edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-000336,JCT-FDR-0001-004,FUSE-XFMR-000166,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.039,208.3,0.2912,0.4562,0.3655,340,12.47,2,1,,closed
EDGE-000337,FUSE-XFMR-000166,XFMR-000166,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.224,1180.3,0.3135,0.4081,0.3655,340,12.47,2,1,,closed
EDGE-000338,JCT-FDR-0001-004,FUSE-XFMR-000167,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.041,214.6,0.5671,0.4924,0.5345,230,12.47,1,1,,closed
EDGE-000339,FUSE-XFMR-000167,XFMR-000167,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.23,1216.2,0.6153,0.4934,0.5345,230,12.47,1,1,,closed
EDGE-000340,JCT-FDR-0001-004,FUSE-XFMR-000168,FDR-0001,SUB-001,lateral_underground,#2 ACSR,BC,0.042,221.8,0.921,0.4644,0.6985,150,12.47,2,0,,closed
EDGE-000341,FUSE-XFMR-000168,XFMR-000168,FDR-0001,SUB-001,lateral_underground,#2 ACSR,BC,0.238,1256.6,0.9359,0.4971,0.6985,150,12.47,2,0,,closed
EDGE-000342,JCT-FDR-0001-004,FUSE-XFMR-000169,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.043,228.1,0.5413,0.4804,0.5345,230,12.47,3,1,,closed
EDGE-000343,FUSE-XFMR-000169,XFMR-000169,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.245,1292.5,0.631,0.441,0.5345,230,12.47,3,1,,closed
EDGE-000344,JCT-FDR-0001-004,FUSE-XFMR-000170,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.045,239.2,0.3056,0.43,0.3655,340,12.47,1,1,,closed
EDGE-000345,FUSE-XFMR-000170,XFMR-000170,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.257,1355.4,0.279,0.453,0.3655,340,12.47,1,1,,closed
EDGE-000346,JCT-FDR-0001-004,FUSE-XFMR-000171,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.046,242.4,0.6455,0.4959,0.5345,230,12.47,2,1,,closed
EDGE-000347,FUSE-XFMR-000171,XFMR-000171,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.26,1373.3,0.6036,0.5181,0.5345,230,12.47,2,1,,closed
EDGE-000348,JCT-FDR-0001-004,FUSE-XFMR-000172,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.048,253.4,1.5864,0.5219,1.007,100,12.47,1,1,,closed
EDGE-000349,FUSE-XFMR-000172,XFMR-000172,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.272,1436.2,1.4619,0.5422,1.007,100,12.47,1,1,,closed
EDGE-000350,JCT-FDR-0001-004,FUSE-XFMR-000173,FDR-0001,SUB-001,lateral_underground,4/0 AL,BC,0.05,261.4,0.3076,0.4454,0.3655,340,12.47,2,0,,closed
EDGE-000351,FUSE-XFMR-000173,XFMR-000173,FDR-0001,SUB-001,lateral_underground,4/0 AL,BC,0.281,1481.0,0.3052,0.439,0.3655,340,12.47,2,0,,closed
EDGE-000352,JCT-FDR-0001-004,FUSE-XFMR-000174,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.05,263.7,0.8222,0.4546,0.6985,150,12.47,1,1,,closed
EDGE-000353,FUSE-XFMR-000174,XFMR-000174,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.283,1494.5,0.9101,0.4921,0.6985,150,12.47,1,1,,closed
EDGE-000354,JCT-FDR-0001-004,FUSE-XFMR-000175,FDR-0001,SUB-001,lateral_overhead,4/0 AL,B,0.051,270.1,0.3078,0.4199,0.3655,340,12.47,1,1,,closed
EDGE-000355,FUSE-XFMR-000175,XFMR-000175,FDR-0001,SUB-001,lateral_overhead,4/0 AL,B,0.29,1530.4,0.3194,0.4038,0.3655,340,12.47,1,1,,closed
EDGE-000356,JCT-FDR-0001-004,FUSE-XFMR-000176,FDR-0001,SUB-001,lateral_underground,#4 CU,BC,0.053,278.8,1.5823,0.5588,1.007,100,12.47,2,0,,closed
EDGE-000357,FUSE-XFMR-000176,XFMR-000176,FDR-0001,SUB-001,lateral_underground,#4 CU,BC,0.299,1579.8,1.5069,0.4671,1.007,100,12.47,2,0,,closed
EDGE-000358,JCT-FDR-0001-004,FUSE-XFMR-000177,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.055,288.3,0.574,0.5166,0.5345,230,12.47,1,1,,closed
EDGE-000359,FUSE-XFMR-000177,XFMR-000177,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.309,1633.6,0.6091,0.4766,0.5345,230,12.47,1,1,,closed
EDGE-000360,JCT-FDR-0001-004,FUSE-XFMR-000178,FDR-0001,SUB-001,lateral_underground,4/0 AL,AC,0.055,291.5,0.2723,0.4455,0.3655,340,12.47,2,0,,closed
EDGE-000361,FUSE-XFMR-000178,XFMR-000178,FDR-0001,SUB-001,lateral_underground,4/0 AL,AC,0.313,1651.6,0.2703,0.4362,0.3655,340,12.47,2,0,,closed
EDGE-000362,JCT-FDR-0001-004,FUSE-XFMR-000179,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.057,298.6,0.5934,0.4736,0.5345,230,12.47,2,1,,closed
EDGE-000363,FUSE-XFMR-000179,XFMR-000179,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.32,1692.0,0.5587,0.5032,0.5345,230,12.47,2,1,,closed
EDGE-000364,JCT-FDR-0001-004,FUSE-XFMR-000180,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AC,0.058,308.1,0.2949,0.4557,0.3655,340,12.47,2,1,,closed
EDGE-000365,FUSE-XFMR-000180,XFMR-000180,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AC,0.331,1745.8,0.2975,0.441,0.3655,340,12.47,2,1,,closed
EDGE-000366,JCT-FDR-0001-004,JCT-FDR-0001-005,FDR-0001,SUB-001,primary_overhead,795 ACSR,ABC,0.33,1742.4,0.1383,0.4098,0.2609,700,12.47,3,1,,closed
EDGE-000367,JCT-FDR-0001-005,FUSE-XFMR-000181,FDR-0001,SUB-001,lateral_underground,#4 CU,ABC,0.001,6.3,1.463,0.5402,1.007,100,12.47,3,0,,closed
EDGE-000368,FUSE-XFMR-000181,XFMR-000181,FDR-0001,SUB-001,lateral_underground,#4 CU,ABC,0.007,35.9,1.3853,0.492,1.007,100,12.47,3,0,,closed
EDGE-000369,JCT-FDR-0001-005,FUSE-XFMR-000182,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AC,0.002,9.5,0.9412,0.4668,0.6985,150,12.47,2,1,,closed
EDGE-000370,FUSE-XFMR-000182,XFMR-000182,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AC,0.01,53.9,0.9476,0.4949,0.6985,150,12.47,2,1,,closed
EDGE-000371,JCT-FDR-0001-005,FUSE-XFMR-000183,FDR-0001,SUB-001,lateral_overhead,4/0 AL,B,0.003,15.8,0.3022,0.3922,0.3655,340,12.47,1,1,,closed
EDGE-000372,FUSE-XFMR-000183,XFMR-000183,FDR-0001,SUB-001,lateral_overhead,4/0 AL,B,0.017,89.8,0.2756,0.4092,0.3655,340,12.47,1,1,,closed
EDGE-000373,JCT-FDR-0001-005,FUSE-XFMR-000184,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.004,23.0,0.5587,0.4638,0.5345,230,12.47,2,1,,closed
EDGE-000374,FUSE-XFMR-000184,XFMR-000184,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.025,130.2,0.6119,0.4321,0.5345,230,12.47,2,1,,closed
EDGE-000375,JCT-FDR-0001-005,FUSE-XFMR-000185,FDR-0001,SUB-001,lateral_underground,1/0 AL,AC,0.006,31.7,0.6073,0.4874,0.5345,230,12.47,2,0,,closed
EDGE-000376,FUSE-XFMR-000185,XFMR-000185,FDR-0001,SUB-001,lateral_underground,1/0 AL,AC,0.034,179.5,0.58,0.5088,0.5345,230,12.47,2,0,,closed
EDGE-000377,JCT-FDR-0001-005,FUSE-XFMR-000186,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.007,38.8,0.5496,0.4394,0.5345,230,12.47,1,1,,closed
EDGE-000378,FUSE-XFMR-000186,XFMR-000186,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.042,219.9,0.5637,0.4438,0.5345,230,12.47,1,1,,closed
EDGE-000379,JCT-FDR-0001-005,FUSE-XFMR-000187,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.008,41.2,0.5818,0.4573,0.5345,230,12.47,2,1,,closed
EDGE-000380,FUSE-XFMR-000187,XFMR-000187,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.044,233.4,0.5656,0.4838,0.5345,230,12.47,2,1,,closed
EDGE-000381,JCT-FDR-0001-005,FUSE-XFMR-000188,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.009,47.5,0.8603,0.5157,0.6985,150,12.47,3,1,,closed
EDGE-000382,FUSE-XFMR-000188,XFMR-000188,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.051,269.3,0.8795,0.5411,0.6985,150,12.47,3,1,,closed
EDGE-000383,JCT-FDR-0001-005,FUSE-XFMR-000189,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.011,57.8,0.6151,0.4586,0.5345,230,12.47,3,1,,closed
EDGE-000384,FUSE-XFMR-000189,XFMR-000189,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.062,327.6,0.6105,0.5113,0.5345,230,12.47,3,1,,closed
EDGE-000385,JCT-FDR-0001-005,FUSE-XFMR-000190,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.012,63.4,0.5617,0.4831,0.5345,230,12.47,2,1,,closed
EDGE-000386,FUSE-XFMR-000190,XFMR-000190,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.068,359.0,0.5393,0.4423,0.5345,230,12.47,2,1,,closed
EDGE-000387,JCT-FDR-0001-005,FUSE-XFMR-000191,FDR-0001,SUB-001,lateral_underground,1/0 AL,ABC,0.014,72.9,0.6398,0.5163,0.5345,230,12.47,3,0,,closed
EDGE-000388,FUSE-XFMR-000191,XFMR-000191,FDR-0001,SUB-001,lateral_underground,1/0 AL,ABC,0.078,412.9,0.5829,0.4778,0.5345,230,12.47,3,0,,closed
EDGE-000389,JCT-FDR-0001-005,FUSE-XFMR-000192,FDR-0001,SUB-001,lateral_underground,4/0 AL,BC,0.015,80.8,0.2702,0.4354,0.3655,340,12.47,2,0,,closed
EDGE-000390,FUSE-XFMR-000192,XFMR-000192,FDR-0001,SUB-001,lateral_underground,4/0 AL,BC,0.087,457.8,0.2782,0.4483,0.3655,340,12.47,2,0,,closed
EDGE-000391,JCT-FDR-0001-005,FUSE-XFMR-000193,FDR-0001,SUB-001,lateral_underground,#2 ACSR,B,0.016,85.5,0.8428,0.5101,0.6985,150,12.47,1,0,,closed
EDGE-000392,FUSE-XFMR-000193,XFMR-000193,FDR-0001,SUB-001,lateral_underground,#2 ACSR,B,0.092,484.7,0.8467,0.4618,0.6985,150,12.47,1,0,,closed
EDGE-000393,JCT-FDR-0001-005,FUSE-XFMR-000194,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.017,91.9,0.9558,0.4658,0.6985,150,12.47,1,1,,closed
EDGE-000394,FUSE-XFMR-000194,XFMR-000194,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.099,520.6,0.8748,0.5263,0.6985,150,12.47,1,1,,closed
EDGE-000395,JCT-FDR-0001-005,FUSE-XFMR-000195,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.019,100.6,0.5606,0.493,0.5345,230,12.47,2,1,,closed
EDGE-000396,FUSE-XFMR-000195,XFMR-000195,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.108,570.0,0.5769,0.481,0.5345,230,12.47,2,1,,closed
EDGE-000397,JCT-FDR-0001-005,FUSE-XFMR-000196,FDR-0001,SUB-001,lateral_overhead,#4 CU,AC,0.02,106.1,1.3637,0.553,1.007,100,12.47,2,1,,closed
EDGE-000398,FUSE-XFMR-000196,XFMR-000196,FDR-0001,SUB-001,lateral_overhead,#4 CU,AC,0.114,601.4,1.4574,0.4894,1.007,100,12.47,2,1,,closed
EDGE-000399,JCT-FDR-0001-005,FUSE-XFMR-000197,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.022,114.0,1.6262,0.5406,1.007,100,12.47,1,1,,closed
EDGE-000400,FUSE-XFMR-000197,XFMR-000197,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.122,646.3,1.4298,0.4904,1.007,100,12.47,1,1,,closed
EDGE-000401,JCT-FDR-0001-005,FUSE-XFMR-000198,FDR-0001,SUB-001,lateral_underground,4/0 AL,BC,0.023,119.6,0.3025,0.4729,0.3655,340,12.47,2,0,,closed
EDGE-000402,FUSE-XFMR-000198,XFMR-000198,FDR-0001,SUB-001,lateral_underground,4/0 AL,BC,0.128,677.7,0.3125,0.4519,0.3655,340,12.47,2,0,,closed
EDGE-000403,JCT-FDR-0001-005,FUSE-XFMR-000199,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.024,128.3,0.8975,0.5511,0.6985,150,12.47,1,1,,closed
EDGE-000404,FUSE-XFMR-000199,XFMR-000199,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.138,727.1,0.9615,0.5294,0.6985,150,12.47,1,1,,closed
EDGE-000405,JCT-FDR-0001-005,FUSE-XFMR-000200,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.025,133.1,1.4169,0.4883,1.007,100,12.47,1,1,,closed
EDGE-000406,FUSE-XFMR-000200,XFMR-000200,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.143,754.0,1.622,0.4784,1.007,100,12.47,1,1,,closed
EDGE-000407,JCT-FDR-0001-005,FUSE-XFMR-000201,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AC,0.026,139.4,0.8057,0.4918,0.6985,150,12.47,2,1,,closed
EDGE-000408,FUSE-XFMR-000201,XFMR-000201,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AC,0.15,789.9,0.8713,0.4831,0.6985,150,12.47,2,1,,closed
EDGE-000409,JCT-FDR-0001-005,FUSE-XFMR-000202,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.028,149.7,0.5849,0.4311,0.5345,230,12.47,1,1,,closed
EDGE-000410,FUSE-XFMR-000202,XFMR-000202,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.161,848.2,0.623,0.4897,0.5345,230,12.47,1,1,,closed
EDGE-000411,JCT-FDR-0001-005,FUSE-XFMR-000203,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.029,154.4,0.306,0.4573,0.3655,340,12.47,2,1,,closed
EDGE-000412,FUSE-XFMR-000203,XFMR-000203,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.166,875.2,0.3142,0.4561,0.3655,340,12.47,2,1,,closed
EDGE-000413,JCT-FDR-0001-005,FUSE-XFMR-000204,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.031,161.6,0.6285,0.4509,0.5345,230,12.47,1,1,,closed
EDGE-000414,FUSE-XFMR-000204,XFMR-000204,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.173,915.6,0.5532,0.4729,0.5345,230,12.47,1,1,,closed
EDGE-000415,JCT-FDR-0001-005,FUSE-XFMR-000205,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.032,168.7,0.5778,0.4359,0.5345,230,12.47,1,1,,closed
EDGE-000416,FUSE-XFMR-000205,XFMR-000205,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.181,955.9,0.6117,0.5116,0.5345,230,12.47,1,1,,closed
EDGE-000417,JCT-FDR-0001-005,FUSE-XFMR-000206,FDR-0001,SUB-001,lateral_overhead,4/0 AL,C,0.034,178.2,0.2677,0.4376,0.3655,340,12.47,1,1,,closed
EDGE-000418,FUSE-XFMR-000206,XFMR-000206,FDR-0001,SUB-001,lateral_overhead,4/0 AL,C,0.191,1009.8,0.3106,0.44,0.3655,340,12.47,1,1,,closed
EDGE-000419,JCT-FDR-0001-005,FUSE-XFMR-000207,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.035,185.3,0.834,0.4568,0.6985,150,12.47,2,1,,closed
EDGE-000420,FUSE-XFMR-000207,XFMR-000207,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.199,1050.2,0.9238,0.4698,0.6985,150,12.47,2,1,,closed
EDGE-000421,JCT-FDR-0001-005,FUSE-XFMR-000208,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.036,190.1,0.6257,0.4905,0.5345,230,12.47,1,1,,closed
EDGE-000422,FUSE-XFMR-000208,XFMR-000208,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.204,1077.1,0.5816,0.4638,0.5345,230,12.47,1,1,,closed
EDGE-000423,JCT-FDR-0001-005,FUSE-XFMR-000209,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.037,198.0,0.3032,0.4695,0.3655,340,12.47,1,1,,closed
EDGE-000424,FUSE-XFMR-000209,XFMR-000209,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.212,1122.0,0.3251,0.4263,0.3655,340,12.47,1,1,,closed
EDGE-000425,JCT-FDR-0001-005,FUSE-XFMR-000210,FDR-0001,SUB-001,lateral_overhead,#4 CU,AC,0.039,205.1,1.4008,0.517,1.007,100,12.47,2,1,,closed
EDGE-000426,FUSE-XFMR-000210,XFMR-000210,FDR-0001,SUB-001,lateral_overhead,#4 CU,AC,0.22,1162.4,1.6213,0.4796,1.007,100,12.47,2,1,,closed
EDGE-000427,JCT-FDR-0001-005,FUSE-XFMR-000211,FDR-0001,SUB-001,lateral_underground,1/0 AL,AB,0.04,212.3,0.6364,0.5024,0.5345,230,12.47,2,0,,closed
EDGE-000428,FUSE-XFMR-000211,XFMR-000211,FDR-0001,SUB-001,lateral_underground,1/0 AL,AB,0.228,1202.8,0.5711,0.4746,0.5345,230,12.47,2,0,,closed
EDGE-000429,JCT-FDR-0001-005,FUSE-XFMR-000212,FDR-0001,SUB-001,lateral_overhead,4/0 AL,C,0.042,221.8,0.3231,0.4208,0.3655,340,12.47,1,1,,closed
EDGE-000430,FUSE-XFMR-000212,XFMR-000212,FDR-0001,SUB-001,lateral_overhead,4/0 AL,C,0.238,1256.6,0.286,0.4115,0.3655,340,12.47,1,1,,closed
EDGE-000431,JCT-FDR-0001-005,FUSE-XFMR-000213,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,A,0.042,224.1,0.8787,0.5508,0.6985,150,12.47,1,1,,closed
EDGE-000432,FUSE-XFMR-000213,XFMR-000213,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,A,0.241,1270.1,0.8681,0.5175,0.6985,150,12.47,1,1,,closed
EDGE-000433,JCT-FDR-0001-005,FUSE-XFMR-000214,FDR-0001,SUB-001,lateral_underground,#4 CU,ABC,0.044,234.4,1.5496,0.5264,1.007,100,12.47,3,0,,closed
EDGE-000434,FUSE-XFMR-000214,XFMR-000214,FDR-0001,SUB-001,lateral_underground,#4 CU,ABC,0.252,1328.4,1.5082,0.5129,1.007,100,12.47,3,0,,closed
EDGE-000435,JCT-FDR-0001-005,FUSE-XFMR-000215,FDR-0001,SUB-001,lateral_underground,4/0 AL,C,0.045,240.0,0.319,0.4485,0.3655,340,12.47,1,0,,closed
EDGE-000436,FUSE-XFMR-000215,XFMR-000215,FDR-0001,SUB-001,lateral_underground,4/0 AL,C,0.258,1359.9,0.2733,0.3911,0.3655,340,12.47,1,0,,closed
EDGE-000437,JCT-FDR-0001-005,FUSE-XFMR-000216,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.047,249.5,0.5573,0.4366,0.5345,230,12.47,2,1,,closed
EDGE-000438,FUSE-XFMR-000216,XFMR-000216,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.268,1413.7,0.5951,0.4744,0.5345,230,12.47,2,1,,closed
EDGE-000439,JCT-FDR-0001-005,FUSE-XFMR-000217,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AC,0.048,255.8,0.3069,0.4545,0.3655,340,12.47,2,1,,closed
EDGE-000440,FUSE-XFMR-000217,XFMR-000217,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AC,0.275,1449.6,0.2837,0.3915,0.3655,340,12.47,2,1,,closed
EDGE-000441,JCT-FDR-0001-005,FUSE-XFMR-000218,FDR-0001,SUB-001,lateral_underground,4/0 AL,ABC,0.049,259.0,0.2833,0.4648,0.3655,340,12.47,3,0,,closed
EDGE-000442,FUSE-XFMR-000218,XFMR-000218,FDR-0001,SUB-001,lateral_underground,4/0 AL,ABC,0.278,1467.6,0.29,0.4176,0.3655,340,12.47,3,0,,closed
EDGE-000443,JCT-FDR-0001-005,FUSE-XFMR-000219,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.051,266.9,0.8305,0.4959,0.6985,150,12.47,2,1,,closed
EDGE-000444,FUSE-XFMR-000219,XFMR-000219,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.286,1512.5,0.8942,0.5156,0.6985,150,12.47,2,1,,closed
EDGE-000445,JCT-FDR-0001-005,FUSE-XFMR-000220,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.052,276.4,0.3201,0.4438,0.3655,340,12.47,1,1,,closed
EDGE-000446,FUSE-XFMR-000220,XFMR-000220,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.297,1566.3,0.3116,0.4304,0.3655,340,12.47,1,1,,closed
EDGE-000447,JCT-FDR-0001-005,FUSE-XFMR-000221,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.053,280.4,1.6031,0.4843,1.007,100,12.47,2,1,,closed
EDGE-000448,FUSE-XFMR-000221,XFMR-000221,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.301,1588.8,1.6131,0.502,1.007,100,12.47,2,1,,closed
EDGE-000449,JCT-FDR-0001-005,FUSE-XFMR-000222,FDR-0001,SUB-001,lateral_underground,#4 CU,AC,0.054,286.7,1.6314,0.502,1.007,100,12.47,2,0,,closed
EDGE-000450,FUSE-XFMR-000222,XFMR-000222,FDR-0001,SUB-001,lateral_underground,#4 CU,AC,0.308,1624.7,1.5563,0.539,1.007,100,12.47,2,0,,closed
EDGE-000451,JCT-FDR-0001-005,FUSE-XFMR-000223,FDR-0001,SUB-001,lateral_overhead,4/0 AL,ABC,0.056,293.8,0.2839,0.4141,0.3655,340,12.47,3,1,,closed
EDGE-000452,FUSE-XFMR-000223,XFMR-000223,FDR-0001,SUB-001,lateral_overhead,4/0 AL,ABC,0.315,1665.0,0.3233,0.4663,0.3655,340,12.47,3,1,,closed
EDGE-000453,JCT-FDR-0001-005,FUSE-XFMR-000224,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.057,301.8,1.405,0.475,1.007,100,12.47,1,1,,closed
EDGE-000454,FUSE-XFMR-000224,XFMR-000224,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.324,1709.9,1.559,0.4958,1.007,100,12.47,1,1,,closed
EDGE-000455,JCT-FDR-0001-005,FUSE-XFMR-000225,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.058,308.9,0.555,0.5132,0.5345,230,12.47,3,1,,closed
EDGE-000456,FUSE-XFMR-000225,XFMR-000225,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.332,1750.3,0.6433,0.5054,0.5345,230,12.47,3,1,,closed
EDGE-000457,JCT-FDR-0001-005,JCT-FDR-0001-006,FDR-0001,SUB-001,primary_overhead,795 ACSR,ABC,0.33,1742.4,0.124,0.3772,0.283,700,12.47,3,1,,closed
EDGE-000458,JCT-FDR-0001-006,FUSE-XFMR-000226,FDR-0001,SUB-001,lateral_overhead,4/0 AL,B,0.001,3.2,0.3238,0.4459,0.3655,340,12.47,1,1,,closed
EDGE-000459,FUSE-XFMR-000226,XFMR-000226,FDR-0001,SUB-001,lateral_overhead,4/0 AL,B,0.003,18.0,0.2708,0.4138,0.3655,340,12.47,1,1,,closed
EDGE-000460,JCT-FDR-0001-006,FUSE-XFMR-000227,FDR-0001,SUB-001,lateral_overhead,4/0 AL,C,0.002,11.1,0.2774,0.441,0.3655,340,12.47,1,1,,closed
EDGE-000461,FUSE-XFMR-000227,XFMR-000227,FDR-0001,SUB-001,lateral_overhead,4/0 AL,C,0.012,62.8,0.2823,0.4626,0.3655,340,12.47,1,1,,closed
EDGE-000462,JCT-FDR-0001-006,FUSE-XFMR-000228,FDR-0001,SUB-001,lateral_underground,#4 CU,A,0.003,15.8,1.4022,0.477,1.007,100,12.47,1,0,,closed
EDGE-000463,FUSE-XFMR-000228,XFMR-000228,FDR-0001,SUB-001,lateral_underground,#4 CU,A,0.017,89.8,1.4718,0.5431,1.007,100,12.47,1,0,,closed
EDGE-000464,JCT-FDR-0001-006,FUSE-XFMR-000229,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,A,0.004,22.2,0.9473,0.5022,0.6985,150,12.47,1,1,,closed
EDGE-000465,FUSE-XFMR-000229,XFMR-000229,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,A,0.024,125.7,0.9179,0.4962,0.6985,150,12.47,1,1,,closed
EDGE-000466,JCT-FDR-0001-006,FUSE-XFMR-000230,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.005,28.5,1.5409,0.5437,1.007,100,12.47,2,1,,closed
EDGE-000467,FUSE-XFMR-000230,XFMR-000230,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.031,161.6,1.508,0.4843,1.007,100,12.47,2,1,,closed
EDGE-000468,JCT-FDR-0001-006,FUSE-XFMR-000231,FDR-0001,SUB-001,lateral_underground,#2 ACSR,B,0.007,38.0,0.8181,0.4878,0.6985,150,12.47,1,0,,closed
EDGE-000469,FUSE-XFMR-000231,XFMR-000231,FDR-0001,SUB-001,lateral_underground,#2 ACSR,B,0.041,215.4,0.8445,0.5009,0.6985,150,12.47,1,0,,closed
EDGE-000470,JCT-FDR-0001-006,FUSE-XFMR-000232,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.009,45.1,0.6049,0.4589,0.5345,230,12.47,1,1,,closed
EDGE-000471,FUSE-XFMR-000232,XFMR-000232,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.048,255.8,0.6172,0.4404,0.5345,230,12.47,1,1,,closed
EDGE-000472,JCT-FDR-0001-006,FUSE-XFMR-000233,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.01,53.1,0.6344,0.5219,0.5345,230,12.47,1,1,,closed
EDGE-000473,FUSE-XFMR-000233,XFMR-000233,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.057,300.7,0.6507,0.5093,0.5345,230,12.47,1,1,,closed
EDGE-000474,JCT-FDR-0001-006,FUSE-XFMR-000234,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.011,58.6,1.4575,0.5256,1.007,100,12.47,1,1,,closed
EDGE-000475,FUSE-XFMR-000234,XFMR-000234,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.063,332.1,1.5136,0.467,1.007,100,12.47,1,1,,closed
EDGE-000476,JCT-FDR-0001-006,FUSE-XFMR-000235,FDR-0001,SUB-001,lateral_overhead,4/0 AL,C,0.012,65.7,0.2992,0.4767,0.3655,340,12.47,1,1,,closed
EDGE-000477,FUSE-XFMR-000235,XFMR-000235,FDR-0001,SUB-001,lateral_overhead,4/0 AL,C,0.071,372.5,0.3107,0.4655,0.3655,340,12.47,1,1,,closed
EDGE-000478,JCT-FDR-0001-006,FUSE-XFMR-000236,FDR-0001,SUB-001,lateral_overhead,#4 CU,ABC,0.013,70.5,1.5108,0.5442,1.007,100,12.47,3,1,,closed
EDGE-000479,FUSE-XFMR-000236,XFMR-000236,FDR-0001,SUB-001,lateral_overhead,#4 CU,ABC,0.076,399.4,1.4869,0.5029,1.007,100,12.47,3,1,,closed
EDGE-000480,JCT-FDR-0001-006,FUSE-XFMR-000237,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.015,77.6,1.3991,0.4766,1.007,100,12.47,2,1,,closed
EDGE-000481,FUSE-XFMR-000237,XFMR-000237,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.083,439.8,1.4538,0.498,1.007,100,12.47,2,1,,closed
EDGE-000482,JCT-FDR-0001-006,FUSE-XFMR-000238,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AC,0.016,84.7,0.9216,0.4759,0.6985,150,12.47,2,1,,closed
EDGE-000483,FUSE-XFMR-000238,XFMR-000238,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AC,0.091,480.2,0.9543,0.5008,0.6985,150,12.47,2,1,,closed
EDGE-000484,JCT-FDR-0001-006,FUSE-XFMR-000239,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AB,0.018,95.0,0.3174,0.4095,0.3655,340,12.47,2,1,,closed
EDGE-000485,FUSE-XFMR-000239,XFMR-000239,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AB,0.102,538.6,0.2727,0.4371,0.3655,340,12.47,2,1,,closed
EDGE-000486,JCT-FDR-0001-006,FUSE-XFMR-000240,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,A,0.019,99.0,0.812,0.5462,0.6985,150,12.47,1,1,,closed
EDGE-000487,FUSE-XFMR-000240,XFMR-000240,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,A,0.106,561.0,0.9735,0.5294,0.6985,150,12.47,1,1,,closed
EDGE-000488,JCT-FDR-0001-006,FUSE-XFMR-000241,FDR-0001,SUB-001,lateral_overhead,#4 CU,A,0.02,106.9,1.4783,0.5338,1.007,100,12.47,1,1,,closed
EDGE-000489,FUSE-XFMR-000241,XFMR-000241,FDR-0001,SUB-001,lateral_overhead,#4 CU,A,0.115,605.9,1.4596,0.4719,1.007,100,12.47,1,1,,closed
EDGE-000490,JCT-FDR-0001-006,FUSE-XFMR-000242,FDR-0001,SUB-001,lateral_underground,1/0 AL,AC,0.021,111.7,0.5809,0.4379,0.5345,230,12.47,2,0,,closed
EDGE-000491,FUSE-XFMR-000242,XFMR-000242,FDR-0001,SUB-001,lateral_underground,1/0 AL,AC,0.12,632.8,0.5908,0.4408,0.5345,230,12.47,2,0,,closed
EDGE-000492,JCT-FDR-0001-006,FUSE-XFMR-000243,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.023,120.4,0.5438,0.5168,0.5345,230,12.47,3,1,,closed
EDGE-000493,FUSE-XFMR-000243,XFMR-000243,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.129,682.2,0.5391,0.455,0.5345,230,12.47,3,1,,closed
EDGE-000494,JCT-FDR-0001-006,FUSE-XFMR-000244,FDR-0001,SUB-001,lateral_underground,4/0 AL,C,0.025,129.9,0.2708,0.3918,0.3655,340,12.47,1,0,,closed
EDGE-000495,FUSE-XFMR-000244,XFMR-000244,FDR-0001,SUB-001,lateral_underground,4/0 AL,C,0.139,736.0,0.2874,0.474,0.3655,340,12.47,1,0,,closed
EDGE-000496,JCT-FDR-0001-006,FUSE-XFMR-000245,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AB,0.026,134.6,0.3184,0.4189,0.3655,340,12.47,2,1,,closed
EDGE-000497,FUSE-XFMR-000245,XFMR-000245,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AB,0.145,763.0,0.2839,0.4402,0.3655,340,12.47,2,1,,closed
EDGE-000498,JCT-FDR-0001-006,FUSE-XFMR-000246,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.027,144.1,0.6497,0.4571,0.5345,230,12.47,1,1,,closed
EDGE-000499,FUSE-XFMR-000246,XFMR-000246,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.155,816.8,0.5681,0.5137,0.5345,230,12.47,1,1,,closed
EDGE-000500,JCT-FDR-0001-006,FUSE-XFMR-000247,FDR-0001,SUB-001,lateral_underground,#4 CU,AC,0.028,149.7,1.3841,0.4994,1.007,100,12.47,2,0,,closed
EDGE-000501,FUSE-XFMR-000247,XFMR-000247,FDR-0001,SUB-001,lateral_underground,#4 CU,AC,0.161,848.2,1.5738,0.4651,1.007,100,12.47,2,0,,closed
EDGE-000502,JCT-FDR-0001-006,FUSE-XFMR-000248,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.029,154.4,0.838,0.5402,0.6985,150,12.47,3,1,,closed
EDGE-000503,FUSE-XFMR-000248,XFMR-000248,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.166,875.2,0.9668,0.5066,0.6985,150,12.47,3,1,,closed
EDGE-000504,JCT-FDR-0001-006,FUSE-XFMR-000249,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.031,164.7,0.5971,0.489,0.5345,230,12.47,1,1,,closed
EDGE-000505,FUSE-XFMR-000249,XFMR-000249,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.177,933.5,0.605,0.5124,0.5345,230,12.47,1,1,,closed
EDGE-000506,JCT-FDR-0001-006,FUSE-XFMR-000250,FDR-0001,SUB-001,lateral_underground,4/0 AL,B,0.032,170.3,0.2676,0.4012,0.3655,340,12.47,1,0,,closed
EDGE-000507,FUSE-XFMR-000250,XFMR-000250,FDR-0001,SUB-001,lateral_underground,4/0 AL,B,0.183,964.9,0.2948,0.4672,0.3655,340,12.47,1,0,,closed
EDGE-000508,JCT-FDR-0001-006,FUSE-XFMR-000251,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.034,179.8,0.2815,0.4758,0.3655,340,12.47,2,1,,closed
EDGE-000509,FUSE-XFMR-000251,XFMR-000251,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.193,1018.8,0.2707,0.4331,0.3655,340,12.47,2,1,,closed
EDGE-000510,JCT-FDR-0001-006,FUSE-XFMR-000252,FDR-0001,SUB-001,lateral_underground,4/0 AL,A,0.035,186.1,0.2693,0.3997,0.3655,340,12.47,1,0,,closed
EDGE-000511,FUSE-XFMR-000252,XFMR-000252,FDR-0001,SUB-001,lateral_underground,4/0 AL,A,0.2,1054.7,0.2985,0.4099,0.3655,340,12.47,1,0,,closed
EDGE-000512,JCT-FDR-0001-006,FUSE-XFMR-000253,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.037,193.2,0.5949,0.5016,0.5345,230,12.47,2,1,,closed
EDGE-000513,FUSE-XFMR-000253,XFMR-000253,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.207,1095.1,0.5465,0.4806,0.5345,230,12.47,2,1,,closed
EDGE-000514,JCT-FDR-0001-006,FUSE-XFMR-000254,FDR-0001,SUB-001,lateral_overhead,4/0 AL,ABC,0.037,198.0,0.3081,0.4163,0.3655,340,12.47,3,1,,closed
EDGE-000515,FUSE-XFMR-000254,XFMR-000254,FDR-0001,SUB-001,lateral_overhead,4/0 AL,ABC,0.212,1122.0,0.307,0.3921,0.3655,340,12.47,3,1,,closed
EDGE-000516,JCT-FDR-0001-006,FUSE-XFMR-000255,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.039,204.3,0.2994,0.4379,0.3655,340,12.47,2,1,,closed
EDGE-000517,FUSE-XFMR-000255,XFMR-000255,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.219,1157.9,0.3256,0.4482,0.3655,340,12.47,2,1,,closed
EDGE-000518,JCT-FDR-0001-006,FUSE-XFMR-000256,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.041,213.8,1.4327,0.5145,1.007,100,12.47,1,1,,closed
EDGE-000519,FUSE-XFMR-000256,XFMR-000256,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.23,1211.8,1.4837,0.4755,1.007,100,12.47,1,1,,closed
EDGE-000520,JCT-FDR-0001-006,FUSE-XFMR-000257,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.042,221.0,1.6191,0.5481,1.007,100,12.47,1,1,,closed
EDGE-000521,FUSE-XFMR-000257,XFMR-000257,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.237,1252.2,1.541,0.5205,1.007,100,12.47,1,1,,closed
EDGE-000522,JCT-FDR-0001-006,FUSE-XFMR-000258,FDR-0001,SUB-001,lateral_underground,#2 ACSR,B,0.043,225.7,0.9577,0.4694,0.6985,150,12.47,1,0,,closed
EDGE-000523,FUSE-XFMR-000258,XFMR-000258,FDR-0001,SUB-001,lateral_underground,#2 ACSR,B,0.242,1279.1,0.9403,0.5259,0.6985,150,12.47,1,0,,closed
EDGE-000524,JCT-FDR-0001-006,FUSE-XFMR-000259,FDR-0001,SUB-001,lateral_underground,1/0 AL,A,0.044,231.3,0.5786,0.4655,0.5345,230,12.47,1,0,,closed
EDGE-000525,FUSE-XFMR-000259,XFMR-000259,FDR-0001,SUB-001,lateral_underground,1/0 AL,A,0.248,1310.5,0.5975,0.4664,0.5345,230,12.47,1,0,,closed
EDGE-000526,JCT-FDR-0001-006,FUSE-XFMR-000260,FDR-0001,SUB-001,lateral_overhead,#4 CU,AC,0.045,237.6,1.4134,0.4762,1.007,100,12.47,2,1,,closed
EDGE-000527,FUSE-XFMR-000260,XFMR-000260,FDR-0001,SUB-001,lateral_overhead,#4 CU,AC,0.255,1346.4,1.4563,0.4968,1.007,100,12.47,2,1,,closed
EDGE-000528,JCT-FDR-0001-006,FUSE-XFMR-000261,FDR-0001,SUB-001,lateral_underground,4/0 AL,A,0.047,247.1,0.3216,0.4657,0.3655,340,12.47,1,0,,closed
EDGE-000529,FUSE-XFMR-000261,XFMR-000261,FDR-0001,SUB-001,lateral_underground,4/0 AL,A,0.265,1400.3,0.2831,0.4542,0.3655,340,12.47,1,0,,closed
EDGE-000530,JCT-FDR-0001-006,FUSE-XFMR-000262,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.048,254.2,0.2694,0.4442,0.3655,340,12.47,2,1,,closed
EDGE-000531,FUSE-XFMR-000262,XFMR-000262,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.273,1440.6,0.2691,0.4399,0.3655,340,12.47,2,1,,closed
EDGE-000532,JCT-FDR-0001-006,FUSE-XFMR-000263,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.05,263.7,0.6457,0.5182,0.5345,230,12.47,3,1,,closed
EDGE-000533,FUSE-XFMR-000263,XFMR-000263,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.283,1494.5,0.5423,0.463,0.5345,230,12.47,3,1,,closed
EDGE-000534,JCT-FDR-0001-006,FUSE-XFMR-000264,FDR-0001,SUB-001,lateral_underground,4/0 AL,ABC,0.051,269.3,0.284,0.4081,0.3655,340,12.47,3,0,,closed
EDGE-000535,FUSE-XFMR-000264,XFMR-000264,FDR-0001,SUB-001,lateral_underground,4/0 AL,ABC,0.289,1525.9,0.2725,0.4092,0.3655,340,12.47,3,0,,closed
EDGE-000536,JCT-FDR-0001-006,FUSE-XFMR-000265,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.052,274.0,0.9533,0.4585,0.6985,150,12.47,3,1,,closed
EDGE-000537,FUSE-XFMR-000265,XFMR-000265,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.294,1552.8,0.8841,0.5498,0.6985,150,12.47,3,1,,closed
EDGE-000538,JCT-FDR-0001-006,FUSE-XFMR-000266,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.054,283.5,0.9807,0.516,0.6985,150,12.47,2,1,,closed
EDGE-000539,FUSE-XFMR-000266,XFMR-000266,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.304,1606.7,0.9197,0.5451,0.6985,150,12.47,2,1,,closed
EDGE-000540,JCT-FDR-0001-006,FUSE-XFMR-000267,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.055,289.1,0.6063,0.5164,0.5345,230,12.47,2,1,,closed
EDGE-000541,FUSE-XFMR-000267,XFMR-000267,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.31,1638.1,0.5835,0.5035,0.5345,230,12.47,2,1,,closed
EDGE-000542,JCT-FDR-0001-006,FUSE-XFMR-000268,FDR-0001,SUB-001,lateral_underground,4/0 AL,ABC,0.056,296.2,0.2806,0.4465,0.3655,340,12.47,3,0,,closed
EDGE-000543,FUSE-XFMR-000268,XFMR-000268,FDR-0001,SUB-001,lateral_underground,4/0 AL,ABC,0.318,1678.5,0.2918,0.4166,0.3655,340,12.47,3,0,,closed
EDGE-000544,JCT-FDR-0001-006,FUSE-XFMR-000269,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.058,305.7,1.4699,0.4624,1.007,100,12.47,1,1,,closed
EDGE-000545,FUSE-XFMR-000269,XFMR-000269,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.328,1732.4,1.6213,0.5036,1.007,100,12.47,1,1,,closed
EDGE-000546,JCT-FDR-0001-006,FUSE-XFMR-000270,FDR-0001,SUB-001,lateral_overhead,#4 CU,AB,0.059,312.8,1.5349,0.4785,1.007,100,12.47,2,1,,closed
EDGE-000547,FUSE-XFMR-000270,XFMR-000270,FDR-0001,SUB-001,lateral_overhead,#4 CU,AB,0.336,1772.8,1.5395,0.4919,1.007,100,12.47,2,1,,closed
EDGE-000548,JCT-FDR-0001-006,JCT-FDR-0001-007,FDR-0001,SUB-001,primary_overhead,795 ACSR,ABC,0.33,1742.4,0.1422,0.4264,0.2818,700,12.47,3,1,,closed
EDGE-000549,JCT-FDR-0001-007,FUSE-XFMR-000271,FDR-0001,SUB-001,lateral_underground,4/0 AL,BC,0.001,3.2,0.2876,0.4004,0.3655,340,12.47,2,0,,closed
EDGE-000550,FUSE-XFMR-000271,XFMR-000271,FDR-0001,SUB-001,lateral_underground,4/0 AL,BC,0.003,18.0,0.3123,0.4248,0.3655,340,12.47,2,0,,closed
EDGE-000551,JCT-FDR-0001-007,FUSE-XFMR-000272,FDR-0001,SUB-001,lateral_underground,#4 CU,AC,0.002,7.9,1.4239,0.5095,1.007,100,12.47,2,0,,closed
EDGE-000552,FUSE-XFMR-000272,XFMR-000272,FDR-0001,SUB-001,lateral_underground,#4 CU,AC,0.009,44.9,1.498,0.5094,1.007,100,12.47,2,0,,closed
EDGE-000553,JCT-FDR-0001-007,FUSE-XFMR-000273,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.003,13.5,0.5497,0.4884,0.5345,230,12.47,2,1,,closed
EDGE-000554,FUSE-XFMR-000273,XFMR-000273,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.014,76.3,0.5361,0.4862,0.5345,230,12.47,2,1,,closed
EDGE-000555,JCT-FDR-0001-007,FUSE-XFMR-000274,FDR-0001,SUB-001,lateral_overhead,4/0 AL,ABC,0.004,22.2,0.2725,0.4009,0.3655,340,12.47,3,1,,closed
EDGE-000556,FUSE-XFMR-000274,XFMR-000274,FDR-0001,SUB-001,lateral_overhead,4/0 AL,ABC,0.024,125.7,0.2802,0.4067,0.3655,340,12.47,3,1,,closed
EDGE-000557,JCT-FDR-0001-007,FUSE-XFMR-000275,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.006,30.1,0.2819,0.4751,0.3655,340,12.47,1,1,,closed
EDGE-000558,FUSE-XFMR-000275,XFMR-000275,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.032,170.5,0.3185,0.456,0.3655,340,12.47,1,1,,closed
EDGE-000559,JCT-FDR-0001-007,FUSE-XFMR-000276,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.006,32.5,0.6345,0.486,0.5345,230,12.47,2,1,,closed
EDGE-000560,FUSE-XFMR-000276,XFMR-000276,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.035,184.0,0.5434,0.4502,0.5345,230,12.47,2,1,,closed
EDGE-000561,JCT-FDR-0001-007,FUSE-XFMR-000277,FDR-0001,SUB-001,lateral_overhead,#4 CU,AC,0.008,42.8,1.4445,0.5595,1.007,100,12.47,2,1,,closed
EDGE-000562,FUSE-XFMR-000277,XFMR-000277,FDR-0001,SUB-001,lateral_overhead,#4 CU,AC,0.046,242.4,1.3754,0.4763,1.007,100,12.47,2,1,,closed
EDGE-000563,JCT-FDR-0001-007,FUSE-XFMR-000278,FDR-0001,SUB-001,lateral_overhead,#4 CU,AC,0.009,47.5,1.599,0.4988,1.007,100,12.47,2,1,,closed
EDGE-000564,FUSE-XFMR-000278,XFMR-000278,FDR-0001,SUB-001,lateral_overhead,#4 CU,AC,0.051,269.3,1.641,0.5413,1.007,100,12.47,2,1,,closed
EDGE-000565,JCT-FDR-0001-007,FUSE-XFMR-000279,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AC,0.011,58.6,0.3028,0.4672,0.3655,340,12.47,2,1,,closed
EDGE-000566,FUSE-XFMR-000279,XFMR-000279,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AC,0.063,332.1,0.2957,0.4671,0.3655,340,12.47,2,1,,closed
EDGE-000567,JCT-FDR-0001-007,FUSE-XFMR-000280,FDR-0001,SUB-001,lateral_underground,4/0 AL,AB,0.012,61.0,0.3134,0.4272,0.3655,340,12.47,2,0,,closed
EDGE-000568,FUSE-XFMR-000280,XFMR-000280,FDR-0001,SUB-001,lateral_underground,4/0 AL,AB,0.065,345.6,0.3144,0.4481,0.3655,340,12.47,2,0,,closed
EDGE-000569,JCT-FDR-0001-007,FUSE-XFMR-000281,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.013,68.1,1.5741,0.4843,1.007,100,12.47,1,1,,closed
EDGE-000570,FUSE-XFMR-000281,XFMR-000281,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.073,386.0,1.6131,0.488,1.007,100,12.47,1,1,,closed
EDGE-000571,JCT-FDR-0001-007,FUSE-XFMR-000282,FDR-0001,SUB-001,lateral_underground,4/0 AL,AC,0.014,75.2,0.2945,0.4436,0.3655,340,12.47,2,0,,closed
EDGE-000572,FUSE-XFMR-000282,XFMR-000282,FDR-0001,SUB-001,lateral_underground,4/0 AL,AC,0.081,426.4,0.2756,0.4111,0.3655,340,12.47,2,0,,closed
EDGE-000573,JCT-FDR-0001-007,FUSE-XFMR-000283,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.016,83.2,0.6402,0.4949,0.5345,230,12.47,1,1,,closed
EDGE-000574,FUSE-XFMR-000283,XFMR-000283,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.089,471.2,0.6125,0.4465,0.5345,230,12.47,1,1,,closed
EDGE-000575,JCT-FDR-0001-007,FUSE-XFMR-000284,FDR-0001,SUB-001,lateral_overhead,#4 CU,A,0.017,91.1,1.5262,0.4925,1.007,100,12.47,1,1,,closed
EDGE-000576,FUSE-XFMR-000284,XFMR-000284,FDR-0001,SUB-001,lateral_overhead,#4 CU,A,0.098,516.1,1.527,0.4889,1.007,100,12.47,1,1,,closed
EDGE-000577,JCT-FDR-0001-007,FUSE-XFMR-000285,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.019,98.2,0.9422,0.4858,0.6985,150,12.47,3,1,,closed
EDGE-000578,FUSE-XFMR-000285,XFMR-000285,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.105,556.5,0.8882,0.4695,0.6985,150,12.47,3,1,,closed
EDGE-000579,JCT-FDR-0001-007,FUSE-XFMR-000286,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.02,106.1,0.624,0.5245,0.5345,230,12.47,3,1,,closed
EDGE-000580,FUSE-XFMR-000286,XFMR-000286,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.114,601.4,0.5587,0.4968,0.5345,230,12.47,3,1,,closed
EDGE-000581,JCT-FDR-0001-007,FUSE-XFMR-000287,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AC,0.021,113.3,0.8155,0.5198,0.6985,150,12.47,2,1,,closed
EDGE-000582,FUSE-XFMR-000287,XFMR-000287,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AC,0.122,641.8,0.8638,0.5136,0.6985,150,12.47,2,1,,closed
EDGE-000583,JCT-FDR-0001-007,FUSE-XFMR-000288,FDR-0001,SUB-001,lateral_overhead,1/0 AL,A,0.023,120.4,0.6231,0.5001,0.5345,230,12.47,1,1,,closed
EDGE-000584,FUSE-XFMR-000288,XFMR-000288,FDR-0001,SUB-001,lateral_overhead,1/0 AL,A,0.129,682.2,0.5462,0.4923,0.5345,230,12.47,1,1,,closed
EDGE-000585,JCT-FDR-0001-007,FUSE-XFMR-000289,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.024,124.3,1.5601,0.5153,1.007,100,12.47,2,1,,closed
EDGE-000586,FUSE-XFMR-000289,XFMR-000289,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.133,704.6,1.442,0.5309,1.007,100,12.47,2,1,,closed
EDGE-000587,JCT-FDR-0001-007,FUSE-XFMR-000290,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,A,0.026,135.4,0.9461,0.4883,0.6985,150,12.47,1,1,,closed
EDGE-000588,FUSE-XFMR-000290,XFMR-000290,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,A,0.145,767.4,0.8963,0.4637,0.6985,150,12.47,1,1,,closed
EDGE-000589,JCT-FDR-0001-007,FUSE-XFMR-000291,FDR-0001,SUB-001,lateral_underground,1/0 AL,AC,0.026,138.6,0.5386,0.5018,0.5345,230,12.47,2,0,,closed
EDGE-000590,FUSE-XFMR-000291,XFMR-000291,FDR-0001,SUB-001,lateral_underground,1/0 AL,AC,0.149,785.4,0.6324,0.4949,0.5345,230,12.47,2,0,,closed
EDGE-000591,JCT-FDR-0001-007,FUSE-XFMR-000292,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.028,146.5,0.9475,0.5099,0.6985,150,12.47,1,1,,closed
EDGE-000592,FUSE-XFMR-000292,XFMR-000292,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.157,830.3,0.8258,0.4592,0.6985,150,12.47,1,1,,closed
EDGE-000593,JCT-FDR-0001-007,FUSE-XFMR-000293,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.03,156.0,1.436,0.5104,1.007,100,12.47,2,1,,closed
EDGE-000594,FUSE-XFMR-000293,XFMR-000293,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.167,884.1,1.3586,0.5358,1.007,100,12.47,2,1,,closed
EDGE-000595,JCT-FDR-0001-007,FUSE-XFMR-000294,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.03,158.4,1.4617,0.4739,1.007,100,12.47,1,1,,closed
EDGE-000596,FUSE-XFMR-000294,XFMR-000294,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.17,897.6,1.3706,0.4733,1.007,100,12.47,1,1,,closed
EDGE-000597,JCT-FDR-0001-007,FUSE-XFMR-000295,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AC,0.032,167.1,0.31,0.4345,0.3655,340,12.47,2,1,,closed
EDGE-000598,FUSE-XFMR-000295,XFMR-000295,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AC,0.179,947.0,0.2774,0.4504,0.3655,340,12.47,2,1,,closed
EDGE-000599,JCT-FDR-0001-007,FUSE-XFMR-000296,FDR-0001,SUB-001,lateral_underground,#4 CU,C,0.033,174.2,1.3975,0.502,1.007,100,12.47,1,0,,closed
EDGE-000600,FUSE-XFMR-000296,XFMR-000296,FDR-0001,SUB-001,lateral_underground,#4 CU,C,0.187,987.4,1.4002,0.5558,1.007,100,12.47,1,0,,closed
EDGE-000601,JCT-FDR-0001-007,FUSE-XFMR-000297,FDR-0001,SUB-001,lateral_overhead,#4 CU,ABC,0.034,180.6,1.3928,0.5465,1.007,100,12.47,3,1,,closed
EDGE-000602,FUSE-XFMR-000297,XFMR-000297,FDR-0001,SUB-001,lateral_overhead,#4 CU,ABC,0.194,1023.3,1.5278,0.522,1.007,100,12.47,3,1,,closed
EDGE-000603,JCT-FDR-0001-007,FUSE-XFMR-000298,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AB,0.036,191.7,0.285,0.4464,0.3655,340,12.47,2,1,,closed
EDGE-000604,FUSE-XFMR-000298,XFMR-000298,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AB,0.206,1086.1,0.2679,0.4316,0.3655,340,12.47,2,1,,closed
EDGE-000605,JCT-FDR-0001-007,FUSE-XFMR-000299,FDR-0001,SUB-001,lateral_overhead,#4 CU,ABC,0.037,198.0,1.4053,0.5432,1.007,100,12.47,3,1,,closed
EDGE-000606,FUSE-XFMR-000299,XFMR-000299,FDR-0001,SUB-001,lateral_overhead,#4 CU,ABC,0.212,1122.0,1.4131,0.5266,1.007,100,12.47,3,1,,closed
EDGE-000607,JCT-FDR-0001-007,FUSE-XFMR-000300,FDR-0001,SUB-001,lateral_overhead,#4 CU,ABC,0.039,204.3,1.3923,0.5464,1.007,100,12.47,3,1,,closed
EDGE-000608,FUSE-XFMR-000300,XFMR-000300,FDR-0001,SUB-001,lateral_overhead,#4 CU,ABC,0.219,1157.9,1.6296,0.5511,1.007,100,12.47,3,1,,closed
EDGE-000609,JCT-FDR-0001-007,FUSE-XFMR-000301,FDR-0001,SUB-001,lateral_underground,1/0 AL,ABC,0.04,210.7,0.6157,0.4979,0.5345,230,12.47,3,0,,closed
EDGE-000610,FUSE-XFMR-000301,XFMR-000301,FDR-0001,SUB-001,lateral_underground,1/0 AL,ABC,0.226,1193.8,0.5617,0.4531,0.5345,230,12.47,3,0,,closed
EDGE-000611,JCT-FDR-0001-007,FUSE-XFMR-000302,FDR-0001,SUB-001,lateral_overhead,#4 CU,AB,0.041,217.8,1.5097,0.523,1.007,100,12.47,2,1,,closed
EDGE-000612,FUSE-XFMR-000302,XFMR-000302,FDR-0001,SUB-001,lateral_overhead,#4 CU,AB,0.234,1234.2,1.4912,0.5305,1.007,100,12.47,2,1,,closed
EDGE-000613,JCT-FDR-0001-007,FUSE-XFMR-000303,FDR-0001,SUB-001,lateral_underground,#2 ACSR,B,0.043,226.5,0.894,0.4845,0.6985,150,12.47,1,0,,closed
EDGE-000614,FUSE-XFMR-000303,XFMR-000303,FDR-0001,SUB-001,lateral_underground,#2 ACSR,B,0.243,1283.6,0.9248,0.4963,0.6985,150,12.47,1,0,,closed
EDGE-000615,JCT-FDR-0001-007,FUSE-XFMR-000304,FDR-0001,SUB-001,lateral_underground,1/0 AL,A,0.043,228.9,0.5996,0.4666,0.5345,230,12.47,1,0,,closed
EDGE-000616,FUSE-XFMR-000304,XFMR-000304,FDR-0001,SUB-001,lateral_underground,1/0 AL,A,0.246,1297.0,0.6326,0.4796,0.5345,230,12.47,1,0,,closed
EDGE-000617,JCT-FDR-0001-007,FUSE-XFMR-000305,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.045,237.6,0.6469,0.4523,0.5345,230,12.47,1,1,,closed
EDGE-000618,FUSE-XFMR-000305,XFMR-000305,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.255,1346.4,0.5484,0.4405,0.5345,230,12.47,1,1,,closed
EDGE-000619,JCT-FDR-0001-007,FUSE-XFMR-000306,FDR-0001,SUB-001,lateral_underground,#2 ACSR,ABC,0.046,242.4,0.8399,0.4782,0.6985,150,12.47,3,0,,closed
EDGE-000620,FUSE-XFMR-000306,XFMR-000306,FDR-0001,SUB-001,lateral_underground,#2 ACSR,ABC,0.26,1373.3,0.9463,0.5047,0.6985,150,12.47,3,0,,closed
EDGE-000621,JCT-FDR-0001-007,FUSE-XFMR-000307,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.048,255.0,0.5756,0.4336,0.5345,230,12.47,3,1,,closed
EDGE-000622,FUSE-XFMR-000307,XFMR-000307,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.274,1445.1,0.5506,0.4531,0.5345,230,12.47,3,1,,closed
EDGE-000623,JCT-FDR-0001-007,FUSE-XFMR-000308,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,B,0.049,259.8,0.8591,0.4659,0.6985,150,12.47,1,1,,closed
EDGE-000624,FUSE-XFMR-000308,XFMR-000308,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,B,0.279,1472.1,0.9694,0.5447,0.6985,150,12.47,1,1,,closed
EDGE-000625,JCT-FDR-0001-007,FUSE-XFMR-000309,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.05,263.7,0.3248,0.4295,0.3655,340,12.47,1,1,,closed
EDGE-000626,FUSE-XFMR-000309,XFMR-000309,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.283,1494.5,0.2879,0.4432,0.3655,340,12.47,1,1,,closed
EDGE-000627,JCT-FDR-0001-007,FUSE-XFMR-000310,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.051,270.9,1.5455,0.4642,1.007,100,12.47,2,1,,closed
EDGE-000628,FUSE-XFMR-000310,XFMR-000310,FDR-0001,SUB-001,lateral_overhead,#4 CU,BC,0.291,1534.9,1.5298,0.5506,1.007,100,12.47,2,1,,closed
EDGE-000629,JCT-FDR-0001-007,FUSE-XFMR-000311,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.053,281.2,0.6493,0.4456,0.5345,230,12.47,2,1,,closed
EDGE-000630,FUSE-XFMR-000311,XFMR-000311,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.302,1593.2,0.602,0.4776,0.5345,230,12.47,2,1,,closed
EDGE-000631,JCT-FDR-0001-007,FUSE-XFMR-000312,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.055,288.3,0.8277,0.4537,0.6985,150,12.47,1,1,,closed
EDGE-000632,FUSE-XFMR-000312,XFMR-000312,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.309,1633.6,0.9056,0.5175,0.6985,150,12.47,1,1,,closed
EDGE-000633,JCT-FDR-0001-007,FUSE-XFMR-000313,FDR-0001,SUB-001,lateral_underground,#4 CU,A,0.056,296.2,1.4882,0.5557,1.007,100,12.47,1,0,,closed
EDGE-000634,FUSE-XFMR-000313,XFMR-000313,FDR-0001,SUB-001,lateral_underground,#4 CU,A,0.318,1678.5,1.5115,0.5377,1.007,100,12.47,1,0,,closed
EDGE-000635,JCT-FDR-0001-007,FUSE-XFMR-000314,FDR-0001,SUB-001,lateral_underground,#2 ACSR,AB,0.057,303.3,0.8929,0.5511,0.6985,150,12.47,2,0,,closed
EDGE-000636,FUSE-XFMR-000314,XFMR-000314,FDR-0001,SUB-001,lateral_underground,#2 ACSR,AB,0.326,1718.9,0.8273,0.5234,0.6985,150,12.47,2,0,,closed
EDGE-000637,JCT-FDR-0001-007,FUSE-XFMR-000315,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.059,310.5,0.3196,0.4372,0.3655,340,12.47,1,1,,closed
EDGE-000638,FUSE-XFMR-000315,XFMR-000315,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.333,1759.3,0.2891,0.43,0.3655,340,12.47,1,1,,closed
EDGE-000639,JCT-FDR-0001-007,JCT-FDR-0001-008,FDR-0001,SUB-001,primary_overhead,795 ACSR,ABC,0.34,1795.2,0.1344,0.3718,0.2603,700,12.47,3,1,,closed
EDGE-000640,JCT-FDR-0001-008,FUSE-XFMR-000316,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.001,3.2,0.6326,0.5014,0.5345,230,12.47,2,1,,closed
EDGE-000641,FUSE-XFMR-000316,XFMR-000316,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.003,18.0,0.6503,0.4994,0.5345,230,12.47,2,1,,closed
EDGE-000642,JCT-FDR-0001-008,FUSE-XFMR-000317,FDR-0001,SUB-001,lateral_overhead,4/0 AL,ABC,0.001,5.5,0.2724,0.4229,0.3655,340,12.47,3,1,,closed
EDGE-000643,FUSE-XFMR-000317,XFMR-000317,FDR-0001,SUB-001,lateral_overhead,4/0 AL,ABC,0.006,31.4,0.2842,0.4225,0.3655,340,12.47,3,1,,closed
EDGE-000644,JCT-FDR-0001-008,FUSE-XFMR-000318,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.003,18.2,0.2987,0.43,0.3655,340,12.47,1,1,,closed
EDGE-000645,FUSE-XFMR-000318,XFMR-000318,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.02,103.2,0.2885,0.4094,0.3655,340,12.47,1,1,,closed
EDGE-000646,JCT-FDR-0001-008,FUSE-XFMR-000319,FDR-0001,SUB-001,lateral_underground,1/0 AL,AC,0.004,20.6,0.5388,0.4552,0.5345,230,12.47,2,0,,closed
EDGE-000647,FUSE-XFMR-000319,XFMR-000319,FDR-0001,SUB-001,lateral_underground,1/0 AL,AC,0.022,116.7,0.5723,0.5165,0.5345,230,12.47,2,0,,closed
EDGE-000648,JCT-FDR-0001-008,FUSE-XFMR-000320,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.005,26.9,0.5685,0.5121,0.5345,230,12.47,1,1,,closed
EDGE-000649,FUSE-XFMR-000320,XFMR-000320,FDR-0001,SUB-001,lateral_overhead,1/0 AL,B,0.029,152.6,0.6244,0.5098,0.5345,230,12.47,1,1,,closed
EDGE-000650,JCT-FDR-0001-008,FUSE-XFMR-000321,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.006,34.1,0.302,0.4273,0.3655,340,12.47,1,1,,closed
EDGE-000651,FUSE-XFMR-000321,XFMR-000321,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.037,193.0,0.3267,0.4299,0.3655,340,12.47,1,1,,closed
EDGE-000652,JCT-FDR-0001-008,FUSE-XFMR-000322,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,A,0.008,42.8,0.9171,0.4986,0.6985,150,12.47,1,1,,closed
EDGE-000653,FUSE-XFMR-000322,XFMR-000322,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,A,0.046,242.4,0.8205,0.4585,0.6985,150,12.47,1,1,,closed
EDGE-000654,JCT-FDR-0001-008,FUSE-XFMR-000323,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.01,51.5,0.9199,0.5153,0.6985,150,12.47,1,1,,closed
EDGE-000655,FUSE-XFMR-000323,XFMR-000323,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.055,291.7,0.8283,0.4688,0.6985,150,12.47,1,1,,closed
EDGE-000656,JCT-FDR-0001-008,FUSE-XFMR-000324,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AB,0.011,56.2,0.9495,0.5166,0.6985,150,12.47,2,1,,closed
EDGE-000657,FUSE-XFMR-000324,XFMR-000324,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AB,0.06,318.6,0.8364,0.4788,0.6985,150,12.47,2,1,,closed
EDGE-000658,JCT-FDR-0001-008,FUSE-XFMR-000325,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.012,65.7,0.8405,0.4639,0.6985,150,12.47,3,1,,closed
EDGE-000659,FUSE-XFMR-000325,XFMR-000325,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.071,372.5,0.8634,0.5416,0.6985,150,12.47,3,1,,closed
EDGE-000660,JCT-FDR-0001-008,FUSE-XFMR-000326,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.013,68.1,0.2781,0.4762,0.3655,340,12.47,2,1,,closed
EDGE-000661,FUSE-XFMR-000326,XFMR-000326,FDR-0001,SUB-001,lateral_overhead,4/0 AL,BC,0.073,386.0,0.2745,0.4402,0.3655,340,12.47,2,1,,closed
EDGE-000662,JCT-FDR-0001-008,FUSE-XFMR-000327,FDR-0001,SUB-001,lateral_underground,#2 ACSR,C,0.015,78.4,0.8825,0.4808,0.6985,150,12.47,1,0,,closed
EDGE-000663,FUSE-XFMR-000327,XFMR-000327,FDR-0001,SUB-001,lateral_underground,#2 ACSR,C,0.084,444.3,0.9516,0.483,0.6985,150,12.47,1,0,,closed
EDGE-000664,JCT-FDR-0001-008,FUSE-XFMR-000328,FDR-0001,SUB-001,lateral_overhead,4/0 AL,B,0.016,82.4,0.3076,0.4161,0.3655,340,12.47,1,1,,closed
EDGE-000665,FUSE-XFMR-000328,XFMR-000328,FDR-0001,SUB-001,lateral_overhead,4/0 AL,B,0.088,466.8,0.2812,0.4645,0.3655,340,12.47,1,1,,closed
EDGE-000666,JCT-FDR-0001-008,FUSE-XFMR-000329,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.018,93.5,0.8974,0.4596,0.6985,150,12.47,2,1,,closed
EDGE-000667,FUSE-XFMR-000329,XFMR-000329,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.1,529.6,0.9241,0.5092,0.6985,150,12.47,2,1,,closed
EDGE-000668,JCT-FDR-0001-008,FUSE-XFMR-000330,FDR-0001,SUB-001,lateral_overhead,#4 CU,A,0.019,98.2,1.4215,0.5374,1.007,100,12.47,1,1,,closed
EDGE-000669,FUSE-XFMR-000330,XFMR-000330,FDR-0001,SUB-001,lateral_overhead,#4 CU,A,0.105,556.5,1.4214,0.5532,1.007,100,12.47,1,1,,closed
