edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-000670,JCT-FDR-0001-008,FUSE-XFMR-000331,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.02,103.8,0.893,0.485,0.6985,150,12.47,1,1,,closed
EDGE-000671,FUSE-XFMR-000331,XFMR-000331,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.111,587.9,0.9053,0.5453,0.6985,150,12.47,1,1,,closed
EDGE-000672,JCT-FDR-0001-008,FUSE-XFMR-000332,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.022,114.8,0.9689,0.5337,0.6985,150,12.47,2,1,,closed
EDGE-000673,FUSE-XFMR-000332,XFMR-000332,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.123,650.8,0.9515,0.5176,0.6985,150,12.47,2,1,,closed
EDGE-000674,JCT-FDR-0001-008,FUSE-XFMR-000333,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AC,0.023,122.0,0.8817,0.4708,0.6985,150,12.47,2,1,,closed
EDGE-000675,FUSE-XFMR-000333,XFMR-000333,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AC,0.131,691.2,0.9345,0.5125,0.6985,150,12.47,2,1,,closed
EDGE-000676,JCT-FDR-0001-008,FUSE-XFMR-000334,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.024,126.7,0.6099,0.5141,0.5345,230,12.47,3,1,,closed
EDGE-000677,FUSE-XFMR-000334,XFMR-000334,FDR-0001,SUB-001,lateral_overhead,1/0 AL,ABC,0.136,718.1,0.6343,0.4523,0.5345,230,12.47,3,1,,closed
EDGE-000678,JCT-FDR-0001-008,FUSE-XFMR-000335,FDR-0001,SUB-001,lateral_underground,#2 ACSR,C,0.025,133.1,0.8229,0.542,0.6985,150,12.47,1,0,,closed
EDGE-000679,FUSE-XFMR-000335,XFMR-000335,FDR-0001,SUB-001,lateral_underground,#2 ACSR,C,0.143,754.0,0.8731,0.4556,0.6985,150,12.47,1,0,,closed
EDGE-000680,JCT-FDR-0001-008,FUSE-XFMR-000336,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.027,141.0,0.8296,0.4832,0.6985,150,12.47,1,1,,closed
EDGE-000681,FUSE-XFMR-000336,XFMR-000336,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.151,798.9,0.9431,0.4978,0.6985,150,12.47,1,1,,closed
EDGE-000682,JCT-FDR-0001-008,FUSE-XFMR-000337,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.028,147.3,0.5587,0.5224,0.5345,230,12.47,2,1,,closed
EDGE-000683,FUSE-XFMR-000337,XFMR-000337,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.158,834.8,0.6036,0.4635,0.5345,230,12.47,2,1,,closed
EDGE-000684,JCT-FDR-0001-008,FUSE-XFMR-000338,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.03,156.0,0.5821,0.4604,0.5345,230,12.47,2,1,,closed
EDGE-000685,FUSE-XFMR-000338,XFMR-000338,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.167,884.1,0.6447,0.4733,0.5345,230,12.47,2,1,,closed
EDGE-000686,JCT-FDR-0001-008,FUSE-XFMR-000339,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.031,163.2,0.5867,0.5039,0.5345,230,12.47,2,1,,closed
EDGE-000687,FUSE-XFMR-000339,XFMR-000339,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.175,924.5,0.5693,0.5042,0.5345,230,12.47,2,1,,closed
EDGE-000688,JCT-FDR-0001-008,FUSE-XFMR-000340,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,B,0.032,171.1,0.8484,0.4623,0.6985,150,12.47,1,1,,closed
EDGE-000689,FUSE-XFMR-000340,XFMR-000340,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,B,0.184,969.4,0.8256,0.5312,0.6985,150,12.47,1,1,,closed
EDGE-000690,JCT-FDR-0001-008,FUSE-XFMR-000341,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.033,176.6,1.5464,0.5457,1.007,100,12.47,1,1,,closed
EDGE-000691,FUSE-XFMR-000341,XFMR-000341,FDR-0001,SUB-001,lateral_overhead,#4 CU,B,0.19,1000.8,1.6304,0.538,1.007,100,12.47,1,1,,closed
EDGE-000692,JCT-FDR-0001-008,FUSE-XFMR-000342,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AB,0.034,181.4,0.2856,0.4319,0.3655,340,12.47,2,1,,closed
EDGE-000693,FUSE-XFMR-000342,XFMR-000342,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AB,0.195,1027.8,0.2992,0.4644,0.3655,340,12.47,2,1,,closed
EDGE-000694,JCT-FDR-0001-008,FUSE-XFMR-000343,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.036,190.1,0.822,0.537,0.6985,150,12.47,2,1,,closed
EDGE-000695,FUSE-XFMR-000343,XFMR-000343,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.204,1077.1,0.8669,0.506,0.6985,150,12.47,2,1,,closed
EDGE-000696,JCT-FDR-0001-008,FUSE-XFMR-000344,FDR-0001,SUB-001,lateral_overhead,#4 CU,AB,0.037,196.4,1.6221,0.4723,1.007,100,12.47,2,1,,closed
EDGE-000697,FUSE-XFMR-000344,XFMR-000344,FDR-0001,SUB-001,lateral_overhead,#4 CU,AB,0.211,1113.0,1.5673,0.5436,1.007,100,12.47,2,1,,closed
EDGE-000698,JCT-FDR-0001-008,FUSE-XFMR-000345,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.039,205.1,0.9799,0.4614,0.6985,150,12.47,1,1,,closed
EDGE-000699,FUSE-XFMR-000345,XFMR-000345,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,C,0.22,1162.4,0.8516,0.5063,0.6985,150,12.47,1,1,,closed
EDGE-000700,JCT-FDR-0001-008,FUSE-XFMR-000346,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.04,210.7,0.8944,0.5156,0.6985,150,12.47,2,1,,closed
EDGE-000701,FUSE-XFMR-000346,XFMR-000346,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.226,1193.8,0.879,0.5338,0.6985,150,12.47,2,1,,closed
EDGE-000702,JCT-FDR-0001-008,FUSE-XFMR-000347,FDR-0001,SUB-001,lateral_underground,1/0 AL,A,0.042,220.2,0.623,0.5168,0.5345,230,12.47,1,0,,closed
EDGE-000703,FUSE-XFMR-000347,XFMR-000347,FDR-0001,SUB-001,lateral_underground,1/0 AL,A,0.236,1247.7,0.6263,0.493,0.5345,230,12.47,1,0,,closed
EDGE-000704,JCT-FDR-0001-008,FUSE-XFMR-000348,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.043,225.7,0.6387,0.5212,0.5345,230,12.47,1,1,,closed
EDGE-000705,FUSE-XFMR-000348,XFMR-000348,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.242,1279.1,0.5838,0.5038,0.5345,230,12.47,1,1,,closed
EDGE-000706,JCT-FDR-0001-008,FUSE-XFMR-000349,FDR-0001,SUB-001,lateral_underground,#4 CU,A,0.044,232.1,1.3913,0.554,1.007,100,12.47,1,0,,closed
EDGE-000707,FUSE-XFMR-000349,XFMR-000349,FDR-0001,SUB-001,lateral_underground,#4 CU,A,0.249,1315.0,1.4856,0.5427,1.007,100,12.47,1,0,,closed
EDGE-000708,JCT-FDR-0001-008,FUSE-XFMR-000350,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.045,237.6,0.2908,0.4253,0.3655,340,12.47,1,1,,closed
EDGE-000709,FUSE-XFMR-000350,XFMR-000350,FDR-0001,SUB-001,lateral_overhead,4/0 AL,A,0.255,1346.4,0.2759,0.4684,0.3655,340,12.47,1,1,,closed
EDGE-000710,JCT-FDR-0001-008,FUSE-XFMR-000351,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.046,243.9,1.3614,0.4917,1.007,100,12.47,1,1,,closed
EDGE-000711,FUSE-XFMR-000351,XFMR-000351,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.262,1382.3,1.5866,0.495,1.007,100,12.47,1,1,,closed
EDGE-000712,JCT-FDR-0001-008,FUSE-XFMR-000352,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.048,254.2,0.648,0.4622,0.5345,230,12.47,1,1,,closed
EDGE-000713,FUSE-XFMR-000352,XFMR-000352,FDR-0001,SUB-001,lateral_overhead,1/0 AL,C,0.273,1440.6,0.5509,0.4403,0.5345,230,12.47,1,1,,closed
EDGE-000714,JCT-FDR-0001-008,FUSE-XFMR-000353,FDR-0001,SUB-001,lateral_overhead,4/0 AL,B,0.05,261.4,0.3246,0.4326,0.3655,340,12.47,1,1,,closed
EDGE-000715,FUSE-XFMR-000353,XFMR-000353,FDR-0001,SUB-001,lateral_overhead,4/0 AL,B,0.281,1481.0,0.3183,0.4203,0.3655,340,12.47,1,1,,closed
EDGE-000716,JCT-FDR-0001-008,FUSE-XFMR-000354,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AC,0.05,266.1,0.3061,0.456,0.3655,340,12.47,2,1,,closed
EDGE-000717,FUSE-XFMR-000354,XFMR-000354,FDR-0001,SUB-001,lateral_overhead,4/0 AL,AC,0.286,1508.0,0.2872,0.393,0.3655,340,12.47,2,1,,closed
EDGE-000718,JCT-FDR-0001-008,FUSE-XFMR-000355,FDR-0001,SUB-001,lateral_underground,1/0 AL,ABC,0.052,274.0,0.595,0.4409,0.5345,230,12.47,3,0,,closed
EDGE-000719,FUSE-XFMR-000355,XFMR-000355,FDR-0001,SUB-001,lateral_underground,1/0 AL,ABC,0.294,1552.8,0.6191,0.4622,0.5345,230,12.47,3,0,,closed
EDGE-000720,JCT-FDR-0001-008,FUSE-XFMR-000356,FDR-0001,SUB-001,lateral_underground,#2 ACSR,C,0.053,281.2,0.8135,0.5198,0.6985,150,12.47,1,0,,closed
EDGE-000721,FUSE-XFMR-000356,XFMR-000356,FDR-0001,SUB-001,lateral_underground,#2 ACSR,C,0.302,1593.2,0.9251,0.4581,0.6985,150,12.47,1,0,,closed
EDGE-000722,JCT-FDR-0001-008,FUSE-XFMR-000357,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.055,288.3,0.9,0.5002,0.6985,150,12.47,3,1,,closed
EDGE-000723,FUSE-XFMR-000357,XFMR-000357,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,ABC,0.309,1633.6,0.853,0.469,0.6985,150,12.47,3,1,,closed
EDGE-000724,JCT-FDR-0001-008,FUSE-XFMR-000358,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AB,0.056,293.8,0.8643,0.4587,0.6985,150,12.47,2,1,,closed
EDGE-000725,FUSE-XFMR-000358,XFMR-000358,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,AB,0.315,1665.0,0.9588,0.552,0.6985,150,12.47,2,1,,closed
EDGE-000726,JCT-FDR-0001-008,FUSE-XFMR-000359,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.057,301.0,1.4664,0.472,1.007,100,12.47,1,1,,closed
EDGE-000727,FUSE-XFMR-000359,XFMR-000359,FDR-0001,SUB-001,lateral_overhead,#4 CU,C,0.323,1705.4,1.4899,0.5387,1.007,100,12.47,1,1,,closed
EDGE-000728,JCT-FDR-0001-008,FUSE-XFMR-000360,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.059,309.7,0.6092,0.4878,0.5345,230,12.47,2,1,,closed
EDGE-000729,FUSE-XFMR-000360,XFMR-000360,FDR-0001,SUB-001,lateral_overhead,1/0 AL,BC,0.332,1754.8,0.5631,0.4531,0.5345,230,12.47,2,1,,closed
EDGE-000730,JCT-FDR-0001-008,JCT-FDR-0001-009,FDR-0001,SUB-001,primary_overhead,795 ACSR,ABC,0.33,1742.4,0.1178,0.3816,0.2612,700,12.47,3,1,,closed
EDGE-000731,JCT-FDR-0001-009,FUSE-XFMR-000361,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.001,5.5,0.6151,0.4762,0.5345,230,12.47,2,1,,closed
EDGE-000732,FUSE-XFMR-000361,XFMR-000361,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AB,0.006,31.4,0.6132,0.4635,0.5345,230,12.47,2,1,,closed
EDGE-000733,JCT-FDR-0001-009,FUSE-XFMR-000362,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.001,5.5,0.928,0.5291,0.6985,150,12.47,2,1,,closed
EDGE-000734,FUSE-XFMR-000362,XFMR-000362,FDR-0001,SUB-001,lateral_overhead,#2 ACSR,BC,0.006,31.4,0.8766,0.4626,0.6985,150,12.47,2,1,,closed
EDGE-000735,JCT-FDR-0001-009,FUSE-XFMR-000363,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.003,13.5,0.6494,0.5033,0.5345,230,12.47,2,1,,closed
EDGE-000736,FUSE-XFMR-000363,XFMR-000363,FDR-0001,SUB-001,lateral_overhead,1/0 AL,AC,0.014,76.3,0.6081,0.5057,0.5345,230,12.47,2,1,,closed
EDGE-000737,JCT-FDR-0001-009,FUSE-XFMR-000364,FDR-0001,SUB-001,lateral_underground,#4 CU,BC,0.004,22.2,1.5857,0.4659,1.007,100,12.47,2,0,,closed
EDGE-000738,FUSE-XFMR-000364,XFMR-000364,FDR-0001,SUB-001,lateral_underground,#4 CU,BC,0.024,125.7,1.6171,0.5299,1.007,100,12.47,2,0,,closed
EDGE-000739,JCT-FDR-0001-009,FDR-0001-TAIL,FDR-0001,SUB-001,primary_overhead,795 ACSR,ABC,0.03,158.4,0.1287,0.4044,0.26,700,12.47,3,1,,open
EDGE-000740,SUB-001,FDR-0002-HEAD,FDR-0002,SUB-001,bus_tie,477 ACSR,ABC,0.01,52.8,0.2061,0.3951,0.318,530,12.47,3,1,,closed
EDGE-000741,FDR-0002-HEAD,JCT-FDR-0002-001,FDR-0002,SUB-001,primary_underground,477 ACSR,ABC,0.02,105.6,0.2276,0.4446,0.2964,530,12.47,3,0,,closed
EDGE-000742,JCT-FDR-0002-001,FUSE-XFMR-000365,FDR-0002,SUB-001,lateral_underground,4/0 AL,C,0.001,6.3,0.2841,0.4624,0.3655,340,12.47,1,0,,closed
EDGE-000743,FUSE-XFMR-000365,XFMR-000365,FDR-0002,SUB-001,lateral_underground,4/0 AL,C,0.007,35.9,0.2829,0.4554,0.3655,340,12.47,1,0,,closed
EDGE-000744,JCT-FDR-0002-001,FUSE-XFMR-000366,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,ABC,0.003,14.3,0.8858,0.4882,0.6985,150,12.47,3,1,,closed
EDGE-000745,FUSE-XFMR-000366,XFMR-000366,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,ABC,0.015,80.8,0.8129,0.5458,0.6985,150,12.47,3,1,,closed
EDGE-000746,JCT-FDR-0002-001,FUSE-XFMR-000367,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.006,34.1,0.6436,0.4999,0.5345,230,12.47,2,1,,closed
EDGE-000747,FUSE-XFMR-000367,XFMR-000367,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.037,193.0,0.5382,0.4484,0.5345,230,12.47,2,1,,closed
EDGE-000748,JCT-FDR-0002-001,FUSE-XFMR-000368,FDR-0002,SUB-001,lateral_overhead,1/0 AL,ABC,0.009,49.1,0.5681,0.4802,0.5345,230,12.47,3,1,,closed
EDGE-000749,FUSE-XFMR-000368,XFMR-000368,FDR-0002,SUB-001,lateral_overhead,1/0 AL,ABC,0.053,278.3,0.6027,0.4962,0.5345,230,12.47,3,1,,closed
EDGE-000750,JCT-FDR-0002-001,FUSE-XFMR-000369,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,ABC,0.012,64.2,0.9445,0.4602,0.6985,150,12.47,3,1,,closed
EDGE-000751,FUSE-XFMR-000369,XFMR-000369,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,ABC,0.069,363.5,0.9676,0.455,0.6985,150,12.47,3,1,,closed
EDGE-000752,JCT-FDR-0002-001,FUSE-XFMR-000370,FDR-0002,SUB-001,lateral_overhead,1/0 AL,A,0.016,82.4,0.6294,0.4555,0.5345,230,12.47,1,1,,closed
EDGE-000753,FUSE-XFMR-000370,XFMR-000370,FDR-0002,SUB-001,lateral_overhead,1/0 AL,A,0.088,466.8,0.5468,0.4446,0.5345,230,12.47,1,1,,closed
EDGE-000754,JCT-FDR-0002-001,FUSE-XFMR-000371,FDR-0002,SUB-001,lateral_underground,1/0 AL,AB,0.019,99.0,0.5784,0.4765,0.5345,230,12.47,2,0,,closed
EDGE-000755,FUSE-XFMR-000371,XFMR-000371,FDR-0002,SUB-001,lateral_underground,1/0 AL,AB,0.106,561.0,0.5679,0.5222,0.5345,230,12.47,2,0,,closed
EDGE-000756,JCT-FDR-0002-001,FUSE-XFMR-000372,FDR-0002,SUB-001,lateral_overhead,4/0 AL,ABC,0.022,117.2,0.2989,0.4191,0.3655,340,12.47,3,1,,closed
EDGE-000757,FUSE-XFMR-000372,XFMR-000372,FDR-0002,SUB-001,lateral_overhead,4/0 AL,ABC,0.126,664.2,0.2971,0.4768,0.3655,340,12.47,3,1,,closed
EDGE-000758,JCT-FDR-0002-001,FUSE-XFMR-000373,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.025,133.1,0.5945,0.4313,0.5345,230,12.47,1,1,,closed
EDGE-000759,FUSE-XFMR-000373,XFMR-000373,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.143,754.0,0.6413,0.49,0.5345,230,12.47,1,1,,closed
EDGE-000760,JCT-FDR-0002-001,FUSE-XFMR-000374,FDR-0002,SUB-001,lateral_underground,#4 CU,AC,0.029,152.1,1.564,0.4966,1.007,100,12.47,2,0,,closed
EDGE-000761,FUSE-XFMR-000374,XFMR-000374,FDR-0002,SUB-001,lateral_underground,#4 CU,AC,0.163,861.7,1.3613,0.4689,1.007,100,12.47,2,0,,closed
EDGE-000762,JCT-FDR-0002-001,FUSE-XFMR-000375,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.032,167.9,0.2833,0.4243,0.3655,340,12.47,1,1,,closed
EDGE-000763,FUSE-XFMR-000375,XFMR-000375,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.18,951.5,0.3119,0.4153,0.3655,340,12.47,1,1,,closed
EDGE-000764,JCT-FDR-0002-001,FUSE-XFMR-000376,FDR-0002,SUB-001,lateral_underground,1/0 AL,BC,0.036,187.7,0.5378,0.4747,0.5345,230,12.47,2,0,,closed
EDGE-000765,FUSE-XFMR-000376,XFMR-000376,FDR-0002,SUB-001,lateral_underground,1/0 AL,BC,0.201,1063.7,0.6268,0.5155,0.5345,230,12.47,2,0,,closed
EDGE-000766,JCT-FDR-0002-001,FUSE-XFMR-000377,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.038,202.0,0.3072,0.4596,0.3655,340,12.47,1,1,,closed
EDGE-000767,FUSE-XFMR-000377,XFMR-000377,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.217,1144.4,0.2923,0.3945,0.3655,340,12.47,1,1,,closed
EDGE-000768,JCT-FDR-0002-001,FUSE-XFMR-000378,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.042,221.8,0.2699,0.4666,0.3655,340,12.47,1,1,,closed
EDGE-000769,FUSE-XFMR-000378,XFMR-000378,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.238,1256.6,0.316,0.4363,0.3655,340,12.47,1,1,,closed
EDGE-000770,JCT-FDR-0002-001,FUSE-XFMR-000379,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AC,0.045,238.4,0.2746,0.4056,0.3655,340,12.47,2,1,,closed
EDGE-000771,FUSE-XFMR-000379,XFMR-000379,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AC,0.256,1350.9,0.3033,0.3909,0.3655,340,12.47,2,1,,closed
EDGE-000772,JCT-FDR-0002-001,FUSE-XFMR-000380,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,C,0.048,252.6,0.9634,0.457,0.6985,150,12.47,1,1,,closed
EDGE-000773,FUSE-XFMR-000380,XFMR-000380,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,C,0.271,1431.7,0.921,0.4833,0.6985,150,12.47,1,1,,closed
EDGE-000774,JCT-FDR-0002-001,FUSE-XFMR-000381,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.051,269.3,0.861,0.4684,0.6985,150,12.47,2,1,,closed
EDGE-000775,FUSE-XFMR-000381,XFMR-000381,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.289,1525.9,0.9675,0.4693,0.6985,150,12.47,2,1,,closed
EDGE-000776,JCT-FDR-0002-001,FUSE-XFMR-000382,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.055,289.1,0.2923,0.4301,0.3655,340,12.47,2,1,,closed
EDGE-000777,FUSE-XFMR-000382,XFMR-000382,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.31,1638.1,0.2984,0.4435,0.3655,340,12.47,2,1,,closed
EDGE-000778,JCT-FDR-0002-001,FUSE-XFMR-000383,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.058,305.7,0.5727,0.472,0.5345,230,12.47,2,1,,closed
EDGE-000779,FUSE-XFMR-000383,XFMR-000383,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.328,1732.4,0.6082,0.4471,0.5345,230,12.47,2,1,,closed
EDGE-000780,JCT-FDR-0002-001,JCT-FDR-0002-002,FDR-0002,SUB-001,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.2119,0.3787,0.3453,530,12.47,3,1,,closed
EDGE-000781,JCT-FDR-0002-002,FUSE-XFMR-000384,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.001,4.8,0.6169,0.514,0.5345,230,12.47,1,1,,closed
EDGE-000782,FUSE-XFMR-000384,XFMR-000384,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.005,26.9,0.6016,0.4401,0.5345,230,12.47,1,1,,closed
EDGE-000783,JCT-FDR-0002-002,FUSE-XFMR-000385,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AC,0.003,16.6,0.9143,0.5409,0.6985,150,12.47,2,1,,closed
EDGE-000784,FUSE-XFMR-000385,XFMR-000385,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AC,0.018,94.2,0.8898,0.5309,0.6985,150,12.47,2,1,,closed
EDGE-000785,JCT-FDR-0002-002,FUSE-XFMR-000386,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.006,32.5,0.5873,0.4889,0.5345,230,12.47,2,1,,closed
EDGE-000786,FUSE-XFMR-000386,XFMR-000386,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.035,184.0,0.634,0.4747,0.5345,230,12.47,2,1,,closed
EDGE-000787,JCT-FDR-0002-002,FUSE-XFMR-000387,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,A,0.01,50.7,0.9683,0.4562,0.6985,150,12.47,1,1,,closed
EDGE-000788,FUSE-XFMR-000387,XFMR-000387,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,A,0.054,287.2,0.9271,0.5217,0.6985,150,12.47,1,1,,closed
EDGE-000789,JCT-FDR-0002-002,FUSE-XFMR-000388,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.013,69.7,0.5959,0.5142,0.5345,230,12.47,1,1,,closed
EDGE-000790,FUSE-XFMR-000388,XFMR-000388,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.075,394.9,0.5937,0.4768,0.5345,230,12.47,1,1,,closed
EDGE-000791,JCT-FDR-0002-002,FUSE-XFMR-000389,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.016,83.2,0.6183,0.4525,0.5345,230,12.47,2,1,,closed
EDGE-000792,FUSE-XFMR-000389,XFMR-000389,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.089,471.2,0.6025,0.4617,0.5345,230,12.47,2,1,,closed
EDGE-000793,JCT-FDR-0002-002,FUSE-XFMR-000390,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,B,0.019,99.0,0.9177,0.5346,0.6985,150,12.47,1,1,,closed
EDGE-000794,FUSE-XFMR-000390,XFMR-000390,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,B,0.106,561.0,0.874,0.4989,0.6985,150,12.47,1,1,,closed
EDGE-000795,JCT-FDR-0002-002,FUSE-XFMR-000391,FDR-0002,SUB-001,lateral_underground,1/0 AL,ABC,0.022,117.2,0.6464,0.4341,0.5345,230,12.47,3,0,,closed
EDGE-000796,FUSE-XFMR-000391,XFMR-000391,FDR-0002,SUB-001,lateral_underground,1/0 AL,ABC,0.126,664.2,0.5332,0.4746,0.5345,230,12.47,3,0,,closed
EDGE-000797,JCT-FDR-0002-002,FUSE-XFMR-000392,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.026,135.4,0.5692,0.4413,0.5345,230,12.47,2,1,,closed
EDGE-000798,FUSE-XFMR-000392,XFMR-000392,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.145,767.4,0.5808,0.5198,0.5345,230,12.47,2,1,,closed
EDGE-000799,JCT-FDR-0002-002,FUSE-XFMR-000393,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,C,0.029,151.3,0.8532,0.5249,0.6985,150,12.47,1,1,,closed
EDGE-000800,FUSE-XFMR-000393,XFMR-000393,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,C,0.162,857.2,0.95,0.4787,0.6985,150,12.47,1,1,,closed
EDGE-000801,JCT-FDR-0002-002,FUSE-XFMR-000394,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.032,171.1,0.276,0.4113,0.3655,340,12.47,1,1,,closed
EDGE-000802,FUSE-XFMR-000394,XFMR-000394,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.184,969.4,0.2795,0.4618,0.3655,340,12.47,1,1,,closed
EDGE-000803,JCT-FDR-0002-002,FUSE-XFMR-000395,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.035,186.1,0.5917,0.489,0.5345,230,12.47,1,1,,closed
EDGE-000804,FUSE-XFMR-000395,XFMR-000395,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.2,1054.7,0.6093,0.5012,0.5345,230,12.47,1,1,,closed
EDGE-000805,JCT-FDR-0002-002,FUSE-XFMR-000396,FDR-0002,SUB-001,lateral_overhead,1/0 AL,B,0.039,203.5,0.5939,0.4747,0.5345,230,12.47,1,1,,closed
EDGE-000806,FUSE-XFMR-000396,XFMR-000396,FDR-0002,SUB-001,lateral_overhead,1/0 AL,B,0.218,1153.4,0.5874,0.4664,0.5345,230,12.47,1,1,,closed
EDGE-000807,JCT-FDR-0002-002,FUSE-XFMR-000397,FDR-0002,SUB-001,lateral_underground,4/0 AL,B,0.041,218.6,0.2718,0.4339,0.3655,340,12.47,1,0,,closed
EDGE-000808,FUSE-XFMR-000397,XFMR-000397,FDR-0002,SUB-001,lateral_underground,4/0 AL,B,0.235,1238.7,0.3221,0.3944,0.3655,340,12.47,1,0,,closed
EDGE-000809,JCT-FDR-0002-002,FUSE-XFMR-000398,FDR-0002,SUB-001,lateral_underground,1/0 AL,C,0.045,238.4,0.6412,0.4916,0.5345,230,12.47,1,0,,closed
EDGE-000810,FUSE-XFMR-000398,XFMR-000398,FDR-0002,SUB-001,lateral_underground,1/0 AL,C,0.256,1350.9,0.6512,0.4598,0.5345,230,12.47,1,0,,closed
EDGE-000811,JCT-FDR-0002-002,FUSE-XFMR-000399,FDR-0002,SUB-001,lateral_overhead,#4 CU,A,0.048,255.0,1.6093,0.5263,1.007,100,12.47,1,1,,closed
EDGE-000812,FUSE-XFMR-000399,XFMR-000399,FDR-0002,SUB-001,lateral_overhead,#4 CU,A,0.274,1445.1,1.3866,0.484,1.007,100,12.47,1,1,,closed
EDGE-000813,JCT-FDR-0002-002,FUSE-XFMR-000400,FDR-0002,SUB-001,lateral_underground,#4 CU,A,0.051,270.1,1.5945,0.5007,1.007,100,12.47,1,0,,closed
EDGE-000814,FUSE-XFMR-000400,XFMR-000400,FDR-0002,SUB-001,lateral_underground,#4 CU,A,0.29,1530.4,1.6147,0.5084,1.007,100,12.47,1,0,,closed
EDGE-000815,JCT-FDR-0002-002,FUSE-XFMR-000401,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.055,289.9,0.2752,0.4091,0.3655,340,12.47,2,1,,closed
EDGE-000816,FUSE-XFMR-000401,XFMR-000401,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.311,1642.6,0.3206,0.4201,0.3655,340,12.47,2,1,,closed
EDGE-000817,JCT-FDR-0002-002,FUSE-XFMR-000402,FDR-0002,SUB-001,lateral_overhead,1/0 AL,ABC,0.058,306.5,0.538,0.4353,0.5345,230,12.47,3,1,,closed
EDGE-000818,FUSE-XFMR-000402,XFMR-000402,FDR-0002,SUB-001,lateral_overhead,1/0 AL,ABC,0.329,1736.9,0.5774,0.4554,0.5345,230,12.47,3,1,,closed
EDGE-000819,JCT-FDR-0002-002,JCT-FDR-0002-003,FDR-0002,SUB-001,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.2118,0.4048,0.32,530,12.47,3,1,,closed
EDGE-000820,JCT-FDR-0002-003,FUSE-XFMR-000403,FDR-0002,SUB-001,lateral_underground,4/0 AL,B,0.002,9.5,0.2831,0.399,0.3655,340,12.47,1,0,,closed
EDGE-000821,FUSE-XFMR-000403,XFMR-000403,FDR-0002,SUB-001,lateral_underground,4/0 AL,B,0.01,53.9,0.316,0.467,0.3655,340,12.47,1,0,,closed
EDGE-000822,JCT-FDR-0002-003,FUSE-XFMR-000404,FDR-0002,SUB-001,lateral_overhead,1/0 AL,B,0.003,14.3,0.6162,0.5009,0.5345,230,12.47,1,1,,closed
EDGE-000823,FUSE-XFMR-000404,XFMR-000404,FDR-0002,SUB-001,lateral_overhead,1/0 AL,B,0.015,80.8,0.637,0.5018,0.5345,230,12.47,1,1,,closed
EDGE-000824,JCT-FDR-0002-003,FUSE-XFMR-000405,FDR-0002,SUB-001,lateral_overhead,4/0 AL,B,0.006,33.3,0.3075,0.4302,0.3655,340,12.47,1,1,,closed
EDGE-000825,FUSE-XFMR-000405,XFMR-000405,FDR-0002,SUB-001,lateral_overhead,4/0 AL,B,0.036,188.5,0.3164,0.4148,0.3655,340,12.47,1,1,,closed
EDGE-000826,JCT-FDR-0002-003,FUSE-XFMR-000406,FDR-0002,SUB-001,lateral_overhead,#4 CU,A,0.009,46.7,1.4564,0.5289,1.007,100,12.47,1,1,,closed
EDGE-000827,FUSE-XFMR-000406,XFMR-000406,FDR-0002,SUB-001,lateral_overhead,#4 CU,A,0.05,264.8,1.5428,0.5046,1.007,100,12.47,1,1,,closed
EDGE-000828,JCT-FDR-0002-003,FUSE-XFMR-000407,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.012,65.7,0.9204,0.4964,0.6985,150,12.47,2,1,,closed
EDGE-000829,FUSE-XFMR-000407,XFMR-000407,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.071,372.5,0.9667,0.4589,0.6985,150,12.47,2,1,,closed
EDGE-000830,JCT-FDR-0002-003,FUSE-XFMR-000408,FDR-0002,SUB-001,lateral_overhead,#4 CU,C,0.016,85.5,1.4537,0.5124,1.007,100,12.47,1,1,,closed
EDGE-000831,FUSE-XFMR-000408,XFMR-000408,FDR-0002,SUB-001,lateral_overhead,#4 CU,C,0.092,484.7,1.636,0.5565,1.007,100,12.47,1,1,,closed
EDGE-000832,JCT-FDR-0002-003,FUSE-XFMR-000409,FDR-0002,SUB-001,lateral_overhead,#4 CU,AC,0.019,102.2,1.5884,0.5584,1.007,100,12.47,2,1,,closed
EDGE-000833,FUSE-XFMR-000409,XFMR-000409,FDR-0002,SUB-001,lateral_overhead,#4 CU,AC,0.11,579.0,1.6469,0.5388,1.007,100,12.47,2,1,,closed
EDGE-000834,JCT-FDR-0002-003,FUSE-XFMR-000410,FDR-0002,SUB-001,lateral_underground,#2 ACSR,C,0.023,119.6,0.969,0.5277,0.6985,150,12.47,1,0,,closed
EDGE-000835,FUSE-XFMR-000410,XFMR-000410,FDR-0002,SUB-001,lateral_underground,#2 ACSR,C,0.128,677.7,0.9076,0.5434,0.6985,150,12.47,1,0,,closed
EDGE-000836,JCT-FDR-0002-003,FUSE-XFMR-000411,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.026,137.0,0.5987,0.4732,0.5345,230,12.47,2,1,,closed
EDGE-000837,FUSE-XFMR-000411,XFMR-000411,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.147,776.4,0.6115,0.4451,0.5345,230,12.47,2,1,,closed
EDGE-000838,JCT-FDR-0002-003,FUSE-XFMR-000412,FDR-0002,SUB-001,lateral_overhead,4/0 AL,ABC,0.028,149.7,0.3228,0.4515,0.3655,340,12.47,3,1,,closed
EDGE-000839,FUSE-XFMR-000412,XFMR-000412,FDR-0002,SUB-001,lateral_overhead,4/0 AL,ABC,0.161,848.2,0.3129,0.4663,0.3655,340,12.47,3,1,,closed
EDGE-000840,JCT-FDR-0002-003,FUSE-XFMR-000413,FDR-0002,SUB-001,lateral_overhead,1/0 AL,BC,0.032,167.9,0.6291,0.4439,0.5345,230,12.47,2,1,,closed
EDGE-000841,FUSE-XFMR-000413,XFMR-000413,FDR-0002,SUB-001,lateral_overhead,1/0 AL,BC,0.18,951.5,0.5362,0.4564,0.5345,230,12.47,2,1,,closed
EDGE-000842,JCT-FDR-0002-003,FUSE-XFMR-000414,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.035,186.1,0.9093,0.4933,0.6985,150,12.47,2,1,,closed
EDGE-000843,FUSE-XFMR-000414,XFMR-000414,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.2,1054.7,0.9717,0.4653,0.6985,150,12.47,2,1,,closed
EDGE-000844,JCT-FDR-0002-003,FUSE-XFMR-000415,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AC,0.038,201.2,0.8086,0.5026,0.6985,150,12.47,2,1,,closed
EDGE-000845,FUSE-XFMR-000415,XFMR-000415,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AC,0.216,1140.0,0.9357,0.5135,0.6985,150,12.47,2,1,,closed
EDGE-000846,JCT-FDR-0002-003,FUSE-XFMR-000416,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AC,0.042,221.0,0.8401,0.4802,0.6985,150,12.47,2,1,,closed
EDGE-000847,FUSE-XFMR-000416,XFMR-000416,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AC,0.237,1252.2,0.948,0.5514,0.6985,150,12.47,2,1,,closed
EDGE-000848,JCT-FDR-0002-003,FUSE-XFMR-000417,FDR-0002,SUB-001,lateral_overhead,1/0 AL,BC,0.045,237.6,0.6123,0.4634,0.5345,230,12.47,2,1,,closed
EDGE-000849,FUSE-XFMR-000417,XFMR-000417,FDR-0002,SUB-001,lateral_overhead,1/0 AL,BC,0.255,1346.4,0.5814,0.5132,0.5345,230,12.47,2,1,,closed
EDGE-000850,JCT-FDR-0002-003,FUSE-XFMR-000418,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.048,253.4,1.4957,0.5356,1.007,100,12.47,3,1,,closed
EDGE-000851,FUSE-XFMR-000418,XFMR-000418,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.272,1436.2,1.3938,0.4681,1.007,100,12.47,3,1,,closed
EDGE-000852,JCT-FDR-0002-003,FUSE-XFMR-000419,FDR-0002,SUB-001,lateral_underground,#2 ACSR,BC,0.051,270.1,0.9672,0.5088,0.6985,150,12.47,2,0,,closed
EDGE-000853,FUSE-XFMR-000419,XFMR-000419,FDR-0002,SUB-001,lateral_underground,#2 ACSR,BC,0.29,1530.4,0.9693,0.4974,0.6985,150,12.47,2,0,,closed
EDGE-000854,JCT-FDR-0002-003,FUSE-XFMR-000420,FDR-0002,SUB-001,lateral_overhead,#4 CU,AB,0.055,289.1,1.6063,0.5272,1.007,100,12.47,2,1,,closed
EDGE-000855,FUSE-XFMR-000420,XFMR-000420,FDR-0002,SUB-001,lateral_overhead,#4 CU,AB,0.31,1638.1,1.432,0.4989,1.007,100,12.47,2,1,,closed
EDGE-000856,JCT-FDR-0002-003,FUSE-XFMR-000421,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.057,302.5,0.2678,0.4107,0.3655,340,12.47,1,1,,closed
EDGE-000857,FUSE-XFMR-000421,XFMR-000421,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.325,1714.4,0.2962,0.4592,0.3655,340,12.47,1,1,,closed
EDGE-000858,JCT-FDR-0002-003,JCT-FDR-0002-004,FDR-0002,SUB-001,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.2093,0.3983,0.3436,530,12.47,3,1,,closed
EDGE-000859,JCT-FDR-0002-004,FUSE-XFMR-000422,FDR-0002,SUB-001,lateral_underground,#2 ACSR,BC,0.001,6.3,0.8558,0.5458,0.6985,150,12.47,2,0,,closed
EDGE-000860,FUSE-XFMR-000422,XFMR-000422,FDR-0002,SUB-001,lateral_underground,#2 ACSR,BC,0.007,35.9,0.83,0.5014,0.6985,150,12.47,2,0,,closed
EDGE-000861,JCT-FDR-0002-004,FUSE-XFMR-000423,FDR-0002,SUB-001,lateral_overhead,4/0 AL,ABC,0.003,18.2,0.2703,0.4092,0.3655,340,12.47,3,1,,closed
EDGE-000862,FUSE-XFMR-000423,XFMR-000423,FDR-0002,SUB-001,lateral_overhead,4/0 AL,ABC,0.02,103.2,0.3071,0.4248,0.3655,340,12.47,3,1,,closed
EDGE-000863,JCT-FDR-0002-004,FUSE-XFMR-000424,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.007,34.8,0.5805,0.5031,0.5345,230,12.47,1,1,,closed
EDGE-000864,FUSE-XFMR-000424,XFMR-000424,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.037,197.5,0.6061,0.492,0.5345,230,12.47,1,1,,closed
EDGE-000865,JCT-FDR-0002-004,FUSE-XFMR-000425,FDR-0002,SUB-001,lateral_underground,4/0 AL,ABC,0.009,49.1,0.2724,0.4771,0.3655,340,12.47,3,0,,closed
EDGE-000866,FUSE-XFMR-000425,XFMR-000425,FDR-0002,SUB-001,lateral_underground,4/0 AL,ABC,0.053,278.3,0.3122,0.4011,0.3655,340,12.47,3,0,,closed
EDGE-000867,JCT-FDR-0002-004,FUSE-XFMR-000426,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,B,0.012,65.7,0.881,0.5302,0.6985,150,12.47,1,1,,closed
EDGE-000868,FUSE-XFMR-000426,XFMR-000426,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,B,0.071,372.5,0.8063,0.519,0.6985,150,12.47,1,1,,closed
EDGE-000869,JCT-FDR-0002-004,FUSE-XFMR-000427,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.016,82.4,0.836,0.5033,0.6985,150,12.47,2,1,,closed
EDGE-000870,FUSE-XFMR-000427,XFMR-000427,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.088,466.8,0.8617,0.4911,0.6985,150,12.47,2,1,,closed
EDGE-000871,JCT-FDR-0002-004,FUSE-XFMR-000428,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.019,99.0,0.8737,0.4532,0.6985,150,12.47,2,1,,closed
EDGE-000872,FUSE-XFMR-000428,XFMR-000428,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.106,561.0,0.898,0.5186,0.6985,150,12.47,2,1,,closed
EDGE-000873,JCT-FDR-0002-004,FUSE-XFMR-000429,FDR-0002,SUB-001,lateral_underground,#2 ACSR,AB,0.022,116.4,0.9326,0.5339,0.6985,150,12.47,2,0,,closed
EDGE-000874,FUSE-XFMR-000429,XFMR-000429,FDR-0002,SUB-001,lateral_underground,#2 ACSR,AB,0.125,659.7,0.8731,0.5066,0.6985,150,12.47,2,0,,closed
EDGE-000875,JCT-FDR-0002-004,FUSE-XFMR-000430,FDR-0002,SUB-001,lateral_underground,#2 ACSR,AC,0.026,137.0,0.8621,0.4803,0.6985,150,12.47,2,0,,closed
EDGE-000876,FUSE-XFMR-000430,XFMR-000430,FDR-0002,SUB-001,lateral_underground,#2 ACSR,AC,0.147,776.4,0.8289,0.4802,0.6985,150,12.47,2,0,,closed
EDGE-000877,JCT-FDR-0002-004,FUSE-XFMR-000431,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.029,152.9,0.5396,0.4935,0.5345,230,12.47,2,1,,closed
EDGE-000878,FUSE-XFMR-000431,XFMR-000431,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.164,866.2,0.6512,0.4787,0.5345,230,12.47,2,1,,closed
EDGE-000879,JCT-FDR-0002-004,FUSE-XFMR-000432,FDR-0002,SUB-001,lateral_underground,4/0 AL,ABC,0.032,167.9,0.312,0.4134,0.3655,340,12.47,3,0,,closed
EDGE-000880,FUSE-XFMR-000432,XFMR-000432,FDR-0002,SUB-001,lateral_underground,4/0 AL,ABC,0.18,951.5,0.3049,0.4488,0.3655,340,12.47,3,0,,closed
EDGE-000881,JCT-FDR-0002-004,FUSE-XFMR-000433,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.035,185.3,0.5787,0.5009,0.5345,230,12.47,1,1,,closed
EDGE-000882,FUSE-XFMR-000433,XFMR-000433,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.199,1050.2,0.5576,0.486,0.5345,230,12.47,1,1,,closed
EDGE-000883,JCT-FDR-0002-004,FUSE-XFMR-000434,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,ABC,0.039,205.1,0.967,0.4988,0.6985,150,12.47,3,1,,closed
EDGE-000884,FUSE-XFMR-000434,XFMR-000434,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,ABC,0.22,1162.4,0.9153,0.5383,0.6985,150,12.47,3,1,,closed
EDGE-000885,JCT-FDR-0002-004,FUSE-XFMR-000435,FDR-0002,SUB-001,lateral_underground,1/0 AL,AC,0.042,223.3,0.6132,0.4303,0.5345,230,12.47,2,0,,closed
EDGE-000886,FUSE-XFMR-000435,XFMR-000435,FDR-0002,SUB-001,lateral_underground,1/0 AL,AC,0.24,1265.6,0.6472,0.4722,0.5345,230,12.47,2,0,,closed
EDGE-000887,JCT-FDR-0002-004,FUSE-XFMR-000436,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.045,235.2,0.5629,0.5038,0.5345,230,12.47,2,1,,closed
EDGE-000888,FUSE-XFMR-000436,XFMR-000436,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.252,1332.9,0.6414,0.4752,0.5345,230,12.47,2,1,,closed
EDGE-000889,JCT-FDR-0002-004,FUSE-XFMR-000437,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,C,0.048,252.6,0.9331,0.4897,0.6985,150,12.47,1,1,,closed
EDGE-000890,FUSE-XFMR-000437,XFMR-000437,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,C,0.271,1431.7,0.9532,0.5499,0.6985,150,12.47,1,1,,closed
EDGE-000891,JCT-FDR-0002-004,FUSE-XFMR-000438,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.051,270.1,1.4552,0.5161,1.007,100,12.47,3,1,,closed
EDGE-000892,FUSE-XFMR-000438,XFMR-000438,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.29,1530.4,1.4057,0.4635,1.007,100,12.47,3,1,,closed
EDGE-000893,JCT-FDR-0002-004,FUSE-XFMR-000439,FDR-0002,SUB-001,lateral_overhead,4/0 AL,BC,0.055,289.9,0.3138,0.4113,0.3655,340,12.47,2,1,,closed
EDGE-000894,FUSE-XFMR-000439,XFMR-000439,FDR-0002,SUB-001,lateral_overhead,4/0 AL,BC,0.311,1642.6,0.289,0.4431,0.3655,340,12.47,2,1,,closed
EDGE-000895,JCT-FDR-0002-004,FUSE-XFMR-000440,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,A,0.058,307.3,0.871,0.5381,0.6985,150,12.47,1,1,,closed
EDGE-000896,FUSE-XFMR-000440,XFMR-000440,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,A,0.33,1741.3,0.8212,0.5063,0.6985,150,12.47,1,1,,closed
EDGE-000897,JCT-FDR-0002-004,JCT-FDR-0002-005,FDR-0002,SUB-001,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.2035,0.4507,0.2964,530,12.47,3,1,,closed
EDGE-000898,JCT-FDR-0002-005,FUSE-XFMR-000441,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.002,11.9,0.2691,0.4625,0.3655,340,12.47,1,1,,closed
EDGE-000899,FUSE-XFMR-000441,XFMR-000441,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.013,67.3,0.272,0.4288,0.3655,340,12.47,1,1,,closed
EDGE-000900,JCT-FDR-0002-005,FUSE-XFMR-000442,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AC,0.004,23.0,0.8478,0.4884,0.6985,150,12.47,2,1,,closed
EDGE-000901,FUSE-XFMR-000442,XFMR-000442,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AC,0.025,130.2,0.8598,0.4994,0.6985,150,12.47,2,1,,closed
EDGE-000902,JCT-FDR-0002-005,FUSE-XFMR-000443,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.007,35.6,0.2748,0.4106,0.3655,340,12.47,2,1,,closed
EDGE-000903,FUSE-XFMR-000443,XFMR-000443,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.038,202.0,0.3044,0.392,0.3655,340,12.47,2,1,,closed
EDGE-000904,JCT-FDR-0002-005,FUSE-XFMR-000444,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,A,0.01,52.3,0.878,0.5227,0.6985,150,12.47,1,1,,closed
EDGE-000905,FUSE-XFMR-000444,XFMR-000444,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,A,0.056,296.2,0.9812,0.4579,0.6985,150,12.47,1,1,,closed
EDGE-000906,JCT-FDR-0002-005,FUSE-XFMR-000445,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,C,0.013,69.7,0.977,0.5097,0.6985,150,12.47,1,1,,closed
EDGE-000907,FUSE-XFMR-000445,XFMR-000445,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,C,0.075,394.9,0.9138,0.541,0.6985,150,12.47,1,1,,closed
EDGE-000908,JCT-FDR-0002-005,FUSE-XFMR-000446,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,BC,0.017,87.1,0.8392,0.4554,0.6985,150,12.47,2,1,,closed
EDGE-000909,FUSE-XFMR-000446,XFMR-000446,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,BC,0.093,493.7,0.9553,0.4568,0.6985,150,12.47,2,1,,closed
EDGE-000910,JCT-FDR-0002-005,FUSE-XFMR-000447,FDR-0002,SUB-001,lateral_overhead,#4 CU,B,0.019,103.0,1.5897,0.5224,1.007,100,12.47,1,1,,closed
EDGE-000911,FUSE-XFMR-000447,XFMR-000447,FDR-0002,SUB-001,lateral_overhead,#4 CU,B,0.111,583.4,1.3563,0.5619,1.007,100,12.47,1,1,,closed
EDGE-000912,JCT-FDR-0002-005,FUSE-XFMR-000448,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.023,120.4,0.5657,0.5131,0.5345,230,12.47,1,1,,closed
EDGE-000913,FUSE-XFMR-000448,XFMR-000448,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.129,682.2,0.6483,0.5136,0.5345,230,12.47,1,1,,closed
EDGE-000914,JCT-FDR-0002-005,FUSE-XFMR-000449,FDR-0002,SUB-001,lateral_overhead,#4 CU,BC,0.026,138.6,1.6098,0.464,1.007,100,12.47,2,1,,closed
EDGE-000915,FUSE-XFMR-000449,XFMR-000449,FDR-0002,SUB-001,lateral_overhead,#4 CU,BC,0.149,785.4,1.5518,0.5366,1.007,100,12.47,2,1,,closed
EDGE-000916,JCT-FDR-0002-005,FUSE-XFMR-000450,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.03,157.6,0.6222,0.5152,0.5345,230,12.47,2,1,,closed
EDGE-000917,FUSE-XFMR-000450,XFMR-000450,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.169,893.1,0.5759,0.4687,0.5345,230,12.47,2,1,,closed
EDGE-000918,JCT-FDR-0002-005,FUSE-XFMR-000451,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.033,172.7,0.2928,0.3917,0.3655,340,12.47,1,1,,closed
EDGE-000919,FUSE-XFMR-000451,XFMR-000451,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.185,978.4,0.2916,0.4456,0.3655,340,12.47,1,1,,closed
EDGE-000920,JCT-FDR-0002-005,FUSE-XFMR-000452,FDR-0002,SUB-001,lateral_underground,1/0 AL,A,0.036,189.3,0.6213,0.4294,0.5345,230,12.47,1,0,,closed
EDGE-000921,FUSE-XFMR-000452,XFMR-000452,FDR-0002,SUB-001,lateral_underground,1/0 AL,A,0.203,1072.6,0.6009,0.4835,0.5345,230,12.47,1,0,,closed
EDGE-000922,JCT-FDR-0002-005,FUSE-XFMR-000453,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,ABC,0.039,205.1,0.8591,0.4545,0.6985,150,12.47,3,1,,closed
EDGE-000923,FUSE-XFMR-000453,XFMR-000453,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,ABC,0.22,1162.4,0.925,0.4987,0.6985,150,12.47,3,1,,closed
EDGE-000924,JCT-FDR-0002-005,FUSE-XFMR-000454,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.043,224.9,0.8664,0.4585,0.6985,150,12.47,2,1,,closed
EDGE-000925,FUSE-XFMR-000454,XFMR-000454,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.241,1274.6,0.9295,0.4704,0.6985,150,12.47,2,1,,closed
EDGE-000926,JCT-FDR-0002-005,FUSE-XFMR-000455,FDR-0002,SUB-001,lateral_overhead,4/0 AL,ABC,0.046,243.9,0.3066,0.4765,0.3655,340,12.47,3,1,,closed
EDGE-000927,FUSE-XFMR-000455,XFMR-000455,FDR-0002,SUB-001,lateral_overhead,4/0 AL,ABC,0.262,1382.3,0.2795,0.3986,0.3655,340,12.47,3,1,,closed
EDGE-000928,JCT-FDR-0002-005,FUSE-XFMR-000456,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.049,259.8,0.3081,0.3937,0.3655,340,12.47,1,1,,closed
EDGE-000929,FUSE-XFMR-000456,XFMR-000456,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.279,1472.1,0.3185,0.4067,0.3655,340,12.47,1,1,,closed
EDGE-000930,JCT-FDR-0002-005,FUSE-XFMR-000457,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.052,275.6,0.5544,0.5012,0.5345,230,12.47,2,1,,closed
EDGE-000931,FUSE-XFMR-000457,XFMR-000457,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.296,1561.8,0.6147,0.4878,0.5345,230,12.47,2,1,,closed
EDGE-000932,JCT-FDR-0002-005,FUSE-XFMR-000458,FDR-0002,SUB-001,lateral_underground,4/0 AL,A,0.055,291.5,0.2913,0.4759,0.3655,340,12.47,1,0,,closed
EDGE-000933,FUSE-XFMR-000458,XFMR-000458,FDR-0002,SUB-001,lateral_underground,4/0 AL,A,0.313,1651.6,0.2746,0.4764,0.3655,340,12.47,1,0,,closed
EDGE-000934,JCT-FDR-0002-005,FUSE-XFMR-000459,FDR-0002,SUB-001,lateral_overhead,#4 CU,C,0.059,310.5,1.5775,0.4708,1.007,100,12.47,1,1,,closed
EDGE-000935,FUSE-XFMR-000459,XFMR-000459,FDR-0002,SUB-001,lateral_overhead,#4 CU,C,0.333,1759.3,1.5377,0.4941,1.007,100,12.47,1,1,,closed
EDGE-000936,JCT-FDR-0002-005,JCT-FDR-0002-006,FDR-0002,SUB-001,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.2029,0.4565,0.3406,530,12.47,3,1,,closed
EDGE-000937,JCT-FDR-0002-006,FUSE-XFMR-000460,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.001,4.0,0.2933,0.4181,0.3655,340,12.47,2,1,,closed
EDGE-000938,FUSE-XFMR-000460,XFMR-000460,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.004,22.4,0.2933,0.448,0.3655,340,12.47,2,1,,closed
EDGE-000939,JCT-FDR-0002-006,FUSE-XFMR-000461,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.003,15.0,0.6156,0.512,0.5345,230,12.47,1,1,,closed
EDGE-000940,FUSE-XFMR-000461,XFMR-000461,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.016,85.3,0.6474,0.4887,0.5345,230,12.47,1,1,,closed
EDGE-000941,JCT-FDR-0002-006,FUSE-XFMR-000462,FDR-0002,SUB-001,lateral_overhead,1/0 AL,BC,0.007,37.2,0.572,0.5017,0.5345,230,12.47,2,1,,closed
EDGE-000942,FUSE-XFMR-000462,XFMR-000462,FDR-0002,SUB-001,lateral_overhead,1/0 AL,BC,0.04,210.9,0.638,0.4601,0.5345,230,12.47,2,1,,closed
EDGE-000943,JCT-FDR-0002-006,FUSE-XFMR-000463,FDR-0002,SUB-001,lateral_overhead,#4 CU,B,0.01,51.5,1.4704,0.4923,1.007,100,12.47,1,1,,closed
EDGE-000944,FUSE-XFMR-000463,XFMR-000463,FDR-0002,SUB-001,lateral_overhead,#4 CU,B,0.055,291.7,1.5055,0.5287,1.007,100,12.47,1,1,,closed
EDGE-000945,JCT-FDR-0002-006,FUSE-XFMR-000464,FDR-0002,SUB-001,lateral_underground,#4 CU,B,0.013,70.5,1.4451,0.5472,1.007,100,12.47,1,0,,closed
EDGE-000946,FUSE-XFMR-000464,XFMR-000464,FDR-0002,SUB-001,lateral_underground,#4 CU,B,0.076,399.4,1.6343,0.4624,1.007,100,12.47,1,0,,closed
EDGE-000947,JCT-FDR-0002-006,FUSE-XFMR-000465,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.016,84.0,0.3148,0.4029,0.3655,340,12.47,2,1,,closed
EDGE-000948,FUSE-XFMR-000465,XFMR-000465,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.09,475.7,0.3252,0.4477,0.3655,340,12.47,2,1,,closed
EDGE-000949,JCT-FDR-0002-006,FUSE-XFMR-000466,FDR-0002,SUB-001,lateral_underground,1/0 AL,C,0.019,99.8,0.5366,0.4874,0.5345,230,12.47,1,0,,closed
EDGE-000950,FUSE-XFMR-000466,XFMR-000466,FDR-0002,SUB-001,lateral_underground,1/0 AL,C,0.107,565.5,0.589,0.5028,0.5345,230,12.47,1,0,,closed
EDGE-000951,JCT-FDR-0002-006,FUSE-XFMR-000467,FDR-0002,SUB-001,lateral_underground,#2 ACSR,C,0.022,118.0,0.969,0.4701,0.6985,150,12.47,1,0,,closed
EDGE-000952,FUSE-XFMR-000467,XFMR-000467,FDR-0002,SUB-001,lateral_underground,#2 ACSR,C,0.127,668.7,0.9453,0.5438,0.6985,150,12.47,1,0,,closed
EDGE-000953,JCT-FDR-0002-006,FUSE-XFMR-000468,FDR-0002,SUB-001,lateral_overhead,#4 CU,BC,0.026,135.4,1.5035,0.4995,1.007,100,12.47,2,1,,closed
EDGE-000954,FUSE-XFMR-000468,XFMR-000468,FDR-0002,SUB-001,lateral_overhead,#4 CU,BC,0.145,767.4,1.5649,0.5065,1.007,100,12.47,2,1,,closed
EDGE-000955,JCT-FDR-0002-006,FUSE-XFMR-000469,FDR-0002,SUB-001,lateral_overhead,#4 CU,AB,0.029,152.1,1.4231,0.5306,1.007,100,12.47,2,1,,closed
EDGE-000956,FUSE-XFMR-000469,XFMR-000469,FDR-0002,SUB-001,lateral_overhead,#4 CU,AB,0.163,861.7,1.5502,0.4929,1.007,100,12.47,2,1,,closed
EDGE-000957,JCT-FDR-0002-006,FUSE-XFMR-000470,FDR-0002,SUB-001,lateral_underground,1/0 AL,AB,0.032,169.5,0.6346,0.503,0.5345,230,12.47,2,0,,closed
EDGE-000958,FUSE-XFMR-000470,XFMR-000470,FDR-0002,SUB-001,lateral_underground,1/0 AL,AB,0.182,960.4,0.5835,0.5231,0.5345,230,12.47,2,0,,closed
EDGE-000959,JCT-FDR-0002-006,FUSE-XFMR-000471,FDR-0002,SUB-001,lateral_underground,#2 ACSR,ABC,0.035,186.1,0.9738,0.4935,0.6985,150,12.47,3,0,,closed
EDGE-000960,FUSE-XFMR-000471,XFMR-000471,FDR-0002,SUB-001,lateral_underground,#2 ACSR,ABC,0.2,1054.7,0.9601,0.4606,0.6985,150,12.47,3,0,,closed
EDGE-000961,JCT-FDR-0002-006,FUSE-XFMR-000472,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.039,206.7,0.3014,0.4188,0.3655,340,12.47,1,1,,closed
EDGE-000962,FUSE-XFMR-000472,XFMR-000472,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.222,1171.4,0.3048,0.4756,0.3655,340,12.47,1,1,,closed
EDGE-000963,JCT-FDR-0002-006,FUSE-XFMR-000473,FDR-0002,SUB-001,lateral_underground,#4 CU,C,0.042,221.8,1.6249,0.4834,1.007,100,12.47,1,0,,closed
EDGE-000964,FUSE-XFMR-000473,XFMR-000473,FDR-0002,SUB-001,lateral_underground,#4 CU,C,0.238,1256.6,1.5005,0.5249,1.007,100,12.47,1,0,,closed
EDGE-000965,JCT-FDR-0002-006,FUSE-XFMR-000474,FDR-0002,SUB-001,lateral_underground,1/0 AL,AB,0.045,236.8,0.5995,0.4762,0.5345,230,12.47,2,0,,closed
EDGE-000966,FUSE-XFMR-000474,XFMR-000474,FDR-0002,SUB-001,lateral_underground,1/0 AL,AB,0.254,1341.9,0.6283,0.4849,0.5345,230,12.47,2,0,,closed
EDGE-000967,JCT-FDR-0002-006,FUSE-XFMR-000475,FDR-0002,SUB-001,lateral_overhead,4/0 AL,B,0.049,256.6,0.31,0.4082,0.3655,340,12.47,1,1,,closed
EDGE-000968,FUSE-XFMR-000475,XFMR-000475,FDR-0002,SUB-001,lateral_overhead,4/0 AL,B,0.275,1454.1,0.312,0.4456,0.3655,340,12.47,1,1,,closed
EDGE-000969,JCT-FDR-0002-006,FUSE-XFMR-000476,FDR-0002,SUB-001,lateral_underground,#4 CU,C,0.052,273.2,1.5846,0.5096,1.007,100,12.47,1,0,,closed
EDGE-000970,FUSE-XFMR-000476,XFMR-000476,FDR-0002,SUB-001,lateral_underground,#4 CU,C,0.293,1548.4,1.5976,0.4998,1.007,100,12.47,1,0,,closed
EDGE-000971,JCT-FDR-0002-006,FUSE-XFMR-000477,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.055,288.3,0.5552,0.5144,0.5345,230,12.47,2,1,,closed
EDGE-000972,FUSE-XFMR-000477,XFMR-000477,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AC,0.309,1633.6,0.5476,0.4778,0.5345,230,12.47,2,1,,closed
EDGE-000973,JCT-FDR-0002-006,FUSE-XFMR-000478,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AC,0.058,308.9,0.8788,0.4943,0.6985,150,12.47,2,1,,closed
EDGE-000974,FUSE-XFMR-000478,XFMR-000478,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AC,0.332,1750.3,0.9706,0.4787,0.6985,150,12.47,2,1,,closed
EDGE-000975,JCT-FDR-0002-006,JCT-FDR-0002-007,FDR-0002,SUB-001,primary_overhead,477 ACSR,ABC,0.4,2112.0,0.2362,0.4093,0.3352,530,12.47,3,1,,closed
EDGE-000976,JCT-FDR-0002-007,FUSE-XFMR-000479,FDR-0002,SUB-001,lateral_overhead,4/0 AL,BC,0.001,5.5,0.2737,0.4598,0.3655,340,12.47,2,1,,closed
EDGE-000977,FUSE-XFMR-000479,XFMR-000479,FDR-0002,SUB-001,lateral_overhead,4/0 AL,BC,0.006,31.4,0.3214,0.4337,0.3655,340,12.47,2,1,,closed
EDGE-000978,JCT-FDR-0002-007,FUSE-XFMR-000480,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.003,18.2,0.6345,0.4446,0.5345,230,12.47,1,1,,closed
EDGE-000979,FUSE-XFMR-000480,XFMR-000480,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.02,103.2,0.5631,0.4532,0.5345,230,12.47,1,1,,closed
EDGE-000980,JCT-FDR-0002-007,FUSE-XFMR-000481,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.007,36.4,1.598,0.5349,1.007,100,12.47,3,1,,closed
EDGE-000981,FUSE-XFMR-000481,XFMR-000481,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.039,206.4,1.4621,0.5337,1.007,100,12.47,3,1,,closed
EDGE-000982,JCT-FDR-0002-007,FUSE-XFMR-000482,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.009,49.1,0.2839,0.4471,0.3655,340,12.47,1,1,,closed
EDGE-000983,FUSE-XFMR-000482,XFMR-000482,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.053,278.3,0.275,0.4532,0.3655,340,12.47,1,1,,closed
EDGE-000984,JCT-FDR-0002-007,FUSE-XFMR-000483,FDR-0002,SUB-001,lateral_underground,#4 CU,B,0.013,67.3,1.6425,0.4785,1.007,100,12.47,1,0,,closed
EDGE-000985,FUSE-XFMR-000483,XFMR-000483,FDR-0002,SUB-001,lateral_underground,#4 CU,B,0.072,381.5,1.448,0.4881,1.007,100,12.47,1,0,,closed
EDGE-000986,JCT-FDR-0002-007,FUSE-XFMR-000484,FDR-0002,SUB-001,lateral_underground,#4 CU,BC,0.016,86.3,1.6507,0.5393,1.007,100,12.47,2,0,,closed
EDGE-000987,FUSE-XFMR-000484,XFMR-000484,FDR-0002,SUB-001,lateral_underground,#4 CU,BC,0.093,489.2,1.6102,0.5152,1.007,100,12.47,2,0,,closed
EDGE-000988,JCT-FDR-0002-007,FUSE-XFMR-000485,FDR-0002,SUB-001,lateral_underground,4/0 AL,AC,0.019,99.8,0.3238,0.4733,0.3655,340,12.47,2,0,,closed
EDGE-000989,FUSE-XFMR-000485,XFMR-000485,FDR-0002,SUB-001,lateral_underground,4/0 AL,AC,0.107,565.5,0.3126,0.3962,0.3655,340,12.47,2,0,,closed
EDGE-000990,JCT-FDR-0002-007,FUSE-XFMR-000486,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.022,118.0,0.6191,0.4309,0.5345,230,12.47,2,1,,closed
EDGE-000991,FUSE-XFMR-000486,XFMR-000486,FDR-0002,SUB-001,lateral_overhead,1/0 AL,AB,0.127,668.7,0.5965,0.4426,0.5345,230,12.47,2,1,,closed
EDGE-000992,JCT-FDR-0002-007,FUSE-XFMR-000487,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,B,0.026,134.6,0.9582,0.5314,0.6985,150,12.47,1,1,,closed
EDGE-000993,FUSE-XFMR-000487,XFMR-000487,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,B,0.145,763.0,0.9514,0.5093,0.6985,150,12.47,1,1,,closed
EDGE-000994,JCT-FDR-0002-007,FUSE-XFMR-000488,FDR-0002,SUB-001,lateral_overhead,#4 CU,AC,0.029,153.6,1.5034,0.5097,1.007,100,12.47,2,1,,closed
EDGE-000995,FUSE-XFMR-000488,XFMR-000488,FDR-0002,SUB-001,lateral_overhead,#4 CU,AC,0.165,870.7,1.5198,0.5544,1.007,100,12.47,2,1,,closed
EDGE-000996,JCT-FDR-0002-007,FUSE-XFMR-000489,FDR-0002,SUB-001,lateral_overhead,#4 CU,AB,0.033,172.7,1.5431,0.5247,1.007,100,12.47,2,1,,closed
EDGE-000997,FUSE-XFMR-000489,XFMR-000489,FDR-0002,SUB-001,lateral_overhead,#4 CU,AB,0.185,978.4,1.3842,0.5094,1.007,100,12.47,2,1,,closed
EDGE-000998,JCT-FDR-0002-007,FUSE-XFMR-000490,FDR-0002,SUB-001,lateral_overhead,#4 CU,BC,0.035,186.9,1.4152,0.5377,1.007,100,12.47,2,1,,closed
EDGE-000999,FUSE-XFMR-000490,XFMR-000490,FDR-0002,SUB-001,lateral_overhead,#4 CU,BC,0.201,1059.2,1.6391,0.5509,1.007,100,12.47,2,1,,closed
EDGE-001000,JCT-FDR-0002-007,FUSE-XFMR-000491,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.039,204.3,0.8686,0.4855,0.6985,150,12.47,2,1,,closed
EDGE-001001,FUSE-XFMR-000491,XFMR-000491,FDR-0002,SUB-001,lateral_overhead,#2 ACSR,AB,0.219,1157.9,0.943,0.4633,0.6985,150,12.47,2,1,,closed
EDGE-001002,JCT-FDR-0002-007,FUSE-XFMR-000492,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.042,223.3,0.2991,0.4457,0.3655,340,12.47,2,1,,closed
EDGE-001003,FUSE-XFMR-000492,XFMR-000492,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.24,1265.6,0.2714,0.4447,0.3655,340,12.47,2,1,,closed
