edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-001004,JCT-FDR-0002-007,FUSE-XFMR-000493,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.045,236.8,0.6372,0.4617,0.5345,230,12.47,1,1,,closed
EDGE-001005,FUSE-XFMR-000493,XFMR-000493,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.254,1341.9,0.5489,0.5124,0.5345,230,12.47,1,1,,closed
EDGE-001006,JCT-FDR-0002-007,FUSE-XFMR-000494,FDR-0002,SUB-001,lateral_underground,4/0 AL,BC,0.049,256.6,0.2894,0.4025,0.3655,340,12.47,2,0,,closed
EDGE-001007,FUSE-XFMR-000494,XFMR-000494,FDR-0002,SUB-001,lateral_underground,4/0 AL,BC,0.275,1454.1,0.2918,0.4492,0.3655,340,12.47,2,0,,closed
EDGE-001008,JCT-FDR-0002-007,FUSE-XFMR-000495,FDR-0002,SUB-001,lateral_overhead,1/0 AL,BC,0.052,273.2,0.6413,0.524,0.5345,230,12.47,2,1,,closed
EDGE-001009,FUSE-XFMR-000495,XFMR-000495,FDR-0002,SUB-001,lateral_overhead,1/0 AL,BC,0.293,1548.4,0.6266,0.4942,0.5345,230,12.47,2,1,,closed
EDGE-001010,JCT-FDR-0002-007,FUSE-XFMR-000496,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.054,287.5,0.5774,0.4802,0.5345,230,12.47,1,1,,closed
EDGE-001011,FUSE-XFMR-000496,XFMR-000496,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.309,1629.1,0.5687,0.5039,0.5345,230,12.47,1,1,,closed
EDGE-001012,JCT-FDR-0002-007,FUSE-XFMR-000497,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.058,304.9,0.3039,0.4327,0.3655,340,12.47,1,1,,closed
EDGE-001013,FUSE-XFMR-000497,XFMR-000497,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.327,1727.9,0.2752,0.3983,0.3655,340,12.47,1,1,,closed
EDGE-001014,JCT-FDR-0002-007,JCT-FDR-0002-008,FDR-0002,SUB-001,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.2179,0.4565,0.3331,530,12.47,3,1,,closed
EDGE-001015,JCT-FDR-0002-008,FUSE-XFMR-000498,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.001,4.0,0.6404,0.4925,0.5345,230,12.47,1,1,,closed
EDGE-001016,FUSE-XFMR-000498,XFMR-000498,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.004,22.4,0.6369,0.4673,0.5345,230,12.47,1,1,,closed
EDGE-001017,JCT-FDR-0002-008,FUSE-XFMR-000499,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.003,17.4,1.4404,0.5444,1.007,100,12.47,3,1,,closed
EDGE-001018,FUSE-XFMR-000499,XFMR-000499,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.019,98.7,1.3569,0.5592,1.007,100,12.47,3,1,,closed
EDGE-001019,JCT-FDR-0002-008,FUSE-XFMR-000500,FDR-0002,SUB-001,lateral_overhead,#4 CU,BC,0.007,34.8,1.4513,0.5152,1.007,100,12.47,2,1,,closed
EDGE-001020,FUSE-XFMR-000500,XFMR-000500,FDR-0002,SUB-001,lateral_overhead,#4 CU,BC,0.037,197.5,1.605,0.4783,1.007,100,12.47,2,1,,closed
EDGE-001021,JCT-FDR-0002-008,FUSE-XFMR-000501,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.01,50.7,0.2842,0.4503,0.3655,340,12.47,2,1,,closed
EDGE-001022,FUSE-XFMR-000501,XFMR-000501,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AB,0.054,287.2,0.3246,0.4533,0.3655,340,12.47,2,1,,closed
EDGE-001023,JCT-FDR-0002-008,FUSE-XFMR-000502,FDR-0002,SUB-001,lateral_underground,#2 ACSR,C,0.013,67.3,0.8932,0.5231,0.6985,150,12.47,1,0,,closed
EDGE-001024,FUSE-XFMR-000502,XFMR-000502,FDR-0002,SUB-001,lateral_underground,#2 ACSR,C,0.072,381.5,0.9481,0.5351,0.6985,150,12.47,1,0,,closed
EDGE-001025,JCT-FDR-0002-008,FUSE-XFMR-000503,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AC,0.016,84.7,0.3075,0.4457,0.3655,340,12.47,2,1,,closed
EDGE-001026,FUSE-XFMR-000503,XFMR-000503,FDR-0002,SUB-001,lateral_overhead,4/0 AL,AC,0.091,480.2,0.3065,0.4579,0.3655,340,12.47,2,1,,closed
EDGE-001027,JCT-FDR-0002-008,FUSE-XFMR-000504,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.019,102.2,0.31,0.401,0.3655,340,12.47,1,1,,closed
EDGE-001028,FUSE-XFMR-000504,XFMR-000504,FDR-0002,SUB-001,lateral_overhead,4/0 AL,A,0.11,579.0,0.2953,0.3931,0.3655,340,12.47,1,1,,closed
EDGE-001029,JCT-FDR-0002-008,FUSE-XFMR-000505,FDR-0002,SUB-001,lateral_overhead,1/0 AL,B,0.022,114.8,0.6136,0.5082,0.5345,230,12.47,1,1,,closed
EDGE-001030,FUSE-XFMR-000505,XFMR-000505,FDR-0002,SUB-001,lateral_overhead,1/0 AL,B,0.123,650.8,0.5878,0.5197,0.5345,230,12.47,1,1,,closed
EDGE-001031,JCT-FDR-0002-008,FUSE-XFMR-000506,FDR-0002,SUB-001,lateral_overhead,1/0 AL,ABC,0.026,137.0,0.6366,0.5188,0.5345,230,12.47,3,1,,closed
EDGE-001032,FUSE-XFMR-000506,XFMR-000506,FDR-0002,SUB-001,lateral_overhead,1/0 AL,ABC,0.147,776.4,0.6,0.4375,0.5345,230,12.47,3,1,,closed
EDGE-001033,JCT-FDR-0002-008,FUSE-XFMR-000507,FDR-0002,SUB-001,lateral_underground,4/0 AL,A,0.029,152.1,0.3008,0.4467,0.3655,340,12.47,1,0,,closed
EDGE-001034,FUSE-XFMR-000507,XFMR-000507,FDR-0002,SUB-001,lateral_underground,4/0 AL,A,0.163,861.7,0.282,0.421,0.3655,340,12.47,1,0,,closed
EDGE-001035,JCT-FDR-0002-008,FUSE-XFMR-000508,FDR-0002,SUB-001,lateral_underground,1/0 AL,BC,0.032,171.1,0.5633,0.5245,0.5345,230,12.47,2,0,,closed
EDGE-001036,FUSE-XFMR-000508,XFMR-000508,FDR-0002,SUB-001,lateral_underground,1/0 AL,BC,0.184,969.4,0.6499,0.5058,0.5345,230,12.47,2,0,,closed
EDGE-001037,JCT-FDR-0002-008,FUSE-XFMR-000509,FDR-0002,SUB-001,lateral_overhead,1/0 AL,A,0.035,183.7,0.5558,0.481,0.5345,230,12.47,1,1,,closed
EDGE-001038,FUSE-XFMR-000509,XFMR-000509,FDR-0002,SUB-001,lateral_overhead,1/0 AL,A,0.197,1041.2,0.6292,0.4376,0.5345,230,12.47,1,1,,closed
EDGE-001039,JCT-FDR-0002-008,FUSE-XFMR-000510,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.038,200.4,1.5871,0.4831,1.007,100,12.47,3,1,,closed
EDGE-001040,FUSE-XFMR-000510,XFMR-000510,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.215,1135.5,1.3674,0.4655,1.007,100,12.47,3,1,,closed
EDGE-001041,JCT-FDR-0002-008,FUSE-XFMR-000511,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.042,220.2,1.4286,0.4747,1.007,100,12.47,3,1,,closed
EDGE-001042,FUSE-XFMR-000511,XFMR-000511,FDR-0002,SUB-001,lateral_overhead,#4 CU,ABC,0.236,1247.7,1.3762,0.494,1.007,100,12.47,3,1,,closed
EDGE-001043,JCT-FDR-0002-008,FUSE-XFMR-000512,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.045,238.4,0.6256,0.5074,0.5345,230,12.47,1,1,,closed
EDGE-001044,FUSE-XFMR-000512,XFMR-000512,FDR-0002,SUB-001,lateral_overhead,1/0 AL,C,0.256,1350.9,0.5512,0.5209,0.5345,230,12.47,1,1,,closed
EDGE-001045,JCT-FDR-0002-008,FUSE-XFMR-000513,FDR-0002,SUB-001,lateral_overhead,#4 CU,AB,0.048,251.9,1.6267,0.5473,1.007,100,12.47,2,1,,closed
EDGE-001046,FUSE-XFMR-000513,XFMR-000513,FDR-0002,SUB-001,lateral_overhead,#4 CU,AB,0.27,1427.2,1.4893,0.5321,1.007,100,12.47,2,1,,closed
EDGE-001047,JCT-FDR-0002-008,FUSE-XFMR-000514,FDR-0002,SUB-001,lateral_overhead,#4 CU,A,0.052,272.4,1.4887,0.4853,1.007,100,12.47,1,1,,closed
EDGE-001048,FUSE-XFMR-000514,XFMR-000514,FDR-0002,SUB-001,lateral_overhead,#4 CU,A,0.292,1543.9,1.6036,0.4721,1.007,100,12.47,1,1,,closed
EDGE-001049,JCT-FDR-0002-008,FUSE-XFMR-000515,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.054,285.1,0.3199,0.414,0.3655,340,12.47,1,1,,closed
EDGE-001050,FUSE-XFMR-000515,XFMR-000515,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.306,1615.7,0.3032,0.4615,0.3655,340,12.47,1,1,,closed
EDGE-001051,JCT-FDR-0002-008,FUSE-XFMR-000516,FDR-0002,SUB-001,lateral_underground,#4 CU,AC,0.058,307.3,1.455,0.5256,1.007,100,12.47,2,0,,closed
EDGE-001052,FUSE-XFMR-000516,XFMR-000516,FDR-0002,SUB-001,lateral_underground,#4 CU,AC,0.33,1741.3,1.3639,0.5615,1.007,100,12.47,2,0,,closed
EDGE-001053,JCT-FDR-0002-008,JCT-FDR-0002-009,FDR-0002,SUB-001,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.2016,0.43,0.3062,530,12.47,3,1,,closed
EDGE-001054,JCT-FDR-0002-009,FUSE-XFMR-000517,FDR-0002,SUB-001,lateral_overhead,1/0 AL,ABC,0.001,4.8,0.6124,0.4544,0.5345,230,12.47,3,1,,closed
EDGE-001055,FUSE-XFMR-000517,XFMR-000517,FDR-0002,SUB-001,lateral_overhead,1/0 AL,ABC,0.005,26.9,0.5702,0.4664,0.5345,230,12.47,3,1,,closed
EDGE-001056,JCT-FDR-0002-009,FUSE-XFMR-000518,FDR-0002,SUB-001,lateral_overhead,#4 CU,AC,0.003,17.4,1.5591,0.4851,1.007,100,12.47,2,1,,closed
EDGE-001057,FUSE-XFMR-000518,XFMR-000518,FDR-0002,SUB-001,lateral_overhead,#4 CU,AC,0.019,98.7,1.4484,0.4622,1.007,100,12.47,2,1,,closed
EDGE-001058,JCT-FDR-0002-009,FUSE-XFMR-000519,FDR-0002,SUB-001,lateral_underground,#2 ACSR,C,0.007,36.4,0.9552,0.4736,0.6985,150,12.47,1,0,,closed
EDGE-001059,FUSE-XFMR-000519,XFMR-000519,FDR-0002,SUB-001,lateral_underground,#2 ACSR,C,0.039,206.4,0.8394,0.4611,0.6985,150,12.47,1,0,,closed
EDGE-001060,JCT-FDR-0002-009,FUSE-XFMR-000520,FDR-0002,SUB-001,lateral_overhead,#4 CU,B,0.01,53.1,1.5954,0.5203,1.007,100,12.47,1,1,,closed
EDGE-001061,FUSE-XFMR-000520,XFMR-000520,FDR-0002,SUB-001,lateral_overhead,#4 CU,B,0.057,300.7,1.5981,0.4973,1.007,100,12.47,1,1,,closed
EDGE-001062,JCT-FDR-0002-009,FUSE-XFMR-000521,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.013,69.7,0.3166,0.4509,0.3655,340,12.47,1,1,,closed
EDGE-001063,FUSE-XFMR-000521,XFMR-000521,FDR-0002,SUB-001,lateral_overhead,4/0 AL,C,0.075,394.9,0.3214,0.4264,0.3655,340,12.47,1,1,,closed
EDGE-001064,JCT-FDR-0002-009,FDR-0002-TAIL,FDR-0002,SUB-001,primary_overhead,477 ACSR,ABC,0.11,580.8,0.2306,0.3842,0.318,530,12.47,3,1,,open
EDGE-001065,SUB-001,FDR-0003-HEAD,FDR-0003,SUB-001,bus_tie,336 ACSR,ABC,0.01,52.8,0.2913,0.4296,0.375,400,12.47,3,1,,closed
EDGE-001066,FDR-0003-HEAD,JCT-FDR-0003-001,FDR-0003,SUB-001,primary_underground,336 ACSR,ABC,0.02,105.6,0.3033,0.4554,0.4119,400,12.47,3,0,,closed
EDGE-001067,JCT-FDR-0003-001,FUSE-XFMR-000522,FDR-0003,SUB-001,lateral_underground,1/0 AL,AC,0.001,4.8,0.5671,0.4732,0.5345,230,12.47,2,0,,closed
EDGE-001068,FUSE-XFMR-000522,XFMR-000522,FDR-0003,SUB-001,lateral_underground,1/0 AL,AC,0.005,26.9,0.5597,0.5179,0.5345,230,12.47,2,0,,closed
EDGE-001069,JCT-FDR-0003-001,FUSE-XFMR-000523,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.004,19.8,1.5199,0.5322,1.007,100,12.47,2,1,,closed
EDGE-001070,FUSE-XFMR-000523,XFMR-000523,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.021,112.2,1.5656,0.5605,1.007,100,12.47,2,1,,closed
EDGE-001071,JCT-FDR-0003-001,FUSE-XFMR-000524,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.007,38.8,0.9312,0.4695,0.6985,150,12.47,1,1,,closed
EDGE-001072,FUSE-XFMR-000524,XFMR-000524,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.042,219.9,0.9242,0.4817,0.6985,150,12.47,1,1,,closed
EDGE-001073,JCT-FDR-0003-001,FUSE-XFMR-000525,FDR-0003,SUB-001,lateral_overhead,#4 CU,C,0.01,53.9,1.594,0.5122,1.007,100,12.47,1,1,,closed
EDGE-001074,FUSE-XFMR-000525,XFMR-000525,FDR-0003,SUB-001,lateral_overhead,#4 CU,C,0.058,305.2,1.4262,0.4792,1.007,100,12.47,1,1,,closed
EDGE-001075,JCT-FDR-0003-001,FUSE-XFMR-000526,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.014,72.9,1.3771,0.4991,1.007,100,12.47,2,1,,closed
EDGE-001076,FUSE-XFMR-000526,XFMR-000526,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.078,412.9,1.5769,0.5285,1.007,100,12.47,2,1,,closed
EDGE-001077,JCT-FDR-0003-001,FUSE-XFMR-000527,FDR-0003,SUB-001,lateral_underground,#4 CU,AB,0.017,91.9,1.4767,0.5443,1.007,100,12.47,2,0,,closed
EDGE-001078,FUSE-XFMR-000527,XFMR-000527,FDR-0003,SUB-001,lateral_underground,#4 CU,AB,0.099,520.6,1.3997,0.4686,1.007,100,12.47,2,0,,closed
EDGE-001079,JCT-FDR-0003-001,FUSE-XFMR-000528,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.02,105.3,0.9092,0.4646,0.6985,150,12.47,1,1,,closed
EDGE-001080,FUSE-XFMR-000528,XFMR-000528,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.113,596.9,0.923,0.4543,0.6985,150,12.47,1,1,,closed
EDGE-001081,JCT-FDR-0003-001,FUSE-XFMR-000529,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.024,128.3,1.4077,0.5066,1.007,100,12.47,1,1,,closed
EDGE-001082,FUSE-XFMR-000529,XFMR-000529,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.138,727.1,1.5126,0.476,1.007,100,12.47,1,1,,closed
EDGE-001083,JCT-FDR-0003-001,FUSE-XFMR-000530,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.027,142.6,0.2952,0.4218,0.3655,340,12.47,1,1,,closed
EDGE-001084,FUSE-XFMR-000530,XFMR-000530,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.153,807.8,0.298,0.444,0.3655,340,12.47,1,1,,closed
EDGE-001085,JCT-FDR-0003-001,FUSE-XFMR-000531,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.031,162.4,0.6138,0.4485,0.5345,230,12.47,2,1,,closed
EDGE-001086,FUSE-XFMR-000531,XFMR-000531,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.174,920.0,0.6317,0.4436,0.5345,230,12.47,2,1,,closed
EDGE-001087,JCT-FDR-0003-001,FUSE-XFMR-000532,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AB,0.034,179.0,0.971,0.4592,0.6985,150,12.47,2,0,,closed
EDGE-001088,FUSE-XFMR-000532,XFMR-000532,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AB,0.192,1014.3,0.8086,0.5073,0.6985,150,12.47,2,0,,closed
EDGE-001089,JCT-FDR-0003-001,FUSE-XFMR-000533,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.037,194.8,0.2871,0.4379,0.3655,340,12.47,2,1,,closed
EDGE-001090,FUSE-XFMR-000533,XFMR-000533,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.209,1104.0,0.2864,0.4208,0.3655,340,12.47,2,1,,closed
EDGE-001091,JCT-FDR-0003-001,FUSE-XFMR-000534,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.041,215.4,0.2719,0.4446,0.3655,340,12.47,1,1,,closed
EDGE-001092,FUSE-XFMR-000534,XFMR-000534,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.231,1220.7,0.3158,0.4591,0.3655,340,12.47,1,1,,closed
EDGE-001093,JCT-FDR-0003-001,FUSE-XFMR-000535,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.043,229.7,0.2767,0.4449,0.3655,340,12.47,2,0,,closed
EDGE-001094,FUSE-XFMR-000535,XFMR-000535,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.246,1301.5,0.286,0.4127,0.3655,340,12.47,2,0,,closed
EDGE-001095,JCT-FDR-0003-001,FUSE-XFMR-000536,FDR-0003,SUB-001,lateral_overhead,1/0 AL,C,0.048,252.6,0.5647,0.4472,0.5345,230,12.47,1,1,,closed
EDGE-001096,FUSE-XFMR-000536,XFMR-000536,FDR-0003,SUB-001,lateral_overhead,1/0 AL,C,0.271,1431.7,0.6147,0.5208,0.5345,230,12.47,1,1,,closed
EDGE-001097,JCT-FDR-0003-001,FUSE-XFMR-000537,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.051,269.3,0.9409,0.5374,0.6985,150,12.47,1,1,,closed
EDGE-001098,FUSE-XFMR-000537,XFMR-000537,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.289,1525.9,0.8216,0.4621,0.6985,150,12.47,1,1,,closed
EDGE-001099,JCT-FDR-0003-001,FUSE-XFMR-000538,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.054,286.7,0.618,0.46,0.5345,230,12.47,1,1,,closed
EDGE-001100,FUSE-XFMR-000538,XFMR-000538,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.308,1624.7,0.5586,0.5066,0.5345,230,12.47,1,1,,closed
EDGE-001101,JCT-FDR-0003-001,FUSE-XFMR-000539,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.058,304.1,1.3881,0.4754,1.007,100,12.47,2,1,,closed
EDGE-001102,FUSE-XFMR-000539,XFMR-000539,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.326,1723.4,1.4372,0.5371,1.007,100,12.47,2,1,,closed
EDGE-001103,JCT-FDR-0003-001,FUSE-XFMR-000540,FDR-0003,SUB-001,lateral_overhead,#4 CU,ABC,0.061,322.3,1.6074,0.4827,1.007,100,12.47,3,1,,closed
EDGE-001104,FUSE-XFMR-000540,XFMR-000540,FDR-0003,SUB-001,lateral_overhead,#4 CU,ABC,0.346,1826.6,1.4046,0.5533,1.007,100,12.47,3,1,,closed
EDGE-001105,JCT-FDR-0003-001,FUSE-XFMR-000541,FDR-0003,SUB-001,lateral_underground,4/0 AL,B,0.064,337.4,0.3,0.4265,0.3655,340,12.47,1,0,,closed
EDGE-001106,FUSE-XFMR-000541,XFMR-000541,FDR-0003,SUB-001,lateral_underground,4/0 AL,B,0.362,1911.9,0.2738,0.4274,0.3655,340,12.47,1,0,,closed
EDGE-001107,JCT-FDR-0003-001,FUSE-XFMR-000542,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AB,0.067,354.8,0.8317,0.497,0.6985,150,12.47,2,0,,closed
EDGE-001108,FUSE-XFMR-000542,XFMR-000542,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AB,0.381,2010.6,0.9472,0.5154,0.6985,150,12.47,2,0,,closed
EDGE-001109,JCT-FDR-0003-001,FUSE-XFMR-000543,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.071,373.8,0.9733,0.5463,0.6985,150,12.47,1,1,,closed
EDGE-001110,FUSE-XFMR-000543,XFMR-000543,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.401,2118.3,0.8089,0.5095,0.6985,150,12.47,1,1,,closed
EDGE-001111,JCT-FDR-0003-001,FUSE-XFMR-000544,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.074,391.2,0.2899,0.397,0.3655,340,12.47,3,1,,closed
EDGE-001112,FUSE-XFMR-000544,XFMR-000544,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.42,2217.1,0.288,0.4574,0.3655,340,12.47,3,1,,closed
EDGE-001113,JCT-FDR-0003-001,FUSE-XFMR-000545,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.077,407.1,0.5883,0.4828,0.5345,230,12.47,2,1,,closed
EDGE-001114,FUSE-XFMR-000545,XFMR-000545,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.437,2306.8,0.6104,0.4586,0.5345,230,12.47,2,1,,closed
EDGE-001115,JCT-FDR-0003-001,FUSE-XFMR-000546,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.081,426.1,1.5883,0.4998,1.007,100,12.47,2,1,,closed
EDGE-001116,FUSE-XFMR-000546,XFMR-000546,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.457,2414.5,1.4276,0.5258,1.007,100,12.47,2,1,,closed
EDGE-001117,JCT-FDR-0003-001,FUSE-XFMR-000547,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.084,444.3,0.9132,0.4998,0.6985,150,12.47,3,1,,closed
EDGE-001118,FUSE-XFMR-000547,XFMR-000547,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.477,2517.8,0.9304,0.4853,0.6985,150,12.47,3,1,,closed
EDGE-001119,JCT-FDR-0003-001,FUSE-XFMR-000548,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.087,459.4,0.9392,0.51,0.6985,150,12.47,3,1,,closed
EDGE-001120,FUSE-XFMR-000548,XFMR-000548,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.493,2603.0,0.8643,0.5332,0.6985,150,12.47,3,1,,closed
EDGE-001121,JCT-FDR-0003-001,FUSE-XFMR-000549,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.091,478.4,0.2871,0.4171,0.3655,340,12.47,2,1,,closed
EDGE-001122,FUSE-XFMR-000549,XFMR-000549,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.513,2710.8,0.2896,0.4151,0.3655,340,12.47,2,1,,closed
EDGE-001123,JCT-FDR-0003-001,FUSE-XFMR-000550,FDR-0003,SUB-001,lateral_overhead,1/0 AL,A,0.095,499.0,0.6182,0.5158,0.5345,230,12.47,1,1,,closed
EDGE-001124,FUSE-XFMR-000550,XFMR-000550,FDR-0003,SUB-001,lateral_overhead,1/0 AL,A,0.535,2827.4,0.5717,0.4683,0.5345,230,12.47,1,1,,closed
EDGE-001125,JCT-FDR-0003-001,FUSE-XFMR-000551,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.097,513.2,1.6056,0.497,1.007,100,12.47,1,1,,closed
EDGE-001126,FUSE-XFMR-000551,XFMR-000551,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.551,2908.2,1.4975,0.5067,1.007,100,12.47,1,1,,closed
EDGE-001127,JCT-FDR-0003-001,FUSE-XFMR-000552,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.101,533.0,0.9289,0.4645,0.6985,150,12.47,2,1,,closed
EDGE-001128,FUSE-XFMR-000552,XFMR-000552,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.572,3020.4,0.878,0.5233,0.6985,150,12.47,2,1,,closed
EDGE-001129,JCT-FDR-0003-001,FUSE-XFMR-000553,FDR-0003,SUB-001,lateral_underground,#4 CU,ABC,0.104,547.3,1.5559,0.505,1.007,100,12.47,3,0,,closed
EDGE-001130,FUSE-XFMR-000553,XFMR-000553,FDR-0003,SUB-001,lateral_underground,#4 CU,ABC,0.587,3101.2,1.5252,0.5016,1.007,100,12.47,3,0,,closed
EDGE-001131,JCT-FDR-0003-001,FUSE-XFMR-000554,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.108,568.7,0.5457,0.4893,0.5345,230,12.47,3,1,,closed
EDGE-001132,FUSE-XFMR-000554,XFMR-000554,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.61,3222.4,0.6012,0.5043,0.5345,230,12.47,3,1,,closed
EDGE-001133,JCT-FDR-0003-001,FUSE-XFMR-000555,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.111,583.7,0.8586,0.509,0.6985,150,12.47,2,1,,closed
EDGE-001134,FUSE-XFMR-000555,XFMR-000555,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.626,3307.7,0.8945,0.5247,0.6985,150,12.47,2,1,,closed
EDGE-001135,JCT-FDR-0003-001,FUSE-XFMR-000556,FDR-0003,SUB-001,lateral_underground,1/0 AL,AB,0.115,605.1,0.6352,0.4738,0.5345,230,12.47,2,0,,closed
EDGE-001136,FUSE-XFMR-000556,XFMR-000556,FDR-0003,SUB-001,lateral_underground,1/0 AL,AB,0.649,3428.8,0.5841,0.4705,0.5345,230,12.47,2,0,,closed
EDGE-001137,JCT-FDR-0003-001,JCT-FDR-0003-002,FDR-0003,SUB-001,primary_overhead,336 ACSR,ABC,0.78,4118.4,0.3101,0.4049,0.4074,400,12.47,3,1,,closed
EDGE-001138,JCT-FDR-0003-002,FUSE-XFMR-000557,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AB,0.001,6.3,0.5897,0.4702,0.5345,230,12.47,2,1,,closed
EDGE-001139,FUSE-XFMR-000557,XFMR-000557,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AB,0.007,35.9,0.6404,0.4795,0.5345,230,12.47,2,1,,closed
EDGE-001140,JCT-FDR-0003-002,FUSE-XFMR-000558,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.003,13.5,1.5902,0.4756,1.007,100,12.47,1,1,,closed
EDGE-001141,FUSE-XFMR-000558,XFMR-000558,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.014,76.3,1.3939,0.5547,1.007,100,12.47,1,1,,closed
EDGE-001142,JCT-FDR-0003-002,FUSE-XFMR-000559,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.007,34.8,0.2749,0.3971,0.3655,340,12.47,3,1,,closed
EDGE-001143,FUSE-XFMR-000559,XFMR-000559,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.037,197.5,0.3154,0.4432,0.3655,340,12.47,3,1,,closed
EDGE-001144,JCT-FDR-0003-002,FUSE-XFMR-000560,FDR-0003,SUB-001,lateral_overhead,#4 CU,ABC,0.009,49.9,1.4831,0.4774,1.007,100,12.47,3,1,,closed
EDGE-001145,FUSE-XFMR-000560,XFMR-000560,FDR-0003,SUB-001,lateral_overhead,#4 CU,ABC,0.054,282.7,1.4164,0.4641,1.007,100,12.47,3,1,,closed
EDGE-001146,JCT-FDR-0003-002,FUSE-XFMR-000561,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.013,68.1,0.9226,0.4613,0.6985,150,12.47,1,1,,closed
EDGE-001147,FUSE-XFMR-000561,XFMR-000561,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.073,386.0,0.8644,0.4942,0.6985,150,12.47,1,1,,closed
EDGE-001148,JCT-FDR-0003-002,FUSE-XFMR-000562,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.016,86.3,0.8638,0.4826,0.6985,150,12.47,2,1,,closed
EDGE-001149,FUSE-XFMR-000562,XFMR-000562,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.093,489.2,0.8138,0.5072,0.6985,150,12.47,2,1,,closed
EDGE-001150,JCT-FDR-0003-002,FUSE-XFMR-000563,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.019,103.0,0.3065,0.4762,0.3655,340,12.47,1,1,,closed
EDGE-001151,FUSE-XFMR-000563,XFMR-000563,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.111,583.4,0.3145,0.3944,0.3655,340,12.47,1,1,,closed
EDGE-001152,JCT-FDR-0003-002,FUSE-XFMR-000564,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.023,119.6,0.3114,0.4595,0.3655,340,12.47,2,1,,closed
EDGE-001153,FUSE-XFMR-000564,XFMR-000564,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.128,677.7,0.2802,0.4527,0.3655,340,12.47,2,1,,closed
EDGE-001154,JCT-FDR-0003-002,FUSE-XFMR-000565,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.026,139.4,0.9425,0.4869,0.6985,150,12.47,2,1,,closed
EDGE-001155,FUSE-XFMR-000565,XFMR-000565,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.15,789.9,0.9051,0.5337,0.6985,150,12.47,2,1,,closed
EDGE-001156,JCT-FDR-0003-002,FUSE-XFMR-000566,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.03,156.8,0.9002,0.5469,0.6985,150,12.47,1,0,,closed
EDGE-001157,FUSE-XFMR-000566,XFMR-000566,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.168,888.6,0.9784,0.469,0.6985,150,12.47,1,0,,closed
EDGE-001158,JCT-FDR-0003-002,FUSE-XFMR-000567,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.033,175.0,0.8385,0.5174,0.6985,150,12.47,1,1,,closed
EDGE-001159,FUSE-XFMR-000567,XFMR-000567,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.188,991.8,0.8897,0.4624,0.6985,150,12.47,1,1,,closed
EDGE-001160,JCT-FDR-0003-002,FUSE-XFMR-000568,FDR-0003,SUB-001,lateral_underground,#4 CU,BC,0.037,194.8,1.5482,0.4898,1.007,100,12.47,2,0,,closed
EDGE-001161,FUSE-XFMR-000568,XFMR-000568,FDR-0003,SUB-001,lateral_underground,#4 CU,BC,0.209,1104.0,1.5262,0.5385,1.007,100,12.47,2,0,,closed
EDGE-001162,JCT-FDR-0003-002,FUSE-XFMR-000569,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.04,210.7,0.2954,0.4636,0.3655,340,12.47,1,1,,closed
EDGE-001163,FUSE-XFMR-000569,XFMR-000569,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.226,1193.8,0.3105,0.4163,0.3655,340,12.47,1,1,,closed
EDGE-001164,JCT-FDR-0003-002,FUSE-XFMR-000570,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.044,230.5,0.6305,0.4296,0.5345,230,12.47,1,1,,closed
EDGE-001165,FUSE-XFMR-000570,XFMR-000570,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.247,1306.0,0.5347,0.5117,0.5345,230,12.47,1,1,,closed
EDGE-001166,JCT-FDR-0003-002,FUSE-XFMR-000571,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.047,246.3,0.581,0.4949,0.5345,230,12.47,2,1,,closed
EDGE-001167,FUSE-XFMR-000571,XFMR-000571,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.264,1395.8,0.5808,0.4516,0.5345,230,12.47,2,1,,closed
EDGE-001168,JCT-FDR-0003-002,FUSE-XFMR-000572,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.05,261.4,0.825,0.5327,0.6985,150,12.47,2,1,,closed
EDGE-001169,FUSE-XFMR-000572,XFMR-000572,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.281,1481.0,0.9347,0.5358,0.6985,150,12.47,2,1,,closed
EDGE-001170,JCT-FDR-0003-002,FUSE-XFMR-000573,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.054,282.7,0.9257,0.5371,0.6985,150,12.47,3,1,,closed
EDGE-001171,FUSE-XFMR-000573,XFMR-000573,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.303,1602.2,0.8621,0.4752,0.6985,150,12.47,3,1,,closed
EDGE-001172,JCT-FDR-0003-002,FUSE-XFMR-000574,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.056,297.0,0.9125,0.521,0.6985,150,12.47,1,0,,closed
EDGE-001173,FUSE-XFMR-000574,XFMR-000574,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.319,1683.0,0.9662,0.5363,0.6985,150,12.47,1,0,,closed
EDGE-001174,JCT-FDR-0003-002,FUSE-XFMR-000575,FDR-0003,SUB-001,lateral_underground,#4 CU,AC,0.06,316.8,1.6383,0.475,1.007,100,12.47,2,0,,closed
EDGE-001175,FUSE-XFMR-000575,XFMR-000575,FDR-0003,SUB-001,lateral_underground,#4 CU,AC,0.34,1795.2,1.5471,0.5404,1.007,100,12.47,2,0,,closed
EDGE-001176,JCT-FDR-0003-002,FUSE-XFMR-000576,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.063,333.4,0.5491,0.4748,0.5345,230,12.47,3,1,,closed
EDGE-001177,FUSE-XFMR-000576,XFMR-000576,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.358,1889.4,0.6204,0.4297,0.5345,230,12.47,3,1,,closed
EDGE-001178,JCT-FDR-0003-002,FUSE-XFMR-000577,FDR-0003,SUB-001,lateral_underground,4/0 AL,ABC,0.067,351.6,0.3201,0.4314,0.3655,340,12.47,3,0,,closed
EDGE-001179,FUSE-XFMR-000577,XFMR-000577,FDR-0003,SUB-001,lateral_underground,4/0 AL,ABC,0.377,1992.7,0.3125,0.4762,0.3655,340,12.47,3,0,,closed
EDGE-001180,JCT-FDR-0003-002,FUSE-XFMR-000578,FDR-0003,SUB-001,lateral_overhead,#4 CU,C,0.07,368.3,1.6447,0.5459,1.007,100,12.47,1,1,,closed
EDGE-001181,FUSE-XFMR-000578,XFMR-000578,FDR-0003,SUB-001,lateral_overhead,#4 CU,C,0.395,2086.9,1.5308,0.5201,1.007,100,12.47,1,1,,closed
EDGE-001182,JCT-FDR-0003-002,FUSE-XFMR-000579,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.073,387.3,0.3015,0.4087,0.3655,340,12.47,1,1,,closed
EDGE-001183,FUSE-XFMR-000579,XFMR-000579,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.416,2194.6,0.3084,0.3918,0.3655,340,12.47,1,1,,closed
EDGE-001184,JCT-FDR-0003-002,FUSE-XFMR-000580,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.077,405.5,0.873,0.5261,0.6985,150,12.47,2,1,,closed
EDGE-001185,FUSE-XFMR-000580,XFMR-000580,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.435,2297.9,0.9812,0.5286,0.6985,150,12.47,2,1,,closed
EDGE-001186,JCT-FDR-0003-002,FUSE-XFMR-000581,FDR-0003,SUB-001,lateral_underground,#2 ACSR,C,0.08,422.1,0.9175,0.5496,0.6985,150,12.47,1,0,,closed
EDGE-001187,FUSE-XFMR-000581,XFMR-000581,FDR-0003,SUB-001,lateral_underground,#2 ACSR,C,0.453,2392.1,0.9471,0.5193,0.6985,150,12.47,1,0,,closed
EDGE-001188,JCT-FDR-0003-002,FUSE-XFMR-000582,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.083,438.0,0.5565,0.4305,0.5345,230,12.47,2,1,,closed
EDGE-001189,FUSE-XFMR-000582,XFMR-000582,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.47,2481.9,0.5627,0.5076,0.5345,230,12.47,2,1,,closed
EDGE-001190,JCT-FDR-0003-002,FUSE-XFMR-000583,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.087,459.4,0.2835,0.4607,0.3655,340,12.47,2,1,,closed
EDGE-001191,FUSE-XFMR-000583,XFMR-000583,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.493,2603.0,0.2972,0.3934,0.3655,340,12.47,2,1,,closed
EDGE-001192,JCT-FDR-0003-002,FUSE-XFMR-000584,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.09,476.8,0.3251,0.4111,0.3655,340,12.47,1,1,,closed
EDGE-001193,FUSE-XFMR-000584,XFMR-000584,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.512,2701.8,0.2942,0.4307,0.3655,340,12.47,1,1,,closed
EDGE-001194,JCT-FDR-0003-002,FUSE-XFMR-000585,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.093,491.0,0.3012,0.3933,0.3655,340,12.47,2,1,,closed
EDGE-001195,FUSE-XFMR-000585,XFMR-000585,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.527,2782.6,0.3167,0.4562,0.3655,340,12.47,2,1,,closed
EDGE-001196,JCT-FDR-0003-002,FUSE-XFMR-000586,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.097,510.8,0.6397,0.4592,0.5345,230,12.47,1,0,,closed
EDGE-001197,FUSE-XFMR-000586,XFMR-000586,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.548,2894.8,0.5465,0.5171,0.5345,230,12.47,1,0,,closed
EDGE-001198,JCT-FDR-0003-002,FUSE-XFMR-000587,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.1,529.1,0.3048,0.4355,0.3655,340,12.47,3,1,,closed
EDGE-001199,FUSE-XFMR-000587,XFMR-000587,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.568,2998.0,0.3116,0.4636,0.3655,340,12.47,3,1,,closed
EDGE-001200,JCT-FDR-0003-002,FUSE-XFMR-000588,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.103,546.5,1.4975,0.5545,1.007,100,12.47,2,1,,closed
EDGE-001201,FUSE-XFMR-000588,XFMR-000588,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.586,3096.7,1.5141,0.4746,1.007,100,12.47,2,1,,closed
EDGE-001202,JCT-FDR-0003-002,FUSE-XFMR-000589,FDR-0003,SUB-001,lateral_underground,#4 CU,BC,0.106,560.7,1.6231,0.4662,1.007,100,12.47,2,0,,closed
EDGE-001203,FUSE-XFMR-000589,XFMR-000589,FDR-0003,SUB-001,lateral_underground,#4 CU,BC,0.602,3177.5,1.4004,0.4617,1.007,100,12.47,2,0,,closed
EDGE-001204,JCT-FDR-0003-002,FUSE-XFMR-000590,FDR-0003,SUB-001,lateral_overhead,1/0 AL,A,0.11,581.3,0.5955,0.4882,0.5345,230,12.47,1,1,,closed
EDGE-001205,FUSE-XFMR-000590,XFMR-000590,FDR-0003,SUB-001,lateral_overhead,1/0 AL,A,0.624,3294.2,0.5901,0.4825,0.5345,230,12.47,1,1,,closed
EDGE-001206,JCT-FDR-0003-002,FUSE-XFMR-000591,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.113,598.8,0.3202,0.4517,0.3655,340,12.47,2,0,,closed
EDGE-001207,FUSE-XFMR-000591,XFMR-000591,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.643,3392.9,0.3114,0.423,0.3655,340,12.47,2,0,,closed
EDGE-001208,JCT-FDR-0003-002,JCT-FDR-0003-003,FDR-0003,SUB-001,primary_underground,336 ACSR,ABC,0.78,4118.4,0.2956,0.4813,0.3392,400,12.47,3,0,,closed
EDGE-001209,JCT-FDR-0003-003,FUSE-XFMR-000592,FDR-0003,SUB-001,lateral_underground,4/0 AL,AB,0.001,4.0,0.2724,0.4701,0.3655,340,12.47,2,0,,closed
EDGE-001210,FUSE-XFMR-000592,XFMR-000592,FDR-0003,SUB-001,lateral_underground,4/0 AL,AB,0.004,22.4,0.2923,0.4127,0.3655,340,12.47,2,0,,closed
EDGE-001211,JCT-FDR-0003-003,FUSE-XFMR-000593,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.003,15.0,0.5815,0.4946,0.5345,230,12.47,1,0,,closed
EDGE-001212,FUSE-XFMR-000593,XFMR-000593,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.016,85.3,0.5789,0.4439,0.5345,230,12.47,1,0,,closed
EDGE-001213,JCT-FDR-0003-003,FUSE-XFMR-000594,FDR-0003,SUB-001,lateral_underground,4/0 AL,C,0.007,35.6,0.2879,0.4277,0.3655,340,12.47,1,0,,closed
EDGE-001214,FUSE-XFMR-000594,XFMR-000594,FDR-0003,SUB-001,lateral_underground,4/0 AL,C,0.038,202.0,0.2722,0.4754,0.3655,340,12.47,1,0,,closed
EDGE-001215,JCT-FDR-0003-003,FUSE-XFMR-000595,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.01,50.7,0.8802,0.4519,0.6985,150,12.47,1,1,,closed
EDGE-001216,FUSE-XFMR-000595,XFMR-000595,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.054,287.2,0.9784,0.524,0.6985,150,12.47,1,1,,closed
EDGE-001217,JCT-FDR-0003-003,FUSE-XFMR-000596,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AC,0.012,65.7,0.8478,0.4823,0.6985,150,12.47,2,0,,closed
EDGE-001218,FUSE-XFMR-000596,XFMR-000596,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AC,0.071,372.5,0.8809,0.5195,0.6985,150,12.47,2,0,,closed
EDGE-001219,JCT-FDR-0003-003,FUSE-XFMR-000597,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.017,87.9,0.558,0.4399,0.5345,230,12.47,2,1,,closed
EDGE-001220,FUSE-XFMR-000597,XFMR-000597,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.094,498.2,0.6164,0.4345,0.5345,230,12.47,2,1,,closed
EDGE-001221,JCT-FDR-0003-003,FUSE-XFMR-000598,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.019,102.2,0.8751,0.5089,0.6985,150,12.47,2,1,,closed
EDGE-001222,FUSE-XFMR-000598,XFMR-000598,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.11,579.0,0.899,0.493,0.6985,150,12.47,2,1,,closed
EDGE-001223,JCT-FDR-0003-003,FUSE-XFMR-000599,FDR-0003,SUB-001,lateral_underground,1/0 AL,AB,0.023,122.8,0.6102,0.4975,0.5345,230,12.47,2,0,,closed
EDGE-001224,FUSE-XFMR-000599,XFMR-000599,FDR-0003,SUB-001,lateral_underground,1/0 AL,AB,0.132,695.6,0.5579,0.4979,0.5345,230,12.47,2,0,,closed
EDGE-001225,JCT-FDR-0003-003,FUSE-XFMR-000600,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.026,139.4,0.5626,0.4577,0.5345,230,12.47,1,0,,closed
EDGE-001226,FUSE-XFMR-000600,XFMR-000600,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.15,789.9,0.6394,0.4535,0.5345,230,12.47,1,0,,closed
EDGE-001227,JCT-FDR-0003-003,FUSE-XFMR-000601,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.03,156.0,0.2706,0.4117,0.3655,340,12.47,2,1,,closed
EDGE-001228,FUSE-XFMR-000601,XFMR-000601,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.167,884.1,0.2959,0.4096,0.3655,340,12.47,2,1,,closed
EDGE-001229,JCT-FDR-0003-003,FUSE-XFMR-000602,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.033,173.4,0.8315,0.4827,0.6985,150,12.47,1,1,,closed
EDGE-001230,FUSE-XFMR-000602,XFMR-000602,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.186,982.9,0.8704,0.5189,0.6985,150,12.47,1,1,,closed
EDGE-001231,JCT-FDR-0003-003,FUSE-XFMR-000603,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AB,0.036,192.5,0.9522,0.4819,0.6985,150,12.47,2,0,,closed
EDGE-001232,FUSE-XFMR-000603,XFMR-000603,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AB,0.207,1090.6,0.8946,0.515,0.6985,150,12.47,2,0,,closed
EDGE-001233,JCT-FDR-0003-003,FUSE-XFMR-000604,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.04,209.9,0.8183,0.5041,0.6985,150,12.47,1,0,,closed
EDGE-001234,FUSE-XFMR-000604,XFMR-000604,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.225,1189.3,0.869,0.5479,0.6985,150,12.47,1,0,,closed
EDGE-001235,JCT-FDR-0003-003,FUSE-XFMR-000605,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.043,228.9,0.3061,0.4382,0.3655,340,12.47,1,1,,closed
EDGE-001236,FUSE-XFMR-000605,XFMR-000605,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.246,1297.0,0.3002,0.4079,0.3655,340,12.47,1,1,,closed
EDGE-001237,JCT-FDR-0003-003,FUSE-XFMR-000606,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.046,242.4,0.8222,0.5481,0.6985,150,12.47,2,1,,closed
EDGE-001238,FUSE-XFMR-000606,XFMR-000606,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.26,1373.3,0.8908,0.4724,0.6985,150,12.47,2,1,,closed
EDGE-001239,JCT-FDR-0003-003,FUSE-XFMR-000607,FDR-0003,SUB-001,lateral_overhead,1/0 AL,C,0.049,259.8,0.5899,0.4467,0.5345,230,12.47,1,1,,closed
EDGE-001240,FUSE-XFMR-000607,XFMR-000607,FDR-0003,SUB-001,lateral_overhead,1/0 AL,C,0.279,1472.1,0.6207,0.5123,0.5345,230,12.47,1,1,,closed
EDGE-001241,JCT-FDR-0003-003,FUSE-XFMR-000608,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.053,281.2,0.8854,0.504,0.6985,150,12.47,1,1,,closed
EDGE-001242,FUSE-XFMR-000608,XFMR-000608,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.302,1593.2,0.9056,0.5127,0.6985,150,12.47,1,1,,closed
EDGE-001243,JCT-FDR-0003-003,FUSE-XFMR-000609,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.057,298.6,1.5609,0.5541,1.007,100,12.47,2,1,,closed
EDGE-001244,FUSE-XFMR-000609,XFMR-000609,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.32,1692.0,1.6036,0.5083,1.007,100,12.47,2,1,,closed
EDGE-001245,JCT-FDR-0003-003,FUSE-XFMR-000610,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.06,316.8,0.2944,0.4227,0.3655,340,12.47,2,1,,closed
EDGE-001246,FUSE-XFMR-000610,XFMR-000610,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.34,1795.2,0.302,0.4483,0.3655,340,12.47,2,1,,closed
EDGE-001247,JCT-FDR-0003-003,FUSE-XFMR-000611,FDR-0003,SUB-001,lateral_underground,1/0 AL,A,0.063,332.6,0.6496,0.5217,0.5345,230,12.47,1,0,,closed
EDGE-001248,FUSE-XFMR-000611,XFMR-000611,FDR-0003,SUB-001,lateral_underground,1/0 AL,A,0.357,1885.0,0.6393,0.4488,0.5345,230,12.47,1,0,,closed
EDGE-001249,JCT-FDR-0003-003,FUSE-XFMR-000612,FDR-0003,SUB-001,lateral_underground,4/0 AL,AB,0.067,352.4,0.3207,0.4023,0.3655,340,12.47,2,0,,closed
EDGE-001250,FUSE-XFMR-000612,XFMR-000612,FDR-0003,SUB-001,lateral_underground,4/0 AL,AB,0.378,1997.2,0.3061,0.4614,0.3655,340,12.47,2,0,,closed
EDGE-001251,JCT-FDR-0003-003,FUSE-XFMR-000613,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.069,366.7,0.5674,0.487,0.5345,230,12.47,3,1,,closed
EDGE-001252,FUSE-XFMR-000613,XFMR-000613,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.394,2077.9,0.5991,0.4836,0.5345,230,12.47,3,1,,closed
EDGE-001253,JCT-FDR-0003-003,FUSE-XFMR-000614,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.073,384.9,1.5556,0.4653,1.007,100,12.47,2,1,,closed
EDGE-001254,FUSE-XFMR-000614,XFMR-000614,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.413,2181.2,1.4036,0.5586,1.007,100,12.47,2,1,,closed
EDGE-001255,JCT-FDR-0003-003,FUSE-XFMR-000615,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.077,406.3,1.437,0.533,1.007,100,12.47,1,1,,closed
EDGE-001256,FUSE-XFMR-000615,XFMR-000615,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.436,2302.3,1.3646,0.4809,1.007,100,12.47,1,1,,closed
EDGE-001257,JCT-FDR-0003-003,FUSE-XFMR-000616,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.08,422.1,0.6506,0.498,0.5345,230,12.47,1,0,,closed
EDGE-001258,FUSE-XFMR-000616,XFMR-000616,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.453,2392.1,0.5577,0.517,0.5345,230,12.47,1,0,,closed
EDGE-001259,JCT-FDR-0003-003,FUSE-XFMR-000617,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.083,436.4,0.5541,0.4779,0.5345,230,12.47,1,0,,closed
EDGE-001260,FUSE-XFMR-000617,XFMR-000617,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.468,2472.9,0.643,0.5231,0.5345,230,12.47,1,0,,closed
EDGE-001261,JCT-FDR-0003-003,FUSE-XFMR-000618,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.086,454.6,0.9813,0.4737,0.6985,150,12.47,2,1,,closed
EDGE-001262,FUSE-XFMR-000618,XFMR-000618,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.488,2576.1,0.9278,0.5477,0.6985,150,12.47,2,1,,closed
EDGE-001263,JCT-FDR-0003-003,FUSE-XFMR-000619,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AB,0.09,472.8,0.3203,0.4103,0.3655,340,12.47,2,1,,closed
EDGE-001264,FUSE-XFMR-000619,XFMR-000619,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AB,0.507,2679.3,0.2851,0.4063,0.3655,340,12.47,2,1,,closed
EDGE-001265,JCT-FDR-0003-003,FUSE-XFMR-000620,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.093,490.2,0.287,0.4021,0.3655,340,12.47,2,0,,closed
EDGE-001266,FUSE-XFMR-000620,XFMR-000620,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.526,2778.1,0.2949,0.4534,0.3655,340,12.47,2,0,,closed
EDGE-001267,JCT-FDR-0003-003,FUSE-XFMR-000621,FDR-0003,SUB-001,lateral_underground,4/0 AL,C,0.096,508.5,0.2995,0.4006,0.3655,340,12.47,1,0,,closed
EDGE-001268,FUSE-XFMR-000621,XFMR-000621,FDR-0003,SUB-001,lateral_underground,4/0 AL,C,0.546,2881.3,0.2963,0.466,0.3655,340,12.47,1,0,,closed
EDGE-001269,JCT-FDR-0003-003,FUSE-XFMR-000622,FDR-0003,SUB-001,lateral_overhead,#4 CU,C,0.1,528.3,1.4423,0.5374,1.007,100,12.47,1,1,,closed
EDGE-001270,FUSE-XFMR-000622,XFMR-000622,FDR-0003,SUB-001,lateral_overhead,#4 CU,C,0.567,2993.5,1.4761,0.4872,1.007,100,12.47,1,1,,closed
EDGE-001271,JCT-FDR-0003-003,FUSE-XFMR-000623,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AC,0.103,544.9,0.913,0.5266,0.6985,150,12.47,2,0,,closed
EDGE-001272,FUSE-XFMR-000623,XFMR-000623,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AC,0.585,3087.7,0.9492,0.4951,0.6985,150,12.47,2,0,,closed
EDGE-001273,JCT-FDR-0003-003,FUSE-XFMR-000624,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.106,561.5,0.9747,0.4532,0.6985,150,12.47,2,1,,closed
EDGE-001274,FUSE-XFMR-000624,XFMR-000624,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.603,3182.0,0.8421,0.4664,0.6985,150,12.47,2,1,,closed
EDGE-001275,JCT-FDR-0003-003,FUSE-XFMR-000625,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.11,579.7,1.5084,0.5479,1.007,100,12.47,1,1,,closed
EDGE-001276,FUSE-XFMR-000625,XFMR-000625,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.622,3285.2,1.3764,0.5368,1.007,100,12.47,1,1,,closed
EDGE-001277,JCT-FDR-0003-003,FUSE-XFMR-000626,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.113,597.2,1.6399,0.485,1.007,100,12.47,1,1,,closed
EDGE-001278,FUSE-XFMR-000626,XFMR-000626,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.641,3384.0,1.6135,0.4749,1.007,100,12.47,1,1,,closed
EDGE-001279,JCT-FDR-0003-003,JCT-FDR-0003-004,FDR-0003,SUB-001,primary_overhead,336 ACSR,ABC,0.78,4118.4,0.3051,0.4828,0.3751,400,12.47,3,1,,closed
EDGE-001280,JCT-FDR-0003-004,FUSE-XFMR-000627,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.002,8.7,0.3202,0.397,0.3655,340,12.47,2,0,,closed
EDGE-001281,FUSE-XFMR-000627,XFMR-000627,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.009,49.4,0.2875,0.4696,0.3655,340,12.47,2,0,,closed
EDGE-001282,JCT-FDR-0003-004,FUSE-XFMR-000628,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.003,16.6,0.8856,0.5036,0.6985,150,12.47,3,1,,closed
EDGE-001283,FUSE-XFMR-000628,XFMR-000628,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.018,94.2,0.8816,0.4705,0.6985,150,12.47,3,1,,closed
EDGE-001284,JCT-FDR-0003-004,FUSE-XFMR-000629,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.006,33.3,0.6453,0.5187,0.5345,230,12.47,1,0,,closed
EDGE-001285,FUSE-XFMR-000629,XFMR-000629,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.036,188.5,0.6068,0.4503,0.5345,230,12.47,1,0,,closed
EDGE-001286,JCT-FDR-0003-004,FUSE-XFMR-000630,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.009,48.3,1.3957,0.4834,1.007,100,12.47,2,1,,closed
EDGE-001287,FUSE-XFMR-000630,XFMR-000630,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.052,273.8,1.3806,0.5149,1.007,100,12.47,2,1,,closed
EDGE-001288,JCT-FDR-0003-004,FUSE-XFMR-000631,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AB,0.013,68.1,0.6024,0.4516,0.5345,230,12.47,2,1,,closed
EDGE-001289,FUSE-XFMR-000631,XFMR-000631,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AB,0.073,386.0,0.6288,0.4891,0.5345,230,12.47,2,1,,closed
EDGE-001290,JCT-FDR-0003-004,FUSE-XFMR-000632,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.016,86.3,0.3155,0.4768,0.3655,340,12.47,2,1,,closed
EDGE-001291,FUSE-XFMR-000632,XFMR-000632,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.093,489.2,0.3146,0.4078,0.3655,340,12.47,2,1,,closed
EDGE-001292,JCT-FDR-0003-004,FUSE-XFMR-000633,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.019,103.0,0.3065,0.4314,0.3655,340,12.47,1,1,,closed
EDGE-001293,FUSE-XFMR-000633,XFMR-000633,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.111,583.4,0.2989,0.4613,0.3655,340,12.47,1,1,,closed
EDGE-001294,JCT-FDR-0003-004,FUSE-XFMR-000634,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.023,123.6,0.6375,0.4638,0.5345,230,12.47,2,1,,closed
EDGE-001295,FUSE-XFMR-000634,XFMR-000634,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.133,700.1,0.5497,0.4584,0.5345,230,12.47,2,1,,closed
EDGE-001296,JCT-FDR-0003-004,FUSE-XFMR-000635,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AC,0.026,139.4,0.616,0.4552,0.5345,230,12.47,2,1,,closed
EDGE-001297,FUSE-XFMR-000635,XFMR-000635,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AC,0.15,789.9,0.6078,0.4684,0.5345,230,12.47,2,1,,closed
EDGE-001298,JCT-FDR-0003-004,FUSE-XFMR-000636,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.03,156.0,0.8413,0.5033,0.6985,150,12.47,2,1,,closed
EDGE-001299,FUSE-XFMR-000636,XFMR-000636,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.167,884.1,0.8641,0.5365,0.6985,150,12.47,2,1,,closed
EDGE-001300,JCT-FDR-0003-004,FUSE-XFMR-000637,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.033,175.0,0.9379,0.5485,0.6985,150,12.47,3,1,,closed
EDGE-001301,FUSE-XFMR-000637,XFMR-000637,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.188,991.8,0.9297,0.5294,0.6985,150,12.47,3,1,,closed
EDGE-001302,JCT-FDR-0003-004,FUSE-XFMR-000638,FDR-0003,SUB-001,lateral_underground,#4 CU,BC,0.037,194.0,1.5156,0.4935,1.007,100,12.47,2,0,,closed
EDGE-001303,FUSE-XFMR-000638,XFMR-000638,FDR-0003,SUB-001,lateral_underground,#4 CU,BC,0.208,1099.6,1.5843,0.5458,1.007,100,12.47,2,0,,closed
EDGE-001304,JCT-FDR-0003-004,FUSE-XFMR-000639,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AC,0.04,209.1,0.5486,0.4967,0.5345,230,12.47,2,1,,closed
EDGE-001305,FUSE-XFMR-000639,XFMR-000639,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AC,0.224,1184.8,0.5733,0.4433,0.5345,230,12.47,2,1,,closed
EDGE-001306,JCT-FDR-0003-004,FUSE-XFMR-000640,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.043,224.9,0.3001,0.4401,0.3655,340,12.47,2,1,,closed
EDGE-001307,FUSE-XFMR-000640,XFMR-000640,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.241,1274.6,0.3063,0.4059,0.3655,340,12.47,2,1,,closed
EDGE-001308,JCT-FDR-0003-004,FUSE-XFMR-000641,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.046,243.9,0.8396,0.4917,0.6985,150,12.47,2,1,,closed
EDGE-001309,FUSE-XFMR-000641,XFMR-000641,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.262,1382.3,0.8845,0.4868,0.6985,150,12.47,2,1,,closed
EDGE-001310,JCT-FDR-0003-004,FUSE-XFMR-000642,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.05,262.2,1.5876,0.5383,1.007,100,12.47,1,1,,closed
EDGE-001311,FUSE-XFMR-000642,XFMR-000642,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.281,1485.5,1.4906,0.4911,1.007,100,12.47,1,1,,closed
EDGE-001312,JCT-FDR-0003-004,FUSE-XFMR-000643,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.053,280.4,0.5928,0.4377,0.5345,230,12.47,3,1,,closed
EDGE-001313,FUSE-XFMR-000643,XFMR-000643,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.301,1588.8,0.6045,0.508,0.5345,230,12.47,3,1,,closed
EDGE-001314,JCT-FDR-0003-004,FUSE-XFMR-000644,FDR-0003,SUB-001,lateral_underground,4/0 AL,AC,0.056,297.8,0.306,0.4262,0.3655,340,12.47,2,0,,closed
EDGE-001315,FUSE-XFMR-000644,XFMR-000644,FDR-0003,SUB-001,lateral_underground,4/0 AL,AC,0.32,1687.5,0.2827,0.3965,0.3655,340,12.47,2,0,,closed
EDGE-001316,JCT-FDR-0003-004,FUSE-XFMR-000645,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.06,317.6,0.9559,0.4903,0.6985,150,12.47,2,1,,closed
EDGE-001317,FUSE-XFMR-000645,XFMR-000645,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.341,1799.7,0.9257,0.455,0.6985,150,12.47,2,1,,closed
EDGE-001318,JCT-FDR-0003-004,FUSE-XFMR-000646,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.063,334.2,0.8341,0.4985,0.6985,150,12.47,1,1,,closed
EDGE-001319,FUSE-XFMR-000646,XFMR-000646,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.359,1893.9,0.8515,0.5307,0.6985,150,12.47,1,1,,closed
EDGE-001320,JCT-FDR-0003-004,FUSE-XFMR-000647,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.066,350.9,0.6095,0.4518,0.5345,230,12.47,1,0,,closed
EDGE-001321,FUSE-XFMR-000647,XFMR-000647,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.377,1988.2,0.5724,0.4657,0.5345,230,12.47,1,0,,closed
EDGE-001322,JCT-FDR-0003-004,FUSE-XFMR-000648,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.069,366.7,0.6188,0.4479,0.5345,230,12.47,3,1,,closed
EDGE-001323,FUSE-XFMR-000648,XFMR-000648,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.394,2077.9,0.6464,0.5025,0.5345,230,12.47,3,1,,closed
EDGE-001324,JCT-FDR-0003-004,FUSE-XFMR-000649,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.073,384.9,1.5218,0.4606,1.007,100,12.47,2,1,,closed
EDGE-001325,FUSE-XFMR-000649,XFMR-000649,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.413,2181.2,1.4059,0.4708,1.007,100,12.47,2,1,,closed
EDGE-001326,JCT-FDR-0003-004,FUSE-XFMR-000650,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.076,402.3,0.6192,0.4819,0.5345,230,12.47,1,1,,closed
EDGE-001327,FUSE-XFMR-000650,XFMR-000650,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.432,2279.9,0.6149,0.4845,0.5345,230,12.47,1,1,,closed
EDGE-001328,JCT-FDR-0003-004,FUSE-XFMR-000651,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.08,420.6,0.3062,0.4712,0.3655,340,12.47,2,1,,closed
EDGE-001329,FUSE-XFMR-000651,XFMR-000651,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.451,2383.1,0.2716,0.3944,0.3655,340,12.47,2,1,,closed
EDGE-001330,JCT-FDR-0003-004,FUSE-XFMR-000652,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.083,437.2,1.6342,0.5253,1.007,100,12.47,2,1,,closed
EDGE-001331,FUSE-XFMR-000652,XFMR-000652,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.469,2477.4,1.6532,0.5031,1.007,100,12.47,2,1,,closed
EDGE-001332,JCT-FDR-0003-004,FUSE-XFMR-000653,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.086,454.6,0.9552,0.5475,0.6985,150,12.47,3,1,,closed
EDGE-001333,FUSE-XFMR-000653,XFMR-000653,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.488,2576.1,0.9068,0.46,0.6985,150,12.47,3,1,,closed
EDGE-001334,JCT-FDR-0003-004,FUSE-XFMR-000654,FDR-0003,SUB-001,lateral_underground,1/0 AL,A,0.09,476.8,0.5965,0.4401,0.5345,230,12.47,1,0,,closed
EDGE-001335,FUSE-XFMR-000654,XFMR-000654,FDR-0003,SUB-001,lateral_underground,1/0 AL,A,0.512,2701.8,0.6475,0.4343,0.5345,230,12.47,1,0,,closed
EDGE-001336,JCT-FDR-0003-004,FUSE-XFMR-000655,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.093,489.5,0.3207,0.393,0.3655,340,12.47,1,1,,closed
EDGE-001337,FUSE-XFMR-000655,XFMR-000655,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.525,2773.6,0.2724,0.4763,0.3655,340,12.47,1,1,,closed
