edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-001338,JCT-FDR-0003-004,FUSE-XFMR-000656,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.097,511.6,1.5289,0.4851,1.007,100,12.47,2,1,,closed
EDGE-001339,FUSE-XFMR-000656,XFMR-000656,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.549,2899.2,1.5257,0.5259,1.007,100,12.47,2,1,,closed
EDGE-001340,JCT-FDR-0003-004,FUSE-XFMR-000657,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.1,528.3,0.305,0.4667,0.3655,340,12.47,1,1,,closed
EDGE-001341,FUSE-XFMR-000657,XFMR-000657,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.567,2993.5,0.2755,0.4557,0.3655,340,12.47,1,1,,closed
EDGE-001342,JCT-FDR-0003-004,FUSE-XFMR-000658,FDR-0003,SUB-001,lateral_underground,#2 ACSR,BC,0.103,545.7,0.943,0.475,0.6985,150,12.47,2,0,,closed
EDGE-001343,FUSE-XFMR-000658,XFMR-000658,FDR-0003,SUB-001,lateral_underground,#2 ACSR,BC,0.586,3092.2,0.8992,0.5075,0.6985,150,12.47,2,0,,closed
EDGE-001344,JCT-FDR-0003-004,FUSE-XFMR-000659,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.106,561.5,0.5605,0.4897,0.5345,230,12.47,1,1,,closed
EDGE-001345,FUSE-XFMR-000659,XFMR-000659,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.603,3182.0,0.5454,0.5177,0.5345,230,12.47,1,1,,closed
EDGE-001346,JCT-FDR-0003-004,FUSE-XFMR-000660,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.11,579.0,0.2777,0.4618,0.3655,340,12.47,1,1,,closed
EDGE-001347,FUSE-XFMR-000660,XFMR-000660,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.621,3280.7,0.2795,0.4653,0.3655,340,12.47,1,1,,closed
EDGE-001348,JCT-FDR-0003-004,FUSE-XFMR-000661,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.113,597.2,0.5484,0.5134,0.5345,230,12.47,2,1,,closed
EDGE-001349,FUSE-XFMR-000661,XFMR-000661,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.641,3384.0,0.6446,0.4576,0.5345,230,12.47,2,1,,closed
EDGE-001350,JCT-FDR-0003-004,JCT-FDR-0003-005,FDR-0003,SUB-001,primary_overhead,336 ACSR,ABC,0.78,4118.4,0.3157,0.4333,0.3405,400,12.47,3,1,,closed
EDGE-001351,JCT-FDR-0003-005,FUSE-XFMR-000662,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.002,11.9,0.2934,0.4347,0.3655,340,12.47,1,1,,closed
EDGE-001352,FUSE-XFMR-000662,XFMR-000662,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.013,67.3,0.2743,0.4763,0.3655,340,12.47,1,1,,closed
EDGE-001353,JCT-FDR-0003-005,FUSE-XFMR-000663,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.003,17.4,0.9335,0.4839,0.6985,150,12.47,1,1,,closed
EDGE-001354,FUSE-XFMR-000663,XFMR-000663,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.019,98.7,0.9553,0.5209,0.6985,150,12.47,1,1,,closed
EDGE-001355,JCT-FDR-0003-005,FUSE-XFMR-000664,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.006,33.3,0.9262,0.4581,0.6985,150,12.47,2,1,,closed
EDGE-001356,FUSE-XFMR-000664,XFMR-000664,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.036,188.5,0.8108,0.4723,0.6985,150,12.47,2,1,,closed
EDGE-001357,JCT-FDR-0003-005,FUSE-XFMR-000665,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.009,49.9,0.6435,0.5126,0.5345,230,12.47,1,0,,closed
EDGE-001358,FUSE-XFMR-000665,XFMR-000665,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.054,282.7,0.6161,0.4421,0.5345,230,12.47,1,0,,closed
EDGE-001359,JCT-FDR-0003-005,FUSE-XFMR-000666,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.013,67.3,1.5448,0.5604,1.007,100,12.47,2,1,,closed
EDGE-001360,FUSE-XFMR-000666,XFMR-000666,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.072,381.5,1.4411,0.4782,1.007,100,12.47,2,1,,closed
EDGE-001361,JCT-FDR-0003-005,FUSE-XFMR-000667,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.016,86.3,0.8085,0.5155,0.6985,150,12.47,1,0,,closed
EDGE-001362,FUSE-XFMR-000667,XFMR-000667,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.093,489.2,0.877,0.5442,0.6985,150,12.47,1,0,,closed
EDGE-001363,JCT-FDR-0003-005,FUSE-XFMR-000668,FDR-0003,SUB-001,lateral_underground,4/0 AL,C,0.02,104.5,0.3052,0.4641,0.3655,340,12.47,1,0,,closed
EDGE-001364,FUSE-XFMR-000668,XFMR-000668,FDR-0003,SUB-001,lateral_underground,4/0 AL,C,0.112,592.4,0.3035,0.449,0.3655,340,12.47,1,0,,closed
EDGE-001365,JCT-FDR-0003-005,FUSE-XFMR-000669,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AB,0.023,121.2,0.2872,0.4533,0.3655,340,12.47,2,1,,closed
EDGE-001366,FUSE-XFMR-000669,XFMR-000669,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AB,0.13,686.7,0.2832,0.4529,0.3655,340,12.47,2,1,,closed
EDGE-001367,JCT-FDR-0003-005,FUSE-XFMR-000670,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.027,141.0,0.2992,0.4375,0.3655,340,12.47,3,1,,closed
EDGE-001368,FUSE-XFMR-000670,XFMR-000670,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.151,798.9,0.3225,0.4249,0.3655,340,12.47,3,1,,closed
EDGE-001369,JCT-FDR-0003-005,FUSE-XFMR-000671,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.029,155.2,0.9778,0.5119,0.6985,150,12.47,2,1,,closed
EDGE-001370,FUSE-XFMR-000671,XFMR-000671,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.167,879.6,0.8466,0.5467,0.6985,150,12.47,2,1,,closed
EDGE-001371,JCT-FDR-0003-005,FUSE-XFMR-000672,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.033,175.8,0.3165,0.4397,0.3655,340,12.47,1,1,,closed
EDGE-001372,FUSE-XFMR-000672,XFMR-000672,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.189,996.3,0.3015,0.4183,0.3655,340,12.47,1,1,,closed
EDGE-001373,JCT-FDR-0003-005,FUSE-XFMR-000673,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.036,190.1,0.2872,0.3953,0.3655,340,12.47,3,1,,closed
EDGE-001374,FUSE-XFMR-000673,XFMR-000673,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.204,1077.1,0.2884,0.3914,0.3655,340,12.47,3,1,,closed
EDGE-001375,JCT-FDR-0003-005,FUSE-XFMR-000674,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.039,208.3,0.3086,0.4104,0.3655,340,12.47,3,1,,closed
EDGE-001376,FUSE-XFMR-000674,XFMR-000674,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.224,1180.3,0.3198,0.4054,0.3655,340,12.47,3,1,,closed
EDGE-001377,JCT-FDR-0003-005,FUSE-XFMR-000675,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.043,228.1,0.6317,0.5241,0.5345,230,12.47,1,1,,closed
EDGE-001378,FUSE-XFMR-000675,XFMR-000675,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.245,1292.5,0.5915,0.4514,0.5345,230,12.47,1,1,,closed
EDGE-001379,JCT-FDR-0003-005,FUSE-XFMR-000676,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.046,243.9,0.813,0.5393,0.6985,150,12.47,2,1,,closed
EDGE-001380,FUSE-XFMR-000676,XFMR-000676,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.262,1382.3,0.8853,0.5226,0.6985,150,12.47,2,1,,closed
EDGE-001381,JCT-FDR-0003-005,FUSE-XFMR-000677,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.049,260.6,1.5371,0.5522,1.007,100,12.47,2,1,,closed
EDGE-001382,FUSE-XFMR-000677,XFMR-000677,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.28,1476.6,1.5811,0.4899,1.007,100,12.47,2,1,,closed
EDGE-001383,JCT-FDR-0003-005,FUSE-XFMR-000678,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.053,279.6,0.3026,0.3994,0.3655,340,12.47,1,1,,closed
EDGE-001384,FUSE-XFMR-000678,XFMR-000678,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.3,1584.3,0.3219,0.4073,0.3655,340,12.47,1,1,,closed
EDGE-001385,JCT-FDR-0003-005,FUSE-XFMR-000679,FDR-0003,SUB-001,lateral_overhead,1/0 AL,A,0.056,297.0,0.5664,0.4848,0.5345,230,12.47,1,1,,closed
EDGE-001386,FUSE-XFMR-000679,XFMR-000679,FDR-0003,SUB-001,lateral_overhead,1/0 AL,A,0.319,1683.0,0.6252,0.4548,0.5345,230,12.47,1,1,,closed
EDGE-001387,JCT-FDR-0003-005,FUSE-XFMR-000680,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.06,317.6,0.9637,0.5322,0.6985,150,12.47,1,1,,closed
EDGE-001388,FUSE-XFMR-000680,XFMR-000680,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.341,1799.7,0.8257,0.5389,0.6985,150,12.47,1,1,,closed
EDGE-001389,JCT-FDR-0003-005,FUSE-XFMR-000681,FDR-0003,SUB-001,lateral_underground,#4 CU,ABC,0.063,330.3,1.4436,0.4838,1.007,100,12.47,3,0,,closed
EDGE-001390,FUSE-XFMR-000681,XFMR-000681,FDR-0003,SUB-001,lateral_underground,#4 CU,ABC,0.354,1871.5,1.623,0.5358,1.007,100,12.47,3,0,,closed
EDGE-001391,JCT-FDR-0003-005,FUSE-XFMR-000682,FDR-0003,SUB-001,lateral_overhead,#4 CU,AB,0.066,350.9,1.6509,0.5504,1.007,100,12.47,2,1,,closed
EDGE-001392,FUSE-XFMR-000682,XFMR-000682,FDR-0003,SUB-001,lateral_overhead,#4 CU,AB,0.377,1988.2,1.4046,0.4834,1.007,100,12.47,2,1,,closed
EDGE-001393,JCT-FDR-0003-005,FUSE-XFMR-000683,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.07,369.9,1.6149,0.5244,1.007,100,12.47,2,1,,closed
EDGE-001394,FUSE-XFMR-000683,XFMR-000683,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.397,2095.9,1.3938,0.4794,1.007,100,12.47,2,1,,closed
EDGE-001395,JCT-FDR-0003-005,FUSE-XFMR-000684,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.073,383.3,0.3209,0.4733,0.3655,340,12.47,1,1,,closed
EDGE-001396,FUSE-XFMR-000684,XFMR-000684,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.411,2172.2,0.3121,0.4043,0.3655,340,12.47,1,1,,closed
EDGE-001397,JCT-FDR-0003-005,FUSE-XFMR-000685,FDR-0003,SUB-001,lateral_underground,#2 ACSR,A,0.076,401.5,0.9191,0.5517,0.6985,150,12.47,1,0,,closed
EDGE-001398,FUSE-XFMR-000685,XFMR-000685,FDR-0003,SUB-001,lateral_underground,#2 ACSR,A,0.431,2275.4,0.9581,0.4721,0.6985,150,12.47,1,0,,closed
EDGE-001399,JCT-FDR-0003-005,FUSE-XFMR-000686,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.079,419.0,0.5993,0.4736,0.5345,230,12.47,1,1,,closed
EDGE-001400,FUSE-XFMR-000686,XFMR-000686,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.45,2374.2,0.5988,0.4697,0.5345,230,12.47,1,1,,closed
EDGE-001401,JCT-FDR-0003-005,FUSE-XFMR-000687,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.083,439.6,0.919,0.5502,0.6985,150,12.47,1,1,,closed
EDGE-001402,FUSE-XFMR-000687,XFMR-000687,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.472,2490.8,0.9278,0.492,0.6985,150,12.47,1,1,,closed
EDGE-001403,JCT-FDR-0003-005,FUSE-XFMR-000688,FDR-0003,SUB-001,lateral_overhead,1/0 AL,C,0.086,454.6,0.6509,0.4433,0.5345,230,12.47,1,1,,closed
EDGE-001404,FUSE-XFMR-000688,XFMR-000688,FDR-0003,SUB-001,lateral_overhead,1/0 AL,C,0.488,2576.1,0.6124,0.4412,0.5345,230,12.47,1,1,,closed
EDGE-001405,JCT-FDR-0003-005,FUSE-XFMR-000689,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.089,472.0,1.5159,0.4684,1.007,100,12.47,1,1,,closed
EDGE-001406,FUSE-XFMR-000689,XFMR-000689,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.507,2674.8,1.4465,0.4627,1.007,100,12.47,1,1,,closed
EDGE-001407,JCT-FDR-0003-005,FUSE-XFMR-000690,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.093,491.0,0.5548,0.4731,0.5345,230,12.47,2,1,,closed
EDGE-001408,FUSE-XFMR-000690,XFMR-000690,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.527,2782.6,0.541,0.4309,0.5345,230,12.47,2,1,,closed
EDGE-001409,JCT-FDR-0003-005,FUSE-XFMR-000691,FDR-0003,SUB-001,lateral_underground,4/0 AL,AC,0.097,510.0,0.3181,0.4086,0.3655,340,12.47,2,0,,closed
EDGE-001410,FUSE-XFMR-000691,XFMR-000691,FDR-0003,SUB-001,lateral_underground,4/0 AL,AC,0.547,2890.3,0.2681,0.4253,0.3655,340,12.47,2,0,,closed
EDGE-001411,JCT-FDR-0003-005,FUSE-XFMR-000692,FDR-0003,SUB-001,lateral_underground,4/0 AL,AB,0.1,526.7,0.3109,0.4561,0.3655,340,12.47,2,0,,closed
EDGE-001412,FUSE-XFMR-000692,XFMR-000692,FDR-0003,SUB-001,lateral_underground,4/0 AL,AB,0.565,2984.5,0.3145,0.3918,0.3655,340,12.47,2,0,,closed
EDGE-001413,JCT-FDR-0003-005,FUSE-XFMR-000693,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.103,545.7,0.5429,0.4871,0.5345,230,12.47,1,1,,closed
EDGE-001414,FUSE-XFMR-000693,XFMR-000693,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.586,3092.2,0.6005,0.5142,0.5345,230,12.47,1,1,,closed
EDGE-001415,JCT-FDR-0003-005,FUSE-XFMR-000694,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.106,561.5,0.911,0.4834,0.6985,150,12.47,2,1,,closed
EDGE-001416,FUSE-XFMR-000694,XFMR-000694,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.603,3182.0,0.9811,0.5119,0.6985,150,12.47,2,1,,closed
EDGE-001417,JCT-FDR-0003-005,FUSE-XFMR-000695,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.11,579.7,0.8971,0.4989,0.6985,150,12.47,1,1,,closed
EDGE-001418,FUSE-XFMR-000695,XFMR-000695,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.622,3285.2,0.8346,0.4879,0.6985,150,12.47,1,1,,closed
EDGE-001419,JCT-FDR-0003-005,FUSE-XFMR-000696,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.114,600.3,0.2845,0.4229,0.3655,340,12.47,1,1,,closed
EDGE-001420,FUSE-XFMR-000696,XFMR-000696,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.644,3401.9,0.2847,0.4011,0.3655,340,12.47,1,1,,closed
EDGE-001421,JCT-FDR-0003-005,JCT-FDR-0003-006,FDR-0003,SUB-001,primary_overhead,336 ACSR,ABC,0.78,4118.4,0.2827,0.4153,0.3781,400,12.47,3,1,,closed
EDGE-001422,JCT-FDR-0003-006,FUSE-XFMR-000697,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.002,9.5,0.2776,0.4051,0.3655,340,12.47,2,1,,closed
EDGE-001423,FUSE-XFMR-000697,XFMR-000697,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.01,53.9,0.2709,0.4247,0.3655,340,12.47,2,1,,closed
EDGE-001424,JCT-FDR-0003-006,FUSE-XFMR-000698,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.004,22.2,1.3941,0.4951,1.007,100,12.47,1,1,,closed
EDGE-001425,FUSE-XFMR-000698,XFMR-000698,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.024,125.7,1.5249,0.4726,1.007,100,12.47,1,1,,closed
EDGE-001426,JCT-FDR-0003-006,FUSE-XFMR-000699,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.007,36.4,0.3079,0.4593,0.3655,340,12.47,3,1,,closed
EDGE-001427,FUSE-XFMR-000699,XFMR-000699,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.039,206.4,0.3249,0.4754,0.3655,340,12.47,3,1,,closed
EDGE-001428,JCT-FDR-0003-006,FUSE-XFMR-000700,FDR-0003,SUB-001,lateral_underground,#2 ACSR,BC,0.01,53.1,0.9031,0.5191,0.6985,150,12.47,2,0,,closed
EDGE-001429,FUSE-XFMR-000700,XFMR-000700,FDR-0003,SUB-001,lateral_underground,#2 ACSR,BC,0.057,300.7,0.8349,0.4844,0.6985,150,12.47,2,0,,closed
EDGE-001430,JCT-FDR-0003-006,FUSE-XFMR-000701,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.013,70.5,0.8638,0.4975,0.6985,150,12.47,2,1,,closed
EDGE-001431,FUSE-XFMR-000701,XFMR-000701,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.076,399.4,0.9229,0.5442,0.6985,150,12.47,2,1,,closed
EDGE-001432,JCT-FDR-0003-006,FUSE-XFMR-000702,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AC,0.017,87.1,0.8084,0.5019,0.6985,150,12.47,2,0,,closed
EDGE-001433,FUSE-XFMR-000702,XFMR-000702,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AC,0.093,493.7,0.8696,0.5476,0.6985,150,12.47,2,0,,closed
EDGE-001434,JCT-FDR-0003-006,FUSE-XFMR-000703,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.02,105.3,0.2781,0.4728,0.3655,340,12.47,3,1,,closed
EDGE-001435,FUSE-XFMR-000703,XFMR-000703,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.113,596.9,0.2895,0.3994,0.3655,340,12.47,3,1,,closed
EDGE-001436,JCT-FDR-0003-006,FUSE-XFMR-000704,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.024,124.3,0.3242,0.408,0.3655,340,12.47,2,0,,closed
EDGE-001437,FUSE-XFMR-000704,XFMR-000704,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.133,704.6,0.2724,0.3938,0.3655,340,12.47,2,0,,closed
EDGE-001438,JCT-FDR-0003-006,FUSE-XFMR-000705,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.027,140.2,0.2738,0.3911,0.3655,340,12.47,1,1,,closed
EDGE-001439,FUSE-XFMR-000705,XFMR-000705,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.15,794.4,0.3153,0.4122,0.3655,340,12.47,1,1,,closed
EDGE-001440,JCT-FDR-0003-006,FUSE-XFMR-000706,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.03,160.0,0.6091,0.4918,0.5345,230,12.47,2,1,,closed
EDGE-001441,FUSE-XFMR-000706,XFMR-000706,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.172,906.6,0.6036,0.4485,0.5345,230,12.47,2,1,,closed
EDGE-001442,JCT-FDR-0003-006,FUSE-XFMR-000707,FDR-0003,SUB-001,lateral_overhead,1/0 AL,A,0.033,175.0,0.6377,0.4605,0.5345,230,12.47,1,1,,closed
EDGE-001443,FUSE-XFMR-000707,XFMR-000707,FDR-0003,SUB-001,lateral_overhead,1/0 AL,A,0.188,991.8,0.5791,0.4571,0.5345,230,12.47,1,1,,closed
EDGE-001444,JCT-FDR-0003-006,FUSE-XFMR-000708,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.037,194.8,0.6402,0.4449,0.5345,230,12.47,1,1,,closed
EDGE-001445,FUSE-XFMR-000708,XFMR-000708,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.209,1104.0,0.5489,0.4581,0.5345,230,12.47,1,1,,closed
EDGE-001446,JCT-FDR-0003-006,FUSE-XFMR-000709,FDR-0003,SUB-001,lateral_underground,#4 CU,AC,0.04,212.3,1.6369,0.4793,1.007,100,12.47,2,0,,closed
EDGE-001447,FUSE-XFMR-000709,XFMR-000709,FDR-0003,SUB-001,lateral_underground,#4 CU,AC,0.228,1202.8,1.4107,0.5121,1.007,100,12.47,2,0,,closed
EDGE-001448,JCT-FDR-0003-006,FUSE-XFMR-000710,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.043,228.1,1.3809,0.5076,1.007,100,12.47,1,1,,closed
EDGE-001449,FUSE-XFMR-000710,XFMR-000710,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.245,1292.5,1.5533,0.5022,1.007,100,12.47,1,1,,closed
EDGE-001450,JCT-FDR-0003-006,FUSE-XFMR-000711,FDR-0003,SUB-001,lateral_underground,#2 ACSR,C,0.046,245.5,0.9613,0.5139,0.6985,150,12.47,1,0,,closed
EDGE-001451,FUSE-XFMR-000711,XFMR-000711,FDR-0003,SUB-001,lateral_underground,#2 ACSR,C,0.264,1391.3,0.8172,0.5251,0.6985,150,12.47,1,0,,closed
EDGE-001452,JCT-FDR-0003-006,FUSE-XFMR-000712,FDR-0003,SUB-001,lateral_underground,4/0 AL,AC,0.05,265.3,0.2806,0.4181,0.3655,340,12.47,2,0,,closed
EDGE-001453,FUSE-XFMR-000712,XFMR-000712,FDR-0003,SUB-001,lateral_underground,4/0 AL,AC,0.285,1503.5,0.3101,0.4067,0.3655,340,12.47,2,0,,closed
EDGE-001454,JCT-FDR-0003-006,FUSE-XFMR-000713,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AB,0.054,285.1,0.8743,0.5418,0.6985,150,12.47,2,0,,closed
EDGE-001455,FUSE-XFMR-000713,XFMR-000713,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AB,0.306,1615.7,0.9244,0.5051,0.6985,150,12.47,2,0,,closed
EDGE-001456,JCT-FDR-0003-006,FUSE-XFMR-000714,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.057,302.5,0.9029,0.5193,0.6985,150,12.47,2,1,,closed
EDGE-001457,FUSE-XFMR-000714,XFMR-000714,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.325,1714.4,0.8213,0.459,0.6985,150,12.47,2,1,,closed
EDGE-001458,JCT-FDR-0003-006,FUSE-XFMR-000715,FDR-0003,SUB-001,lateral_underground,#2 ACSR,ABC,0.06,319.2,0.8786,0.5103,0.6985,150,12.47,3,0,,closed
EDGE-001459,FUSE-XFMR-000715,XFMR-000715,FDR-0003,SUB-001,lateral_underground,#2 ACSR,ABC,0.343,1808.7,0.8855,0.4815,0.6985,150,12.47,3,0,,closed
EDGE-001460,JCT-FDR-0003-006,FUSE-XFMR-000716,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.063,334.2,1.5667,0.5144,1.007,100,12.47,1,1,,closed
EDGE-001461,FUSE-XFMR-000716,XFMR-000716,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.359,1893.9,1.415,0.5024,1.007,100,12.47,1,1,,closed
EDGE-001462,JCT-FDR-0003-006,FUSE-XFMR-000717,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.067,352.4,0.5616,0.4475,0.5345,230,12.47,1,0,,closed
EDGE-001463,FUSE-XFMR-000717,XFMR-000717,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.378,1997.2,0.5999,0.4752,0.5345,230,12.47,1,0,,closed
EDGE-001464,JCT-FDR-0003-006,FUSE-XFMR-000718,FDR-0003,SUB-001,lateral_underground,1/0 AL,BC,0.071,373.8,0.5897,0.4765,0.5345,230,12.47,2,0,,closed
EDGE-001465,FUSE-XFMR-000718,XFMR-000718,FDR-0003,SUB-001,lateral_underground,1/0 AL,BC,0.401,2118.3,0.6188,0.4609,0.5345,230,12.47,2,0,,closed
EDGE-001466,JCT-FDR-0003-006,FUSE-XFMR-000719,FDR-0003,SUB-001,lateral_underground,1/0 AL,ABC,0.074,389.7,0.5518,0.4297,0.5345,230,12.47,3,0,,closed
EDGE-001467,FUSE-XFMR-000719,XFMR-000719,FDR-0003,SUB-001,lateral_underground,1/0 AL,ABC,0.418,2208.1,0.6417,0.5124,0.5345,230,12.47,3,0,,closed
EDGE-001468,JCT-FDR-0003-006,FUSE-XFMR-000720,FDR-0003,SUB-001,lateral_underground,#2 ACSR,BC,0.077,404.7,0.8088,0.4766,0.6985,150,12.47,2,0,,closed
EDGE-001469,FUSE-XFMR-000720,XFMR-000720,FDR-0003,SUB-001,lateral_underground,#2 ACSR,BC,0.434,2293.4,0.8885,0.512,0.6985,150,12.47,2,0,,closed
EDGE-001470,JCT-FDR-0003-006,FUSE-XFMR-000721,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.081,427.7,0.5716,0.4616,0.5345,230,12.47,2,1,,closed
EDGE-001471,FUSE-XFMR-000721,XFMR-000721,FDR-0003,SUB-001,lateral_overhead,1/0 AL,BC,0.459,2423.5,0.6424,0.4377,0.5345,230,12.47,2,1,,closed
EDGE-001472,JCT-FDR-0003-006,FUSE-XFMR-000722,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.084,443.5,0.2675,0.4385,0.3655,340,12.47,2,1,,closed
EDGE-001473,FUSE-XFMR-000722,XFMR-000722,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.476,2513.3,0.3063,0.449,0.3655,340,12.47,2,1,,closed
EDGE-001474,JCT-FDR-0003-006,FUSE-XFMR-000723,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.087,459.4,1.3934,0.4615,1.007,100,12.47,2,1,,closed
EDGE-001475,FUSE-XFMR-000723,XFMR-000723,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.493,2603.0,1.6188,0.486,1.007,100,12.47,2,1,,closed
EDGE-001476,JCT-FDR-0003-006,FUSE-XFMR-000724,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.091,478.4,0.851,0.4962,0.6985,150,12.47,1,1,,closed
EDGE-001477,FUSE-XFMR-000724,XFMR-000724,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.513,2710.8,0.8542,0.5064,0.6985,150,12.47,1,1,,closed
EDGE-001478,JCT-FDR-0003-006,FUSE-XFMR-000725,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.094,496.6,0.3238,0.4065,0.3655,340,12.47,3,1,,closed
EDGE-001479,FUSE-XFMR-000725,XFMR-000725,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.533,2814.0,0.3123,0.4412,0.3655,340,12.47,3,1,,closed
EDGE-001480,JCT-FDR-0003-006,FUSE-XFMR-000726,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.097,511.6,0.2978,0.4521,0.3655,340,12.47,1,1,,closed
EDGE-001481,FUSE-XFMR-000726,XFMR-000726,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.549,2899.2,0.2899,0.4608,0.3655,340,12.47,1,1,,closed
EDGE-001482,JCT-FDR-0003-006,FUSE-XFMR-000727,FDR-0003,SUB-001,lateral_overhead,#4 CU,ABC,0.101,533.0,1.5379,0.5272,1.007,100,12.47,3,1,,closed
EDGE-001483,FUSE-XFMR-000727,XFMR-000727,FDR-0003,SUB-001,lateral_overhead,#4 CU,ABC,0.572,3020.4,1.3614,0.5323,1.007,100,12.47,3,1,,closed
EDGE-001484,JCT-FDR-0003-006,FUSE-XFMR-000728,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.104,551.2,0.3264,0.4275,0.3655,340,12.47,2,1,,closed
EDGE-001485,FUSE-XFMR-000728,XFMR-000728,FDR-0003,SUB-001,lateral_overhead,4/0 AL,AC,0.592,3123.6,0.314,0.4015,0.3655,340,12.47,2,1,,closed
EDGE-001486,JCT-FDR-0003-006,FUSE-XFMR-000729,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.107,564.7,1.4024,0.5354,1.007,100,12.47,1,1,,closed
EDGE-001487,FUSE-XFMR-000729,XFMR-000729,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.606,3199.9,1.6454,0.5355,1.007,100,12.47,1,1,,closed
EDGE-001488,JCT-FDR-0003-006,FUSE-XFMR-000730,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.111,585.3,1.4583,0.4849,1.007,100,12.47,1,1,,closed
EDGE-001489,FUSE-XFMR-000730,XFMR-000730,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.628,3316.6,1.4922,0.5007,1.007,100,12.47,1,1,,closed
EDGE-001490,JCT-FDR-0003-006,FUSE-XFMR-000731,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.114,599.5,0.3097,0.4369,0.3655,340,12.47,3,1,,closed
EDGE-001491,FUSE-XFMR-000731,XFMR-000731,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.643,3397.4,0.3009,0.4588,0.3655,340,12.47,3,1,,closed
EDGE-001492,JCT-FDR-0003-006,JCT-FDR-0003-007,FDR-0003,SUB-001,primary_overhead,336 ACSR,ABC,0.79,4171.2,0.3009,0.4513,0.4046,400,12.47,3,1,,closed
EDGE-001493,JCT-FDR-0003-007,FUSE-XFMR-000732,FDR-0003,SUB-001,lateral_underground,1/0 AL,ABC,0.002,7.9,0.5601,0.5061,0.5345,230,12.47,3,0,,closed
EDGE-001494,FUSE-XFMR-000732,XFMR-000732,FDR-0003,SUB-001,lateral_underground,1/0 AL,ABC,0.009,44.9,0.5654,0.4321,0.5345,230,12.47,3,0,,closed
EDGE-001495,JCT-FDR-0003-007,FUSE-XFMR-000733,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.004,23.0,0.3204,0.4214,0.3655,340,12.47,3,1,,closed
EDGE-001496,FUSE-XFMR-000733,XFMR-000733,FDR-0003,SUB-001,lateral_overhead,4/0 AL,ABC,0.025,130.2,0.2906,0.4107,0.3655,340,12.47,3,1,,closed
EDGE-001497,JCT-FDR-0003-007,FUSE-XFMR-000734,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.008,41.2,0.8122,0.5255,0.6985,150,12.47,1,1,,closed
EDGE-001498,FUSE-XFMR-000734,XFMR-000734,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.044,233.4,0.9343,0.5057,0.6985,150,12.47,1,1,,closed
EDGE-001499,JCT-FDR-0003-007,FUSE-XFMR-000735,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.01,54.6,0.8516,0.528,0.6985,150,12.47,1,1,,closed
EDGE-001500,FUSE-XFMR-000735,XFMR-000735,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.059,309.7,0.8401,0.5197,0.6985,150,12.47,1,1,,closed
EDGE-001501,JCT-FDR-0003-007,FUSE-XFMR-000736,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.014,72.1,0.9766,0.4556,0.6985,150,12.47,2,1,,closed
EDGE-001502,FUSE-XFMR-000736,XFMR-000736,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.077,408.4,0.9642,0.5102,0.6985,150,12.47,2,1,,closed
EDGE-001503,JCT-FDR-0003-007,FUSE-XFMR-000737,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.017,90.3,0.2866,0.4271,0.3655,340,12.47,1,1,,closed
EDGE-001504,FUSE-XFMR-000737,XFMR-000737,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.097,511.6,0.3166,0.4722,0.3655,340,12.47,1,1,,closed
EDGE-001505,JCT-FDR-0003-007,FUSE-XFMR-000738,FDR-0003,SUB-001,lateral_underground,#2 ACSR,A,0.021,110.1,0.9807,0.5198,0.6985,150,12.47,1,0,,closed
EDGE-001506,FUSE-XFMR-000738,XFMR-000738,FDR-0003,SUB-001,lateral_underground,#2 ACSR,A,0.118,623.8,0.8956,0.5179,0.6985,150,12.47,1,0,,closed
EDGE-001507,JCT-FDR-0003-007,FUSE-XFMR-000739,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.024,128.3,1.5143,0.5613,1.007,100,12.47,1,1,,closed
EDGE-001508,FUSE-XFMR-000739,XFMR-000739,FDR-0003,SUB-001,lateral_overhead,#4 CU,A,0.138,727.1,1.5821,0.5105,1.007,100,12.47,1,1,,closed
EDGE-001509,JCT-FDR-0003-007,FUSE-XFMR-000740,FDR-0003,SUB-001,lateral_overhead,1/0 AL,A,0.027,142.6,0.574,0.5035,0.5345,230,12.47,1,1,,closed
EDGE-001510,FUSE-XFMR-000740,XFMR-000740,FDR-0003,SUB-001,lateral_overhead,1/0 AL,A,0.153,807.8,0.5539,0.4943,0.5345,230,12.47,1,1,,closed
EDGE-001511,JCT-FDR-0003-007,FUSE-XFMR-000741,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.03,159.2,0.9384,0.5012,0.6985,150,12.47,1,1,,closed
EDGE-001512,FUSE-XFMR-000741,XFMR-000741,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.171,902.1,0.9467,0.5371,0.6985,150,12.47,1,1,,closed
EDGE-001513,JCT-FDR-0003-007,FUSE-XFMR-000742,FDR-0003,SUB-001,lateral_overhead,#4 CU,C,0.034,180.6,1.5501,0.4903,1.007,100,12.47,1,1,,closed
EDGE-001514,FUSE-XFMR-000742,XFMR-000742,FDR-0003,SUB-001,lateral_overhead,#4 CU,C,0.194,1023.3,1.4442,0.4943,1.007,100,12.47,1,1,,closed
EDGE-001515,JCT-FDR-0003-007,FUSE-XFMR-000743,FDR-0003,SUB-001,lateral_underground,4/0 AL,ABC,0.037,195.6,0.2801,0.4644,0.3655,340,12.47,3,0,,closed
EDGE-001516,FUSE-XFMR-000743,XFMR-000743,FDR-0003,SUB-001,lateral_underground,4/0 AL,ABC,0.21,1108.5,0.2728,0.426,0.3655,340,12.47,3,0,,closed
EDGE-001517,JCT-FDR-0003-007,FUSE-XFMR-000744,FDR-0003,SUB-001,lateral_underground,1/0 AL,BC,0.04,212.3,0.6063,0.4798,0.5345,230,12.47,2,0,,closed
EDGE-001518,FUSE-XFMR-000744,XFMR-000744,FDR-0003,SUB-001,lateral_underground,1/0 AL,BC,0.228,1202.8,0.5811,0.4846,0.5345,230,12.47,2,0,,closed
EDGE-001519,JCT-FDR-0003-007,FUSE-XFMR-000745,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.044,230.5,0.8482,0.5385,0.6985,150,12.47,1,1,,closed
EDGE-001520,FUSE-XFMR-000745,XFMR-000745,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.247,1306.0,0.8735,0.5504,0.6985,150,12.47,1,1,,closed
EDGE-001521,JCT-FDR-0003-007,FUSE-XFMR-000746,FDR-0003,SUB-001,lateral_underground,#4 CU,A,0.047,247.9,1.4018,0.5211,1.007,100,12.47,1,0,,closed
EDGE-001522,FUSE-XFMR-000746,XFMR-000746,FDR-0003,SUB-001,lateral_underground,#4 CU,A,0.266,1404.7,1.4005,0.4746,1.007,100,12.47,1,0,,closed
EDGE-001523,JCT-FDR-0003-007,FUSE-XFMR-000747,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AB,0.051,267.7,0.867,0.5195,0.6985,150,12.47,2,0,,closed
EDGE-001524,FUSE-XFMR-000747,XFMR-000747,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AB,0.287,1516.9,0.9614,0.4917,0.6985,150,12.47,2,0,,closed
EDGE-001525,JCT-FDR-0003-007,FUSE-XFMR-000748,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.054,284.3,0.8915,0.5291,0.6985,150,12.47,1,1,,closed
EDGE-001526,FUSE-XFMR-000748,XFMR-000748,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,B,0.305,1611.2,0.9638,0.4723,0.6985,150,12.47,1,1,,closed
EDGE-001527,JCT-FDR-0003-007,FUSE-XFMR-000749,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.058,305.7,0.6511,0.4729,0.5345,230,12.47,3,1,,closed
EDGE-001528,FUSE-XFMR-000749,XFMR-000749,FDR-0003,SUB-001,lateral_overhead,1/0 AL,ABC,0.328,1732.4,0.5658,0.4303,0.5345,230,12.47,3,1,,closed
EDGE-001529,JCT-FDR-0003-007,FUSE-XFMR-000750,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.061,321.6,1.3827,0.4815,1.007,100,12.47,1,1,,closed
EDGE-001530,FUSE-XFMR-000750,XFMR-000750,FDR-0003,SUB-001,lateral_overhead,#4 CU,B,0.345,1822.1,1.5849,0.4749,1.007,100,12.47,1,1,,closed
EDGE-001531,JCT-FDR-0003-007,FUSE-XFMR-000751,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.065,340.6,0.3228,0.4674,0.3655,340,12.47,2,0,,closed
EDGE-001532,FUSE-XFMR-000751,XFMR-000751,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.365,1929.8,0.3039,0.4561,0.3655,340,12.47,2,0,,closed
EDGE-001533,JCT-FDR-0003-007,FUSE-XFMR-000752,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.068,356.4,0.5705,0.5178,0.5345,230,12.47,1,0,,closed
EDGE-001534,FUSE-XFMR-000752,XFMR-000752,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.383,2019.6,0.6188,0.475,0.5345,230,12.47,1,0,,closed
EDGE-001535,JCT-FDR-0003-007,FUSE-XFMR-000753,FDR-0003,SUB-001,lateral_underground,#4 CU,A,0.071,373.0,1.422,0.5322,1.007,100,12.47,1,0,,closed
EDGE-001536,FUSE-XFMR-000753,XFMR-000753,FDR-0003,SUB-001,lateral_underground,#4 CU,A,0.4,2113.8,1.4718,0.4929,1.007,100,12.47,1,0,,closed
EDGE-001537,JCT-FDR-0003-007,FUSE-XFMR-000754,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.074,389.7,0.2944,0.4426,0.3655,340,12.47,2,1,,closed
EDGE-001538,FUSE-XFMR-000754,XFMR-000754,FDR-0003,SUB-001,lateral_overhead,4/0 AL,BC,0.418,2208.1,0.3072,0.4035,0.3655,340,12.47,2,1,,closed
EDGE-001539,JCT-FDR-0003-007,FUSE-XFMR-000755,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.078,409.5,1.4726,0.5181,1.007,100,12.47,2,1,,closed
EDGE-001540,FUSE-XFMR-000755,XFMR-000755,FDR-0003,SUB-001,lateral_overhead,#4 CU,BC,0.439,2320.3,1.5252,0.5122,1.007,100,12.47,2,1,,closed
EDGE-001541,JCT-FDR-0003-007,FUSE-XFMR-000756,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.081,427.7,0.2997,0.4679,0.3655,340,12.47,1,1,,closed
EDGE-001542,FUSE-XFMR-000756,XFMR-000756,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.459,2423.5,0.3155,0.4082,0.3655,340,12.47,1,1,,closed
EDGE-001543,JCT-FDR-0003-007,FUSE-XFMR-000757,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AC,0.084,445.9,0.9654,0.4629,0.6985,150,12.47,2,0,,closed
EDGE-001544,FUSE-XFMR-000757,XFMR-000757,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AC,0.479,2526.7,0.9468,0.5078,0.6985,150,12.47,2,0,,closed
EDGE-001545,JCT-FDR-0003-007,FUSE-XFMR-000758,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.087,459.4,0.9026,0.5168,0.6985,150,12.47,3,1,,closed
EDGE-001546,FUSE-XFMR-000758,XFMR-000758,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,ABC,0.493,2603.0,0.9664,0.4575,0.6985,150,12.47,3,1,,closed
EDGE-001547,JCT-FDR-0003-007,FUSE-XFMR-000759,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.091,482.3,1.56,0.4941,1.007,100,12.47,2,1,,closed
EDGE-001548,FUSE-XFMR-000759,XFMR-000759,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.518,2733.2,1.3978,0.4797,1.007,100,12.47,2,1,,closed
EDGE-001549,JCT-FDR-0003-007,FUSE-XFMR-000760,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.094,495.8,0.2986,0.452,0.3655,340,12.47,1,1,,closed
EDGE-001550,FUSE-XFMR-000760,XFMR-000760,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.532,2809.5,0.2926,0.4773,0.3655,340,12.47,1,1,,closed
EDGE-001551,JCT-FDR-0003-007,FUSE-XFMR-000761,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.097,514.0,0.8742,0.4926,0.6985,150,12.47,2,1,,closed
EDGE-001552,FUSE-XFMR-000761,XFMR-000761,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.552,2912.7,0.9614,0.5366,0.6985,150,12.47,2,1,,closed
EDGE-001553,JCT-FDR-0003-007,FUSE-XFMR-000762,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.101,533.0,1.3964,0.5565,1.007,100,12.47,2,1,,closed
EDGE-001554,FUSE-XFMR-000762,XFMR-000762,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.572,3020.4,1.4972,0.5098,1.007,100,12.47,2,1,,closed
EDGE-001555,JCT-FDR-0003-007,FUSE-XFMR-000763,FDR-0003,SUB-001,lateral_underground,4/0 AL,ABC,0.105,552.0,0.3237,0.4003,0.3655,340,12.47,3,0,,closed
EDGE-001556,FUSE-XFMR-000763,XFMR-000763,FDR-0003,SUB-001,lateral_underground,4/0 AL,ABC,0.592,3128.1,0.3034,0.4174,0.3655,340,12.47,3,0,,closed
EDGE-001557,JCT-FDR-0003-007,FUSE-XFMR-000764,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.108,568.7,0.279,0.4691,0.3655,340,12.47,1,1,,closed
EDGE-001558,FUSE-XFMR-000764,XFMR-000764,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.61,3222.4,0.3167,0.4736,0.3655,340,12.47,1,1,,closed
EDGE-001559,JCT-FDR-0003-007,FUSE-XFMR-000765,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.111,585.3,1.6099,0.4936,1.007,100,12.47,2,1,,closed
EDGE-001560,FUSE-XFMR-000765,XFMR-000765,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.628,3316.6,1.5783,0.5429,1.007,100,12.47,2,1,,closed
EDGE-001561,JCT-FDR-0003-007,FUSE-XFMR-000766,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.114,601.9,0.9838,0.4896,0.6985,150,12.47,2,1,,closed
EDGE-001562,FUSE-XFMR-000766,XFMR-000766,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.646,3410.9,0.8863,0.4626,0.6985,150,12.47,2,1,,closed
EDGE-001563,JCT-FDR-0003-007,JCT-FDR-0003-008,FDR-0003,SUB-001,primary_underground,336 ACSR,ABC,0.78,4118.4,0.3294,0.4066,0.3831,400,12.47,3,0,,closed
EDGE-001564,JCT-FDR-0003-008,FUSE-XFMR-000767,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.001,5.5,0.5913,0.5153,0.5345,230,12.47,1,1,,closed
EDGE-001565,FUSE-XFMR-000767,XFMR-000767,FDR-0003,SUB-001,lateral_overhead,1/0 AL,B,0.006,31.4,0.6312,0.4399,0.5345,230,12.47,1,1,,closed
EDGE-001566,JCT-FDR-0003-008,FUSE-XFMR-000768,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AC,0.004,19.8,0.5617,0.468,0.5345,230,12.47,2,1,,closed
EDGE-001567,FUSE-XFMR-000768,XFMR-000768,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AC,0.021,112.2,0.5933,0.5095,0.5345,230,12.47,2,1,,closed
EDGE-001568,JCT-FDR-0003-008,FUSE-XFMR-000769,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.007,34.8,0.8097,0.5049,0.6985,150,12.47,1,1,,closed
EDGE-001569,FUSE-XFMR-000769,XFMR-000769,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.037,197.5,0.94,0.5236,0.6985,150,12.47,1,1,,closed
EDGE-001570,JCT-FDR-0003-008,FUSE-XFMR-000770,FDR-0003,SUB-001,lateral_overhead,#4 CU,ABC,0.01,53.9,1.5017,0.5599,1.007,100,12.47,3,1,,closed
EDGE-001571,FUSE-XFMR-000770,XFMR-000770,FDR-0003,SUB-001,lateral_overhead,#4 CU,ABC,0.058,305.2,1.5656,0.4947,1.007,100,12.47,3,1,,closed
EDGE-001572,JCT-FDR-0003-008,FUSE-XFMR-000771,FDR-0003,SUB-001,lateral_underground,#4 CU,BC,0.013,69.7,1.4839,0.5461,1.007,100,12.47,2,0,,closed
EDGE-001573,FUSE-XFMR-000771,XFMR-000771,FDR-0003,SUB-001,lateral_underground,#4 CU,BC,0.075,394.9,1.6387,0.4986,1.007,100,12.47,2,0,,closed
EDGE-001574,JCT-FDR-0003-008,FUSE-XFMR-000772,FDR-0003,SUB-001,lateral_overhead,#4 CU,ABC,0.016,85.5,1.398,0.5596,1.007,100,12.47,3,1,,closed
EDGE-001575,FUSE-XFMR-000772,XFMR-000772,FDR-0003,SUB-001,lateral_overhead,#4 CU,ABC,0.092,484.7,1.5206,0.4607,1.007,100,12.47,3,1,,closed
EDGE-001576,JCT-FDR-0003-008,FUSE-XFMR-000773,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.02,106.1,0.9335,0.5281,0.6985,150,12.47,1,1,,closed
EDGE-001577,FUSE-XFMR-000773,XFMR-000773,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,C,0.114,601.4,0.9501,0.4941,0.6985,150,12.47,1,1,,closed
EDGE-001578,JCT-FDR-0003-008,FUSE-XFMR-000774,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.024,124.3,0.6509,0.4332,0.5345,230,12.47,1,0,,closed
EDGE-001579,FUSE-XFMR-000774,XFMR-000774,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.133,704.6,0.5771,0.4778,0.5345,230,12.47,1,0,,closed
EDGE-001580,JCT-FDR-0003-008,FUSE-XFMR-000775,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.026,137.8,0.536,0.4556,0.5345,230,12.47,1,0,,closed
EDGE-001581,FUSE-XFMR-000775,XFMR-000775,FDR-0003,SUB-001,lateral_underground,1/0 AL,C,0.148,780.9,0.5511,0.4746,0.5345,230,12.47,1,0,,closed
EDGE-001582,JCT-FDR-0003-008,FUSE-XFMR-000776,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.03,160.8,0.8685,0.5486,0.6985,150,12.47,1,0,,closed
EDGE-001583,FUSE-XFMR-000776,XFMR-000776,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.173,911.1,0.9053,0.4663,0.6985,150,12.47,1,0,,closed
EDGE-001584,JCT-FDR-0003-008,FUSE-XFMR-000777,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AB,0.033,175.8,0.6471,0.4955,0.5345,230,12.47,2,1,,closed
EDGE-001585,FUSE-XFMR-000777,XFMR-000777,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AB,0.189,996.3,0.5608,0.472,0.5345,230,12.47,2,1,,closed
EDGE-001586,JCT-FDR-0003-008,FUSE-XFMR-000778,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AC,0.037,195.6,0.5579,0.4689,0.5345,230,12.47,2,1,,closed
EDGE-001587,FUSE-XFMR-000778,XFMR-000778,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AC,0.21,1108.5,0.5379,0.5155,0.5345,230,12.47,2,1,,closed
EDGE-001588,JCT-FDR-0003-008,FUSE-XFMR-000779,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.04,209.9,1.507,0.5505,1.007,100,12.47,2,1,,closed
EDGE-001589,FUSE-XFMR-000779,XFMR-000779,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.225,1189.3,1.4522,0.5313,1.007,100,12.47,2,1,,closed
EDGE-001590,JCT-FDR-0003-008,FUSE-XFMR-000780,FDR-0003,SUB-001,lateral_underground,#4 CU,AC,0.043,228.9,1.5501,0.4743,1.007,100,12.47,2,0,,closed
EDGE-001591,FUSE-XFMR-000780,XFMR-000780,FDR-0003,SUB-001,lateral_underground,#4 CU,AC,0.246,1297.0,1.6217,0.5621,1.007,100,12.47,2,0,,closed
EDGE-001592,JCT-FDR-0003-008,FUSE-XFMR-000781,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.046,244.7,0.2716,0.4068,0.3655,340,12.47,1,1,,closed
EDGE-001593,FUSE-XFMR-000781,XFMR-000781,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.263,1386.8,0.3233,0.4449,0.3655,340,12.47,1,1,,closed
EDGE-001594,JCT-FDR-0003-008,FUSE-XFMR-000782,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.05,263.7,0.3089,0.4008,0.3655,340,12.47,1,1,,closed
EDGE-001595,FUSE-XFMR-000782,XFMR-000782,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.283,1494.5,0.2967,0.4154,0.3655,340,12.47,1,1,,closed
EDGE-001596,JCT-FDR-0003-008,FUSE-XFMR-000783,FDR-0003,SUB-001,lateral_underground,1/0 AL,AB,0.053,280.4,0.5559,0.4369,0.5345,230,12.47,2,0,,closed
EDGE-001597,FUSE-XFMR-000783,XFMR-000783,FDR-0003,SUB-001,lateral_underground,1/0 AL,AB,0.301,1588.8,0.534,0.5238,0.5345,230,12.47,2,0,,closed
EDGE-001598,JCT-FDR-0003-008,FUSE-XFMR-000784,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.057,299.4,0.2872,0.3967,0.3655,340,12.47,1,1,,closed
EDGE-001599,FUSE-XFMR-000784,XFMR-000784,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.321,1696.5,0.3141,0.427,0.3655,340,12.47,1,1,,closed
EDGE-001600,JCT-FDR-0003-008,FUSE-XFMR-000785,FDR-0003,SUB-001,lateral_overhead,1/0 AL,C,0.06,317.6,0.6055,0.5118,0.5345,230,12.47,1,1,,closed
EDGE-001601,FUSE-XFMR-000785,XFMR-000785,FDR-0003,SUB-001,lateral_overhead,1/0 AL,C,0.341,1799.7,0.5435,0.4477,0.5345,230,12.47,1,1,,closed
EDGE-001602,JCT-FDR-0003-008,FUSE-XFMR-000786,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.063,332.6,1.4787,0.4622,1.007,100,12.47,2,1,,closed
EDGE-001603,FUSE-XFMR-000786,XFMR-000786,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.357,1885.0,1.4816,0.4722,1.007,100,12.47,2,1,,closed
EDGE-001604,JCT-FDR-0003-008,FUSE-XFMR-000787,FDR-0003,SUB-001,lateral_underground,#4 CU,B,0.066,350.9,1.5162,0.5552,1.007,100,12.47,1,0,,closed
EDGE-001605,FUSE-XFMR-000787,XFMR-000787,FDR-0003,SUB-001,lateral_underground,#4 CU,B,0.377,1988.2,1.6508,0.5337,1.007,100,12.47,1,0,,closed
EDGE-001606,JCT-FDR-0003-008,FUSE-XFMR-000788,FDR-0003,SUB-001,lateral_underground,#4 CU,BC,0.07,367.5,1.6403,0.5588,1.007,100,12.47,2,0,,closed
EDGE-001607,FUSE-XFMR-000788,XFMR-000788,FDR-0003,SUB-001,lateral_underground,#4 CU,BC,0.394,2082.4,1.6438,0.5333,1.007,100,12.47,2,0,,closed
EDGE-001608,JCT-FDR-0003-008,FUSE-XFMR-000789,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.073,385.7,0.846,0.5042,0.6985,150,12.47,2,1,,closed
EDGE-001609,FUSE-XFMR-000789,XFMR-000789,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.414,2185.7,0.9738,0.4795,0.6985,150,12.47,2,1,,closed
EDGE-001610,JCT-FDR-0003-008,FUSE-XFMR-000790,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.076,403.9,0.8217,0.4574,0.6985,150,12.47,2,1,,closed
EDGE-001611,FUSE-XFMR-000790,XFMR-000790,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.433,2288.9,0.8916,0.5411,0.6985,150,12.47,2,1,,closed
EDGE-001612,JCT-FDR-0003-008,FUSE-XFMR-000791,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.08,422.9,0.8347,0.5499,0.6985,150,12.47,1,1,,closed
EDGE-001613,FUSE-XFMR-000791,XFMR-000791,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.454,2396.6,0.8479,0.4799,0.6985,150,12.47,1,1,,closed
EDGE-001614,JCT-FDR-0003-008,FUSE-XFMR-000792,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AC,0.083,439.6,0.8198,0.4762,0.6985,150,12.47,2,0,,closed
EDGE-001615,FUSE-XFMR-000792,XFMR-000792,FDR-0003,SUB-001,lateral_underground,#2 ACSR,AC,0.472,2490.8,0.9228,0.5096,0.6985,150,12.47,2,0,,closed
EDGE-001616,JCT-FDR-0003-008,FUSE-XFMR-000793,FDR-0003,SUB-001,lateral_underground,4/0 AL,A,0.087,457.0,0.2692,0.4065,0.3655,340,12.47,1,0,,closed
EDGE-001617,FUSE-XFMR-000793,XFMR-000793,FDR-0003,SUB-001,lateral_underground,4/0 AL,A,0.49,2589.6,0.2856,0.3923,0.3655,340,12.47,1,0,,closed
EDGE-001618,JCT-FDR-0003-008,FUSE-XFMR-000794,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AB,0.09,476.8,0.6028,0.5007,0.5345,230,12.47,2,1,,closed
EDGE-001619,FUSE-XFMR-000794,XFMR-000794,FDR-0003,SUB-001,lateral_overhead,1/0 AL,AB,0.512,2701.8,0.5897,0.4749,0.5345,230,12.47,2,1,,closed
EDGE-001620,JCT-FDR-0003-008,FUSE-XFMR-000795,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.093,492.6,0.2909,0.4436,0.3655,340,12.47,2,0,,closed
EDGE-001621,FUSE-XFMR-000795,XFMR-000795,FDR-0003,SUB-001,lateral_underground,4/0 AL,BC,0.529,2791.5,0.309,0.3979,0.3655,340,12.47,2,0,,closed
EDGE-001622,JCT-FDR-0003-008,FUSE-XFMR-000796,FDR-0003,SUB-001,lateral_underground,#2 ACSR,C,0.097,513.2,0.9535,0.5243,0.6985,150,12.47,1,0,,closed
EDGE-001623,FUSE-XFMR-000796,XFMR-000796,FDR-0003,SUB-001,lateral_underground,#2 ACSR,C,0.551,2908.2,0.8781,0.5294,0.6985,150,12.47,1,0,,closed
EDGE-001624,JCT-FDR-0003-008,FUSE-XFMR-000797,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.1,528.3,0.2849,0.4423,0.3655,340,12.47,1,1,,closed
EDGE-001625,FUSE-XFMR-000797,XFMR-000797,FDR-0003,SUB-001,lateral_overhead,4/0 AL,C,0.567,2993.5,0.3253,0.4194,0.3655,340,12.47,1,1,,closed
EDGE-001626,JCT-FDR-0003-008,FUSE-XFMR-000798,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.103,546.5,0.8613,0.5482,0.6985,150,12.47,2,1,,closed
EDGE-001627,FUSE-XFMR-000798,XFMR-000798,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.586,3096.7,0.9439,0.4756,0.6985,150,12.47,2,1,,closed
EDGE-001628,JCT-FDR-0003-008,FUSE-XFMR-000799,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.106,562.3,0.9563,0.5514,0.6985,150,12.47,2,1,,closed
EDGE-001629,FUSE-XFMR-000799,XFMR-000799,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AC,0.603,3186.5,0.8913,0.4556,0.6985,150,12.47,2,1,,closed
EDGE-001630,JCT-FDR-0003-008,FUSE-XFMR-000800,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.11,579.7,0.8883,0.4533,0.6985,150,12.47,2,1,,closed
EDGE-001631,FUSE-XFMR-000800,XFMR-000800,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,BC,0.622,3285.2,0.8257,0.4693,0.6985,150,12.47,2,1,,closed
EDGE-001632,JCT-FDR-0003-008,FUSE-XFMR-000801,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.113,597.2,0.5617,0.4337,0.5345,230,12.47,1,0,,closed
EDGE-001633,FUSE-XFMR-000801,XFMR-000801,FDR-0003,SUB-001,lateral_underground,1/0 AL,B,0.641,3384.0,0.643,0.4677,0.5345,230,12.47,1,0,,closed
EDGE-001634,JCT-FDR-0003-008,JCT-FDR-0003-009,FDR-0003,SUB-001,primary_overhead,336 ACSR,ABC,0.78,4118.4,0.2866,0.401,0.3931,400,12.47,3,1,,closed
EDGE-001635,JCT-FDR-0003-009,FUSE-XFMR-000802,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.001,4.8,0.9337,0.5331,0.6985,150,12.47,2,1,,closed
EDGE-001636,FUSE-XFMR-000802,XFMR-000802,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,AB,0.005,26.9,0.9524,0.5314,0.6985,150,12.47,2,1,,closed
EDGE-001637,JCT-FDR-0003-009,FUSE-XFMR-000803,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.004,19.0,0.3028,0.4019,0.3655,340,12.47,1,1,,closed
EDGE-001638,FUSE-XFMR-000803,XFMR-000803,FDR-0003,SUB-001,lateral_overhead,4/0 AL,B,0.02,107.7,0.3228,0.433,0.3655,340,12.47,1,1,,closed
EDGE-001639,JCT-FDR-0003-009,FUSE-XFMR-000804,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.007,37.2,1.4597,0.4661,1.007,100,12.47,2,1,,closed
EDGE-001640,FUSE-XFMR-000804,XFMR-000804,FDR-0003,SUB-001,lateral_overhead,#4 CU,AC,0.04,210.9,1.5999,0.5283,1.007,100,12.47,2,1,,closed
EDGE-001641,JCT-FDR-0003-009,FUSE-XFMR-000805,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.011,56.2,0.8887,0.5469,0.6985,150,12.47,1,0,,closed
EDGE-001642,FUSE-XFMR-000805,XFMR-000805,FDR-0003,SUB-001,lateral_underground,#2 ACSR,B,0.06,318.6,0.8334,0.473,0.6985,150,12.47,1,0,,closed
EDGE-001643,JCT-FDR-0003-009,FUSE-XFMR-000806,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.013,70.5,0.9462,0.4914,0.6985,150,12.47,1,1,,closed
EDGE-001644,FUSE-XFMR-000806,XFMR-000806,FDR-0003,SUB-001,lateral_overhead,#2 ACSR,A,0.076,399.4,0.9203,0.5449,0.6985,150,12.47,1,1,,closed
EDGE-001645,JCT-FDR-0003-009,FUSE-XFMR-000807,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.018,92.7,0.3223,0.4764,0.3655,340,12.47,1,1,,closed
EDGE-001646,FUSE-XFMR-000807,XFMR-000807,FDR-0003,SUB-001,lateral_overhead,4/0 AL,A,0.099,525.1,0.3063,0.4256,0.3655,340,12.47,1,1,,closed
EDGE-001647,JCT-FDR-0003-009,FDR-0003-TAIL,FDR-0003,SUB-001,primary_overhead,336 ACSR,ABC,0.13,686.4,0.3166,0.4756,0.375,400,12.47,3,1,,open
EDGE-001648,SUB-002,FDR-0004-HEAD,FDR-0004,SUB-002,bus_tie,4/0 AL,ABC,0.01,52.8,0.3071,0.3919,0.3655,340,24.9,3,1,,closed
EDGE-001649,FDR-0004-HEAD,JCT-FDR-0004-001,FDR-0004,SUB-002,primary_overhead,4/0 AL,ABC,0.01,52.8,0.2873,0.4352,0.4007,340,24.9,3,1,,closed
EDGE-001650,JCT-FDR-0004-001,FUSE-XFMR-000808,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.001,4.8,0.2681,0.4304,0.3655,340,24.9,1,0,,closed
EDGE-001651,FUSE-XFMR-000808,XFMR-000808,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.005,26.9,0.2763,0.4113,0.3655,340,24.9,1,0,,closed
EDGE-001652,JCT-FDR-0004-001,FUSE-XFMR-000809,FDR-0004,SUB-002,lateral_overhead,#4 CU,C,0.002,10.3,1.3923,0.5309,1.007,100,24.9,1,1,,closed
EDGE-001653,FUSE-XFMR-000809,XFMR-000809,FDR-0004,SUB-002,lateral_overhead,#4 CU,C,0.011,58.3,1.5588,0.4943,1.007,100,24.9,1,1,,closed
EDGE-001654,JCT-FDR-0004-001,FUSE-XFMR-000810,FDR-0004,SUB-002,lateral_underground,#4 CU,ABC,0.003,15.0,1.5165,0.5566,1.007,100,24.9,3,0,,closed
EDGE-001655,FUSE-XFMR-000810,XFMR-000810,FDR-0004,SUB-002,lateral_underground,#4 CU,ABC,0.016,85.3,1.65,0.5435,1.007,100,24.9,3,0,,closed
EDGE-001656,JCT-FDR-0004-001,FUSE-XFMR-000811,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.004,19.8,0.3029,0.404,0.3655,340,24.9,1,1,,closed
EDGE-001657,FUSE-XFMR-000811,XFMR-000811,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.021,112.2,0.3002,0.4056,0.3655,340,24.9,1,1,,closed
EDGE-001658,JCT-FDR-0004-001,FUSE-XFMR-000812,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.006,30.1,0.5336,0.5078,0.5345,230,24.9,2,1,,closed
EDGE-001659,FUSE-XFMR-000812,XFMR-000812,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.032,170.5,0.6024,0.4462,0.5345,230,24.9,2,1,,closed
EDGE-001660,JCT-FDR-0004-001,FUSE-XFMR-000813,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.007,36.4,1.3596,0.4956,1.007,100,24.9,1,1,,closed
EDGE-001661,FUSE-XFMR-000813,XFMR-000813,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.039,206.4,1.3766,0.4967,1.007,100,24.9,1,1,,closed
EDGE-001662,JCT-FDR-0004-001,FUSE-XFMR-000814,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.009,45.1,0.8965,0.4751,0.6985,150,24.9,2,1,,closed
EDGE-001663,FUSE-XFMR-000814,XFMR-000814,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.048,255.8,0.832,0.5479,0.6985,150,24.9,2,1,,closed
EDGE-001664,JCT-FDR-0004-001,FUSE-XFMR-000815,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.01,50.7,1.5906,0.4683,1.007,100,24.9,2,1,,closed
EDGE-001665,FUSE-XFMR-000815,XFMR-000815,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.054,287.2,1.36,0.5181,1.007,100,24.9,2,1,,closed
EDGE-001666,JCT-FDR-0004-001,FUSE-XFMR-000816,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.011,57.0,1.3683,0.5491,1.007,100,24.9,3,1,,closed
EDGE-001667,FUSE-XFMR-000816,XFMR-000816,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.061,323.1,1.5355,0.5336,1.007,100,24.9,3,1,,closed
EDGE-001668,JCT-FDR-0004-001,FUSE-XFMR-000817,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.013,66.5,0.8755,0.5426,0.6985,150,24.9,1,1,,closed
EDGE-001669,FUSE-XFMR-000817,XFMR-000817,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.071,377.0,0.836,0.4904,0.6985,150,24.9,1,1,,closed
EDGE-001670,JCT-FDR-0004-001,FUSE-XFMR-000818,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.014,73.7,0.6292,0.5042,0.5345,230,24.9,2,0,,closed
EDGE-001671,FUSE-XFMR-000818,XFMR-000818,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.079,417.4,0.598,0.5128,0.5345,230,24.9,2,0,,closed
