edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-001672,JCT-FDR-0004-001,FUSE-XFMR-000819,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.015,79.2,0.291,0.421,0.3655,340,24.9,3,1,,closed
EDGE-001673,FUSE-XFMR-000819,XFMR-000819,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.085,448.8,0.2975,0.4642,0.3655,340,24.9,3,1,,closed
EDGE-001674,JCT-FDR-0004-001,FUSE-XFMR-000820,FDR-0004,SUB-002,lateral_underground,4/0 AL,BC,0.016,83.2,0.2706,0.4114,0.3655,340,24.9,2,0,,closed
EDGE-001675,FUSE-XFMR-000820,XFMR-000820,FDR-0004,SUB-002,lateral_underground,4/0 AL,BC,0.089,471.2,0.2727,0.392,0.3655,340,24.9,2,0,,closed
EDGE-001676,JCT-FDR-0004-001,FUSE-XFMR-000821,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.017,90.3,0.2907,0.4294,0.3655,340,24.9,2,1,,closed
EDGE-001677,FUSE-XFMR-000821,XFMR-000821,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.097,511.6,0.3257,0.4137,0.3655,340,24.9,2,1,,closed
EDGE-001678,JCT-FDR-0004-001,FUSE-XFMR-000822,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.019,99.8,0.9219,0.4673,0.6985,150,24.9,2,0,,closed
EDGE-001679,FUSE-XFMR-000822,XFMR-000822,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.107,565.5,0.9319,0.4632,0.6985,150,24.9,2,0,,closed
EDGE-001680,JCT-FDR-0004-001,FUSE-XFMR-000823,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.02,103.8,0.6305,0.5211,0.5345,230,24.9,1,1,,closed
EDGE-001681,FUSE-XFMR-000823,XFMR-000823,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.111,587.9,0.6139,0.4524,0.5345,230,24.9,1,1,,closed
EDGE-001682,JCT-FDR-0004-001,FUSE-XFMR-000824,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.022,114.8,0.6172,0.5023,0.5345,230,24.9,2,1,,closed
EDGE-001683,FUSE-XFMR-000824,XFMR-000824,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.123,650.8,0.609,0.4613,0.5345,230,24.9,2,1,,closed
EDGE-001684,JCT-FDR-0004-001,FUSE-XFMR-000825,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.023,119.6,0.2791,0.4616,0.3655,340,24.9,1,1,,closed
EDGE-001685,FUSE-XFMR-000825,XFMR-000825,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.128,677.7,0.297,0.3937,0.3655,340,24.9,1,1,,closed
EDGE-001686,JCT-FDR-0004-001,FUSE-XFMR-000826,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.024,128.3,0.9013,0.4768,0.6985,150,24.9,3,1,,closed
EDGE-001687,FUSE-XFMR-000826,XFMR-000826,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.138,727.1,0.9546,0.5443,0.6985,150,24.9,3,1,,closed
EDGE-001688,JCT-FDR-0004-001,FUSE-XFMR-000827,FDR-0004,SUB-002,lateral_underground,#4 CU,AB,0.026,134.6,1.4315,0.5421,1.007,100,24.9,2,0,,closed
EDGE-001689,FUSE-XFMR-000827,XFMR-000827,FDR-0004,SUB-002,lateral_underground,#4 CU,AB,0.145,763.0,1.6241,0.5376,1.007,100,24.9,2,0,,closed
EDGE-001690,JCT-FDR-0004-001,FUSE-XFMR-000828,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.027,140.2,1.5439,0.5317,1.007,100,24.9,2,1,,closed
EDGE-001691,FUSE-XFMR-000828,XFMR-000828,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.15,794.4,1.3983,0.5305,1.007,100,24.9,2,1,,closed
EDGE-001692,JCT-FDR-0004-001,FUSE-XFMR-000829,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.028,146.5,0.8952,0.4962,0.6985,150,24.9,3,1,,closed
EDGE-001693,FUSE-XFMR-000829,XFMR-000829,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.157,830.3,0.9758,0.4889,0.6985,150,24.9,3,1,,closed
EDGE-001694,JCT-FDR-0004-001,FUSE-XFMR-000830,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.029,154.4,0.8259,0.5243,0.6985,150,24.9,2,1,,closed
EDGE-001695,FUSE-XFMR-000830,XFMR-000830,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.166,875.2,0.8527,0.4577,0.6985,150,24.9,2,1,,closed
EDGE-001696,JCT-FDR-0004-001,FUSE-XFMR-000831,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.03,160.8,0.9101,0.4575,0.6985,150,24.9,1,1,,closed
EDGE-001697,FUSE-XFMR-000831,XFMR-000831,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.173,911.1,0.9308,0.5134,0.6985,150,24.9,1,1,,closed
EDGE-001698,JCT-FDR-0004-001,FUSE-XFMR-000832,FDR-0004,SUB-002,lateral_underground,4/0 AL,C,0.032,168.7,0.3242,0.4506,0.3655,340,24.9,1,0,,closed
EDGE-001699,FUSE-XFMR-000832,XFMR-000832,FDR-0004,SUB-002,lateral_underground,4/0 AL,C,0.181,955.9,0.3184,0.4264,0.3655,340,24.9,1,0,,closed
EDGE-001700,JCT-FDR-0004-001,FUSE-XFMR-000833,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.033,174.2,0.2713,0.4724,0.3655,340,24.9,3,1,,closed
EDGE-001701,FUSE-XFMR-000833,XFMR-000833,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.187,987.4,0.2953,0.4441,0.3655,340,24.9,3,1,,closed
EDGE-001702,JCT-FDR-0004-001,FUSE-XFMR-000834,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.034,181.4,1.3694,0.4847,1.007,100,24.9,2,1,,closed
EDGE-001703,FUSE-XFMR-000834,XFMR-000834,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.195,1027.8,1.5749,0.4699,1.007,100,24.9,2,1,,closed
EDGE-001704,JCT-FDR-0004-001,FUSE-XFMR-000835,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.036,190.1,0.312,0.4599,0.3655,340,24.9,1,1,,closed
EDGE-001705,FUSE-XFMR-000835,XFMR-000835,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.204,1077.1,0.271,0.4617,0.3655,340,24.9,1,1,,closed
EDGE-001706,JCT-FDR-0004-001,FUSE-XFMR-000836,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.037,195.6,0.6169,0.4679,0.5345,230,24.9,2,1,,closed
EDGE-001707,FUSE-XFMR-000836,XFMR-000836,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.21,1108.5,0.5501,0.4981,0.5345,230,24.9,2,1,,closed
EDGE-001708,JCT-FDR-0004-001,FUSE-XFMR-000837,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.038,201.2,0.2975,0.4555,0.3655,340,24.9,2,1,,closed
EDGE-001709,FUSE-XFMR-000837,XFMR-000837,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.216,1140.0,0.2676,0.4315,0.3655,340,24.9,2,1,,closed
EDGE-001710,JCT-FDR-0004-001,FUSE-XFMR-000838,FDR-0004,SUB-002,lateral_underground,#2 ACSR,B,0.04,209.1,0.9735,0.4876,0.6985,150,24.9,1,0,,closed
EDGE-001711,FUSE-XFMR-000838,XFMR-000838,FDR-0004,SUB-002,lateral_underground,#2 ACSR,B,0.224,1184.8,0.9672,0.5516,0.6985,150,24.9,1,0,,closed
EDGE-001712,JCT-FDR-0004-001,FUSE-XFMR-000839,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.041,216.2,0.3019,0.3944,0.3655,340,24.9,2,1,,closed
EDGE-001713,FUSE-XFMR-000839,XFMR-000839,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.232,1225.2,0.2722,0.4134,0.3655,340,24.9,2,1,,closed
EDGE-001714,JCT-FDR-0004-001,FUSE-XFMR-000840,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.043,224.9,0.2908,0.4733,0.3655,340,24.9,1,1,,closed
EDGE-001715,FUSE-XFMR-000840,XFMR-000840,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.241,1274.6,0.3239,0.4378,0.3655,340,24.9,1,1,,closed
EDGE-001716,JCT-FDR-0004-001,FUSE-XFMR-000841,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.044,230.5,0.2809,0.4248,0.3655,340,24.9,2,1,,closed
EDGE-001717,FUSE-XFMR-000841,XFMR-000841,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.247,1306.0,0.2847,0.3986,0.3655,340,24.9,2,1,,closed
EDGE-001718,JCT-FDR-0004-001,FUSE-XFMR-000842,FDR-0004,SUB-002,lateral_underground,4/0 AL,ABC,0.045,236.8,0.2966,0.4111,0.3655,340,24.9,3,0,,closed
EDGE-001719,FUSE-XFMR-000842,XFMR-000842,FDR-0004,SUB-002,lateral_underground,4/0 AL,ABC,0.254,1341.9,0.281,0.407,0.3655,340,24.9,3,0,,closed
EDGE-001720,JCT-FDR-0004-001,FUSE-XFMR-000843,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.046,242.4,0.5651,0.4484,0.5345,230,24.9,2,1,,closed
EDGE-001721,FUSE-XFMR-000843,XFMR-000843,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.26,1373.3,0.5988,0.5162,0.5345,230,24.9,2,1,,closed
EDGE-001722,JCT-FDR-0004-001,FUSE-XFMR-000844,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.048,251.1,0.2993,0.4757,0.3655,340,24.9,2,1,,closed
EDGE-001723,FUSE-XFMR-000844,XFMR-000844,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.269,1422.7,0.3175,0.4416,0.3655,340,24.9,2,1,,closed
EDGE-001724,JCT-FDR-0004-001,FUSE-XFMR-000845,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.049,260.6,0.5718,0.4532,0.5345,230,24.9,3,1,,closed
EDGE-001725,FUSE-XFMR-000845,XFMR-000845,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.28,1476.6,0.6224,0.4621,0.5345,230,24.9,3,1,,closed
EDGE-001726,JCT-FDR-0004-001,FUSE-XFMR-000846,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.05,263.7,0.9177,0.4621,0.6985,150,24.9,1,1,,closed
EDGE-001727,FUSE-XFMR-000846,XFMR-000846,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.283,1494.5,0.8207,0.4943,0.6985,150,24.9,1,1,,closed
EDGE-001728,JCT-FDR-0004-001,FUSE-XFMR-000847,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.052,273.2,1.5081,0.4883,1.007,100,24.9,1,1,,closed
EDGE-001729,FUSE-XFMR-000847,XFMR-000847,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.293,1548.4,1.3954,0.5446,1.007,100,24.9,1,1,,closed
EDGE-001730,JCT-FDR-0004-001,FUSE-XFMR-000848,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.052,277.2,1.4553,0.4914,1.007,100,24.9,2,1,,closed
EDGE-001731,FUSE-XFMR-000848,XFMR-000848,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.297,1570.8,1.4558,0.4671,1.007,100,24.9,2,1,,closed
EDGE-001732,JCT-FDR-0004-001,FUSE-XFMR-000849,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.054,287.5,0.9283,0.4683,0.6985,150,24.9,1,1,,closed
EDGE-001733,FUSE-XFMR-000849,XFMR-000849,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.309,1629.1,0.8198,0.5231,0.6985,150,24.9,1,1,,closed
EDGE-001734,JCT-FDR-0004-001,FUSE-XFMR-000850,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.055,292.2,1.4784,0.5238,1.007,100,24.9,3,1,,closed
EDGE-001735,FUSE-XFMR-000850,XFMR-000850,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.314,1656.1,1.4513,0.4694,1.007,100,24.9,3,1,,closed
EDGE-001736,JCT-FDR-0004-001,FUSE-XFMR-000851,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.057,301.0,0.556,0.4939,0.5345,230,24.9,1,1,,closed
EDGE-001737,FUSE-XFMR-000851,XFMR-000851,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.323,1705.4,0.5642,0.4477,0.5345,230,24.9,1,1,,closed
EDGE-001738,JCT-FDR-0004-001,FUSE-XFMR-000852,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.058,308.1,0.8897,0.5076,0.6985,150,24.9,2,0,,closed
EDGE-001739,FUSE-XFMR-000852,XFMR-000852,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.331,1745.8,0.8777,0.5458,0.6985,150,24.9,2,0,,closed
EDGE-001740,JCT-FDR-0004-001,FUSE-XFMR-000853,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.06,316.0,0.8672,0.505,0.6985,150,24.9,3,1,,closed
EDGE-001741,FUSE-XFMR-000853,XFMR-000853,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.339,1790.7,0.982,0.4524,0.6985,150,24.9,3,1,,closed
EDGE-001742,JCT-FDR-0004-001,FUSE-XFMR-000854,FDR-0004,SUB-002,lateral_underground,4/0 AL,AB,0.061,323.1,0.2755,0.4192,0.3655,340,24.9,2,0,,closed
EDGE-001743,FUSE-XFMR-000854,XFMR-000854,FDR-0004,SUB-002,lateral_underground,4/0 AL,AB,0.347,1831.1,0.272,0.455,0.3655,340,24.9,2,0,,closed
EDGE-001744,JCT-FDR-0004-001,FUSE-XFMR-000855,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.062,327.9,0.9704,0.5359,0.6985,150,24.9,2,1,,closed
EDGE-001745,FUSE-XFMR-000855,XFMR-000855,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.352,1858.0,0.8597,0.4652,0.6985,150,24.9,2,1,,closed
EDGE-001746,JCT-FDR-0004-001,FUSE-XFMR-000856,FDR-0004,SUB-002,lateral_underground,4/0 AL,AB,0.064,335.8,0.3153,0.4445,0.3655,340,24.9,2,0,,closed
EDGE-001747,FUSE-XFMR-000856,XFMR-000856,FDR-0004,SUB-002,lateral_underground,4/0 AL,AB,0.36,1902.9,0.2677,0.3939,0.3655,340,24.9,2,0,,closed
EDGE-001748,JCT-FDR-0004-001,FUSE-XFMR-000857,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.064,339.8,1.5415,0.507,1.007,100,24.9,3,1,,closed
EDGE-001749,FUSE-XFMR-000857,XFMR-000857,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.365,1925.4,1.5128,0.4893,1.007,100,24.9,3,1,,closed
EDGE-001750,JCT-FDR-0004-001,FUSE-XFMR-000858,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.066,348.5,0.892,0.4551,0.6985,150,24.9,2,0,,closed
EDGE-001751,FUSE-XFMR-000858,XFMR-000858,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.374,1974.7,0.8845,0.4767,0.6985,150,24.9,2,0,,closed
EDGE-001752,JCT-FDR-0004-001,JCT-FDR-0004-002,FDR-0004,SUB-002,primary_underground,4/0 AL,ABC,0.45,2376.0,0.2856,0.3927,0.387,340,24.9,3,0,,closed
EDGE-001753,JCT-FDR-0004-002,FUSE-XFMR-000859,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.001,4.0,1.3531,0.4761,1.007,100,24.9,1,1,,closed
EDGE-001754,FUSE-XFMR-000859,XFMR-000859,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.004,22.4,1.5887,0.4801,1.007,100,24.9,1,1,,closed
EDGE-001755,JCT-FDR-0004-002,FUSE-XFMR-000860,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.002,9.5,0.5644,0.4894,0.5345,230,24.9,1,1,,closed
EDGE-001756,FUSE-XFMR-000860,XFMR-000860,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.01,53.9,0.6252,0.4726,0.5345,230,24.9,1,1,,closed
EDGE-001757,JCT-FDR-0004-002,FUSE-XFMR-000861,FDR-0004,SUB-002,lateral_overhead,#4 CU,C,0.003,15.0,1.3653,0.4622,1.007,100,24.9,1,1,,closed
EDGE-001758,FUSE-XFMR-000861,XFMR-000861,FDR-0004,SUB-002,lateral_overhead,#4 CU,C,0.016,85.3,1.3668,0.5421,1.007,100,24.9,1,1,,closed
EDGE-001759,JCT-FDR-0004-002,FUSE-XFMR-000862,FDR-0004,SUB-002,lateral_underground,#2 ACSR,ABC,0.004,21.4,0.9429,0.4694,0.6985,150,24.9,3,0,,closed
EDGE-001760,FUSE-XFMR-000862,XFMR-000862,FDR-0004,SUB-002,lateral_underground,#2 ACSR,ABC,0.023,121.2,0.822,0.5461,0.6985,150,24.9,3,0,,closed
EDGE-001761,JCT-FDR-0004-002,FUSE-XFMR-000863,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.006,32.5,0.3218,0.4652,0.3655,340,24.9,2,1,,closed
EDGE-001762,FUSE-XFMR-000863,XFMR-000863,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.035,184.0,0.3194,0.3959,0.3655,340,24.9,2,1,,closed
EDGE-001763,JCT-FDR-0004-002,FUSE-XFMR-000864,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.008,41.2,0.6506,0.5065,0.5345,230,24.9,2,1,,closed
EDGE-001764,FUSE-XFMR-000864,XFMR-000864,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.044,233.4,0.6104,0.4985,0.5345,230,24.9,2,1,,closed
EDGE-001765,JCT-FDR-0004-002,FUSE-XFMR-000865,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.009,45.9,1.5472,0.4599,1.007,100,24.9,1,1,,closed
EDGE-001766,FUSE-XFMR-000865,XFMR-000865,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.049,260.3,1.6344,0.4904,1.007,100,24.9,1,1,,closed
EDGE-001767,JCT-FDR-0004-002,FUSE-XFMR-000866,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.009,49.9,0.9213,0.4553,0.6985,150,24.9,2,1,,closed
EDGE-001768,FUSE-XFMR-000866,XFMR-000866,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.054,282.7,0.9346,0.4894,0.6985,150,24.9,2,1,,closed
EDGE-001769,JCT-FDR-0004-002,FUSE-XFMR-000867,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.011,57.0,0.3058,0.4585,0.3655,340,24.9,2,1,,closed
EDGE-001770,FUSE-XFMR-000867,XFMR-000867,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.061,323.1,0.2717,0.4592,0.3655,340,24.9,2,1,,closed
EDGE-001771,JCT-FDR-0004-002,FUSE-XFMR-000868,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.012,65.7,1.6216,0.5259,1.007,100,24.9,3,1,,closed
EDGE-001772,FUSE-XFMR-000868,XFMR-000868,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.071,372.5,1.3704,0.5549,1.007,100,24.9,3,1,,closed
EDGE-001773,JCT-FDR-0004-002,FUSE-XFMR-000869,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.013,71.3,1.6344,0.538,1.007,100,24.9,2,1,,closed
EDGE-001774,FUSE-XFMR-000869,XFMR-000869,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.076,403.9,1.5198,0.5531,1.007,100,24.9,2,1,,closed
EDGE-001775,JCT-FDR-0004-002,FUSE-XFMR-000870,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.015,81.6,0.6092,0.4776,0.5345,230,24.9,1,1,,closed
EDGE-001776,FUSE-XFMR-000870,XFMR-000870,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.088,462.3,0.6214,0.5119,0.5345,230,24.9,1,1,,closed
EDGE-001777,JCT-FDR-0004-002,FUSE-XFMR-000871,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.016,85.5,1.4219,0.507,1.007,100,24.9,2,1,,closed
EDGE-001778,FUSE-XFMR-000871,XFMR-000871,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.092,484.7,1.4396,0.5301,1.007,100,24.9,2,1,,closed
EDGE-001779,JCT-FDR-0004-002,FUSE-XFMR-000872,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.017,91.9,0.8753,0.5451,0.6985,150,24.9,1,1,,closed
EDGE-001780,FUSE-XFMR-000872,XFMR-000872,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.099,520.6,0.9664,0.5233,0.6985,150,24.9,1,1,,closed
EDGE-001781,JCT-FDR-0004-002,FUSE-XFMR-000873,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.019,101.4,1.5273,0.5106,1.007,100,24.9,2,1,,closed
EDGE-001782,FUSE-XFMR-000873,XFMR-000873,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.109,574.5,1.4599,0.4657,1.007,100,24.9,2,1,,closed
EDGE-001783,JCT-FDR-0004-002,FUSE-XFMR-000874,FDR-0004,SUB-002,lateral_underground,1/0 AL,B,0.021,108.5,0.5784,0.5074,0.5345,230,24.9,1,0,,closed
EDGE-001784,FUSE-XFMR-000874,XFMR-000874,FDR-0004,SUB-002,lateral_underground,1/0 AL,B,0.116,614.9,0.5335,0.4854,0.5345,230,24.9,1,0,,closed
EDGE-001785,JCT-FDR-0004-002,FUSE-XFMR-000875,FDR-0004,SUB-002,lateral_underground,4/0 AL,AB,0.021,113.3,0.3052,0.4099,0.3655,340,24.9,2,0,,closed
EDGE-001786,FUSE-XFMR-000875,XFMR-000875,FDR-0004,SUB-002,lateral_underground,4/0 AL,AB,0.122,641.8,0.275,0.4328,0.3655,340,24.9,2,0,,closed
EDGE-001787,JCT-FDR-0004-002,FUSE-XFMR-000876,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.023,122.0,1.4304,0.5006,1.007,100,24.9,2,1,,closed
EDGE-001788,FUSE-XFMR-000876,XFMR-000876,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.131,691.2,1.5136,0.553,1.007,100,24.9,2,1,,closed
EDGE-001789,JCT-FDR-0004-002,FUSE-XFMR-000877,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.025,130.7,0.5759,0.4854,0.5345,230,24.9,1,1,,closed
EDGE-001790,FUSE-XFMR-000877,XFMR-000877,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.14,740.5,0.5544,0.5199,0.5345,230,24.9,1,1,,closed
EDGE-001791,JCT-FDR-0004-002,FUSE-XFMR-000878,FDR-0004,SUB-002,lateral_overhead,#4 CU,C,0.026,135.4,1.523,0.5473,1.007,100,24.9,1,1,,closed
EDGE-001792,FUSE-XFMR-000878,XFMR-000878,FDR-0004,SUB-002,lateral_overhead,#4 CU,C,0.145,767.4,1.5299,0.5199,1.007,100,24.9,1,1,,closed
EDGE-001793,JCT-FDR-0004-002,FUSE-XFMR-000879,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.027,142.6,0.2944,0.4767,0.3655,340,24.9,2,1,,closed
EDGE-001794,FUSE-XFMR-000879,XFMR-000879,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.153,807.8,0.2791,0.4117,0.3655,340,24.9,2,1,,closed
EDGE-001795,JCT-FDR-0004-002,FUSE-XFMR-000880,FDR-0004,SUB-002,lateral_underground,4/0 AL,C,0.028,148.9,0.2738,0.452,0.3655,340,24.9,1,0,,closed
EDGE-001796,FUSE-XFMR-000880,XFMR-000880,FDR-0004,SUB-002,lateral_underground,4/0 AL,C,0.16,843.7,0.3071,0.4578,0.3655,340,24.9,1,0,,closed
EDGE-001797,JCT-FDR-0004-002,FUSE-XFMR-000881,FDR-0004,SUB-002,lateral_underground,1/0 AL,C,0.029,153.6,0.5784,0.49,0.5345,230,24.9,1,0,,closed
EDGE-001798,FUSE-XFMR-000881,XFMR-000881,FDR-0004,SUB-002,lateral_underground,1/0 AL,C,0.165,870.7,0.5811,0.4789,0.5345,230,24.9,1,0,,closed
EDGE-001799,JCT-FDR-0004-002,FUSE-XFMR-000882,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.031,163.2,0.6312,0.509,0.5345,230,24.9,2,1,,closed
EDGE-001800,FUSE-XFMR-000882,XFMR-000882,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.175,924.5,0.6222,0.4459,0.5345,230,24.9,2,1,,closed
EDGE-001801,JCT-FDR-0004-002,FUSE-XFMR-000883,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.032,168.7,0.3164,0.4406,0.3655,340,24.9,1,0,,closed
EDGE-001802,FUSE-XFMR-000883,XFMR-000883,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.181,955.9,0.2725,0.4013,0.3655,340,24.9,1,0,,closed
EDGE-001803,JCT-FDR-0004-002,FUSE-XFMR-000884,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.033,176.6,0.5664,0.5061,0.5345,230,24.9,2,1,,closed
EDGE-001804,FUSE-XFMR-000884,XFMR-000884,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.19,1000.8,0.5846,0.4566,0.5345,230,24.9,2,1,,closed
EDGE-001805,JCT-FDR-0004-002,FUSE-XFMR-000885,FDR-0004,SUB-002,lateral_underground,4/0 AL,AB,0.034,180.6,0.2885,0.4666,0.3655,340,24.9,2,0,,closed
EDGE-001806,FUSE-XFMR-000885,XFMR-000885,FDR-0004,SUB-002,lateral_underground,4/0 AL,AB,0.194,1023.3,0.275,0.4519,0.3655,340,24.9,2,0,,closed
EDGE-001807,JCT-FDR-0004-002,FUSE-XFMR-000886,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.036,191.7,0.6284,0.4777,0.5345,230,24.9,3,1,,closed
EDGE-001808,FUSE-XFMR-000886,XFMR-000886,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.206,1086.1,0.6318,0.5052,0.5345,230,24.9,3,1,,closed
EDGE-001809,JCT-FDR-0004-002,FUSE-XFMR-000887,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.037,196.4,0.9544,0.4678,0.6985,150,24.9,1,1,,closed
EDGE-001810,FUSE-XFMR-000887,XFMR-000887,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.211,1113.0,0.9657,0.477,0.6985,150,24.9,1,1,,closed
EDGE-001811,JCT-FDR-0004-002,FUSE-XFMR-000888,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.039,204.3,0.8885,0.5098,0.6985,150,24.9,1,1,,closed
EDGE-001812,FUSE-XFMR-000888,XFMR-000888,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.219,1157.9,0.8388,0.4677,0.6985,150,24.9,1,1,,closed
EDGE-001813,JCT-FDR-0004-002,FUSE-XFMR-000889,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.04,211.5,0.8662,0.4551,0.6985,150,24.9,1,1,,closed
EDGE-001814,FUSE-XFMR-000889,XFMR-000889,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.227,1198.3,0.8453,0.4768,0.6985,150,24.9,1,1,,closed
EDGE-001815,JCT-FDR-0004-002,FUSE-XFMR-000890,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.041,217.0,0.3153,0.3966,0.3655,340,24.9,1,1,,closed
EDGE-001816,FUSE-XFMR-000890,XFMR-000890,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.233,1229.7,0.2845,0.4019,0.3655,340,24.9,1,1,,closed
EDGE-001817,JCT-FDR-0004-002,FUSE-XFMR-000891,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.042,222.6,1.6362,0.522,1.007,100,24.9,1,0,,closed
EDGE-001818,FUSE-XFMR-000891,XFMR-000891,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.239,1261.1,1.5544,0.4764,1.007,100,24.9,1,0,,closed
EDGE-001819,JCT-FDR-0004-002,FUSE-XFMR-000892,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.044,230.5,0.5789,0.4331,0.5345,230,24.9,2,1,,closed
EDGE-001820,FUSE-XFMR-000892,XFMR-000892,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.247,1306.0,0.5919,0.4989,0.5345,230,24.9,2,1,,closed
EDGE-001821,JCT-FDR-0004-002,FUSE-XFMR-000893,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.045,240.0,0.6098,0.5206,0.5345,230,24.9,1,1,,closed
EDGE-001822,FUSE-XFMR-000893,XFMR-000893,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.258,1359.9,0.5785,0.5006,0.5345,230,24.9,1,1,,closed
EDGE-001823,JCT-FDR-0004-002,FUSE-XFMR-000894,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.047,247.1,0.8975,0.5265,0.6985,150,24.9,1,1,,closed
EDGE-001824,FUSE-XFMR-000894,XFMR-000894,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.265,1400.3,0.8813,0.5006,0.6985,150,24.9,1,1,,closed
EDGE-001825,JCT-FDR-0004-002,FUSE-XFMR-000895,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.048,254.2,1.5029,0.5317,1.007,100,24.9,2,1,,closed
EDGE-001826,FUSE-XFMR-000895,XFMR-000895,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.273,1440.6,1.3627,0.4807,1.007,100,24.9,2,1,,closed
EDGE-001827,JCT-FDR-0004-002,FUSE-XFMR-000896,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.049,259.8,0.8087,0.4973,0.6985,150,24.9,1,1,,closed
EDGE-001828,FUSE-XFMR-000896,XFMR-000896,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.279,1472.1,0.8414,0.458,0.6985,150,24.9,1,1,,closed
EDGE-001829,JCT-FDR-0004-002,FUSE-XFMR-000897,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.05,266.1,1.5096,0.4707,1.007,100,24.9,2,1,,closed
EDGE-001830,FUSE-XFMR-000897,XFMR-000897,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.286,1508.0,1.589,0.5122,1.007,100,24.9,2,1,,closed
EDGE-001831,JCT-FDR-0004-002,FUSE-XFMR-000898,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.052,274.0,0.3035,0.4404,0.3655,340,24.9,2,1,,closed
EDGE-001832,FUSE-XFMR-000898,XFMR-000898,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.294,1552.8,0.3149,0.4589,0.3655,340,24.9,2,1,,closed
EDGE-001833,JCT-FDR-0004-002,FUSE-XFMR-000899,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.053,280.4,0.2814,0.432,0.3655,340,24.9,2,1,,closed
EDGE-001834,FUSE-XFMR-000899,XFMR-000899,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.301,1588.8,0.3222,0.3999,0.3655,340,24.9,2,1,,closed
EDGE-001835,JCT-FDR-0004-002,FUSE-XFMR-000900,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.055,289.9,0.9086,0.5456,0.6985,150,24.9,2,1,,closed
EDGE-001836,FUSE-XFMR-000900,XFMR-000900,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.311,1642.6,0.8378,0.5222,0.6985,150,24.9,2,1,,closed
EDGE-001837,JCT-FDR-0004-002,FUSE-XFMR-000901,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.056,297.0,0.8214,0.5332,0.6985,150,24.9,1,1,,closed
EDGE-001838,FUSE-XFMR-000901,XFMR-000901,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.319,1683.0,0.9311,0.4677,0.6985,150,24.9,1,1,,closed
EDGE-001839,JCT-FDR-0004-002,FUSE-XFMR-000902,FDR-0004,SUB-002,lateral_underground,4/0 AL,C,0.057,300.2,0.27,0.4124,0.3655,340,24.9,1,0,,closed
EDGE-001840,FUSE-XFMR-000902,XFMR-000902,FDR-0004,SUB-002,lateral_underground,4/0 AL,C,0.322,1701.0,0.2925,0.4639,0.3655,340,24.9,1,0,,closed
EDGE-001841,JCT-FDR-0004-002,FUSE-XFMR-000903,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.058,307.3,1.4804,0.4766,1.007,100,24.9,3,1,,closed
EDGE-001842,FUSE-XFMR-000903,XFMR-000903,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.33,1741.3,1.6289,0.4792,1.007,100,24.9,3,1,,closed
EDGE-001843,JCT-FDR-0004-002,FUSE-XFMR-000904,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.06,314.4,1.5062,0.4652,1.007,100,24.9,2,0,,closed
EDGE-001844,FUSE-XFMR-000904,XFMR-000904,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.337,1781.7,1.6196,0.5327,1.007,100,24.9,2,0,,closed
EDGE-001845,JCT-FDR-0004-002,FUSE-XFMR-000905,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.061,323.9,0.3177,0.4151,0.3655,340,24.9,1,0,,closed
EDGE-001846,FUSE-XFMR-000905,XFMR-000905,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.348,1835.6,0.3191,0.4497,0.3655,340,24.9,1,0,,closed
EDGE-001847,JCT-FDR-0004-002,FUSE-XFMR-000906,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.063,331.8,0.2908,0.3952,0.3655,340,24.9,2,1,,closed
EDGE-001848,FUSE-XFMR-000906,XFMR-000906,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.356,1880.5,0.3014,0.4523,0.3655,340,24.9,2,1,,closed
EDGE-001849,JCT-FDR-0004-002,FUSE-XFMR-000907,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.064,336.6,1.3697,0.5076,1.007,100,24.9,2,1,,closed
EDGE-001850,FUSE-XFMR-000907,XFMR-000907,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.361,1907.4,1.5142,0.5598,1.007,100,24.9,2,1,,closed
EDGE-001851,JCT-FDR-0004-002,FUSE-XFMR-000908,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.065,342.1,0.6175,0.5209,0.5345,230,24.9,1,1,,closed
EDGE-001852,FUSE-XFMR-000908,XFMR-000908,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.367,1938.8,0.6389,0.4588,0.5345,230,24.9,1,1,,closed
EDGE-001853,JCT-FDR-0004-002,FUSE-XFMR-000909,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.066,348.5,0.9393,0.4615,0.6985,150,24.9,1,1,,closed
EDGE-001854,FUSE-XFMR-000909,XFMR-000909,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.374,1974.7,0.965,0.5329,0.6985,150,24.9,1,1,,closed
EDGE-001855,JCT-FDR-0004-002,JCT-FDR-0004-003,FDR-0004,SUB-002,primary_overhead,4/0 AL,ABC,0.44,2323.2,0.3119,0.4669,0.3806,340,24.9,3,1,,closed
EDGE-001856,JCT-FDR-0004-003,FUSE-XFMR-000910,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.001,4.8,0.8456,0.5328,0.6985,150,24.9,1,1,,closed
EDGE-001857,FUSE-XFMR-000910,XFMR-000910,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.005,26.9,0.9693,0.4549,0.6985,150,24.9,1,1,,closed
EDGE-001858,JCT-FDR-0004-003,FUSE-XFMR-000911,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.002,10.3,0.8377,0.4572,0.6985,150,24.9,2,1,,closed
EDGE-001859,FUSE-XFMR-000911,XFMR-000911,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.011,58.3,0.8516,0.538,0.6985,150,24.9,2,1,,closed
EDGE-001860,JCT-FDR-0004-003,FUSE-XFMR-000912,FDR-0004,SUB-002,lateral_overhead,#4 CU,C,0.003,15.0,1.5567,0.4735,1.007,100,24.9,1,1,,closed
EDGE-001861,FUSE-XFMR-000912,XFMR-000912,FDR-0004,SUB-002,lateral_overhead,#4 CU,C,0.016,85.3,1.6345,0.5135,1.007,100,24.9,1,1,,closed
EDGE-001862,JCT-FDR-0004-003,FUSE-XFMR-000913,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.004,21.4,0.6073,0.4396,0.5345,230,24.9,2,1,,closed
EDGE-001863,FUSE-XFMR-000913,XFMR-000913,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.023,121.2,0.5877,0.4884,0.5345,230,24.9,2,1,,closed
EDGE-001864,JCT-FDR-0004-003,FUSE-XFMR-000914,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.005,27.7,0.5966,0.4402,0.5345,230,24.9,2,1,,closed
EDGE-001865,FUSE-XFMR-000914,XFMR-000914,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.03,157.1,0.6066,0.5219,0.5345,230,24.9,2,1,,closed
EDGE-001866,JCT-FDR-0004-003,FUSE-XFMR-000915,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.007,34.8,0.6124,0.516,0.5345,230,24.9,2,1,,closed
EDGE-001867,FUSE-XFMR-000915,XFMR-000915,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.037,197.5,0.6508,0.4768,0.5345,230,24.9,2,1,,closed
EDGE-001868,JCT-FDR-0004-003,FUSE-XFMR-000916,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.007,39.6,1.6393,0.5455,1.007,100,24.9,2,0,,closed
EDGE-001869,FUSE-XFMR-000916,XFMR-000916,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.043,224.4,1.6489,0.4848,1.007,100,24.9,2,0,,closed
EDGE-001870,JCT-FDR-0004-003,FUSE-XFMR-000917,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.009,49.1,0.2721,0.4183,0.3655,340,24.9,1,1,,closed
EDGE-001871,FUSE-XFMR-000917,XFMR-000917,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.053,278.3,0.2901,0.4203,0.3655,340,24.9,1,1,,closed
EDGE-001872,JCT-FDR-0004-003,FUSE-XFMR-000918,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.01,54.6,0.295,0.4439,0.3655,340,24.9,1,1,,closed
EDGE-001873,FUSE-XFMR-000918,XFMR-000918,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.059,309.7,0.2794,0.4506,0.3655,340,24.9,1,1,,closed
EDGE-001874,JCT-FDR-0004-003,FUSE-XFMR-000919,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.012,62.6,0.3234,0.4195,0.3655,340,24.9,2,1,,closed
EDGE-001875,FUSE-XFMR-000919,XFMR-000919,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.067,354.6,0.3076,0.4509,0.3655,340,24.9,2,1,,closed
EDGE-001876,JCT-FDR-0004-003,FUSE-XFMR-000920,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.013,67.3,0.2699,0.3945,0.3655,340,24.9,1,1,,closed
EDGE-001877,FUSE-XFMR-000920,XFMR-000920,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.072,381.5,0.2845,0.4141,0.3655,340,24.9,1,1,,closed
EDGE-001878,JCT-FDR-0004-003,FUSE-XFMR-000921,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.014,76.0,1.5911,0.5209,1.007,100,24.9,1,0,,closed
EDGE-001879,FUSE-XFMR-000921,XFMR-000921,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.082,430.8,1.357,0.5304,1.007,100,24.9,1,0,,closed
EDGE-001880,JCT-FDR-0004-003,FUSE-XFMR-000922,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.016,83.2,0.307,0.4302,0.3655,340,24.9,2,1,,closed
EDGE-001881,FUSE-XFMR-000922,XFMR-000922,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.089,471.2,0.3152,0.4191,0.3655,340,24.9,2,1,,closed
EDGE-001882,JCT-FDR-0004-003,FUSE-XFMR-000923,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.017,91.9,1.5077,0.5399,1.007,100,24.9,2,1,,closed
EDGE-001883,FUSE-XFMR-000923,XFMR-000923,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.099,520.6,1.5256,0.5129,1.007,100,24.9,2,1,,closed
EDGE-001884,JCT-FDR-0004-003,FUSE-XFMR-000924,FDR-0004,SUB-002,lateral_underground,4/0 AL,ABC,0.018,97.4,0.2763,0.4685,0.3655,340,24.9,3,0,,closed
EDGE-001885,FUSE-XFMR-000924,XFMR-000924,FDR-0004,SUB-002,lateral_underground,4/0 AL,ABC,0.105,552.0,0.2877,0.4361,0.3655,340,24.9,3,0,,closed
EDGE-001886,JCT-FDR-0004-003,FUSE-XFMR-000925,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.019,101.4,0.6156,0.4878,0.5345,230,24.9,2,0,,closed
EDGE-001887,FUSE-XFMR-000925,XFMR-000925,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.109,574.5,0.5531,0.5092,0.5345,230,24.9,2,0,,closed
EDGE-001888,JCT-FDR-0004-003,FUSE-XFMR-000926,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.021,109.3,1.4858,0.536,1.007,100,24.9,1,1,,closed
EDGE-001889,FUSE-XFMR-000926,XFMR-000926,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.117,619.3,1.545,0.5057,1.007,100,24.9,1,1,,closed
EDGE-001890,JCT-FDR-0004-003,FUSE-XFMR-000927,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.022,118.8,0.2903,0.4772,0.3655,340,24.9,2,1,,closed
EDGE-001891,FUSE-XFMR-000927,XFMR-000927,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.128,673.2,0.3031,0.4566,0.3655,340,24.9,2,1,,closed
EDGE-001892,JCT-FDR-0004-003,FUSE-XFMR-000928,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.023,122.0,0.2718,0.41,0.3655,340,24.9,1,1,,closed
EDGE-001893,FUSE-XFMR-000928,XFMR-000928,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.131,691.2,0.288,0.474,0.3655,340,24.9,1,1,,closed
EDGE-001894,JCT-FDR-0004-003,FUSE-XFMR-000929,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.025,131.5,1.6325,0.487,1.007,100,24.9,1,0,,closed
EDGE-001895,FUSE-XFMR-000929,XFMR-000929,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.141,745.0,1.3641,0.4671,1.007,100,24.9,1,0,,closed
EDGE-001896,JCT-FDR-0004-003,FUSE-XFMR-000930,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.027,140.2,0.9801,0.4956,0.6985,150,24.9,1,1,,closed
EDGE-001897,FUSE-XFMR-000930,XFMR-000930,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.15,794.4,0.9784,0.5409,0.6985,150,24.9,1,1,,closed
EDGE-001898,JCT-FDR-0004-003,FUSE-XFMR-000931,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.028,146.5,0.6289,0.4302,0.5345,230,24.9,2,0,,closed
EDGE-001899,FUSE-XFMR-000931,XFMR-000931,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.157,830.3,0.6205,0.4888,0.5345,230,24.9,2,0,,closed
EDGE-001900,JCT-FDR-0004-003,FUSE-XFMR-000932,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.029,154.4,1.4337,0.4604,1.007,100,24.9,2,0,,closed
EDGE-001901,FUSE-XFMR-000932,XFMR-000932,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.166,875.2,1.4376,0.537,1.007,100,24.9,2,0,,closed
EDGE-001902,JCT-FDR-0004-003,FUSE-XFMR-000933,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.03,156.0,0.8556,0.5492,0.6985,150,24.9,1,1,,closed
EDGE-001903,FUSE-XFMR-000933,XFMR-000933,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.167,884.1,0.8696,0.4812,0.6985,150,24.9,1,1,,closed
EDGE-001904,JCT-FDR-0004-003,FUSE-XFMR-000934,FDR-0004,SUB-002,lateral_underground,4/0 AL,AC,0.032,167.9,0.3115,0.4653,0.3655,340,24.9,2,0,,closed
EDGE-001905,FUSE-XFMR-000934,XFMR-000934,FDR-0004,SUB-002,lateral_underground,4/0 AL,AC,0.18,951.5,0.3051,0.4186,0.3655,340,24.9,2,0,,closed
EDGE-001906,JCT-FDR-0004-003,FUSE-XFMR-000935,FDR-0004,SUB-002,lateral_underground,#2 ACSR,C,0.033,171.9,0.8805,0.5192,0.6985,150,24.9,1,0,,closed
EDGE-001907,FUSE-XFMR-000935,XFMR-000935,FDR-0004,SUB-002,lateral_underground,#2 ACSR,C,0.184,973.9,0.8943,0.4848,0.6985,150,24.9,1,0,,closed
EDGE-001908,JCT-FDR-0004-003,FUSE-XFMR-000936,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.034,181.4,0.872,0.4582,0.6985,150,24.9,2,1,,closed
EDGE-001909,FUSE-XFMR-000936,XFMR-000936,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.195,1027.8,0.807,0.5159,0.6985,150,24.9,2,1,,closed
EDGE-001910,JCT-FDR-0004-003,FUSE-XFMR-000937,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.035,186.1,0.8285,0.4942,0.6985,150,24.9,2,1,,closed
EDGE-001911,FUSE-XFMR-000937,XFMR-000937,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.2,1054.7,0.8796,0.5231,0.6985,150,24.9,2,1,,closed
EDGE-001912,JCT-FDR-0004-003,FUSE-XFMR-000938,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.037,194.8,1.5509,0.4676,1.007,100,24.9,2,1,,closed
EDGE-001913,FUSE-XFMR-000938,XFMR-000938,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.209,1104.0,1.3615,0.5283,1.007,100,24.9,2,1,,closed
EDGE-001914,JCT-FDR-0004-003,FUSE-XFMR-000939,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.038,202.0,1.4316,0.4654,1.007,100,24.9,1,1,,closed
EDGE-001915,FUSE-XFMR-000939,XFMR-000939,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.217,1144.4,1.4149,0.5404,1.007,100,24.9,1,1,,closed
EDGE-001916,JCT-FDR-0004-003,FUSE-XFMR-000940,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.04,209.1,1.5666,0.5354,1.007,100,24.9,2,0,,closed
EDGE-001917,FUSE-XFMR-000940,XFMR-000940,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.224,1184.8,1.3535,0.4711,1.007,100,24.9,2,0,,closed
EDGE-001918,JCT-FDR-0004-003,FUSE-XFMR-000941,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.041,214.6,1.5873,0.5335,1.007,100,24.9,3,1,,closed
EDGE-001919,FUSE-XFMR-000941,XFMR-000941,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.23,1216.2,1.4697,0.4749,1.007,100,24.9,3,1,,closed
EDGE-001920,JCT-FDR-0004-003,FUSE-XFMR-000942,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.042,224.1,0.9347,0.4769,0.6985,150,24.9,3,1,,closed
EDGE-001921,FUSE-XFMR-000942,XFMR-000942,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.241,1270.1,0.9506,0.5214,0.6985,150,24.9,3,1,,closed
EDGE-001922,JCT-FDR-0004-003,FUSE-XFMR-000943,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.043,226.5,1.4916,0.527,1.007,100,24.9,2,0,,closed
EDGE-001923,FUSE-XFMR-000943,XFMR-000943,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.243,1283.6,1.6379,0.4694,1.007,100,24.9,2,0,,closed
EDGE-001924,JCT-FDR-0004-003,FUSE-XFMR-000944,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.045,236.8,0.5767,0.5216,0.5345,230,24.9,1,1,,closed
EDGE-001925,FUSE-XFMR-000944,XFMR-000944,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.254,1341.9,0.6186,0.4907,0.5345,230,24.9,1,1,,closed
EDGE-001926,JCT-FDR-0004-003,FUSE-XFMR-000945,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.046,244.7,1.6229,0.4779,1.007,100,24.9,1,1,,closed
EDGE-001927,FUSE-XFMR-000945,XFMR-000945,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.263,1386.8,1.6239,0.53,1.007,100,24.9,1,1,,closed
EDGE-001928,JCT-FDR-0004-003,FUSE-XFMR-000946,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.047,249.5,0.9075,0.4881,0.6985,150,24.9,2,1,,closed
EDGE-001929,FUSE-XFMR-000946,XFMR-000946,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.268,1413.7,0.8661,0.4737,0.6985,150,24.9,2,1,,closed
EDGE-001930,JCT-FDR-0004-003,FUSE-XFMR-000947,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.048,255.0,0.2842,0.3988,0.3655,340,24.9,3,1,,closed
EDGE-001931,FUSE-XFMR-000947,XFMR-000947,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.274,1445.1,0.2957,0.4473,0.3655,340,24.9,3,1,,closed
EDGE-001932,JCT-FDR-0004-003,FUSE-XFMR-000948,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.05,262.2,0.5787,0.4316,0.5345,230,24.9,3,1,,closed
EDGE-001933,FUSE-XFMR-000948,XFMR-000948,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.281,1485.5,0.5473,0.5039,0.5345,230,24.9,3,1,,closed
EDGE-001934,JCT-FDR-0004-003,FUSE-XFMR-000949,FDR-0004,SUB-002,lateral_underground,4/0 AL,C,0.052,272.4,0.308,0.4723,0.3655,340,24.9,1,0,,closed
EDGE-001935,FUSE-XFMR-000949,XFMR-000949,FDR-0004,SUB-002,lateral_underground,4/0 AL,C,0.292,1543.9,0.3115,0.413,0.3655,340,24.9,1,0,,closed
EDGE-001936,JCT-FDR-0004-003,FUSE-XFMR-000950,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.053,278.0,0.2772,0.4087,0.3655,340,24.9,2,1,,closed
EDGE-001937,FUSE-XFMR-000950,XFMR-000950,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.298,1575.3,0.2718,0.4401,0.3655,340,24.9,2,1,,closed
EDGE-001938,JCT-FDR-0004-003,FUSE-XFMR-000951,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.054,284.3,0.2823,0.4385,0.3655,340,24.9,1,1,,closed
EDGE-001939,FUSE-XFMR-000951,XFMR-000951,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.305,1611.2,0.3006,0.4308,0.3655,340,24.9,1,1,,closed
EDGE-001940,JCT-FDR-0004-003,FUSE-XFMR-000952,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.055,288.3,0.2749,0.4555,0.3655,340,24.9,1,0,,closed
EDGE-001941,FUSE-XFMR-000952,XFMR-000952,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.309,1633.6,0.2781,0.3948,0.3655,340,24.9,1,0,,closed
EDGE-001942,JCT-FDR-0004-003,FUSE-XFMR-000953,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.057,298.6,0.9625,0.4929,0.6985,150,24.9,2,1,,closed
EDGE-001943,FUSE-XFMR-000953,XFMR-000953,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.32,1692.0,0.9539,0.4989,0.6985,150,24.9,2,1,,closed
EDGE-001944,JCT-FDR-0004-003,FUSE-XFMR-000954,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.057,303.3,1.4675,0.5308,1.007,100,24.9,1,1,,closed
EDGE-001945,FUSE-XFMR-000954,XFMR-000954,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.326,1718.9,1.4428,0.5317,1.007,100,24.9,1,1,,closed
EDGE-001946,JCT-FDR-0004-003,FUSE-XFMR-000955,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.059,312.0,1.5465,0.5264,1.007,100,24.9,3,1,,closed
EDGE-001947,FUSE-XFMR-000955,XFMR-000955,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.335,1768.3,1.5224,0.5372,1.007,100,24.9,3,1,,closed
EDGE-001948,JCT-FDR-0004-003,FUSE-XFMR-000956,FDR-0004,SUB-002,lateral_underground,#4 CU,C,0.06,319.2,1.579,0.5538,1.007,100,24.9,1,0,,closed
EDGE-001949,FUSE-XFMR-000956,XFMR-000956,FDR-0004,SUB-002,lateral_underground,#4 CU,C,0.343,1808.7,1.4483,0.5278,1.007,100,24.9,1,0,,closed
EDGE-001950,JCT-FDR-0004-003,FUSE-XFMR-000957,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.061,324.7,1.4915,0.4828,1.007,100,24.9,2,0,,closed
EDGE-001951,FUSE-XFMR-000957,XFMR-000957,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.348,1840.1,1.4226,0.5394,1.007,100,24.9,2,0,,closed
EDGE-001952,JCT-FDR-0004-003,FUSE-XFMR-000958,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.063,332.6,0.9648,0.5434,0.6985,150,24.9,2,1,,closed
EDGE-001953,FUSE-XFMR-000958,XFMR-000958,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.357,1885.0,0.9686,0.538,0.6985,150,24.9,2,1,,closed
EDGE-001954,JCT-FDR-0004-003,FUSE-XFMR-000959,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.064,339.8,1.5183,0.5241,1.007,100,24.9,2,1,,closed
EDGE-001955,FUSE-XFMR-000959,XFMR-000959,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.365,1925.4,1.4538,0.4974,1.007,100,24.9,2,1,,closed
EDGE-001956,JCT-FDR-0004-003,FUSE-XFMR-000960,FDR-0004,SUB-002,lateral_underground,#4 CU,ABC,0.066,347.7,1.626,0.5017,1.007,100,24.9,3,0,,closed
EDGE-001957,FUSE-XFMR-000960,XFMR-000960,FDR-0004,SUB-002,lateral_underground,#4 CU,ABC,0.373,1970.2,1.3829,0.4891,1.007,100,24.9,3,0,,closed
EDGE-001958,JCT-FDR-0004-003,JCT-FDR-0004-004,FDR-0004,SUB-002,primary_underground,4/0 AL,ABC,0.45,2376.0,0.3009,0.4463,0.3948,340,24.9,3,0,,closed
EDGE-001959,JCT-FDR-0004-004,FUSE-XFMR-000961,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.001,4.0,0.5512,0.452,0.5345,230,24.9,2,0,,closed
EDGE-001960,FUSE-XFMR-000961,XFMR-000961,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.004,22.4,0.5426,0.4405,0.5345,230,24.9,2,0,,closed
EDGE-001961,JCT-FDR-0004-004,FUSE-XFMR-000962,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.002,8.7,0.6211,0.5028,0.5345,230,24.9,1,1,,closed
EDGE-001962,FUSE-XFMR-000962,XFMR-000962,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.009,49.4,0.5978,0.4756,0.5345,230,24.9,1,1,,closed
EDGE-001963,JCT-FDR-0004-004,FUSE-XFMR-000963,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.003,15.0,0.8306,0.4789,0.6985,150,24.9,1,1,,closed
EDGE-001964,FUSE-XFMR-000963,XFMR-000963,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.016,85.3,0.9841,0.4575,0.6985,150,24.9,1,1,,closed
EDGE-001965,JCT-FDR-0004-004,FUSE-XFMR-000964,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.003,16.6,0.5565,0.4322,0.5345,230,24.9,2,1,,closed
EDGE-001966,FUSE-XFMR-000964,XFMR-000964,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.018,94.2,0.6036,0.5146,0.5345,230,24.9,2,1,,closed
EDGE-001967,JCT-FDR-0004-004,FUSE-XFMR-000965,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.005,28.5,0.9335,0.4663,0.6985,150,24.9,2,1,,closed
EDGE-001968,FUSE-XFMR-000965,XFMR-000965,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.031,161.6,0.8877,0.4879,0.6985,150,24.9,2,1,,closed
EDGE-001969,JCT-FDR-0004-004,FUSE-XFMR-000966,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.006,32.5,0.5529,0.4626,0.5345,230,24.9,2,1,,closed
EDGE-001970,FUSE-XFMR-000966,XFMR-000966,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.035,184.0,0.6118,0.4727,0.5345,230,24.9,2,1,,closed
EDGE-001971,JCT-FDR-0004-004,FUSE-XFMR-000967,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.008,40.4,0.3217,0.4406,0.3655,340,24.9,2,1,,closed
EDGE-001972,FUSE-XFMR-000967,XFMR-000967,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.043,228.9,0.2905,0.4194,0.3655,340,24.9,2,1,,closed
EDGE-001973,JCT-FDR-0004-004,FUSE-XFMR-000968,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.009,45.9,1.4292,0.4999,1.007,100,24.9,2,1,,closed
EDGE-001974,FUSE-XFMR-000968,XFMR-000968,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.049,260.3,1.5331,0.5248,1.007,100,24.9,2,1,,closed
EDGE-001975,JCT-FDR-0004-004,FUSE-XFMR-000969,FDR-0004,SUB-002,lateral_underground,1/0 AL,A,0.011,56.2,0.6177,0.5132,0.5345,230,24.9,1,0,,closed
EDGE-001976,FUSE-XFMR-000969,XFMR-000969,FDR-0004,SUB-002,lateral_underground,1/0 AL,A,0.06,318.6,0.6258,0.4599,0.5345,230,24.9,1,0,,closed
EDGE-001977,JCT-FDR-0004-004,FUSE-XFMR-000970,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.012,62.6,1.5236,0.5259,1.007,100,24.9,2,1,,closed
EDGE-001978,FUSE-XFMR-000970,XFMR-000970,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.067,354.6,1.5488,0.5252,1.007,100,24.9,2,1,,closed
EDGE-001979,JCT-FDR-0004-004,FUSE-XFMR-000971,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.012,65.7,0.6276,0.4988,0.5345,230,24.9,1,1,,closed
EDGE-001980,FUSE-XFMR-000971,XFMR-000971,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.071,372.5,0.5681,0.4994,0.5345,230,24.9,1,1,,closed
EDGE-001981,JCT-FDR-0004-004,FUSE-XFMR-000972,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.014,76.0,0.5358,0.4477,0.5345,230,24.9,3,1,,closed
EDGE-001982,FUSE-XFMR-000972,XFMR-000972,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.082,430.8,0.6434,0.5049,0.5345,230,24.9,3,1,,closed
EDGE-001983,JCT-FDR-0004-004,FUSE-XFMR-000973,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.016,84.0,1.5324,0.4601,1.007,100,24.9,1,1,,closed
EDGE-001984,FUSE-XFMR-000973,XFMR-000973,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.09,475.7,1.5405,0.5483,1.007,100,24.9,1,1,,closed
EDGE-001985,JCT-FDR-0004-004,FUSE-XFMR-000974,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.017,87.9,1.5523,0.4712,1.007,100,24.9,1,0,,closed
EDGE-001986,FUSE-XFMR-000974,XFMR-000974,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.094,498.2,1.547,0.4823,1.007,100,24.9,1,0,,closed
EDGE-001987,JCT-FDR-0004-004,FUSE-XFMR-000975,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.018,93.5,1.355,0.5095,1.007,100,24.9,1,0,,closed
EDGE-001988,FUSE-XFMR-000975,XFMR-000975,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.1,529.6,1.6436,0.544,1.007,100,24.9,1,0,,closed
EDGE-001989,JCT-FDR-0004-004,FUSE-XFMR-000976,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.019,102.2,1.4617,0.5565,1.007,100,24.9,2,0,,closed
EDGE-001990,FUSE-XFMR-000976,XFMR-000976,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.11,579.0,1.4439,0.5198,1.007,100,24.9,2,0,,closed
EDGE-001991,JCT-FDR-0004-004,FUSE-XFMR-000977,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.021,112.5,0.8585,0.5113,0.6985,150,24.9,2,1,,closed
EDGE-001992,FUSE-XFMR-000977,XFMR-000977,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.121,637.3,0.9319,0.4693,0.6985,150,24.9,2,1,,closed
EDGE-001993,JCT-FDR-0004-004,FUSE-XFMR-000978,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.022,114.0,1.4739,0.502,1.007,100,24.9,1,1,,closed
EDGE-001994,FUSE-XFMR-000978,XFMR-000978,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.122,646.3,1.6013,0.4624,1.007,100,24.9,1,1,,closed
EDGE-001995,JCT-FDR-0004-004,FUSE-XFMR-000979,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.023,122.0,1.5283,0.5493,1.007,100,24.9,1,1,,closed
EDGE-001996,FUSE-XFMR-000979,XFMR-000979,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.131,691.2,1.4946,0.4914,1.007,100,24.9,1,1,,closed
EDGE-001997,JCT-FDR-0004-004,FUSE-XFMR-000980,FDR-0004,SUB-002,lateral_underground,1/0 AL,AC,0.025,132.3,0.5895,0.496,0.5345,230,24.9,2,0,,closed
EDGE-001998,FUSE-XFMR-000980,XFMR-000980,FDR-0004,SUB-002,lateral_underground,1/0 AL,AC,0.142,749.5,0.65,0.4863,0.5345,230,24.9,2,0,,closed
EDGE-001999,JCT-FDR-0004-004,FUSE-XFMR-000981,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.026,137.8,0.849,0.5071,0.6985,150,24.9,2,0,,closed
EDGE-002000,FUSE-XFMR-000981,XFMR-000981,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.148,780.9,0.9213,0.5137,0.6985,150,24.9,2,0,,closed
EDGE-002001,JCT-FDR-0004-004,FUSE-XFMR-000982,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.027,141.8,1.3542,0.4885,1.007,100,24.9,2,1,,closed
EDGE-002002,FUSE-XFMR-000982,XFMR-000982,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.152,803.4,1.4898,0.535,1.007,100,24.9,2,1,,closed
EDGE-002003,JCT-FDR-0004-004,FUSE-XFMR-000983,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.028,150.5,1.4421,0.4705,1.007,100,24.9,2,1,,closed
EDGE-002004,FUSE-XFMR-000983,XFMR-000983,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.162,852.7,1.3854,0.5195,1.007,100,24.9,2,1,,closed
EDGE-002005,JCT-FDR-0004-004,FUSE-XFMR-000984,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.03,156.8,0.9132,0.5485,0.6985,150,24.9,2,1,,closed
EDGE-002006,FUSE-XFMR-000984,XFMR-000984,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.168,888.6,0.8262,0.5433,0.6985,150,24.9,2,1,,closed
EDGE-002007,JCT-FDR-0004-004,FUSE-XFMR-000985,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.031,164.7,0.2924,0.4769,0.3655,340,24.9,2,1,,closed
EDGE-002008,FUSE-XFMR-000985,XFMR-000985,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.177,933.5,0.285,0.4618,0.3655,340,24.9,2,1,,closed
