edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-002009,JCT-FDR-0004-004,FUSE-XFMR-000986,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.032,169.5,0.6326,0.4578,0.5345,230,24.9,2,1,,closed
EDGE-002010,FUSE-XFMR-000986,XFMR-000986,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.182,960.4,0.5728,0.4495,0.5345,230,24.9,2,1,,closed
EDGE-002011,JCT-FDR-0004-004,FUSE-XFMR-000987,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.033,176.6,0.5442,0.4696,0.5345,230,24.9,2,1,,closed
EDGE-002012,FUSE-XFMR-000987,XFMR-000987,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.19,1000.8,0.6296,0.4336,0.5345,230,24.9,2,1,,closed
EDGE-002013,JCT-FDR-0004-004,FUSE-XFMR-000988,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.035,186.1,0.3066,0.4094,0.3655,340,24.9,3,1,,closed
EDGE-002014,FUSE-XFMR-000988,XFMR-000988,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.2,1054.7,0.2976,0.4063,0.3655,340,24.9,3,1,,closed
EDGE-002015,JCT-FDR-0004-004,FUSE-XFMR-000989,FDR-0004,SUB-002,lateral_underground,4/0 AL,A,0.037,193.2,0.2804,0.4647,0.3655,340,24.9,1,0,,closed
EDGE-002016,FUSE-XFMR-000989,XFMR-000989,FDR-0004,SUB-002,lateral_underground,4/0 AL,A,0.207,1095.1,0.3139,0.437,0.3655,340,24.9,1,0,,closed
EDGE-002017,JCT-FDR-0004-004,FUSE-XFMR-000990,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.038,199.6,0.3094,0.4297,0.3655,340,24.9,2,1,,closed
EDGE-002018,FUSE-XFMR-000990,XFMR-000990,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.214,1131.0,0.3264,0.4756,0.3655,340,24.9,2,1,,closed
EDGE-002019,JCT-FDR-0004-004,FUSE-XFMR-000991,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.039,207.5,0.2912,0.4292,0.3655,340,24.9,2,1,,closed
EDGE-002020,FUSE-XFMR-000991,XFMR-000991,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.223,1175.9,0.3034,0.4228,0.3655,340,24.9,2,1,,closed
EDGE-002021,JCT-FDR-0004-004,FUSE-XFMR-000992,FDR-0004,SUB-002,lateral_underground,#2 ACSR,B,0.041,216.2,0.813,0.489,0.6985,150,24.9,1,0,,closed
EDGE-002022,FUSE-XFMR-000992,XFMR-000992,FDR-0004,SUB-002,lateral_underground,#2 ACSR,B,0.232,1225.2,0.944,0.509,0.6985,150,24.9,1,0,,closed
EDGE-002023,JCT-FDR-0004-004,FUSE-XFMR-000993,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.042,219.4,0.5719,0.5067,0.5345,230,24.9,3,1,,closed
EDGE-002024,FUSE-XFMR-000993,XFMR-000993,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.235,1243.2,0.5558,0.5051,0.5345,230,24.9,3,1,,closed
EDGE-002025,JCT-FDR-0004-004,FUSE-XFMR-000994,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.043,226.5,1.3953,0.5273,1.007,100,24.9,1,1,,closed
EDGE-002026,FUSE-XFMR-000994,XFMR-000994,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.243,1283.6,1.3735,0.5307,1.007,100,24.9,1,1,,closed
EDGE-002027,JCT-FDR-0004-004,FUSE-XFMR-000995,FDR-0004,SUB-002,lateral_underground,1/0 AL,A,0.044,232.8,0.5747,0.458,0.5345,230,24.9,1,0,,closed
EDGE-002028,FUSE-XFMR-000995,XFMR-000995,FDR-0004,SUB-002,lateral_underground,1/0 AL,A,0.25,1319.5,0.5619,0.4361,0.5345,230,24.9,1,0,,closed
EDGE-002029,JCT-FDR-0004-004,FUSE-XFMR-000996,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.046,242.4,0.2756,0.4755,0.3655,340,24.9,1,1,,closed
EDGE-002030,FUSE-XFMR-000996,XFMR-000996,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.26,1373.3,0.3135,0.4376,0.3655,340,24.9,1,1,,closed
EDGE-002031,JCT-FDR-0004-004,FUSE-XFMR-000997,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.047,247.9,0.302,0.419,0.3655,340,24.9,3,1,,closed
EDGE-002032,FUSE-XFMR-000997,XFMR-000997,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.266,1404.7,0.3146,0.4633,0.3655,340,24.9,3,1,,closed
EDGE-002033,JCT-FDR-0004-004,FUSE-XFMR-000998,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.048,255.8,0.2971,0.4674,0.3655,340,24.9,2,1,,closed
EDGE-002034,FUSE-XFMR-000998,XFMR-000998,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.275,1449.6,0.2888,0.4122,0.3655,340,24.9,2,1,,closed
EDGE-002035,JCT-FDR-0004-004,FUSE-XFMR-000999,FDR-0004,SUB-002,lateral_underground,#2 ACSR,BC,0.05,264.5,0.8933,0.4646,0.6985,150,24.9,2,0,,closed
EDGE-002036,FUSE-XFMR-000999,XFMR-000999,FDR-0004,SUB-002,lateral_underground,#2 ACSR,BC,0.284,1499.0,0.9056,0.4682,0.6985,150,24.9,2,0,,closed
EDGE-002037,JCT-FDR-0004-004,FUSE-XFMR-001000,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.051,271.7,0.5526,0.5157,0.5345,230,24.9,2,1,,closed
EDGE-002038,FUSE-XFMR-001000,XFMR-001000,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.292,1539.4,0.6485,0.5161,0.5345,230,24.9,2,1,,closed
EDGE-002039,JCT-FDR-0004-004,FUSE-XFMR-001001,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.053,278.0,0.2831,0.4522,0.3655,340,24.9,1,1,,closed
EDGE-002040,FUSE-XFMR-001001,XFMR-001001,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.298,1575.3,0.2735,0.4404,0.3655,340,24.9,1,1,,closed
EDGE-002041,JCT-FDR-0004-004,FUSE-XFMR-001002,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.054,282.7,0.2759,0.4043,0.3655,340,24.9,2,1,,closed
EDGE-002042,FUSE-XFMR-001002,XFMR-001002,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.303,1602.2,0.3242,0.4332,0.3655,340,24.9,2,1,,closed
EDGE-002043,JCT-FDR-0004-004,FUSE-XFMR-001003,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.055,291.5,1.4318,0.5283,1.007,100,24.9,2,1,,closed
EDGE-002044,FUSE-XFMR-001003,XFMR-001003,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.313,1651.6,1.5674,0.4712,1.007,100,24.9,2,1,,closed
EDGE-002045,JCT-FDR-0004-004,FUSE-XFMR-001004,FDR-0004,SUB-002,lateral_underground,1/0 AL,C,0.056,295.4,0.5527,0.4518,0.5345,230,24.9,1,0,,closed
EDGE-002046,FUSE-XFMR-001004,XFMR-001004,FDR-0004,SUB-002,lateral_underground,1/0 AL,C,0.317,1674.0,0.6162,0.523,0.5345,230,24.9,1,0,,closed
EDGE-002047,JCT-FDR-0004-004,FUSE-XFMR-001005,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.057,302.5,0.8129,0.5328,0.6985,150,24.9,2,0,,closed
EDGE-002048,FUSE-XFMR-001005,XFMR-001005,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.325,1714.4,0.9329,0.4761,0.6985,150,24.9,2,0,,closed
EDGE-002049,JCT-FDR-0004-004,FUSE-XFMR-001006,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.059,310.5,1.5178,0.4849,1.007,100,24.9,2,0,,closed
EDGE-002050,FUSE-XFMR-001006,XFMR-001006,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.333,1759.3,1.6429,0.4642,1.007,100,24.9,2,0,,closed
EDGE-002051,JCT-FDR-0004-004,FUSE-XFMR-001007,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.061,320.0,0.5692,0.4405,0.5345,230,24.9,2,1,,closed
EDGE-002052,FUSE-XFMR-001007,XFMR-001007,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.343,1813.2,0.5819,0.4702,0.5345,230,24.9,2,1,,closed
EDGE-002053,JCT-FDR-0004-004,FUSE-XFMR-001008,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.062,326.3,1.4624,0.5253,1.007,100,24.9,2,1,,closed
EDGE-002054,FUSE-XFMR-001008,XFMR-001008,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.35,1849.1,1.5769,0.5574,1.007,100,24.9,2,1,,closed
EDGE-002055,JCT-FDR-0004-004,FUSE-XFMR-001009,FDR-0004,SUB-002,lateral_underground,#2 ACSR,A,0.063,330.3,0.8716,0.4793,0.6985,150,24.9,1,0,,closed
EDGE-002056,FUSE-XFMR-001009,XFMR-001009,FDR-0004,SUB-002,lateral_underground,#2 ACSR,A,0.354,1871.5,0.8086,0.5147,0.6985,150,24.9,1,0,,closed
EDGE-002057,JCT-FDR-0004-004,FUSE-XFMR-001010,FDR-0004,SUB-002,lateral_underground,1/0 AL,AC,0.065,340.6,0.6114,0.4458,0.5345,230,24.9,2,0,,closed
EDGE-002058,FUSE-XFMR-001010,XFMR-001010,FDR-0004,SUB-002,lateral_underground,1/0 AL,AC,0.365,1929.8,0.5612,0.4581,0.5345,230,24.9,2,0,,closed
EDGE-002059,JCT-FDR-0004-004,FUSE-XFMR-001011,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.066,346.9,1.5712,0.5241,1.007,100,24.9,2,1,,closed
EDGE-002060,FUSE-XFMR-001011,XFMR-001011,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.372,1965.7,1.6203,0.5183,1.007,100,24.9,2,1,,closed
EDGE-002061,JCT-FDR-0004-004,JCT-FDR-0004-005,FDR-0004,SUB-002,primary_overhead,4/0 AL,ABC,0.45,2376.0,0.3206,0.4613,0.3952,340,24.9,3,1,,closed
EDGE-002062,JCT-FDR-0004-005,FUSE-XFMR-001012,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.002,7.9,0.5826,0.43,0.5345,230,24.9,1,1,,closed
EDGE-002063,FUSE-XFMR-001012,XFMR-001012,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.009,44.9,0.6391,0.4692,0.5345,230,24.9,1,1,,closed
EDGE-002064,JCT-FDR-0004-005,FUSE-XFMR-001013,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.002,7.9,1.48,0.4881,1.007,100,24.9,1,0,,closed
EDGE-002065,FUSE-XFMR-001013,XFMR-001013,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.009,44.9,1.6369,0.5022,1.007,100,24.9,1,0,,closed
EDGE-002066,JCT-FDR-0004-005,FUSE-XFMR-001014,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.003,16.6,0.8785,0.5026,0.6985,150,24.9,3,1,,closed
EDGE-002067,FUSE-XFMR-001014,XFMR-001014,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.018,94.2,0.9589,0.4861,0.6985,150,24.9,3,1,,closed
EDGE-002068,JCT-FDR-0004-005,FUSE-XFMR-001015,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.004,19.8,0.3113,0.4234,0.3655,340,24.9,2,1,,closed
EDGE-002069,FUSE-XFMR-001015,XFMR-001015,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.021,112.2,0.2971,0.4349,0.3655,340,24.9,2,1,,closed
EDGE-002070,JCT-FDR-0004-005,FUSE-XFMR-001016,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.006,29.3,0.9043,0.4868,0.6985,150,24.9,3,1,,closed
EDGE-002071,FUSE-XFMR-001016,XFMR-001016,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.031,166.1,0.9213,0.5227,0.6985,150,24.9,3,1,,closed
EDGE-002072,JCT-FDR-0004-005,FUSE-XFMR-001017,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.007,37.2,0.5581,0.4574,0.5345,230,24.9,3,1,,closed
EDGE-002073,FUSE-XFMR-001017,XFMR-001017,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.04,210.9,0.6156,0.5204,0.5345,230,24.9,3,1,,closed
EDGE-002074,JCT-FDR-0004-005,FUSE-XFMR-001018,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.008,40.4,1.3663,0.5296,1.007,100,24.9,3,1,,closed
EDGE-002075,FUSE-XFMR-001018,XFMR-001018,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.043,228.9,1.4641,0.5088,1.007,100,24.9,3,1,,closed
EDGE-002076,JCT-FDR-0004-005,FUSE-XFMR-001019,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.009,49.9,0.6416,0.4689,0.5345,230,24.9,2,1,,closed
EDGE-002077,FUSE-XFMR-001019,XFMR-001019,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.054,282.7,0.6181,0.4474,0.5345,230,24.9,2,1,,closed
EDGE-002078,JCT-FDR-0004-005,FUSE-XFMR-001020,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.011,56.2,0.5355,0.5058,0.5345,230,24.9,2,0,,closed
EDGE-002079,FUSE-XFMR-001020,XFMR-001020,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.06,318.6,0.5663,0.4544,0.5345,230,24.9,2,0,,closed
EDGE-002080,JCT-FDR-0004-005,FUSE-XFMR-001021,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.012,61.8,1.3745,0.4884,1.007,100,24.9,1,1,,closed
EDGE-002081,FUSE-XFMR-001021,XFMR-001021,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.066,350.1,1.4061,0.5302,1.007,100,24.9,1,1,,closed
EDGE-002082,JCT-FDR-0004-005,FUSE-XFMR-001022,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.013,71.3,0.8698,0.5046,0.6985,150,24.9,1,1,,closed
EDGE-002083,FUSE-XFMR-001022,XFMR-001022,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.076,403.9,0.9434,0.536,0.6985,150,24.9,1,1,,closed
EDGE-002084,JCT-FDR-0004-005,FUSE-XFMR-001023,FDR-0004,SUB-002,lateral_underground,1/0 AL,BC,0.014,76.0,0.6091,0.4689,0.5345,230,24.9,2,0,,closed
EDGE-002085,FUSE-XFMR-001023,XFMR-001023,FDR-0004,SUB-002,lateral_underground,1/0 AL,BC,0.082,430.8,0.607,0.4615,0.5345,230,24.9,2,0,,closed
EDGE-002086,JCT-FDR-0004-005,FUSE-XFMR-001024,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.016,84.0,0.285,0.4695,0.3655,340,24.9,2,1,,closed
EDGE-002087,FUSE-XFMR-001024,XFMR-001024,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.09,475.7,0.2906,0.4165,0.3655,340,24.9,2,1,,closed
EDGE-002088,JCT-FDR-0004-005,FUSE-XFMR-001025,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.017,91.1,1.5409,0.5303,1.007,100,24.9,1,1,,closed
EDGE-002089,FUSE-XFMR-001025,XFMR-001025,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.098,516.1,1.5083,0.5478,1.007,100,24.9,1,1,,closed
EDGE-002090,JCT-FDR-0004-005,FUSE-XFMR-001026,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.019,100.6,0.561,0.4654,0.5345,230,24.9,3,1,,closed
EDGE-002091,FUSE-XFMR-001026,XFMR-001026,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.108,570.0,0.6091,0.5007,0.5345,230,24.9,3,1,,closed
EDGE-002092,JCT-FDR-0004-005,FUSE-XFMR-001027,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.02,107.7,0.299,0.423,0.3655,340,24.9,1,0,,closed
EDGE-002093,FUSE-XFMR-001027,XFMR-001027,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.116,610.4,0.293,0.4218,0.3655,340,24.9,1,0,,closed
EDGE-002094,JCT-FDR-0004-005,FUSE-XFMR-001028,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.021,113.3,0.8194,0.5401,0.6985,150,24.9,2,1,,closed
EDGE-002095,FUSE-XFMR-001028,XFMR-001028,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.122,641.8,0.8477,0.5348,0.6985,150,24.9,2,1,,closed
EDGE-002096,JCT-FDR-0004-005,FUSE-XFMR-001029,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.023,120.4,0.6082,0.4375,0.5345,230,24.9,2,1,,closed
EDGE-002097,FUSE-XFMR-001029,XFMR-001029,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.129,682.2,0.6329,0.4485,0.5345,230,24.9,2,1,,closed
EDGE-002098,JCT-FDR-0004-005,FUSE-XFMR-001030,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.024,124.3,0.3104,0.4682,0.3655,340,24.9,1,0,,closed
EDGE-002099,FUSE-XFMR-001030,XFMR-001030,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.133,704.6,0.3147,0.4595,0.3655,340,24.9,1,0,,closed
EDGE-002100,JCT-FDR-0004-005,FUSE-XFMR-001031,FDR-0004,SUB-002,lateral_underground,#4 CU,C,0.025,132.3,1.417,0.5434,1.007,100,24.9,1,0,,closed
EDGE-002101,FUSE-XFMR-001031,XFMR-001031,FDR-0004,SUB-002,lateral_underground,#4 CU,C,0.142,749.5,1.4038,0.5273,1.007,100,24.9,1,0,,closed
EDGE-002102,JCT-FDR-0004-005,FUSE-XFMR-001032,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.026,137.8,0.3249,0.4666,0.3655,340,24.9,2,1,,closed
EDGE-002103,FUSE-XFMR-001032,XFMR-001032,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.148,780.9,0.3172,0.4618,0.3655,340,24.9,2,1,,closed
EDGE-002104,JCT-FDR-0004-005,FUSE-XFMR-001033,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.028,146.5,0.9738,0.5041,0.6985,150,24.9,2,1,,closed
EDGE-002105,FUSE-XFMR-001033,XFMR-001033,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.157,830.3,0.8409,0.4549,0.6985,150,24.9,2,1,,closed
EDGE-002106,JCT-FDR-0004-005,FUSE-XFMR-001034,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.029,154.4,1.4478,0.5084,1.007,100,24.9,2,0,,closed
EDGE-002107,FUSE-XFMR-001034,XFMR-001034,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.166,875.2,1.3755,0.4642,1.007,100,24.9,2,0,,closed
EDGE-002108,JCT-FDR-0004-005,FUSE-XFMR-001035,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.03,160.0,0.5416,0.486,0.5345,230,24.9,1,1,,closed
EDGE-002109,FUSE-XFMR-001035,XFMR-001035,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.172,906.6,0.6252,0.5159,0.5345,230,24.9,1,1,,closed
EDGE-002110,JCT-FDR-0004-005,FUSE-XFMR-001036,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.031,165.5,0.637,0.5056,0.5345,230,24.9,1,1,,closed
EDGE-002111,FUSE-XFMR-001036,XFMR-001036,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.178,938.0,0.6307,0.5058,0.5345,230,24.9,1,1,,closed
EDGE-002112,JCT-FDR-0004-005,FUSE-XFMR-001037,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.033,175.0,1.6054,0.5456,1.007,100,24.9,2,1,,closed
EDGE-002113,FUSE-XFMR-001037,XFMR-001037,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.188,991.8,1.4532,0.5438,1.007,100,24.9,2,1,,closed
EDGE-002114,JCT-FDR-0004-005,FUSE-XFMR-001038,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.034,181.4,0.2741,0.4554,0.3655,340,24.9,2,1,,closed
EDGE-002115,FUSE-XFMR-001038,XFMR-001038,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.195,1027.8,0.3019,0.4695,0.3655,340,24.9,2,1,,closed
EDGE-002116,JCT-FDR-0004-005,FUSE-XFMR-001039,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.035,186.1,0.6337,0.4599,0.5345,230,24.9,1,1,,closed
EDGE-002117,FUSE-XFMR-001039,XFMR-001039,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.2,1054.7,0.5971,0.4956,0.5345,230,24.9,1,1,,closed
EDGE-002118,JCT-FDR-0004-005,FUSE-XFMR-001040,FDR-0004,SUB-002,lateral_underground,#4 CU,C,0.037,198.0,1.5231,0.5329,1.007,100,24.9,1,0,,closed
EDGE-002119,FUSE-XFMR-001040,XFMR-001040,FDR-0004,SUB-002,lateral_underground,#4 CU,C,0.212,1122.0,1.5822,0.5137,1.007,100,24.9,1,0,,closed
EDGE-002120,JCT-FDR-0004-005,FUSE-XFMR-001041,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.039,204.3,1.3666,0.5342,1.007,100,24.9,2,1,,closed
EDGE-002121,FUSE-XFMR-001041,XFMR-001041,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.219,1157.9,1.5396,0.5113,1.007,100,24.9,2,1,,closed
EDGE-002122,JCT-FDR-0004-005,FUSE-XFMR-001042,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.04,210.7,0.9074,0.4793,0.6985,150,24.9,2,1,,closed
EDGE-002123,FUSE-XFMR-001042,XFMR-001042,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.226,1193.8,0.898,0.4602,0.6985,150,24.9,2,1,,closed
EDGE-002124,JCT-FDR-0004-005,FUSE-XFMR-001043,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.041,215.4,0.9221,0.4704,0.6985,150,24.9,1,1,,closed
EDGE-002125,FUSE-XFMR-001043,XFMR-001043,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.231,1220.7,0.9502,0.509,0.6985,150,24.9,1,1,,closed
EDGE-002126,JCT-FDR-0004-005,FUSE-XFMR-001044,FDR-0004,SUB-002,lateral_underground,4/0 AL,C,0.042,224.1,0.2814,0.4392,0.3655,340,24.9,1,0,,closed
EDGE-002127,FUSE-XFMR-001044,XFMR-001044,FDR-0004,SUB-002,lateral_underground,4/0 AL,C,0.241,1270.1,0.3152,0.4755,0.3655,340,24.9,1,0,,closed
EDGE-002128,JCT-FDR-0004-005,FUSE-XFMR-001045,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.043,228.9,0.6449,0.4834,0.5345,230,24.9,2,1,,closed
EDGE-002129,FUSE-XFMR-001045,XFMR-001045,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.246,1297.0,0.5478,0.4495,0.5345,230,24.9,2,1,,closed
EDGE-002130,JCT-FDR-0004-005,FUSE-XFMR-001046,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.045,237.6,1.4324,0.5306,1.007,100,24.9,1,1,,closed
EDGE-002131,FUSE-XFMR-001046,XFMR-001046,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.255,1346.4,1.3773,0.4862,1.007,100,24.9,1,1,,closed
EDGE-002132,JCT-FDR-0004-005,FUSE-XFMR-001047,FDR-0004,SUB-002,lateral_underground,#4 CU,A,0.046,244.7,1.463,0.5099,1.007,100,24.9,1,0,,closed
EDGE-002133,FUSE-XFMR-001047,XFMR-001047,FDR-0004,SUB-002,lateral_underground,#4 CU,A,0.263,1386.8,1.3789,0.5301,1.007,100,24.9,1,0,,closed
EDGE-002134,JCT-FDR-0004-005,FUSE-XFMR-001048,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.047,248.7,0.6337,0.4629,0.5345,230,24.9,2,1,,closed
EDGE-002135,FUSE-XFMR-001048,XFMR-001048,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.267,1409.2,0.5427,0.4804,0.5345,230,24.9,2,1,,closed
EDGE-002136,JCT-FDR-0004-005,FUSE-XFMR-001049,FDR-0004,SUB-002,lateral_underground,#4 CU,AB,0.049,256.6,1.6114,0.4716,1.007,100,24.9,2,0,,closed
EDGE-002137,FUSE-XFMR-001049,XFMR-001049,FDR-0004,SUB-002,lateral_underground,#4 CU,AB,0.275,1454.1,1.6044,0.5578,1.007,100,24.9,2,0,,closed
EDGE-002138,JCT-FDR-0004-005,FUSE-XFMR-001050,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.05,264.5,0.8474,0.4771,0.6985,150,24.9,2,1,,closed
EDGE-002139,FUSE-XFMR-001050,XFMR-001050,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.284,1499.0,0.8927,0.5395,0.6985,150,24.9,2,1,,closed
EDGE-002140,JCT-FDR-0004-005,FUSE-XFMR-001051,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.052,272.4,0.2688,0.4106,0.3655,340,24.9,2,1,,closed
EDGE-002141,FUSE-XFMR-001051,XFMR-001051,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.292,1543.9,0.3122,0.4304,0.3655,340,24.9,2,1,,closed
EDGE-002142,JCT-FDR-0004-005,FUSE-XFMR-001052,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.052,277.2,0.6049,0.472,0.5345,230,24.9,1,1,,closed
EDGE-002143,FUSE-XFMR-001052,XFMR-001052,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.297,1570.8,0.6417,0.4366,0.5345,230,24.9,1,1,,closed
EDGE-002144,JCT-FDR-0004-005,FUSE-XFMR-001053,FDR-0004,SUB-002,lateral_underground,#4 CU,AB,0.054,286.7,1.6002,0.5226,1.007,100,24.9,2,0,,closed
EDGE-002145,FUSE-XFMR-001053,XFMR-001053,FDR-0004,SUB-002,lateral_underground,#4 CU,AB,0.308,1624.7,1.4252,0.5264,1.007,100,24.9,2,0,,closed
EDGE-002146,JCT-FDR-0004-005,FUSE-XFMR-001054,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.055,291.5,0.8092,0.5437,0.6985,150,24.9,2,1,,closed
EDGE-002147,FUSE-XFMR-001054,XFMR-001054,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.313,1651.6,0.9642,0.4855,0.6985,150,24.9,2,1,,closed
EDGE-002148,JCT-FDR-0004-005,FUSE-XFMR-001055,FDR-0004,SUB-002,lateral_underground,4/0 AL,A,0.057,299.4,0.3211,0.3908,0.3655,340,24.9,1,0,,closed
EDGE-002149,FUSE-XFMR-001055,XFMR-001055,FDR-0004,SUB-002,lateral_underground,4/0 AL,A,0.321,1696.5,0.2737,0.4646,0.3655,340,24.9,1,0,,closed
EDGE-002150,JCT-FDR-0004-005,FUSE-XFMR-001056,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.059,309.7,1.48,0.4804,1.007,100,24.9,2,1,,closed
EDGE-002151,FUSE-XFMR-001056,XFMR-001056,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.332,1754.8,1.4691,0.5615,1.007,100,24.9,2,1,,closed
EDGE-002152,JCT-FDR-0004-005,FUSE-XFMR-001057,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.059,311.3,0.3115,0.4515,0.3655,340,24.9,2,1,,closed
EDGE-002153,FUSE-XFMR-001057,XFMR-001057,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.334,1763.8,0.2949,0.4303,0.3655,340,24.9,2,1,,closed
EDGE-002154,JCT-FDR-0004-005,FUSE-XFMR-001058,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.06,319.2,0.9442,0.4907,0.6985,150,24.9,2,1,,closed
EDGE-002155,FUSE-XFMR-001058,XFMR-001058,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.343,1808.7,0.8875,0.4639,0.6985,150,24.9,2,1,,closed
EDGE-002156,JCT-FDR-0004-005,FUSE-XFMR-001059,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.063,330.3,0.3065,0.4466,0.3655,340,24.9,1,1,,closed
EDGE-002157,FUSE-XFMR-001059,XFMR-001059,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.354,1871.5,0.2688,0.3969,0.3655,340,24.9,1,1,,closed
EDGE-002158,JCT-FDR-0004-005,FUSE-XFMR-001060,FDR-0004,SUB-002,lateral_underground,4/0 AL,ABC,0.063,335.0,0.2989,0.4533,0.3655,340,24.9,3,0,,closed
EDGE-002159,FUSE-XFMR-001060,XFMR-001060,FDR-0004,SUB-002,lateral_underground,4/0 AL,ABC,0.36,1898.4,0.2736,0.4503,0.3655,340,24.9,3,0,,closed
EDGE-002160,JCT-FDR-0004-005,FUSE-XFMR-001061,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.064,339.0,0.6439,0.5008,0.5345,230,24.9,1,1,,closed
EDGE-002161,FUSE-XFMR-001061,XFMR-001061,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.364,1920.9,0.5799,0.4997,0.5345,230,24.9,1,1,,closed
EDGE-002162,JCT-FDR-0004-005,FUSE-XFMR-001062,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.066,346.9,0.9765,0.5095,0.6985,150,24.9,2,1,,closed
EDGE-002163,FUSE-XFMR-001062,XFMR-001062,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.372,1965.7,0.9009,0.5193,0.6985,150,24.9,2,1,,closed
EDGE-002164,JCT-FDR-0004-005,JCT-FDR-0004-006,FDR-0004,SUB-002,primary_overhead,4/0 AL,ABC,0.45,2376.0,0.2806,0.4371,0.3736,340,24.9,3,1,,closed
EDGE-002165,JCT-FDR-0004-006,FUSE-XFMR-001063,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.001,4.0,1.4458,0.5083,1.007,100,24.9,1,1,,closed
EDGE-002166,FUSE-XFMR-001063,XFMR-001063,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.004,22.4,1.45,0.5068,1.007,100,24.9,1,1,,closed
EDGE-002167,JCT-FDR-0004-006,FUSE-XFMR-001064,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.002,11.1,1.623,0.5596,1.007,100,24.9,2,1,,closed
EDGE-002168,FUSE-XFMR-001064,XFMR-001064,FDR-0004,SUB-002,lateral_overhead,#4 CU,AB,0.012,62.8,1.5004,0.5064,1.007,100,24.9,2,1,,closed
EDGE-002169,JCT-FDR-0004-006,FUSE-XFMR-001065,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.003,15.0,0.5574,0.4993,0.5345,230,24.9,1,1,,closed
EDGE-002170,FUSE-XFMR-001065,XFMR-001065,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.016,85.3,0.5859,0.4787,0.5345,230,24.9,1,1,,closed
EDGE-002171,JCT-FDR-0004-006,FUSE-XFMR-001066,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.004,23.8,1.6179,0.4816,1.007,100,24.9,3,1,,closed
EDGE-002172,FUSE-XFMR-001066,XFMR-001066,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.025,134.6,1.6409,0.4844,1.007,100,24.9,3,1,,closed
EDGE-002173,JCT-FDR-0004-006,FUSE-XFMR-001067,FDR-0004,SUB-002,lateral_underground,#2 ACSR,ABC,0.005,27.7,0.849,0.4839,0.6985,150,24.9,3,0,,closed
EDGE-002174,FUSE-XFMR-001067,XFMR-001067,FDR-0004,SUB-002,lateral_underground,#2 ACSR,ABC,0.03,157.1,0.9174,0.5161,0.6985,150,24.9,3,0,,closed
EDGE-002175,JCT-FDR-0004-006,FUSE-XFMR-001068,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.007,34.8,0.9123,0.4923,0.6985,150,24.9,2,1,,closed
EDGE-002176,FUSE-XFMR-001068,XFMR-001068,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.037,197.5,0.8435,0.5084,0.6985,150,24.9,2,1,,closed
EDGE-002177,JCT-FDR-0004-006,FUSE-XFMR-001069,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.008,42.8,0.6448,0.492,0.5345,230,24.9,2,1,,closed
EDGE-002178,FUSE-XFMR-001069,XFMR-001069,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.046,242.4,0.5794,0.4496,0.5345,230,24.9,2,1,,closed
EDGE-002179,JCT-FDR-0004-006,FUSE-XFMR-001070,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.01,53.9,1.5945,0.5348,1.007,100,24.9,3,1,,closed
EDGE-002180,FUSE-XFMR-001070,XFMR-001070,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.058,305.2,1.4701,0.5559,1.007,100,24.9,3,1,,closed
EDGE-002181,JCT-FDR-0004-006,FUSE-XFMR-001071,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.011,56.2,0.9046,0.4677,0.6985,150,24.9,1,1,,closed
EDGE-002182,FUSE-XFMR-001071,XFMR-001071,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.06,318.6,0.9012,0.5469,0.6985,150,24.9,1,1,,closed
EDGE-002183,JCT-FDR-0004-006,FUSE-XFMR-001072,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.012,64.9,0.9405,0.54,0.6985,150,24.9,2,0,,closed
EDGE-002184,FUSE-XFMR-001072,XFMR-001072,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.07,368.0,0.912,0.51,0.6985,150,24.9,2,0,,closed
EDGE-002185,JCT-FDR-0004-006,FUSE-XFMR-001073,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.013,70.5,0.8286,0.4893,0.6985,150,24.9,3,1,,closed
EDGE-002186,FUSE-XFMR-001073,XFMR-001073,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.076,399.4,0.8561,0.5093,0.6985,150,24.9,3,1,,closed
EDGE-002187,JCT-FDR-0004-006,FUSE-XFMR-001074,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.015,79.2,0.6244,0.437,0.5345,230,24.9,1,1,,closed
EDGE-002188,FUSE-XFMR-001074,XFMR-001074,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.085,448.8,0.5747,0.4793,0.5345,230,24.9,1,1,,closed
EDGE-002189,JCT-FDR-0004-006,FUSE-XFMR-001075,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.016,84.0,0.2851,0.3915,0.3655,340,24.9,2,1,,closed
EDGE-002190,FUSE-XFMR-001075,XFMR-001075,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.09,475.7,0.271,0.4046,0.3655,340,24.9,2,1,,closed
EDGE-002191,JCT-FDR-0004-006,FUSE-XFMR-001076,FDR-0004,SUB-002,lateral_underground,#4 CU,ABC,0.018,94.2,1.3533,0.5458,1.007,100,24.9,3,0,,closed
EDGE-002192,FUSE-XFMR-001076,XFMR-001076,FDR-0004,SUB-002,lateral_underground,#4 CU,ABC,0.101,534.1,1.5465,0.528,1.007,100,24.9,3,0,,closed
EDGE-002193,JCT-FDR-0004-006,FUSE-XFMR-001077,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.018,96.6,1.6063,0.4974,1.007,100,24.9,1,1,,closed
EDGE-002194,FUSE-XFMR-001077,XFMR-001077,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.104,547.5,1.5543,0.5438,1.007,100,24.9,1,1,,closed
EDGE-002195,JCT-FDR-0004-006,FUSE-XFMR-001078,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.02,103.8,0.2827,0.3971,0.3655,340,24.9,1,1,,closed
EDGE-002196,FUSE-XFMR-001078,XFMR-001078,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.111,587.9,0.3036,0.4351,0.3655,340,24.9,1,1,,closed
EDGE-002197,JCT-FDR-0004-006,FUSE-XFMR-001079,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.022,114.8,0.8221,0.5264,0.6985,150,24.9,2,1,,closed
EDGE-002198,FUSE-XFMR-001079,XFMR-001079,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.123,650.8,0.9497,0.5442,0.6985,150,24.9,2,1,,closed
EDGE-002199,JCT-FDR-0004-006,FUSE-XFMR-001080,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.022,117.2,0.8679,0.5111,0.6985,150,24.9,3,1,,closed
EDGE-002200,FUSE-XFMR-001080,XFMR-001080,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,ABC,0.126,664.2,0.8758,0.4825,0.6985,150,24.9,3,1,,closed
EDGE-002201,JCT-FDR-0004-006,FUSE-XFMR-001081,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.024,128.3,1.3587,0.4641,1.007,100,24.9,2,1,,closed
EDGE-002202,FUSE-XFMR-001081,XFMR-001081,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.138,727.1,1.5093,0.5148,1.007,100,24.9,2,1,,closed
EDGE-002203,JCT-FDR-0004-006,FUSE-XFMR-001082,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.026,134.6,0.6435,0.4465,0.5345,230,24.9,2,1,,closed
EDGE-002204,FUSE-XFMR-001082,XFMR-001082,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.145,763.0,0.5387,0.4313,0.5345,230,24.9,2,1,,closed
EDGE-002205,JCT-FDR-0004-006,FUSE-XFMR-001083,FDR-0004,SUB-002,lateral_underground,#2 ACSR,C,0.027,141.0,0.9412,0.5155,0.6985,150,24.9,1,0,,closed
EDGE-002206,FUSE-XFMR-001083,XFMR-001083,FDR-0004,SUB-002,lateral_underground,#2 ACSR,C,0.151,798.9,0.8458,0.4805,0.6985,150,24.9,1,0,,closed
EDGE-002207,JCT-FDR-0004-006,FUSE-XFMR-001084,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.028,148.9,0.2764,0.4042,0.3655,340,24.9,1,1,,closed
EDGE-002208,FUSE-XFMR-001084,XFMR-001084,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.16,843.7,0.2816,0.454,0.3655,340,24.9,1,1,,closed
EDGE-002209,JCT-FDR-0004-006,FUSE-XFMR-001085,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.029,153.6,0.2796,0.4258,0.3655,340,24.9,2,1,,closed
EDGE-002210,FUSE-XFMR-001085,XFMR-001085,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.165,870.7,0.3085,0.4673,0.3655,340,24.9,2,1,,closed
EDGE-002211,JCT-FDR-0004-006,FUSE-XFMR-001086,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.031,161.6,0.6422,0.5023,0.5345,230,24.9,1,1,,closed
EDGE-002212,FUSE-XFMR-001086,XFMR-001086,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.173,915.6,0.5392,0.4422,0.5345,230,24.9,1,1,,closed
EDGE-002213,JCT-FDR-0004-006,FUSE-XFMR-001087,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.032,167.1,0.2785,0.4213,0.3655,340,24.9,2,1,,closed
EDGE-002214,FUSE-XFMR-001087,XFMR-001087,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.179,947.0,0.3149,0.4645,0.3655,340,24.9,2,1,,closed
EDGE-002215,JCT-FDR-0004-006,FUSE-XFMR-001088,FDR-0004,SUB-002,lateral_underground,4/0 AL,AC,0.034,178.2,0.3247,0.4422,0.3655,340,24.9,2,0,,closed
EDGE-002216,FUSE-XFMR-001088,XFMR-001088,FDR-0004,SUB-002,lateral_underground,4/0 AL,AC,0.191,1009.8,0.2978,0.4199,0.3655,340,24.9,2,0,,closed
EDGE-002217,JCT-FDR-0004-006,FUSE-XFMR-001089,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.034,180.6,1.5553,0.507,1.007,100,24.9,2,0,,closed
EDGE-002218,FUSE-XFMR-001089,XFMR-001089,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.194,1023.3,1.5217,0.5364,1.007,100,24.9,2,0,,closed
EDGE-002219,JCT-FDR-0004-006,FUSE-XFMR-001090,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.036,188.5,1.602,0.4947,1.007,100,24.9,2,1,,closed
EDGE-002220,FUSE-XFMR-001090,XFMR-001090,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.202,1068.1,1.6069,0.5038,1.007,100,24.9,2,1,,closed
EDGE-002221,JCT-FDR-0004-006,FUSE-XFMR-001091,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.037,195.6,0.9392,0.4727,0.6985,150,24.9,2,0,,closed
EDGE-002222,FUSE-XFMR-001091,XFMR-001091,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.21,1108.5,0.9117,0.5128,0.6985,150,24.9,2,0,,closed
EDGE-002223,JCT-FDR-0004-006,FUSE-XFMR-001092,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.039,205.1,1.4393,0.4853,1.007,100,24.9,2,1,,closed
EDGE-002224,FUSE-XFMR-001092,XFMR-001092,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.22,1162.4,1.4543,0.5098,1.007,100,24.9,2,1,,closed
EDGE-002225,JCT-FDR-0004-006,FUSE-XFMR-001093,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.04,210.7,0.6496,0.5095,0.5345,230,24.9,3,1,,closed
EDGE-002226,FUSE-XFMR-001093,XFMR-001093,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.226,1193.8,0.5577,0.5141,0.5345,230,24.9,3,1,,closed
EDGE-002227,JCT-FDR-0004-006,FUSE-XFMR-001094,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.041,215.4,0.2895,0.4355,0.3655,340,24.9,2,1,,closed
EDGE-002228,FUSE-XFMR-001094,XFMR-001094,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.231,1220.7,0.2917,0.4398,0.3655,340,24.9,2,1,,closed
EDGE-002229,JCT-FDR-0004-006,FUSE-XFMR-001095,FDR-0004,SUB-002,lateral_underground,#4 CU,A,0.042,221.8,1.5857,0.51,1.007,100,24.9,1,0,,closed
EDGE-002230,FUSE-XFMR-001095,XFMR-001095,FDR-0004,SUB-002,lateral_underground,#4 CU,A,0.238,1256.6,1.5279,0.5014,1.007,100,24.9,1,0,,closed
EDGE-002231,JCT-FDR-0004-006,FUSE-XFMR-001096,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.044,230.5,0.6296,0.4521,0.5345,230,24.9,1,1,,closed
EDGE-002232,FUSE-XFMR-001096,XFMR-001096,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.247,1306.0,0.6129,0.5245,0.5345,230,24.9,1,1,,closed
EDGE-002233,JCT-FDR-0004-006,FUSE-XFMR-001097,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.045,238.4,0.5388,0.52,0.5345,230,24.9,2,1,,closed
EDGE-002234,FUSE-XFMR-001097,XFMR-001097,FDR-0004,SUB-002,lateral_overhead,1/0 AL,BC,0.256,1350.9,0.5695,0.5167,0.5345,230,24.9,2,1,,closed
EDGE-002235,JCT-FDR-0004-006,FUSE-XFMR-001098,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.047,247.1,0.2846,0.4129,0.3655,340,24.9,3,1,,closed
EDGE-002236,FUSE-XFMR-001098,XFMR-001098,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.265,1400.3,0.3223,0.4576,0.3655,340,24.9,3,1,,closed
EDGE-002237,JCT-FDR-0004-006,FUSE-XFMR-001099,FDR-0004,SUB-002,lateral_overhead,#4 CU,C,0.048,254.2,1.5918,0.5098,1.007,100,24.9,1,1,,closed
EDGE-002238,FUSE-XFMR-001099,XFMR-001099,FDR-0004,SUB-002,lateral_overhead,#4 CU,C,0.273,1440.6,1.3943,0.5303,1.007,100,24.9,1,1,,closed
EDGE-002239,JCT-FDR-0004-006,FUSE-XFMR-001100,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.049,259.8,0.2708,0.4615,0.3655,340,24.9,2,1,,closed
EDGE-002240,FUSE-XFMR-001100,XFMR-001100,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.279,1472.1,0.2878,0.4388,0.3655,340,24.9,2,1,,closed
EDGE-002241,JCT-FDR-0004-006,FUSE-XFMR-001101,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.05,262.9,0.6429,0.4669,0.5345,230,24.9,1,1,,closed
EDGE-002242,FUSE-XFMR-001101,XFMR-001101,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.282,1490.0,0.5661,0.4934,0.5345,230,24.9,1,1,,closed
EDGE-002243,JCT-FDR-0004-006,FUSE-XFMR-001102,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.051,270.1,0.3163,0.4341,0.3655,340,24.9,2,1,,closed
EDGE-002244,FUSE-XFMR-001102,XFMR-001102,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.29,1530.4,0.3252,0.465,0.3655,340,24.9,2,1,,closed
EDGE-002245,JCT-FDR-0004-006,FUSE-XFMR-001103,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.053,278.8,1.5849,0.4958,1.007,100,24.9,3,1,,closed
EDGE-002246,FUSE-XFMR-001103,XFMR-001103,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.299,1579.8,1.5979,0.5433,1.007,100,24.9,3,1,,closed
EDGE-002247,JCT-FDR-0004-006,FUSE-XFMR-001104,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.054,285.9,0.5907,0.5002,0.5345,230,24.9,3,1,,closed
EDGE-002248,FUSE-XFMR-001104,XFMR-001104,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.307,1620.2,0.5654,0.4775,0.5345,230,24.9,3,1,,closed
EDGE-002249,JCT-FDR-0004-006,FUSE-XFMR-001105,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.056,293.8,1.57,0.5248,1.007,100,24.9,2,0,,closed
EDGE-002250,FUSE-XFMR-001105,XFMR-001105,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.315,1665.0,1.4413,0.5177,1.007,100,24.9,2,0,,closed
EDGE-002251,JCT-FDR-0004-006,FUSE-XFMR-001106,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.057,299.4,0.2713,0.4468,0.3655,340,24.9,2,1,,closed
EDGE-002252,FUSE-XFMR-001106,XFMR-001106,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.321,1696.5,0.311,0.3967,0.3655,340,24.9,2,1,,closed
EDGE-002253,JCT-FDR-0004-006,FUSE-XFMR-001107,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.059,310.5,0.8443,0.5153,0.6985,150,24.9,2,1,,closed
EDGE-002254,FUSE-XFMR-001107,XFMR-001107,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.333,1759.3,0.9268,0.5428,0.6985,150,24.9,2,1,,closed
EDGE-002255,JCT-FDR-0004-006,FUSE-XFMR-001108,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.06,314.4,1.521,0.5219,1.007,100,24.9,2,0,,closed
EDGE-002256,FUSE-XFMR-001108,XFMR-001108,FDR-0004,SUB-002,lateral_underground,#4 CU,AC,0.337,1781.7,1.3777,0.5084,1.007,100,24.9,2,0,,closed
EDGE-002257,JCT-FDR-0004-006,FUSE-XFMR-001109,FDR-0004,SUB-002,lateral_underground,4/0 AL,ABC,0.06,319.2,0.2832,0.4559,0.3655,340,24.9,3,0,,closed
EDGE-002258,FUSE-XFMR-001109,XFMR-001109,FDR-0004,SUB-002,lateral_underground,4/0 AL,ABC,0.343,1808.7,0.2852,0.4174,0.3655,340,24.9,3,0,,closed
EDGE-002259,JCT-FDR-0004-006,FUSE-XFMR-001110,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.062,327.1,0.903,0.4546,0.6985,150,24.9,2,1,,closed
EDGE-002260,FUSE-XFMR-001110,XFMR-001110,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.351,1853.5,0.9518,0.4784,0.6985,150,24.9,2,1,,closed
EDGE-002261,JCT-FDR-0004-006,FUSE-XFMR-001111,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.063,332.6,0.3107,0.4278,0.3655,340,24.9,2,1,,closed
EDGE-002262,FUSE-XFMR-001111,XFMR-001111,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.357,1885.0,0.3111,0.4701,0.3655,340,24.9,2,1,,closed
EDGE-002263,JCT-FDR-0004-006,FUSE-XFMR-001112,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.065,343.7,0.5604,0.4625,0.5345,230,24.9,2,1,,closed
EDGE-002264,FUSE-XFMR-001112,XFMR-001112,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.369,1947.8,0.6495,0.5193,0.5345,230,24.9,2,1,,closed
EDGE-002265,JCT-FDR-0004-006,FUSE-XFMR-001113,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.067,351.6,1.4493,0.5463,1.007,100,24.9,3,1,,closed
EDGE-002266,FUSE-XFMR-001113,XFMR-001113,FDR-0004,SUB-002,lateral_overhead,#4 CU,ABC,0.377,1992.7,1.6338,0.485,1.007,100,24.9,3,1,,closed
EDGE-002267,JCT-FDR-0004-006,JCT-FDR-0004-007,FDR-0004,SUB-002,primary_overhead,4/0 AL,ABC,0.45,2376.0,0.2947,0.391,0.3671,340,24.9,3,1,,closed
EDGE-002268,JCT-FDR-0004-007,FUSE-XFMR-001114,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.001,4.0,0.577,0.4734,0.5345,230,24.9,1,1,,closed
EDGE-002269,FUSE-XFMR-001114,XFMR-001114,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.004,22.4,0.5651,0.518,0.5345,230,24.9,1,1,,closed
EDGE-002270,JCT-FDR-0004-007,FUSE-XFMR-001115,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.002,8.7,0.5713,0.5153,0.5345,230,24.9,1,1,,closed
EDGE-002271,FUSE-XFMR-001115,XFMR-001115,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.009,49.4,0.6393,0.5145,0.5345,230,24.9,1,1,,closed
EDGE-002272,JCT-FDR-0004-007,FUSE-XFMR-001116,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.003,14.3,0.5518,0.4314,0.5345,230,24.9,1,1,,closed
EDGE-002273,FUSE-XFMR-001116,XFMR-001116,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.015,80.8,0.6086,0.5042,0.5345,230,24.9,1,1,,closed
EDGE-002274,JCT-FDR-0004-007,FUSE-XFMR-001117,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.004,22.2,0.9467,0.5154,0.6985,150,24.9,2,1,,closed
EDGE-002275,FUSE-XFMR-001117,XFMR-001117,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.024,125.7,0.9661,0.4985,0.6985,150,24.9,2,1,,closed
EDGE-002276,JCT-FDR-0004-007,FUSE-XFMR-001118,FDR-0004,SUB-002,lateral_underground,1/0 AL,A,0.005,26.1,0.5938,0.4457,0.5345,230,24.9,1,0,,closed
EDGE-002277,FUSE-XFMR-001118,XFMR-001118,FDR-0004,SUB-002,lateral_underground,1/0 AL,A,0.028,148.1,0.5937,0.4462,0.5345,230,24.9,1,0,,closed
EDGE-002278,JCT-FDR-0004-007,FUSE-XFMR-001119,FDR-0004,SUB-002,lateral_underground,1/0 AL,AC,0.006,34.1,0.605,0.5146,0.5345,230,24.9,2,0,,closed
EDGE-002279,FUSE-XFMR-001119,XFMR-001119,FDR-0004,SUB-002,lateral_underground,1/0 AL,AC,0.037,193.0,0.6056,0.4469,0.5345,230,24.9,2,0,,closed
EDGE-002280,JCT-FDR-0004-007,FUSE-XFMR-001120,FDR-0004,SUB-002,lateral_underground,#2 ACSR,ABC,0.007,38.8,0.974,0.5181,0.6985,150,24.9,3,0,,closed
EDGE-002281,FUSE-XFMR-001120,XFMR-001120,FDR-0004,SUB-002,lateral_underground,#2 ACSR,ABC,0.042,219.9,0.8222,0.536,0.6985,150,24.9,3,0,,closed
EDGE-002282,JCT-FDR-0004-007,FUSE-XFMR-001121,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.009,49.1,0.6203,0.4606,0.5345,230,24.9,2,1,,closed
EDGE-002283,FUSE-XFMR-001121,XFMR-001121,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.053,278.3,0.5806,0.4534,0.5345,230,24.9,2,1,,closed
EDGE-002284,JCT-FDR-0004-007,FUSE-XFMR-001122,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.01,51.5,0.2727,0.4357,0.3655,340,24.9,3,1,,closed
EDGE-002285,FUSE-XFMR-001122,XFMR-001122,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.055,291.7,0.283,0.3907,0.3655,340,24.9,3,1,,closed
EDGE-002286,JCT-FDR-0004-007,FUSE-XFMR-001123,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.011,60.2,0.2999,0.4474,0.3655,340,24.9,3,1,,closed
EDGE-002287,FUSE-XFMR-001123,XFMR-001123,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.065,341.1,0.3049,0.4666,0.3655,340,24.9,3,1,,closed
EDGE-002288,JCT-FDR-0004-007,FUSE-XFMR-001124,FDR-0004,SUB-002,lateral_underground,#2 ACSR,ABC,0.013,66.5,0.8533,0.5084,0.6985,150,24.9,3,0,,closed
EDGE-002289,FUSE-XFMR-001124,XFMR-001124,FDR-0004,SUB-002,lateral_underground,#2 ACSR,ABC,0.071,377.0,0.818,0.4888,0.6985,150,24.9,3,0,,closed
EDGE-002290,JCT-FDR-0004-007,FUSE-XFMR-001125,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.014,72.1,0.3066,0.4701,0.3655,340,24.9,2,1,,closed
EDGE-002291,FUSE-XFMR-001125,XFMR-001125,FDR-0004,SUB-002,lateral_overhead,4/0 AL,BC,0.077,408.4,0.2996,0.4141,0.3655,340,24.9,2,1,,closed
EDGE-002292,JCT-FDR-0004-007,FUSE-XFMR-001126,FDR-0004,SUB-002,lateral_underground,#4 CU,A,0.015,79.2,1.4601,0.5284,1.007,100,24.9,1,0,,closed
EDGE-002293,FUSE-XFMR-001126,XFMR-001126,FDR-0004,SUB-002,lateral_underground,#4 CU,A,0.085,448.8,1.5835,0.5612,1.007,100,24.9,1,0,,closed
EDGE-002294,JCT-FDR-0004-007,FUSE-XFMR-001127,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.017,87.9,0.2988,0.4049,0.3655,340,24.9,1,1,,closed
EDGE-002295,FUSE-XFMR-001127,XFMR-001127,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.094,498.2,0.2937,0.448,0.3655,340,24.9,1,1,,closed
EDGE-002296,JCT-FDR-0004-007,FUSE-XFMR-001128,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.018,95.0,0.9638,0.4899,0.6985,150,24.9,1,1,,closed
EDGE-002297,FUSE-XFMR-001128,XFMR-001128,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.102,538.6,0.9552,0.4739,0.6985,150,24.9,1,1,,closed
EDGE-002298,JCT-FDR-0004-007,FUSE-XFMR-001129,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.019,100.6,0.5577,0.4566,0.5345,230,24.9,3,1,,closed
EDGE-002299,FUSE-XFMR-001129,XFMR-001129,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.108,570.0,0.5999,0.5191,0.5345,230,24.9,3,1,,closed
EDGE-002300,JCT-FDR-0004-007,FUSE-XFMR-001130,FDR-0004,SUB-002,lateral_underground,#2 ACSR,ABC,0.02,107.7,0.8425,0.4699,0.6985,150,24.9,3,0,,closed
EDGE-002301,FUSE-XFMR-001130,XFMR-001130,FDR-0004,SUB-002,lateral_underground,#2 ACSR,ABC,0.116,610.4,0.8183,0.5011,0.6985,150,24.9,3,0,,closed
EDGE-002302,JCT-FDR-0004-007,FUSE-XFMR-001131,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.022,118.0,0.548,0.5049,0.5345,230,24.9,1,1,,closed
EDGE-002303,FUSE-XFMR-001131,XFMR-001131,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.127,668.7,0.5481,0.5076,0.5345,230,24.9,1,1,,closed
EDGE-002304,JCT-FDR-0004-007,FUSE-XFMR-001132,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.023,123.6,0.2952,0.4197,0.3655,340,24.9,2,1,,closed
EDGE-002305,FUSE-XFMR-001132,XFMR-001132,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.133,700.1,0.3004,0.4304,0.3655,340,24.9,2,1,,closed
EDGE-002306,JCT-FDR-0004-007,FUSE-XFMR-001133,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.025,133.1,0.2975,0.3952,0.3655,340,24.9,2,1,,closed
EDGE-002307,FUSE-XFMR-001133,XFMR-001133,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AB,0.143,754.0,0.3113,0.4218,0.3655,340,24.9,2,1,,closed
EDGE-002308,JCT-FDR-0004-007,FUSE-XFMR-001134,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.026,137.0,0.2928,0.4154,0.3655,340,24.9,2,1,,closed
EDGE-002309,FUSE-XFMR-001134,XFMR-001134,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.147,776.4,0.3205,0.4566,0.3655,340,24.9,2,1,,closed
EDGE-002310,JCT-FDR-0004-007,FUSE-XFMR-001135,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.027,143.4,0.8849,0.5475,0.6985,150,24.9,1,1,,closed
EDGE-002311,FUSE-XFMR-001135,XFMR-001135,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.154,812.3,0.9274,0.5382,0.6985,150,24.9,1,1,,closed
EDGE-002312,JCT-FDR-0004-007,FUSE-XFMR-001136,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.028,150.5,1.3685,0.5602,1.007,100,24.9,2,1,,closed
EDGE-002313,FUSE-XFMR-001136,XFMR-001136,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.162,852.7,1.5898,0.4614,1.007,100,24.9,2,1,,closed
EDGE-002314,JCT-FDR-0004-007,FUSE-XFMR-001137,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AB,0.03,156.8,0.9436,0.5292,0.6985,150,24.9,2,0,,closed
EDGE-002315,FUSE-XFMR-001137,XFMR-001137,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AB,0.168,888.6,0.9502,0.4863,0.6985,150,24.9,2,0,,closed
EDGE-002316,JCT-FDR-0004-007,FUSE-XFMR-001138,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.032,166.3,0.3009,0.4711,0.3655,340,24.9,3,1,,closed
EDGE-002317,FUSE-XFMR-001138,XFMR-001138,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.178,942.5,0.2891,0.4509,0.3655,340,24.9,3,1,,closed
EDGE-002318,JCT-FDR-0004-007,FUSE-XFMR-001139,FDR-0004,SUB-002,lateral_underground,4/0 AL,BC,0.032,170.3,0.3107,0.4249,0.3655,340,24.9,2,0,,closed
EDGE-002319,FUSE-XFMR-001139,XFMR-001139,FDR-0004,SUB-002,lateral_underground,4/0 AL,BC,0.183,964.9,0.3035,0.4693,0.3655,340,24.9,2,0,,closed
EDGE-002320,JCT-FDR-0004-007,FUSE-XFMR-001140,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.034,180.6,1.421,0.5318,1.007,100,24.9,2,1,,closed
EDGE-002321,FUSE-XFMR-001140,XFMR-001140,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.194,1023.3,1.6262,0.5145,1.007,100,24.9,2,1,,closed
EDGE-002322,JCT-FDR-0004-007,FUSE-XFMR-001141,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.035,185.3,1.4666,0.4708,1.007,100,24.9,2,1,,closed
EDGE-002323,FUSE-XFMR-001141,XFMR-001141,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.199,1050.2,1.5337,0.5603,1.007,100,24.9,2,1,,closed
EDGE-002324,JCT-FDR-0004-007,FUSE-XFMR-001142,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.037,193.2,1.536,0.4621,1.007,100,24.9,1,0,,closed
EDGE-002325,FUSE-XFMR-001142,XFMR-001142,FDR-0004,SUB-002,lateral_underground,#4 CU,B,0.207,1095.1,1.4304,0.4878,1.007,100,24.9,1,0,,closed
EDGE-002326,JCT-FDR-0004-007,FUSE-XFMR-001143,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.038,202.0,1.4008,0.4904,1.007,100,24.9,2,0,,closed
EDGE-002327,FUSE-XFMR-001143,XFMR-001143,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.217,1144.4,1.4222,0.4784,1.007,100,24.9,2,0,,closed
EDGE-002328,JCT-FDR-0004-007,FUSE-XFMR-001144,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.039,207.5,0.8956,0.5118,0.6985,150,24.9,2,1,,closed
EDGE-002329,FUSE-XFMR-001144,XFMR-001144,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.223,1175.9,0.9174,0.533,0.6985,150,24.9,2,1,,closed
EDGE-002330,JCT-FDR-0004-007,FUSE-XFMR-001145,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.041,216.2,0.3169,0.4446,0.3655,340,24.9,1,1,,closed
EDGE-002331,FUSE-XFMR-001145,XFMR-001145,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.232,1225.2,0.2767,0.4373,0.3655,340,24.9,1,1,,closed
EDGE-002332,JCT-FDR-0004-007,FUSE-XFMR-001146,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.042,222.6,0.306,0.3979,0.3655,340,24.9,1,0,,closed
EDGE-002333,FUSE-XFMR-001146,XFMR-001146,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.239,1261.1,0.2748,0.4388,0.3655,340,24.9,1,0,,closed
EDGE-002334,JCT-FDR-0004-007,FUSE-XFMR-001147,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.043,228.1,0.6258,0.5047,0.5345,230,24.9,2,0,,closed
EDGE-002335,FUSE-XFMR-001147,XFMR-001147,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.245,1292.5,0.6231,0.4475,0.5345,230,24.9,2,0,,closed
EDGE-002336,JCT-FDR-0004-007,FUSE-XFMR-001148,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.044,233.6,0.5542,0.4585,0.5345,230,24.9,2,1,,closed
EDGE-002337,FUSE-XFMR-001148,XFMR-001148,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.251,1324.0,0.5863,0.5134,0.5345,230,24.9,2,1,,closed
EDGE-002338,JCT-FDR-0004-007,FUSE-XFMR-001149,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.045,240.0,0.2712,0.468,0.3655,340,24.9,3,1,,closed
EDGE-002339,FUSE-XFMR-001149,XFMR-001149,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.258,1359.9,0.3058,0.4308,0.3655,340,24.9,3,1,,closed
EDGE-002340,JCT-FDR-0004-007,FUSE-XFMR-001150,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.047,246.3,0.576,0.5071,0.5345,230,24.9,1,1,,closed
EDGE-002341,FUSE-XFMR-001150,XFMR-001150,FDR-0004,SUB-002,lateral_overhead,1/0 AL,C,0.264,1395.8,0.5705,0.4944,0.5345,230,24.9,1,1,,closed
EDGE-002342,JCT-FDR-0004-007,FUSE-XFMR-001151,FDR-0004,SUB-002,lateral_underground,1/0 AL,A,0.048,255.8,0.6265,0.4497,0.5345,230,24.9,1,0,,closed
EDGE-002343,FUSE-XFMR-001151,XFMR-001151,FDR-0004,SUB-002,lateral_underground,1/0 AL,A,0.275,1449.6,0.6293,0.498,0.5345,230,24.9,1,0,,closed
EDGE-002344,JCT-FDR-0004-007,FUSE-XFMR-001152,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.049,260.6,0.5885,0.4933,0.5345,230,24.9,1,1,,closed
