edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-002345,FUSE-XFMR-001152,XFMR-001152,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.28,1476.6,0.5554,0.4433,0.5345,230,24.9,1,1,,closed
EDGE-002346,JCT-FDR-0004-007,FUSE-XFMR-001153,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.051,267.7,0.8982,0.5234,0.6985,150,24.9,2,1,,closed
EDGE-002347,FUSE-XFMR-001153,XFMR-001153,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.287,1516.9,0.8127,0.5074,0.6985,150,24.9,2,1,,closed
EDGE-002348,JCT-FDR-0004-007,FUSE-XFMR-001154,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.052,277.2,0.8127,0.4853,0.6985,150,24.9,1,1,,closed
EDGE-002349,FUSE-XFMR-001154,XFMR-001154,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.297,1570.8,0.9575,0.4686,0.6985,150,24.9,1,1,,closed
EDGE-002350,JCT-FDR-0004-007,FUSE-XFMR-001155,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.053,282.0,0.6253,0.4799,0.5345,230,24.9,3,1,,closed
EDGE-002351,FUSE-XFMR-001155,XFMR-001155,FDR-0004,SUB-002,lateral_overhead,1/0 AL,ABC,0.303,1597.7,0.6043,0.5159,0.5345,230,24.9,3,1,,closed
EDGE-002352,JCT-FDR-0004-007,FUSE-XFMR-001156,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.056,293.0,1.6,0.4788,1.007,100,24.9,1,1,,closed
EDGE-002353,FUSE-XFMR-001156,XFMR-001156,FDR-0004,SUB-002,lateral_overhead,#4 CU,B,0.315,1660.6,1.6426,0.4967,1.007,100,24.9,1,1,,closed
EDGE-002354,JCT-FDR-0004-007,FUSE-XFMR-001157,FDR-0004,SUB-002,lateral_underground,4/0 AL,AC,0.057,299.4,0.2973,0.4222,0.3655,340,24.9,2,0,,closed
EDGE-002355,FUSE-XFMR-001157,XFMR-001157,FDR-0004,SUB-002,lateral_underground,4/0 AL,AC,0.321,1696.5,0.2834,0.4243,0.3655,340,24.9,2,0,,closed
EDGE-002356,JCT-FDR-0004-007,FUSE-XFMR-001158,FDR-0004,SUB-002,lateral_underground,#2 ACSR,C,0.058,304.9,0.887,0.489,0.6985,150,24.9,1,0,,closed
EDGE-002357,FUSE-XFMR-001158,XFMR-001158,FDR-0004,SUB-002,lateral_underground,#2 ACSR,C,0.327,1727.9,0.8129,0.494,0.6985,150,24.9,1,0,,closed
EDGE-002358,JCT-FDR-0004-007,FUSE-XFMR-001159,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.058,308.9,1.5736,0.5154,1.007,100,24.9,2,1,,closed
EDGE-002359,FUSE-XFMR-001159,XFMR-001159,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.332,1750.3,1.6428,0.5111,1.007,100,24.9,2,1,,closed
EDGE-002360,JCT-FDR-0004-007,FUSE-XFMR-001160,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.06,316.0,0.5943,0.5,0.5345,230,24.9,2,1,,closed
EDGE-002361,FUSE-XFMR-001160,XFMR-001160,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.339,1790.7,0.5328,0.5172,0.5345,230,24.9,2,1,,closed
EDGE-002362,JCT-FDR-0004-007,FUSE-XFMR-001161,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.062,327.1,0.5971,0.4518,0.5345,230,24.9,2,0,,closed
EDGE-002363,FUSE-XFMR-001161,XFMR-001161,FDR-0004,SUB-002,lateral_underground,1/0 AL,AB,0.351,1853.5,0.629,0.47,0.5345,230,24.9,2,0,,closed
EDGE-002364,JCT-FDR-0004-007,FUSE-XFMR-001162,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.063,331.1,0.8802,0.4914,0.6985,150,24.9,2,1,,closed
EDGE-002365,FUSE-XFMR-001162,XFMR-001162,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.355,1876.0,0.9759,0.4928,0.6985,150,24.9,2,1,,closed
EDGE-002366,JCT-FDR-0004-007,FUSE-XFMR-001163,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.064,336.6,0.9118,0.5453,0.6985,150,24.9,2,1,,closed
EDGE-002367,FUSE-XFMR-001163,XFMR-001163,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.361,1907.4,0.9268,0.5349,0.6985,150,24.9,2,1,,closed
EDGE-002368,JCT-FDR-0004-007,FUSE-XFMR-001164,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.065,343.7,0.8148,0.5355,0.6985,150,24.9,2,1,,closed
EDGE-002369,FUSE-XFMR-001164,XFMR-001164,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.369,1947.8,0.8137,0.5178,0.6985,150,24.9,2,1,,closed
EDGE-002370,JCT-FDR-0004-007,JCT-FDR-0004-008,FDR-0004,SUB-002,primary_overhead,4/0 AL,ABC,0.44,2323.2,0.2899,0.4537,0.3411,340,24.9,3,1,,closed
EDGE-002371,JCT-FDR-0004-008,FUSE-XFMR-001165,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.001,4.8,1.5962,0.5148,1.007,100,24.9,2,1,,closed
EDGE-002372,FUSE-XFMR-001165,XFMR-001165,FDR-0004,SUB-002,lateral_overhead,#4 CU,BC,0.005,26.9,1.381,0.4761,1.007,100,24.9,2,1,,closed
EDGE-002373,JCT-FDR-0004-008,FUSE-XFMR-001166,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.002,9.5,0.2952,0.4556,0.3655,340,24.9,2,1,,closed
EDGE-002374,FUSE-XFMR-001166,XFMR-001166,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.01,53.9,0.269,0.4412,0.3655,340,24.9,2,1,,closed
EDGE-002375,JCT-FDR-0004-008,FUSE-XFMR-001167,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.003,14.3,0.5943,0.4791,0.5345,230,24.9,1,1,,closed
EDGE-002376,FUSE-XFMR-001167,XFMR-001167,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.015,80.8,0.6393,0.4748,0.5345,230,24.9,1,1,,closed
EDGE-002377,JCT-FDR-0004-008,FUSE-XFMR-001168,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.003,16.6,0.9625,0.491,0.6985,150,24.9,2,1,,closed
EDGE-002378,FUSE-XFMR-001168,XFMR-001168,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.018,94.2,0.9612,0.4791,0.6985,150,24.9,2,1,,closed
EDGE-002379,JCT-FDR-0004-008,FUSE-XFMR-001169,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.005,27.7,0.3265,0.4341,0.3655,340,24.9,1,1,,closed
EDGE-002380,FUSE-XFMR-001169,XFMR-001169,FDR-0004,SUB-002,lateral_overhead,4/0 AL,A,0.03,157.1,0.3097,0.4168,0.3655,340,24.9,1,1,,closed
EDGE-002381,JCT-FDR-0004-008,FUSE-XFMR-001170,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.006,34.1,0.825,0.4692,0.6985,150,24.9,2,1,,closed
EDGE-002382,FUSE-XFMR-001170,XFMR-001170,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.037,193.0,0.9565,0.4949,0.6985,150,24.9,2,1,,closed
EDGE-002383,JCT-FDR-0004-008,FUSE-XFMR-001171,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.008,42.8,1.6252,0.5583,1.007,100,24.9,1,1,,closed
EDGE-002384,FUSE-XFMR-001171,XFMR-001171,FDR-0004,SUB-002,lateral_overhead,#4 CU,A,0.046,242.4,1.6077,0.5086,1.007,100,24.9,1,1,,closed
EDGE-002385,JCT-FDR-0004-008,FUSE-XFMR-001172,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.009,48.3,0.6482,0.4825,0.5345,230,24.9,2,1,,closed
EDGE-002386,FUSE-XFMR-001172,XFMR-001172,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.052,273.8,0.6439,0.4735,0.5345,230,24.9,2,1,,closed
EDGE-002387,JCT-FDR-0004-008,FUSE-XFMR-001173,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.01,54.6,0.9124,0.5481,0.6985,150,24.9,1,1,,closed
EDGE-002388,FUSE-XFMR-001173,XFMR-001173,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.059,309.7,0.8876,0.4581,0.6985,150,24.9,1,1,,closed
EDGE-002389,JCT-FDR-0004-008,FUSE-XFMR-001174,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.011,59.4,0.2998,0.4526,0.3655,340,24.9,1,1,,closed
EDGE-002390,FUSE-XFMR-001174,XFMR-001174,FDR-0004,SUB-002,lateral_overhead,4/0 AL,B,0.064,336.6,0.3122,0.4479,0.3655,340,24.9,1,1,,closed
EDGE-002391,JCT-FDR-0004-008,FUSE-XFMR-001175,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.013,66.5,0.55,0.491,0.5345,230,24.9,2,1,,closed
EDGE-002392,FUSE-XFMR-001175,XFMR-001175,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.071,377.0,0.6345,0.4797,0.5345,230,24.9,2,1,,closed
EDGE-002393,JCT-FDR-0004-008,FUSE-XFMR-001176,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.015,77.6,0.9211,0.5038,0.6985,150,24.9,2,1,,closed
EDGE-002394,FUSE-XFMR-001176,XFMR-001176,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.083,439.8,0.8206,0.4932,0.6985,150,24.9,2,1,,closed
EDGE-002395,JCT-FDR-0004-008,FUSE-XFMR-001177,FDR-0004,SUB-002,lateral_underground,#2 ACSR,A,0.015,80.0,0.9539,0.5123,0.6985,150,24.9,1,0,,closed
EDGE-002396,FUSE-XFMR-001177,XFMR-001177,FDR-0004,SUB-002,lateral_underground,#2 ACSR,A,0.086,453.3,0.9761,0.4964,0.6985,150,24.9,1,0,,closed
EDGE-002397,JCT-FDR-0004-008,FUSE-XFMR-001178,FDR-0004,SUB-002,lateral_underground,4/0 AL,AC,0.017,88.7,0.2814,0.4647,0.3655,340,24.9,2,0,,closed
EDGE-002398,FUSE-XFMR-001178,XFMR-001178,FDR-0004,SUB-002,lateral_underground,4/0 AL,AC,0.095,502.7,0.3258,0.4515,0.3655,340,24.9,2,0,,closed
EDGE-002399,JCT-FDR-0004-008,FUSE-XFMR-001179,FDR-0004,SUB-002,lateral_underground,#4 CU,AB,0.018,96.6,1.6234,0.5348,1.007,100,24.9,2,0,,closed
EDGE-002400,FUSE-XFMR-001179,XFMR-001179,FDR-0004,SUB-002,lateral_underground,#4 CU,AB,0.104,547.5,1.4296,0.5565,1.007,100,24.9,2,0,,closed
EDGE-002401,JCT-FDR-0004-008,FUSE-XFMR-001180,FDR-0004,SUB-002,lateral_underground,1/0 AL,C,0.019,101.4,0.5767,0.5075,0.5345,230,24.9,1,0,,closed
EDGE-002402,FUSE-XFMR-001180,XFMR-001180,FDR-0004,SUB-002,lateral_underground,1/0 AL,C,0.109,574.5,0.5393,0.4391,0.5345,230,24.9,1,0,,closed
EDGE-002403,JCT-FDR-0004-008,FUSE-XFMR-001181,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.02,107.7,1.5702,0.5352,1.007,100,24.9,2,1,,closed
EDGE-002404,FUSE-XFMR-001181,XFMR-001181,FDR-0004,SUB-002,lateral_overhead,#4 CU,AC,0.116,610.4,1.4057,0.5335,1.007,100,24.9,2,1,,closed
EDGE-002405,JCT-FDR-0004-008,FUSE-XFMR-001182,FDR-0004,SUB-002,lateral_underground,#2 ACSR,A,0.022,118.8,0.9271,0.4655,0.6985,150,24.9,1,0,,closed
EDGE-002406,FUSE-XFMR-001182,XFMR-001182,FDR-0004,SUB-002,lateral_underground,#2 ACSR,A,0.128,673.2,0.8362,0.5174,0.6985,150,24.9,1,0,,closed
EDGE-002407,JCT-FDR-0004-008,FUSE-XFMR-001183,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.024,125.1,0.9027,0.5232,0.6985,150,24.9,1,1,,closed
EDGE-002408,FUSE-XFMR-001183,XFMR-001183,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.134,709.1,0.9617,0.4643,0.6985,150,24.9,1,1,,closed
EDGE-002409,JCT-FDR-0004-008,FUSE-XFMR-001184,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.025,130.7,0.2763,0.4163,0.3655,340,24.9,1,1,,closed
EDGE-002410,FUSE-XFMR-001184,XFMR-001184,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.14,740.5,0.309,0.4104,0.3655,340,24.9,1,1,,closed
EDGE-002411,JCT-FDR-0004-008,FUSE-XFMR-001185,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.026,137.0,0.8302,0.5455,0.6985,150,24.9,1,1,,closed
EDGE-002412,FUSE-XFMR-001185,XFMR-001185,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.147,776.4,0.8652,0.5367,0.6985,150,24.9,1,1,,closed
EDGE-002413,JCT-FDR-0004-008,FUSE-XFMR-001186,FDR-0004,SUB-002,lateral_underground,4/0 AL,A,0.028,145.7,0.2799,0.4264,0.3655,340,24.9,1,0,,closed
EDGE-002414,FUSE-XFMR-001186,XFMR-001186,FDR-0004,SUB-002,lateral_underground,4/0 AL,A,0.156,825.8,0.3143,0.4363,0.3655,340,24.9,1,0,,closed
EDGE-002415,JCT-FDR-0004-008,FUSE-XFMR-001187,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.029,152.9,0.8699,0.486,0.6985,150,24.9,2,1,,closed
EDGE-002416,FUSE-XFMR-001187,XFMR-001187,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.164,866.2,0.8869,0.472,0.6985,150,24.9,2,1,,closed
EDGE-002417,JCT-FDR-0004-008,FUSE-XFMR-001188,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.03,158.4,0.8295,0.4824,0.6985,150,24.9,1,1,,closed
EDGE-002418,FUSE-XFMR-001188,XFMR-001188,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,A,0.17,897.6,0.9272,0.5085,0.6985,150,24.9,1,1,,closed
EDGE-002419,JCT-FDR-0004-008,FUSE-XFMR-001189,FDR-0004,SUB-002,lateral_underground,#2 ACSR,C,0.031,163.9,0.8762,0.4602,0.6985,150,24.9,1,0,,closed
EDGE-002420,FUSE-XFMR-001189,XFMR-001189,FDR-0004,SUB-002,lateral_underground,#2 ACSR,C,0.176,929.0,0.8385,0.4639,0.6985,150,24.9,1,0,,closed
EDGE-002421,JCT-FDR-0004-008,FUSE-XFMR-001190,FDR-0004,SUB-002,lateral_underground,1/0 AL,BC,0.033,174.2,0.557,0.4733,0.5345,230,24.9,2,0,,closed
EDGE-002422,FUSE-XFMR-001190,XFMR-001190,FDR-0004,SUB-002,lateral_underground,1/0 AL,BC,0.187,987.4,0.5567,0.4892,0.5345,230,24.9,2,0,,closed
EDGE-002423,JCT-FDR-0004-008,FUSE-XFMR-001191,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.034,178.2,1.4595,0.4845,1.007,100,24.9,2,0,,closed
EDGE-002424,FUSE-XFMR-001191,XFMR-001191,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.191,1009.8,1.5211,0.491,1.007,100,24.9,2,0,,closed
EDGE-002425,JCT-FDR-0004-008,FUSE-XFMR-001192,FDR-0004,SUB-002,lateral_underground,1/0 AL,AC,0.036,188.5,0.581,0.4436,0.5345,230,24.9,2,0,,closed
EDGE-002426,FUSE-XFMR-001192,XFMR-001192,FDR-0004,SUB-002,lateral_underground,1/0 AL,AC,0.202,1068.1,0.6382,0.4967,0.5345,230,24.9,2,0,,closed
EDGE-002427,JCT-FDR-0004-008,FUSE-XFMR-001193,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.037,195.6,0.9597,0.4829,0.6985,150,24.9,2,1,,closed
EDGE-002428,FUSE-XFMR-001193,XFMR-001193,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,BC,0.21,1108.5,0.8164,0.5314,0.6985,150,24.9,2,1,,closed
EDGE-002429,JCT-FDR-0004-008,FUSE-XFMR-001194,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.038,200.4,0.64,0.5026,0.5345,230,24.9,1,1,,closed
EDGE-002430,FUSE-XFMR-001194,XFMR-001194,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.215,1135.5,0.5861,0.4775,0.5345,230,24.9,1,1,,closed
EDGE-002431,JCT-FDR-0004-008,FUSE-XFMR-001195,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.039,207.5,1.5568,0.507,1.007,100,24.9,2,0,,closed
EDGE-002432,FUSE-XFMR-001195,XFMR-001195,FDR-0004,SUB-002,lateral_underground,#4 CU,BC,0.223,1175.9,1.4939,0.5285,1.007,100,24.9,2,0,,closed
EDGE-002433,JCT-FDR-0004-008,FUSE-XFMR-001196,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.04,211.5,0.2892,0.4588,0.3655,340,24.9,2,1,,closed
EDGE-002434,FUSE-XFMR-001196,XFMR-001196,FDR-0004,SUB-002,lateral_overhead,4/0 AL,AC,0.227,1198.3,0.2741,0.3984,0.3655,340,24.9,2,1,,closed
EDGE-002435,JCT-FDR-0004-008,FUSE-XFMR-001197,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.042,221.0,0.5367,0.4502,0.5345,230,24.9,2,1,,closed
EDGE-002436,FUSE-XFMR-001197,XFMR-001197,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AB,0.237,1252.2,0.5637,0.476,0.5345,230,24.9,2,1,,closed
EDGE-002437,JCT-FDR-0004-008,FUSE-XFMR-001198,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.043,228.9,0.5584,0.471,0.5345,230,24.9,1,1,,closed
EDGE-002438,FUSE-XFMR-001198,XFMR-001198,FDR-0004,SUB-002,lateral_overhead,1/0 AL,B,0.246,1297.0,0.5548,0.4912,0.5345,230,24.9,1,1,,closed
EDGE-002439,JCT-FDR-0004-008,FUSE-XFMR-001199,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.044,232.8,0.9522,0.4692,0.6985,150,24.9,2,1,,closed
EDGE-002440,FUSE-XFMR-001199,XFMR-001199,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.25,1319.5,0.8997,0.5074,0.6985,150,24.9,2,1,,closed
EDGE-002441,JCT-FDR-0004-008,FUSE-XFMR-001200,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.046,243.1,0.2745,0.4019,0.3655,340,24.9,1,0,,closed
EDGE-002442,FUSE-XFMR-001200,XFMR-001200,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.261,1377.8,0.2729,0.4017,0.3655,340,24.9,1,0,,closed
EDGE-002443,JCT-FDR-0004-008,FUSE-XFMR-001201,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.047,247.9,0.9642,0.4674,0.6985,150,24.9,1,1,,closed
EDGE-002444,FUSE-XFMR-001201,XFMR-001201,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.266,1404.7,0.8907,0.4992,0.6985,150,24.9,1,1,,closed
EDGE-002445,JCT-FDR-0004-008,FUSE-XFMR-001202,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.049,257.4,0.887,0.5046,0.6985,150,24.9,2,1,,closed
EDGE-002446,FUSE-XFMR-001202,XFMR-001202,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.276,1458.6,0.9564,0.5312,0.6985,150,24.9,2,1,,closed
EDGE-002447,JCT-FDR-0004-008,FUSE-XFMR-001203,FDR-0004,SUB-002,lateral_underground,#4 CU,AB,0.05,263.7,1.4781,0.5332,1.007,100,24.9,2,0,,closed
EDGE-002448,FUSE-XFMR-001203,XFMR-001203,FDR-0004,SUB-002,lateral_underground,#4 CU,AB,0.283,1494.5,1.3874,0.5441,1.007,100,24.9,2,0,,closed
EDGE-002449,JCT-FDR-0004-008,FUSE-XFMR-001204,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.052,272.4,0.8251,0.5132,0.6985,150,24.9,2,0,,closed
EDGE-002450,FUSE-XFMR-001204,XFMR-001204,FDR-0004,SUB-002,lateral_underground,#2 ACSR,AC,0.292,1543.9,0.9306,0.5506,0.6985,150,24.9,2,0,,closed
EDGE-002451,JCT-FDR-0004-008,FUSE-XFMR-001205,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.052,276.4,0.5705,0.5017,0.5345,230,24.9,2,1,,closed
EDGE-002452,FUSE-XFMR-001205,XFMR-001205,FDR-0004,SUB-002,lateral_overhead,1/0 AL,AC,0.297,1566.3,0.6475,0.4816,0.5345,230,24.9,2,1,,closed
EDGE-002453,JCT-FDR-0004-008,FUSE-XFMR-001206,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.054,285.1,0.9046,0.4762,0.6985,150,24.9,1,1,,closed
EDGE-002454,FUSE-XFMR-001206,XFMR-001206,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,C,0.306,1615.7,0.8976,0.5281,0.6985,150,24.9,1,1,,closed
EDGE-002455,JCT-FDR-0004-008,FUSE-XFMR-001207,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.055,289.1,0.8438,0.5324,0.6985,150,24.9,2,1,,closed
EDGE-002456,FUSE-XFMR-001207,XFMR-001207,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.31,1638.1,0.9336,0.4896,0.6985,150,24.9,2,1,,closed
EDGE-002457,JCT-FDR-0004-008,FUSE-XFMR-001208,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.056,297.8,0.8671,0.5222,0.6985,150,24.9,2,1,,closed
EDGE-002458,FUSE-XFMR-001208,XFMR-001208,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AB,0.32,1687.5,0.811,0.4708,0.6985,150,24.9,2,1,,closed
EDGE-002459,JCT-FDR-0004-008,FUSE-XFMR-001209,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.057,301.8,0.3079,0.4037,0.3655,340,24.9,1,1,,closed
EDGE-002460,FUSE-XFMR-001209,XFMR-001209,FDR-0004,SUB-002,lateral_overhead,4/0 AL,C,0.324,1709.9,0.2884,0.3939,0.3655,340,24.9,1,1,,closed
EDGE-002461,JCT-FDR-0004-008,FUSE-XFMR-001210,FDR-0004,SUB-002,lateral_underground,#2 ACSR,B,0.059,309.7,0.9241,0.4863,0.6985,150,24.9,1,0,,closed
EDGE-002462,FUSE-XFMR-001210,XFMR-001210,FDR-0004,SUB-002,lateral_underground,#2 ACSR,B,0.332,1754.8,0.8307,0.4926,0.6985,150,24.9,1,0,,closed
EDGE-002463,JCT-FDR-0004-008,FUSE-XFMR-001211,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.06,317.6,0.8684,0.4789,0.6985,150,24.9,2,1,,closed
EDGE-002464,FUSE-XFMR-001211,XFMR-001211,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,AC,0.341,1799.7,0.9653,0.4914,0.6985,150,24.9,2,1,,closed
EDGE-002465,JCT-FDR-0004-008,FUSE-XFMR-001212,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.062,326.3,0.2681,0.4518,0.3655,340,24.9,3,1,,closed
EDGE-002466,FUSE-XFMR-001212,XFMR-001212,FDR-0004,SUB-002,lateral_overhead,4/0 AL,ABC,0.35,1849.1,0.269,0.4673,0.3655,340,24.9,3,1,,closed
EDGE-002467,JCT-FDR-0004-008,FUSE-XFMR-001213,FDR-0004,SUB-002,lateral_underground,#4 CU,ABC,0.063,333.4,1.5217,0.5156,1.007,100,24.9,3,0,,closed
EDGE-002468,FUSE-XFMR-001213,XFMR-001213,FDR-0004,SUB-002,lateral_underground,#4 CU,ABC,0.358,1889.4,1.5331,0.4745,1.007,100,24.9,3,0,,closed
EDGE-002469,JCT-FDR-0004-008,FUSE-XFMR-001214,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.064,337.4,0.3242,0.398,0.3655,340,24.9,1,0,,closed
EDGE-002470,FUSE-XFMR-001214,XFMR-001214,FDR-0004,SUB-002,lateral_underground,4/0 AL,B,0.362,1911.9,0.2826,0.4089,0.3655,340,24.9,1,0,,closed
EDGE-002471,JCT-FDR-0004-008,FUSE-XFMR-001215,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.066,346.9,0.8638,0.4592,0.6985,150,24.9,1,1,,closed
EDGE-002472,FUSE-XFMR-001215,XFMR-001215,FDR-0004,SUB-002,lateral_overhead,#2 ACSR,B,0.372,1965.7,0.8682,0.4681,0.6985,150,24.9,1,1,,closed
EDGE-002473,JCT-FDR-0004-008,JCT-FDR-0004-009,FDR-0004,SUB-002,primary_overhead,4/0 AL,ABC,0.45,2376.0,0.2898,0.4046,0.3291,340,24.9,3,1,,closed
EDGE-002474,JCT-FDR-0004-009,FUSE-XFMR-001216,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.002,7.9,0.5661,0.4794,0.5345,230,24.9,1,1,,closed
EDGE-002475,FUSE-XFMR-001216,XFMR-001216,FDR-0004,SUB-002,lateral_overhead,1/0 AL,A,0.009,44.9,0.5803,0.4631,0.5345,230,24.9,1,1,,closed
EDGE-002476,JCT-FDR-0004-009,FDR-0004-TAIL,FDR-0004,SUB-002,primary_overhead,4/0 AL,ABC,0.01,52.8,0.3243,0.4372,0.3655,340,24.9,3,1,,open
EDGE-002477,SUB-002,FDR-0005-HEAD,FDR-0005,SUB-002,bus_tie,1/0 AL,ABC,0.01,52.8,0.5435,0.4447,0.5345,230,24.9,3,1,,closed
EDGE-002478,FDR-0005-HEAD,JCT-FDR-0005-001,FDR-0005,SUB-002,primary_overhead,1/0 AL,ABC,0.01,52.8,0.5848,0.493,0.556,230,24.9,3,1,,closed
EDGE-002479,JCT-FDR-0005-001,FUSE-XFMR-001217,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.001,4.8,0.5778,0.4482,0.5345,230,24.9,1,1,,closed
EDGE-002480,FUSE-XFMR-001217,XFMR-001217,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.005,26.9,0.5638,0.4523,0.5345,230,24.9,1,1,,closed
EDGE-002481,JCT-FDR-0005-001,FUSE-XFMR-001218,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.002,12.7,0.9805,0.514,0.6985,150,24.9,2,1,,closed
EDGE-002482,FUSE-XFMR-001218,XFMR-001218,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.014,71.8,0.968,0.5375,0.6985,150,24.9,2,1,,closed
EDGE-002483,JCT-FDR-0005-001,FUSE-XFMR-001219,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.004,21.4,1.5771,0.5149,1.007,100,24.9,1,1,,closed
EDGE-002484,FUSE-XFMR-001219,XFMR-001219,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.023,121.2,1.434,0.528,1.007,100,24.9,1,1,,closed
EDGE-002485,JCT-FDR-0005-001,FUSE-XFMR-001220,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.007,34.8,1.4712,0.5113,1.007,100,24.9,1,1,,closed
EDGE-002486,FUSE-XFMR-001220,XFMR-001220,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.037,197.5,1.418,0.4666,1.007,100,24.9,1,1,,closed
EDGE-002487,JCT-FDR-0005-001,FUSE-XFMR-001221,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.008,41.2,0.5986,0.4519,0.5345,230,24.9,2,1,,closed
EDGE-002488,FUSE-XFMR-001221,XFMR-001221,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.044,233.4,0.6099,0.4961,0.5345,230,24.9,2,1,,closed
EDGE-002489,JCT-FDR-0005-001,FUSE-XFMR-001222,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.01,50.7,0.597,0.5014,0.5345,230,24.9,1,1,,closed
EDGE-002490,FUSE-XFMR-001222,XFMR-001222,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.054,287.2,0.6266,0.4652,0.5345,230,24.9,1,1,,closed
EDGE-002491,JCT-FDR-0005-001,FUSE-XFMR-001223,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.012,64.9,0.822,0.4613,0.6985,150,24.9,1,1,,closed
EDGE-002492,FUSE-XFMR-001223,XFMR-001223,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.07,368.0,0.8601,0.5317,0.6985,150,24.9,1,1,,closed
EDGE-002493,JCT-FDR-0005-001,FUSE-XFMR-001224,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.014,75.2,0.9785,0.4523,0.6985,150,24.9,2,1,,closed
EDGE-002494,FUSE-XFMR-001224,XFMR-001224,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.081,426.4,0.8889,0.4726,0.6985,150,24.9,2,1,,closed
EDGE-002495,JCT-FDR-0005-001,FUSE-XFMR-001225,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.016,84.7,1.568,0.5396,1.007,100,24.9,1,1,,closed
EDGE-002496,FUSE-XFMR-001225,XFMR-001225,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.091,480.2,1.361,0.5416,1.007,100,24.9,1,1,,closed
EDGE-002497,JCT-FDR-0005-001,FUSE-XFMR-001226,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.018,95.0,0.3192,0.4599,0.3655,340,24.9,3,1,,closed
EDGE-002498,FUSE-XFMR-001226,XFMR-001226,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.102,538.6,0.2758,0.4189,0.3655,340,24.9,3,1,,closed
EDGE-002499,JCT-FDR-0005-001,FUSE-XFMR-001227,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.019,103.0,0.8581,0.5513,0.6985,150,24.9,2,1,,closed
EDGE-002500,FUSE-XFMR-001227,XFMR-001227,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.111,583.4,0.9307,0.5084,0.6985,150,24.9,2,1,,closed
EDGE-002501,JCT-FDR-0005-001,FUSE-XFMR-001228,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.021,111.7,0.3085,0.4628,0.3655,340,24.9,1,1,,closed
EDGE-002502,FUSE-XFMR-001228,XFMR-001228,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.12,632.8,0.3007,0.3929,0.3655,340,24.9,1,1,,closed
EDGE-002503,JCT-FDR-0005-001,FUSE-XFMR-001229,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.023,119.6,1.5242,0.4716,1.007,100,24.9,1,0,,closed
EDGE-002504,FUSE-XFMR-001229,XFMR-001229,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.128,677.7,1.4645,0.4911,1.007,100,24.9,1,0,,closed
EDGE-002505,JCT-FDR-0005-001,FUSE-XFMR-001230,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.026,134.6,0.8382,0.5159,0.6985,150,24.9,2,1,,closed
EDGE-002506,FUSE-XFMR-001230,XFMR-001230,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.145,763.0,0.8686,0.5133,0.6985,150,24.9,2,1,,closed
EDGE-002507,JCT-FDR-0005-001,FUSE-XFMR-001231,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.027,144.1,0.3141,0.4382,0.3655,340,24.9,1,1,,closed
EDGE-002508,FUSE-XFMR-001231,XFMR-001231,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.155,816.8,0.2742,0.4051,0.3655,340,24.9,1,1,,closed
EDGE-002509,JCT-FDR-0005-001,FUSE-XFMR-001232,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.029,155.2,0.6238,0.4949,0.5345,230,24.9,2,1,,closed
EDGE-002510,FUSE-XFMR-001232,XFMR-001232,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.167,879.6,0.6396,0.4556,0.5345,230,24.9,2,1,,closed
EDGE-002511,JCT-FDR-0005-001,FUSE-XFMR-001233,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.031,163.9,0.6067,0.4417,0.5345,230,24.9,1,1,,closed
EDGE-002512,FUSE-XFMR-001233,XFMR-001233,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.176,929.0,0.6192,0.4356,0.5345,230,24.9,1,1,,closed
EDGE-002513,JCT-FDR-0005-001,FUSE-XFMR-001234,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.032,169.5,0.8297,0.4535,0.6985,150,24.9,3,1,,closed
EDGE-002514,FUSE-XFMR-001234,XFMR-001234,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.182,960.4,0.8764,0.4625,0.6985,150,24.9,3,1,,closed
EDGE-002515,JCT-FDR-0005-001,FUSE-XFMR-001235,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.035,183.0,0.5875,0.5194,0.5345,230,24.9,2,1,,closed
EDGE-002516,FUSE-XFMR-001235,XFMR-001235,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.196,1036.7,0.5642,0.4511,0.5345,230,24.9,2,1,,closed
EDGE-002517,JCT-FDR-0005-001,FUSE-XFMR-001236,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.036,190.9,0.2757,0.4456,0.3655,340,24.9,2,1,,closed
EDGE-002518,FUSE-XFMR-001236,XFMR-001236,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.205,1081.6,0.3231,0.4104,0.3655,340,24.9,2,1,,closed
EDGE-002519,JCT-FDR-0005-001,FUSE-XFMR-001237,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.038,199.6,0.2706,0.4488,0.3655,340,24.9,2,1,,closed
EDGE-002520,FUSE-XFMR-001237,XFMR-001237,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.214,1131.0,0.3065,0.47,0.3655,340,24.9,2,1,,closed
EDGE-002521,JCT-FDR-0005-001,FUSE-XFMR-001238,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.04,210.7,1.4963,0.5348,1.007,100,24.9,1,0,,closed
EDGE-002522,FUSE-XFMR-001238,XFMR-001238,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.226,1193.8,1.5071,0.5457,1.007,100,24.9,1,0,,closed
EDGE-002523,JCT-FDR-0005-001,FUSE-XFMR-001239,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.042,222.6,0.2798,0.3962,0.3655,340,24.9,1,1,,closed
EDGE-002524,FUSE-XFMR-001239,XFMR-001239,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.239,1261.1,0.3081,0.4513,0.3655,340,24.9,1,1,,closed
EDGE-002525,JCT-FDR-0005-001,FUSE-XFMR-001240,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.044,232.8,0.8864,0.5167,0.6985,150,24.9,1,1,,closed
EDGE-002526,FUSE-XFMR-001240,XFMR-001240,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.25,1319.5,0.9329,0.4771,0.6985,150,24.9,1,1,,closed
EDGE-002527,JCT-FDR-0005-001,FUSE-XFMR-001241,FDR-0005,SUB-002,lateral_underground,#2 ACSR,C,0.046,240.8,0.9149,0.515,0.6985,150,24.9,1,0,,closed
EDGE-002528,FUSE-XFMR-001241,XFMR-001241,FDR-0005,SUB-002,lateral_underground,#2 ACSR,C,0.258,1364.4,0.8112,0.5398,0.6985,150,24.9,1,0,,closed
EDGE-002529,JCT-FDR-0005-001,FUSE-XFMR-001242,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.048,252.6,0.6326,0.5207,0.5345,230,24.9,2,1,,closed
EDGE-002530,FUSE-XFMR-001242,XFMR-001242,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.271,1431.7,0.5546,0.4389,0.5345,230,24.9,2,1,,closed
EDGE-002531,JCT-FDR-0005-001,FUSE-XFMR-001243,FDR-0005,SUB-002,lateral_underground,#4 CU,C,0.05,262.9,1.4421,0.5315,1.007,100,24.9,1,0,,closed
EDGE-002532,FUSE-XFMR-001243,XFMR-001243,FDR-0005,SUB-002,lateral_underground,#4 CU,C,0.282,1490.0,1.4499,0.5331,1.007,100,24.9,1,0,,closed
EDGE-002533,JCT-FDR-0005-001,FUSE-XFMR-001244,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.052,274.8,1.5596,0.5123,1.007,100,24.9,1,1,,closed
EDGE-002534,FUSE-XFMR-001244,XFMR-001244,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.295,1557.3,1.3845,0.4927,1.007,100,24.9,1,1,,closed
EDGE-002535,JCT-FDR-0005-001,FUSE-XFMR-001245,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.053,281.2,0.3144,0.4485,0.3655,340,24.9,2,1,,closed
EDGE-002536,FUSE-XFMR-001245,XFMR-001245,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.302,1593.2,0.3236,0.4131,0.3655,340,24.9,2,1,,closed
EDGE-002537,JCT-FDR-0005-001,FUSE-XFMR-001246,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.056,294.6,0.5654,0.4351,0.5345,230,24.9,2,1,,closed
EDGE-002538,FUSE-XFMR-001246,XFMR-001246,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.316,1669.5,0.6431,0.4524,0.5345,230,24.9,2,1,,closed
EDGE-002539,JCT-FDR-0005-001,FUSE-XFMR-001247,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.058,304.1,0.9685,0.5411,0.6985,150,24.9,3,1,,closed
EDGE-002540,FUSE-XFMR-001247,XFMR-001247,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.326,1723.4,0.9061,0.5124,0.6985,150,24.9,3,1,,closed
EDGE-002541,JCT-FDR-0005-001,FUSE-XFMR-001248,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.059,312.0,0.5838,0.5195,0.5345,230,24.9,1,1,,closed
EDGE-002542,FUSE-XFMR-001248,XFMR-001248,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.335,1768.3,0.5774,0.4303,0.5345,230,24.9,1,1,,closed
EDGE-002543,JCT-FDR-0005-001,FUSE-XFMR-001249,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.061,323.9,0.9259,0.4632,0.6985,150,24.9,3,1,,closed
EDGE-002544,FUSE-XFMR-001249,XFMR-001249,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.348,1835.6,0.8878,0.4978,0.6985,150,24.9,3,1,,closed
EDGE-002545,JCT-FDR-0005-001,FUSE-XFMR-001250,FDR-0005,SUB-002,lateral_underground,4/0 AL,AC,0.063,334.2,0.2754,0.3966,0.3655,340,24.9,2,0,,closed
EDGE-002546,FUSE-XFMR-001250,XFMR-001250,FDR-0005,SUB-002,lateral_underground,4/0 AL,AC,0.359,1893.9,0.3132,0.4605,0.3655,340,24.9,2,0,,closed
EDGE-002547,JCT-FDR-0005-001,FUSE-XFMR-001251,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.065,342.9,0.8517,0.4779,0.6985,150,24.9,2,1,,closed
EDGE-002548,FUSE-XFMR-001251,XFMR-001251,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.368,1943.3,0.9449,0.4562,0.6985,150,24.9,2,1,,closed
EDGE-002549,JCT-FDR-0005-001,FUSE-XFMR-001252,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.067,354.0,0.5894,0.4977,0.5345,230,24.9,1,1,,closed
EDGE-002550,FUSE-XFMR-001252,XFMR-001252,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.38,2006.1,0.5847,0.4825,0.5345,230,24.9,1,1,,closed
EDGE-002551,JCT-FDR-0005-001,FUSE-XFMR-001253,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.068,360.4,0.6041,0.4509,0.5345,230,24.9,1,1,,closed
EDGE-002552,FUSE-XFMR-001253,XFMR-001253,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.387,2042.0,0.621,0.4584,0.5345,230,24.9,1,1,,closed
EDGE-002553,JCT-FDR-0005-001,FUSE-XFMR-001254,FDR-0005,SUB-002,lateral_underground,1/0 AL,C,0.071,373.8,0.6313,0.4781,0.5345,230,24.9,1,0,,closed
EDGE-002554,FUSE-XFMR-001254,XFMR-001254,FDR-0005,SUB-002,lateral_underground,1/0 AL,C,0.401,2118.3,0.5537,0.4412,0.5345,230,24.9,1,0,,closed
EDGE-002555,JCT-FDR-0005-001,FUSE-XFMR-001255,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.073,384.9,0.2833,0.3986,0.3655,340,24.9,1,1,,closed
EDGE-002556,FUSE-XFMR-001255,XFMR-001255,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.413,2181.2,0.2743,0.4211,0.3655,340,24.9,1,1,,closed
EDGE-002557,JCT-FDR-0005-001,FUSE-XFMR-001256,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.075,394.4,0.2812,0.4018,0.3655,340,24.9,1,1,,closed
EDGE-002558,FUSE-XFMR-001256,XFMR-001256,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.423,2235.0,0.3133,0.4266,0.3655,340,24.9,1,1,,closed
EDGE-002559,JCT-FDR-0005-001,FUSE-XFMR-001257,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.076,402.3,0.2803,0.4136,0.3655,340,24.9,1,1,,closed
EDGE-002560,FUSE-XFMR-001257,XFMR-001257,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.432,2279.9,0.2802,0.4626,0.3655,340,24.9,1,1,,closed
EDGE-002561,JCT-FDR-0005-001,FUSE-XFMR-001258,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.078,409.5,0.9299,0.5494,0.6985,150,24.9,2,1,,closed
EDGE-002562,FUSE-XFMR-001258,XFMR-001258,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.439,2320.3,0.8541,0.5434,0.6985,150,24.9,2,1,,closed
EDGE-002563,JCT-FDR-0005-001,FUSE-XFMR-001259,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.08,420.6,1.5168,0.4621,1.007,100,24.9,1,1,,closed
EDGE-002564,FUSE-XFMR-001259,XFMR-001259,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.451,2383.1,1.475,0.468,1.007,100,24.9,1,1,,closed
EDGE-002565,JCT-FDR-0005-001,FUSE-XFMR-001260,FDR-0005,SUB-002,lateral_underground,1/0 AL,A,0.082,434.8,0.6232,0.4792,0.5345,230,24.9,1,0,,closed
EDGE-002566,FUSE-XFMR-001260,XFMR-001260,FDR-0005,SUB-002,lateral_underground,1/0 AL,A,0.467,2463.9,0.5795,0.4757,0.5345,230,24.9,1,0,,closed
EDGE-002567,JCT-FDR-0005-001,FUSE-XFMR-001261,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.083,440.4,0.8557,0.4943,0.6985,150,24.9,1,1,,closed
EDGE-002568,FUSE-XFMR-001261,XFMR-001261,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.473,2495.3,0.9626,0.5072,0.6985,150,24.9,1,1,,closed
EDGE-002569,JCT-FDR-0005-001,FUSE-XFMR-001262,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.086,453.8,0.9181,0.5263,0.6985,150,24.9,2,1,,closed
EDGE-002570,FUSE-XFMR-001262,XFMR-001262,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.487,2571.6,0.9055,0.5264,0.6985,150,24.9,2,1,,closed
EDGE-002571,JCT-FDR-0005-001,FUSE-XFMR-001263,FDR-0005,SUB-002,lateral_underground,1/0 AL,BC,0.087,460.2,0.5476,0.4403,0.5345,230,24.9,2,0,,closed
EDGE-002572,FUSE-XFMR-001263,XFMR-001263,FDR-0005,SUB-002,lateral_underground,1/0 AL,BC,0.494,2607.5,0.5347,0.4493,0.5345,230,24.9,2,0,,closed
EDGE-002573,JCT-FDR-0005-001,FUSE-XFMR-001264,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.09,473.6,0.3221,0.4146,0.3655,340,24.9,1,1,,closed
EDGE-002574,FUSE-XFMR-001264,XFMR-001264,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.508,2683.8,0.2941,0.4226,0.3655,340,24.9,1,1,,closed
EDGE-002575,JCT-FDR-0005-001,FUSE-XFMR-001265,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.091,483.1,0.574,0.4366,0.5345,230,24.9,2,1,,closed
EDGE-002576,FUSE-XFMR-001265,XFMR-001265,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.518,2737.7,0.6267,0.4867,0.5345,230,24.9,2,1,,closed
EDGE-002577,JCT-FDR-0005-001,FUSE-XFMR-001266,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.093,491.8,0.9744,0.5015,0.6985,150,24.9,3,1,,closed
EDGE-002578,FUSE-XFMR-001266,XFMR-001266,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.528,2787.0,0.8899,0.5512,0.6985,150,24.9,3,1,,closed
EDGE-002579,JCT-FDR-0005-001,FUSE-XFMR-001267,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.095,500.5,0.9159,0.4747,0.6985,150,24.9,2,1,,closed
EDGE-002580,FUSE-XFMR-001267,XFMR-001267,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.537,2836.4,0.8093,0.4954,0.6985,150,24.9,2,1,,closed
EDGE-002581,JCT-FDR-0005-001,FUSE-XFMR-001268,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.098,514.8,0.279,0.4164,0.3655,340,24.9,2,1,,closed
EDGE-002582,FUSE-XFMR-001268,XFMR-001268,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.552,2917.2,0.2857,0.4139,0.3655,340,24.9,2,1,,closed
EDGE-002583,JCT-FDR-0005-001,FUSE-XFMR-001269,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.099,523.5,0.2983,0.4408,0.3655,340,24.9,2,1,,closed
EDGE-002584,FUSE-XFMR-001269,XFMR-001269,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.562,2966.6,0.2913,0.4141,0.3655,340,24.9,2,1,,closed
EDGE-002585,JCT-FDR-0005-001,FUSE-XFMR-001270,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.101,533.0,0.859,0.4732,0.6985,150,24.9,3,1,,closed
EDGE-002586,FUSE-XFMR-001270,XFMR-001270,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.572,3020.4,0.8118,0.5341,0.6985,150,24.9,3,1,,closed
EDGE-002587,JCT-FDR-0005-001,FUSE-XFMR-001271,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.103,544.9,0.2932,0.4166,0.3655,340,24.9,1,1,,closed
EDGE-002588,FUSE-XFMR-001271,XFMR-001271,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.585,3087.7,0.297,0.4553,0.3655,340,24.9,1,1,,closed
EDGE-002589,JCT-FDR-0005-001,FUSE-XFMR-001272,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.105,554.4,0.3265,0.4304,0.3655,340,24.9,2,1,,closed
EDGE-002590,FUSE-XFMR-001272,XFMR-001272,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.595,3141.6,0.2859,0.4674,0.3655,340,24.9,2,1,,closed
EDGE-002591,JCT-FDR-0005-001,FUSE-XFMR-001273,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.106,560.7,0.3094,0.4017,0.3655,340,24.9,2,1,,closed
EDGE-002592,FUSE-XFMR-001273,XFMR-001273,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.602,3177.5,0.3038,0.4765,0.3655,340,24.9,2,1,,closed
EDGE-002593,JCT-FDR-0005-001,FUSE-XFMR-001274,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.109,575.0,0.9008,0.4678,0.6985,150,24.9,3,1,,closed
EDGE-002594,FUSE-XFMR-001274,XFMR-001274,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.617,3258.3,0.9505,0.4665,0.6985,150,24.9,3,1,,closed
EDGE-002595,JCT-FDR-0005-001,FUSE-XFMR-001275,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.11,582.1,0.8721,0.5129,0.6985,150,24.9,2,1,,closed
EDGE-002596,FUSE-XFMR-001275,XFMR-001275,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.625,3298.7,0.971,0.5226,0.6985,150,24.9,2,1,,closed
EDGE-002597,JCT-FDR-0005-001,FUSE-XFMR-001276,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.112,594.0,0.9397,0.4747,0.6985,150,24.9,3,1,,closed
EDGE-002598,FUSE-XFMR-001276,XFMR-001276,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.637,3366.0,0.814,0.464,0.6985,150,24.9,3,1,,closed
EDGE-002599,JCT-FDR-0005-001,FUSE-XFMR-001277,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.114,601.1,1.4233,0.5278,1.007,100,24.9,2,1,,closed
EDGE-002600,FUSE-XFMR-001277,XFMR-001277,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.645,3406.4,1.4698,0.5275,1.007,100,24.9,2,1,,closed
EDGE-002601,JCT-FDR-0005-001,FUSE-XFMR-001278,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.116,612.2,0.6037,0.4503,0.5345,230,24.9,3,1,,closed
EDGE-002602,FUSE-XFMR-001278,XFMR-001278,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.657,3469.2,0.634,0.451,0.5345,230,24.9,3,1,,closed
EDGE-002603,JCT-FDR-0005-001,JCT-FDR-0005-002,FDR-0005,SUB-002,primary_underground,1/0 AL,ABC,0.79,4171.2,0.6468,0.5037,0.5299,230,24.9,3,0,,closed
EDGE-002604,JCT-FDR-0005-002,FUSE-XFMR-001279,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.001,4.0,0.6252,0.4989,0.5345,230,24.9,2,1,,closed
EDGE-002605,FUSE-XFMR-001279,XFMR-001279,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.004,22.4,0.5624,0.4555,0.5345,230,24.9,2,1,,closed
EDGE-002606,JCT-FDR-0005-002,FUSE-XFMR-001280,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.002,11.9,0.8437,0.5152,0.6985,150,24.9,1,1,,closed
EDGE-002607,FUSE-XFMR-001280,XFMR-001280,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.013,67.3,0.9643,0.4722,0.6985,150,24.9,1,1,,closed
EDGE-002608,JCT-FDR-0005-002,FUSE-XFMR-001281,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.003,17.4,0.269,0.4019,0.3655,340,24.9,1,1,,closed
EDGE-002609,FUSE-XFMR-001281,XFMR-001281,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.019,98.7,0.2861,0.4045,0.3655,340,24.9,1,1,,closed
EDGE-002610,JCT-FDR-0005-002,FUSE-XFMR-001282,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.006,30.9,1.5354,0.5173,1.007,100,24.9,3,1,,closed
EDGE-002611,FUSE-XFMR-001282,XFMR-001282,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.033,175.0,1.5726,0.4653,1.007,100,24.9,3,1,,closed
EDGE-002612,JCT-FDR-0005-002,FUSE-XFMR-001283,FDR-0005,SUB-002,lateral_underground,#4 CU,AC,0.008,40.4,1.357,0.5486,1.007,100,24.9,2,0,,closed
EDGE-002613,FUSE-XFMR-001283,XFMR-001283,FDR-0005,SUB-002,lateral_underground,#4 CU,AC,0.043,228.9,1.5971,0.49,1.007,100,24.9,2,0,,closed
EDGE-002614,JCT-FDR-0005-002,FUSE-XFMR-001284,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.009,45.9,0.6178,0.5103,0.5345,230,24.9,3,1,,closed
EDGE-002615,FUSE-XFMR-001284,XFMR-001284,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.049,260.3,0.6443,0.5224,0.5345,230,24.9,3,1,,closed
EDGE-002616,JCT-FDR-0005-002,FUSE-XFMR-001285,FDR-0005,SUB-002,lateral_underground,#4 CU,AB,0.012,61.8,1.5546,0.4632,1.007,100,24.9,2,0,,closed
EDGE-002617,FUSE-XFMR-001285,XFMR-001285,FDR-0005,SUB-002,lateral_underground,#4 CU,AB,0.066,350.1,1.5746,0.4936,1.007,100,24.9,2,0,,closed
EDGE-002618,JCT-FDR-0005-002,FUSE-XFMR-001286,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.013,66.5,0.2949,0.4453,0.3655,340,24.9,2,1,,closed
EDGE-002619,FUSE-XFMR-001286,XFMR-001286,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.071,377.0,0.2761,0.4126,0.3655,340,24.9,2,1,,closed
EDGE-002620,JCT-FDR-0005-002,FUSE-XFMR-001287,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.015,79.2,1.483,0.4796,1.007,100,24.9,1,1,,closed
EDGE-002621,FUSE-XFMR-001287,XFMR-001287,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.085,448.8,1.6417,0.4649,1.007,100,24.9,1,1,,closed
EDGE-002622,JCT-FDR-0005-002,FUSE-XFMR-001288,FDR-0005,SUB-002,lateral_underground,4/0 AL,B,0.017,90.3,0.2696,0.4218,0.3655,340,24.9,1,0,,closed
EDGE-002623,FUSE-XFMR-001288,XFMR-001288,FDR-0005,SUB-002,lateral_underground,4/0 AL,B,0.097,511.6,0.2728,0.4201,0.3655,340,24.9,1,0,,closed
EDGE-002624,JCT-FDR-0005-002,FUSE-XFMR-001289,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.019,99.0,1.6401,0.4653,1.007,100,24.9,2,1,,closed
EDGE-002625,FUSE-XFMR-001289,XFMR-001289,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.106,561.0,1.3553,0.4617,1.007,100,24.9,2,1,,closed
EDGE-002626,JCT-FDR-0005-002,FUSE-XFMR-001290,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.021,110.1,0.2821,0.4526,0.3655,340,24.9,2,1,,closed
EDGE-002627,FUSE-XFMR-001290,XFMR-001290,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.118,623.8,0.278,0.4102,0.3655,340,24.9,2,1,,closed
EDGE-002628,JCT-FDR-0005-002,FUSE-XFMR-001291,FDR-0005,SUB-002,lateral_underground,#2 ACSR,ABC,0.022,117.2,0.8309,0.5126,0.6985,150,24.9,3,0,,closed
EDGE-002629,FUSE-XFMR-001291,XFMR-001291,FDR-0005,SUB-002,lateral_underground,#2 ACSR,ABC,0.126,664.2,0.8287,0.4992,0.6985,150,24.9,3,0,,closed
EDGE-002630,JCT-FDR-0005-002,FUSE-XFMR-001292,FDR-0005,SUB-002,lateral_underground,1/0 AL,A,0.024,127.5,0.5591,0.4653,0.5345,230,24.9,1,0,,closed
EDGE-002631,FUSE-XFMR-001292,XFMR-001292,FDR-0005,SUB-002,lateral_underground,1/0 AL,A,0.137,722.6,0.5966,0.4337,0.5345,230,24.9,1,0,,closed
EDGE-002632,JCT-FDR-0005-002,FUSE-XFMR-001293,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.026,137.0,0.9146,0.4562,0.6985,150,24.9,1,1,,closed
EDGE-002633,FUSE-XFMR-001293,XFMR-001293,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.147,776.4,0.8271,0.5178,0.6985,150,24.9,1,1,,closed
EDGE-002634,JCT-FDR-0005-002,FUSE-XFMR-001294,FDR-0005,SUB-002,lateral_underground,4/0 AL,A,0.028,148.1,0.3201,0.4363,0.3655,340,24.9,1,0,,closed
EDGE-002635,FUSE-XFMR-001294,XFMR-001294,FDR-0005,SUB-002,lateral_underground,4/0 AL,A,0.159,839.3,0.2692,0.4585,0.3655,340,24.9,1,0,,closed
EDGE-002636,JCT-FDR-0005-002,FUSE-XFMR-001295,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.031,161.6,0.3187,0.4018,0.3655,340,24.9,2,1,,closed
EDGE-002637,FUSE-XFMR-001295,XFMR-001295,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.173,915.6,0.2813,0.4349,0.3655,340,24.9,2,1,,closed
EDGE-002638,JCT-FDR-0005-002,FUSE-XFMR-001296,FDR-0005,SUB-002,lateral_underground,4/0 AL,C,0.032,168.7,0.2687,0.4208,0.3655,340,24.9,1,0,,closed
EDGE-002639,FUSE-XFMR-001296,XFMR-001296,FDR-0005,SUB-002,lateral_underground,4/0 AL,C,0.181,955.9,0.2908,0.4312,0.3655,340,24.9,1,0,,closed
EDGE-002640,JCT-FDR-0005-002,FUSE-XFMR-001297,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.034,179.8,0.3157,0.4697,0.3655,340,24.9,1,1,,closed
EDGE-002641,FUSE-XFMR-001297,XFMR-001297,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.193,1018.8,0.3166,0.4206,0.3655,340,24.9,1,1,,closed
EDGE-002642,JCT-FDR-0005-002,FUSE-XFMR-001298,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.035,186.1,0.3127,0.461,0.3655,340,24.9,1,1,,closed
EDGE-002643,FUSE-XFMR-001298,XFMR-001298,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.2,1054.7,0.2933,0.4417,0.3655,340,24.9,1,1,,closed
EDGE-002644,JCT-FDR-0005-002,FUSE-XFMR-001299,FDR-0005,SUB-002,lateral_underground,4/0 AL,A,0.038,200.4,0.3142,0.3973,0.3655,340,24.9,1,0,,closed
EDGE-002645,FUSE-XFMR-001299,XFMR-001299,FDR-0005,SUB-002,lateral_underground,4/0 AL,A,0.215,1135.5,0.3127,0.4684,0.3655,340,24.9,1,0,,closed
EDGE-002646,JCT-FDR-0005-002,FUSE-XFMR-001300,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.039,206.7,0.8874,0.4535,0.6985,150,24.9,1,1,,closed
EDGE-002647,FUSE-XFMR-001300,XFMR-001300,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.222,1171.4,0.9132,0.4858,0.6985,150,24.9,1,1,,closed
EDGE-002648,JCT-FDR-0005-002,FUSE-XFMR-001301,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.042,219.4,0.9249,0.5305,0.6985,150,24.9,2,1,,closed
EDGE-002649,FUSE-XFMR-001301,XFMR-001301,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.235,1243.2,0.8495,0.4644,0.6985,150,24.9,2,1,,closed
EDGE-002650,JCT-FDR-0005-002,FUSE-XFMR-001302,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.044,231.3,0.2813,0.4507,0.3655,340,24.9,1,1,,closed
EDGE-002651,FUSE-XFMR-001302,XFMR-001302,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.248,1310.5,0.2756,0.3978,0.3655,340,24.9,1,1,,closed
EDGE-002652,JCT-FDR-0005-002,FUSE-XFMR-001303,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.045,240.0,0.3122,0.3913,0.3655,340,24.9,3,1,,closed
EDGE-002653,FUSE-XFMR-001303,XFMR-001303,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.258,1359.9,0.2772,0.4509,0.3655,340,24.9,3,1,,closed
EDGE-002654,JCT-FDR-0005-002,FUSE-XFMR-001304,FDR-0005,SUB-002,lateral_underground,#4 CU,BC,0.047,248.7,1.3685,0.5319,1.007,100,24.9,2,0,,closed
EDGE-002655,FUSE-XFMR-001304,XFMR-001304,FDR-0005,SUB-002,lateral_underground,#4 CU,BC,0.267,1409.2,1.3706,0.501,1.007,100,24.9,2,0,,closed
EDGE-002656,JCT-FDR-0005-002,FUSE-XFMR-001305,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.049,259.0,0.5576,0.5147,0.5345,230,24.9,3,1,,closed
EDGE-002657,FUSE-XFMR-001305,XFMR-001305,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.278,1467.6,0.6487,0.4667,0.5345,230,24.9,3,1,,closed
EDGE-002658,JCT-FDR-0005-002,FUSE-XFMR-001306,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.051,271.7,1.6152,0.5273,1.007,100,24.9,2,1,,closed
EDGE-002659,FUSE-XFMR-001306,XFMR-001306,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.292,1539.4,1.5507,0.5518,1.007,100,24.9,2,1,,closed
EDGE-002660,JCT-FDR-0005-002,FUSE-XFMR-001307,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.053,278.8,1.3935,0.5371,1.007,100,24.9,1,0,,closed
EDGE-002661,FUSE-XFMR-001307,XFMR-001307,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.299,1579.8,1.554,0.5113,1.007,100,24.9,1,0,,closed
EDGE-002662,JCT-FDR-0005-002,FUSE-XFMR-001308,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.055,288.3,0.3206,0.4355,0.3655,340,24.9,2,1,,closed
EDGE-002663,FUSE-XFMR-001308,XFMR-001308,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.309,1633.6,0.3146,0.4478,0.3655,340,24.9,2,1,,closed
EDGE-002664,JCT-FDR-0005-002,FUSE-XFMR-001309,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.056,297.0,0.8141,0.4549,0.6985,150,24.9,2,1,,closed
EDGE-002665,FUSE-XFMR-001309,XFMR-001309,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.319,1683.0,0.9502,0.4696,0.6985,150,24.9,2,1,,closed
EDGE-002666,JCT-FDR-0005-002,FUSE-XFMR-001310,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.058,308.1,0.2828,0.4114,0.3655,340,24.9,1,1,,closed
EDGE-002667,FUSE-XFMR-001310,XFMR-001310,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.331,1745.8,0.3032,0.4367,0.3655,340,24.9,1,1,,closed
EDGE-002668,JCT-FDR-0005-002,FUSE-XFMR-001311,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.06,317.6,0.5788,0.5013,0.5345,230,24.9,3,1,,closed
EDGE-002669,FUSE-XFMR-001311,XFMR-001311,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.341,1799.7,0.5394,0.4733,0.5345,230,24.9,3,1,,closed
EDGE-002670,JCT-FDR-0005-002,FUSE-XFMR-001312,FDR-0005,SUB-002,lateral_underground,#4 CU,B,0.063,330.3,1.5891,0.5451,1.007,100,24.9,1,0,,closed
EDGE-002671,FUSE-XFMR-001312,XFMR-001312,FDR-0005,SUB-002,lateral_underground,#4 CU,B,0.354,1871.5,1.462,0.4728,1.007,100,24.9,1,0,,closed
EDGE-002672,JCT-FDR-0005-002,FUSE-XFMR-001313,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.065,341.4,0.5793,0.4484,0.5345,230,24.9,1,1,,closed
EDGE-002673,FUSE-XFMR-001313,XFMR-001313,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.366,1934.3,0.5481,0.4779,0.5345,230,24.9,1,1,,closed
EDGE-002674,JCT-FDR-0005-002,FUSE-XFMR-001314,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.066,348.5,0.2795,0.4254,0.3655,340,24.9,1,1,,closed
EDGE-002675,FUSE-XFMR-001314,XFMR-001314,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.374,1974.7,0.3005,0.4073,0.3655,340,24.9,1,1,,closed
EDGE-002676,JCT-FDR-0005-002,FUSE-XFMR-001315,FDR-0005,SUB-002,lateral_underground,#2 ACSR,BC,0.068,361.2,0.8137,0.4908,0.6985,150,24.9,2,0,,closed
EDGE-002677,FUSE-XFMR-001315,XFMR-001315,FDR-0005,SUB-002,lateral_underground,#2 ACSR,BC,0.388,2046.5,0.8481,0.4779,0.6985,150,24.9,2,0,,closed
EDGE-002678,JCT-FDR-0005-002,FUSE-XFMR-001316,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.07,368.3,0.8462,0.4538,0.6985,150,24.9,1,1,,closed
EDGE-002679,FUSE-XFMR-001316,XFMR-001316,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.395,2086.9,0.9414,0.4727,0.6985,150,24.9,1,1,,closed
EDGE-002680,JCT-FDR-0005-002,FUSE-XFMR-001317,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.072,380.2,0.5587,0.4947,0.5345,230,24.9,1,1,,closed
