edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-002681,FUSE-XFMR-001317,XFMR-001317,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.408,2154.2,0.615,0.4973,0.5345,230,24.9,1,1,,closed
EDGE-002682,JCT-FDR-0005-002,FUSE-XFMR-001318,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.074,388.9,1.4715,0.4955,1.007,100,24.9,2,1,,closed
EDGE-002683,FUSE-XFMR-001318,XFMR-001318,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.417,2203.6,1.3536,0.4745,1.007,100,24.9,2,1,,closed
EDGE-002684,JCT-FDR-0005-002,FUSE-XFMR-001319,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.075,396.0,0.2988,0.3962,0.3655,340,24.9,3,1,,closed
EDGE-002685,FUSE-XFMR-001319,XFMR-001319,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.425,2244.0,0.3207,0.392,0.3655,340,24.9,3,1,,closed
EDGE-002686,JCT-FDR-0005-002,FUSE-XFMR-001320,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.078,410.3,1.4105,0.4904,1.007,100,24.9,1,0,,closed
EDGE-002687,FUSE-XFMR-001320,XFMR-001320,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.44,2324.8,1.4951,0.5053,1.007,100,24.9,1,0,,closed
EDGE-002688,JCT-FDR-0005-002,FUSE-XFMR-001321,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.08,421.3,1.3671,0.4908,1.007,100,24.9,1,1,,closed
EDGE-002689,FUSE-XFMR-001321,XFMR-001321,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.452,2387.6,1.4562,0.4848,1.007,100,24.9,1,1,,closed
EDGE-002690,JCT-FDR-0005-002,FUSE-XFMR-001322,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.081,426.9,1.3869,0.5032,1.007,100,24.9,1,1,,closed
EDGE-002691,FUSE-XFMR-001322,XFMR-001322,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.458,2419.0,1.4466,0.5549,1.007,100,24.9,1,1,,closed
EDGE-002692,JCT-FDR-0005-002,FUSE-XFMR-001323,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.084,441.1,0.8466,0.4708,0.6985,150,24.9,2,1,,closed
EDGE-002693,FUSE-XFMR-001323,XFMR-001323,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.473,2499.8,0.9628,0.5208,0.6985,150,24.9,2,1,,closed
EDGE-002694,JCT-FDR-0005-002,FUSE-XFMR-001324,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.085,448.3,0.2967,0.3969,0.3655,340,24.9,1,1,,closed
EDGE-002695,FUSE-XFMR-001324,XFMR-001324,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.481,2540.2,0.2904,0.4642,0.3655,340,24.9,1,1,,closed
EDGE-002696,JCT-FDR-0005-002,FUSE-XFMR-001325,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.087,457.8,0.3189,0.3909,0.3655,340,24.9,2,0,,closed
EDGE-002697,FUSE-XFMR-001325,XFMR-001325,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.491,2594.1,0.2999,0.4211,0.3655,340,24.9,2,0,,closed
EDGE-002698,JCT-FDR-0005-002,FUSE-XFMR-001326,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.088,467.3,0.581,0.5068,0.5345,230,24.9,2,1,,closed
EDGE-002699,FUSE-XFMR-001326,XFMR-001326,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.501,2647.9,0.613,0.4836,0.5345,230,24.9,2,1,,closed
EDGE-002700,JCT-FDR-0005-002,FUSE-XFMR-001327,FDR-0005,SUB-002,lateral_underground,#4 CU,AB,0.091,478.4,1.3908,0.559,1.007,100,24.9,2,0,,closed
EDGE-002701,FUSE-XFMR-001327,XFMR-001327,FDR-0005,SUB-002,lateral_underground,#4 CU,AB,0.513,2710.8,1.5847,0.5405,1.007,100,24.9,2,0,,closed
EDGE-002702,JCT-FDR-0005-002,FUSE-XFMR-001328,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.093,490.2,1.5842,0.483,1.007,100,24.9,2,1,,closed
EDGE-002703,FUSE-XFMR-001328,XFMR-001328,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.526,2778.1,1.4132,0.5406,1.007,100,24.9,2,1,,closed
EDGE-002704,JCT-FDR-0005-002,FUSE-XFMR-001329,FDR-0005,SUB-002,lateral_underground,#4 CU,C,0.094,496.6,1.3533,0.5324,1.007,100,24.9,1,0,,closed
EDGE-002705,FUSE-XFMR-001329,XFMR-001329,FDR-0005,SUB-002,lateral_underground,#4 CU,C,0.533,2814.0,1.5064,0.4882,1.007,100,24.9,1,0,,closed
EDGE-002706,JCT-FDR-0005-002,FUSE-XFMR-001330,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.097,510.0,0.9679,0.5168,0.6985,150,24.9,1,1,,closed
EDGE-002707,FUSE-XFMR-001330,XFMR-001330,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.547,2890.3,0.8745,0.542,0.6985,150,24.9,1,1,,closed
EDGE-002708,JCT-FDR-0005-002,FUSE-XFMR-001331,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.099,521.1,0.62,0.4635,0.5345,230,24.9,2,1,,closed
EDGE-002709,FUSE-XFMR-001331,XFMR-001331,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.559,2953.1,0.5582,0.4549,0.5345,230,24.9,2,1,,closed
EDGE-002710,JCT-FDR-0005-002,FUSE-XFMR-001332,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.1,528.3,0.6271,0.5114,0.5345,230,24.9,2,1,,closed
EDGE-002711,FUSE-XFMR-001332,XFMR-001332,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.567,2993.5,0.5735,0.4942,0.5345,230,24.9,2,1,,closed
EDGE-002712,JCT-FDR-0005-002,FUSE-XFMR-001333,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.102,539.4,0.8212,0.5085,0.6985,150,24.9,1,0,,closed
EDGE-002713,FUSE-XFMR-001333,XFMR-001333,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.579,3056.3,0.8966,0.4572,0.6985,150,24.9,1,0,,closed
EDGE-002714,JCT-FDR-0005-002,FUSE-XFMR-001334,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.104,548.1,0.5878,0.4785,0.5345,230,24.9,1,1,,closed
EDGE-002715,FUSE-XFMR-001334,XFMR-001334,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.588,3105.7,0.627,0.4948,0.5345,230,24.9,1,1,,closed
EDGE-002716,JCT-FDR-0005-002,FUSE-XFMR-001335,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.106,560.7,0.8624,0.4997,0.6985,150,24.9,1,1,,closed
EDGE-002717,FUSE-XFMR-001335,XFMR-001335,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.602,3177.5,0.8133,0.5155,0.6985,150,24.9,1,1,,closed
EDGE-002718,JCT-FDR-0005-002,FUSE-XFMR-001336,FDR-0005,SUB-002,lateral_underground,4/0 AL,AC,0.108,569.4,0.2824,0.43,0.3655,340,24.9,2,0,,closed
EDGE-002719,FUSE-XFMR-001336,XFMR-001336,FDR-0005,SUB-002,lateral_underground,4/0 AL,AC,0.611,3226.9,0.2767,0.4621,0.3655,340,24.9,2,0,,closed
EDGE-002720,JCT-FDR-0005-002,FUSE-XFMR-001337,FDR-0005,SUB-002,lateral_underground,#4 CU,BC,0.109,577.4,1.5328,0.4897,1.007,100,24.9,2,0,,closed
EDGE-002721,FUSE-XFMR-001337,XFMR-001337,FDR-0005,SUB-002,lateral_underground,#4 CU,BC,0.62,3271.8,1.3823,0.4919,1.007,100,24.9,2,0,,closed
EDGE-002722,JCT-FDR-0005-002,FUSE-XFMR-001338,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.111,587.7,0.3144,0.4766,0.3655,340,24.9,2,0,,closed
EDGE-002723,FUSE-XFMR-001338,XFMR-001338,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.631,3330.1,0.2977,0.4392,0.3655,340,24.9,2,0,,closed
EDGE-002724,JCT-FDR-0005-002,FUSE-XFMR-001339,FDR-0005,SUB-002,lateral_underground,4/0 AL,B,0.114,599.5,0.3087,0.4246,0.3655,340,24.9,1,0,,closed
EDGE-002725,FUSE-XFMR-001339,XFMR-001339,FDR-0005,SUB-002,lateral_underground,4/0 AL,B,0.643,3397.4,0.2736,0.3918,0.3655,340,24.9,1,0,,closed
EDGE-002726,JCT-FDR-0005-002,FUSE-XFMR-001340,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.115,609.0,0.8581,0.4954,0.6985,150,24.9,1,1,,closed
EDGE-002727,FUSE-XFMR-001340,XFMR-001340,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.654,3451.3,0.8704,0.4738,0.6985,150,24.9,1,1,,closed
EDGE-002728,JCT-FDR-0005-002,JCT-FDR-0005-003,FDR-0005,SUB-002,primary_overhead,1/0 AL,ABC,0.78,4118.4,0.6459,0.5094,0.5707,230,24.9,3,1,,closed
EDGE-002729,JCT-FDR-0005-003,FUSE-XFMR-001341,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.001,4.0,0.5758,0.4607,0.5345,230,24.9,1,1,,closed
EDGE-002730,FUSE-XFMR-001341,XFMR-001341,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.004,22.4,0.5755,0.4511,0.5345,230,24.9,1,1,,closed
EDGE-002731,JCT-FDR-0005-003,FUSE-XFMR-001342,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.003,15.8,0.9517,0.4782,0.6985,150,24.9,1,1,,closed
EDGE-002732,FUSE-XFMR-001342,XFMR-001342,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.017,89.8,0.8423,0.55,0.6985,150,24.9,1,1,,closed
EDGE-002733,JCT-FDR-0005-003,FUSE-XFMR-001343,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.004,23.8,0.2937,0.398,0.3655,340,24.9,1,1,,closed
EDGE-002734,FUSE-XFMR-001343,XFMR-001343,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.025,134.6,0.2851,0.3968,0.3655,340,24.9,1,1,,closed
EDGE-002735,JCT-FDR-0005-003,FUSE-XFMR-001344,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.006,31.7,1.3821,0.5362,1.007,100,24.9,3,1,,closed
EDGE-002736,FUSE-XFMR-001344,XFMR-001344,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.034,179.5,1.3949,0.4775,1.007,100,24.9,3,1,,closed
EDGE-002737,JCT-FDR-0005-003,FUSE-XFMR-001345,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.008,44.4,0.2744,0.4741,0.3655,340,24.9,3,1,,closed
EDGE-002738,FUSE-XFMR-001345,XFMR-001345,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.048,251.3,0.2824,0.4544,0.3655,340,24.9,3,1,,closed
EDGE-002739,JCT-FDR-0005-003,FUSE-XFMR-001346,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.01,52.3,0.831,0.4548,0.6985,150,24.9,2,1,,closed
EDGE-002740,FUSE-XFMR-001346,XFMR-001346,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.056,296.2,0.9164,0.452,0.6985,150,24.9,2,1,,closed
EDGE-002741,JCT-FDR-0005-003,FUSE-XFMR-001347,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.012,62.6,0.8243,0.5446,0.6985,150,24.9,2,1,,closed
EDGE-002742,FUSE-XFMR-001347,XFMR-001347,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.067,354.6,0.9685,0.5191,0.6985,150,24.9,2,1,,closed
EDGE-002743,JCT-FDR-0005-003,FUSE-XFMR-001348,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.014,75.2,0.5996,0.5244,0.5345,230,24.9,1,1,,closed
EDGE-002744,FUSE-XFMR-001348,XFMR-001348,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.081,426.4,0.6447,0.5244,0.5345,230,24.9,1,1,,closed
EDGE-002745,JCT-FDR-0005-003,FUSE-XFMR-001349,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.016,83.2,0.8393,0.5354,0.6985,150,24.9,2,1,,closed
EDGE-002746,FUSE-XFMR-001349,XFMR-001349,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.089,471.2,0.8859,0.5344,0.6985,150,24.9,2,1,,closed
EDGE-002747,JCT-FDR-0005-003,FUSE-XFMR-001350,FDR-0005,SUB-002,lateral_underground,#2 ACSR,AC,0.018,95.8,0.8881,0.5244,0.6985,150,24.9,2,0,,closed
EDGE-002748,FUSE-XFMR-001350,XFMR-001350,FDR-0005,SUB-002,lateral_underground,#2 ACSR,AC,0.103,543.0,0.9821,0.5463,0.6985,150,24.9,2,0,,closed
EDGE-002749,JCT-FDR-0005-003,FUSE-XFMR-001351,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.02,105.3,0.3034,0.47,0.3655,340,24.9,1,1,,closed
EDGE-002750,FUSE-XFMR-001351,XFMR-001351,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.113,596.9,0.2741,0.4348,0.3655,340,24.9,1,1,,closed
EDGE-002751,JCT-FDR-0005-003,FUSE-XFMR-001352,FDR-0005,SUB-002,lateral_underground,1/0 AL,C,0.021,112.5,0.5664,0.4974,0.5345,230,24.9,1,0,,closed
EDGE-002752,FUSE-XFMR-001352,XFMR-001352,FDR-0005,SUB-002,lateral_underground,1/0 AL,C,0.121,637.3,0.595,0.444,0.5345,230,24.9,1,0,,closed
EDGE-002753,JCT-FDR-0005-003,FUSE-XFMR-001353,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.023,122.0,0.9127,0.4661,0.6985,150,24.9,3,1,,closed
EDGE-002754,FUSE-XFMR-001353,XFMR-001353,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.131,691.2,0.9178,0.5143,0.6985,150,24.9,3,1,,closed
EDGE-002755,JCT-FDR-0005-003,FUSE-XFMR-001354,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.026,135.4,0.8196,0.5306,0.6985,150,24.9,1,0,,closed
EDGE-002756,FUSE-XFMR-001354,XFMR-001354,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.145,767.4,0.8735,0.4848,0.6985,150,24.9,1,0,,closed
EDGE-002757,JCT-FDR-0005-003,FUSE-XFMR-001355,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.027,141.8,0.6493,0.4798,0.5345,230,24.9,2,0,,closed
EDGE-002758,FUSE-XFMR-001355,XFMR-001355,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.152,803.4,0.6264,0.4932,0.5345,230,24.9,2,0,,closed
EDGE-002759,JCT-FDR-0005-003,FUSE-XFMR-001356,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.028,149.7,0.8513,0.4766,0.6985,150,24.9,1,1,,closed
EDGE-002760,FUSE-XFMR-001356,XFMR-001356,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.161,848.2,0.889,0.463,0.6985,150,24.9,1,1,,closed
EDGE-002761,JCT-FDR-0005-003,FUSE-XFMR-001357,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.031,161.6,0.3171,0.4059,0.3655,340,24.9,1,1,,closed
EDGE-002762,FUSE-XFMR-001357,XFMR-001357,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.173,915.6,0.3256,0.4324,0.3655,340,24.9,1,1,,closed
EDGE-002763,JCT-FDR-0005-003,FUSE-XFMR-001358,FDR-0005,SUB-002,lateral_underground,4/0 AL,AC,0.033,172.7,0.316,0.4207,0.3655,340,24.9,2,0,,closed
EDGE-002764,FUSE-XFMR-001358,XFMR-001358,FDR-0005,SUB-002,lateral_underground,4/0 AL,AC,0.185,978.4,0.307,0.4647,0.3655,340,24.9,2,0,,closed
EDGE-002765,JCT-FDR-0005-003,FUSE-XFMR-001359,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.035,183.0,0.919,0.5346,0.6985,150,24.9,1,1,,closed
EDGE-002766,FUSE-XFMR-001359,XFMR-001359,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.196,1036.7,0.8573,0.4567,0.6985,150,24.9,1,1,,closed
EDGE-002767,JCT-FDR-0005-003,FUSE-XFMR-001360,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.037,193.2,1.6491,0.506,1.007,100,24.9,2,1,,closed
EDGE-002768,FUSE-XFMR-001360,XFMR-001360,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.207,1095.1,1.566,0.5123,1.007,100,24.9,2,1,,closed
EDGE-002769,JCT-FDR-0005-003,FUSE-XFMR-001361,FDR-0005,SUB-002,lateral_underground,4/0 AL,C,0.038,200.4,0.2904,0.4062,0.3655,340,24.9,1,0,,closed
EDGE-002770,FUSE-XFMR-001361,XFMR-001361,FDR-0005,SUB-002,lateral_underground,4/0 AL,C,0.215,1135.5,0.2805,0.401,0.3655,340,24.9,1,0,,closed
EDGE-002771,JCT-FDR-0005-003,FUSE-XFMR-001362,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.04,212.3,0.2726,0.458,0.3655,340,24.9,1,1,,closed
EDGE-002772,FUSE-XFMR-001362,XFMR-001362,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.228,1202.8,0.2959,0.4681,0.3655,340,24.9,1,1,,closed
EDGE-002773,JCT-FDR-0005-003,FUSE-XFMR-001363,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.042,222.6,0.628,0.4751,0.5345,230,24.9,3,1,,closed
EDGE-002774,FUSE-XFMR-001363,XFMR-001363,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.239,1261.1,0.5671,0.5203,0.5345,230,24.9,3,1,,closed
EDGE-002775,JCT-FDR-0005-003,FUSE-XFMR-001364,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.044,233.6,0.5428,0.4612,0.5345,230,24.9,1,1,,closed
EDGE-002776,FUSE-XFMR-001364,XFMR-001364,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.251,1324.0,0.567,0.5123,0.5345,230,24.9,1,1,,closed
EDGE-002777,JCT-FDR-0005-003,FUSE-XFMR-001365,FDR-0005,SUB-002,lateral_underground,1/0 AL,A,0.046,242.4,0.5809,0.4622,0.5345,230,24.9,1,0,,closed
EDGE-002778,FUSE-XFMR-001365,XFMR-001365,FDR-0005,SUB-002,lateral_underground,1/0 AL,A,0.26,1373.3,0.5983,0.4696,0.5345,230,24.9,1,0,,closed
EDGE-002779,JCT-FDR-0005-003,FUSE-XFMR-001366,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.048,252.6,0.8947,0.4824,0.6985,150,24.9,2,1,,closed
EDGE-002780,FUSE-XFMR-001366,XFMR-001366,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.271,1431.7,0.9196,0.4893,0.6985,150,24.9,2,1,,closed
EDGE-002781,JCT-FDR-0005-003,FUSE-XFMR-001367,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.05,263.7,1.4117,0.5333,1.007,100,24.9,2,1,,closed
EDGE-002782,FUSE-XFMR-001367,XFMR-001367,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.283,1494.5,1.3991,0.4705,1.007,100,24.9,2,1,,closed
EDGE-002783,JCT-FDR-0005-003,FUSE-XFMR-001368,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.052,274.8,0.6252,0.5034,0.5345,230,24.9,2,1,,closed
EDGE-002784,FUSE-XFMR-001368,XFMR-001368,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.295,1557.3,0.6218,0.4975,0.5345,230,24.9,2,1,,closed
EDGE-002785,JCT-FDR-0005-003,FUSE-XFMR-001369,FDR-0005,SUB-002,lateral_underground,1/0 AL,AC,0.053,281.2,0.6046,0.4861,0.5345,230,24.9,2,0,,closed
EDGE-002786,FUSE-XFMR-001369,XFMR-001369,FDR-0005,SUB-002,lateral_underground,1/0 AL,AC,0.302,1593.2,0.6153,0.4895,0.5345,230,24.9,2,0,,closed
EDGE-002787,JCT-FDR-0005-003,FUSE-XFMR-001370,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.056,293.0,1.6299,0.5524,1.007,100,24.9,1,1,,closed
EDGE-002788,FUSE-XFMR-001370,XFMR-001370,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.315,1660.6,1.4694,0.4815,1.007,100,24.9,1,1,,closed
EDGE-002789,JCT-FDR-0005-003,FUSE-XFMR-001371,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.058,304.9,0.3099,0.4274,0.3655,340,24.9,2,1,,closed
EDGE-002790,FUSE-XFMR-001371,XFMR-001371,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.327,1727.9,0.2778,0.4475,0.3655,340,24.9,2,1,,closed
EDGE-002791,JCT-FDR-0005-003,FUSE-XFMR-001372,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.059,312.8,1.5307,0.5175,1.007,100,24.9,1,1,,closed
EDGE-002792,FUSE-XFMR-001372,XFMR-001372,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.336,1772.8,1.6169,0.5403,1.007,100,24.9,1,1,,closed
EDGE-002793,JCT-FDR-0005-003,FUSE-XFMR-001373,FDR-0005,SUB-002,lateral_underground,4/0 AL,A,0.061,324.7,0.2794,0.4205,0.3655,340,24.9,1,0,,closed
EDGE-002794,FUSE-XFMR-001373,XFMR-001373,FDR-0005,SUB-002,lateral_underground,4/0 AL,A,0.348,1840.1,0.2802,0.4583,0.3655,340,24.9,1,0,,closed
EDGE-002795,JCT-FDR-0005-003,FUSE-XFMR-001374,FDR-0005,SUB-002,lateral_underground,1/0 AL,C,0.063,331.1,0.5385,0.4892,0.5345,230,24.9,1,0,,closed
EDGE-002796,FUSE-XFMR-001374,XFMR-001374,FDR-0005,SUB-002,lateral_underground,1/0 AL,C,0.355,1876.0,0.5477,0.4527,0.5345,230,24.9,1,0,,closed
EDGE-002797,JCT-FDR-0005-003,FUSE-XFMR-001375,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.065,340.6,0.6303,0.5022,0.5345,230,24.9,1,1,,closed
EDGE-002798,FUSE-XFMR-001375,XFMR-001375,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.365,1929.8,0.6128,0.4491,0.5345,230,24.9,1,1,,closed
EDGE-002799,JCT-FDR-0005-003,FUSE-XFMR-001376,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.067,352.4,0.8894,0.5385,0.6985,150,24.9,1,1,,closed
EDGE-002800,FUSE-XFMR-001376,XFMR-001376,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.378,1997.2,0.9006,0.5391,0.6985,150,24.9,1,1,,closed
EDGE-002801,JCT-FDR-0005-003,FUSE-XFMR-001377,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.069,362.7,0.89,0.4812,0.6985,150,24.9,2,1,,closed
EDGE-002802,FUSE-XFMR-001377,XFMR-001377,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.389,2055.5,0.9632,0.5212,0.6985,150,24.9,2,1,,closed
EDGE-002803,JCT-FDR-0005-003,FUSE-XFMR-001378,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.07,370.7,0.3237,0.4672,0.3655,340,24.9,1,1,,closed
EDGE-002804,FUSE-XFMR-001378,XFMR-001378,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.398,2100.4,0.2792,0.4085,0.3655,340,24.9,1,1,,closed
EDGE-002805,JCT-FDR-0005-003,FUSE-XFMR-001379,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.073,383.3,1.3535,0.5615,1.007,100,24.9,1,1,,closed
EDGE-002806,FUSE-XFMR-001379,XFMR-001379,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.411,2172.2,1.458,0.4869,1.007,100,24.9,1,1,,closed
EDGE-002807,JCT-FDR-0005-003,FUSE-XFMR-001380,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.074,389.7,1.404,0.4953,1.007,100,24.9,2,1,,closed
EDGE-002808,FUSE-XFMR-001380,XFMR-001380,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.418,2208.1,1.4986,0.4623,1.007,100,24.9,2,1,,closed
EDGE-002809,JCT-FDR-0005-003,FUSE-XFMR-001381,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.076,402.3,0.8269,0.5181,0.6985,150,24.9,1,1,,closed
EDGE-002810,FUSE-XFMR-001381,XFMR-001381,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.432,2279.9,0.8415,0.455,0.6985,150,24.9,1,1,,closed
EDGE-002811,JCT-FDR-0005-003,FUSE-XFMR-001382,FDR-0005,SUB-002,lateral_underground,4/0 AL,ABC,0.078,411.8,0.3138,0.4657,0.3655,340,24.9,3,0,,closed
EDGE-002812,FUSE-XFMR-001382,XFMR-001382,FDR-0005,SUB-002,lateral_underground,4/0 AL,ABC,0.442,2333.8,0.2905,0.4252,0.3655,340,24.9,3,0,,closed
EDGE-002813,JCT-FDR-0005-003,FUSE-XFMR-001383,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.08,422.9,0.2825,0.4418,0.3655,340,24.9,2,1,,closed
EDGE-002814,FUSE-XFMR-001383,XFMR-001383,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.454,2396.6,0.3237,0.3965,0.3655,340,24.9,2,1,,closed
EDGE-002815,JCT-FDR-0005-003,FUSE-XFMR-001384,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.082,434.0,0.6498,0.5177,0.5345,230,24.9,2,1,,closed
EDGE-002816,FUSE-XFMR-001384,XFMR-001384,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.466,2459.4,0.5526,0.4928,0.5345,230,24.9,2,1,,closed
EDGE-002817,JCT-FDR-0005-003,FUSE-XFMR-001385,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.084,442.7,1.439,0.473,1.007,100,24.9,1,0,,closed
EDGE-002818,FUSE-XFMR-001385,XFMR-001385,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.475,2508.8,1.3682,0.4807,1.007,100,24.9,1,0,,closed
EDGE-002819,JCT-FDR-0005-003,FUSE-XFMR-001386,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.085,449.9,1.6014,0.5268,1.007,100,24.9,3,1,,closed
EDGE-002820,FUSE-XFMR-001386,XFMR-001386,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.483,2549.2,1.501,0.5281,1.007,100,24.9,3,1,,closed
EDGE-002821,JCT-FDR-0005-003,FUSE-XFMR-001387,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.087,460.9,1.5665,0.5002,1.007,100,24.9,1,1,,closed
EDGE-002822,FUSE-XFMR-001387,XFMR-001387,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.495,2612.0,1.4353,0.4633,1.007,100,24.9,1,1,,closed
EDGE-002823,JCT-FDR-0005-003,FUSE-XFMR-001388,FDR-0005,SUB-002,lateral_underground,#4 CU,ABC,0.09,474.4,1.4408,0.4847,1.007,100,24.9,3,0,,closed
EDGE-002824,FUSE-XFMR-001388,XFMR-001388,FDR-0005,SUB-002,lateral_underground,#4 CU,ABC,0.509,2688.3,1.449,0.5409,1.007,100,24.9,3,0,,closed
EDGE-002825,JCT-FDR-0005-003,FUSE-XFMR-001389,FDR-0005,SUB-002,lateral_underground,1/0 AL,AC,0.092,484.7,0.5675,0.495,0.5345,230,24.9,2,0,,closed
EDGE-002826,FUSE-XFMR-001389,XFMR-001389,FDR-0005,SUB-002,lateral_underground,1/0 AL,AC,0.52,2746.7,0.6466,0.4394,0.5345,230,24.9,2,0,,closed
EDGE-002827,JCT-FDR-0005-003,FUSE-XFMR-001390,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.093,492.6,1.5455,0.542,1.007,100,24.9,1,1,,closed
EDGE-002828,FUSE-XFMR-001390,XFMR-001390,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.529,2791.5,1.5867,0.5141,1.007,100,24.9,1,1,,closed
EDGE-002829,JCT-FDR-0005-003,FUSE-XFMR-001391,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.095,500.5,1.6474,0.5034,1.007,100,24.9,3,1,,closed
EDGE-002830,FUSE-XFMR-001391,XFMR-001391,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.537,2836.4,1.5729,0.4854,1.007,100,24.9,3,1,,closed
EDGE-002831,JCT-FDR-0005-003,FUSE-XFMR-001392,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.098,514.8,0.2905,0.428,0.3655,340,24.9,1,1,,closed
EDGE-002832,FUSE-XFMR-001392,XFMR-001392,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.552,2917.2,0.2725,0.4642,0.3655,340,24.9,1,1,,closed
EDGE-002833,JCT-FDR-0005-003,FUSE-XFMR-001393,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.099,522.7,0.8747,0.5014,0.6985,150,24.9,1,1,,closed
EDGE-002834,FUSE-XFMR-001393,XFMR-001393,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.561,2962.1,0.8953,0.4658,0.6985,150,24.9,1,1,,closed
EDGE-002835,JCT-FDR-0005-003,FUSE-XFMR-001394,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.101,532.2,0.3175,0.4427,0.3655,340,24.9,2,1,,closed
EDGE-002836,FUSE-XFMR-001394,XFMR-001394,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.571,3015.9,0.3022,0.41,0.3655,340,24.9,2,1,,closed
EDGE-002837,JCT-FDR-0005-003,FUSE-XFMR-001395,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.103,541.7,1.3909,0.4626,1.007,100,24.9,1,1,,closed
EDGE-002838,FUSE-XFMR-001395,XFMR-001395,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.581,3069.8,1.6172,0.4807,1.007,100,24.9,1,1,,closed
EDGE-002839,JCT-FDR-0005-003,FUSE-XFMR-001396,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.105,552.0,0.607,0.4906,0.5345,230,24.9,2,1,,closed
EDGE-002840,FUSE-XFMR-001396,XFMR-001396,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.592,3128.1,0.6457,0.5192,0.5345,230,24.9,2,1,,closed
EDGE-002841,JCT-FDR-0005-003,FUSE-XFMR-001397,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.106,561.5,0.5484,0.4783,0.5345,230,24.9,2,1,,closed
EDGE-002842,FUSE-XFMR-001397,XFMR-001397,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.603,3182.0,0.5954,0.4635,0.5345,230,24.9,2,1,,closed
EDGE-002843,JCT-FDR-0005-003,FUSE-XFMR-001398,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.108,570.2,0.8092,0.4942,0.6985,150,24.9,2,1,,closed
EDGE-002844,FUSE-XFMR-001398,XFMR-001398,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.612,3231.4,0.9099,0.474,0.6985,150,24.9,2,1,,closed
EDGE-002845,JCT-FDR-0005-003,FUSE-XFMR-001399,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.111,583.7,1.6376,0.5446,1.007,100,24.9,2,1,,closed
EDGE-002846,FUSE-XFMR-001399,XFMR-001399,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.626,3307.7,1.4229,0.5427,1.007,100,24.9,2,1,,closed
EDGE-002847,JCT-FDR-0005-003,FUSE-XFMR-001400,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.112,591.6,0.8987,0.5134,0.6985,150,24.9,3,1,,closed
EDGE-002848,FUSE-XFMR-001400,XFMR-001400,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.635,3352.5,0.8654,0.5233,0.6985,150,24.9,3,1,,closed
EDGE-002849,JCT-FDR-0005-003,FUSE-XFMR-001401,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.114,603.5,0.859,0.4724,0.6985,150,24.9,2,1,,closed
EDGE-002850,FUSE-XFMR-001401,XFMR-001401,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.648,3419.9,0.9837,0.5054,0.6985,150,24.9,2,1,,closed
EDGE-002851,JCT-FDR-0005-003,FUSE-XFMR-001402,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.116,613.8,0.3193,0.402,0.3655,340,24.9,1,1,,closed
EDGE-002852,FUSE-XFMR-001402,XFMR-001402,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.659,3478.2,0.2879,0.4231,0.3655,340,24.9,1,1,,closed
EDGE-002853,JCT-FDR-0005-003,JCT-FDR-0005-004,FDR-0005,SUB-002,primary_overhead,1/0 AL,ABC,0.78,4118.4,0.5453,0.4691,0.5811,230,24.9,3,1,,closed
EDGE-002854,JCT-FDR-0005-004,FUSE-XFMR-001403,FDR-0005,SUB-002,lateral_underground,1/0 AL,C,0.001,4.0,0.6113,0.4394,0.5345,230,24.9,1,0,,closed
EDGE-002855,FUSE-XFMR-001403,XFMR-001403,FDR-0005,SUB-002,lateral_underground,1/0 AL,C,0.004,22.4,0.5459,0.5212,0.5345,230,24.9,1,0,,closed
EDGE-002856,JCT-FDR-0005-004,FUSE-XFMR-001404,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.002,8.7,0.2836,0.4583,0.3655,340,24.9,2,0,,closed
EDGE-002857,FUSE-XFMR-001404,XFMR-001404,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.009,49.4,0.2788,0.4212,0.3655,340,24.9,2,0,,closed
EDGE-002858,JCT-FDR-0005-004,FUSE-XFMR-001405,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.004,19.0,0.294,0.4604,0.3655,340,24.9,2,0,,closed
EDGE-002859,FUSE-XFMR-001405,XFMR-001405,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.02,107.7,0.3223,0.4423,0.3655,340,24.9,2,0,,closed
EDGE-002860,JCT-FDR-0005-004,FUSE-XFMR-001406,FDR-0005,SUB-002,lateral_underground,#4 CU,ABC,0.006,30.1,1.3639,0.5468,1.007,100,24.9,3,0,,closed
EDGE-002861,FUSE-XFMR-001406,XFMR-001406,FDR-0005,SUB-002,lateral_underground,#4 CU,ABC,0.032,170.5,1.582,0.5068,1.007,100,24.9,3,0,,closed
EDGE-002862,JCT-FDR-0005-004,FUSE-XFMR-001407,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.007,39.6,0.5445,0.4306,0.5345,230,24.9,2,0,,closed
EDGE-002863,FUSE-XFMR-001407,XFMR-001407,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.043,224.4,0.6322,0.4772,0.5345,230,24.9,2,0,,closed
EDGE-002864,JCT-FDR-0005-004,FUSE-XFMR-001408,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.009,49.1,1.5312,0.4778,1.007,100,24.9,1,1,,closed
EDGE-002865,FUSE-XFMR-001408,XFMR-001408,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.053,278.3,1.4678,0.5159,1.007,100,24.9,1,1,,closed
EDGE-002866,JCT-FDR-0005-004,FUSE-XFMR-001409,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.012,61.0,0.6373,0.5033,0.5345,230,24.9,3,1,,closed
EDGE-002867,FUSE-XFMR-001409,XFMR-001409,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.065,345.6,0.6393,0.4517,0.5345,230,24.9,3,1,,closed
EDGE-002868,JCT-FDR-0005-004,FUSE-XFMR-001410,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.013,68.9,1.4927,0.5197,1.007,100,24.9,1,1,,closed
EDGE-002869,FUSE-XFMR-001410,XFMR-001410,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.074,390.5,1.5573,0.4792,1.007,100,24.9,1,1,,closed
EDGE-002870,JCT-FDR-0005-004,FUSE-XFMR-001411,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.016,82.4,0.8831,0.4849,0.6985,150,24.9,2,1,,closed
EDGE-002871,FUSE-XFMR-001411,XFMR-001411,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.088,466.8,0.8555,0.5385,0.6985,150,24.9,2,1,,closed
EDGE-002872,JCT-FDR-0005-004,FUSE-XFMR-001412,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.017,87.1,1.5483,0.5113,1.007,100,24.9,2,1,,closed
EDGE-002873,FUSE-XFMR-001412,XFMR-001412,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.093,493.7,1.3803,0.4773,1.007,100,24.9,2,1,,closed
EDGE-002874,JCT-FDR-0005-004,FUSE-XFMR-001413,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.019,102.2,1.5014,0.516,1.007,100,24.9,1,1,,closed
EDGE-002875,FUSE-XFMR-001413,XFMR-001413,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.11,579.0,1.6405,0.496,1.007,100,24.9,1,1,,closed
EDGE-002876,JCT-FDR-0005-004,FUSE-XFMR-001414,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.02,106.9,0.6278,0.5223,0.5345,230,24.9,2,1,,closed
EDGE-002877,FUSE-XFMR-001414,XFMR-001414,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.115,605.9,0.6259,0.5242,0.5345,230,24.9,2,1,,closed
EDGE-002878,JCT-FDR-0005-004,FUSE-XFMR-001415,FDR-0005,SUB-002,lateral_underground,#2 ACSR,AC,0.022,117.2,0.9787,0.4887,0.6985,150,24.9,2,0,,closed
EDGE-002879,FUSE-XFMR-001415,XFMR-001415,FDR-0005,SUB-002,lateral_underground,#2 ACSR,AC,0.126,664.2,0.8952,0.5062,0.6985,150,24.9,2,0,,closed
EDGE-002880,JCT-FDR-0005-004,FUSE-XFMR-001416,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.025,130.7,1.3579,0.5497,1.007,100,24.9,2,1,,closed
EDGE-002881,FUSE-XFMR-001416,XFMR-001416,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.14,740.5,1.4929,0.5556,1.007,100,24.9,2,1,,closed
EDGE-002882,JCT-FDR-0005-004,FUSE-XFMR-001417,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.026,137.0,0.816,0.5513,0.6985,150,24.9,1,1,,closed
EDGE-002883,FUSE-XFMR-001417,XFMR-001417,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.147,776.4,0.8427,0.4881,0.6985,150,24.9,1,1,,closed
EDGE-002884,JCT-FDR-0005-004,FUSE-XFMR-001418,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.029,151.3,0.2914,0.4305,0.3655,340,24.9,1,1,,closed
EDGE-002885,FUSE-XFMR-001418,XFMR-001418,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.162,857.2,0.2848,0.4631,0.3655,340,24.9,1,1,,closed
EDGE-002886,JCT-FDR-0005-004,FUSE-XFMR-001419,FDR-0005,SUB-002,lateral_underground,#4 CU,AB,0.03,157.6,1.3852,0.5295,1.007,100,24.9,2,0,,closed
EDGE-002887,FUSE-XFMR-001419,XFMR-001419,FDR-0005,SUB-002,lateral_underground,#4 CU,AB,0.169,893.1,1.647,0.4778,1.007,100,24.9,2,0,,closed
EDGE-002888,JCT-FDR-0005-004,FUSE-XFMR-001420,FDR-0005,SUB-002,lateral_underground,#2 ACSR,ABC,0.032,171.1,0.9008,0.4729,0.6985,150,24.9,3,0,,closed
EDGE-002889,FUSE-XFMR-001420,XFMR-001420,FDR-0005,SUB-002,lateral_underground,#2 ACSR,ABC,0.184,969.4,0.959,0.4536,0.6985,150,24.9,3,0,,closed
EDGE-002890,JCT-FDR-0005-004,FUSE-XFMR-001421,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.033,176.6,0.5868,0.486,0.5345,230,24.9,3,1,,closed
EDGE-002891,FUSE-XFMR-001421,XFMR-001421,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.19,1000.8,0.6091,0.4467,0.5345,230,24.9,3,1,,closed
EDGE-002892,JCT-FDR-0005-004,FUSE-XFMR-001422,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.036,190.9,0.2688,0.4706,0.3655,340,24.9,2,1,,closed
EDGE-002893,FUSE-XFMR-001422,XFMR-001422,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.205,1081.6,0.3166,0.4633,0.3655,340,24.9,2,1,,closed
EDGE-002894,JCT-FDR-0005-004,FUSE-XFMR-001423,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.038,199.6,0.546,0.4817,0.5345,230,24.9,2,1,,closed
EDGE-002895,FUSE-XFMR-001423,XFMR-001423,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.214,1131.0,0.6215,0.5184,0.5345,230,24.9,2,1,,closed
EDGE-002896,JCT-FDR-0005-004,FUSE-XFMR-001424,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.04,209.9,0.3185,0.4757,0.3655,340,24.9,1,1,,closed
EDGE-002897,FUSE-XFMR-001424,XFMR-001424,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.225,1189.3,0.3231,0.4205,0.3655,340,24.9,1,1,,closed
EDGE-002898,JCT-FDR-0005-004,FUSE-XFMR-001425,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.042,220.2,0.5744,0.5084,0.5345,230,24.9,2,1,,closed
EDGE-002899,FUSE-XFMR-001425,XFMR-001425,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.236,1247.7,0.6377,0.4843,0.5345,230,24.9,2,1,,closed
EDGE-002900,JCT-FDR-0005-004,FUSE-XFMR-001426,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.043,228.1,0.9094,0.5349,0.6985,150,24.9,3,1,,closed
EDGE-002901,FUSE-XFMR-001426,XFMR-001426,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.245,1292.5,0.9485,0.4632,0.6985,150,24.9,3,1,,closed
EDGE-002902,JCT-FDR-0005-004,FUSE-XFMR-001427,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.045,236.8,0.3247,0.4416,0.3655,340,24.9,2,1,,closed
EDGE-002903,FUSE-XFMR-001427,XFMR-001427,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.254,1341.9,0.3183,0.4061,0.3655,340,24.9,2,1,,closed
EDGE-002904,JCT-FDR-0005-004,FUSE-XFMR-001428,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.047,247.1,1.5769,0.5386,1.007,100,24.9,2,1,,closed
EDGE-002905,FUSE-XFMR-001428,XFMR-001428,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.265,1400.3,1.636,0.5081,1.007,100,24.9,2,1,,closed
EDGE-002906,JCT-FDR-0005-004,FUSE-XFMR-001429,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.049,259.0,1.5044,0.5502,1.007,100,24.9,1,1,,closed
EDGE-002907,FUSE-XFMR-001429,XFMR-001429,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.278,1467.6,1.3926,0.5483,1.007,100,24.9,1,1,,closed
EDGE-002908,JCT-FDR-0005-004,FUSE-XFMR-001430,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.051,266.9,0.6264,0.4807,0.5345,230,24.9,2,1,,closed
EDGE-002909,FUSE-XFMR-001430,XFMR-001430,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.286,1512.5,0.561,0.4823,0.5345,230,24.9,2,1,,closed
EDGE-002910,JCT-FDR-0005-004,FUSE-XFMR-001431,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.053,280.4,0.5609,0.485,0.5345,230,24.9,1,1,,closed
EDGE-002911,FUSE-XFMR-001431,XFMR-001431,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.301,1588.8,0.5684,0.4547,0.5345,230,24.9,1,1,,closed
EDGE-002912,JCT-FDR-0005-004,FUSE-XFMR-001432,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.054,286.7,0.9803,0.5241,0.6985,150,24.9,1,1,,closed
EDGE-002913,FUSE-XFMR-001432,XFMR-001432,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.308,1624.7,0.8728,0.5162,0.6985,150,24.9,1,1,,closed
EDGE-002914,JCT-FDR-0005-004,FUSE-XFMR-001433,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.056,297.0,0.2797,0.4359,0.3655,340,24.9,2,1,,closed
EDGE-002915,FUSE-XFMR-001433,XFMR-001433,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.319,1683.0,0.3025,0.4606,0.3655,340,24.9,2,1,,closed
EDGE-002916,JCT-FDR-0005-004,FUSE-XFMR-001434,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.058,308.9,0.2869,0.4009,0.3655,340,24.9,1,1,,closed
EDGE-002917,FUSE-XFMR-001434,XFMR-001434,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.332,1750.3,0.3267,0.3916,0.3655,340,24.9,1,1,,closed
EDGE-002918,JCT-FDR-0005-004,FUSE-XFMR-001435,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.06,318.4,1.3802,0.5366,1.007,100,24.9,1,1,,closed
EDGE-002919,FUSE-XFMR-001435,XFMR-001435,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.342,1804.2,1.3756,0.5552,1.007,100,24.9,1,1,,closed
EDGE-002920,JCT-FDR-0005-004,FUSE-XFMR-001436,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.063,331.8,0.8927,0.4735,0.6985,150,24.9,2,1,,closed
EDGE-002921,FUSE-XFMR-001436,XFMR-001436,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.356,1880.5,0.9037,0.5476,0.6985,150,24.9,2,1,,closed
EDGE-002922,JCT-FDR-0005-004,FUSE-XFMR-001437,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.065,340.6,0.2981,0.4282,0.3655,340,24.9,2,1,,closed
EDGE-002923,FUSE-XFMR-001437,XFMR-001437,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.365,1929.8,0.3124,0.4446,0.3655,340,24.9,2,1,,closed
EDGE-002924,JCT-FDR-0005-004,FUSE-XFMR-001438,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.066,350.9,0.3188,0.4552,0.3655,340,24.9,1,1,,closed
EDGE-002925,FUSE-XFMR-001438,XFMR-001438,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.377,1988.2,0.2684,0.4104,0.3655,340,24.9,1,1,,closed
EDGE-002926,JCT-FDR-0005-004,FUSE-XFMR-001439,FDR-0005,SUB-002,lateral_underground,#4 CU,AB,0.068,361.2,1.3544,0.4881,1.007,100,24.9,2,0,,closed
EDGE-002927,FUSE-XFMR-001439,XFMR-001439,FDR-0005,SUB-002,lateral_underground,#4 CU,AB,0.388,2046.5,1.6299,0.4747,1.007,100,24.9,2,0,,closed
EDGE-002928,JCT-FDR-0005-004,FUSE-XFMR-001440,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.07,369.9,0.8165,0.5236,0.6985,150,24.9,1,1,,closed
EDGE-002929,FUSE-XFMR-001440,XFMR-001440,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.397,2095.9,0.8519,0.4833,0.6985,150,24.9,1,1,,closed
EDGE-002930,JCT-FDR-0005-004,FUSE-XFMR-001441,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.072,381.7,0.6397,0.4624,0.5345,230,24.9,2,1,,closed
EDGE-002931,FUSE-XFMR-001441,XFMR-001441,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.41,2163.2,0.6039,0.476,0.5345,230,24.9,2,1,,closed
EDGE-002932,JCT-FDR-0005-004,FUSE-XFMR-001442,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.074,388.9,0.945,0.5466,0.6985,150,24.9,2,1,,closed
EDGE-002933,FUSE-XFMR-001442,XFMR-001442,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.417,2203.6,0.8753,0.524,0.6985,150,24.9,2,1,,closed
EDGE-002934,JCT-FDR-0005-004,FUSE-XFMR-001443,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.076,400.8,0.9784,0.493,0.6985,150,24.9,1,1,,closed
EDGE-002935,FUSE-XFMR-001443,XFMR-001443,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.43,2270.9,0.8367,0.4619,0.6985,150,24.9,1,1,,closed
EDGE-002936,JCT-FDR-0005-004,FUSE-XFMR-001444,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.078,409.5,1.5382,0.5326,1.007,100,24.9,1,1,,closed
EDGE-002937,FUSE-XFMR-001444,XFMR-001444,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.439,2320.3,1.3952,0.5191,1.007,100,24.9,1,1,,closed
EDGE-002938,JCT-FDR-0005-004,FUSE-XFMR-001445,FDR-0005,SUB-002,lateral_underground,#4 CU,ABC,0.08,422.1,1.5178,0.5539,1.007,100,24.9,3,0,,closed
EDGE-002939,FUSE-XFMR-001445,XFMR-001445,FDR-0005,SUB-002,lateral_underground,#4 CU,ABC,0.453,2392.1,1.4597,0.4638,1.007,100,24.9,3,0,,closed
EDGE-002940,JCT-FDR-0005-004,FUSE-XFMR-001446,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.081,426.9,1.6431,0.5277,1.007,100,24.9,2,1,,closed
EDGE-002941,FUSE-XFMR-001446,XFMR-001446,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.458,2419.0,1.6259,0.5586,1.007,100,24.9,2,1,,closed
EDGE-002942,JCT-FDR-0005-004,FUSE-XFMR-001447,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.084,441.1,1.3675,0.4907,1.007,100,24.9,1,1,,closed
EDGE-002943,FUSE-XFMR-001447,XFMR-001447,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.473,2499.8,1.6387,0.4661,1.007,100,24.9,1,1,,closed
EDGE-002944,JCT-FDR-0005-004,FUSE-XFMR-001448,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.085,451.4,0.2909,0.4066,0.3655,340,24.9,2,1,,closed
EDGE-002945,FUSE-XFMR-001448,XFMR-001448,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.484,2558.2,0.2784,0.3939,0.3655,340,24.9,2,1,,closed
EDGE-002946,JCT-FDR-0005-004,FUSE-XFMR-001449,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.087,460.9,0.5843,0.5024,0.5345,230,24.9,2,1,,closed
EDGE-002947,FUSE-XFMR-001449,XFMR-001449,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.495,2612.0,0.5359,0.4625,0.5345,230,24.9,2,1,,closed
EDGE-002948,JCT-FDR-0005-004,FUSE-XFMR-001450,FDR-0005,SUB-002,lateral_underground,#2 ACSR,AC,0.089,468.1,0.9806,0.4631,0.6985,150,24.9,2,0,,closed
EDGE-002949,FUSE-XFMR-001450,XFMR-001450,FDR-0005,SUB-002,lateral_underground,#2 ACSR,AC,0.502,2652.4,0.831,0.4694,0.6985,150,24.9,2,0,,closed
EDGE-002950,JCT-FDR-0005-004,FUSE-XFMR-001451,FDR-0005,SUB-002,lateral_underground,#4 CU,ABC,0.091,480.0,1.5112,0.5562,1.007,100,24.9,3,0,,closed
EDGE-002951,FUSE-XFMR-001451,XFMR-001451,FDR-0005,SUB-002,lateral_underground,#4 CU,ABC,0.515,2719.7,1.551,0.5328,1.007,100,24.9,3,0,,closed
EDGE-002952,JCT-FDR-0005-004,FUSE-XFMR-001452,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.093,488.7,0.2676,0.4151,0.3655,340,24.9,1,1,,closed
EDGE-002953,FUSE-XFMR-001452,XFMR-001452,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.524,2769.1,0.2706,0.4549,0.3655,340,24.9,1,1,,closed
EDGE-002954,JCT-FDR-0005-004,FUSE-XFMR-001453,FDR-0005,SUB-002,lateral_underground,#2 ACSR,C,0.094,498.2,0.8768,0.4619,0.6985,150,24.9,1,0,,closed
EDGE-002955,FUSE-XFMR-001453,XFMR-001453,FDR-0005,SUB-002,lateral_underground,#2 ACSR,C,0.535,2823.0,0.8889,0.5461,0.6985,150,24.9,1,0,,closed
EDGE-002956,JCT-FDR-0005-004,FUSE-XFMR-001454,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.097,511.6,1.5747,0.5258,1.007,100,24.9,1,1,,closed
EDGE-002957,FUSE-XFMR-001454,XFMR-001454,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.549,2899.2,1.6357,0.5615,1.007,100,24.9,1,1,,closed
EDGE-002958,JCT-FDR-0005-004,FUSE-XFMR-001455,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.098,516.4,0.3026,0.3983,0.3655,340,24.9,2,1,,closed
EDGE-002959,FUSE-XFMR-001455,XFMR-001455,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.554,2926.2,0.304,0.4756,0.3655,340,24.9,2,1,,closed
EDGE-002960,JCT-FDR-0005-004,FUSE-XFMR-001456,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.1,528.3,0.6411,0.5064,0.5345,230,24.9,1,1,,closed
EDGE-002961,FUSE-XFMR-001456,XFMR-001456,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.567,2993.5,0.5989,0.4378,0.5345,230,24.9,1,1,,closed
EDGE-002962,JCT-FDR-0005-004,FUSE-XFMR-001457,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.102,537.0,1.5866,0.4977,1.007,100,24.9,3,1,,closed
EDGE-002963,FUSE-XFMR-001457,XFMR-001457,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.576,3042.9,1.4506,0.5192,1.007,100,24.9,3,1,,closed
EDGE-002964,JCT-FDR-0005-004,FUSE-XFMR-001458,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.104,547.3,0.8296,0.5375,0.6985,150,24.9,2,1,,closed
EDGE-002965,FUSE-XFMR-001458,XFMR-001458,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.587,3101.2,0.921,0.5279,0.6985,150,24.9,2,1,,closed
EDGE-002966,JCT-FDR-0005-004,FUSE-XFMR-001459,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.105,556.8,0.8846,0.4781,0.6985,150,24.9,1,1,,closed
EDGE-002967,FUSE-XFMR-001459,XFMR-001459,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.598,3155.1,0.8844,0.498,0.6985,150,24.9,1,1,,closed
EDGE-002968,JCT-FDR-0005-004,FUSE-XFMR-001460,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.108,569.4,1.3997,0.5331,1.007,100,24.9,1,1,,closed
EDGE-002969,FUSE-XFMR-001460,XFMR-001460,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.611,3226.9,1.5267,0.4831,1.007,100,24.9,1,1,,closed
EDGE-002970,JCT-FDR-0005-004,FUSE-XFMR-001461,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.109,576.6,0.8359,0.5074,0.6985,150,24.9,2,1,,closed
EDGE-002971,FUSE-XFMR-001461,XFMR-001461,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.619,3267.3,0.8929,0.4985,0.6985,150,24.9,2,1,,closed
EDGE-002972,JCT-FDR-0005-004,FUSE-XFMR-001462,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.111,587.7,0.6194,0.4808,0.5345,230,24.9,1,1,,closed
EDGE-002973,FUSE-XFMR-001462,XFMR-001462,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.631,3330.1,0.6284,0.4645,0.5345,230,24.9,1,1,,closed
EDGE-002974,JCT-FDR-0005-004,FUSE-XFMR-001463,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.113,598.8,0.3145,0.4261,0.3655,340,24.9,1,1,,closed
EDGE-002975,FUSE-XFMR-001463,XFMR-001463,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.643,3392.9,0.2818,0.4039,0.3655,340,24.9,1,1,,closed
EDGE-002976,JCT-FDR-0005-004,FUSE-XFMR-001464,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.115,608.3,0.9089,0.46,0.6985,150,24.9,2,1,,closed
EDGE-002977,FUSE-XFMR-001464,XFMR-001464,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.653,3446.8,0.8415,0.4901,0.6985,150,24.9,2,1,,closed
EDGE-002978,JCT-FDR-0005-004,JCT-FDR-0005-005,FDR-0005,SUB-002,primary_overhead,1/0 AL,ABC,0.78,4118.4,0.6369,0.5142,0.501,230,24.9,3,1,,closed
EDGE-002979,JCT-FDR-0005-005,FUSE-XFMR-001465,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.001,5.5,0.3156,0.4185,0.3655,340,24.9,1,1,,closed
EDGE-002980,FUSE-XFMR-001465,XFMR-001465,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.006,31.4,0.3062,0.4632,0.3655,340,24.9,1,1,,closed
EDGE-002981,JCT-FDR-0005-005,FUSE-XFMR-001466,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.001,6.3,1.4394,0.5251,1.007,100,24.9,1,1,,closed
EDGE-002982,FUSE-XFMR-001466,XFMR-001466,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.007,35.9,1.5665,0.5607,1.007,100,24.9,1,1,,closed
EDGE-002983,JCT-FDR-0005-005,FUSE-XFMR-001467,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.004,20.6,1.4971,0.5431,1.007,100,24.9,2,1,,closed
EDGE-002984,FUSE-XFMR-001467,XFMR-001467,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.022,116.7,1.617,0.5432,1.007,100,24.9,2,1,,closed
EDGE-002985,JCT-FDR-0005-005,FUSE-XFMR-001468,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.006,30.1,1.4309,0.5072,1.007,100,24.9,2,1,,closed
EDGE-002986,FUSE-XFMR-001468,XFMR-001468,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.032,170.5,1.3819,0.5568,1.007,100,24.9,2,1,,closed
EDGE-002987,JCT-FDR-0005-005,FUSE-XFMR-001469,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.007,36.4,1.4231,0.5591,1.007,100,24.9,2,1,,closed
EDGE-002988,FUSE-XFMR-001469,XFMR-001469,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.039,206.4,1.5079,0.497,1.007,100,24.9,2,1,,closed
EDGE-002989,JCT-FDR-0005-005,FUSE-XFMR-001470,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.009,49.1,0.2808,0.4751,0.3655,340,24.9,2,1,,closed
EDGE-002990,FUSE-XFMR-001470,XFMR-001470,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.053,278.3,0.3248,0.4517,0.3655,340,24.9,2,1,,closed
EDGE-002991,JCT-FDR-0005-005,FUSE-XFMR-001471,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.011,56.2,1.4716,0.5109,1.007,100,24.9,2,1,,closed
EDGE-002992,FUSE-XFMR-001471,XFMR-001471,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.06,318.6,1.5747,0.4973,1.007,100,24.9,2,1,,closed
EDGE-002993,JCT-FDR-0005-005,FUSE-XFMR-001472,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.013,66.5,0.906,0.4651,0.6985,150,24.9,1,1,,closed
EDGE-002994,FUSE-XFMR-001472,XFMR-001472,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.071,377.0,0.8687,0.4554,0.6985,150,24.9,1,1,,closed
EDGE-002995,JCT-FDR-0005-005,FUSE-XFMR-001473,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.015,80.0,0.8894,0.4889,0.6985,150,24.9,2,1,,closed
EDGE-002996,FUSE-XFMR-001473,XFMR-001473,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.086,453.3,0.8583,0.5101,0.6985,150,24.9,2,1,,closed
EDGE-002997,JCT-FDR-0005-005,FUSE-XFMR-001474,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.017,87.1,0.8285,0.5306,0.6985,150,24.9,1,1,,closed
EDGE-002998,FUSE-XFMR-001474,XFMR-001474,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.093,493.7,0.9406,0.5258,0.6985,150,24.9,1,1,,closed
EDGE-002999,JCT-FDR-0005-005,FUSE-XFMR-001475,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.018,97.4,0.5924,0.5137,0.5345,230,24.9,2,1,,closed
EDGE-003000,FUSE-XFMR-001475,XFMR-001475,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.105,552.0,0.635,0.5233,0.5345,230,24.9,2,1,,closed
EDGE-003001,JCT-FDR-0005-005,FUSE-XFMR-001476,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.02,106.9,0.2858,0.4459,0.3655,340,24.9,2,0,,closed
EDGE-003002,FUSE-XFMR-001476,XFMR-001476,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.115,605.9,0.3177,0.4547,0.3655,340,24.9,2,0,,closed
EDGE-003003,JCT-FDR-0005-005,FUSE-XFMR-001477,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.022,118.0,0.5557,0.4319,0.5345,230,24.9,2,1,,closed
EDGE-003004,FUSE-XFMR-001477,XFMR-001477,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.127,668.7,0.5872,0.4949,0.5345,230,24.9,2,1,,closed
EDGE-003005,JCT-FDR-0005-005,FUSE-XFMR-001478,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.025,130.7,1.4167,0.4896,1.007,100,24.9,1,1,,closed
EDGE-003006,FUSE-XFMR-001478,XFMR-001478,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.14,740.5,1.3711,0.5538,1.007,100,24.9,1,1,,closed
EDGE-003007,JCT-FDR-0005-005,FUSE-XFMR-001479,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.026,136.2,0.893,0.4968,0.6985,150,24.9,2,1,,closed
EDGE-003008,FUSE-XFMR-001479,XFMR-001479,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.146,771.9,0.8639,0.4742,0.6985,150,24.9,2,1,,closed
EDGE-003009,JCT-FDR-0005-005,FUSE-XFMR-001480,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.028,148.9,1.6301,0.4722,1.007,100,24.9,1,1,,closed
EDGE-003010,FUSE-XFMR-001480,XFMR-001480,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.16,843.7,1.4166,0.5573,1.007,100,24.9,1,1,,closed
EDGE-003011,JCT-FDR-0005-005,FUSE-XFMR-001481,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.03,156.8,0.6417,0.4456,0.5345,230,24.9,3,1,,closed
EDGE-003012,FUSE-XFMR-001481,XFMR-001481,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.168,888.6,0.5481,0.4479,0.5345,230,24.9,3,1,,closed
EDGE-003013,JCT-FDR-0005-005,FUSE-XFMR-001482,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.032,169.5,1.4036,0.5438,1.007,100,24.9,1,1,,closed
EDGE-003014,FUSE-XFMR-001482,XFMR-001482,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.182,960.4,1.3568,0.4681,1.007,100,24.9,1,1,,closed
EDGE-003015,JCT-FDR-0005-005,FUSE-XFMR-001483,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.034,179.0,1.3802,0.4849,1.007,100,24.9,2,1,,closed
EDGE-003016,FUSE-XFMR-001483,XFMR-001483,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.192,1014.3,1.5469,0.5479,1.007,100,24.9,2,1,,closed
EDGE-003017,JCT-FDR-0005-005,FUSE-XFMR-001484,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.036,190.1,0.6322,0.5247,0.5345,230,24.9,1,1,,closed
