edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-003018,FUSE-XFMR-001484,XFMR-001484,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.204,1077.1,0.5612,0.4778,0.5345,230,24.9,1,1,,closed
EDGE-003019,JCT-FDR-0005-005,FUSE-XFMR-001485,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.038,199.6,0.6409,0.4858,0.5345,230,24.9,2,1,,closed
EDGE-003020,FUSE-XFMR-001485,XFMR-001485,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.214,1131.0,0.6344,0.5035,0.5345,230,24.9,2,1,,closed
EDGE-003021,JCT-FDR-0005-005,FUSE-XFMR-001486,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.039,207.5,0.6149,0.481,0.5345,230,24.9,2,1,,closed
EDGE-003022,FUSE-XFMR-001486,XFMR-001486,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.223,1175.9,0.5833,0.432,0.5345,230,24.9,2,1,,closed
EDGE-003023,JCT-FDR-0005-005,FUSE-XFMR-001487,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.041,215.4,0.5923,0.4592,0.5345,230,24.9,1,1,,closed
EDGE-003024,FUSE-XFMR-001487,XFMR-001487,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.231,1220.7,0.5555,0.4855,0.5345,230,24.9,1,1,,closed
EDGE-003025,JCT-FDR-0005-005,FUSE-XFMR-001488,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.043,228.1,0.2949,0.4386,0.3655,340,24.9,2,1,,closed
EDGE-003026,FUSE-XFMR-001488,XFMR-001488,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.245,1292.5,0.2699,0.4163,0.3655,340,24.9,2,1,,closed
EDGE-003027,JCT-FDR-0005-005,FUSE-XFMR-001489,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.045,239.2,0.9346,0.4709,0.6985,150,24.9,2,1,,closed
EDGE-003028,FUSE-XFMR-001489,XFMR-001489,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.257,1355.4,0.8662,0.5037,0.6985,150,24.9,2,1,,closed
EDGE-003029,JCT-FDR-0005-005,FUSE-XFMR-001490,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.046,245.5,1.517,0.5499,1.007,100,24.9,1,1,,closed
EDGE-003030,FUSE-XFMR-001490,XFMR-001490,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.264,1391.3,1.3649,0.5561,1.007,100,24.9,1,1,,closed
EDGE-003031,JCT-FDR-0005-005,FUSE-XFMR-001491,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.049,257.4,0.5607,0.4933,0.5345,230,24.9,2,1,,closed
EDGE-003032,FUSE-XFMR-001491,XFMR-001491,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.276,1458.6,0.5451,0.507,0.5345,230,24.9,2,1,,closed
EDGE-003033,JCT-FDR-0005-005,FUSE-XFMR-001492,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.05,265.3,1.5566,0.4693,1.007,100,24.9,3,1,,closed
EDGE-003034,FUSE-XFMR-001492,XFMR-001492,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.285,1503.5,1.3933,0.4755,1.007,100,24.9,3,1,,closed
EDGE-003035,JCT-FDR-0005-005,FUSE-XFMR-001493,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.053,279.6,0.5466,0.477,0.5345,230,24.9,1,1,,closed
EDGE-003036,FUSE-XFMR-001493,XFMR-001493,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.3,1584.3,0.6017,0.4831,0.5345,230,24.9,1,1,,closed
EDGE-003037,JCT-FDR-0005-005,FUSE-XFMR-001494,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.054,285.9,0.9489,0.507,0.6985,150,24.9,2,1,,closed
EDGE-003038,FUSE-XFMR-001494,XFMR-001494,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.307,1620.2,0.9061,0.4602,0.6985,150,24.9,2,1,,closed
EDGE-003039,JCT-FDR-0005-005,FUSE-XFMR-001495,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.057,299.4,0.2761,0.473,0.3655,340,24.9,2,1,,closed
EDGE-003040,FUSE-XFMR-001495,XFMR-001495,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.321,1696.5,0.2875,0.4401,0.3655,340,24.9,2,1,,closed
EDGE-003041,JCT-FDR-0005-005,FUSE-XFMR-001496,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.058,308.9,0.5752,0.4402,0.5345,230,24.9,2,0,,closed
EDGE-003042,FUSE-XFMR-001496,XFMR-001496,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.332,1750.3,0.6251,0.4356,0.5345,230,24.9,2,0,,closed
EDGE-003043,JCT-FDR-0005-005,FUSE-XFMR-001497,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.06,316.0,0.8406,0.4612,0.6985,150,24.9,1,0,,closed
EDGE-003044,FUSE-XFMR-001497,XFMR-001497,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.339,1790.7,0.975,0.5396,0.6985,150,24.9,1,0,,closed
EDGE-003045,JCT-FDR-0005-005,FUSE-XFMR-001498,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.062,327.9,0.6036,0.4725,0.5345,230,24.9,2,1,,closed
EDGE-003046,FUSE-XFMR-001498,XFMR-001498,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.352,1858.0,0.6032,0.4721,0.5345,230,24.9,2,1,,closed
EDGE-003047,JCT-FDR-0005-005,FUSE-XFMR-001499,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.064,337.4,0.9002,0.4799,0.6985,150,24.9,1,1,,closed
EDGE-003048,FUSE-XFMR-001499,XFMR-001499,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.362,1911.9,0.9687,0.4562,0.6985,150,24.9,1,1,,closed
EDGE-003049,JCT-FDR-0005-005,FUSE-XFMR-001500,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.066,346.1,0.867,0.5075,0.6985,150,24.9,2,1,,closed
EDGE-003050,FUSE-XFMR-001500,XFMR-001500,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.371,1961.3,0.9321,0.5305,0.6985,150,24.9,2,1,,closed
EDGE-003051,JCT-FDR-0005-005,FUSE-XFMR-001501,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.068,358.8,0.8884,0.4691,0.6985,150,24.9,1,1,,closed
EDGE-003052,FUSE-XFMR-001501,XFMR-001501,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.385,2033.1,0.9493,0.5341,0.6985,150,24.9,1,1,,closed
EDGE-003053,JCT-FDR-0005-005,FUSE-XFMR-001502,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.07,369.9,0.3064,0.4556,0.3655,340,24.9,2,0,,closed
EDGE-003054,FUSE-XFMR-001502,XFMR-001502,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.397,2095.9,0.2731,0.4201,0.3655,340,24.9,2,0,,closed
EDGE-003055,JCT-FDR-0005-005,FUSE-XFMR-001503,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.072,380.2,0.3172,0.4003,0.3655,340,24.9,1,1,,closed
EDGE-003056,FUSE-XFMR-001503,XFMR-001503,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.408,2154.2,0.2805,0.3936,0.3655,340,24.9,1,1,,closed
EDGE-003057,JCT-FDR-0005-005,FUSE-XFMR-001504,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.073,385.7,0.8292,0.4842,0.6985,150,24.9,1,0,,closed
EDGE-003058,FUSE-XFMR-001504,XFMR-001504,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.414,2185.7,0.8408,0.4521,0.6985,150,24.9,1,0,,closed
EDGE-003059,JCT-FDR-0005-005,FUSE-XFMR-001505,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.075,396.8,1.4366,0.5233,1.007,100,24.9,1,1,,closed
EDGE-003060,FUSE-XFMR-001505,XFMR-001505,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.426,2248.5,1.4294,0.488,1.007,100,24.9,1,1,,closed
EDGE-003061,JCT-FDR-0005-005,FUSE-XFMR-001506,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.077,407.1,0.2749,0.4055,0.3655,340,24.9,2,0,,closed
EDGE-003062,FUSE-XFMR-001506,XFMR-001506,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.437,2306.8,0.2711,0.4099,0.3655,340,24.9,2,0,,closed
EDGE-003063,JCT-FDR-0005-005,FUSE-XFMR-001507,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.079,419.0,0.3196,0.4722,0.3655,340,24.9,1,1,,closed
EDGE-003064,FUSE-XFMR-001507,XFMR-001507,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.45,2374.2,0.2994,0.4185,0.3655,340,24.9,1,1,,closed
EDGE-003065,JCT-FDR-0005-005,FUSE-XFMR-001508,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.081,429.3,0.6405,0.4577,0.5345,230,24.9,3,1,,closed
EDGE-003066,FUSE-XFMR-001508,XFMR-001508,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.461,2432.5,0.5721,0.4315,0.5345,230,24.9,3,1,,closed
EDGE-003067,JCT-FDR-0005-005,FUSE-XFMR-001509,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.083,436.4,1.4479,0.5423,1.007,100,24.9,1,1,,closed
EDGE-003068,FUSE-XFMR-001509,XFMR-001509,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.468,2472.9,1.4135,0.4707,1.007,100,24.9,1,1,,closed
EDGE-003069,JCT-FDR-0005-005,FUSE-XFMR-001510,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.085,447.5,1.367,0.466,1.007,100,24.9,1,1,,closed
EDGE-003070,FUSE-XFMR-001510,XFMR-001510,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.48,2535.7,1.4084,0.5012,1.007,100,24.9,1,1,,closed
EDGE-003071,JCT-FDR-0005-005,FUSE-XFMR-001511,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.087,457.8,0.2806,0.4719,0.3655,340,24.9,1,1,,closed
EDGE-003072,FUSE-XFMR-001511,XFMR-001511,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.491,2594.1,0.319,0.4443,0.3655,340,24.9,1,1,,closed
EDGE-003073,JCT-FDR-0005-005,FUSE-XFMR-001512,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.089,469.7,1.5441,0.5037,1.007,100,24.9,1,1,,closed
EDGE-003074,FUSE-XFMR-001512,XFMR-001512,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.504,2661.4,1.5843,0.5033,1.007,100,24.9,1,1,,closed
EDGE-003075,JCT-FDR-0005-005,FUSE-XFMR-001513,FDR-0005,SUB-002,lateral_underground,1/0 AL,ABC,0.091,480.0,0.563,0.4406,0.5345,230,24.9,3,0,,closed
EDGE-003076,FUSE-XFMR-001513,XFMR-001513,FDR-0005,SUB-002,lateral_underground,1/0 AL,ABC,0.515,2719.7,0.5367,0.4529,0.5345,230,24.9,3,0,,closed
EDGE-003077,JCT-FDR-0005-005,FUSE-XFMR-001514,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.092,487.9,0.3093,0.4227,0.3655,340,24.9,1,1,,closed
EDGE-003078,FUSE-XFMR-001514,XFMR-001514,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.524,2764.6,0.3134,0.4223,0.3655,340,24.9,1,1,,closed
EDGE-003079,JCT-FDR-0005-005,FUSE-XFMR-001515,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.095,499.8,0.8272,0.5438,0.6985,150,24.9,1,1,,closed
EDGE-003080,FUSE-XFMR-001515,XFMR-001515,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.536,2831.9,0.885,0.4685,0.6985,150,24.9,1,1,,closed
EDGE-003081,JCT-FDR-0005-005,FUSE-XFMR-001516,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.097,510.8,0.9461,0.5332,0.6985,150,24.9,1,1,,closed
EDGE-003082,FUSE-XFMR-001516,XFMR-001516,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.548,2894.8,0.9364,0.5314,0.6985,150,24.9,1,1,,closed
EDGE-003083,JCT-FDR-0005-005,FUSE-XFMR-001517,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.098,518.0,0.8888,0.4752,0.6985,150,24.9,1,1,,closed
EDGE-003084,FUSE-XFMR-001517,XFMR-001517,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.556,2935.2,0.8398,0.5095,0.6985,150,24.9,1,1,,closed
EDGE-003085,JCT-FDR-0005-005,FUSE-XFMR-001518,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.1,528.3,0.302,0.4249,0.3655,340,24.9,1,1,,closed
EDGE-003086,FUSE-XFMR-001518,XFMR-001518,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.567,2993.5,0.3124,0.4175,0.3655,340,24.9,1,1,,closed
EDGE-003087,JCT-FDR-0005-005,FUSE-XFMR-001519,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.102,537.0,0.6498,0.5046,0.5345,230,24.9,2,1,,closed
EDGE-003088,FUSE-XFMR-001519,XFMR-001519,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.576,3042.9,0.6182,0.5043,0.5345,230,24.9,2,1,,closed
EDGE-003089,JCT-FDR-0005-005,FUSE-XFMR-001520,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.104,550.4,0.9319,0.5463,0.6985,150,24.9,1,0,,closed
EDGE-003090,FUSE-XFMR-001520,XFMR-001520,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.591,3119.2,0.8722,0.4687,0.6985,150,24.9,1,0,,closed
EDGE-003091,JCT-FDR-0005-005,FUSE-XFMR-001521,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.105,555.2,1.353,0.5424,1.007,100,24.9,2,1,,closed
EDGE-003092,FUSE-XFMR-001521,XFMR-001521,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.596,3146.1,1.4617,0.5187,1.007,100,24.9,2,1,,closed
EDGE-003093,JCT-FDR-0005-005,FUSE-XFMR-001522,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.108,569.4,0.3098,0.4723,0.3655,340,24.9,2,1,,closed
EDGE-003094,FUSE-XFMR-001522,XFMR-001522,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.611,3226.9,0.3129,0.4188,0.3655,340,24.9,2,1,,closed
EDGE-003095,JCT-FDR-0005-005,FUSE-XFMR-001523,FDR-0005,SUB-002,lateral_underground,#4 CU,BC,0.109,576.6,1.5879,0.4767,1.007,100,24.9,2,0,,closed
EDGE-003096,FUSE-XFMR-001523,XFMR-001523,FDR-0005,SUB-002,lateral_underground,#4 CU,BC,0.619,3267.3,1.6507,0.5536,1.007,100,24.9,2,0,,closed
EDGE-003097,JCT-FDR-0005-005,FUSE-XFMR-001524,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.111,586.9,0.2783,0.4443,0.3655,340,24.9,2,1,,closed
EDGE-003098,FUSE-XFMR-001524,XFMR-001524,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.63,3325.6,0.2948,0.4158,0.3655,340,24.9,2,1,,closed
EDGE-003099,JCT-FDR-0005-005,FUSE-XFMR-001525,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.113,597.2,0.8151,0.4698,0.6985,150,24.9,1,0,,closed
EDGE-003100,FUSE-XFMR-001525,XFMR-001525,FDR-0005,SUB-002,lateral_underground,#2 ACSR,B,0.641,3384.0,0.9643,0.5234,0.6985,150,24.9,1,0,,closed
EDGE-003101,JCT-FDR-0005-005,FUSE-XFMR-001526,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.115,605.1,0.9256,0.4919,0.6985,150,24.9,2,1,,closed
EDGE-003102,FUSE-XFMR-001526,XFMR-001526,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.649,3428.8,0.8073,0.5399,0.6985,150,24.9,2,1,,closed
EDGE-003103,JCT-FDR-0005-005,JCT-FDR-0005-006,FDR-0005,SUB-002,primary_underground,1/0 AL,ABC,0.79,4171.2,0.5722,0.4998,0.4883,230,24.9,3,0,,closed
EDGE-003104,JCT-FDR-0005-006,FUSE-XFMR-001527,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.001,7.1,0.9067,0.4862,0.6985,150,24.9,2,1,,closed
EDGE-003105,FUSE-XFMR-001527,XFMR-001527,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.008,40.4,0.8069,0.5276,0.6985,150,24.9,2,1,,closed
EDGE-003106,JCT-FDR-0005-006,FUSE-XFMR-001528,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.002,11.9,1.5549,0.5573,1.007,100,24.9,2,1,,closed
EDGE-003107,FUSE-XFMR-001528,XFMR-001528,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.013,67.3,1.5445,0.5486,1.007,100,24.9,2,1,,closed
EDGE-003108,JCT-FDR-0005-006,FUSE-XFMR-001529,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.003,17.4,0.5822,0.4925,0.5345,230,24.9,2,1,,closed
EDGE-003109,FUSE-XFMR-001529,XFMR-001529,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.019,98.7,0.5746,0.4371,0.5345,230,24.9,2,1,,closed
EDGE-003110,JCT-FDR-0005-006,FUSE-XFMR-001530,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.006,29.3,0.5906,0.4942,0.5345,230,24.9,1,1,,closed
EDGE-003111,FUSE-XFMR-001530,XFMR-001530,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.031,166.1,0.5785,0.4772,0.5345,230,24.9,1,1,,closed
EDGE-003112,JCT-FDR-0005-006,FUSE-XFMR-001531,FDR-0005,SUB-002,lateral_underground,#4 CU,B,0.008,40.4,1.5002,0.5535,1.007,100,24.9,1,0,,closed
EDGE-003113,FUSE-XFMR-001531,XFMR-001531,FDR-0005,SUB-002,lateral_underground,#4 CU,B,0.043,228.9,1.5034,0.4869,1.007,100,24.9,1,0,,closed
EDGE-003114,JCT-FDR-0005-006,FUSE-XFMR-001532,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.009,48.3,0.5942,0.4945,0.5345,230,24.9,1,1,,closed
EDGE-003115,FUSE-XFMR-001532,XFMR-001532,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.052,273.8,0.6146,0.4421,0.5345,230,24.9,1,1,,closed
EDGE-003116,JCT-FDR-0005-006,FUSE-XFMR-001533,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.011,59.4,0.6089,0.4309,0.5345,230,24.9,3,1,,closed
EDGE-003117,FUSE-XFMR-001533,XFMR-001533,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.064,336.6,0.5869,0.4494,0.5345,230,24.9,3,1,,closed
EDGE-003118,JCT-FDR-0005-006,FUSE-XFMR-001534,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.013,66.5,0.6047,0.4312,0.5345,230,24.9,2,1,,closed
EDGE-003119,FUSE-XFMR-001534,XFMR-001534,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.071,377.0,0.578,0.4602,0.5345,230,24.9,2,1,,closed
EDGE-003120,JCT-FDR-0005-006,FUSE-XFMR-001535,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.015,81.6,0.9212,0.4865,0.6985,150,24.9,1,1,,closed
EDGE-003121,FUSE-XFMR-001535,XFMR-001535,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.088,462.3,0.8853,0.471,0.6985,150,24.9,1,1,,closed
EDGE-003122,JCT-FDR-0005-006,FUSE-XFMR-001536,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.017,87.9,0.8207,0.5334,0.6985,150,24.9,1,1,,closed
EDGE-003123,FUSE-XFMR-001536,XFMR-001536,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.094,498.2,0.9427,0.4905,0.6985,150,24.9,1,1,,closed
EDGE-003124,JCT-FDR-0005-006,FUSE-XFMR-001537,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.019,99.0,0.5452,0.4866,0.5345,230,24.9,1,1,,closed
EDGE-003125,FUSE-XFMR-001537,XFMR-001537,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.106,561.0,0.5661,0.4622,0.5345,230,24.9,1,1,,closed
EDGE-003126,JCT-FDR-0005-006,FUSE-XFMR-001538,FDR-0005,SUB-002,lateral_underground,4/0 AL,AC,0.021,111.7,0.2981,0.4572,0.3655,340,24.9,2,0,,closed
EDGE-003127,FUSE-XFMR-001538,XFMR-001538,FDR-0005,SUB-002,lateral_underground,4/0 AL,AC,0.12,632.8,0.2984,0.4463,0.3655,340,24.9,2,0,,closed
EDGE-003128,JCT-FDR-0005-006,FUSE-XFMR-001539,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.022,118.8,1.5017,0.562,1.007,100,24.9,1,1,,closed
EDGE-003129,FUSE-XFMR-001539,XFMR-001539,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.128,673.2,1.3999,0.4856,1.007,100,24.9,1,1,,closed
EDGE-003130,JCT-FDR-0005-006,FUSE-XFMR-001540,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.025,130.7,0.5968,0.4894,0.5345,230,24.9,2,1,,closed
EDGE-003131,FUSE-XFMR-001540,XFMR-001540,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.14,740.5,0.6287,0.4623,0.5345,230,24.9,2,1,,closed
EDGE-003132,JCT-FDR-0005-006,FUSE-XFMR-001541,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.026,137.8,0.9152,0.5264,0.6985,150,24.9,1,1,,closed
EDGE-003133,FUSE-XFMR-001541,XFMR-001541,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.148,780.9,0.9142,0.5262,0.6985,150,24.9,1,1,,closed
EDGE-003134,JCT-FDR-0005-006,FUSE-XFMR-001542,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.029,152.1,0.8116,0.4596,0.6985,150,24.9,1,1,,closed
EDGE-003135,FUSE-XFMR-001542,XFMR-001542,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.163,861.7,0.8558,0.4771,0.6985,150,24.9,1,1,,closed
EDGE-003136,JCT-FDR-0005-006,FUSE-XFMR-001543,FDR-0005,SUB-002,lateral_underground,1/0 AL,BC,0.03,159.2,0.56,0.4792,0.5345,230,24.9,2,0,,closed
EDGE-003137,FUSE-XFMR-001543,XFMR-001543,FDR-0005,SUB-002,lateral_underground,1/0 AL,BC,0.171,902.1,0.625,0.4867,0.5345,230,24.9,2,0,,closed
EDGE-003138,JCT-FDR-0005-006,FUSE-XFMR-001544,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.033,171.9,0.5449,0.4845,0.5345,230,24.9,3,1,,closed
EDGE-003139,FUSE-XFMR-001544,XFMR-001544,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.184,973.9,0.5466,0.4671,0.5345,230,24.9,3,1,,closed
EDGE-003140,JCT-FDR-0005-006,FUSE-XFMR-001545,FDR-0005,SUB-002,lateral_underground,#2 ACSR,ABC,0.035,182.2,0.9392,0.5115,0.6985,150,24.9,3,0,,closed
EDGE-003141,FUSE-XFMR-001545,XFMR-001545,FDR-0005,SUB-002,lateral_underground,#2 ACSR,ABC,0.196,1032.2,0.979,0.4844,0.6985,150,24.9,3,0,,closed
EDGE-003142,JCT-FDR-0005-006,FUSE-XFMR-001546,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.036,189.3,0.6406,0.4339,0.5345,230,24.9,1,1,,closed
EDGE-003143,FUSE-XFMR-001546,XFMR-001546,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.203,1072.6,0.5839,0.521,0.5345,230,24.9,1,1,,closed
EDGE-003144,JCT-FDR-0005-006,FUSE-XFMR-001547,FDR-0005,SUB-002,lateral_underground,#4 CU,AC,0.038,201.2,1.5044,0.5109,1.007,100,24.9,2,0,,closed
EDGE-003145,FUSE-XFMR-001547,XFMR-001547,FDR-0005,SUB-002,lateral_underground,#4 CU,AC,0.216,1140.0,1.6151,0.4982,1.007,100,24.9,2,0,,closed
EDGE-003146,JCT-FDR-0005-006,FUSE-XFMR-001548,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.04,210.7,1.5139,0.5507,1.007,100,24.9,1,1,,closed
EDGE-003147,FUSE-XFMR-001548,XFMR-001548,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.226,1193.8,1.5263,0.5221,1.007,100,24.9,1,1,,closed
EDGE-003148,JCT-FDR-0005-006,FUSE-XFMR-001549,FDR-0005,SUB-002,lateral_underground,#4 CU,AC,0.041,218.6,1.5143,0.4958,1.007,100,24.9,2,0,,closed
EDGE-003149,FUSE-XFMR-001549,XFMR-001549,FDR-0005,SUB-002,lateral_underground,#4 CU,AC,0.235,1238.7,1.4908,0.5614,1.007,100,24.9,2,0,,closed
EDGE-003150,JCT-FDR-0005-006,FUSE-XFMR-001550,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.044,231.3,0.5718,0.4972,0.5345,230,24.9,1,1,,closed
EDGE-003151,FUSE-XFMR-001550,XFMR-001550,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.248,1310.5,0.566,0.4497,0.5345,230,24.9,1,1,,closed
EDGE-003152,JCT-FDR-0005-006,FUSE-XFMR-001551,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.046,240.8,0.8414,0.4653,0.6985,150,24.9,2,1,,closed
EDGE-003153,FUSE-XFMR-001551,XFMR-001551,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.258,1364.4,0.8716,0.5079,0.6985,150,24.9,2,1,,closed
EDGE-003154,JCT-FDR-0005-006,FUSE-XFMR-001552,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.048,251.9,0.9815,0.5189,0.6985,150,24.9,2,1,,closed
EDGE-003155,FUSE-XFMR-001552,XFMR-001552,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.27,1427.2,0.9269,0.5226,0.6985,150,24.9,2,1,,closed
EDGE-003156,JCT-FDR-0005-006,FUSE-XFMR-001553,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.049,259.0,0.6244,0.4796,0.5345,230,24.9,2,1,,closed
EDGE-003157,FUSE-XFMR-001553,XFMR-001553,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.278,1467.6,0.6416,0.4951,0.5345,230,24.9,2,1,,closed
EDGE-003158,JCT-FDR-0005-006,FUSE-XFMR-001554,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.051,269.3,0.8431,0.5042,0.6985,150,24.9,1,1,,closed
EDGE-003159,FUSE-XFMR-001554,XFMR-001554,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.289,1525.9,0.8058,0.458,0.6985,150,24.9,1,1,,closed
EDGE-003160,JCT-FDR-0005-006,FUSE-XFMR-001555,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.053,278.0,0.5387,0.5151,0.5345,230,24.9,1,1,,closed
EDGE-003161,FUSE-XFMR-001555,XFMR-001555,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.298,1575.3,0.639,0.4634,0.5345,230,24.9,1,1,,closed
EDGE-003162,JCT-FDR-0005-006,FUSE-XFMR-001556,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.055,291.5,0.8272,0.4583,0.6985,150,24.9,1,1,,closed
EDGE-003163,FUSE-XFMR-001556,XFMR-001556,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.313,1651.6,0.9221,0.5275,0.6985,150,24.9,1,1,,closed
EDGE-003164,JCT-FDR-0005-006,FUSE-XFMR-001557,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.057,299.4,0.896,0.5245,0.6985,150,24.9,2,1,,closed
EDGE-003165,FUSE-XFMR-001557,XFMR-001557,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.321,1696.5,0.863,0.5475,0.6985,150,24.9,2,1,,closed
EDGE-003166,JCT-FDR-0005-006,FUSE-XFMR-001558,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.058,306.5,0.2692,0.4357,0.3655,340,24.9,2,0,,closed
EDGE-003167,FUSE-XFMR-001558,XFMR-001558,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.329,1736.9,0.2852,0.3917,0.3655,340,24.9,2,0,,closed
EDGE-003168,JCT-FDR-0005-006,FUSE-XFMR-001559,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.061,320.0,0.5501,0.5145,0.5345,230,24.9,3,1,,closed
EDGE-003169,FUSE-XFMR-001559,XFMR-001559,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.343,1813.2,0.5509,0.4517,0.5345,230,24.9,3,1,,closed
EDGE-003170,JCT-FDR-0005-006,FUSE-XFMR-001560,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.063,330.3,1.4871,0.5037,1.007,100,24.9,1,1,,closed
EDGE-003171,FUSE-XFMR-001560,XFMR-001560,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.354,1871.5,1.5386,0.5171,1.007,100,24.9,1,1,,closed
EDGE-003172,JCT-FDR-0005-006,FUSE-XFMR-001561,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.064,337.4,0.2912,0.3981,0.3655,340,24.9,2,1,,closed
EDGE-003173,FUSE-XFMR-001561,XFMR-001561,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.362,1911.9,0.3069,0.4,0.3655,340,24.9,2,1,,closed
EDGE-003174,JCT-FDR-0005-006,FUSE-XFMR-001562,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.066,348.5,1.6003,0.5045,1.007,100,24.9,2,1,,closed
EDGE-003175,FUSE-XFMR-001562,XFMR-001562,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.374,1974.7,1.5702,0.4841,1.007,100,24.9,2,1,,closed
EDGE-003176,JCT-FDR-0005-006,FUSE-XFMR-001563,FDR-0005,SUB-002,lateral_underground,4/0 AL,C,0.068,356.4,0.2817,0.3955,0.3655,340,24.9,1,0,,closed
EDGE-003177,FUSE-XFMR-001563,XFMR-001563,FDR-0005,SUB-002,lateral_underground,4/0 AL,C,0.383,2019.6,0.2893,0.4008,0.3655,340,24.9,1,0,,closed
EDGE-003178,JCT-FDR-0005-006,FUSE-XFMR-001564,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.07,369.1,0.5548,0.5103,0.5345,230,24.9,2,1,,closed
EDGE-003179,FUSE-XFMR-001564,XFMR-001564,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.396,2091.4,0.6207,0.4299,0.5345,230,24.9,2,1,,closed
EDGE-003180,JCT-FDR-0005-006,FUSE-XFMR-001565,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.071,376.2,0.324,0.3918,0.3655,340,24.9,2,1,,closed
EDGE-003181,FUSE-XFMR-001565,XFMR-001565,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.404,2131.8,0.2864,0.3945,0.3655,340,24.9,2,1,,closed
EDGE-003182,JCT-FDR-0005-006,FUSE-XFMR-001566,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.073,386.5,0.3035,0.4556,0.3655,340,24.9,1,1,,closed
EDGE-003183,FUSE-XFMR-001566,XFMR-001566,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.415,2190.1,0.315,0.4281,0.3655,340,24.9,1,1,,closed
EDGE-003184,JCT-FDR-0005-006,FUSE-XFMR-001567,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.075,397.6,1.3746,0.5066,1.007,100,24.9,1,1,,closed
EDGE-003185,FUSE-XFMR-001567,XFMR-001567,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.427,2253.0,1.4759,0.5494,1.007,100,24.9,1,1,,closed
EDGE-003186,JCT-FDR-0005-006,FUSE-XFMR-001568,FDR-0005,SUB-002,lateral_underground,#2 ACSR,A,0.078,411.8,0.8129,0.5476,0.6985,150,24.9,1,0,,closed
EDGE-003187,FUSE-XFMR-001568,XFMR-001568,FDR-0005,SUB-002,lateral_underground,#2 ACSR,A,0.442,2333.8,0.8927,0.4631,0.6985,150,24.9,1,0,,closed
EDGE-003188,JCT-FDR-0005-006,FUSE-XFMR-001569,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.08,422.1,0.284,0.4105,0.3655,340,24.9,2,1,,closed
EDGE-003189,FUSE-XFMR-001569,XFMR-001569,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.453,2392.1,0.2967,0.3977,0.3655,340,24.9,2,1,,closed
EDGE-003190,JCT-FDR-0005-006,FUSE-XFMR-001570,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.081,428.5,0.8802,0.5184,0.6985,150,24.9,2,1,,closed
EDGE-003191,FUSE-XFMR-001570,XFMR-001570,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.46,2428.0,0.9321,0.46,0.6985,150,24.9,2,1,,closed
EDGE-003192,JCT-FDR-0005-006,FUSE-XFMR-001571,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.084,441.1,1.6471,0.4979,1.007,100,24.9,3,1,,closed
EDGE-003193,FUSE-XFMR-001571,XFMR-001571,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.473,2499.8,1.375,0.4816,1.007,100,24.9,3,1,,closed
EDGE-003194,JCT-FDR-0005-006,FUSE-XFMR-001572,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.085,449.9,0.62,0.5048,0.5345,230,24.9,1,1,,closed
EDGE-003195,FUSE-XFMR-001572,XFMR-001572,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.483,2549.2,0.577,0.4642,0.5345,230,24.9,1,1,,closed
EDGE-003196,JCT-FDR-0005-006,FUSE-XFMR-001573,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.087,460.2,1.5231,0.5576,1.007,100,24.9,2,1,,closed
EDGE-003197,FUSE-XFMR-001573,XFMR-001573,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.494,2607.5,1.4794,0.5099,1.007,100,24.9,2,1,,closed
EDGE-003198,JCT-FDR-0005-006,FUSE-XFMR-001574,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.089,470.4,0.3076,0.4683,0.3655,340,24.9,2,0,,closed
EDGE-003199,FUSE-XFMR-001574,XFMR-001574,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.505,2665.9,0.2968,0.4176,0.3655,340,24.9,2,0,,closed
EDGE-003200,JCT-FDR-0005-006,FUSE-XFMR-001575,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.09,477.6,0.3203,0.4016,0.3655,340,24.9,3,1,,closed
EDGE-003201,FUSE-XFMR-001575,XFMR-001575,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.513,2706.3,0.3132,0.473,0.3655,340,24.9,3,1,,closed
EDGE-003202,JCT-FDR-0005-006,FUSE-XFMR-001576,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.093,490.2,1.4264,0.5046,1.007,100,24.9,2,1,,closed
EDGE-003203,FUSE-XFMR-001576,XFMR-001576,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.526,2778.1,1.4438,0.4708,1.007,100,24.9,2,1,,closed
EDGE-003204,JCT-FDR-0005-006,FUSE-XFMR-001577,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.095,499.8,0.3201,0.4202,0.3655,340,24.9,2,1,,closed
EDGE-003205,FUSE-XFMR-001577,XFMR-001577,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.536,2831.9,0.3017,0.4311,0.3655,340,24.9,2,1,,closed
EDGE-003206,JCT-FDR-0005-006,FUSE-XFMR-001578,FDR-0005,SUB-002,lateral_underground,#2 ACSR,AB,0.096,508.5,0.8813,0.5055,0.6985,150,24.9,2,0,,closed
EDGE-003207,FUSE-XFMR-001578,XFMR-001578,FDR-0005,SUB-002,lateral_underground,#2 ACSR,AB,0.546,2881.3,0.851,0.5085,0.6985,150,24.9,2,0,,closed
EDGE-003208,JCT-FDR-0005-006,FUSE-XFMR-001579,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.099,520.3,0.5833,0.4295,0.5345,230,24.9,1,1,,closed
EDGE-003209,FUSE-XFMR-001579,XFMR-001579,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.558,2948.6,0.5529,0.444,0.5345,230,24.9,1,1,,closed
EDGE-003210,JCT-FDR-0005-006,FUSE-XFMR-001580,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.1,528.3,0.6065,0.4821,0.5345,230,24.9,1,1,,closed
EDGE-003211,FUSE-XFMR-001580,XFMR-001580,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.567,2993.5,0.5557,0.4691,0.5345,230,24.9,1,1,,closed
EDGE-003212,JCT-FDR-0005-006,FUSE-XFMR-001581,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.102,539.4,0.9338,0.5465,0.6985,150,24.9,2,1,,closed
EDGE-003213,FUSE-XFMR-001581,XFMR-001581,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.579,3056.3,0.8988,0.5173,0.6985,150,24.9,2,1,,closed
EDGE-003214,JCT-FDR-0005-006,FUSE-XFMR-001582,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.104,548.9,0.3072,0.451,0.3655,340,24.9,2,1,,closed
EDGE-003215,FUSE-XFMR-001582,XFMR-001582,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.589,3110.2,0.2796,0.4539,0.3655,340,24.9,2,1,,closed
EDGE-003216,JCT-FDR-0005-006,FUSE-XFMR-001583,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.106,557.6,1.5436,0.5091,1.007,100,24.9,2,1,,closed
EDGE-003217,FUSE-XFMR-001583,XFMR-001583,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.598,3159.6,1.4707,0.5053,1.007,100,24.9,2,1,,closed
EDGE-003218,JCT-FDR-0005-006,FUSE-XFMR-001584,FDR-0005,SUB-002,lateral_underground,#2 ACSR,BC,0.107,567.1,0.9004,0.461,0.6985,150,24.9,2,0,,closed
EDGE-003219,FUSE-XFMR-001584,XFMR-001584,FDR-0005,SUB-002,lateral_underground,#2 ACSR,BC,0.609,3213.4,0.9456,0.523,0.6985,150,24.9,2,0,,closed
EDGE-003220,JCT-FDR-0005-006,FUSE-XFMR-001585,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.11,579.7,1.3634,0.5422,1.007,100,24.9,2,1,,closed
EDGE-003221,FUSE-XFMR-001585,XFMR-001585,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.622,3285.2,1.4912,0.5092,1.007,100,24.9,2,1,,closed
EDGE-003222,JCT-FDR-0005-006,FUSE-XFMR-001586,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.112,590.8,0.984,0.5285,0.6985,150,24.9,2,1,,closed
EDGE-003223,FUSE-XFMR-001586,XFMR-001586,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.634,3348.0,0.8242,0.509,0.6985,150,24.9,2,1,,closed
EDGE-003224,JCT-FDR-0005-006,FUSE-XFMR-001587,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.113,598.8,0.5905,0.51,0.5345,230,24.9,3,1,,closed
EDGE-003225,FUSE-XFMR-001587,XFMR-001587,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.643,3392.9,0.5342,0.4742,0.5345,230,24.9,3,1,,closed
EDGE-003226,JCT-FDR-0005-006,FUSE-XFMR-001588,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.116,610.6,0.5656,0.4395,0.5345,230,24.9,1,1,,closed
EDGE-003227,FUSE-XFMR-001588,XFMR-001588,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.655,3460.2,0.5939,0.503,0.5345,230,24.9,1,1,,closed
EDGE-003228,JCT-FDR-0005-006,JCT-FDR-0005-007,FDR-0005,SUB-002,primary_overhead,1/0 AL,ABC,0.78,4118.4,0.6361,0.4678,0.566,230,24.9,3,1,,closed
EDGE-003229,JCT-FDR-0005-007,FUSE-XFMR-001589,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.002,8.7,0.8796,0.5402,0.6985,150,24.9,2,1,,closed
EDGE-003230,FUSE-XFMR-001589,XFMR-001589,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.009,49.4,0.8654,0.4554,0.6985,150,24.9,2,1,,closed
EDGE-003231,JCT-FDR-0005-007,FUSE-XFMR-001590,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.002,11.9,1.6023,0.5096,1.007,100,24.9,2,1,,closed
EDGE-003232,FUSE-XFMR-001590,XFMR-001590,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.013,67.3,1.3797,0.5325,1.007,100,24.9,2,1,,closed
EDGE-003233,JCT-FDR-0005-007,FUSE-XFMR-001591,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.003,18.2,0.2997,0.4285,0.3655,340,24.9,1,1,,closed
EDGE-003234,FUSE-XFMR-001591,XFMR-001591,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.02,103.2,0.2773,0.4632,0.3655,340,24.9,1,1,,closed
EDGE-003235,JCT-FDR-0005-007,FUSE-XFMR-001592,FDR-0005,SUB-002,lateral_underground,#4 CU,BC,0.006,32.5,1.461,0.5441,1.007,100,24.9,2,0,,closed
EDGE-003236,FUSE-XFMR-001592,XFMR-001592,FDR-0005,SUB-002,lateral_underground,#4 CU,BC,0.035,184.0,1.6355,0.5339,1.007,100,24.9,2,0,,closed
EDGE-003237,JCT-FDR-0005-007,FUSE-XFMR-001593,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.008,42.0,0.3159,0.443,0.3655,340,24.9,2,1,,closed
EDGE-003238,FUSE-XFMR-001593,XFMR-001593,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.045,237.9,0.287,0.4171,0.3655,340,24.9,2,1,,closed
EDGE-003239,JCT-FDR-0005-007,FUSE-XFMR-001594,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.01,52.3,0.5777,0.4861,0.5345,230,24.9,2,0,,closed
EDGE-003240,FUSE-XFMR-001594,XFMR-001594,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.056,296.2,0.6276,0.4342,0.5345,230,24.9,2,0,,closed
EDGE-003241,JCT-FDR-0005-007,FUSE-XFMR-001595,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.012,62.6,0.8144,0.5032,0.6985,150,24.9,2,1,,closed
EDGE-003242,FUSE-XFMR-001595,XFMR-001595,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.067,354.6,0.9622,0.5333,0.6985,150,24.9,2,1,,closed
EDGE-003243,JCT-FDR-0005-007,FUSE-XFMR-001596,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.014,72.1,0.2743,0.4231,0.3655,340,24.9,2,1,,closed
EDGE-003244,FUSE-XFMR-001596,XFMR-001596,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.077,408.4,0.3173,0.4309,0.3655,340,24.9,2,1,,closed
EDGE-003245,JCT-FDR-0005-007,FUSE-XFMR-001597,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.015,81.6,0.6049,0.4492,0.5345,230,24.9,1,1,,closed
EDGE-003246,FUSE-XFMR-001597,XFMR-001597,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.088,462.3,0.5852,0.5245,0.5345,230,24.9,1,1,,closed
EDGE-003247,JCT-FDR-0005-007,FUSE-XFMR-001598,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.017,91.1,1.59,0.4803,1.007,100,24.9,2,1,,closed
EDGE-003248,FUSE-XFMR-001598,XFMR-001598,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.098,516.1,1.4673,0.4664,1.007,100,24.9,2,1,,closed
EDGE-003249,JCT-FDR-0005-007,FUSE-XFMR-001599,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.019,101.4,1.5155,0.5424,1.007,100,24.9,2,1,,closed
EDGE-003250,FUSE-XFMR-001599,XFMR-001599,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.109,574.5,1.61,0.5101,1.007,100,24.9,2,1,,closed
EDGE-003251,JCT-FDR-0005-007,FUSE-XFMR-001600,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.021,111.7,1.3895,0.5071,1.007,100,24.9,1,1,,closed
EDGE-003252,FUSE-XFMR-001600,XFMR-001600,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.12,632.8,1.4631,0.5594,1.007,100,24.9,1,1,,closed
EDGE-003253,JCT-FDR-0005-007,FUSE-XFMR-001601,FDR-0005,SUB-002,lateral_underground,4/0 AL,C,0.022,118.8,0.2793,0.4121,0.3655,340,24.9,1,0,,closed
EDGE-003254,FUSE-XFMR-001601,XFMR-001601,FDR-0005,SUB-002,lateral_underground,4/0 AL,C,0.128,673.2,0.2892,0.4659,0.3655,340,24.9,1,0,,closed
EDGE-003255,JCT-FDR-0005-007,FUSE-XFMR-001602,FDR-0005,SUB-002,lateral_underground,4/0 AL,ABC,0.025,129.9,0.2948,0.4214,0.3655,340,24.9,3,0,,closed
EDGE-003256,FUSE-XFMR-001602,XFMR-001602,FDR-0005,SUB-002,lateral_underground,4/0 AL,ABC,0.139,736.0,0.2835,0.4287,0.3655,340,24.9,3,0,,closed
EDGE-003257,JCT-FDR-0005-007,FUSE-XFMR-001603,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.026,139.4,0.8162,0.4751,0.6985,150,24.9,2,1,,closed
EDGE-003258,FUSE-XFMR-001603,XFMR-001603,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.15,789.9,0.8427,0.5217,0.6985,150,24.9,2,1,,closed
EDGE-003259,JCT-FDR-0005-007,FUSE-XFMR-001604,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.028,148.1,0.3156,0.4013,0.3655,340,24.9,1,1,,closed
EDGE-003260,FUSE-XFMR-001604,XFMR-001604,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.159,839.3,0.3257,0.4301,0.3655,340,24.9,1,1,,closed
EDGE-003261,JCT-FDR-0005-007,FUSE-XFMR-001605,FDR-0005,SUB-002,lateral_underground,1/0 AL,AC,0.03,159.2,0.5446,0.476,0.5345,230,24.9,2,0,,closed
EDGE-003262,FUSE-XFMR-001605,XFMR-001605,FDR-0005,SUB-002,lateral_underground,1/0 AL,AC,0.171,902.1,0.5513,0.4505,0.5345,230,24.9,2,0,,closed
EDGE-003263,JCT-FDR-0005-007,FUSE-XFMR-001606,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.032,168.7,1.5097,0.5498,1.007,100,24.9,2,1,,closed
EDGE-003264,FUSE-XFMR-001606,XFMR-001606,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.181,955.9,1.6495,0.5278,1.007,100,24.9,2,1,,closed
EDGE-003265,JCT-FDR-0005-007,FUSE-XFMR-001607,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.034,177.4,1.4162,0.5256,1.007,100,24.9,1,1,,closed
EDGE-003266,FUSE-XFMR-001607,XFMR-001607,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.19,1005.3,1.5586,0.4916,1.007,100,24.9,1,1,,closed
EDGE-003267,JCT-FDR-0005-007,FUSE-XFMR-001608,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.036,191.7,1.5443,0.4949,1.007,100,24.9,2,1,,closed
EDGE-003268,FUSE-XFMR-001608,XFMR-001608,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.206,1086.1,1.3767,0.5583,1.007,100,24.9,2,1,,closed
EDGE-003269,JCT-FDR-0005-007,FUSE-XFMR-001609,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.038,202.0,0.3014,0.4356,0.3655,340,24.9,1,1,,closed
EDGE-003270,FUSE-XFMR-001609,XFMR-001609,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.217,1144.4,0.2727,0.4019,0.3655,340,24.9,1,1,,closed
EDGE-003271,JCT-FDR-0005-007,FUSE-XFMR-001610,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.04,209.9,0.2895,0.4334,0.3655,340,24.9,2,0,,closed
EDGE-003272,FUSE-XFMR-001610,XFMR-001610,FDR-0005,SUB-002,lateral_underground,4/0 AL,AB,0.225,1189.3,0.3123,0.414,0.3655,340,24.9,2,0,,closed
EDGE-003273,JCT-FDR-0005-007,FUSE-XFMR-001611,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.041,218.6,0.291,0.4416,0.3655,340,24.9,1,1,,closed
EDGE-003274,FUSE-XFMR-001611,XFMR-001611,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.235,1238.7,0.2761,0.4213,0.3655,340,24.9,1,1,,closed
EDGE-003275,JCT-FDR-0005-007,FUSE-XFMR-001612,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.043,229.7,0.911,0.5105,0.6985,150,24.9,1,1,,closed
EDGE-003276,FUSE-XFMR-001612,XFMR-001612,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.246,1301.5,0.9386,0.5275,0.6985,150,24.9,1,1,,closed
EDGE-003277,JCT-FDR-0005-007,FUSE-XFMR-001613,FDR-0005,SUB-002,lateral_underground,1/0 AL,A,0.046,240.8,0.5801,0.5095,0.5345,230,24.9,1,0,,closed
EDGE-003278,FUSE-XFMR-001613,XFMR-001613,FDR-0005,SUB-002,lateral_underground,1/0 AL,A,0.258,1364.4,0.6363,0.4589,0.5345,230,24.9,1,0,,closed
EDGE-003279,JCT-FDR-0005-007,FUSE-XFMR-001614,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.047,250.3,0.6308,0.4335,0.5345,230,24.9,2,1,,closed
EDGE-003280,FUSE-XFMR-001614,XFMR-001614,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.269,1418.2,0.6315,0.4692,0.5345,230,24.9,2,1,,closed
EDGE-003281,JCT-FDR-0005-007,FUSE-XFMR-001615,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.049,258.2,0.6331,0.4822,0.5345,230,24.9,2,1,,closed
EDGE-003282,FUSE-XFMR-001615,XFMR-001615,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.277,1463.1,0.5938,0.4713,0.5345,230,24.9,2,1,,closed
EDGE-003283,JCT-FDR-0005-007,FUSE-XFMR-001616,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.051,268.5,0.9206,0.4822,0.6985,150,24.9,2,1,,closed
EDGE-003284,FUSE-XFMR-001616,XFMR-001616,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.288,1521.4,0.8861,0.512,0.6985,150,24.9,2,1,,closed
EDGE-003285,JCT-FDR-0005-007,FUSE-XFMR-001617,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.053,278.0,0.6087,0.5229,0.5345,230,24.9,2,1,,closed
EDGE-003286,FUSE-XFMR-001617,XFMR-001617,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.298,1575.3,0.6284,0.5155,0.5345,230,24.9,2,1,,closed
EDGE-003287,JCT-FDR-0005-007,FUSE-XFMR-001618,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.055,291.5,1.3862,0.4693,1.007,100,24.9,1,1,,closed
EDGE-003288,FUSE-XFMR-001618,XFMR-001618,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.313,1651.6,1.626,0.5508,1.007,100,24.9,1,1,,closed
EDGE-003289,JCT-FDR-0005-007,FUSE-XFMR-001619,FDR-0005,SUB-002,lateral_underground,#2 ACSR,BC,0.057,300.2,0.927,0.4602,0.6985,150,24.9,2,0,,closed
EDGE-003290,FUSE-XFMR-001619,XFMR-001619,FDR-0005,SUB-002,lateral_underground,#2 ACSR,BC,0.322,1701.0,0.9021,0.5351,0.6985,150,24.9,2,0,,closed
EDGE-003291,JCT-FDR-0005-007,FUSE-XFMR-001620,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.058,307.3,0.8526,0.5284,0.6985,150,24.9,2,1,,closed
EDGE-003292,FUSE-XFMR-001620,XFMR-001620,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.33,1741.3,0.8776,0.4573,0.6985,150,24.9,2,1,,closed
EDGE-003293,JCT-FDR-0005-007,FUSE-XFMR-001621,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.061,320.8,1.4923,0.4795,1.007,100,24.9,1,1,,closed
EDGE-003294,FUSE-XFMR-001621,XFMR-001621,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.344,1817.6,1.6234,0.5008,1.007,100,24.9,1,1,,closed
EDGE-003295,JCT-FDR-0005-007,FUSE-XFMR-001622,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.062,327.9,1.4408,0.5198,1.007,100,24.9,1,1,,closed
EDGE-003296,FUSE-XFMR-001622,XFMR-001622,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.352,1858.0,1.4322,0.5193,1.007,100,24.9,1,1,,closed
EDGE-003297,JCT-FDR-0005-007,FUSE-XFMR-001623,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.064,339.0,1.4572,0.4747,1.007,100,24.9,2,1,,closed
EDGE-003298,FUSE-XFMR-001623,XFMR-001623,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.364,1920.9,1.5407,0.4887,1.007,100,24.9,2,1,,closed
EDGE-003299,JCT-FDR-0005-007,FUSE-XFMR-001624,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.067,352.4,0.2687,0.4326,0.3655,340,24.9,1,1,,closed
EDGE-003300,FUSE-XFMR-001624,XFMR-001624,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.378,1997.2,0.3257,0.4352,0.3655,340,24.9,1,1,,closed
EDGE-003301,JCT-FDR-0005-007,FUSE-XFMR-001625,FDR-0005,SUB-002,lateral_underground,1/0 AL,AC,0.068,358.0,0.6384,0.4421,0.5345,230,24.9,2,0,,closed
EDGE-003302,FUSE-XFMR-001625,XFMR-001625,FDR-0005,SUB-002,lateral_underground,1/0 AL,AC,0.384,2028.6,0.6493,0.4948,0.5345,230,24.9,2,0,,closed
EDGE-003303,JCT-FDR-0005-007,FUSE-XFMR-001626,FDR-0005,SUB-002,lateral_underground,#2 ACSR,ABC,0.07,368.3,0.8559,0.4951,0.6985,150,24.9,3,0,,closed
EDGE-003304,FUSE-XFMR-001626,XFMR-001626,FDR-0005,SUB-002,lateral_underground,#2 ACSR,ABC,0.395,2086.9,0.9203,0.493,0.6985,150,24.9,3,0,,closed
EDGE-003305,JCT-FDR-0005-007,FUSE-XFMR-001627,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.072,380.2,0.274,0.4605,0.3655,340,24.9,1,1,,closed
EDGE-003306,FUSE-XFMR-001627,XFMR-001627,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.408,2154.2,0.3222,0.436,0.3655,340,24.9,1,1,,closed
EDGE-003307,JCT-FDR-0005-007,FUSE-XFMR-001628,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.074,390.5,0.9482,0.5055,0.6985,150,24.9,2,1,,closed
EDGE-003308,FUSE-XFMR-001628,XFMR-001628,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.419,2212.6,0.9773,0.5441,0.6985,150,24.9,2,1,,closed
EDGE-003309,JCT-FDR-0005-007,FUSE-XFMR-001629,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.076,401.5,0.9533,0.4642,0.6985,150,24.9,1,1,,closed
EDGE-003310,FUSE-XFMR-001629,XFMR-001629,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.431,2275.4,0.8207,0.4899,0.6985,150,24.9,1,1,,closed
EDGE-003311,JCT-FDR-0005-007,FUSE-XFMR-001630,FDR-0005,SUB-002,lateral_underground,#2 ACSR,AB,0.077,408.7,0.8341,0.5202,0.6985,150,24.9,2,0,,closed
EDGE-003312,FUSE-XFMR-001630,XFMR-001630,FDR-0005,SUB-002,lateral_underground,#2 ACSR,AB,0.439,2315.8,0.8437,0.5275,0.6985,150,24.9,2,0,,closed
EDGE-003313,JCT-FDR-0005-007,FUSE-XFMR-001631,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.08,419.8,0.8509,0.4791,0.6985,150,24.9,2,1,,closed
EDGE-003314,FUSE-XFMR-001631,XFMR-001631,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.451,2378.6,0.8958,0.5243,0.6985,150,24.9,2,1,,closed
EDGE-003315,JCT-FDR-0005-007,FUSE-XFMR-001632,FDR-0005,SUB-002,lateral_underground,4/0 AL,B,0.082,431.6,0.3069,0.4079,0.3655,340,24.9,1,0,,closed
EDGE-003316,FUSE-XFMR-001632,XFMR-001632,FDR-0005,SUB-002,lateral_underground,4/0 AL,B,0.463,2446.0,0.3091,0.4452,0.3655,340,24.9,1,0,,closed
EDGE-003317,JCT-FDR-0005-007,FUSE-XFMR-001633,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.083,439.6,0.8162,0.472,0.6985,150,24.9,2,1,,closed
EDGE-003318,FUSE-XFMR-001633,XFMR-001633,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.472,2490.8,0.8676,0.5124,0.6985,150,24.9,2,1,,closed
EDGE-003319,JCT-FDR-0005-007,FUSE-XFMR-001634,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.086,452.2,0.2736,0.4064,0.3655,340,24.9,1,1,,closed
EDGE-003320,FUSE-XFMR-001634,XFMR-001634,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.485,2562.6,0.3235,0.4387,0.3655,340,24.9,1,1,,closed
EDGE-003321,JCT-FDR-0005-007,FUSE-XFMR-001635,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.087,460.9,0.9658,0.5022,0.6985,150,24.9,3,1,,closed
EDGE-003322,FUSE-XFMR-001635,XFMR-001635,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.495,2612.0,0.837,0.4528,0.6985,150,24.9,3,1,,closed
EDGE-003323,JCT-FDR-0005-007,FUSE-XFMR-001636,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.089,468.9,0.8428,0.5174,0.6985,150,24.9,1,1,,closed
EDGE-003324,FUSE-XFMR-001636,XFMR-001636,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.503,2656.9,0.8502,0.543,0.6985,150,24.9,1,1,,closed
EDGE-003325,JCT-FDR-0005-007,FUSE-XFMR-001637,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.091,479.2,1.5459,0.5037,1.007,100,24.9,2,1,,closed
EDGE-003326,FUSE-XFMR-001637,XFMR-001637,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.514,2715.2,1.3695,0.4828,1.007,100,24.9,2,1,,closed
EDGE-003327,JCT-FDR-0005-007,FUSE-XFMR-001638,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.093,491.0,1.3611,0.5115,1.007,100,24.9,2,1,,closed
EDGE-003328,FUSE-XFMR-001638,XFMR-001638,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.527,2782.6,1.44,0.5404,1.007,100,24.9,2,1,,closed
EDGE-003329,JCT-FDR-0005-007,FUSE-XFMR-001639,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.095,499.8,0.3125,0.4752,0.3655,340,24.9,2,1,,closed
EDGE-003330,FUSE-XFMR-001639,XFMR-001639,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.536,2831.9,0.2825,0.4575,0.3655,340,24.9,2,1,,closed
EDGE-003331,JCT-FDR-0005-007,FUSE-XFMR-001640,FDR-0005,SUB-002,lateral_underground,1/0 AL,ABC,0.097,510.8,0.6146,0.431,0.5345,230,24.9,3,0,,closed
EDGE-003332,FUSE-XFMR-001640,XFMR-001640,FDR-0005,SUB-002,lateral_underground,1/0 AL,ABC,0.548,2894.8,0.6147,0.4874,0.5345,230,24.9,3,0,,closed
EDGE-003333,JCT-FDR-0005-007,FUSE-XFMR-001641,FDR-0005,SUB-002,lateral_underground,#4 CU,B,0.098,518.0,1.4143,0.5483,1.007,100,24.9,1,0,,closed
EDGE-003334,FUSE-XFMR-001641,XFMR-001641,FDR-0005,SUB-002,lateral_underground,#4 CU,B,0.556,2935.2,1.359,0.4797,1.007,100,24.9,1,0,,closed
EDGE-003335,JCT-FDR-0005-007,FUSE-XFMR-001642,FDR-0005,SUB-002,lateral_underground,#2 ACSR,BC,0.101,532.2,0.8539,0.4613,0.6985,150,24.9,2,0,,closed
EDGE-003336,FUSE-XFMR-001642,XFMR-001642,FDR-0005,SUB-002,lateral_underground,#2 ACSR,BC,0.571,3015.9,0.9335,0.5426,0.6985,150,24.9,2,0,,closed
EDGE-003337,JCT-FDR-0005-007,FUSE-XFMR-001643,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.102,539.4,0.9672,0.502,0.6985,150,24.9,3,1,,closed
EDGE-003338,FUSE-XFMR-001643,XFMR-001643,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.579,3056.3,0.9511,0.4521,0.6985,150,24.9,3,1,,closed
EDGE-003339,JCT-FDR-0005-007,FUSE-XFMR-001644,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.104,549.6,1.5554,0.5619,1.007,100,24.9,3,1,,closed
EDGE-003340,FUSE-XFMR-001644,XFMR-001644,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.59,3114.7,1.5613,0.5538,1.007,100,24.9,3,1,,closed
EDGE-003341,JCT-FDR-0005-007,FUSE-XFMR-001645,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.106,559.2,0.2834,0.4528,0.3655,340,24.9,2,1,,closed
EDGE-003342,FUSE-XFMR-001645,XFMR-001645,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.6,3168.5,0.2895,0.4601,0.3655,340,24.9,2,1,,closed
EDGE-003343,JCT-FDR-0005-007,FUSE-XFMR-001646,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.108,571.8,0.621,0.5075,0.5345,230,24.9,2,0,,closed
EDGE-003344,FUSE-XFMR-001646,XFMR-001646,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.614,3240.3,0.642,0.5024,0.5345,230,24.9,2,0,,closed
EDGE-003345,JCT-FDR-0005-007,FUSE-XFMR-001647,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.11,579.0,1.4615,0.5415,1.007,100,24.9,2,1,,closed
EDGE-003346,FUSE-XFMR-001647,XFMR-001647,FDR-0005,SUB-002,lateral_overhead,#4 CU,AC,0.621,3280.7,1.4886,0.5453,1.007,100,24.9,2,1,,closed
EDGE-003347,JCT-FDR-0005-007,FUSE-XFMR-001648,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.112,589.2,0.6376,0.489,0.5345,230,24.9,2,1,,closed
EDGE-003348,FUSE-XFMR-001648,XFMR-001648,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.632,3339.1,0.6362,0.517,0.5345,230,24.9,2,1,,closed
EDGE-003349,JCT-FDR-0005-007,FUSE-XFMR-001649,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.113,597.2,0.9693,0.4684,0.6985,150,24.9,2,1,,closed
EDGE-003350,FUSE-XFMR-001649,XFMR-001649,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.641,3384.0,0.8386,0.5092,0.6985,150,24.9,2,1,,closed
EDGE-003351,JCT-FDR-0005-007,FUSE-XFMR-001650,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.116,611.4,0.2748,0.4477,0.3655,340,24.9,2,1,,closed
EDGE-003352,FUSE-XFMR-001650,XFMR-001650,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.656,3464.7,0.3104,0.4363,0.3655,340,24.9,2,1,,closed
EDGE-003353,JCT-FDR-0005-007,JCT-FDR-0005-008,FDR-0005,SUB-002,primary_overhead,1/0 AL,ABC,0.78,4118.4,0.6474,0.4598,0.5358,230,24.9,3,1,,closed
