edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-003354,JCT-FDR-0005-008,FUSE-XFMR-001651,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.001,4.0,0.3039,0.4119,0.3655,340,24.9,3,1,,closed
EDGE-003355,FUSE-XFMR-001651,XFMR-001651,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.004,22.4,0.278,0.4671,0.3655,340,24.9,3,1,,closed
EDGE-003356,JCT-FDR-0005-008,FUSE-XFMR-001652,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.002,11.1,0.2914,0.4339,0.3655,340,24.9,2,0,,closed
EDGE-003357,FUSE-XFMR-001652,XFMR-001652,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.012,62.8,0.2783,0.4087,0.3655,340,24.9,2,0,,closed
EDGE-003358,JCT-FDR-0005-008,FUSE-XFMR-001653,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.004,23.8,0.3189,0.4384,0.3655,340,24.9,1,1,,closed
EDGE-003359,FUSE-XFMR-001653,XFMR-001653,FDR-0005,SUB-002,lateral_overhead,4/0 AL,C,0.025,134.6,0.3062,0.4656,0.3655,340,24.9,1,1,,closed
EDGE-003360,JCT-FDR-0005-008,FUSE-XFMR-001654,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.007,35.6,1.425,0.4674,1.007,100,24.9,1,1,,closed
EDGE-003361,FUSE-XFMR-001654,XFMR-001654,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.038,202.0,1.481,0.5222,1.007,100,24.9,1,1,,closed
EDGE-003362,JCT-FDR-0005-008,FUSE-XFMR-001655,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.008,43.6,1.3595,0.4993,1.007,100,24.9,1,0,,closed
EDGE-003363,FUSE-XFMR-001655,XFMR-001655,FDR-0005,SUB-002,lateral_underground,#4 CU,A,0.047,246.8,1.6185,0.5256,1.007,100,24.9,1,0,,closed
EDGE-003364,JCT-FDR-0005-008,FUSE-XFMR-001656,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.01,53.1,1.5063,0.4921,1.007,100,24.9,1,1,,closed
EDGE-003365,FUSE-XFMR-001656,XFMR-001656,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.057,300.7,1.4376,0.4871,1.007,100,24.9,1,1,,closed
EDGE-003366,JCT-FDR-0005-008,FUSE-XFMR-001657,FDR-0005,SUB-002,lateral_underground,#4 CU,AB,0.012,61.8,1.3538,0.529,1.007,100,24.9,2,0,,closed
EDGE-003367,FUSE-XFMR-001657,XFMR-001657,FDR-0005,SUB-002,lateral_underground,#4 CU,AB,0.066,350.1,1.5823,0.5533,1.007,100,24.9,2,0,,closed
EDGE-003368,JCT-FDR-0005-008,FUSE-XFMR-001658,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.013,71.3,0.6459,0.4736,0.5345,230,24.9,1,1,,closed
EDGE-003369,FUSE-XFMR-001658,XFMR-001658,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.076,403.9,0.6122,0.4771,0.5345,230,24.9,1,1,,closed
EDGE-003370,JCT-FDR-0005-008,FUSE-XFMR-001659,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.015,81.6,1.5826,0.4983,1.007,100,24.9,1,1,,closed
EDGE-003371,FUSE-XFMR-001659,XFMR-001659,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.088,462.3,1.4105,0.4945,1.007,100,24.9,1,1,,closed
EDGE-003372,JCT-FDR-0005-008,FUSE-XFMR-001660,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.018,92.7,0.8184,0.4987,0.6985,150,24.9,2,1,,closed
EDGE-003373,FUSE-XFMR-001660,XFMR-001660,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.099,525.1,0.8228,0.5177,0.6985,150,24.9,2,1,,closed
EDGE-003374,JCT-FDR-0005-008,FUSE-XFMR-001661,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.019,100.6,0.9736,0.525,0.6985,150,24.9,1,1,,closed
EDGE-003375,FUSE-XFMR-001661,XFMR-001661,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.108,570.0,0.934,0.4619,0.6985,150,24.9,1,1,,closed
EDGE-003376,JCT-FDR-0005-008,FUSE-XFMR-001662,FDR-0005,SUB-002,lateral_underground,#4 CU,ABC,0.021,111.7,1.4361,0.4815,1.007,100,24.9,3,0,,closed
EDGE-003377,FUSE-XFMR-001662,XFMR-001662,FDR-0005,SUB-002,lateral_underground,#4 CU,ABC,0.12,632.8,1.6305,0.5391,1.007,100,24.9,3,0,,closed
EDGE-003378,JCT-FDR-0005-008,FUSE-XFMR-001663,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.024,124.3,0.8944,0.5165,0.6985,150,24.9,2,1,,closed
EDGE-003379,FUSE-XFMR-001663,XFMR-001663,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.133,704.6,0.8649,0.5267,0.6985,150,24.9,2,1,,closed
EDGE-003380,JCT-FDR-0005-008,FUSE-XFMR-001664,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.025,133.8,1.5088,0.5539,1.007,100,24.9,1,1,,closed
EDGE-003381,FUSE-XFMR-001664,XFMR-001664,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.144,758.5,1.6473,0.562,1.007,100,24.9,1,1,,closed
EDGE-003382,JCT-FDR-0005-008,FUSE-XFMR-001665,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.027,140.2,1.6028,0.5393,1.007,100,24.9,1,1,,closed
EDGE-003383,FUSE-XFMR-001665,XFMR-001665,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.15,794.4,1.5777,0.4961,1.007,100,24.9,1,1,,closed
EDGE-003384,JCT-FDR-0005-008,FUSE-XFMR-001666,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.028,148.9,0.9577,0.4761,0.6985,150,24.9,1,1,,closed
EDGE-003385,FUSE-XFMR-001666,XFMR-001666,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,A,0.16,843.7,0.914,0.5381,0.6985,150,24.9,1,1,,closed
EDGE-003386,JCT-FDR-0005-008,FUSE-XFMR-001667,FDR-0005,SUB-002,lateral_underground,#2 ACSR,A,0.031,163.2,0.8626,0.4923,0.6985,150,24.9,1,0,,closed
EDGE-003387,FUSE-XFMR-001667,XFMR-001667,FDR-0005,SUB-002,lateral_underground,#2 ACSR,A,0.175,924.5,0.9777,0.536,0.6985,150,24.9,1,0,,closed
EDGE-003388,JCT-FDR-0005-008,FUSE-XFMR-001668,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.033,174.2,0.6333,0.4913,0.5345,230,24.9,2,0,,closed
EDGE-003389,FUSE-XFMR-001668,XFMR-001668,FDR-0005,SUB-002,lateral_underground,1/0 AL,AB,0.187,987.4,0.6349,0.4468,0.5345,230,24.9,2,0,,closed
EDGE-003390,JCT-FDR-0005-008,FUSE-XFMR-001669,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.035,182.2,0.9132,0.5,0.6985,150,24.9,2,1,,closed
EDGE-003391,FUSE-XFMR-001669,XFMR-001669,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.196,1032.2,0.8136,0.4731,0.6985,150,24.9,2,1,,closed
EDGE-003392,JCT-FDR-0005-008,FUSE-XFMR-001670,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.036,191.7,0.324,0.4615,0.3655,340,24.9,2,1,,closed
EDGE-003393,FUSE-XFMR-001670,XFMR-001670,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.206,1086.1,0.2998,0.4435,0.3655,340,24.9,2,1,,closed
EDGE-003394,JCT-FDR-0005-008,FUSE-XFMR-001671,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.039,203.5,0.8272,0.5305,0.6985,150,24.9,2,1,,closed
EDGE-003395,FUSE-XFMR-001671,XFMR-001671,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AC,0.218,1153.4,0.8636,0.4736,0.6985,150,24.9,2,1,,closed
EDGE-003396,JCT-FDR-0005-008,FUSE-XFMR-001672,FDR-0005,SUB-002,lateral_underground,4/0 AL,B,0.041,213.8,0.2813,0.4201,0.3655,340,24.9,1,0,,closed
EDGE-003397,FUSE-XFMR-001672,XFMR-001672,FDR-0005,SUB-002,lateral_underground,4/0 AL,B,0.23,1211.8,0.285,0.3955,0.3655,340,24.9,1,0,,closed
EDGE-003398,JCT-FDR-0005-008,FUSE-XFMR-001673,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.042,221.0,0.2752,0.4406,0.3655,340,24.9,2,0,,closed
EDGE-003399,FUSE-XFMR-001673,XFMR-001673,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.237,1252.2,0.2856,0.4264,0.3655,340,24.9,2,0,,closed
EDGE-003400,JCT-FDR-0005-008,FUSE-XFMR-001674,FDR-0005,SUB-002,lateral_underground,4/0 AL,AC,0.044,232.8,0.3087,0.4458,0.3655,340,24.9,2,0,,closed
EDGE-003401,FUSE-XFMR-001674,XFMR-001674,FDR-0005,SUB-002,lateral_underground,4/0 AL,AC,0.25,1319.5,0.2726,0.4314,0.3655,340,24.9,2,0,,closed
EDGE-003402,JCT-FDR-0005-008,FUSE-XFMR-001675,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.046,242.4,0.9603,0.4909,0.6985,150,24.9,2,1,,closed
EDGE-003403,FUSE-XFMR-001675,XFMR-001675,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,AB,0.26,1373.3,0.8086,0.5171,0.6985,150,24.9,2,1,,closed
EDGE-003404,JCT-FDR-0005-008,FUSE-XFMR-001676,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.048,253.4,0.9791,0.4974,0.6985,150,24.9,3,1,,closed
EDGE-003405,FUSE-XFMR-001676,XFMR-001676,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,ABC,0.272,1436.2,0.8719,0.507,0.6985,150,24.9,3,1,,closed
EDGE-003406,JCT-FDR-0005-008,FUSE-XFMR-001677,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.049,260.6,0.309,0.4402,0.3655,340,24.9,2,1,,closed
EDGE-003407,FUSE-XFMR-001677,XFMR-001677,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.28,1476.6,0.2852,0.4621,0.3655,340,24.9,2,1,,closed
EDGE-003408,JCT-FDR-0005-008,FUSE-XFMR-001678,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.051,270.9,0.581,0.4788,0.5345,230,24.9,1,1,,closed
EDGE-003409,FUSE-XFMR-001678,XFMR-001678,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.291,1534.9,0.5631,0.5069,0.5345,230,24.9,1,1,,closed
EDGE-003410,JCT-FDR-0005-008,FUSE-XFMR-001679,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.054,282.7,0.6131,0.4887,0.5345,230,24.9,1,1,,closed
EDGE-003411,FUSE-XFMR-001679,XFMR-001679,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.303,1602.2,0.5493,0.433,0.5345,230,24.9,1,1,,closed
EDGE-003412,JCT-FDR-0005-008,FUSE-XFMR-001680,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.056,293.8,1.3767,0.4993,1.007,100,24.9,1,1,,closed
EDGE-003413,FUSE-XFMR-001680,XFMR-001680,FDR-0005,SUB-002,lateral_overhead,#4 CU,B,0.315,1665.0,1.3534,0.5526,1.007,100,24.9,1,1,,closed
EDGE-003414,JCT-FDR-0005-008,FUSE-XFMR-001681,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.057,301.0,1.3668,0.5246,1.007,100,24.9,2,1,,closed
EDGE-003415,FUSE-XFMR-001681,XFMR-001681,FDR-0005,SUB-002,lateral_overhead,#4 CU,AB,0.323,1705.4,1.4166,0.4993,1.007,100,24.9,2,1,,closed
EDGE-003416,JCT-FDR-0005-008,FUSE-XFMR-001682,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.06,314.4,0.2821,0.409,0.3655,340,24.9,3,1,,closed
EDGE-003417,FUSE-XFMR-001682,XFMR-001682,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.337,1781.7,0.273,0.4663,0.3655,340,24.9,3,1,,closed
EDGE-003418,JCT-FDR-0005-008,FUSE-XFMR-001683,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.06,319.2,0.2899,0.4526,0.3655,340,24.9,2,0,,closed
EDGE-003419,FUSE-XFMR-001683,XFMR-001683,FDR-0005,SUB-002,lateral_underground,4/0 AL,BC,0.343,1808.7,0.2758,0.3919,0.3655,340,24.9,2,0,,closed
EDGE-003420,JCT-FDR-0005-008,FUSE-XFMR-001684,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.063,333.4,0.5644,0.4716,0.5345,230,24.9,1,1,,closed
EDGE-003421,FUSE-XFMR-001684,XFMR-001684,FDR-0005,SUB-002,lateral_overhead,1/0 AL,B,0.358,1889.4,0.5532,0.5035,0.5345,230,24.9,1,1,,closed
EDGE-003422,JCT-FDR-0005-008,FUSE-XFMR-001685,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.064,339.8,0.9778,0.4655,0.6985,150,24.9,2,1,,closed
EDGE-003423,FUSE-XFMR-001685,XFMR-001685,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.365,1925.4,0.932,0.5196,0.6985,150,24.9,2,1,,closed
EDGE-003424,JCT-FDR-0005-008,FUSE-XFMR-001686,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.067,354.0,0.2875,0.4217,0.3655,340,24.9,2,1,,closed
EDGE-003425,FUSE-XFMR-001686,XFMR-001686,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.38,2006.1,0.2892,0.4478,0.3655,340,24.9,2,1,,closed
EDGE-003426,JCT-FDR-0005-008,FUSE-XFMR-001687,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.069,362.7,0.555,0.4628,0.5345,230,24.9,1,1,,closed
EDGE-003427,FUSE-XFMR-001687,XFMR-001687,FDR-0005,SUB-002,lateral_overhead,1/0 AL,A,0.389,2055.5,0.6364,0.459,0.5345,230,24.9,1,1,,closed
EDGE-003428,JCT-FDR-0005-008,FUSE-XFMR-001688,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.071,373.8,0.3211,0.4722,0.3655,340,24.9,3,1,,closed
EDGE-003429,FUSE-XFMR-001688,XFMR-001688,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.401,2118.3,0.3122,0.4694,0.3655,340,24.9,3,1,,closed
EDGE-003430,JCT-FDR-0005-008,FUSE-XFMR-001689,FDR-0005,SUB-002,lateral_underground,1/0 AL,ABC,0.072,380.2,0.615,0.4501,0.5345,230,24.9,3,0,,closed
EDGE-003431,FUSE-XFMR-001689,XFMR-001689,FDR-0005,SUB-002,lateral_underground,1/0 AL,ABC,0.408,2154.2,0.5369,0.4904,0.5345,230,24.9,3,0,,closed
EDGE-003432,JCT-FDR-0005-008,FUSE-XFMR-001690,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.074,389.7,0.302,0.4284,0.3655,340,24.9,1,1,,closed
EDGE-003433,FUSE-XFMR-001690,XFMR-001690,FDR-0005,SUB-002,lateral_overhead,4/0 AL,B,0.418,2208.1,0.2924,0.4302,0.3655,340,24.9,1,1,,closed
EDGE-003434,JCT-FDR-0005-008,FUSE-XFMR-001691,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.076,403.1,0.6188,0.4883,0.5345,230,24.9,2,1,,closed
EDGE-003435,FUSE-XFMR-001691,XFMR-001691,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AB,0.433,2284.4,0.5442,0.4828,0.5345,230,24.9,2,1,,closed
EDGE-003436,JCT-FDR-0005-008,FUSE-XFMR-001692,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.077,408.7,0.6436,0.4679,0.5345,230,24.9,1,1,,closed
EDGE-003437,FUSE-XFMR-001692,XFMR-001692,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.439,2315.8,0.6361,0.5113,0.5345,230,24.9,1,1,,closed
EDGE-003438,JCT-FDR-0005-008,FUSE-XFMR-001693,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.08,422.9,0.8097,0.5335,0.6985,150,24.9,2,1,,closed
EDGE-003439,FUSE-XFMR-001693,XFMR-001693,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,BC,0.454,2396.6,0.982,0.4947,0.6985,150,24.9,2,1,,closed
EDGE-003440,JCT-FDR-0005-008,FUSE-XFMR-001694,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.082,433.2,1.6093,0.5555,1.007,100,24.9,1,1,,closed
EDGE-003441,FUSE-XFMR-001694,XFMR-001694,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.465,2454.9,1.3992,0.5438,1.007,100,24.9,1,1,,closed
EDGE-003442,JCT-FDR-0005-008,FUSE-XFMR-001695,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.084,441.1,1.5961,0.5545,1.007,100,24.9,3,1,,closed
EDGE-003443,FUSE-XFMR-001695,XFMR-001695,FDR-0005,SUB-002,lateral_overhead,#4 CU,ABC,0.473,2499.8,1.5093,0.5427,1.007,100,24.9,3,1,,closed
EDGE-003444,JCT-FDR-0005-008,FUSE-XFMR-001696,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.086,454.6,0.3146,0.4258,0.3655,340,24.9,3,1,,closed
EDGE-003445,FUSE-XFMR-001696,XFMR-001696,FDR-0005,SUB-002,lateral_overhead,4/0 AL,ABC,0.488,2576.1,0.2716,0.4632,0.3655,340,24.9,3,1,,closed
EDGE-003446,JCT-FDR-0005-008,FUSE-XFMR-001697,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.088,462.5,0.9321,0.5223,0.6985,150,24.9,1,1,,closed
EDGE-003447,FUSE-XFMR-001697,XFMR-001697,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,C,0.496,2621.0,0.9146,0.4697,0.6985,150,24.9,1,1,,closed
EDGE-003448,JCT-FDR-0005-008,FUSE-XFMR-001698,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.09,474.4,1.4981,0.5354,1.007,100,24.9,1,1,,closed
EDGE-003449,FUSE-XFMR-001698,XFMR-001698,FDR-0005,SUB-002,lateral_overhead,#4 CU,A,0.509,2688.3,1.5665,0.4637,1.007,100,24.9,1,1,,closed
EDGE-003450,JCT-FDR-0005-008,FUSE-XFMR-001699,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.091,482.3,0.6029,0.5179,0.5345,230,24.9,3,1,,closed
EDGE-003451,FUSE-XFMR-001699,XFMR-001699,FDR-0005,SUB-002,lateral_overhead,1/0 AL,ABC,0.518,2733.2,0.6016,0.4683,0.5345,230,24.9,3,1,,closed
EDGE-003452,JCT-FDR-0005-008,FUSE-XFMR-001700,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.093,491.0,0.28,0.3923,0.3655,340,24.9,2,1,,closed
EDGE-003453,FUSE-XFMR-001700,XFMR-001700,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.527,2782.6,0.3176,0.457,0.3655,340,24.9,2,1,,closed
EDGE-003454,JCT-FDR-0005-008,FUSE-XFMR-001701,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.095,502.1,1.3754,0.5583,1.007,100,24.9,1,1,,closed
EDGE-003455,FUSE-XFMR-001701,XFMR-001701,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.539,2845.4,1.5161,0.4905,1.007,100,24.9,1,1,,closed
EDGE-003456,JCT-FDR-0005-008,FUSE-XFMR-001702,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.097,510.8,0.603,0.4704,0.5345,230,24.9,2,1,,closed
EDGE-003457,FUSE-XFMR-001702,XFMR-001702,FDR-0005,SUB-002,lateral_overhead,1/0 AL,BC,0.548,2894.8,0.6271,0.4464,0.5345,230,24.9,2,1,,closed
EDGE-003458,JCT-FDR-0005-008,FUSE-XFMR-001703,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.099,521.1,0.2997,0.4492,0.3655,340,24.9,2,1,,closed
EDGE-003459,FUSE-XFMR-001703,XFMR-001703,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.559,2953.1,0.2907,0.4667,0.3655,340,24.9,2,1,,closed
EDGE-003460,JCT-FDR-0005-008,FUSE-XFMR-001704,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.1,529.8,0.5903,0.5242,0.5345,230,24.9,2,1,,closed
EDGE-003461,FUSE-XFMR-001704,XFMR-001704,FDR-0005,SUB-002,lateral_overhead,1/0 AL,AC,0.569,3002.5,0.5479,0.48,0.5345,230,24.9,2,1,,closed
EDGE-003462,JCT-FDR-0005-008,FUSE-XFMR-001705,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.102,540.9,0.3194,0.4437,0.3655,340,24.9,2,1,,closed
EDGE-003463,FUSE-XFMR-001705,XFMR-001705,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AB,0.581,3065.3,0.2922,0.4733,0.3655,340,24.9,2,1,,closed
EDGE-003464,JCT-FDR-0005-008,FUSE-XFMR-001706,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.105,552.0,0.2778,0.4456,0.3655,340,24.9,2,1,,closed
EDGE-003465,FUSE-XFMR-001706,XFMR-001706,FDR-0005,SUB-002,lateral_overhead,4/0 AL,BC,0.592,3128.1,0.3047,0.4569,0.3655,340,24.9,2,1,,closed
EDGE-003466,JCT-FDR-0005-008,FUSE-XFMR-001707,FDR-0005,SUB-002,lateral_underground,1/0 AL,C,0.106,559.9,0.5682,0.4825,0.5345,230,24.9,1,0,,closed
EDGE-003467,FUSE-XFMR-001707,XFMR-001707,FDR-0005,SUB-002,lateral_underground,1/0 AL,C,0.601,3173.0,0.6453,0.4537,0.5345,230,24.9,1,0,,closed
EDGE-003468,JCT-FDR-0005-008,FUSE-XFMR-001708,FDR-0005,SUB-002,lateral_underground,#2 ACSR,ABC,0.109,573.4,0.8078,0.5328,0.6985,150,24.9,3,0,,closed
EDGE-003469,FUSE-XFMR-001708,XFMR-001708,FDR-0005,SUB-002,lateral_underground,#2 ACSR,ABC,0.615,3249.3,0.8189,0.4821,0.6985,150,24.9,3,0,,closed
EDGE-003470,JCT-FDR-0005-008,FUSE-XFMR-001709,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.11,581.3,0.8234,0.5087,0.6985,150,24.9,1,1,,closed
EDGE-003471,FUSE-XFMR-001709,XFMR-001709,FDR-0005,SUB-002,lateral_overhead,#2 ACSR,B,0.624,3294.2,0.8835,0.5121,0.6985,150,24.9,1,1,,closed
EDGE-003472,JCT-FDR-0005-008,FUSE-XFMR-001710,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.112,591.6,0.6382,0.4611,0.5345,230,24.9,1,1,,closed
EDGE-003473,FUSE-XFMR-001710,XFMR-001710,FDR-0005,SUB-002,lateral_overhead,1/0 AL,C,0.635,3352.5,0.5351,0.4333,0.5345,230,24.9,1,1,,closed
EDGE-003474,JCT-FDR-0005-008,FUSE-XFMR-001711,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.114,599.5,0.3128,0.4341,0.3655,340,24.9,2,1,,closed
EDGE-003475,FUSE-XFMR-001711,XFMR-001711,FDR-0005,SUB-002,lateral_overhead,4/0 AL,AC,0.643,3397.4,0.3019,0.3969,0.3655,340,24.9,2,1,,closed
EDGE-003476,JCT-FDR-0005-008,FUSE-XFMR-001712,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.116,612.2,0.2873,0.4098,0.3655,340,24.9,1,1,,closed
EDGE-003477,FUSE-XFMR-001712,XFMR-001712,FDR-0005,SUB-002,lateral_overhead,4/0 AL,A,0.657,3469.2,0.2958,0.398,0.3655,340,24.9,1,1,,closed
EDGE-003478,JCT-FDR-0005-008,JCT-FDR-0005-009,FDR-0005,SUB-002,primary_underground,1/0 AL,ABC,0.78,4118.4,0.6375,0.4369,0.5172,230,24.9,3,0,,closed
EDGE-003479,JCT-FDR-0005-009,FUSE-XFMR-001713,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.001,4.8,1.3977,0.5019,1.007,100,24.9,1,1,,closed
EDGE-003480,FUSE-XFMR-001713,XFMR-001713,FDR-0005,SUB-002,lateral_overhead,#4 CU,C,0.005,26.9,1.528,0.5086,1.007,100,24.9,1,1,,closed
EDGE-003481,JCT-FDR-0005-009,FUSE-XFMR-001714,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.003,15.8,1.3591,0.5435,1.007,100,24.9,2,1,,closed
EDGE-003482,FUSE-XFMR-001714,XFMR-001714,FDR-0005,SUB-002,lateral_overhead,#4 CU,BC,0.017,89.8,1.5841,0.5204,1.007,100,24.9,2,1,,closed
EDGE-003483,JCT-FDR-0005-009,FDR-0005-TAIL,FDR-0005,SUB-002,primary_overhead,1/0 AL,ABC,0.03,158.4,0.6299,0.492,0.5345,230,24.9,3,1,,open
EDGE-003484,SUB-002,FDR-0006-HEAD,FDR-0006,SUB-002,bus_tie,1/0 AL,ABC,0.01,52.8,0.6368,0.4578,0.5345,230,24.9,3,1,,closed
EDGE-003485,FDR-0006-HEAD,JCT-FDR-0006-001,FDR-0006,SUB-002,primary_overhead,1/0 AL,ABC,0.01,52.8,0.5688,0.5046,0.4968,230,24.9,3,1,,closed
EDGE-003486,JCT-FDR-0006-001,FUSE-XFMR-001715,FDR-0006,SUB-002,lateral_underground,#4 CU,C,0.002,7.9,1.3735,0.53,1.007,100,24.9,1,0,,closed
EDGE-003487,FUSE-XFMR-001715,XFMR-001715,FDR-0006,SUB-002,lateral_underground,#4 CU,C,0.009,44.9,1.608,0.5019,1.007,100,24.9,1,0,,closed
EDGE-003488,JCT-FDR-0006-001,FUSE-XFMR-001716,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.002,12.7,0.6433,0.5245,0.5345,230,24.9,2,1,,closed
EDGE-003489,FUSE-XFMR-001716,XFMR-001716,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.014,71.8,0.6363,0.4574,0.5345,230,24.9,2,1,,closed
EDGE-003490,JCT-FDR-0006-001,FUSE-XFMR-001717,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.004,23.8,0.8184,0.5407,0.6985,150,24.9,2,0,,closed
EDGE-003491,FUSE-XFMR-001717,XFMR-001717,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.025,134.6,0.8538,0.5312,0.6985,150,24.9,2,0,,closed
EDGE-003492,JCT-FDR-0006-001,FUSE-XFMR-001718,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.006,32.5,0.8213,0.535,0.6985,150,24.9,2,1,,closed
EDGE-003493,FUSE-XFMR-001718,XFMR-001718,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.035,184.0,0.8397,0.4914,0.6985,150,24.9,2,1,,closed
EDGE-003494,JCT-FDR-0006-001,FUSE-XFMR-001719,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.009,45.1,1.4012,0.5329,1.007,100,24.9,2,0,,closed
EDGE-003495,FUSE-XFMR-001719,XFMR-001719,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.048,255.8,1.6234,0.5202,1.007,100,24.9,2,0,,closed
EDGE-003496,JCT-FDR-0006-001,FUSE-XFMR-001720,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.011,56.2,0.3125,0.4082,0.3655,340,24.9,2,1,,closed
EDGE-003497,FUSE-XFMR-001720,XFMR-001720,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.06,318.6,0.3103,0.3947,0.3655,340,24.9,2,1,,closed
EDGE-003498,JCT-FDR-0006-001,FUSE-XFMR-001721,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.012,65.7,1.3576,0.4789,1.007,100,24.9,1,1,,closed
EDGE-003499,FUSE-XFMR-001721,XFMR-001721,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.071,372.5,1.4802,0.5154,1.007,100,24.9,1,1,,closed
EDGE-003500,JCT-FDR-0006-001,FUSE-XFMR-001722,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.015,78.4,1.3938,0.463,1.007,100,24.9,1,1,,closed
EDGE-003501,FUSE-XFMR-001722,XFMR-001722,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.084,444.3,1.387,0.5444,1.007,100,24.9,1,1,,closed
EDGE-003502,JCT-FDR-0006-001,FUSE-XFMR-001723,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.017,87.9,0.8858,0.551,0.6985,150,24.9,1,1,,closed
EDGE-003503,FUSE-XFMR-001723,XFMR-001723,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.094,498.2,0.8878,0.5307,0.6985,150,24.9,1,1,,closed
EDGE-003504,JCT-FDR-0006-001,FUSE-XFMR-001724,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.019,98.2,1.4222,0.4735,1.007,100,24.9,2,1,,closed
EDGE-003505,FUSE-XFMR-001724,XFMR-001724,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.105,556.5,1.4073,0.4851,1.007,100,24.9,2,1,,closed
EDGE-003506,JCT-FDR-0006-001,FUSE-XFMR-001725,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.021,108.5,1.4329,0.5578,1.007,100,24.9,2,1,,closed
EDGE-003507,FUSE-XFMR-001725,XFMR-001725,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.116,614.9,1.4244,0.5047,1.007,100,24.9,2,1,,closed
EDGE-003508,JCT-FDR-0006-001,FUSE-XFMR-001726,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.023,120.4,0.6199,0.466,0.5345,230,24.9,1,1,,closed
EDGE-003509,FUSE-XFMR-001726,XFMR-001726,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.129,682.2,0.5914,0.4629,0.5345,230,24.9,1,1,,closed
EDGE-003510,JCT-FDR-0006-001,FUSE-XFMR-001727,FDR-0006,SUB-002,lateral_underground,#4 CU,A,0.025,132.3,1.4352,0.5423,1.007,100,24.9,1,0,,closed
EDGE-003511,FUSE-XFMR-001727,XFMR-001727,FDR-0006,SUB-002,lateral_underground,#4 CU,A,0.142,749.5,1.4082,0.5197,1.007,100,24.9,1,0,,closed
EDGE-003512,JCT-FDR-0006-001,FUSE-XFMR-001728,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.027,141.0,0.6322,0.4383,0.5345,230,24.9,2,1,,closed
EDGE-003513,FUSE-XFMR-001728,XFMR-001728,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.151,798.9,0.6221,0.4361,0.5345,230,24.9,2,1,,closed
EDGE-003514,JCT-FDR-0006-001,FUSE-XFMR-001729,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.029,155.2,0.65,0.4804,0.5345,230,24.9,1,1,,closed
EDGE-003515,FUSE-XFMR-001729,XFMR-001729,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.167,879.6,0.5405,0.4459,0.5345,230,24.9,1,1,,closed
EDGE-003516,JCT-FDR-0006-001,FUSE-XFMR-001730,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.032,167.1,0.2686,0.44,0.3655,340,24.9,2,1,,closed
EDGE-003517,FUSE-XFMR-001730,XFMR-001730,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.179,947.0,0.3031,0.3998,0.3655,340,24.9,2,1,,closed
EDGE-003518,JCT-FDR-0006-001,FUSE-XFMR-001731,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.033,175.0,0.5641,0.4572,0.5345,230,24.9,1,1,,closed
EDGE-003519,FUSE-XFMR-001731,XFMR-001731,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.188,991.8,0.5788,0.4943,0.5345,230,24.9,1,1,,closed
EDGE-003520,JCT-FDR-0006-001,FUSE-XFMR-001732,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.035,185.3,0.887,0.4719,0.6985,150,24.9,2,1,,closed
EDGE-003521,FUSE-XFMR-001732,XFMR-001732,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.199,1050.2,0.9381,0.4986,0.6985,150,24.9,2,1,,closed
EDGE-003522,JCT-FDR-0006-001,FUSE-XFMR-001733,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.037,198.0,1.5033,0.4823,1.007,100,24.9,1,1,,closed
EDGE-003523,FUSE-XFMR-001733,XFMR-001733,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.212,1122.0,1.4711,0.4619,1.007,100,24.9,1,1,,closed
EDGE-003524,JCT-FDR-0006-001,FUSE-XFMR-001734,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.039,206.7,1.3941,0.532,1.007,100,24.9,1,1,,closed
EDGE-003525,FUSE-XFMR-001734,XFMR-001734,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.222,1171.4,1.5005,0.4781,1.007,100,24.9,1,1,,closed
EDGE-003526,JCT-FDR-0006-001,FUSE-XFMR-001735,FDR-0006,SUB-002,lateral_underground,#4 CU,B,0.042,221.0,1.3813,0.5036,1.007,100,24.9,1,0,,closed
EDGE-003527,FUSE-XFMR-001735,XFMR-001735,FDR-0006,SUB-002,lateral_underground,#4 CU,B,0.237,1252.2,1.5112,0.5324,1.007,100,24.9,1,0,,closed
EDGE-003528,JCT-FDR-0006-001,FUSE-XFMR-001736,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.044,231.3,0.9508,0.5055,0.6985,150,24.9,3,1,,closed
EDGE-003529,FUSE-XFMR-001736,XFMR-001736,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.248,1310.5,0.9052,0.5395,0.6985,150,24.9,3,1,,closed
EDGE-003530,JCT-FDR-0006-001,FUSE-XFMR-001737,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.046,244.7,0.2985,0.407,0.3655,340,24.9,1,1,,closed
EDGE-003531,FUSE-XFMR-001737,XFMR-001737,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.263,1386.8,0.2878,0.4552,0.3655,340,24.9,1,1,,closed
EDGE-003532,JCT-FDR-0006-001,FUSE-XFMR-001738,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.048,254.2,0.6253,0.4934,0.5345,230,24.9,1,1,,closed
EDGE-003533,FUSE-XFMR-001738,XFMR-001738,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.273,1440.6,0.6377,0.4643,0.5345,230,24.9,1,1,,closed
EDGE-003534,JCT-FDR-0006-001,FUSE-XFMR-001739,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.05,264.5,0.6354,0.5136,0.5345,230,24.9,1,1,,closed
EDGE-003535,FUSE-XFMR-001739,XFMR-001739,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.284,1499.0,0.6083,0.4934,0.5345,230,24.9,1,1,,closed
EDGE-003536,JCT-FDR-0006-001,FUSE-XFMR-001740,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.053,278.0,0.2886,0.4579,0.3655,340,24.9,1,1,,closed
EDGE-003537,FUSE-XFMR-001740,XFMR-001740,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.298,1575.3,0.3018,0.4094,0.3655,340,24.9,1,1,,closed
EDGE-003538,JCT-FDR-0006-001,FUSE-XFMR-001741,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.054,285.1,1.4287,0.5031,1.007,100,24.9,3,1,,closed
EDGE-003539,FUSE-XFMR-001741,XFMR-001741,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.306,1615.7,1.3907,0.5137,1.007,100,24.9,3,1,,closed
EDGE-003540,JCT-FDR-0006-001,FUSE-XFMR-001742,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.057,301.0,0.2963,0.4528,0.3655,340,24.9,2,1,,closed
EDGE-003541,FUSE-XFMR-001742,XFMR-001742,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.323,1705.4,0.3138,0.3935,0.3655,340,24.9,2,1,,closed
EDGE-003542,JCT-FDR-0006-001,FUSE-XFMR-001743,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.058,308.1,0.5753,0.5094,0.5345,230,24.9,2,1,,closed
EDGE-003543,FUSE-XFMR-001743,XFMR-001743,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.331,1745.8,0.6496,0.5031,0.5345,230,24.9,2,1,,closed
EDGE-003544,JCT-FDR-0006-001,FUSE-XFMR-001744,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.061,321.6,0.9531,0.4573,0.6985,150,24.9,2,1,,closed
EDGE-003545,FUSE-XFMR-001744,XFMR-001744,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.345,1822.1,0.8708,0.453,0.6985,150,24.9,2,1,,closed
EDGE-003546,JCT-FDR-0006-001,FUSE-XFMR-001745,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.062,328.7,0.903,0.4669,0.6985,150,24.9,2,1,,closed
EDGE-003547,FUSE-XFMR-001745,XFMR-001745,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.353,1862.5,0.9826,0.5411,0.6985,150,24.9,2,1,,closed
EDGE-003548,JCT-FDR-0006-001,FUSE-XFMR-001746,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.065,345.3,0.9794,0.5151,0.6985,150,24.9,2,1,,closed
EDGE-003549,FUSE-XFMR-001746,XFMR-001746,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.371,1956.8,0.9784,0.546,0.6985,150,24.9,2,1,,closed
EDGE-003550,JCT-FDR-0006-001,FUSE-XFMR-001747,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.066,350.9,0.8083,0.4604,0.6985,150,24.9,1,1,,closed
EDGE-003551,FUSE-XFMR-001747,XFMR-001747,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.377,1988.2,0.9007,0.5474,0.6985,150,24.9,1,1,,closed
EDGE-003552,JCT-FDR-0006-001,FUSE-XFMR-001748,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.069,363.5,0.946,0.5462,0.6985,150,24.9,2,0,,closed
EDGE-003553,FUSE-XFMR-001748,XFMR-001748,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.39,2060.0,0.8665,0.5063,0.6985,150,24.9,2,0,,closed
EDGE-003554,JCT-FDR-0006-001,FUSE-XFMR-001749,FDR-0006,SUB-002,lateral_underground,#4 CU,C,0.071,375.4,1.5931,0.478,1.007,100,24.9,1,0,,closed
EDGE-003555,FUSE-XFMR-001749,XFMR-001749,FDR-0006,SUB-002,lateral_underground,#4 CU,C,0.403,2127.3,1.5477,0.4908,1.007,100,24.9,1,0,,closed
EDGE-003556,JCT-FDR-0006-001,FUSE-XFMR-001750,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.073,384.9,0.9603,0.5104,0.6985,150,24.9,1,1,,closed
EDGE-003557,FUSE-XFMR-001750,XFMR-001750,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.413,2181.2,0.8138,0.4942,0.6985,150,24.9,1,1,,closed
EDGE-003558,JCT-FDR-0006-001,FUSE-XFMR-001751,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.075,398.4,0.2983,0.4766,0.3655,340,24.9,1,1,,closed
EDGE-003559,FUSE-XFMR-001751,XFMR-001751,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.428,2257.5,0.292,0.3968,0.3655,340,24.9,1,1,,closed
EDGE-003560,JCT-FDR-0006-001,FUSE-XFMR-001752,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.078,409.5,0.5689,0.483,0.5345,230,24.9,2,1,,closed
EDGE-003561,FUSE-XFMR-001752,XFMR-001752,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.439,2320.3,0.5614,0.4428,0.5345,230,24.9,2,1,,closed
EDGE-003562,JCT-FDR-0006-001,FUSE-XFMR-001753,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.079,418.2,0.3023,0.4356,0.3655,340,24.9,2,1,,closed
EDGE-003563,FUSE-XFMR-001753,XFMR-001753,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.449,2369.7,0.3206,0.4273,0.3655,340,24.9,2,1,,closed
EDGE-003564,JCT-FDR-0006-001,FUSE-XFMR-001754,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.082,433.2,0.2871,0.4499,0.3655,340,24.9,2,1,,closed
EDGE-003565,FUSE-XFMR-001754,XFMR-001754,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.465,2454.9,0.3101,0.4325,0.3655,340,24.9,2,1,,closed
EDGE-003566,JCT-FDR-0006-001,FUSE-XFMR-001755,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.084,443.5,0.2851,0.4539,0.3655,340,24.9,3,1,,closed
EDGE-003567,FUSE-XFMR-001755,XFMR-001755,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.476,2513.3,0.2988,0.4071,0.3655,340,24.9,3,1,,closed
EDGE-003568,JCT-FDR-0006-001,FUSE-XFMR-001756,FDR-0006,SUB-002,lateral_underground,1/0 AL,AC,0.086,453.8,0.6187,0.4807,0.5345,230,24.9,2,0,,closed
EDGE-003569,FUSE-XFMR-001756,XFMR-001756,FDR-0006,SUB-002,lateral_underground,1/0 AL,AC,0.487,2571.6,0.5772,0.4368,0.5345,230,24.9,2,0,,closed
EDGE-003570,JCT-FDR-0006-001,FUSE-XFMR-001757,FDR-0006,SUB-002,lateral_underground,#4 CU,B,0.087,461.7,1.6335,0.5391,1.007,100,24.9,1,0,,closed
EDGE-003571,FUSE-XFMR-001757,XFMR-001757,FDR-0006,SUB-002,lateral_underground,#4 CU,B,0.496,2616.5,1.3731,0.5413,1.007,100,24.9,1,0,,closed
EDGE-003572,JCT-FDR-0006-001,FUSE-XFMR-001758,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.09,473.6,0.5503,0.4468,0.5345,230,24.9,2,1,,closed
EDGE-003573,FUSE-XFMR-001758,XFMR-001758,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.508,2683.8,0.6148,0.4504,0.5345,230,24.9,2,1,,closed
EDGE-003574,JCT-FDR-0006-001,FUSE-XFMR-001759,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.092,487.9,0.8357,0.4953,0.6985,150,24.9,3,1,,closed
EDGE-003575,FUSE-XFMR-001759,XFMR-001759,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.524,2764.6,0.8369,0.5356,0.6985,150,24.9,3,1,,closed
EDGE-003576,JCT-FDR-0006-001,FUSE-XFMR-001760,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.094,497.4,1.3879,0.5407,1.007,100,24.9,1,1,,closed
EDGE-003577,FUSE-XFMR-001760,XFMR-001760,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.534,2818.5,1.3911,0.5348,1.007,100,24.9,1,1,,closed
EDGE-003578,JCT-FDR-0006-001,FUSE-XFMR-001761,FDR-0006,SUB-002,lateral_underground,#2 ACSR,A,0.096,506.9,0.9036,0.4714,0.6985,150,24.9,1,0,,closed
EDGE-003579,FUSE-XFMR-001761,XFMR-001761,FDR-0006,SUB-002,lateral_underground,#2 ACSR,A,0.544,2872.3,0.918,0.5388,0.6985,150,24.9,1,0,,closed
EDGE-003580,JCT-FDR-0006-001,FUSE-XFMR-001762,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.098,518.8,1.4812,0.5218,1.007,100,24.9,2,0,,closed
EDGE-003581,FUSE-XFMR-001762,XFMR-001762,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.557,2939.6,1.5835,0.4745,1.007,100,24.9,2,0,,closed
EDGE-003582,JCT-FDR-0006-001,FUSE-XFMR-001763,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.1,529.1,1.6413,0.5552,1.007,100,24.9,1,1,,closed
EDGE-003583,FUSE-XFMR-001763,XFMR-001763,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.568,2998.0,1.6528,0.5418,1.007,100,24.9,1,1,,closed
EDGE-003584,JCT-FDR-0006-001,FUSE-XFMR-001764,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.102,540.1,0.3221,0.4122,0.3655,340,24.9,2,1,,closed
EDGE-003585,FUSE-XFMR-001764,XFMR-001764,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.58,3060.8,0.3178,0.4595,0.3655,340,24.9,2,1,,closed
EDGE-003586,JCT-FDR-0006-001,FUSE-XFMR-001765,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.104,550.4,0.5645,0.4821,0.5345,230,24.9,1,0,,closed
EDGE-003587,FUSE-XFMR-001765,XFMR-001765,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.591,3119.2,0.5711,0.4621,0.5345,230,24.9,1,0,,closed
EDGE-003588,JCT-FDR-0006-001,FUSE-XFMR-001766,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.107,564.7,0.3247,0.3916,0.3655,340,24.9,3,1,,closed
EDGE-003589,FUSE-XFMR-001766,XFMR-001766,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.606,3199.9,0.3257,0.437,0.3655,340,24.9,3,1,,closed
EDGE-003590,JCT-FDR-0006-001,FUSE-XFMR-001767,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.109,573.4,0.2911,0.4065,0.3655,340,24.9,2,1,,closed
EDGE-003591,FUSE-XFMR-001767,XFMR-001767,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.615,3249.3,0.2849,0.4703,0.3655,340,24.9,2,1,,closed
EDGE-003592,JCT-FDR-0006-001,FUSE-XFMR-001768,FDR-0006,SUB-002,lateral_underground,#4 CU,AC,0.111,585.3,1.6413,0.4834,1.007,100,24.9,2,0,,closed
EDGE-003593,FUSE-XFMR-001768,XFMR-001768,FDR-0006,SUB-002,lateral_underground,#4 CU,AC,0.628,3316.6,1.3842,0.5554,1.007,100,24.9,2,0,,closed
EDGE-003594,JCT-FDR-0006-001,FUSE-XFMR-001769,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.114,599.5,1.4097,0.4788,1.007,100,24.9,2,1,,closed
EDGE-003595,FUSE-XFMR-001769,XFMR-001769,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.643,3397.4,1.422,0.4655,1.007,100,24.9,2,1,,closed
EDGE-003596,JCT-FDR-0006-001,FUSE-XFMR-001770,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.115,609.8,0.3088,0.4736,0.3655,340,24.9,3,0,,closed
EDGE-003597,FUSE-XFMR-001770,XFMR-001770,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.654,3455.8,0.3188,0.4171,0.3655,340,24.9,3,0,,closed
EDGE-003598,JCT-FDR-0006-001,FUSE-XFMR-001771,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.117,620.1,0.3095,0.4662,0.3655,340,24.9,2,0,,closed
EDGE-003599,FUSE-XFMR-001771,XFMR-001771,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.666,3514.1,0.3027,0.4122,0.3655,340,24.9,2,0,,closed
EDGE-003600,JCT-FDR-0006-001,FUSE-XFMR-001772,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.119,629.6,0.3234,0.4677,0.3655,340,24.9,2,1,,closed
EDGE-003601,FUSE-XFMR-001772,XFMR-001772,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.676,3568.0,0.2755,0.4141,0.3655,340,24.9,2,1,,closed
EDGE-003602,JCT-FDR-0006-001,FUSE-XFMR-001773,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.122,643.9,0.8401,0.5144,0.6985,150,24.9,2,1,,closed
EDGE-003603,FUSE-XFMR-001773,XFMR-001773,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.691,3648.7,0.9008,0.4824,0.6985,150,24.9,2,1,,closed
EDGE-003604,JCT-FDR-0006-001,FUSE-XFMR-001774,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.124,653.4,0.9346,0.5035,0.6985,150,24.9,1,1,,closed
EDGE-003605,FUSE-XFMR-001774,XFMR-001774,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.701,3702.6,0.9631,0.4847,0.6985,150,24.9,1,1,,closed
EDGE-003606,JCT-FDR-0006-001,FUSE-XFMR-001775,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.125,661.3,0.855,0.5172,0.6985,150,24.9,2,1,,closed
EDGE-003607,FUSE-XFMR-001775,XFMR-001775,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.71,3747.5,0.9361,0.4995,0.6985,150,24.9,2,1,,closed
EDGE-003608,JCT-FDR-0006-001,FUSE-XFMR-001776,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.128,674.0,0.815,0.4856,0.6985,150,24.9,2,1,,closed
EDGE-003609,FUSE-XFMR-001776,XFMR-001776,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.723,3819.3,0.9291,0.5079,0.6985,150,24.9,2,1,,closed
EDGE-003610,JCT-FDR-0006-001,FUSE-XFMR-001777,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.13,685.1,1.5852,0.5294,1.007,100,24.9,2,1,,closed
EDGE-003611,FUSE-XFMR-001777,XFMR-001777,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.735,3882.1,1.6042,0.5446,1.007,100,24.9,2,1,,closed
EDGE-003612,JCT-FDR-0006-001,FUSE-XFMR-001778,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.132,695.4,0.8993,0.5008,0.6985,150,24.9,1,1,,closed
EDGE-003613,FUSE-XFMR-001778,XFMR-001778,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.746,3940.5,0.902,0.4925,0.6985,150,24.9,1,1,,closed
EDGE-003614,JCT-FDR-0006-001,FUSE-XFMR-001779,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.134,709.6,0.6302,0.4729,0.5345,230,24.9,1,1,,closed
EDGE-003615,FUSE-XFMR-001779,XFMR-001779,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.762,4021.2,0.5445,0.4791,0.5345,230,24.9,1,1,,closed
EDGE-003616,JCT-FDR-0006-001,FUSE-XFMR-001780,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.136,719.1,0.2721,0.4078,0.3655,340,24.9,3,1,,closed
EDGE-003617,FUSE-XFMR-001780,XFMR-001780,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.772,4075.1,0.3038,0.4237,0.3655,340,24.9,3,1,,closed
EDGE-003618,JCT-FDR-0006-001,FUSE-XFMR-001781,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.138,730.2,1.5859,0.4703,1.007,100,24.9,2,0,,closed
EDGE-003619,FUSE-XFMR-001781,XFMR-001781,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.784,4137.9,1.4482,0.4947,1.007,100,24.9,2,0,,closed
EDGE-003620,JCT-FDR-0006-001,FUSE-XFMR-001782,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.14,739.7,1.4947,0.4668,1.007,100,24.9,2,1,,closed
EDGE-003621,FUSE-XFMR-001782,XFMR-001782,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.794,4191.8,1.4376,0.502,1.007,100,24.9,2,1,,closed
EDGE-003622,JCT-FDR-0006-001,FUSE-XFMR-001783,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.143,754.0,0.3163,0.4097,0.3655,340,24.9,1,1,,closed
EDGE-003623,FUSE-XFMR-001783,XFMR-001783,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.809,4272.6,0.2996,0.4576,0.3655,340,24.9,1,1,,closed
EDGE-003624,JCT-FDR-0006-001,FUSE-XFMR-001784,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.145,765.9,0.6457,0.459,0.5345,230,24.9,3,1,,closed
EDGE-003625,FUSE-XFMR-001784,XFMR-001784,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.822,4339.9,0.5607,0.4742,0.5345,230,24.9,3,1,,closed
EDGE-003626,JCT-FDR-0006-001,FUSE-XFMR-001785,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.146,772.2,0.3148,0.3912,0.3655,340,24.9,1,1,,closed
EDGE-003627,FUSE-XFMR-001785,XFMR-001785,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.829,4375.8,0.2803,0.4583,0.3655,340,24.9,1,1,,closed
EDGE-003628,JCT-FDR-0006-001,FUSE-XFMR-001786,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.148,783.3,0.2677,0.4699,0.3655,340,24.9,3,0,,closed
EDGE-003629,FUSE-XFMR-001786,XFMR-001786,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.841,4438.6,0.3073,0.4736,0.3655,340,24.9,3,0,,closed
EDGE-003630,JCT-FDR-0006-001,FUSE-XFMR-001787,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.151,796.8,1.5025,0.5008,1.007,100,24.9,1,1,,closed
EDGE-003631,FUSE-XFMR-001787,XFMR-001787,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.855,4514.9,1.6515,0.5536,1.007,100,24.9,1,1,,closed
EDGE-003632,JCT-FDR-0006-001,FUSE-XFMR-001788,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.153,807.8,0.9467,0.4717,0.6985,150,24.9,2,0,,closed
EDGE-003633,FUSE-XFMR-001788,XFMR-001788,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.867,4577.8,0.9392,0.4864,0.6985,150,24.9,2,0,,closed
EDGE-003634,JCT-FDR-0006-001,FUSE-XFMR-001789,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.155,818.9,0.8993,0.5368,0.6985,150,24.9,2,1,,closed
EDGE-003635,FUSE-XFMR-001789,XFMR-001789,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.879,4640.6,0.8711,0.4946,0.6985,150,24.9,2,1,,closed
EDGE-003636,JCT-FDR-0006-001,FUSE-XFMR-001790,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.158,831.6,0.5461,0.4643,0.5345,230,24.9,1,1,,closed
EDGE-003637,FUSE-XFMR-001790,XFMR-001790,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.892,4712.4,0.5625,0.4536,0.5345,230,24.9,1,1,,closed
EDGE-003638,JCT-FDR-0006-001,FUSE-XFMR-001791,FDR-0006,SUB-002,lateral_underground,1/0 AL,BC,0.159,841.9,0.6507,0.5061,0.5345,230,24.9,2,0,,closed
EDGE-003639,FUSE-XFMR-001791,XFMR-001791,FDR-0006,SUB-002,lateral_underground,1/0 AL,BC,0.904,4770.7,0.5622,0.4756,0.5345,230,24.9,2,0,,closed
EDGE-003640,JCT-FDR-0006-001,FUSE-XFMR-001792,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.162,854.6,0.6446,0.517,0.5345,230,24.9,1,1,,closed
EDGE-003641,FUSE-XFMR-001792,XFMR-001792,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.917,4842.6,0.6302,0.5066,0.5345,230,24.9,1,1,,closed
EDGE-003642,JCT-FDR-0006-001,FUSE-XFMR-001793,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.163,861.7,1.5835,0.4892,1.007,100,24.9,1,1,,closed
EDGE-003643,FUSE-XFMR-001793,XFMR-001793,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.925,4882.9,1.4667,0.5371,1.007,100,24.9,1,1,,closed
EDGE-003644,JCT-FDR-0006-001,JCT-FDR-0006-002,FDR-0006,SUB-002,primary_overhead,1/0 AL,ABC,0.92,4857.6,0.5963,0.4424,0.4847,230,24.9,3,1,,closed
EDGE-003645,JCT-FDR-0006-002,FUSE-XFMR-001794,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.001,3.2,1.3546,0.5029,1.007,100,24.9,2,1,,closed
EDGE-003646,FUSE-XFMR-001794,XFMR-001794,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.003,18.0,1.5268,0.5099,1.007,100,24.9,2,1,,closed
EDGE-003647,JCT-FDR-0006-002,FUSE-XFMR-001795,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.002,11.9,1.3807,0.4744,1.007,100,24.9,3,1,,closed
EDGE-003648,FUSE-XFMR-001795,XFMR-001795,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.013,67.3,1.6395,0.4968,1.007,100,24.9,3,1,,closed
EDGE-003649,JCT-FDR-0006-002,FUSE-XFMR-001796,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.004,23.0,0.2743,0.4254,0.3655,340,24.9,1,1,,closed
EDGE-003650,FUSE-XFMR-001796,XFMR-001796,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.025,130.2,0.2953,0.4468,0.3655,340,24.9,1,1,,closed
EDGE-003651,JCT-FDR-0006-002,FUSE-XFMR-001797,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.006,32.5,0.2786,0.4087,0.3655,340,24.9,1,1,,closed
EDGE-003652,FUSE-XFMR-001797,XFMR-001797,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.035,184.0,0.3057,0.4006,0.3655,340,24.9,1,1,,closed
EDGE-003653,JCT-FDR-0006-002,FUSE-XFMR-001798,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.009,45.1,1.4277,0.4658,1.007,100,24.9,2,0,,closed
EDGE-003654,FUSE-XFMR-001798,XFMR-001798,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.048,255.8,1.4381,0.5139,1.007,100,24.9,2,0,,closed
EDGE-003655,JCT-FDR-0006-002,FUSE-XFMR-001799,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.011,56.2,0.2942,0.4761,0.3655,340,24.9,1,0,,closed
EDGE-003656,FUSE-XFMR-001799,XFMR-001799,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.06,318.6,0.2871,0.4249,0.3655,340,24.9,1,0,,closed
EDGE-003657,JCT-FDR-0006-002,FUSE-XFMR-001800,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.013,67.3,0.9336,0.5519,0.6985,150,24.9,1,1,,closed
EDGE-003658,FUSE-XFMR-001800,XFMR-001800,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.072,381.5,0.9429,0.5468,0.6985,150,24.9,1,1,,closed
EDGE-003659,JCT-FDR-0006-002,FUSE-XFMR-001801,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.015,80.0,0.6451,0.4736,0.5345,230,24.9,1,0,,closed
EDGE-003660,FUSE-XFMR-001801,XFMR-001801,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.086,453.3,0.6134,0.4547,0.5345,230,24.9,1,0,,closed
EDGE-003661,JCT-FDR-0006-002,FUSE-XFMR-001802,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.017,88.7,0.2996,0.4638,0.3655,340,24.9,1,1,,closed
EDGE-003662,FUSE-XFMR-001802,XFMR-001802,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.095,502.7,0.2833,0.4567,0.3655,340,24.9,1,1,,closed
EDGE-003663,JCT-FDR-0006-002,FUSE-XFMR-001803,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.018,97.4,0.6216,0.4303,0.5345,230,24.9,1,1,,closed
EDGE-003664,FUSE-XFMR-001803,XFMR-001803,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.105,552.0,0.5638,0.4606,0.5345,230,24.9,1,1,,closed
EDGE-003665,JCT-FDR-0006-002,FUSE-XFMR-001804,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.021,112.5,0.9332,0.4733,0.6985,150,24.9,2,1,,closed
EDGE-003666,FUSE-XFMR-001804,XFMR-001804,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.121,637.3,0.9007,0.5137,0.6985,150,24.9,2,1,,closed
EDGE-003667,JCT-FDR-0006-002,FUSE-XFMR-001805,FDR-0006,SUB-002,lateral_underground,1/0 AL,ABC,0.023,122.8,0.5489,0.5081,0.5345,230,24.9,3,0,,closed
EDGE-003668,FUSE-XFMR-001805,XFMR-001805,FDR-0006,SUB-002,lateral_underground,1/0 AL,ABC,0.132,695.6,0.5392,0.4442,0.5345,230,24.9,3,0,,closed
EDGE-003669,JCT-FDR-0006-002,FUSE-XFMR-001806,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.025,130.7,1.6406,0.5338,1.007,100,24.9,2,1,,closed
EDGE-003670,FUSE-XFMR-001806,XFMR-001806,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.14,740.5,1.4644,0.4871,1.007,100,24.9,2,1,,closed
EDGE-003671,JCT-FDR-0006-002,FUSE-XFMR-001807,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.027,141.8,0.2926,0.442,0.3655,340,24.9,1,0,,closed
EDGE-003672,FUSE-XFMR-001807,XFMR-001807,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.152,803.4,0.2941,0.4646,0.3655,340,24.9,1,0,,closed
EDGE-003673,JCT-FDR-0006-002,FUSE-XFMR-001808,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.029,154.4,0.6241,0.497,0.5345,230,24.9,3,1,,closed
EDGE-003674,FUSE-XFMR-001808,XFMR-001808,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.166,875.2,0.6272,0.5142,0.5345,230,24.9,3,1,,closed
EDGE-003675,JCT-FDR-0006-002,FUSE-XFMR-001809,FDR-0006,SUB-002,lateral_underground,#4 CU,B,0.032,166.3,1.4802,0.4651,1.007,100,24.9,1,0,,closed
EDGE-003676,FUSE-XFMR-001809,XFMR-001809,FDR-0006,SUB-002,lateral_underground,#4 CU,B,0.178,942.5,1.6356,0.5002,1.007,100,24.9,1,0,,closed
EDGE-003677,JCT-FDR-0006-002,FUSE-XFMR-001810,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.033,175.8,0.5764,0.51,0.5345,230,24.9,2,1,,closed
EDGE-003678,FUSE-XFMR-001810,XFMR-001810,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.189,996.3,0.5831,0.4561,0.5345,230,24.9,2,1,,closed
EDGE-003679,JCT-FDR-0006-002,FUSE-XFMR-001811,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.036,190.1,0.5438,0.496,0.5345,230,24.9,2,1,,closed
EDGE-003680,FUSE-XFMR-001811,XFMR-001811,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.204,1077.1,0.5747,0.453,0.5345,230,24.9,2,1,,closed
EDGE-003681,JCT-FDR-0006-002,FUSE-XFMR-001812,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.037,198.0,0.9445,0.5172,0.6985,150,24.9,3,1,,closed
EDGE-003682,FUSE-XFMR-001812,XFMR-001812,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.212,1122.0,0.9804,0.4953,0.6985,150,24.9,3,1,,closed
EDGE-003683,JCT-FDR-0006-002,FUSE-XFMR-001813,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.04,213.0,0.3098,0.4019,0.3655,340,24.9,3,0,,closed
EDGE-003684,FUSE-XFMR-001813,XFMR-001813,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.229,1207.3,0.3231,0.4012,0.3655,340,24.9,3,0,,closed
EDGE-003685,JCT-FDR-0006-002,FUSE-XFMR-001814,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.042,221.0,0.855,0.5208,0.6985,150,24.9,3,1,,closed
EDGE-003686,FUSE-XFMR-001814,XFMR-001814,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.237,1252.2,0.8961,0.5473,0.6985,150,24.9,3,1,,closed
EDGE-003687,JCT-FDR-0006-002,FUSE-XFMR-001815,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.044,233.6,0.8321,0.4752,0.6985,150,24.9,1,1,,closed
EDGE-003688,FUSE-XFMR-001815,XFMR-001815,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.251,1324.0,0.8315,0.458,0.6985,150,24.9,1,1,,closed
EDGE-003689,JCT-FDR-0006-002,FUSE-XFMR-001816,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.046,243.9,0.9596,0.5517,0.6985,150,24.9,1,1,,closed
