edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-003690,FUSE-XFMR-001816,XFMR-001816,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.262,1382.3,0.9263,0.4742,0.6985,150,24.9,1,1,,closed
EDGE-003691,JCT-FDR-0006-002,FUSE-XFMR-001817,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.048,255.0,0.5901,0.4936,0.5345,230,24.9,3,1,,closed
EDGE-003692,FUSE-XFMR-001817,XFMR-001817,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.274,1445.1,0.5746,0.4384,0.5345,230,24.9,3,1,,closed
EDGE-003693,JCT-FDR-0006-002,FUSE-XFMR-001818,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.05,264.5,0.8424,0.5161,0.6985,150,24.9,2,0,,closed
EDGE-003694,FUSE-XFMR-001818,XFMR-001818,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.284,1499.0,0.8318,0.4897,0.6985,150,24.9,2,0,,closed
EDGE-003695,JCT-FDR-0006-002,FUSE-XFMR-001819,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.052,275.6,0.6106,0.4833,0.5345,230,24.9,3,1,,closed
EDGE-003696,FUSE-XFMR-001819,XFMR-001819,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.296,1561.8,0.5521,0.4907,0.5345,230,24.9,3,1,,closed
EDGE-003697,JCT-FDR-0006-002,FUSE-XFMR-001820,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.055,289.1,0.3135,0.3962,0.3655,340,24.9,3,1,,closed
EDGE-003698,FUSE-XFMR-001820,XFMR-001820,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.31,1638.1,0.2792,0.4745,0.3655,340,24.9,3,1,,closed
EDGE-003699,JCT-FDR-0006-002,FUSE-XFMR-001821,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.057,300.2,0.9306,0.4912,0.6985,150,24.9,1,1,,closed
EDGE-003700,FUSE-XFMR-001821,XFMR-001821,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.322,1701.0,0.9828,0.482,0.6985,150,24.9,1,1,,closed
EDGE-003701,JCT-FDR-0006-002,FUSE-XFMR-001822,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.059,312.8,1.6097,0.5009,1.007,100,24.9,1,1,,closed
EDGE-003702,FUSE-XFMR-001822,XFMR-001822,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.336,1772.8,1.4781,0.5062,1.007,100,24.9,1,1,,closed
EDGE-003703,JCT-FDR-0006-002,FUSE-XFMR-001823,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.061,320.0,0.6089,0.4849,0.5345,230,24.9,1,0,,closed
EDGE-003704,FUSE-XFMR-001823,XFMR-001823,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.343,1813.2,0.5948,0.5207,0.5345,230,24.9,1,0,,closed
EDGE-003705,JCT-FDR-0006-002,FUSE-XFMR-001824,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.063,332.6,1.4605,0.4969,1.007,100,24.9,2,1,,closed
EDGE-003706,FUSE-XFMR-001824,XFMR-001824,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.357,1885.0,1.5429,0.4936,1.007,100,24.9,2,1,,closed
EDGE-003707,JCT-FDR-0006-002,FUSE-XFMR-001825,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.066,346.1,0.289,0.4369,0.3655,340,24.9,2,1,,closed
EDGE-003708,FUSE-XFMR-001825,XFMR-001825,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.371,1961.3,0.3238,0.4636,0.3655,340,24.9,2,1,,closed
EDGE-003709,JCT-FDR-0006-002,FUSE-XFMR-001826,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.067,354.8,0.6407,0.4545,0.5345,230,24.9,2,0,,closed
EDGE-003710,FUSE-XFMR-001826,XFMR-001826,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.381,2010.6,0.5812,0.4326,0.5345,230,24.9,2,0,,closed
EDGE-003711,JCT-FDR-0006-002,FUSE-XFMR-001827,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.069,365.1,0.2971,0.4118,0.3655,340,24.9,2,1,,closed
EDGE-003712,FUSE-XFMR-001827,XFMR-001827,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.392,2069.0,0.2985,0.4091,0.3655,340,24.9,2,1,,closed
EDGE-003713,JCT-FDR-0006-002,FUSE-XFMR-001828,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.071,377.0,0.8348,0.4975,0.6985,150,24.9,3,1,,closed
EDGE-003714,FUSE-XFMR-001828,XFMR-001828,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.405,2136.3,0.8903,0.5255,0.6985,150,24.9,3,1,,closed
EDGE-003715,JCT-FDR-0006-002,FUSE-XFMR-001829,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.073,385.7,0.2846,0.4664,0.3655,340,24.9,2,1,,closed
EDGE-003716,FUSE-XFMR-001829,XFMR-001829,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.414,2185.7,0.2981,0.4173,0.3655,340,24.9,2,1,,closed
EDGE-003717,JCT-FDR-0006-002,FUSE-XFMR-001830,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.076,400.8,0.2733,0.4156,0.3655,340,24.9,2,0,,closed
EDGE-003718,FUSE-XFMR-001830,XFMR-001830,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.43,2270.9,0.2996,0.407,0.3655,340,24.9,2,0,,closed
EDGE-003719,JCT-FDR-0006-002,FUSE-XFMR-001831,FDR-0006,SUB-002,lateral_underground,#2 ACSR,C,0.077,408.7,0.9816,0.4603,0.6985,150,24.9,1,0,,closed
EDGE-003720,FUSE-XFMR-001831,XFMR-001831,FDR-0006,SUB-002,lateral_underground,#2 ACSR,C,0.439,2315.8,0.8335,0.4582,0.6985,150,24.9,1,0,,closed
EDGE-003721,JCT-FDR-0006-002,FUSE-XFMR-001832,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.08,422.9,0.2685,0.3975,0.3655,340,24.9,2,1,,closed
EDGE-003722,FUSE-XFMR-001832,XFMR-001832,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.454,2396.6,0.2959,0.4018,0.3655,340,24.9,2,1,,closed
EDGE-003723,JCT-FDR-0006-002,FUSE-XFMR-001833,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.082,431.6,0.8253,0.5482,0.6985,150,24.9,1,1,,closed
EDGE-003724,FUSE-XFMR-001833,XFMR-001833,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.463,2446.0,0.8637,0.4732,0.6985,150,24.9,1,1,,closed
EDGE-003725,JCT-FDR-0006-002,FUSE-XFMR-001834,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.084,445.1,0.876,0.4575,0.6985,150,24.9,2,0,,closed
EDGE-003726,FUSE-XFMR-001834,XFMR-001834,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.478,2522.3,0.8811,0.537,0.6985,150,24.9,2,0,,closed
EDGE-003727,JCT-FDR-0006-002,FUSE-XFMR-001835,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.086,453.8,0.3058,0.4333,0.3655,340,24.9,1,1,,closed
EDGE-003728,FUSE-XFMR-001835,XFMR-001835,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.487,2571.6,0.2998,0.4506,0.3655,340,24.9,1,1,,closed
EDGE-003729,JCT-FDR-0006-002,FUSE-XFMR-001836,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.088,467.3,0.5939,0.5069,0.5345,230,24.9,1,0,,closed
EDGE-003730,FUSE-XFMR-001836,XFMR-001836,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.501,2647.9,0.5944,0.5156,0.5345,230,24.9,1,0,,closed
EDGE-003731,JCT-FDR-0006-002,FUSE-XFMR-001837,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.09,476.8,0.5707,0.466,0.5345,230,24.9,1,1,,closed
EDGE-003732,FUSE-XFMR-001837,XFMR-001837,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.512,2701.8,0.5539,0.4302,0.5345,230,24.9,1,1,,closed
EDGE-003733,JCT-FDR-0006-002,FUSE-XFMR-001838,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.093,489.5,1.5423,0.4958,1.007,100,24.9,3,1,,closed
EDGE-003734,FUSE-XFMR-001838,XFMR-001838,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.525,2773.6,1.4608,0.5382,1.007,100,24.9,3,1,,closed
EDGE-003735,JCT-FDR-0006-002,FUSE-XFMR-001839,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.094,495.8,0.9239,0.4666,0.6985,150,24.9,1,1,,closed
EDGE-003736,FUSE-XFMR-001839,XFMR-001839,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.532,2809.5,0.9214,0.4795,0.6985,150,24.9,1,1,,closed
EDGE-003737,JCT-FDR-0006-002,FUSE-XFMR-001840,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.097,510.8,0.5995,0.4319,0.5345,230,24.9,2,1,,closed
EDGE-003738,FUSE-XFMR-001840,XFMR-001840,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.548,2894.8,0.5448,0.4978,0.5345,230,24.9,2,1,,closed
EDGE-003739,JCT-FDR-0006-002,FUSE-XFMR-001841,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.098,518.8,0.6045,0.4843,0.5345,230,24.9,1,1,,closed
EDGE-003740,FUSE-XFMR-001841,XFMR-001841,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.557,2939.6,0.5591,0.4684,0.5345,230,24.9,1,1,,closed
EDGE-003741,JCT-FDR-0006-002,FUSE-XFMR-001842,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.101,532.2,0.9834,0.4804,0.6985,150,24.9,2,1,,closed
EDGE-003742,FUSE-XFMR-001842,XFMR-001842,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.571,3015.9,0.963,0.4927,0.6985,150,24.9,2,1,,closed
EDGE-003743,JCT-FDR-0006-002,FUSE-XFMR-001843,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.103,544.9,0.8676,0.546,0.6985,150,24.9,1,1,,closed
EDGE-003744,FUSE-XFMR-001843,XFMR-001843,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.585,3087.7,0.9079,0.4708,0.6985,150,24.9,1,1,,closed
EDGE-003745,JCT-FDR-0006-002,FUSE-XFMR-001844,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.105,553.6,0.6227,0.4338,0.5345,230,24.9,1,1,,closed
EDGE-003746,FUSE-XFMR-001844,XFMR-001844,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.594,3137.1,0.5786,0.4855,0.5345,230,24.9,1,1,,closed
EDGE-003747,JCT-FDR-0006-002,FUSE-XFMR-001845,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.107,563.9,0.8145,0.5238,0.6985,150,24.9,1,1,,closed
EDGE-003748,FUSE-XFMR-001845,XFMR-001845,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.605,3195.5,0.8924,0.5115,0.6985,150,24.9,1,1,,closed
EDGE-003749,JCT-FDR-0006-002,FUSE-XFMR-001846,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.109,574.2,1.6406,0.4649,1.007,100,24.9,1,1,,closed
EDGE-003750,FUSE-XFMR-001846,XFMR-001846,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.616,3253.8,1.4361,0.4912,1.007,100,24.9,1,1,,closed
EDGE-003751,JCT-FDR-0006-002,FUSE-XFMR-001847,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.111,586.1,1.6331,0.5241,1.007,100,24.9,3,1,,closed
EDGE-003752,FUSE-XFMR-001847,XFMR-001847,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.629,3321.1,1.6359,0.5613,1.007,100,24.9,3,1,,closed
EDGE-003753,JCT-FDR-0006-002,FUSE-XFMR-001848,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.113,598.8,1.3656,0.5372,1.007,100,24.9,2,1,,closed
EDGE-003754,FUSE-XFMR-001848,XFMR-001848,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.643,3392.9,1.5201,0.5084,1.007,100,24.9,2,1,,closed
EDGE-003755,JCT-FDR-0006-002,FUSE-XFMR-001849,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.116,610.6,0.2767,0.4228,0.3655,340,24.9,1,0,,closed
EDGE-003756,FUSE-XFMR-001849,XFMR-001849,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.655,3460.2,0.323,0.4155,0.3655,340,24.9,1,0,,closed
EDGE-003757,JCT-FDR-0006-002,FUSE-XFMR-001850,FDR-0006,SUB-002,lateral_underground,4/0 AL,A,0.117,617.8,0.2874,0.4065,0.3655,340,24.9,1,0,,closed
EDGE-003758,FUSE-XFMR-001850,XFMR-001850,FDR-0006,SUB-002,lateral_underground,4/0 AL,A,0.663,3500.6,0.3241,0.4143,0.3655,340,24.9,1,0,,closed
EDGE-003759,JCT-FDR-0006-002,FUSE-XFMR-001851,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.12,633.6,0.2733,0.435,0.3655,340,24.9,1,0,,closed
EDGE-003760,FUSE-XFMR-001851,XFMR-001851,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.68,3590.4,0.2822,0.459,0.3655,340,24.9,1,0,,closed
EDGE-003761,JCT-FDR-0006-002,FUSE-XFMR-001852,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.121,639.9,0.2805,0.4027,0.3655,340,24.9,1,1,,closed
EDGE-003762,FUSE-XFMR-001852,XFMR-001852,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.687,3626.3,0.2873,0.4501,0.3655,340,24.9,1,1,,closed
EDGE-003763,JCT-FDR-0006-002,FUSE-XFMR-001853,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.124,654.2,1.5516,0.5552,1.007,100,24.9,2,1,,closed
EDGE-003764,FUSE-XFMR-001853,XFMR-001853,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.702,3707.1,1.4116,0.5099,1.007,100,24.9,2,1,,closed
EDGE-003765,JCT-FDR-0006-002,FUSE-XFMR-001854,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.126,665.3,0.5403,0.4628,0.5345,230,24.9,3,1,,closed
EDGE-003766,FUSE-XFMR-001854,XFMR-001854,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.714,3769.9,0.5358,0.4294,0.5345,230,24.9,3,1,,closed
EDGE-003767,JCT-FDR-0006-002,FUSE-XFMR-001855,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.128,673.2,0.9293,0.4685,0.6985,150,24.9,2,1,,closed
EDGE-003768,FUSE-XFMR-001855,XFMR-001855,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.722,3814.8,0.9765,0.5096,0.6985,150,24.9,2,1,,closed
EDGE-003769,JCT-FDR-0006-002,FUSE-XFMR-001856,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.13,685.1,0.3172,0.4243,0.3655,340,24.9,1,0,,closed
EDGE-003770,FUSE-XFMR-001856,XFMR-001856,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.735,3882.1,0.3238,0.4667,0.3655,340,24.9,1,0,,closed
EDGE-003771,JCT-FDR-0006-002,FUSE-XFMR-001857,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.132,697.0,0.6279,0.4464,0.5345,230,24.9,2,1,,closed
EDGE-003772,FUSE-XFMR-001857,XFMR-001857,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.748,3949.4,0.5538,0.5042,0.5345,230,24.9,2,1,,closed
EDGE-003773,JCT-FDR-0006-002,FUSE-XFMR-001858,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.134,708.0,0.9724,0.4711,0.6985,150,24.9,1,1,,closed
EDGE-003774,FUSE-XFMR-001858,XFMR-001858,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.76,4012.3,0.8407,0.5316,0.6985,150,24.9,1,1,,closed
EDGE-003775,JCT-FDR-0006-002,FUSE-XFMR-001859,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.137,720.7,0.5908,0.5133,0.5345,230,24.9,2,1,,closed
EDGE-003776,FUSE-XFMR-001859,XFMR-001859,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.773,4084.1,0.6047,0.5144,0.5345,230,24.9,2,1,,closed
EDGE-003777,JCT-FDR-0006-002,FUSE-XFMR-001860,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.139,733.4,1.4693,0.4741,1.007,100,24.9,2,1,,closed
EDGE-003778,FUSE-XFMR-001860,XFMR-001860,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.787,4155.9,1.6004,0.5092,1.007,100,24.9,2,1,,closed
EDGE-003779,JCT-FDR-0006-002,FUSE-XFMR-001861,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.14,740.5,0.6462,0.499,0.5345,230,24.9,2,0,,closed
EDGE-003780,FUSE-XFMR-001861,XFMR-001861,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.795,4196.3,0.6033,0.4561,0.5345,230,24.9,2,0,,closed
EDGE-003781,JCT-FDR-0006-002,FUSE-XFMR-001862,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.143,754.0,1.5881,0.4689,1.007,100,24.9,2,1,,closed
EDGE-003782,FUSE-XFMR-001862,XFMR-001862,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.809,4272.6,1.5577,0.5505,1.007,100,24.9,2,1,,closed
EDGE-003783,JCT-FDR-0006-002,FUSE-XFMR-001863,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.144,762.7,0.8401,0.5193,0.6985,150,24.9,2,1,,closed
EDGE-003784,FUSE-XFMR-001863,XFMR-001863,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.819,4321.9,0.8149,0.5096,0.6985,150,24.9,2,1,,closed
EDGE-003785,JCT-FDR-0006-002,FUSE-XFMR-001864,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.147,774.6,0.8592,0.5064,0.6985,150,24.9,1,1,,closed
EDGE-003786,FUSE-XFMR-001864,XFMR-001864,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.831,4389.3,0.8698,0.523,0.6985,150,24.9,1,1,,closed
EDGE-003787,JCT-FDR-0006-002,FUSE-XFMR-001865,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.149,784.9,0.2702,0.4233,0.3655,340,24.9,1,1,,closed
EDGE-003788,FUSE-XFMR-001865,XFMR-001865,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.842,4447.6,0.277,0.4362,0.3655,340,24.9,1,1,,closed
EDGE-003789,JCT-FDR-0006-002,FUSE-XFMR-001866,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.151,799.1,0.8626,0.5458,0.6985,150,24.9,1,1,,closed
EDGE-003790,FUSE-XFMR-001866,XFMR-001866,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.858,4528.4,0.9742,0.4924,0.6985,150,24.9,1,1,,closed
EDGE-003791,JCT-FDR-0006-002,FUSE-XFMR-001867,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.153,809.4,0.901,0.5334,0.6985,150,24.9,1,1,,closed
EDGE-003792,FUSE-XFMR-001867,XFMR-001867,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.869,4586.7,0.9732,0.541,0.6985,150,24.9,1,1,,closed
EDGE-003793,JCT-FDR-0006-002,FUSE-XFMR-001868,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.155,819.7,0.5356,0.4799,0.5345,230,24.9,1,1,,closed
EDGE-003794,FUSE-XFMR-001868,XFMR-001868,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.88,4645.1,0.5328,0.4578,0.5345,230,24.9,1,1,,closed
EDGE-003795,JCT-FDR-0006-002,FUSE-XFMR-001869,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.157,829.2,1.615,0.5372,1.007,100,24.9,2,1,,closed
EDGE-003796,FUSE-XFMR-001869,XFMR-001869,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.89,4698.9,1.3678,0.5475,1.007,100,24.9,2,1,,closed
EDGE-003797,JCT-FDR-0006-002,FUSE-XFMR-001870,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.159,841.9,1.5592,0.5052,1.007,100,24.9,2,0,,closed
EDGE-003798,FUSE-XFMR-001870,XFMR-001870,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.904,4770.7,1.5624,0.4674,1.007,100,24.9,2,0,,closed
EDGE-003799,JCT-FDR-0006-002,FUSE-XFMR-001871,FDR-0006,SUB-002,lateral_underground,#2 ACSR,B,0.162,855.4,0.9419,0.4869,0.6985,150,24.9,1,0,,closed
EDGE-003800,FUSE-XFMR-001871,XFMR-001871,FDR-0006,SUB-002,lateral_underground,#2 ACSR,B,0.918,4847.0,0.8593,0.5381,0.6985,150,24.9,1,0,,closed
EDGE-003801,JCT-FDR-0006-002,FUSE-XFMR-001872,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.164,866.4,0.6505,0.4303,0.5345,230,24.9,3,1,,closed
EDGE-003802,FUSE-XFMR-001872,XFMR-001872,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.93,4909.9,0.6127,0.5184,0.5345,230,24.9,3,1,,closed
EDGE-003803,JCT-FDR-0006-002,JCT-FDR-0006-003,FDR-0006,SUB-002,primary_overhead,1/0 AL,ABC,0.93,4910.4,0.5336,0.4678,0.5191,230,24.9,3,1,,closed
EDGE-003804,JCT-FDR-0006-003,FUSE-XFMR-001873,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.001,4.8,1.5409,0.5153,1.007,100,24.9,2,1,,closed
EDGE-003805,FUSE-XFMR-001873,XFMR-001873,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.005,26.9,1.3892,0.4671,1.007,100,24.9,2,1,,closed
EDGE-003806,JCT-FDR-0006-003,FUSE-XFMR-001874,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.001,6.3,1.3606,0.478,1.007,100,24.9,2,1,,closed
EDGE-003807,FUSE-XFMR-001874,XFMR-001874,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.007,35.9,1.5303,0.4806,1.007,100,24.9,2,1,,closed
EDGE-003808,JCT-FDR-0006-003,FUSE-XFMR-001875,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.004,19.8,0.8652,0.4638,0.6985,150,24.9,2,1,,closed
EDGE-003809,FUSE-XFMR-001875,XFMR-001875,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.021,112.2,0.9842,0.4865,0.6985,150,24.9,2,1,,closed
EDGE-003810,JCT-FDR-0006-003,FUSE-XFMR-001876,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.006,30.9,0.8493,0.5081,0.6985,150,24.9,2,0,,closed
EDGE-003811,FUSE-XFMR-001876,XFMR-001876,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.033,175.0,0.8812,0.5426,0.6985,150,24.9,2,0,,closed
EDGE-003812,JCT-FDR-0006-003,FUSE-XFMR-001877,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.008,44.4,1.4557,0.5153,1.007,100,24.9,2,1,,closed
EDGE-003813,FUSE-XFMR-001877,XFMR-001877,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.048,251.3,1.5037,0.5022,1.007,100,24.9,2,1,,closed
EDGE-003814,JCT-FDR-0006-003,FUSE-XFMR-001878,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.01,53.1,0.3181,0.4759,0.3655,340,24.9,1,0,,closed
EDGE-003815,FUSE-XFMR-001878,XFMR-001878,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.057,300.7,0.3068,0.4596,0.3655,340,24.9,1,0,,closed
EDGE-003816,JCT-FDR-0006-003,FUSE-XFMR-001879,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.012,63.4,0.2799,0.4312,0.3655,340,24.9,2,1,,closed
EDGE-003817,FUSE-XFMR-001879,XFMR-001879,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.068,359.0,0.2678,0.4051,0.3655,340,24.9,2,1,,closed
EDGE-003818,JCT-FDR-0006-003,FUSE-XFMR-001880,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.015,77.6,0.2752,0.3955,0.3655,340,24.9,1,1,,closed
EDGE-003819,FUSE-XFMR-001880,XFMR-001880,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.083,439.8,0.3007,0.4207,0.3655,340,24.9,1,1,,closed
EDGE-003820,JCT-FDR-0006-003,FUSE-XFMR-001881,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.016,86.3,1.4057,0.5508,1.007,100,24.9,2,1,,closed
EDGE-003821,FUSE-XFMR-001881,XFMR-001881,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.093,489.2,1.4896,0.4962,1.007,100,24.9,2,1,,closed
EDGE-003822,JCT-FDR-0006-003,FUSE-XFMR-001882,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.018,96.6,1.6137,0.5346,1.007,100,24.9,2,1,,closed
EDGE-003823,FUSE-XFMR-001882,XFMR-001882,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.104,547.5,1.5889,0.4731,1.007,100,24.9,2,1,,closed
EDGE-003824,JCT-FDR-0006-003,FUSE-XFMR-001883,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.021,110.9,0.5363,0.4501,0.5345,230,24.9,2,1,,closed
EDGE-003825,FUSE-XFMR-001883,XFMR-001883,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.119,628.3,0.54,0.4911,0.5345,230,24.9,2,1,,closed
EDGE-003826,JCT-FDR-0006-003,FUSE-XFMR-001884,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.023,119.6,0.9409,0.4961,0.6985,150,24.9,2,0,,closed
EDGE-003827,FUSE-XFMR-001884,XFMR-001884,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.128,677.7,0.8749,0.4636,0.6985,150,24.9,2,0,,closed
EDGE-003828,JCT-FDR-0006-003,FUSE-XFMR-001885,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.025,129.9,0.551,0.4507,0.5345,230,24.9,3,1,,closed
EDGE-003829,FUSE-XFMR-001885,XFMR-001885,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.139,736.0,0.5864,0.518,0.5345,230,24.9,3,1,,closed
EDGE-003830,JCT-FDR-0006-003,FUSE-XFMR-001886,FDR-0006,SUB-002,lateral_underground,#2 ACSR,ABC,0.027,143.4,0.9769,0.4582,0.6985,150,24.9,3,0,,closed
EDGE-003831,FUSE-XFMR-001886,XFMR-001886,FDR-0006,SUB-002,lateral_underground,#2 ACSR,ABC,0.154,812.3,0.9118,0.5341,0.6985,150,24.9,3,0,,closed
EDGE-003832,JCT-FDR-0006-003,FUSE-XFMR-001887,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.029,151.3,0.5938,0.5229,0.5345,230,24.9,1,0,,closed
EDGE-003833,FUSE-XFMR-001887,XFMR-001887,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.162,857.2,0.5942,0.5123,0.5345,230,24.9,1,0,,closed
EDGE-003834,JCT-FDR-0006-003,FUSE-XFMR-001888,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.032,166.3,0.5637,0.4326,0.5345,230,24.9,1,1,,closed
EDGE-003835,FUSE-XFMR-001888,XFMR-001888,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.178,942.5,0.5746,0.43,0.5345,230,24.9,1,1,,closed
EDGE-003836,JCT-FDR-0006-003,FUSE-XFMR-001889,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.033,176.6,1.3905,0.4879,1.007,100,24.9,1,1,,closed
EDGE-003837,FUSE-XFMR-001889,XFMR-001889,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.19,1000.8,1.5517,0.4787,1.007,100,24.9,1,1,,closed
EDGE-003838,JCT-FDR-0006-003,FUSE-XFMR-001890,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.035,186.1,0.2983,0.4044,0.3655,340,24.9,2,1,,closed
EDGE-003839,FUSE-XFMR-001890,XFMR-001890,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.2,1054.7,0.2849,0.475,0.3655,340,24.9,2,1,,closed
EDGE-003840,JCT-FDR-0006-003,FUSE-XFMR-001891,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.037,197.2,1.5537,0.4651,1.007,100,24.9,1,1,,closed
EDGE-003841,FUSE-XFMR-001891,XFMR-001891,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.212,1117.5,1.4711,0.5019,1.007,100,24.9,1,1,,closed
EDGE-003842,JCT-FDR-0006-003,FUSE-XFMR-001892,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.039,208.3,1.5526,0.5232,1.007,100,24.9,2,1,,closed
EDGE-003843,FUSE-XFMR-001892,XFMR-001892,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.224,1180.3,1.4988,0.5517,1.007,100,24.9,2,1,,closed
EDGE-003844,JCT-FDR-0006-003,FUSE-XFMR-001893,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.042,221.0,0.9497,0.5234,0.6985,150,24.9,1,1,,closed
EDGE-003845,FUSE-XFMR-001893,XFMR-001893,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.237,1252.2,0.931,0.5444,0.6985,150,24.9,1,1,,closed
EDGE-003846,JCT-FDR-0006-003,FUSE-XFMR-001894,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.044,232.1,1.5596,0.5035,1.007,100,24.9,2,1,,closed
EDGE-003847,FUSE-XFMR-001894,XFMR-001894,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.249,1315.0,1.5301,0.5479,1.007,100,24.9,2,1,,closed
EDGE-003848,JCT-FDR-0006-003,FUSE-XFMR-001895,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.045,239.2,0.9388,0.4681,0.6985,150,24.9,3,1,,closed
EDGE-003849,FUSE-XFMR-001895,XFMR-001895,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.257,1355.4,0.8161,0.5235,0.6985,150,24.9,3,1,,closed
EDGE-003850,JCT-FDR-0006-003,FUSE-XFMR-001896,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.047,250.3,0.3038,0.3972,0.3655,340,24.9,3,1,,closed
EDGE-003851,FUSE-XFMR-001896,XFMR-001896,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.269,1418.2,0.3129,0.41,0.3655,340,24.9,3,1,,closed
EDGE-003852,JCT-FDR-0006-003,FUSE-XFMR-001897,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.05,262.2,1.3638,0.5509,1.007,100,24.9,2,1,,closed
EDGE-003853,FUSE-XFMR-001897,XFMR-001897,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.281,1485.5,1.6396,0.5139,1.007,100,24.9,2,1,,closed
EDGE-003854,JCT-FDR-0006-003,FUSE-XFMR-001898,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.052,275.6,0.2833,0.4421,0.3655,340,24.9,1,1,,closed
EDGE-003855,FUSE-XFMR-001898,XFMR-001898,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.296,1561.8,0.2828,0.4464,0.3655,340,24.9,1,1,,closed
EDGE-003856,JCT-FDR-0006-003,FUSE-XFMR-001899,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.054,285.9,0.8143,0.5011,0.6985,150,24.9,1,1,,closed
EDGE-003857,FUSE-XFMR-001899,XFMR-001899,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.307,1620.2,0.9102,0.5286,0.6985,150,24.9,1,1,,closed
EDGE-003858,JCT-FDR-0006-003,FUSE-XFMR-001900,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.057,298.6,0.2793,0.4406,0.3655,340,24.9,1,1,,closed
EDGE-003859,FUSE-XFMR-001900,XFMR-001900,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.32,1692.0,0.2866,0.4079,0.3655,340,24.9,1,1,,closed
EDGE-003860,JCT-FDR-0006-003,FUSE-XFMR-001901,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.059,309.7,0.28,0.4659,0.3655,340,24.9,2,1,,closed
EDGE-003861,FUSE-XFMR-001901,XFMR-001901,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.332,1754.8,0.3024,0.4397,0.3655,340,24.9,2,1,,closed
EDGE-003862,JCT-FDR-0006-003,FUSE-XFMR-001902,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.06,317.6,1.4535,0.5574,1.007,100,24.9,2,1,,closed
EDGE-003863,FUSE-XFMR-001902,XFMR-001902,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.341,1799.7,1.5177,0.4658,1.007,100,24.9,2,1,,closed
EDGE-003864,JCT-FDR-0006-003,FUSE-XFMR-001903,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.063,331.1,0.6219,0.5244,0.5345,230,24.9,2,1,,closed
EDGE-003865,FUSE-XFMR-001903,XFMR-001903,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.355,1876.0,0.6322,0.507,0.5345,230,24.9,2,1,,closed
EDGE-003866,JCT-FDR-0006-003,FUSE-XFMR-001904,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.065,341.4,1.4008,0.5088,1.007,100,24.9,1,1,,closed
EDGE-003867,FUSE-XFMR-001904,XFMR-001904,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.366,1934.3,1.4451,0.4865,1.007,100,24.9,1,1,,closed
EDGE-003868,JCT-FDR-0006-003,FUSE-XFMR-001905,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.067,352.4,0.6504,0.4835,0.5345,230,24.9,1,0,,closed
EDGE-003869,FUSE-XFMR-001905,XFMR-001905,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.378,1997.2,0.5874,0.4569,0.5345,230,24.9,1,0,,closed
EDGE-003870,JCT-FDR-0006-003,FUSE-XFMR-001906,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.069,364.3,0.9345,0.4759,0.6985,150,24.9,2,1,,closed
EDGE-003871,FUSE-XFMR-001906,XFMR-001906,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.391,2064.5,0.8852,0.5325,0.6985,150,24.9,2,1,,closed
EDGE-003872,JCT-FDR-0006-003,FUSE-XFMR-001907,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.072,377.8,0.5817,0.4938,0.5345,230,24.9,2,1,,closed
EDGE-003873,FUSE-XFMR-001907,XFMR-001907,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.405,2140.8,0.6511,0.4636,0.5345,230,24.9,2,1,,closed
EDGE-003874,JCT-FDR-0006-003,FUSE-XFMR-001908,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.073,384.1,0.573,0.4752,0.5345,230,24.9,1,1,,closed
EDGE-003875,FUSE-XFMR-001908,XFMR-001908,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.412,2176.7,0.5761,0.5032,0.5345,230,24.9,1,1,,closed
EDGE-003876,JCT-FDR-0006-003,FUSE-XFMR-001909,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.075,395.2,0.3217,0.4389,0.3655,340,24.9,2,1,,closed
EDGE-003877,FUSE-XFMR-001909,XFMR-001909,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.424,2239.5,0.3017,0.4485,0.3655,340,24.9,2,1,,closed
EDGE-003878,JCT-FDR-0006-003,FUSE-XFMR-001910,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.077,407.1,0.6288,0.4735,0.5345,230,24.9,1,0,,closed
EDGE-003879,FUSE-XFMR-001910,XFMR-001910,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.437,2306.8,0.6292,0.49,0.5345,230,24.9,1,0,,closed
EDGE-003880,JCT-FDR-0006-003,FUSE-XFMR-001911,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.079,417.4,0.2949,0.4583,0.3655,340,24.9,2,1,,closed
EDGE-003881,FUSE-XFMR-001911,XFMR-001911,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.448,2365.2,0.2862,0.4638,0.3655,340,24.9,2,1,,closed
EDGE-003882,JCT-FDR-0006-003,FUSE-XFMR-001912,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.081,427.7,0.2739,0.4159,0.3655,340,24.9,1,1,,closed
EDGE-003883,FUSE-XFMR-001912,XFMR-001912,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.459,2423.5,0.3054,0.4012,0.3655,340,24.9,1,1,,closed
EDGE-003884,JCT-FDR-0006-003,FUSE-XFMR-001913,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.083,440.4,0.6333,0.4463,0.5345,230,24.9,2,1,,closed
EDGE-003885,FUSE-XFMR-001913,XFMR-001913,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.473,2495.3,0.6031,0.5052,0.5345,230,24.9,2,1,,closed
EDGE-003886,JCT-FDR-0006-003,FUSE-XFMR-001914,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.086,453.8,0.3045,0.4767,0.3655,340,24.9,2,1,,closed
EDGE-003887,FUSE-XFMR-001914,XFMR-001914,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.487,2571.6,0.2863,0.4306,0.3655,340,24.9,2,1,,closed
EDGE-003888,JCT-FDR-0006-003,FUSE-XFMR-001915,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.088,465.7,0.6173,0.5195,0.5345,230,24.9,2,1,,closed
EDGE-003889,FUSE-XFMR-001915,XFMR-001915,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.5,2638.9,0.6057,0.4957,0.5345,230,24.9,2,1,,closed
EDGE-003890,JCT-FDR-0006-003,FUSE-XFMR-001916,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.09,475.2,0.5564,0.466,0.5345,230,24.9,3,1,,closed
EDGE-003891,FUSE-XFMR-001916,XFMR-001916,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.51,2692.8,0.6223,0.4325,0.5345,230,24.9,3,1,,closed
EDGE-003892,JCT-FDR-0006-003,FUSE-XFMR-001917,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.091,483.1,0.8058,0.4789,0.6985,150,24.9,3,1,,closed
EDGE-003893,FUSE-XFMR-001917,XFMR-001917,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.518,2737.7,0.9589,0.546,0.6985,150,24.9,3,1,,closed
EDGE-003894,JCT-FDR-0006-003,FUSE-XFMR-001918,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.094,496.6,1.4533,0.4625,1.007,100,24.9,3,1,,closed
EDGE-003895,FUSE-XFMR-001918,XFMR-001918,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.533,2814.0,1.3845,0.5298,1.007,100,24.9,3,1,,closed
EDGE-003896,JCT-FDR-0006-003,FUSE-XFMR-001919,FDR-0006,SUB-002,lateral_underground,#2 ACSR,C,0.096,506.9,0.874,0.4586,0.6985,150,24.9,1,0,,closed
EDGE-003897,FUSE-XFMR-001919,XFMR-001919,FDR-0006,SUB-002,lateral_underground,#2 ACSR,C,0.544,2872.3,0.8702,0.5494,0.6985,150,24.9,1,0,,closed
EDGE-003898,JCT-FDR-0006-003,FUSE-XFMR-001920,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.098,518.8,0.5678,0.4933,0.5345,230,24.9,2,1,,closed
EDGE-003899,FUSE-XFMR-001920,XFMR-001920,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.557,2939.6,0.6062,0.4586,0.5345,230,24.9,2,1,,closed
EDGE-003900,JCT-FDR-0006-003,FUSE-XFMR-001921,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.1,528.3,0.8395,0.4614,0.6985,150,24.9,2,1,,closed
EDGE-003901,FUSE-XFMR-001921,XFMR-001921,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.567,2993.5,0.9576,0.4796,0.6985,150,24.9,2,1,,closed
EDGE-003902,JCT-FDR-0006-003,FUSE-XFMR-001922,FDR-0006,SUB-002,lateral_underground,#2 ACSR,C,0.102,540.1,0.9654,0.4751,0.6985,150,24.9,1,0,,closed
EDGE-003903,FUSE-XFMR-001922,XFMR-001922,FDR-0006,SUB-002,lateral_underground,#2 ACSR,C,0.58,3060.8,0.9286,0.5416,0.6985,150,24.9,1,0,,closed
EDGE-003904,JCT-FDR-0006-003,FUSE-XFMR-001923,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.105,552.8,0.6397,0.5012,0.5345,230,24.9,1,1,,closed
EDGE-003905,FUSE-XFMR-001923,XFMR-001923,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.593,3132.6,0.5612,0.4304,0.5345,230,24.9,1,1,,closed
EDGE-003906,JCT-FDR-0006-003,FUSE-XFMR-001924,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.107,564.7,0.2926,0.456,0.3655,340,24.9,2,1,,closed
EDGE-003907,FUSE-XFMR-001924,XFMR-001924,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.606,3199.9,0.2705,0.471,0.3655,340,24.9,2,1,,closed
EDGE-003908,JCT-FDR-0006-003,FUSE-XFMR-001925,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.109,575.8,0.6395,0.4751,0.5345,230,24.9,2,1,,closed
EDGE-003909,FUSE-XFMR-001925,XFMR-001925,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.618,3262.8,0.5447,0.4961,0.5345,230,24.9,2,1,,closed
EDGE-003910,JCT-FDR-0006-003,FUSE-XFMR-001926,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.111,586.9,0.8091,0.4537,0.6985,150,24.9,1,1,,closed
EDGE-003911,FUSE-XFMR-001926,XFMR-001926,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.63,3325.6,0.8906,0.4798,0.6985,150,24.9,1,1,,closed
EDGE-003912,JCT-FDR-0006-003,FUSE-XFMR-001927,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.112,594.0,0.8931,0.4916,0.6985,150,24.9,2,1,,closed
EDGE-003913,FUSE-XFMR-001927,XFMR-001927,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.637,3366.0,0.9612,0.5182,0.6985,150,24.9,2,1,,closed
EDGE-003914,JCT-FDR-0006-003,FUSE-XFMR-001928,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.115,605.9,1.6129,0.4817,1.007,100,24.9,2,1,,closed
EDGE-003915,FUSE-XFMR-001928,XFMR-001928,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.65,3433.3,1.3768,0.4718,1.007,100,24.9,2,1,,closed
EDGE-003916,JCT-FDR-0006-003,FUSE-XFMR-001929,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.117,617.0,0.8843,0.5411,0.6985,150,24.9,2,1,,closed
EDGE-003917,FUSE-XFMR-001929,XFMR-001929,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.662,3496.2,0.9225,0.5453,0.6985,150,24.9,2,1,,closed
EDGE-003918,JCT-FDR-0006-003,FUSE-XFMR-001930,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.119,627.3,0.3103,0.4026,0.3655,340,24.9,1,0,,closed
EDGE-003919,FUSE-XFMR-001930,XFMR-001930,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.673,3554.5,0.2934,0.4245,0.3655,340,24.9,1,0,,closed
EDGE-003920,JCT-FDR-0006-003,FUSE-XFMR-001931,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.121,640.7,0.8602,0.4535,0.6985,150,24.9,3,1,,closed
EDGE-003921,FUSE-XFMR-001931,XFMR-001931,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.688,3630.8,0.9132,0.5135,0.6985,150,24.9,3,1,,closed
EDGE-003922,JCT-FDR-0006-003,FUSE-XFMR-001932,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.124,654.2,0.9723,0.5507,0.6985,150,24.9,1,1,,closed
EDGE-003923,FUSE-XFMR-001932,XFMR-001932,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.702,3707.1,0.982,0.4929,0.6985,150,24.9,1,1,,closed
EDGE-003924,JCT-FDR-0006-003,FUSE-XFMR-001933,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.126,662.9,1.4293,0.5075,1.007,100,24.9,2,0,,closed
EDGE-003925,FUSE-XFMR-001933,XFMR-001933,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.711,3756.5,1.6333,0.5377,1.007,100,24.9,2,0,,closed
EDGE-003926,JCT-FDR-0006-003,FUSE-XFMR-001934,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.127,672.4,0.8745,0.4916,0.6985,150,24.9,1,1,,closed
EDGE-003927,FUSE-XFMR-001934,XFMR-001934,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.722,3810.3,0.9589,0.4662,0.6985,150,24.9,1,1,,closed
EDGE-003928,JCT-FDR-0006-003,FUSE-XFMR-001935,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.13,687.5,0.5906,0.4852,0.5345,230,24.9,2,1,,closed
EDGE-003929,FUSE-XFMR-001935,XFMR-001935,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.738,3895.6,0.5818,0.5105,0.5345,230,24.9,2,1,,closed
EDGE-003930,JCT-FDR-0006-003,FUSE-XFMR-001936,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.132,697.8,0.8074,0.549,0.6985,150,24.9,2,0,,closed
EDGE-003931,FUSE-XFMR-001936,XFMR-001936,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.749,3953.9,0.9009,0.4556,0.6985,150,24.9,2,0,,closed
EDGE-003932,JCT-FDR-0006-003,FUSE-XFMR-001937,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.134,704.9,1.5046,0.5327,1.007,100,24.9,2,0,,closed
EDGE-003933,FUSE-XFMR-001937,XFMR-001937,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.756,3994.3,1.5505,0.4837,1.007,100,24.9,2,0,,closed
EDGE-003934,JCT-FDR-0006-003,FUSE-XFMR-001938,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.136,719.9,0.9534,0.4525,0.6985,150,24.9,2,1,,closed
EDGE-003935,FUSE-XFMR-001938,XFMR-001938,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.773,4079.6,0.8423,0.5017,0.6985,150,24.9,2,1,,closed
EDGE-003936,JCT-FDR-0006-003,FUSE-XFMR-001939,FDR-0006,SUB-002,lateral_underground,#4 CU,AC,0.138,727.1,1.5863,0.4899,1.007,100,24.9,2,0,,closed
EDGE-003937,FUSE-XFMR-001939,XFMR-001939,FDR-0006,SUB-002,lateral_underground,#4 CU,AC,0.78,4120.0,1.3741,0.5327,1.007,100,24.9,2,0,,closed
EDGE-003938,JCT-FDR-0006-003,FUSE-XFMR-001940,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.14,738.1,0.6034,0.5223,0.5345,230,24.9,2,1,,closed
EDGE-003939,FUSE-XFMR-001940,XFMR-001940,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.792,4182.8,0.5823,0.5154,0.5345,230,24.9,2,1,,closed
EDGE-003940,JCT-FDR-0006-003,FUSE-XFMR-001941,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.142,752.4,0.2937,0.46,0.3655,340,24.9,3,1,,closed
EDGE-003941,FUSE-XFMR-001941,XFMR-001941,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.807,4263.6,0.2704,0.4053,0.3655,340,24.9,3,1,,closed
EDGE-003942,JCT-FDR-0006-003,FUSE-XFMR-001942,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.144,761.9,0.3087,0.4288,0.3655,340,24.9,1,1,,closed
EDGE-003943,FUSE-XFMR-001942,XFMR-001942,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.818,4317.5,0.3004,0.4291,0.3655,340,24.9,1,1,,closed
EDGE-003944,JCT-FDR-0006-003,FUSE-XFMR-001943,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.147,774.6,0.2975,0.4051,0.3655,340,24.9,2,1,,closed
EDGE-003945,FUSE-XFMR-001943,XFMR-001943,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.831,4389.3,0.3115,0.4413,0.3655,340,24.9,2,1,,closed
EDGE-003946,JCT-FDR-0006-003,FUSE-XFMR-001944,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.148,784.1,0.5403,0.4346,0.5345,230,24.9,2,1,,closed
EDGE-003947,FUSE-XFMR-001944,XFMR-001944,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.842,4443.1,0.6023,0.4506,0.5345,230,24.9,2,1,,closed
EDGE-003948,JCT-FDR-0006-003,FUSE-XFMR-001945,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.151,798.3,0.6134,0.4435,0.5345,230,24.9,1,1,,closed
EDGE-003949,FUSE-XFMR-001945,XFMR-001945,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.857,4523.9,0.6042,0.5165,0.5345,230,24.9,1,1,,closed
EDGE-003950,JCT-FDR-0006-003,FUSE-XFMR-001946,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.153,809.4,0.9471,0.4742,0.6985,150,24.9,1,1,,closed
EDGE-003951,FUSE-XFMR-001946,XFMR-001946,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.869,4586.7,0.9532,0.5006,0.6985,150,24.9,1,1,,closed
EDGE-003952,JCT-FDR-0006-003,FUSE-XFMR-001947,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.155,818.1,0.8851,0.532,0.6985,150,24.9,2,1,,closed
EDGE-003953,FUSE-XFMR-001947,XFMR-001947,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.878,4636.1,0.9234,0.4624,0.6985,150,24.9,2,1,,closed
EDGE-003954,JCT-FDR-0006-003,FUSE-XFMR-001948,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.158,831.6,0.8382,0.4872,0.6985,150,24.9,2,1,,closed
EDGE-003955,FUSE-XFMR-001948,XFMR-001948,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.892,4712.4,0.8737,0.4902,0.6985,150,24.9,2,1,,closed
EDGE-003956,JCT-FDR-0006-003,FUSE-XFMR-001949,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.159,838.7,1.463,0.4941,1.007,100,24.9,1,1,,closed
EDGE-003957,FUSE-XFMR-001949,XFMR-001949,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.9,4752.8,1.5088,0.476,1.007,100,24.9,1,1,,closed
EDGE-003958,JCT-FDR-0006-003,FUSE-XFMR-001950,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.161,850.6,0.2806,0.4275,0.3655,340,24.9,3,1,,closed
EDGE-003959,FUSE-XFMR-001950,XFMR-001950,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.913,4820.1,0.3008,0.4473,0.3655,340,24.9,3,1,,closed
EDGE-003960,JCT-FDR-0006-003,FUSE-XFMR-001951,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.164,864.1,0.9812,0.5398,0.6985,150,24.9,2,1,,closed
EDGE-003961,FUSE-XFMR-001951,XFMR-001951,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.927,4896.4,0.9742,0.4847,0.6985,150,24.9,2,1,,closed
EDGE-003962,JCT-FDR-0006-003,JCT-FDR-0006-004,FDR-0006,SUB-002,primary_overhead,1/0 AL,ABC,0.92,4857.6,0.6083,0.4525,0.586,230,24.9,3,1,,closed
EDGE-003963,JCT-FDR-0006-004,FUSE-XFMR-001952,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.001,4.0,0.2985,0.4573,0.3655,340,24.9,2,0,,closed
EDGE-003964,FUSE-XFMR-001952,XFMR-001952,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.004,22.4,0.3044,0.4696,0.3655,340,24.9,2,0,,closed
EDGE-003965,JCT-FDR-0006-004,FUSE-XFMR-001953,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.002,12.7,0.8787,0.4971,0.6985,150,24.9,2,1,,closed
EDGE-003966,FUSE-XFMR-001953,XFMR-001953,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.014,71.8,0.857,0.552,0.6985,150,24.9,2,1,,closed
EDGE-003967,JCT-FDR-0006-004,FUSE-XFMR-001954,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.004,20.6,1.3967,0.4898,1.007,100,24.9,3,1,,closed
EDGE-003968,FUSE-XFMR-001954,XFMR-001954,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.022,116.7,1.5001,0.5335,1.007,100,24.9,3,1,,closed
EDGE-003969,JCT-FDR-0006-004,FUSE-XFMR-001955,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.006,32.5,0.9708,0.5344,0.6985,150,24.9,1,1,,closed
EDGE-003970,FUSE-XFMR-001955,XFMR-001955,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.035,184.0,0.8648,0.547,0.6985,150,24.9,1,1,,closed
EDGE-003971,JCT-FDR-0006-004,FUSE-XFMR-001956,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.008,41.2,0.589,0.4772,0.5345,230,24.9,3,1,,closed
EDGE-003972,FUSE-XFMR-001956,XFMR-001956,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.044,233.4,0.6378,0.4735,0.5345,230,24.9,3,1,,closed
EDGE-003973,JCT-FDR-0006-004,FUSE-XFMR-001957,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.011,56.2,0.3187,0.4354,0.3655,340,24.9,2,1,,closed
EDGE-003974,FUSE-XFMR-001957,XFMR-001957,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.06,318.6,0.3195,0.441,0.3655,340,24.9,2,1,,closed
EDGE-003975,JCT-FDR-0006-004,FUSE-XFMR-001958,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.012,64.2,1.4483,0.4936,1.007,100,24.9,3,1,,closed
EDGE-003976,FUSE-XFMR-001958,XFMR-001958,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.069,363.5,1.6021,0.5124,1.007,100,24.9,3,1,,closed
EDGE-003977,JCT-FDR-0006-004,FUSE-XFMR-001959,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.015,79.2,0.2818,0.447,0.3655,340,24.9,2,1,,closed
EDGE-003978,FUSE-XFMR-001959,XFMR-001959,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.085,448.8,0.3258,0.4036,0.3655,340,24.9,2,1,,closed
EDGE-003979,JCT-FDR-0006-004,FUSE-XFMR-001960,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.017,89.5,1.4095,0.5402,1.007,100,24.9,2,1,,closed
EDGE-003980,FUSE-XFMR-001960,XFMR-001960,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.096,507.1,1.5603,0.5412,1.007,100,24.9,2,1,,closed
EDGE-003981,JCT-FDR-0006-004,FUSE-XFMR-001961,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.018,96.6,0.5524,0.4512,0.5345,230,24.9,1,0,,closed
EDGE-003982,FUSE-XFMR-001961,XFMR-001961,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.104,547.5,0.58,0.4703,0.5345,230,24.9,1,0,,closed
EDGE-003983,JCT-FDR-0006-004,FUSE-XFMR-001962,FDR-0006,SUB-002,lateral_underground,4/0 AL,A,0.021,109.3,0.319,0.4287,0.3655,340,24.9,1,0,,closed
EDGE-003984,FUSE-XFMR-001962,XFMR-001962,FDR-0006,SUB-002,lateral_underground,4/0 AL,A,0.117,619.3,0.2973,0.4314,0.3655,340,24.9,1,0,,closed
EDGE-003985,JCT-FDR-0006-004,FUSE-XFMR-001963,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.023,119.6,0.855,0.4902,0.6985,150,24.9,3,1,,closed
EDGE-003986,FUSE-XFMR-001963,XFMR-001963,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.128,677.7,0.9604,0.4554,0.6985,150,24.9,3,1,,closed
EDGE-003987,JCT-FDR-0006-004,FUSE-XFMR-001964,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.025,130.7,1.6468,0.5067,1.007,100,24.9,1,1,,closed
EDGE-003988,FUSE-XFMR-001964,XFMR-001964,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.14,740.5,1.3727,0.4917,1.007,100,24.9,1,1,,closed
EDGE-003989,JCT-FDR-0006-004,FUSE-XFMR-001965,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.027,142.6,0.9331,0.5005,0.6985,150,24.9,1,1,,closed
EDGE-003990,FUSE-XFMR-001965,XFMR-001965,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.153,807.8,0.8505,0.4801,0.6985,150,24.9,1,1,,closed
EDGE-003991,JCT-FDR-0006-004,FUSE-XFMR-001966,FDR-0006,SUB-002,lateral_underground,#4 CU,C,0.03,156.8,1.5968,0.4809,1.007,100,24.9,1,0,,closed
EDGE-003992,FUSE-XFMR-001966,XFMR-001966,FDR-0006,SUB-002,lateral_underground,#4 CU,C,0.168,888.6,1.5714,0.5183,1.007,100,24.9,1,0,,closed
EDGE-003993,JCT-FDR-0006-004,FUSE-XFMR-001967,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.032,167.9,1.6108,0.4677,1.007,100,24.9,2,1,,closed
EDGE-003994,FUSE-XFMR-001967,XFMR-001967,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.18,951.5,1.5585,0.5135,1.007,100,24.9,2,1,,closed
EDGE-003995,JCT-FDR-0006-004,FUSE-XFMR-001968,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.033,174.2,1.4192,0.4981,1.007,100,24.9,1,1,,closed
EDGE-003996,FUSE-XFMR-001968,XFMR-001968,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.187,987.4,1.5877,0.496,1.007,100,24.9,1,1,,closed
EDGE-003997,JCT-FDR-0006-004,FUSE-XFMR-001969,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.035,186.1,0.3096,0.4003,0.3655,340,24.9,2,1,,closed
EDGE-003998,FUSE-XFMR-001969,XFMR-001969,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.2,1054.7,0.2986,0.4142,0.3655,340,24.9,2,1,,closed
EDGE-003999,JCT-FDR-0006-004,FUSE-XFMR-001970,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.038,199.6,1.6516,0.5175,1.007,100,24.9,2,1,,closed
EDGE-004000,FUSE-XFMR-001970,XFMR-001970,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.214,1131.0,1.4514,0.5148,1.007,100,24.9,2,1,,closed
EDGE-004001,JCT-FDR-0006-004,FUSE-XFMR-001971,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.04,210.7,0.889,0.4991,0.6985,150,24.9,1,1,,closed
EDGE-004002,FUSE-XFMR-001971,XFMR-001971,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.226,1193.8,0.8582,0.453,0.6985,150,24.9,1,1,,closed
EDGE-004003,JCT-FDR-0006-004,FUSE-XFMR-001972,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.042,221.0,0.6183,0.4993,0.5345,230,24.9,3,1,,closed
EDGE-004004,FUSE-XFMR-001972,XFMR-001972,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.237,1252.2,0.6153,0.5133,0.5345,230,24.9,3,1,,closed
EDGE-004005,JCT-FDR-0006-004,FUSE-XFMR-001973,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.044,232.8,1.4151,0.4607,1.007,100,24.9,1,1,,closed
EDGE-004006,FUSE-XFMR-001973,XFMR-001973,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.25,1319.5,1.4016,0.5478,1.007,100,24.9,1,1,,closed
EDGE-004007,JCT-FDR-0006-004,FUSE-XFMR-001974,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.046,242.4,0.2777,0.4374,0.3655,340,24.9,1,1,,closed
EDGE-004008,FUSE-XFMR-001974,XFMR-001974,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.26,1373.3,0.2948,0.4739,0.3655,340,24.9,1,1,,closed
EDGE-004009,JCT-FDR-0006-004,FUSE-XFMR-001975,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.048,252.6,0.3153,0.4101,0.3655,340,24.9,2,1,,closed
EDGE-004010,FUSE-XFMR-001975,XFMR-001975,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.271,1431.7,0.2878,0.4309,0.3655,340,24.9,2,1,,closed
EDGE-004011,JCT-FDR-0006-004,FUSE-XFMR-001976,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.05,262.9,0.5705,0.4735,0.5345,230,24.9,2,1,,closed
EDGE-004012,FUSE-XFMR-001976,XFMR-001976,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.282,1490.0,0.6175,0.4507,0.5345,230,24.9,2,1,,closed
EDGE-004013,JCT-FDR-0006-004,FUSE-XFMR-001977,FDR-0006,SUB-002,lateral_underground,4/0 AL,A,0.053,278.8,0.2862,0.4139,0.3655,340,24.9,1,0,,closed
EDGE-004014,FUSE-XFMR-001977,XFMR-001977,FDR-0006,SUB-002,lateral_underground,4/0 AL,A,0.299,1579.8,0.3209,0.4293,0.3655,340,24.9,1,0,,closed
EDGE-004015,JCT-FDR-0006-004,FUSE-XFMR-001978,FDR-0006,SUB-002,lateral_underground,1/0 AL,BC,0.054,286.7,0.5603,0.4617,0.5345,230,24.9,2,0,,closed
EDGE-004016,FUSE-XFMR-001978,XFMR-001978,FDR-0006,SUB-002,lateral_underground,1/0 AL,BC,0.308,1624.7,0.58,0.4767,0.5345,230,24.9,2,0,,closed
EDGE-004017,JCT-FDR-0006-004,FUSE-XFMR-001979,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.056,296.2,0.954,0.5412,0.6985,150,24.9,3,1,,closed
EDGE-004018,FUSE-XFMR-001979,XFMR-001979,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.318,1678.5,0.9254,0.4906,0.6985,150,24.9,3,1,,closed
EDGE-004019,JCT-FDR-0006-004,FUSE-XFMR-001980,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.058,308.1,0.9685,0.5396,0.6985,150,24.9,2,1,,closed
EDGE-004020,FUSE-XFMR-001980,XFMR-001980,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.331,1745.8,0.8374,0.4526,0.6985,150,24.9,2,1,,closed
EDGE-004021,JCT-FDR-0006-004,FUSE-XFMR-001981,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.061,322.3,0.9678,0.548,0.6985,150,24.9,2,1,,closed
EDGE-004022,FUSE-XFMR-001981,XFMR-001981,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.346,1826.6,0.9209,0.4678,0.6985,150,24.9,2,1,,closed
EDGE-004023,JCT-FDR-0006-004,FUSE-XFMR-001982,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.062,329.5,0.9794,0.5348,0.6985,150,24.9,2,0,,closed
EDGE-004024,FUSE-XFMR-001982,XFMR-001982,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.354,1867.0,0.9063,0.4614,0.6985,150,24.9,2,0,,closed
EDGE-004025,JCT-FDR-0006-004,FUSE-XFMR-001983,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.065,342.9,1.4155,0.5123,1.007,100,24.9,1,1,,closed
