edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-004026,FUSE-XFMR-001983,XFMR-001983,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.368,1943.3,1.5485,0.5215,1.007,100,24.9,1,1,,closed
EDGE-004027,JCT-FDR-0006-004,FUSE-XFMR-001984,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.067,354.8,0.5405,0.4602,0.5345,230,24.9,2,1,,closed
EDGE-004028,FUSE-XFMR-001984,XFMR-001984,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.381,2010.6,0.5384,0.4747,0.5345,230,24.9,2,1,,closed
EDGE-004029,JCT-FDR-0006-004,FUSE-XFMR-001985,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.07,367.5,0.8534,0.5126,0.6985,150,24.9,1,1,,closed
EDGE-004030,FUSE-XFMR-001985,XFMR-001985,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.394,2082.4,0.9116,0.543,0.6985,150,24.9,1,1,,closed
EDGE-004031,JCT-FDR-0006-004,FUSE-XFMR-001986,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.071,376.2,0.3253,0.4042,0.3655,340,24.9,1,1,,closed
EDGE-004032,FUSE-XFMR-001986,XFMR-001986,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.404,2131.8,0.315,0.4432,0.3655,340,24.9,1,1,,closed
EDGE-004033,JCT-FDR-0006-004,FUSE-XFMR-001987,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.073,387.3,0.6488,0.4663,0.5345,230,24.9,1,1,,closed
EDGE-004034,FUSE-XFMR-001987,XFMR-001987,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.416,2194.6,0.624,0.4767,0.5345,230,24.9,1,1,,closed
EDGE-004035,JCT-FDR-0006-004,FUSE-XFMR-001988,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.075,396.0,0.9369,0.4549,0.6985,150,24.9,1,1,,closed
EDGE-004036,FUSE-XFMR-001988,XFMR-001988,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.425,2244.0,0.8912,0.4681,0.6985,150,24.9,1,1,,closed
EDGE-004037,JCT-FDR-0006-004,FUSE-XFMR-001989,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.078,411.0,0.3249,0.4157,0.3655,340,24.9,1,1,,closed
EDGE-004038,FUSE-XFMR-001989,XFMR-001989,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.441,2329.3,0.3202,0.4534,0.3655,340,24.9,1,1,,closed
EDGE-004039,JCT-FDR-0006-004,FUSE-XFMR-001990,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.08,422.9,1.572,0.5182,1.007,100,24.9,2,1,,closed
EDGE-004040,FUSE-XFMR-001990,XFMR-001990,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.454,2396.6,1.3965,0.4939,1.007,100,24.9,2,1,,closed
EDGE-004041,JCT-FDR-0006-004,FUSE-XFMR-001991,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.081,429.3,1.5842,0.5205,1.007,100,24.9,1,1,,closed
EDGE-004042,FUSE-XFMR-001991,XFMR-001991,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.461,2432.5,1.383,0.5017,1.007,100,24.9,1,1,,closed
EDGE-004043,JCT-FDR-0006-004,FUSE-XFMR-001992,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.084,442.7,0.2868,0.4633,0.3655,340,24.9,2,0,,closed
EDGE-004044,FUSE-XFMR-001992,XFMR-001992,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.475,2508.8,0.297,0.3965,0.3655,340,24.9,2,0,,closed
EDGE-004045,JCT-FDR-0006-004,FUSE-XFMR-001993,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.086,453.8,0.6443,0.5188,0.5345,230,24.9,1,0,,closed
EDGE-004046,FUSE-XFMR-001993,XFMR-001993,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.487,2571.6,0.6422,0.4631,0.5345,230,24.9,1,0,,closed
EDGE-004047,JCT-FDR-0006-004,FUSE-XFMR-001994,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.088,463.3,0.2961,0.3962,0.3655,340,24.9,2,1,,closed
EDGE-004048,FUSE-XFMR-001994,XFMR-001994,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.497,2625.5,0.2675,0.4669,0.3655,340,24.9,2,1,,closed
EDGE-004049,JCT-FDR-0006-004,FUSE-XFMR-001995,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.09,477.6,0.2712,0.4642,0.3655,340,24.9,3,1,,closed
EDGE-004050,FUSE-XFMR-001995,XFMR-001995,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.513,2706.3,0.3127,0.4493,0.3655,340,24.9,3,1,,closed
EDGE-004051,JCT-FDR-0006-004,FUSE-XFMR-001996,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.092,487.9,0.5986,0.4503,0.5345,230,24.9,3,1,,closed
EDGE-004052,FUSE-XFMR-001996,XFMR-001996,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.524,2764.6,0.6141,0.4478,0.5345,230,24.9,3,1,,closed
EDGE-004053,JCT-FDR-0006-004,FUSE-XFMR-001997,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.094,496.6,1.4245,0.4836,1.007,100,24.9,1,1,,closed
EDGE-004054,FUSE-XFMR-001997,XFMR-001997,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.533,2814.0,1.4911,0.5037,1.007,100,24.9,1,1,,closed
EDGE-004055,JCT-FDR-0006-004,FUSE-XFMR-001998,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.096,506.9,0.5876,0.4478,0.5345,230,24.9,1,1,,closed
EDGE-004056,FUSE-XFMR-001998,XFMR-001998,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.544,2872.3,0.5922,0.4651,0.5345,230,24.9,1,1,,closed
EDGE-004057,JCT-FDR-0006-004,FUSE-XFMR-001999,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.099,520.3,1.3998,0.5339,1.007,100,24.9,2,1,,closed
EDGE-004058,FUSE-XFMR-001999,XFMR-001999,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.558,2948.6,1.4817,0.5081,1.007,100,24.9,2,1,,closed
EDGE-004059,JCT-FDR-0006-004,FUSE-XFMR-002000,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.101,531.4,0.8271,0.5502,0.6985,150,24.9,2,1,,closed
EDGE-004060,FUSE-XFMR-002000,XFMR-002000,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.57,3011.4,0.9473,0.5328,0.6985,150,24.9,2,1,,closed
EDGE-004061,JCT-FDR-0006-004,FUSE-XFMR-002001,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.102,540.9,1.4182,0.5442,1.007,100,24.9,3,1,,closed
EDGE-004062,FUSE-XFMR-002001,XFMR-002001,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.581,3065.3,1.5182,0.4689,1.007,100,24.9,3,1,,closed
EDGE-004063,JCT-FDR-0006-004,FUSE-XFMR-002002,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.105,552.8,1.5785,0.5277,1.007,100,24.9,2,1,,closed
EDGE-004064,FUSE-XFMR-002002,XFMR-002002,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.593,3132.6,1.5441,0.5458,1.007,100,24.9,2,1,,closed
EDGE-004065,JCT-FDR-0006-004,FUSE-XFMR-002003,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.107,563.9,1.3729,0.557,1.007,100,24.9,3,1,,closed
EDGE-004066,FUSE-XFMR-002003,XFMR-002003,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.605,3195.5,1.556,0.5177,1.007,100,24.9,3,1,,closed
EDGE-004067,JCT-FDR-0006-004,FUSE-XFMR-002004,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.109,575.0,0.5705,0.5113,0.5345,230,24.9,1,1,,closed
EDGE-004068,FUSE-XFMR-002004,XFMR-002004,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.617,3258.3,0.6402,0.5058,0.5345,230,24.9,1,1,,closed
EDGE-004069,JCT-FDR-0006-004,FUSE-XFMR-002005,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.111,586.1,0.9305,0.49,0.6985,150,24.9,2,1,,closed
EDGE-004070,FUSE-XFMR-002005,XFMR-002005,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.629,3321.1,0.8143,0.5451,0.6985,150,24.9,2,1,,closed
EDGE-004071,JCT-FDR-0006-004,FUSE-XFMR-002006,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.113,598.0,0.5624,0.448,0.5345,230,24.9,1,0,,closed
EDGE-004072,FUSE-XFMR-002006,XFMR-002006,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.642,3388.4,0.568,0.4503,0.5345,230,24.9,1,0,,closed
EDGE-004073,JCT-FDR-0006-004,FUSE-XFMR-002007,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.116,610.6,0.605,0.4331,0.5345,230,24.9,1,1,,closed
EDGE-004074,FUSE-XFMR-002007,XFMR-002007,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.655,3460.2,0.6049,0.473,0.5345,230,24.9,1,1,,closed
EDGE-004075,JCT-FDR-0006-004,FUSE-XFMR-002008,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.118,620.9,0.5544,0.4297,0.5345,230,24.9,2,1,,closed
EDGE-004076,FUSE-XFMR-002008,XFMR-002008,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.666,3518.6,0.5539,0.5098,0.5345,230,24.9,2,1,,closed
EDGE-004077,JCT-FDR-0006-004,FUSE-XFMR-002009,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.119,630.4,1.4828,0.5043,1.007,100,24.9,3,1,,closed
EDGE-004078,FUSE-XFMR-002009,XFMR-002009,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.677,3572.4,1.635,0.5459,1.007,100,24.9,3,1,,closed
EDGE-004079,JCT-FDR-0006-004,FUSE-XFMR-002010,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.121,641.5,0.2703,0.4265,0.3655,340,24.9,3,0,,closed
EDGE-004080,FUSE-XFMR-002010,XFMR-002010,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.689,3635.3,0.3192,0.4723,0.3655,340,24.9,3,0,,closed
EDGE-004081,JCT-FDR-0006-004,FUSE-XFMR-002011,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.124,655.0,0.9655,0.5508,0.6985,150,24.9,1,1,,closed
EDGE-004082,FUSE-XFMR-002011,XFMR-002011,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.703,3711.6,0.9581,0.4546,0.6985,150,24.9,1,1,,closed
EDGE-004083,JCT-FDR-0006-004,FUSE-XFMR-002012,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.126,664.5,1.5744,0.517,1.007,100,24.9,1,1,,closed
EDGE-004084,FUSE-XFMR-002012,XFMR-002012,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.713,3765.4,1.6338,0.4973,1.007,100,24.9,1,1,,closed
EDGE-004085,JCT-FDR-0006-004,FUSE-XFMR-002013,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.128,677.2,0.8841,0.5326,0.6985,150,24.9,2,1,,closed
EDGE-004086,FUSE-XFMR-002013,XFMR-002013,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.727,3837.2,0.8477,0.4807,0.6985,150,24.9,2,1,,closed
EDGE-004087,JCT-FDR-0006-004,FUSE-XFMR-002014,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.13,687.5,0.5991,0.4714,0.5345,230,24.9,3,1,,closed
EDGE-004088,FUSE-XFMR-002014,XFMR-002014,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.738,3895.6,0.6115,0.5189,0.5345,230,24.9,3,1,,closed
EDGE-004089,JCT-FDR-0006-004,FUSE-XFMR-002015,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.132,698.5,1.4803,0.5174,1.007,100,24.9,2,1,,closed
EDGE-004090,FUSE-XFMR-002015,XFMR-002015,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.75,3958.4,1.3689,0.5219,1.007,100,24.9,2,1,,closed
EDGE-004091,JCT-FDR-0006-004,FUSE-XFMR-002016,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.134,708.8,0.6042,0.4437,0.5345,230,24.9,3,1,,closed
EDGE-004092,FUSE-XFMR-002016,XFMR-002016,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.761,4016.8,0.614,0.4883,0.5345,230,24.9,3,1,,closed
EDGE-004093,JCT-FDR-0006-004,FUSE-XFMR-002017,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.136,717.6,0.2996,0.4672,0.3655,340,24.9,2,1,,closed
EDGE-004094,FUSE-XFMR-002017,XFMR-002017,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.77,4066.1,0.313,0.4149,0.3655,340,24.9,2,1,,closed
EDGE-004095,JCT-FDR-0006-004,FUSE-XFMR-002018,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.139,732.6,0.5768,0.5007,0.5345,230,24.9,1,1,,closed
EDGE-004096,FUSE-XFMR-002018,XFMR-002018,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.786,4151.4,0.5733,0.4882,0.5345,230,24.9,1,1,,closed
EDGE-004097,JCT-FDR-0006-004,FUSE-XFMR-002019,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.14,740.5,0.2963,0.4488,0.3655,340,24.9,1,0,,closed
EDGE-004098,FUSE-XFMR-002019,XFMR-002019,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.795,4196.3,0.2977,0.4433,0.3655,340,24.9,1,0,,closed
EDGE-004099,JCT-FDR-0006-004,FUSE-XFMR-002020,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.142,751.6,0.3049,0.4094,0.3655,340,24.9,1,0,,closed
EDGE-004100,FUSE-XFMR-002020,XFMR-002020,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.807,4259.1,0.3006,0.4546,0.3655,340,24.9,1,0,,closed
EDGE-004101,JCT-FDR-0006-004,FUSE-XFMR-002021,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.145,765.1,0.8188,0.484,0.6985,150,24.9,1,1,,closed
EDGE-004102,FUSE-XFMR-002021,XFMR-002021,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.821,4335.4,0.9607,0.4996,0.6985,150,24.9,1,1,,closed
EDGE-004103,JCT-FDR-0006-004,FUSE-XFMR-002022,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.147,777.0,0.3174,0.4172,0.3655,340,24.9,1,1,,closed
EDGE-004104,FUSE-XFMR-002022,XFMR-002022,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.834,4402.7,0.287,0.4105,0.3655,340,24.9,1,1,,closed
EDGE-004105,JCT-FDR-0006-004,FUSE-XFMR-002023,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.148,783.3,1.4437,0.4779,1.007,100,24.9,1,1,,closed
EDGE-004106,FUSE-XFMR-002023,XFMR-002023,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.841,4438.6,1.5271,0.4754,1.007,100,24.9,1,1,,closed
EDGE-004107,JCT-FDR-0006-004,FUSE-XFMR-002024,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.151,798.3,0.3157,0.4673,0.3655,340,24.9,1,1,,closed
EDGE-004108,FUSE-XFMR-002024,XFMR-002024,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.857,4523.9,0.3263,0.452,0.3655,340,24.9,1,1,,closed
EDGE-004109,JCT-FDR-0006-004,FUSE-XFMR-002025,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.153,808.6,1.3785,0.4644,1.007,100,24.9,3,1,,closed
EDGE-004110,FUSE-XFMR-002025,XFMR-002025,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.868,4582.2,1.6015,0.4683,1.007,100,24.9,3,1,,closed
EDGE-004111,JCT-FDR-0006-004,FUSE-XFMR-002026,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.155,820.5,0.8372,0.4869,0.6985,150,24.9,3,1,,closed
EDGE-004112,FUSE-XFMR-002026,XFMR-002026,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.881,4649.6,0.9037,0.5513,0.6985,150,24.9,3,1,,closed
EDGE-004113,JCT-FDR-0006-004,FUSE-XFMR-002027,FDR-0006,SUB-002,lateral_underground,#4 CU,ABC,0.157,830.8,1.4543,0.4918,1.007,100,24.9,3,0,,closed
EDGE-004114,FUSE-XFMR-002027,XFMR-002027,FDR-0006,SUB-002,lateral_underground,#4 CU,ABC,0.892,4707.9,1.4923,0.5185,1.007,100,24.9,3,0,,closed
EDGE-004115,JCT-FDR-0006-004,FUSE-XFMR-002028,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.159,841.9,0.3027,0.4533,0.3655,340,24.9,1,1,,closed
EDGE-004116,FUSE-XFMR-002028,XFMR-002028,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.904,4770.7,0.3235,0.455,0.3655,340,24.9,1,1,,closed
EDGE-004117,JCT-FDR-0006-004,FUSE-XFMR-002029,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.161,849.8,0.9101,0.4885,0.6985,150,24.9,1,1,,closed
EDGE-004118,FUSE-XFMR-002029,XFMR-002029,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.912,4815.6,0.942,0.5199,0.6985,150,24.9,1,1,,closed
EDGE-004119,JCT-FDR-0006-004,FUSE-XFMR-002030,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.163,860.9,0.9662,0.5475,0.6985,150,24.9,2,0,,closed
EDGE-004120,FUSE-XFMR-002030,XFMR-002030,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.924,4878.5,0.9813,0.4798,0.6985,150,24.9,2,0,,closed
EDGE-004121,JCT-FDR-0006-004,JCT-FDR-0006-005,FDR-0006,SUB-002,primary_underground,1/0 AL,ABC,0.92,4857.6,0.6231,0.4545,0.5602,230,24.9,3,0,,closed
EDGE-004122,JCT-FDR-0006-005,FUSE-XFMR-002031,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.001,4.8,0.5819,0.5075,0.5345,230,24.9,2,1,,closed
EDGE-004123,FUSE-XFMR-002031,XFMR-002031,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.005,26.9,0.5624,0.4719,0.5345,230,24.9,2,1,,closed
EDGE-004124,JCT-FDR-0006-005,FUSE-XFMR-002032,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.002,11.9,0.8923,0.5031,0.6985,150,24.9,1,1,,closed
EDGE-004125,FUSE-XFMR-002032,XFMR-002032,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.013,67.3,0.9683,0.5177,0.6985,150,24.9,1,1,,closed
EDGE-004126,JCT-FDR-0006-005,FUSE-XFMR-002033,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.005,26.1,0.6333,0.5017,0.5345,230,24.9,1,1,,closed
EDGE-004127,FUSE-XFMR-002033,XFMR-002033,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.028,148.1,0.6237,0.4594,0.5345,230,24.9,1,1,,closed
EDGE-004128,JCT-FDR-0006-005,FUSE-XFMR-002034,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.007,36.4,0.5509,0.5076,0.5345,230,24.9,2,1,,closed
EDGE-004129,FUSE-XFMR-002034,XFMR-002034,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.039,206.4,0.5774,0.5109,0.5345,230,24.9,2,1,,closed
EDGE-004130,JCT-FDR-0006-005,FUSE-XFMR-002035,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.009,47.5,0.3,0.4243,0.3655,340,24.9,2,0,,closed
EDGE-004131,FUSE-XFMR-002035,XFMR-002035,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.051,269.3,0.3263,0.477,0.3655,340,24.9,2,0,,closed
EDGE-004132,JCT-FDR-0006-005,FUSE-XFMR-002036,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.011,57.8,0.9423,0.4789,0.6985,150,24.9,1,1,,closed
EDGE-004133,FUSE-XFMR-002036,XFMR-002036,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.062,327.6,0.8066,0.5303,0.6985,150,24.9,1,1,,closed
EDGE-004134,JCT-FDR-0006-005,FUSE-XFMR-002037,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.012,64.9,0.98,0.4836,0.6985,150,24.9,3,1,,closed
EDGE-004135,FUSE-XFMR-002037,XFMR-002037,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.07,368.0,0.9114,0.4996,0.6985,150,24.9,3,1,,closed
EDGE-004136,JCT-FDR-0006-005,FUSE-XFMR-002038,FDR-0006,SUB-002,lateral_underground,4/0 AL,BC,0.015,79.2,0.3109,0.4676,0.3655,340,24.9,2,0,,closed
EDGE-004137,FUSE-XFMR-002038,XFMR-002038,FDR-0006,SUB-002,lateral_underground,4/0 AL,BC,0.085,448.8,0.3028,0.4623,0.3655,340,24.9,2,0,,closed
EDGE-004138,JCT-FDR-0006-005,FUSE-XFMR-002039,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.017,91.1,0.2839,0.45,0.3655,340,24.9,2,1,,closed
EDGE-004139,FUSE-XFMR-002039,XFMR-002039,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.098,516.1,0.2856,0.4008,0.3655,340,24.9,2,1,,closed
EDGE-004140,JCT-FDR-0006-005,FUSE-XFMR-002040,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.018,97.4,0.312,0.4555,0.3655,340,24.9,2,1,,closed
EDGE-004141,FUSE-XFMR-002040,XFMR-002040,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.105,552.0,0.3262,0.467,0.3655,340,24.9,2,1,,closed
EDGE-004142,JCT-FDR-0006-005,FUSE-XFMR-002041,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.021,112.5,0.9797,0.5118,0.6985,150,24.9,1,1,,closed
EDGE-004143,FUSE-XFMR-002041,XFMR-002041,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.121,637.3,0.8687,0.5038,0.6985,150,24.9,1,1,,closed
EDGE-004144,JCT-FDR-0006-005,FUSE-XFMR-002042,FDR-0006,SUB-002,lateral_underground,#2 ACSR,C,0.024,124.3,0.8953,0.474,0.6985,150,24.9,1,0,,closed
EDGE-004145,FUSE-XFMR-002042,XFMR-002042,FDR-0006,SUB-002,lateral_underground,#2 ACSR,C,0.133,704.6,0.9174,0.4701,0.6985,150,24.9,1,0,,closed
EDGE-004146,JCT-FDR-0006-005,FUSE-XFMR-002043,FDR-0006,SUB-002,lateral_underground,#2 ACSR,ABC,0.025,133.8,0.8147,0.5067,0.6985,150,24.9,3,0,,closed
EDGE-004147,FUSE-XFMR-002043,XFMR-002043,FDR-0006,SUB-002,lateral_underground,#2 ACSR,ABC,0.144,758.5,0.9152,0.5079,0.6985,150,24.9,3,0,,closed
EDGE-004148,JCT-FDR-0006-005,FUSE-XFMR-002044,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.027,141.8,0.2794,0.4737,0.3655,340,24.9,1,1,,closed
EDGE-004149,FUSE-XFMR-002044,XFMR-002044,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.152,803.4,0.2693,0.4215,0.3655,340,24.9,1,1,,closed
EDGE-004150,JCT-FDR-0006-005,FUSE-XFMR-002045,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.029,153.6,0.296,0.4412,0.3655,340,24.9,2,1,,closed
EDGE-004151,FUSE-XFMR-002045,XFMR-002045,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.165,870.7,0.323,0.4483,0.3655,340,24.9,2,1,,closed
EDGE-004152,JCT-FDR-0006-005,FUSE-XFMR-002046,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.032,167.9,0.3042,0.403,0.3655,340,24.9,1,1,,closed
EDGE-004153,FUSE-XFMR-002046,XFMR-002046,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.18,951.5,0.3064,0.4007,0.3655,340,24.9,1,1,,closed
EDGE-004154,JCT-FDR-0006-005,FUSE-XFMR-002047,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.033,176.6,0.2784,0.4163,0.3655,340,24.9,3,1,,closed
EDGE-004155,FUSE-XFMR-002047,XFMR-002047,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.19,1000.8,0.2726,0.4743,0.3655,340,24.9,3,1,,closed
EDGE-004156,JCT-FDR-0006-005,FUSE-XFMR-002048,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.036,188.5,0.3252,0.4326,0.3655,340,24.9,2,1,,closed
EDGE-004157,FUSE-XFMR-002048,XFMR-002048,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.202,1068.1,0.32,0.4423,0.3655,340,24.9,2,1,,closed
EDGE-004158,JCT-FDR-0006-005,FUSE-XFMR-002049,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.037,198.0,0.2789,0.4599,0.3655,340,24.9,1,1,,closed
EDGE-004159,FUSE-XFMR-002049,XFMR-002049,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.212,1122.0,0.2698,0.4008,0.3655,340,24.9,1,1,,closed
EDGE-004160,JCT-FDR-0006-005,FUSE-XFMR-002050,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.04,212.3,0.2879,0.4485,0.3655,340,24.9,2,0,,closed
EDGE-004161,FUSE-XFMR-002050,XFMR-002050,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.228,1202.8,0.2712,0.44,0.3655,340,24.9,2,0,,closed
EDGE-004162,JCT-FDR-0006-005,FUSE-XFMR-002051,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.042,221.8,0.5539,0.4311,0.5345,230,24.9,3,1,,closed
EDGE-004163,FUSE-XFMR-002051,XFMR-002051,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.238,1256.6,0.5437,0.4967,0.5345,230,24.9,3,1,,closed
EDGE-004164,JCT-FDR-0006-005,FUSE-XFMR-002052,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.044,232.1,0.5361,0.436,0.5345,230,24.9,3,1,,closed
EDGE-004165,FUSE-XFMR-002052,XFMR-002052,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.249,1315.0,0.5395,0.501,0.5345,230,24.9,3,1,,closed
EDGE-004166,JCT-FDR-0006-005,FUSE-XFMR-002053,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.046,243.1,0.6322,0.5146,0.5345,230,24.9,2,1,,closed
EDGE-004167,FUSE-XFMR-002053,XFMR-002053,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.261,1377.8,0.5452,0.4362,0.5345,230,24.9,2,1,,closed
EDGE-004168,JCT-FDR-0006-005,FUSE-XFMR-002054,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.048,254.2,0.3227,0.4724,0.3655,340,24.9,2,1,,closed
EDGE-004169,FUSE-XFMR-002054,XFMR-002054,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.273,1440.6,0.32,0.4049,0.3655,340,24.9,2,1,,closed
EDGE-004170,JCT-FDR-0006-005,FUSE-XFMR-002055,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.05,265.3,0.3139,0.3954,0.3655,340,24.9,3,1,,closed
EDGE-004171,FUSE-XFMR-002055,XFMR-002055,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.285,1503.5,0.2816,0.3956,0.3655,340,24.9,3,1,,closed
EDGE-004172,JCT-FDR-0006-005,FUSE-XFMR-002056,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.052,276.4,0.5359,0.4514,0.5345,230,24.9,1,0,,closed
EDGE-004173,FUSE-XFMR-002056,XFMR-002056,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.297,1566.3,0.5859,0.4762,0.5345,230,24.9,1,0,,closed
EDGE-004174,JCT-FDR-0006-005,FUSE-XFMR-002057,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.055,288.3,1.4954,0.5483,1.007,100,24.9,2,1,,closed
EDGE-004175,FUSE-XFMR-002057,XFMR-002057,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.309,1633.6,1.5325,0.5039,1.007,100,24.9,2,1,,closed
EDGE-004176,JCT-FDR-0006-005,FUSE-XFMR-002058,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.056,297.8,0.286,0.4533,0.3655,340,24.9,2,1,,closed
EDGE-004177,FUSE-XFMR-002058,XFMR-002058,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.32,1687.5,0.3176,0.4712,0.3655,340,24.9,2,1,,closed
EDGE-004178,JCT-FDR-0006-005,FUSE-XFMR-002059,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.059,312.0,0.5947,0.4846,0.5345,230,24.9,2,1,,closed
EDGE-004179,FUSE-XFMR-002059,XFMR-002059,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.335,1768.3,0.6462,0.5125,0.5345,230,24.9,2,1,,closed
EDGE-004180,JCT-FDR-0006-005,FUSE-XFMR-002060,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.061,321.6,0.5805,0.5169,0.5345,230,24.9,1,1,,closed
EDGE-004181,FUSE-XFMR-002060,XFMR-002060,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.345,1822.1,0.6114,0.4353,0.5345,230,24.9,1,1,,closed
EDGE-004182,JCT-FDR-0006-005,FUSE-XFMR-002061,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.063,331.1,1.5352,0.4699,1.007,100,24.9,1,1,,closed
EDGE-004183,FUSE-XFMR-002061,XFMR-002061,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.355,1876.0,1.59,0.5057,1.007,100,24.9,1,1,,closed
EDGE-004184,JCT-FDR-0006-005,FUSE-XFMR-002062,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.065,342.1,0.6275,0.468,0.5345,230,24.9,2,1,,closed
EDGE-004185,FUSE-XFMR-002062,XFMR-002062,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.367,1938.8,0.6498,0.4892,0.5345,230,24.9,2,1,,closed
EDGE-004186,JCT-FDR-0006-005,FUSE-XFMR-002063,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.067,351.6,0.5456,0.4334,0.5345,230,24.9,3,1,,closed
EDGE-004187,FUSE-XFMR-002063,XFMR-002063,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.377,1992.7,0.5395,0.5092,0.5345,230,24.9,3,1,,closed
EDGE-004188,JCT-FDR-0006-005,FUSE-XFMR-002064,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.069,364.3,0.2931,0.4095,0.3655,340,24.9,2,0,,closed
EDGE-004189,FUSE-XFMR-002064,XFMR-002064,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.391,2064.5,0.2937,0.4423,0.3655,340,24.9,2,0,,closed
EDGE-004190,JCT-FDR-0006-005,FUSE-XFMR-002065,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.071,377.0,0.9188,0.549,0.6985,150,24.9,3,1,,closed
EDGE-004191,FUSE-XFMR-002065,XFMR-002065,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.405,2136.3,0.9646,0.5235,0.6985,150,24.9,3,1,,closed
EDGE-004192,JCT-FDR-0006-005,FUSE-XFMR-002066,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.073,386.5,1.5305,0.4626,1.007,100,24.9,1,1,,closed
EDGE-004193,FUSE-XFMR-002066,XFMR-002066,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.415,2190.1,1.4681,0.5036,1.007,100,24.9,1,1,,closed
EDGE-004194,JCT-FDR-0006-005,FUSE-XFMR-002067,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.076,399.2,0.6162,0.4592,0.5345,230,24.9,2,1,,closed
EDGE-004195,FUSE-XFMR-002067,XFMR-002067,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.428,2262.0,0.577,0.4599,0.5345,230,24.9,2,1,,closed
EDGE-004196,JCT-FDR-0006-005,FUSE-XFMR-002068,FDR-0006,SUB-002,lateral_underground,1/0 AL,ABC,0.078,411.8,0.5641,0.5111,0.5345,230,24.9,3,0,,closed
EDGE-004197,FUSE-XFMR-002068,XFMR-002068,FDR-0006,SUB-002,lateral_underground,1/0 AL,ABC,0.442,2333.8,0.6327,0.4624,0.5345,230,24.9,3,0,,closed
EDGE-004198,JCT-FDR-0006-005,FUSE-XFMR-002069,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.08,423.7,0.9294,0.5041,0.6985,150,24.9,2,1,,closed
EDGE-004199,FUSE-XFMR-002069,XFMR-002069,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.455,2401.1,0.9437,0.5505,0.6985,150,24.9,2,1,,closed
EDGE-004200,JCT-FDR-0006-005,FUSE-XFMR-002070,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.082,430.8,0.3256,0.4112,0.3655,340,24.9,1,1,,closed
EDGE-004201,FUSE-XFMR-002070,XFMR-002070,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.462,2441.5,0.2954,0.4532,0.3655,340,24.9,1,1,,closed
EDGE-004202,JCT-FDR-0006-005,FUSE-XFMR-002071,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.084,441.9,0.2799,0.445,0.3655,340,24.9,1,1,,closed
EDGE-004203,FUSE-XFMR-002071,XFMR-002071,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.474,2504.3,0.2817,0.4408,0.3655,340,24.9,1,1,,closed
EDGE-004204,JCT-FDR-0006-005,FUSE-XFMR-002072,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.086,456.2,0.2926,0.4022,0.3655,340,24.9,2,1,,closed
EDGE-004205,FUSE-XFMR-002072,XFMR-002072,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.49,2585.1,0.3237,0.4745,0.3655,340,24.9,2,1,,closed
EDGE-004206,JCT-FDR-0006-005,FUSE-XFMR-002073,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.088,466.5,0.3047,0.4124,0.3655,340,24.9,3,1,,closed
EDGE-004207,FUSE-XFMR-002073,XFMR-002073,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.501,2643.4,0.2933,0.4281,0.3655,340,24.9,3,1,,closed
EDGE-004208,JCT-FDR-0006-005,FUSE-XFMR-002074,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.09,476.8,0.6019,0.4724,0.5345,230,24.9,1,1,,closed
EDGE-004209,FUSE-XFMR-002074,XFMR-002074,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.512,2701.8,0.5497,0.4553,0.5345,230,24.9,1,1,,closed
EDGE-004210,JCT-FDR-0006-005,FUSE-XFMR-002075,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.092,487.1,0.287,0.4361,0.3655,340,24.9,2,0,,closed
EDGE-004211,FUSE-XFMR-002075,XFMR-002075,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.523,2760.1,0.304,0.3907,0.3655,340,24.9,2,0,,closed
EDGE-004212,JCT-FDR-0006-005,FUSE-XFMR-002076,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.095,499.0,0.2885,0.4554,0.3655,340,24.9,1,1,,closed
EDGE-004213,FUSE-XFMR-002076,XFMR-002076,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.535,2827.4,0.3225,0.4355,0.3655,340,24.9,1,1,,closed
EDGE-004214,JCT-FDR-0006-005,FUSE-XFMR-002077,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.096,506.9,0.6215,0.5235,0.5345,230,24.9,3,1,,closed
EDGE-004215,FUSE-XFMR-002077,XFMR-002077,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.544,2872.3,0.5431,0.5183,0.5345,230,24.9,3,1,,closed
EDGE-004216,JCT-FDR-0006-005,FUSE-XFMR-002078,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.098,518.0,0.8269,0.4525,0.6985,150,24.9,2,0,,closed
EDGE-004217,FUSE-XFMR-002078,XFMR-002078,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.556,2935.2,0.9268,0.4953,0.6985,150,24.9,2,0,,closed
EDGE-004218,JCT-FDR-0006-005,FUSE-XFMR-002079,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.101,533.0,0.2865,0.4451,0.3655,340,24.9,3,1,,closed
EDGE-004219,FUSE-XFMR-002079,XFMR-002079,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.572,3020.4,0.2721,0.4461,0.3655,340,24.9,3,1,,closed
EDGE-004220,JCT-FDR-0006-005,FUSE-XFMR-002080,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.102,540.9,0.6005,0.4697,0.5345,230,24.9,2,1,,closed
EDGE-004221,FUSE-XFMR-002080,XFMR-002080,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.581,3065.3,0.6055,0.4423,0.5345,230,24.9,2,1,,closed
EDGE-004222,JCT-FDR-0006-005,FUSE-XFMR-002081,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.105,552.0,0.627,0.4319,0.5345,230,24.9,1,1,,closed
EDGE-004223,FUSE-XFMR-002081,XFMR-002081,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.592,3128.1,0.5652,0.4713,0.5345,230,24.9,1,1,,closed
EDGE-004224,JCT-FDR-0006-005,FUSE-XFMR-002082,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.107,563.1,0.5708,0.4456,0.5345,230,24.9,1,0,,closed
EDGE-004225,FUSE-XFMR-002082,XFMR-002082,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.604,3191.0,0.5832,0.5012,0.5345,230,24.9,1,0,,closed
EDGE-004226,JCT-FDR-0006-005,FUSE-XFMR-002083,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.109,576.6,0.8265,0.5086,0.6985,150,24.9,2,0,,closed
EDGE-004227,FUSE-XFMR-002083,XFMR-002083,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AB,0.619,3267.3,0.9325,0.462,0.6985,150,24.9,2,0,,closed
EDGE-004228,JCT-FDR-0006-005,FUSE-XFMR-002084,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.111,586.1,0.8746,0.5097,0.6985,150,24.9,1,1,,closed
EDGE-004229,FUSE-XFMR-002084,XFMR-002084,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.629,3321.1,0.8475,0.4969,0.6985,150,24.9,1,1,,closed
EDGE-004230,JCT-FDR-0006-005,FUSE-XFMR-002085,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.113,598.0,0.2773,0.3954,0.3655,340,24.9,1,1,,closed
EDGE-004231,FUSE-XFMR-002085,XFMR-002085,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.642,3388.4,0.2691,0.3941,0.3655,340,24.9,1,1,,closed
EDGE-004232,JCT-FDR-0006-005,FUSE-XFMR-002086,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.115,609.8,0.5411,0.4769,0.5345,230,24.9,2,1,,closed
EDGE-004233,FUSE-XFMR-002086,XFMR-002086,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.654,3455.8,0.6444,0.4662,0.5345,230,24.9,2,1,,closed
EDGE-004234,JCT-FDR-0006-005,FUSE-XFMR-002087,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.118,622.5,0.8242,0.5031,0.6985,150,24.9,1,1,,closed
EDGE-004235,FUSE-XFMR-002087,XFMR-002087,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.668,3527.6,0.8088,0.5281,0.6985,150,24.9,1,1,,closed
EDGE-004236,JCT-FDR-0006-005,FUSE-XFMR-002088,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.12,631.2,0.6408,0.4469,0.5345,230,24.9,2,1,,closed
EDGE-004237,FUSE-XFMR-002088,XFMR-002088,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.677,3576.9,0.6176,0.5184,0.5345,230,24.9,2,1,,closed
EDGE-004238,JCT-FDR-0006-005,FUSE-XFMR-002089,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.121,641.5,0.645,0.5168,0.5345,230,24.9,1,1,,closed
EDGE-004239,FUSE-XFMR-002089,XFMR-002089,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.689,3635.3,0.6267,0.4549,0.5345,230,24.9,1,1,,closed
EDGE-004240,JCT-FDR-0006-005,FUSE-XFMR-002090,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.124,655.8,1.642,0.5032,1.007,100,24.9,2,1,,closed
EDGE-004241,FUSE-XFMR-002090,XFMR-002090,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.704,3716.1,1.4456,0.5281,1.007,100,24.9,2,1,,closed
EDGE-004242,JCT-FDR-0006-005,FUSE-XFMR-002091,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.125,662.1,0.2719,0.4105,0.3655,340,24.9,2,0,,closed
EDGE-004243,FUSE-XFMR-002091,XFMR-002091,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.711,3752.0,0.3203,0.4514,0.3655,340,24.9,2,0,,closed
EDGE-004244,JCT-FDR-0006-005,FUSE-XFMR-002092,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.128,674.8,1.476,0.5117,1.007,100,24.9,3,1,,closed
EDGE-004245,FUSE-XFMR-002092,XFMR-002092,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.724,3823.8,1.5949,0.5228,1.007,100,24.9,3,1,,closed
EDGE-004246,JCT-FDR-0006-005,FUSE-XFMR-002093,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.13,688.2,0.5875,0.4667,0.5345,230,24.9,1,1,,closed
EDGE-004247,FUSE-XFMR-002093,XFMR-002093,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.739,3900.1,0.5639,0.4839,0.5345,230,24.9,1,1,,closed
EDGE-004248,JCT-FDR-0006-005,FUSE-XFMR-002094,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.132,699.3,0.6181,0.4919,0.5345,230,24.9,2,0,,closed
EDGE-004249,FUSE-XFMR-002094,XFMR-002094,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.751,3962.9,0.5876,0.5146,0.5345,230,24.9,2,0,,closed
EDGE-004250,JCT-FDR-0006-005,FUSE-XFMR-002095,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.134,709.6,0.3198,0.4661,0.3655,340,24.9,1,1,,closed
EDGE-004251,FUSE-XFMR-002095,XFMR-002095,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.762,4021.2,0.31,0.4599,0.3655,340,24.9,1,1,,closed
EDGE-004252,JCT-FDR-0006-005,FUSE-XFMR-002096,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.136,719.9,1.428,0.4939,1.007,100,24.9,1,1,,closed
EDGE-004253,FUSE-XFMR-002096,XFMR-002096,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.773,4079.6,1.6441,0.5415,1.007,100,24.9,1,1,,closed
EDGE-004254,JCT-FDR-0006-005,FUSE-XFMR-002097,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.139,731.8,1.3952,0.4757,1.007,100,24.9,2,0,,closed
EDGE-004255,FUSE-XFMR-002097,XFMR-002097,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.785,4146.9,1.4578,0.5086,1.007,100,24.9,2,0,,closed
EDGE-004256,JCT-FDR-0006-005,FUSE-XFMR-002098,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.14,741.3,1.5122,0.5114,1.007,100,24.9,2,1,,closed
EDGE-004257,FUSE-XFMR-002098,XFMR-002098,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.796,4200.8,1.5995,0.4741,1.007,100,24.9,2,1,,closed
EDGE-004258,JCT-FDR-0006-005,FUSE-XFMR-002099,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.142,750.8,0.3228,0.394,0.3655,340,24.9,2,1,,closed
EDGE-004259,FUSE-XFMR-002099,XFMR-002099,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.806,4254.6,0.2759,0.4118,0.3655,340,24.9,2,1,,closed
EDGE-004260,JCT-FDR-0006-005,FUSE-XFMR-002100,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.145,763.5,0.269,0.4431,0.3655,340,24.9,1,1,,closed
EDGE-004261,FUSE-XFMR-002100,XFMR-002100,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.819,4326.4,0.2854,0.4581,0.3655,340,24.9,1,1,,closed
EDGE-004262,JCT-FDR-0006-005,FUSE-XFMR-002101,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.147,773.8,0.9181,0.5002,0.6985,150,24.9,2,1,,closed
EDGE-004263,FUSE-XFMR-002101,XFMR-002101,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.83,4384.8,0.8612,0.5231,0.6985,150,24.9,2,1,,closed
EDGE-004264,JCT-FDR-0006-005,FUSE-XFMR-002102,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.149,785.7,1.4126,0.5287,1.007,100,24.9,2,1,,closed
EDGE-004265,FUSE-XFMR-002102,XFMR-002102,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.843,4452.1,1.5692,0.5287,1.007,100,24.9,2,1,,closed
EDGE-004266,JCT-FDR-0006-005,FUSE-XFMR-002103,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.151,797.5,1.5605,0.5424,1.007,100,24.9,1,1,,closed
EDGE-004267,FUSE-XFMR-002103,XFMR-002103,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.856,4519.4,1.5497,0.5314,1.007,100,24.9,1,1,,closed
EDGE-004268,JCT-FDR-0006-005,FUSE-XFMR-002104,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.153,809.4,0.9602,0.5202,0.6985,150,24.9,3,1,,closed
EDGE-004269,FUSE-XFMR-002104,XFMR-002104,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.869,4586.7,0.9172,0.5131,0.6985,150,24.9,3,1,,closed
EDGE-004270,JCT-FDR-0006-005,FUSE-XFMR-002105,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.156,821.3,0.9093,0.5436,0.6985,150,24.9,1,1,,closed
EDGE-004271,FUSE-XFMR-002105,XFMR-002105,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.881,4654.1,0.8906,0.5304,0.6985,150,24.9,1,1,,closed
EDGE-004272,JCT-FDR-0006-005,FUSE-XFMR-002106,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.157,830.0,0.3153,0.3979,0.3655,340,24.9,1,1,,closed
EDGE-004273,FUSE-XFMR-002106,XFMR-002106,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.891,4703.4,0.3053,0.4761,0.3655,340,24.9,1,1,,closed
EDGE-004274,JCT-FDR-0006-005,FUSE-XFMR-002107,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.159,841.1,1.5265,0.5577,1.007,100,24.9,2,1,,closed
EDGE-004275,FUSE-XFMR-002107,XFMR-002107,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.903,4766.3,1.3586,0.5147,1.007,100,24.9,2,1,,closed
EDGE-004276,JCT-FDR-0006-005,FUSE-XFMR-002108,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.162,853.8,0.8875,0.5265,0.6985,150,24.9,2,1,,closed
EDGE-004277,FUSE-XFMR-002108,XFMR-002108,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.916,4838.1,0.9464,0.5504,0.6985,150,24.9,2,1,,closed
EDGE-004278,JCT-FDR-0006-005,FUSE-XFMR-002109,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.164,864.9,0.9475,0.4656,0.6985,150,24.9,1,1,,closed
EDGE-004279,FUSE-XFMR-002109,XFMR-002109,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,C,0.928,4900.9,0.9106,0.5138,0.6985,150,24.9,1,1,,closed
EDGE-004280,JCT-FDR-0006-005,JCT-FDR-0006-006,FDR-0006,SUB-002,primary_overhead,1/0 AL,ABC,0.92,4857.6,0.5661,0.4523,0.5299,230,24.9,3,1,,closed
EDGE-004281,JCT-FDR-0006-006,FUSE-XFMR-002110,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.001,3.2,0.9065,0.4741,0.6985,150,24.9,2,0,,closed
EDGE-004282,FUSE-XFMR-002110,XFMR-002110,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.003,18.0,0.9588,0.4992,0.6985,150,24.9,2,0,,closed
EDGE-004283,JCT-FDR-0006-006,FUSE-XFMR-002111,FDR-0006,SUB-002,lateral_underground,#2 ACSR,ABC,0.003,13.5,0.8803,0.4845,0.6985,150,24.9,3,0,,closed
EDGE-004284,FUSE-XFMR-002111,XFMR-002111,FDR-0006,SUB-002,lateral_underground,#2 ACSR,ABC,0.014,76.3,0.9114,0.4794,0.6985,150,24.9,3,0,,closed
EDGE-004285,JCT-FDR-0006-006,FUSE-XFMR-002112,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.004,23.8,0.927,0.4807,0.6985,150,24.9,3,1,,closed
EDGE-004286,FUSE-XFMR-002112,XFMR-002112,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.025,134.6,0.8586,0.4785,0.6985,150,24.9,3,1,,closed
EDGE-004287,JCT-FDR-0006-006,FUSE-XFMR-002113,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.007,36.4,0.3203,0.4284,0.3655,340,24.9,2,1,,closed
EDGE-004288,FUSE-XFMR-002113,XFMR-002113,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.039,206.4,0.3248,0.4509,0.3655,340,24.9,2,1,,closed
EDGE-004289,JCT-FDR-0006-006,FUSE-XFMR-002114,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.009,47.5,0.8545,0.534,0.6985,150,24.9,1,1,,closed
EDGE-004290,FUSE-XFMR-002114,XFMR-002114,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.051,269.3,0.8117,0.5337,0.6985,150,24.9,1,1,,closed
EDGE-004291,JCT-FDR-0006-006,FUSE-XFMR-002115,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.011,55.4,0.8766,0.5138,0.6985,150,24.9,2,1,,closed
EDGE-004292,FUSE-XFMR-002115,XFMR-002115,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.06,314.2,0.8976,0.5033,0.6985,150,24.9,2,1,,closed
EDGE-004293,JCT-FDR-0006-006,FUSE-XFMR-002116,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.013,66.5,0.3066,0.4272,0.3655,340,24.9,1,0,,closed
EDGE-004294,FUSE-XFMR-002116,XFMR-002116,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.071,377.0,0.2894,0.4288,0.3655,340,24.9,1,0,,closed
EDGE-004295,JCT-FDR-0006-006,FUSE-XFMR-002117,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.014,76.0,0.3064,0.3947,0.3655,340,24.9,1,1,,closed
EDGE-004296,FUSE-XFMR-002117,XFMR-002117,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.082,430.8,0.313,0.4019,0.3655,340,24.9,1,1,,closed
EDGE-004297,JCT-FDR-0006-006,FUSE-XFMR-002118,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.017,87.9,0.3064,0.4021,0.3655,340,24.9,3,1,,closed
EDGE-004298,FUSE-XFMR-002118,XFMR-002118,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.094,498.2,0.2889,0.429,0.3655,340,24.9,3,1,,closed
EDGE-004299,JCT-FDR-0006-006,FUSE-XFMR-002119,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.019,99.0,0.3165,0.3972,0.3655,340,24.9,3,0,,closed
EDGE-004300,FUSE-XFMR-002119,XFMR-002119,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.106,561.0,0.2856,0.4451,0.3655,340,24.9,3,0,,closed
EDGE-004301,JCT-FDR-0006-006,FUSE-XFMR-002120,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.021,111.7,0.9479,0.5147,0.6985,150,24.9,2,0,,closed
EDGE-004302,FUSE-XFMR-002120,XFMR-002120,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.12,632.8,0.8548,0.5241,0.6985,150,24.9,2,0,,closed
EDGE-004303,JCT-FDR-0006-006,FUSE-XFMR-002121,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.023,121.2,0.8983,0.552,0.6985,150,24.9,1,1,,closed
EDGE-004304,FUSE-XFMR-002121,XFMR-002121,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.13,686.7,0.832,0.5434,0.6985,150,24.9,1,1,,closed
EDGE-004305,JCT-FDR-0006-006,FUSE-XFMR-002122,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.025,132.3,0.5914,0.431,0.5345,230,24.9,2,1,,closed
EDGE-004306,FUSE-XFMR-002122,XFMR-002122,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.142,749.5,0.6279,0.4654,0.5345,230,24.9,2,1,,closed
EDGE-004307,JCT-FDR-0006-006,FUSE-XFMR-002123,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.027,144.9,0.8469,0.5001,0.6985,150,24.9,1,1,,closed
EDGE-004308,FUSE-XFMR-002123,XFMR-002123,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.156,821.3,0.9293,0.4641,0.6985,150,24.9,1,1,,closed
EDGE-004309,JCT-FDR-0006-006,FUSE-XFMR-002124,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.03,157.6,1.3566,0.5322,1.007,100,24.9,1,1,,closed
EDGE-004310,FUSE-XFMR-002124,XFMR-002124,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.169,893.1,1.5664,0.4765,1.007,100,24.9,1,1,,closed
EDGE-004311,JCT-FDR-0006-006,FUSE-XFMR-002125,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.032,166.3,1.3589,0.5566,1.007,100,24.9,2,0,,closed
EDGE-004312,FUSE-XFMR-002125,XFMR-002125,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.178,942.5,1.5511,0.4973,1.007,100,24.9,2,0,,closed
EDGE-004313,JCT-FDR-0006-006,FUSE-XFMR-002126,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.033,176.6,1.3865,0.5515,1.007,100,24.9,2,1,,closed
EDGE-004314,FUSE-XFMR-002126,XFMR-002126,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.19,1000.8,1.4017,0.5389,1.007,100,24.9,2,1,,closed
EDGE-004315,JCT-FDR-0006-006,FUSE-XFMR-002127,FDR-0006,SUB-002,lateral_underground,#4 CU,A,0.036,191.7,1.3614,0.5299,1.007,100,24.9,1,0,,closed
EDGE-004316,FUSE-XFMR-002127,XFMR-002127,FDR-0006,SUB-002,lateral_underground,#4 CU,A,0.206,1086.1,1.4564,0.4986,1.007,100,24.9,1,0,,closed
EDGE-004317,JCT-FDR-0006-006,FUSE-XFMR-002128,FDR-0006,SUB-002,lateral_underground,#4 CU,C,0.038,199.6,1.5958,0.5223,1.007,100,24.9,1,0,,closed
EDGE-004318,FUSE-XFMR-002128,XFMR-002128,FDR-0006,SUB-002,lateral_underground,#4 CU,C,0.214,1131.0,1.5621,0.5558,1.007,100,24.9,1,0,,closed
EDGE-004319,JCT-FDR-0006-006,FUSE-XFMR-002129,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.04,212.3,1.6521,0.5396,1.007,100,24.9,1,1,,closed
EDGE-004320,FUSE-XFMR-002129,XFMR-002129,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.228,1202.8,1.5724,0.5435,1.007,100,24.9,1,1,,closed
EDGE-004321,JCT-FDR-0006-006,FUSE-XFMR-002130,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.042,221.8,0.3181,0.3964,0.3655,340,24.9,1,1,,closed
EDGE-004322,FUSE-XFMR-002130,XFMR-002130,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.238,1256.6,0.2785,0.4496,0.3655,340,24.9,1,1,,closed
EDGE-004323,JCT-FDR-0006-006,FUSE-XFMR-002131,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.044,232.1,0.6181,0.4908,0.5345,230,24.9,2,1,,closed
EDGE-004324,FUSE-XFMR-002131,XFMR-002131,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.249,1315.0,0.6097,0.4685,0.5345,230,24.9,2,1,,closed
EDGE-004325,JCT-FDR-0006-006,FUSE-XFMR-002132,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.046,243.9,0.8843,0.5494,0.6985,150,24.9,1,1,,closed
EDGE-004326,FUSE-XFMR-002132,XFMR-002132,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.262,1382.3,0.844,0.5448,0.6985,150,24.9,1,1,,closed
EDGE-004327,JCT-FDR-0006-006,FUSE-XFMR-002133,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.049,257.4,0.2878,0.4743,0.3655,340,24.9,2,1,,closed
EDGE-004328,FUSE-XFMR-002133,XFMR-002133,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.276,1458.6,0.2878,0.466,0.3655,340,24.9,2,1,,closed
EDGE-004329,JCT-FDR-0006-006,FUSE-XFMR-002134,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.051,268.5,0.9521,0.5406,0.6985,150,24.9,2,1,,closed
EDGE-004330,FUSE-XFMR-002134,XFMR-002134,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.288,1521.4,0.8943,0.4623,0.6985,150,24.9,2,1,,closed
EDGE-004331,JCT-FDR-0006-006,FUSE-XFMR-002135,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.053,279.6,0.9821,0.478,0.6985,150,24.9,2,1,,closed
EDGE-004332,FUSE-XFMR-002135,XFMR-002135,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.3,1584.3,0.8773,0.483,0.6985,150,24.9,2,1,,closed
EDGE-004333,JCT-FDR-0006-006,FUSE-XFMR-002136,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.055,291.5,0.841,0.5467,0.6985,150,24.9,1,1,,closed
EDGE-004334,FUSE-XFMR-002136,XFMR-002136,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.313,1651.6,0.8886,0.4785,0.6985,150,24.9,1,1,,closed
EDGE-004335,JCT-FDR-0006-006,FUSE-XFMR-002137,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.056,297.8,1.4392,0.5531,1.007,100,24.9,1,1,,closed
EDGE-004336,FUSE-XFMR-002137,XFMR-002137,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.32,1687.5,1.4068,0.537,1.007,100,24.9,1,1,,closed
EDGE-004337,JCT-FDR-0006-006,FUSE-XFMR-002138,FDR-0006,SUB-002,lateral_underground,#2 ACSR,C,0.059,309.7,0.8107,0.5122,0.6985,150,24.9,1,0,,closed
EDGE-004338,FUSE-XFMR-002138,XFMR-002138,FDR-0006,SUB-002,lateral_underground,#2 ACSR,C,0.332,1754.8,0.9198,0.5031,0.6985,150,24.9,1,0,,closed
EDGE-004339,JCT-FDR-0006-006,FUSE-XFMR-002139,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.061,322.3,0.5769,0.4891,0.5345,230,24.9,2,1,,closed
EDGE-004340,FUSE-XFMR-002139,XFMR-002139,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.346,1826.6,0.5952,0.4556,0.5345,230,24.9,2,1,,closed
EDGE-004341,JCT-FDR-0006-006,FUSE-XFMR-002140,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.063,333.4,0.8771,0.5149,0.6985,150,24.9,1,1,,closed
EDGE-004342,FUSE-XFMR-002140,XFMR-002140,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.358,1889.4,0.92,0.4985,0.6985,150,24.9,1,1,,closed
EDGE-004343,JCT-FDR-0006-006,FUSE-XFMR-002141,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.065,342.1,0.947,0.4727,0.6985,150,24.9,1,1,,closed
EDGE-004344,FUSE-XFMR-002141,XFMR-002141,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.367,1938.8,0.8846,0.4548,0.6985,150,24.9,1,1,,closed
EDGE-004345,JCT-FDR-0006-006,FUSE-XFMR-002142,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.067,355.6,0.559,0.5046,0.5345,230,24.9,1,1,,closed
EDGE-004346,FUSE-XFMR-002142,XFMR-002142,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.382,2015.1,0.5613,0.4775,0.5345,230,24.9,1,1,,closed
EDGE-004347,JCT-FDR-0006-006,FUSE-XFMR-002143,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.07,368.3,1.5132,0.5524,1.007,100,24.9,2,1,,closed
EDGE-004348,FUSE-XFMR-002143,XFMR-002143,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.395,2086.9,1.4084,0.4996,1.007,100,24.9,2,1,,closed
EDGE-004349,JCT-FDR-0006-006,FUSE-XFMR-002144,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.072,378.6,0.6042,0.4885,0.5345,230,24.9,1,1,,closed
EDGE-004350,FUSE-XFMR-002144,XFMR-002144,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.406,2145.3,0.5734,0.4649,0.5345,230,24.9,1,1,,closed
EDGE-004351,JCT-FDR-0006-006,FUSE-XFMR-002145,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.074,391.2,0.2726,0.4745,0.3655,340,24.9,2,1,,closed
EDGE-004352,FUSE-XFMR-002145,XFMR-002145,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.42,2217.1,0.2768,0.4086,0.3655,340,24.9,2,1,,closed
EDGE-004353,JCT-FDR-0006-006,FUSE-XFMR-002146,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.076,400.8,0.9723,0.5212,0.6985,150,24.9,2,1,,closed
EDGE-004354,FUSE-XFMR-002146,XFMR-002146,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.43,2270.9,0.9132,0.4733,0.6985,150,24.9,2,1,,closed
EDGE-004355,JCT-FDR-0006-006,FUSE-XFMR-002147,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.078,411.8,0.9052,0.513,0.6985,150,24.9,2,0,,closed
EDGE-004356,FUSE-XFMR-002147,XFMR-002147,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.442,2333.8,0.8142,0.5228,0.6985,150,24.9,2,0,,closed
EDGE-004357,JCT-FDR-0006-006,FUSE-XFMR-002148,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.08,422.9,0.5592,0.4776,0.5345,230,24.9,1,1,,closed
EDGE-004358,FUSE-XFMR-002148,XFMR-002148,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.454,2396.6,0.5437,0.47,0.5345,230,24.9,1,1,,closed
EDGE-004359,JCT-FDR-0006-006,FUSE-XFMR-002149,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.083,435.6,1.4915,0.4801,1.007,100,24.9,1,1,,closed
EDGE-004360,FUSE-XFMR-002149,XFMR-002149,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.468,2468.4,1.4903,0.4679,1.007,100,24.9,1,1,,closed
EDGE-004361,JCT-FDR-0006-006,FUSE-XFMR-002150,FDR-0006,SUB-002,lateral_underground,4/0 AL,BC,0.084,441.9,0.279,0.424,0.3655,340,24.9,2,0,,closed
