edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-004362,FUSE-XFMR-002150,XFMR-002150,FDR-0006,SUB-002,lateral_underground,4/0 AL,BC,0.474,2504.3,0.2848,0.3989,0.3655,340,24.9,2,0,,closed
EDGE-004363,JCT-FDR-0006-006,FUSE-XFMR-002151,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.087,457.8,0.5931,0.5125,0.5345,230,24.9,2,1,,closed
EDGE-004364,FUSE-XFMR-002151,XFMR-002151,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.491,2594.1,0.5486,0.4711,0.5345,230,24.9,2,1,,closed
EDGE-004365,JCT-FDR-0006-006,FUSE-XFMR-002152,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.088,464.1,0.8925,0.4945,0.6985,150,24.9,2,0,,closed
EDGE-004366,FUSE-XFMR-002152,XFMR-002152,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.498,2630.0,0.9515,0.5492,0.6985,150,24.9,2,0,,closed
EDGE-004367,JCT-FDR-0006-006,FUSE-XFMR-002153,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.091,478.4,0.5873,0.4883,0.5345,230,24.9,2,1,,closed
EDGE-004368,FUSE-XFMR-002153,XFMR-002153,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.513,2710.8,0.5842,0.4484,0.5345,230,24.9,2,1,,closed
EDGE-004369,JCT-FDR-0006-006,FUSE-XFMR-002154,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.093,488.7,0.622,0.4673,0.5345,230,24.9,3,1,,closed
EDGE-004370,FUSE-XFMR-002154,XFMR-002154,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.524,2769.1,0.5886,0.4443,0.5345,230,24.9,3,1,,closed
EDGE-004371,JCT-FDR-0006-006,FUSE-XFMR-002155,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.094,497.4,1.5861,0.5431,1.007,100,24.9,2,0,,closed
EDGE-004372,FUSE-XFMR-002155,XFMR-002155,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.534,2818.5,1.5139,0.4761,1.007,100,24.9,2,0,,closed
EDGE-004373,JCT-FDR-0006-006,FUSE-XFMR-002156,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.097,512.4,0.6196,0.4662,0.5345,230,24.9,2,1,,closed
EDGE-004374,FUSE-XFMR-002156,XFMR-002156,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.55,2903.7,0.6384,0.4402,0.5345,230,24.9,2,1,,closed
EDGE-004375,JCT-FDR-0006-006,FUSE-XFMR-002157,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.099,522.7,0.8601,0.4702,0.6985,150,24.9,2,1,,closed
EDGE-004376,FUSE-XFMR-002157,XFMR-002157,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.561,2962.1,0.8198,0.484,0.6985,150,24.9,2,1,,closed
EDGE-004377,JCT-FDR-0006-006,FUSE-XFMR-002158,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.101,535.4,0.2906,0.4442,0.3655,340,24.9,2,1,,closed
EDGE-004378,FUSE-XFMR-002158,XFMR-002158,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.575,3033.9,0.3104,0.4153,0.3655,340,24.9,2,1,,closed
EDGE-004379,JCT-FDR-0006-006,FUSE-XFMR-002159,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.103,544.9,1.3831,0.5553,1.007,100,24.9,3,1,,closed
EDGE-004380,FUSE-XFMR-002159,XFMR-002159,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.585,3087.7,1.4869,0.4673,1.007,100,24.9,3,1,,closed
EDGE-004381,JCT-FDR-0006-006,FUSE-XFMR-002160,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.105,556.8,0.2989,0.4302,0.3655,340,24.9,3,1,,closed
EDGE-004382,FUSE-XFMR-002160,XFMR-002160,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.598,3155.1,0.2683,0.3948,0.3655,340,24.9,3,1,,closed
EDGE-004383,JCT-FDR-0006-006,FUSE-XFMR-002161,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.107,566.3,0.6103,0.4709,0.5345,230,24.9,1,1,,closed
EDGE-004384,FUSE-XFMR-002161,XFMR-002161,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.608,3208.9,0.5634,0.4347,0.5345,230,24.9,1,1,,closed
EDGE-004385,JCT-FDR-0006-006,FUSE-XFMR-002162,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.109,575.8,0.9111,0.5204,0.6985,150,24.9,3,1,,closed
EDGE-004386,FUSE-XFMR-002162,XFMR-002162,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.618,3262.8,0.8472,0.5186,0.6985,150,24.9,3,1,,closed
EDGE-004387,JCT-FDR-0006-006,FUSE-XFMR-002163,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.111,587.7,0.2722,0.398,0.3655,340,24.9,3,0,,closed
EDGE-004388,FUSE-XFMR-002163,XFMR-002163,FDR-0006,SUB-002,lateral_underground,4/0 AL,ABC,0.631,3330.1,0.2963,0.4442,0.3655,340,24.9,3,0,,closed
EDGE-004389,JCT-FDR-0006-006,FUSE-XFMR-002164,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.114,600.3,0.6162,0.4537,0.5345,230,24.9,1,1,,closed
EDGE-004390,FUSE-XFMR-002164,XFMR-002164,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.644,3401.9,0.5393,0.4479,0.5345,230,24.9,1,1,,closed
EDGE-004391,JCT-FDR-0006-006,FUSE-XFMR-002165,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.116,611.4,0.5992,0.4341,0.5345,230,24.9,2,1,,closed
EDGE-004392,FUSE-XFMR-002165,XFMR-002165,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.656,3464.7,0.6432,0.4627,0.5345,230,24.9,2,1,,closed
EDGE-004393,JCT-FDR-0006-006,FUSE-XFMR-002166,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.118,623.3,0.6083,0.4368,0.5345,230,24.9,2,0,,closed
EDGE-004394,FUSE-XFMR-002166,XFMR-002166,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.669,3532.1,0.5521,0.5151,0.5345,230,24.9,2,0,,closed
EDGE-004395,JCT-FDR-0006-006,FUSE-XFMR-002167,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.12,632.0,0.5727,0.5055,0.5345,230,24.9,1,0,,closed
EDGE-004396,FUSE-XFMR-002167,XFMR-002167,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.678,3581.4,0.6136,0.511,0.5345,230,24.9,1,0,,closed
EDGE-004397,JCT-FDR-0006-006,FUSE-XFMR-002168,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.122,643.1,0.5338,0.4824,0.5345,230,24.9,1,1,,closed
EDGE-004398,FUSE-XFMR-002168,XFMR-002168,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.69,3644.3,0.6415,0.4815,0.5345,230,24.9,1,1,,closed
EDGE-004399,JCT-FDR-0006-006,FUSE-XFMR-002169,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.124,652.6,0.966,0.4657,0.6985,150,24.9,3,1,,closed
EDGE-004400,FUSE-XFMR-002169,XFMR-002169,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.7,3698.1,0.9712,0.4902,0.6985,150,24.9,3,1,,closed
EDGE-004401,JCT-FDR-0006-006,FUSE-XFMR-002170,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.126,666.1,1.3618,0.5145,1.007,100,24.9,1,1,,closed
EDGE-004402,FUSE-XFMR-002170,XFMR-002170,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.715,3774.4,1.4292,0.4668,1.007,100,24.9,1,1,,closed
EDGE-004403,JCT-FDR-0006-006,FUSE-XFMR-002171,FDR-0006,SUB-002,lateral_underground,#2 ACSR,B,0.128,677.2,0.8982,0.5174,0.6985,150,24.9,1,0,,closed
EDGE-004404,FUSE-XFMR-002171,XFMR-002171,FDR-0006,SUB-002,lateral_underground,#2 ACSR,B,0.727,3837.2,0.9706,0.5494,0.6985,150,24.9,1,0,,closed
EDGE-004405,JCT-FDR-0006-006,FUSE-XFMR-002172,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.131,690.6,0.308,0.4634,0.3655,340,24.9,2,1,,closed
EDGE-004406,FUSE-XFMR-002172,XFMR-002172,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.741,3913.5,0.298,0.446,0.3655,340,24.9,2,1,,closed
EDGE-004407,JCT-FDR-0006-006,FUSE-XFMR-002173,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.132,698.5,0.822,0.5075,0.6985,150,24.9,1,1,,closed
EDGE-004408,FUSE-XFMR-002173,XFMR-002173,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.75,3958.4,0.8289,0.4722,0.6985,150,24.9,1,1,,closed
EDGE-004409,JCT-FDR-0006-006,FUSE-XFMR-002174,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.135,712.0,0.613,0.44,0.5345,230,24.9,1,0,,closed
EDGE-004410,FUSE-XFMR-002174,XFMR-002174,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.764,4034.7,0.5782,0.4569,0.5345,230,24.9,1,0,,closed
EDGE-004411,JCT-FDR-0006-006,FUSE-XFMR-002175,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.136,719.1,0.8946,0.4685,0.6985,150,24.9,3,1,,closed
EDGE-004412,FUSE-XFMR-002175,XFMR-002175,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.772,4075.1,0.9819,0.5425,0.6985,150,24.9,3,1,,closed
EDGE-004413,JCT-FDR-0006-006,FUSE-XFMR-002176,FDR-0006,SUB-002,lateral_underground,#2 ACSR,A,0.139,732.6,0.8319,0.5031,0.6985,150,24.9,1,0,,closed
EDGE-004414,FUSE-XFMR-002176,XFMR-002176,FDR-0006,SUB-002,lateral_underground,#2 ACSR,A,0.786,4151.4,0.8397,0.4752,0.6985,150,24.9,1,0,,closed
EDGE-004415,JCT-FDR-0006-006,FUSE-XFMR-002177,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.141,744.5,1.582,0.5447,1.007,100,24.9,1,1,,closed
EDGE-004416,FUSE-XFMR-002177,XFMR-002177,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.799,4218.7,1.4653,0.4689,1.007,100,24.9,1,1,,closed
EDGE-004417,JCT-FDR-0006-006,FUSE-XFMR-002178,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.142,752.4,0.9765,0.5472,0.6985,150,24.9,2,1,,closed
EDGE-004418,FUSE-XFMR-002178,XFMR-002178,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.807,4263.6,0.881,0.5191,0.6985,150,24.9,2,1,,closed
EDGE-004419,JCT-FDR-0006-006,FUSE-XFMR-002179,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.145,768.2,0.2804,0.4303,0.3655,340,24.9,1,1,,closed
EDGE-004420,FUSE-XFMR-002179,XFMR-002179,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.825,4353.4,0.2904,0.3954,0.3655,340,24.9,1,1,,closed
EDGE-004421,JCT-FDR-0006-006,FUSE-XFMR-002180,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.147,774.6,0.2717,0.4534,0.3655,340,24.9,2,1,,closed
EDGE-004422,FUSE-XFMR-002180,XFMR-002180,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.831,4389.3,0.3104,0.4308,0.3655,340,24.9,2,1,,closed
EDGE-004423,JCT-FDR-0006-006,FUSE-XFMR-002181,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.149,785.7,1.6516,0.5395,1.007,100,24.9,2,1,,closed
EDGE-004424,FUSE-XFMR-002181,XFMR-002181,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.843,4452.1,1.4462,0.4692,1.007,100,24.9,2,1,,closed
EDGE-004425,JCT-FDR-0006-006,FUSE-XFMR-002182,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.151,796.8,0.5546,0.4337,0.5345,230,24.9,2,1,,closed
EDGE-004426,FUSE-XFMR-002182,XFMR-002182,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.855,4514.9,0.5988,0.4895,0.5345,230,24.9,2,1,,closed
EDGE-004427,JCT-FDR-0006-006,FUSE-XFMR-002183,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.154,811.0,1.4722,0.5476,1.007,100,24.9,2,1,,closed
EDGE-004428,FUSE-XFMR-002183,XFMR-002183,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.87,4595.7,1.6013,0.5361,1.007,100,24.9,2,1,,closed
EDGE-004429,JCT-FDR-0006-006,FUSE-XFMR-002184,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.155,819.7,0.5829,0.455,0.5345,230,24.9,3,1,,closed
EDGE-004430,FUSE-XFMR-002184,XFMR-002184,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.88,4645.1,0.6203,0.4899,0.5345,230,24.9,3,1,,closed
EDGE-004431,JCT-FDR-0006-006,FUSE-XFMR-002185,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.158,831.6,0.5937,0.4769,0.5345,230,24.9,2,1,,closed
EDGE-004432,FUSE-XFMR-002185,XFMR-002185,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.892,4712.4,0.5924,0.5235,0.5345,230,24.9,2,1,,closed
EDGE-004433,JCT-FDR-0006-006,FUSE-XFMR-002186,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.16,843.5,0.9016,0.5062,0.6985,150,24.9,2,1,,closed
EDGE-004434,FUSE-XFMR-002186,XFMR-002186,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.905,4779.7,0.8968,0.4971,0.6985,150,24.9,2,1,,closed
EDGE-004435,JCT-FDR-0006-006,FUSE-XFMR-002187,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.162,853.8,0.5933,0.5066,0.5345,230,24.9,2,1,,closed
EDGE-004436,FUSE-XFMR-002187,XFMR-002187,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.916,4838.1,0.5523,0.5058,0.5345,230,24.9,2,1,,closed
EDGE-004437,JCT-FDR-0006-006,FUSE-XFMR-002188,FDR-0006,SUB-002,lateral_underground,#4 CU,AC,0.164,864.9,1.5265,0.5542,1.007,100,24.9,2,0,,closed
EDGE-004438,FUSE-XFMR-002188,XFMR-002188,FDR-0006,SUB-002,lateral_underground,#4 CU,AC,0.928,4900.9,1.4405,0.4735,1.007,100,24.9,2,0,,closed
EDGE-004439,JCT-FDR-0006-006,JCT-FDR-0006-007,FDR-0006,SUB-002,primary_overhead,1/0 AL,ABC,0.92,4857.6,0.6363,0.4655,0.5043,230,24.9,3,1,,closed
EDGE-004440,JCT-FDR-0006-007,FUSE-XFMR-002189,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.001,4.8,0.5981,0.4419,0.5345,230,24.9,2,1,,closed
EDGE-004441,FUSE-XFMR-002189,XFMR-002189,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.005,26.9,0.6275,0.5023,0.5345,230,24.9,2,1,,closed
EDGE-004442,JCT-FDR-0006-007,FUSE-XFMR-002190,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.002,11.9,0.3238,0.4025,0.3655,340,24.9,1,0,,closed
EDGE-004443,FUSE-XFMR-002190,XFMR-002190,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.013,67.3,0.2739,0.4066,0.3655,340,24.9,1,0,,closed
EDGE-004444,JCT-FDR-0006-007,FUSE-XFMR-002191,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.004,23.0,0.9665,0.5039,0.6985,150,24.9,2,1,,closed
EDGE-004445,FUSE-XFMR-002191,XFMR-002191,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.025,130.2,0.9181,0.4947,0.6985,150,24.9,2,1,,closed
EDGE-004446,JCT-FDR-0006-007,FUSE-XFMR-002192,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.006,34.1,0.8164,0.5305,0.6985,150,24.9,2,1,,closed
EDGE-004447,FUSE-XFMR-002192,XFMR-002192,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.037,193.0,0.9385,0.5298,0.6985,150,24.9,2,1,,closed
EDGE-004448,JCT-FDR-0006-007,FUSE-XFMR-002193,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.009,45.1,0.9701,0.5017,0.6985,150,24.9,1,1,,closed
EDGE-004449,FUSE-XFMR-002193,XFMR-002193,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.048,255.8,0.8499,0.5434,0.6985,150,24.9,1,1,,closed
EDGE-004450,JCT-FDR-0006-007,FUSE-XFMR-002194,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.011,57.0,0.9189,0.4659,0.6985,150,24.9,3,1,,closed
EDGE-004451,FUSE-XFMR-002194,XFMR-002194,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.061,323.1,0.9696,0.5387,0.6985,150,24.9,3,1,,closed
EDGE-004452,JCT-FDR-0006-007,FUSE-XFMR-002195,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.013,67.3,0.5533,0.4839,0.5345,230,24.9,1,0,,closed
EDGE-004453,FUSE-XFMR-002195,XFMR-002195,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.072,381.5,0.6454,0.4738,0.5345,230,24.9,1,0,,closed
EDGE-004454,JCT-FDR-0006-007,FUSE-XFMR-002196,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.015,78.4,0.2997,0.4177,0.3655,340,24.9,1,1,,closed
EDGE-004455,FUSE-XFMR-002196,XFMR-002196,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.084,444.3,0.2941,0.4381,0.3655,340,24.9,1,1,,closed
EDGE-004456,JCT-FDR-0006-007,FUSE-XFMR-002197,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.017,89.5,0.3234,0.4322,0.3655,340,24.9,2,1,,closed
EDGE-004457,FUSE-XFMR-002197,XFMR-002197,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.096,507.1,0.3048,0.4129,0.3655,340,24.9,2,1,,closed
EDGE-004458,JCT-FDR-0006-007,FUSE-XFMR-002198,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.019,100.6,0.3056,0.4024,0.3655,340,24.9,2,1,,closed
EDGE-004459,FUSE-XFMR-002198,XFMR-002198,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.108,570.0,0.2698,0.4173,0.3655,340,24.9,2,1,,closed
EDGE-004460,JCT-FDR-0006-007,FUSE-XFMR-002199,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.022,114.0,0.6328,0.5008,0.5345,230,24.9,2,0,,closed
EDGE-004461,FUSE-XFMR-002199,XFMR-002199,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.122,646.3,0.585,0.4593,0.5345,230,24.9,2,0,,closed
EDGE-004462,JCT-FDR-0006-007,FUSE-XFMR-002200,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.023,123.6,0.858,0.54,0.6985,150,24.9,2,1,,closed
EDGE-004463,FUSE-XFMR-002200,XFMR-002200,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.133,700.1,0.8589,0.498,0.6985,150,24.9,2,1,,closed
EDGE-004464,JCT-FDR-0006-007,FUSE-XFMR-002201,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.025,133.8,0.315,0.452,0.3655,340,24.9,2,1,,closed
EDGE-004465,FUSE-XFMR-002201,XFMR-002201,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.144,758.5,0.3195,0.4314,0.3655,340,24.9,2,1,,closed
EDGE-004466,JCT-FDR-0006-007,FUSE-XFMR-002202,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.027,143.4,0.2762,0.4074,0.3655,340,24.9,2,1,,closed
EDGE-004467,FUSE-XFMR-002202,XFMR-002202,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.154,812.3,0.3192,0.476,0.3655,340,24.9,2,1,,closed
EDGE-004468,JCT-FDR-0006-007,FUSE-XFMR-002203,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.03,156.8,0.8703,0.4986,0.6985,150,24.9,1,1,,closed
EDGE-004469,FUSE-XFMR-002203,XFMR-002203,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.168,888.6,0.8638,0.4738,0.6985,150,24.9,1,1,,closed
EDGE-004470,JCT-FDR-0006-007,FUSE-XFMR-002204,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.032,166.3,0.5587,0.5002,0.5345,230,24.9,2,1,,closed
EDGE-004471,FUSE-XFMR-002204,XFMR-002204,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.178,942.5,0.5607,0.4642,0.5345,230,24.9,2,1,,closed
EDGE-004472,JCT-FDR-0006-007,FUSE-XFMR-002205,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.033,175.0,1.4388,0.5006,1.007,100,24.9,1,1,,closed
EDGE-004473,FUSE-XFMR-002205,XFMR-002205,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.188,991.8,1.4862,0.4807,1.007,100,24.9,1,1,,closed
EDGE-004474,JCT-FDR-0006-007,FUSE-XFMR-002206,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.035,186.9,1.4161,0.5295,1.007,100,24.9,2,1,,closed
EDGE-004475,FUSE-XFMR-002206,XFMR-002206,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.201,1059.2,1.5947,0.5102,1.007,100,24.9,2,1,,closed
EDGE-004476,JCT-FDR-0006-007,FUSE-XFMR-002207,FDR-0006,SUB-002,lateral_underground,#4 CU,AC,0.038,202.0,1.5413,0.5346,1.007,100,24.9,2,0,,closed
EDGE-004477,FUSE-XFMR-002207,XFMR-002207,FDR-0006,SUB-002,lateral_underground,#4 CU,AC,0.217,1144.4,1.3897,0.489,1.007,100,24.9,2,0,,closed
EDGE-004478,JCT-FDR-0006-007,FUSE-XFMR-002208,FDR-0006,SUB-002,lateral_underground,#2 ACSR,ABC,0.04,212.3,0.8378,0.4699,0.6985,150,24.9,3,0,,closed
EDGE-004479,FUSE-XFMR-002208,XFMR-002208,FDR-0006,SUB-002,lateral_underground,#2 ACSR,ABC,0.228,1202.8,0.8903,0.4618,0.6985,150,24.9,3,0,,closed
EDGE-004480,JCT-FDR-0006-007,FUSE-XFMR-002209,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.042,224.1,0.9273,0.531,0.6985,150,24.9,2,1,,closed
EDGE-004481,FUSE-XFMR-002209,XFMR-002209,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.241,1270.1,0.9553,0.4833,0.6985,150,24.9,2,1,,closed
EDGE-004482,JCT-FDR-0006-007,FUSE-XFMR-002210,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.045,235.2,0.648,0.5169,0.5345,230,24.9,3,1,,closed
EDGE-004483,FUSE-XFMR-002210,XFMR-002210,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.252,1332.9,0.5999,0.4793,0.5345,230,24.9,3,1,,closed
EDGE-004484,JCT-FDR-0006-007,FUSE-XFMR-002211,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.046,243.1,0.5813,0.4452,0.5345,230,24.9,1,0,,closed
EDGE-004485,FUSE-XFMR-002211,XFMR-002211,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.261,1377.8,0.5559,0.4451,0.5345,230,24.9,1,0,,closed
EDGE-004486,JCT-FDR-0006-007,FUSE-XFMR-002212,FDR-0006,SUB-002,lateral_underground,#4 CU,B,0.048,253.4,1.5936,0.5576,1.007,100,24.9,1,0,,closed
EDGE-004487,FUSE-XFMR-002212,XFMR-002212,FDR-0006,SUB-002,lateral_underground,#4 CU,B,0.272,1436.2,1.5304,0.4907,1.007,100,24.9,1,0,,closed
EDGE-004488,JCT-FDR-0006-007,FUSE-XFMR-002213,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.05,266.1,0.3182,0.4036,0.3655,340,24.9,1,0,,closed
EDGE-004489,FUSE-XFMR-002213,XFMR-002213,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.286,1508.0,0.2918,0.4173,0.3655,340,24.9,1,0,,closed
EDGE-004490,JCT-FDR-0006-007,FUSE-XFMR-002214,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.052,276.4,0.3222,0.3931,0.3655,340,24.9,1,1,,closed
EDGE-004491,FUSE-XFMR-002214,XFMR-002214,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.297,1566.3,0.3257,0.3906,0.3655,340,24.9,1,1,,closed
EDGE-004492,JCT-FDR-0006-007,FUSE-XFMR-002215,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.055,289.1,1.3624,0.4748,1.007,100,24.9,2,1,,closed
EDGE-004493,FUSE-XFMR-002215,XFMR-002215,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.31,1638.1,1.3811,0.4911,1.007,100,24.9,2,1,,closed
EDGE-004494,JCT-FDR-0006-007,FUSE-XFMR-002216,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.056,297.8,1.4743,0.5036,1.007,100,24.9,3,1,,closed
EDGE-004495,FUSE-XFMR-002216,XFMR-002216,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.32,1687.5,1.5699,0.5454,1.007,100,24.9,3,1,,closed
EDGE-004496,JCT-FDR-0006-007,FUSE-XFMR-002217,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.058,308.1,1.3846,0.5034,1.007,100,24.9,2,0,,closed
EDGE-004497,FUSE-XFMR-002217,XFMR-002217,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.331,1745.8,1.6119,0.4696,1.007,100,24.9,2,0,,closed
EDGE-004498,JCT-FDR-0006-007,FUSE-XFMR-002218,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.061,320.0,0.8538,0.4825,0.6985,150,24.9,1,1,,closed
EDGE-004499,FUSE-XFMR-002218,XFMR-002218,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.343,1813.2,0.8151,0.5268,0.6985,150,24.9,1,1,,closed
EDGE-004500,JCT-FDR-0006-007,FUSE-XFMR-002219,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.063,331.1,1.4548,0.5367,1.007,100,24.9,2,1,,closed
EDGE-004501,FUSE-XFMR-002219,XFMR-002219,FDR-0006,SUB-002,lateral_overhead,#4 CU,AC,0.355,1876.0,1.4816,0.5441,1.007,100,24.9,2,1,,closed
EDGE-004502,JCT-FDR-0006-007,FUSE-XFMR-002220,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.065,342.9,1.5823,0.4845,1.007,100,24.9,1,1,,closed
EDGE-004503,FUSE-XFMR-002220,XFMR-002220,FDR-0006,SUB-002,lateral_overhead,#4 CU,C,0.368,1943.3,1.6509,0.5332,1.007,100,24.9,1,1,,closed
EDGE-004504,JCT-FDR-0006-007,FUSE-XFMR-002221,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.067,354.0,0.275,0.4556,0.3655,340,24.9,3,1,,closed
EDGE-004505,FUSE-XFMR-002221,XFMR-002221,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.38,2006.1,0.3004,0.4413,0.3655,340,24.9,3,1,,closed
EDGE-004506,JCT-FDR-0006-007,FUSE-XFMR-002222,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.069,366.7,1.5952,0.4725,1.007,100,24.9,2,1,,closed
EDGE-004507,FUSE-XFMR-002222,XFMR-002222,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.394,2077.9,1.3661,0.5386,1.007,100,24.9,2,1,,closed
EDGE-004508,JCT-FDR-0006-007,FUSE-XFMR-002223,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.072,379.4,0.3049,0.4665,0.3655,340,24.9,1,1,,closed
EDGE-004509,FUSE-XFMR-002223,XFMR-002223,FDR-0006,SUB-002,lateral_overhead,4/0 AL,C,0.407,2149.8,0.2922,0.4267,0.3655,340,24.9,1,1,,closed
EDGE-004510,JCT-FDR-0006-007,FUSE-XFMR-002224,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.073,388.1,1.471,0.4698,1.007,100,24.9,1,1,,closed
EDGE-004511,FUSE-XFMR-002224,XFMR-002224,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.416,2199.1,1.4928,0.4692,1.007,100,24.9,1,1,,closed
EDGE-004512,JCT-FDR-0006-007,FUSE-XFMR-002225,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.076,400.8,0.3218,0.4097,0.3655,340,24.9,1,1,,closed
EDGE-004513,FUSE-XFMR-002225,XFMR-002225,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.43,2270.9,0.3234,0.3997,0.3655,340,24.9,1,1,,closed
EDGE-004514,JCT-FDR-0006-007,FUSE-XFMR-002226,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.078,411.8,0.2991,0.4273,0.3655,340,24.9,1,0,,closed
EDGE-004515,FUSE-XFMR-002226,XFMR-002226,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.442,2333.8,0.3002,0.4241,0.3655,340,24.9,1,0,,closed
EDGE-004516,JCT-FDR-0006-007,FUSE-XFMR-002227,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.08,421.3,0.8977,0.5153,0.6985,150,24.9,2,0,,closed
EDGE-004517,FUSE-XFMR-002227,XFMR-002227,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.452,2387.6,0.9835,0.472,0.6985,150,24.9,2,0,,closed
EDGE-004518,JCT-FDR-0006-007,FUSE-XFMR-002228,FDR-0006,SUB-002,lateral_underground,#4 CU,C,0.082,434.0,1.4895,0.4823,1.007,100,24.9,1,0,,closed
EDGE-004519,FUSE-XFMR-002228,XFMR-002228,FDR-0006,SUB-002,lateral_underground,#4 CU,C,0.466,2459.4,1.4495,0.472,1.007,100,24.9,1,0,,closed
EDGE-004520,JCT-FDR-0006-007,FUSE-XFMR-002229,FDR-0006,SUB-002,lateral_underground,#4 CU,ABC,0.084,444.3,1.5322,0.4939,1.007,100,24.9,3,0,,closed
EDGE-004521,FUSE-XFMR-002229,XFMR-002229,FDR-0006,SUB-002,lateral_underground,#4 CU,ABC,0.477,2517.8,1.4959,0.5161,1.007,100,24.9,3,0,,closed
EDGE-004522,JCT-FDR-0006-007,FUSE-XFMR-002230,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.087,457.0,0.3109,0.4246,0.3655,340,24.9,1,0,,closed
EDGE-004523,FUSE-XFMR-002230,XFMR-002230,FDR-0006,SUB-002,lateral_underground,4/0 AL,B,0.49,2589.6,0.3077,0.4506,0.3655,340,24.9,1,0,,closed
EDGE-004524,JCT-FDR-0006-007,FUSE-XFMR-002231,FDR-0006,SUB-002,lateral_underground,#2 ACSR,B,0.088,466.5,0.8278,0.4945,0.6985,150,24.9,1,0,,closed
EDGE-004525,FUSE-XFMR-002231,XFMR-002231,FDR-0006,SUB-002,lateral_underground,#2 ACSR,B,0.501,2643.4,0.8677,0.5234,0.6985,150,24.9,1,0,,closed
EDGE-004526,JCT-FDR-0006-007,FUSE-XFMR-002232,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.091,479.2,0.6335,0.4322,0.5345,230,24.9,1,1,,closed
EDGE-004527,FUSE-XFMR-002232,XFMR-002232,FDR-0006,SUB-002,lateral_overhead,1/0 AL,A,0.514,2715.2,0.5545,0.5165,0.5345,230,24.9,1,1,,closed
EDGE-004528,JCT-FDR-0006-007,FUSE-XFMR-002233,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.092,486.3,0.6186,0.4763,0.5345,230,24.9,2,1,,closed
EDGE-004529,FUSE-XFMR-002233,XFMR-002233,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.522,2755.6,0.64,0.4306,0.5345,230,24.9,2,1,,closed
EDGE-004530,JCT-FDR-0006-007,FUSE-XFMR-002234,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.094,498.2,1.3928,0.4893,1.007,100,24.9,2,1,,closed
EDGE-004531,FUSE-XFMR-002234,XFMR-002234,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.535,2823.0,1.3858,0.5138,1.007,100,24.9,2,1,,closed
EDGE-004532,JCT-FDR-0006-007,FUSE-XFMR-002235,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.097,510.8,1.525,0.5604,1.007,100,24.9,2,1,,closed
EDGE-004533,FUSE-XFMR-002235,XFMR-002235,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.548,2894.8,1.5891,0.4749,1.007,100,24.9,2,1,,closed
EDGE-004534,JCT-FDR-0006-007,FUSE-XFMR-002236,FDR-0006,SUB-002,lateral_underground,1/0 AL,ABC,0.099,522.7,0.5641,0.4383,0.5345,230,24.9,3,0,,closed
EDGE-004535,FUSE-XFMR-002236,XFMR-002236,FDR-0006,SUB-002,lateral_underground,1/0 AL,ABC,0.561,2962.1,0.6262,0.4524,0.5345,230,24.9,3,0,,closed
EDGE-004536,JCT-FDR-0006-007,FUSE-XFMR-002237,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.101,534.6,0.3166,0.4626,0.3655,340,24.9,2,0,,closed
EDGE-004537,FUSE-XFMR-002237,XFMR-002237,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.574,3029.4,0.2893,0.3965,0.3655,340,24.9,2,0,,closed
EDGE-004538,JCT-FDR-0006-007,FUSE-XFMR-002238,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.103,541.7,0.8205,0.4884,0.6985,150,24.9,1,1,,closed
EDGE-004539,FUSE-XFMR-002238,XFMR-002238,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.581,3069.8,0.8305,0.4563,0.6985,150,24.9,1,1,,closed
EDGE-004540,JCT-FDR-0006-007,FUSE-XFMR-002239,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.105,556.0,0.6035,0.4678,0.5345,230,24.9,1,1,,closed
EDGE-004541,FUSE-XFMR-002239,XFMR-002239,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.597,3150.6,0.5956,0.4902,0.5345,230,24.9,1,1,,closed
EDGE-004542,JCT-FDR-0006-007,FUSE-XFMR-002240,FDR-0006,SUB-002,lateral_underground,4/0 AL,A,0.107,567.1,0.3071,0.399,0.3655,340,24.9,1,0,,closed
EDGE-004543,FUSE-XFMR-002240,XFMR-002240,FDR-0006,SUB-002,lateral_underground,4/0 AL,A,0.609,3213.4,0.2745,0.4076,0.3655,340,24.9,1,0,,closed
EDGE-004544,JCT-FDR-0006-007,FUSE-XFMR-002241,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.109,574.2,0.6245,0.4768,0.5345,230,24.9,3,1,,closed
EDGE-004545,FUSE-XFMR-002241,XFMR-002241,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.616,3253.8,0.5481,0.4295,0.5345,230,24.9,3,1,,closed
EDGE-004546,JCT-FDR-0006-007,FUSE-XFMR-002242,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.111,586.1,0.5329,0.4783,0.5345,230,24.9,2,1,,closed
EDGE-004547,FUSE-XFMR-002242,XFMR-002242,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.629,3321.1,0.6083,0.4348,0.5345,230,24.9,2,1,,closed
EDGE-004548,JCT-FDR-0006-007,FUSE-XFMR-002243,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.114,601.1,0.5939,0.4385,0.5345,230,24.9,1,0,,closed
EDGE-004549,FUSE-XFMR-002243,XFMR-002243,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.645,3406.4,0.5345,0.4528,0.5345,230,24.9,1,0,,closed
EDGE-004550,JCT-FDR-0006-007,FUSE-XFMR-002244,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.115,609.0,0.8634,0.5033,0.6985,150,24.9,2,1,,closed
EDGE-004551,FUSE-XFMR-002244,XFMR-002244,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AB,0.654,3451.3,0.8316,0.5217,0.6985,150,24.9,2,1,,closed
EDGE-004552,JCT-FDR-0006-007,FUSE-XFMR-002245,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.118,623.3,0.6015,0.516,0.5345,230,24.9,1,0,,closed
EDGE-004553,FUSE-XFMR-002245,XFMR-002245,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.669,3532.1,0.5458,0.4762,0.5345,230,24.9,1,0,,closed
EDGE-004554,JCT-FDR-0006-007,FUSE-XFMR-002246,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.12,633.6,0.5559,0.4383,0.5345,230,24.9,2,1,,closed
EDGE-004555,FUSE-XFMR-002246,XFMR-002246,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.68,3590.4,0.6355,0.4514,0.5345,230,24.9,2,1,,closed
EDGE-004556,JCT-FDR-0006-007,FUSE-XFMR-002247,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.121,641.5,0.5973,0.4404,0.5345,230,24.9,1,0,,closed
EDGE-004557,FUSE-XFMR-002247,XFMR-002247,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.689,3635.3,0.5541,0.4429,0.5345,230,24.9,1,0,,closed
EDGE-004558,JCT-FDR-0006-007,FUSE-XFMR-002248,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.124,655.0,1.5793,0.5415,1.007,100,24.9,2,0,,closed
EDGE-004559,FUSE-XFMR-002248,XFMR-002248,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.703,3711.6,1.6511,0.5412,1.007,100,24.9,2,0,,closed
EDGE-004560,JCT-FDR-0006-007,FUSE-XFMR-002249,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.126,664.5,0.291,0.3922,0.3655,340,24.9,3,1,,closed
EDGE-004561,FUSE-XFMR-002249,XFMR-002249,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.713,3765.4,0.323,0.4466,0.3655,340,24.9,3,1,,closed
EDGE-004562,JCT-FDR-0006-007,FUSE-XFMR-002250,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.128,674.8,0.9051,0.5137,0.6985,150,24.9,2,1,,closed
EDGE-004563,FUSE-XFMR-002250,XFMR-002250,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.724,3823.8,0.9632,0.5217,0.6985,150,24.9,2,1,,closed
EDGE-004564,JCT-FDR-0006-007,FUSE-XFMR-002251,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.13,686.7,0.8739,0.5297,0.6985,150,24.9,2,1,,closed
EDGE-004565,FUSE-XFMR-002251,XFMR-002251,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.737,3891.1,0.89,0.4612,0.6985,150,24.9,2,1,,closed
EDGE-004566,JCT-FDR-0006-007,FUSE-XFMR-002252,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.133,700.9,0.8505,0.5509,0.6985,150,24.9,2,1,,closed
EDGE-004567,FUSE-XFMR-002252,XFMR-002252,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.752,3971.9,0.963,0.5511,0.6985,150,24.9,2,1,,closed
EDGE-004568,JCT-FDR-0006-007,FUSE-XFMR-002253,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.135,711.2,0.2959,0.4771,0.3655,340,24.9,1,1,,closed
EDGE-004569,FUSE-XFMR-002253,XFMR-002253,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.763,4030.2,0.2901,0.4125,0.3655,340,24.9,1,1,,closed
EDGE-004570,JCT-FDR-0006-007,FUSE-XFMR-002254,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.136,719.9,1.39,0.5413,1.007,100,24.9,2,1,,closed
EDGE-004571,FUSE-XFMR-002254,XFMR-002254,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.773,4079.6,1.475,0.4654,1.007,100,24.9,2,1,,closed
EDGE-004572,JCT-FDR-0006-007,FUSE-XFMR-002255,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.139,733.4,0.2848,0.3985,0.3655,340,24.9,2,1,,closed
EDGE-004573,FUSE-XFMR-002255,XFMR-002255,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.787,4155.9,0.3,0.4439,0.3655,340,24.9,2,1,,closed
EDGE-004574,JCT-FDR-0006-007,FUSE-XFMR-002256,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.141,743.7,0.3141,0.4448,0.3655,340,24.9,3,1,,closed
EDGE-004575,FUSE-XFMR-002256,XFMR-002256,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.798,4214.2,0.3088,0.4709,0.3655,340,24.9,3,1,,closed
EDGE-004576,JCT-FDR-0006-007,FUSE-XFMR-002257,FDR-0006,SUB-002,lateral_underground,#4 CU,A,0.143,755.6,1.481,0.5377,1.007,100,24.9,1,0,,closed
EDGE-004577,FUSE-XFMR-002257,XFMR-002257,FDR-0006,SUB-002,lateral_underground,#4 CU,A,0.811,4281.6,1.3627,0.4904,1.007,100,24.9,1,0,,closed
EDGE-004578,JCT-FDR-0006-007,FUSE-XFMR-002258,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.145,766.7,1.3624,0.5593,1.007,100,24.9,2,0,,closed
EDGE-004579,FUSE-XFMR-002258,XFMR-002258,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.823,4344.4,1.4737,0.5353,1.007,100,24.9,2,0,,closed
EDGE-004580,JCT-FDR-0006-007,FUSE-XFMR-002259,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.147,777.7,0.9819,0.4909,0.6985,150,24.9,2,1,,closed
EDGE-004581,FUSE-XFMR-002259,XFMR-002259,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,BC,0.835,4407.2,0.9551,0.4955,0.6985,150,24.9,2,1,,closed
EDGE-004582,JCT-FDR-0006-007,FUSE-XFMR-002260,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.149,786.5,1.5352,0.5148,1.007,100,24.9,1,1,,closed
EDGE-004583,FUSE-XFMR-002260,XFMR-002260,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.844,4456.6,1.6466,0.4761,1.007,100,24.9,1,1,,closed
EDGE-004584,JCT-FDR-0006-007,FUSE-XFMR-002261,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.151,797.5,1.4717,0.5416,1.007,100,24.9,3,1,,closed
EDGE-004585,FUSE-XFMR-002261,XFMR-002261,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.856,4519.4,1.4832,0.4777,1.007,100,24.9,3,1,,closed
EDGE-004586,JCT-FDR-0006-007,FUSE-XFMR-002262,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.154,811.0,0.5533,0.4601,0.5345,230,24.9,3,1,,closed
EDGE-004587,FUSE-XFMR-002262,XFMR-002262,FDR-0006,SUB-002,lateral_overhead,1/0 AL,ABC,0.87,4595.7,0.6384,0.4936,0.5345,230,24.9,3,1,,closed
EDGE-004588,JCT-FDR-0006-007,FUSE-XFMR-002263,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.155,818.9,1.5843,0.482,1.007,100,24.9,1,1,,closed
EDGE-004589,FUSE-XFMR-002263,XFMR-002263,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.879,4640.6,1.3589,0.5547,1.007,100,24.9,1,1,,closed
EDGE-004590,JCT-FDR-0006-007,FUSE-XFMR-002264,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.158,832.4,0.2832,0.3914,0.3655,340,24.9,2,1,,closed
EDGE-004591,FUSE-XFMR-002264,XFMR-002264,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.893,4716.9,0.3227,0.4311,0.3655,340,24.9,2,1,,closed
EDGE-004592,JCT-FDR-0006-007,FUSE-XFMR-002265,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.16,842.7,0.97,0.5283,0.6985,150,24.9,2,0,,closed
EDGE-004593,FUSE-XFMR-002265,XFMR-002265,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.904,4775.2,0.8592,0.5343,0.6985,150,24.9,2,0,,closed
EDGE-004594,JCT-FDR-0006-007,FUSE-XFMR-002266,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.161,851.4,0.3236,0.4432,0.3655,340,24.9,1,1,,closed
EDGE-004595,FUSE-XFMR-002266,XFMR-002266,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.914,4824.6,0.288,0.4365,0.3655,340,24.9,1,1,,closed
EDGE-004596,JCT-FDR-0006-007,FUSE-XFMR-002267,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.164,866.4,1.4066,0.5163,1.007,100,24.9,2,1,,closed
EDGE-004597,FUSE-XFMR-002267,XFMR-002267,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.93,4909.9,1.5589,0.5351,1.007,100,24.9,2,1,,closed
EDGE-004598,JCT-FDR-0006-007,JCT-FDR-0006-008,FDR-0006,SUB-002,primary_overhead,1/0 AL,ABC,0.93,4910.4,0.6187,0.4978,0.5316,230,24.9,3,1,,closed
EDGE-004599,JCT-FDR-0006-008,FUSE-XFMR-002268,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.001,3.2,0.3052,0.4546,0.3655,340,24.9,1,1,,closed
EDGE-004600,FUSE-XFMR-002268,XFMR-002268,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.003,18.0,0.3101,0.4726,0.3655,340,24.9,1,1,,closed
EDGE-004601,JCT-FDR-0006-008,FUSE-XFMR-002269,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.002,11.9,0.2932,0.4147,0.3655,340,24.9,2,0,,closed
EDGE-004602,FUSE-XFMR-002269,XFMR-002269,FDR-0006,SUB-002,lateral_underground,4/0 AL,AC,0.013,67.3,0.2866,0.4484,0.3655,340,24.9,2,0,,closed
EDGE-004603,JCT-FDR-0006-008,FUSE-XFMR-002270,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.005,25.3,0.5494,0.4916,0.5345,230,24.9,1,0,,closed
EDGE-004604,FUSE-XFMR-002270,XFMR-002270,FDR-0006,SUB-002,lateral_underground,1/0 AL,B,0.027,143.6,0.5888,0.4765,0.5345,230,24.9,1,0,,closed
EDGE-004605,JCT-FDR-0006-008,FUSE-XFMR-002271,FDR-0006,SUB-002,lateral_underground,1/0 AL,BC,0.007,34.8,0.5958,0.5157,0.5345,230,24.9,2,0,,closed
EDGE-004606,FUSE-XFMR-002271,XFMR-002271,FDR-0006,SUB-002,lateral_underground,1/0 AL,BC,0.037,197.5,0.6098,0.467,0.5345,230,24.9,2,0,,closed
EDGE-004607,JCT-FDR-0006-008,FUSE-XFMR-002272,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.009,48.3,1.386,0.4608,1.007,100,24.9,1,1,,closed
EDGE-004608,FUSE-XFMR-002272,XFMR-002272,FDR-0006,SUB-002,lateral_overhead,#4 CU,A,0.052,273.8,1.5283,0.4636,1.007,100,24.9,1,1,,closed
EDGE-004609,JCT-FDR-0006-008,FUSE-XFMR-002273,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.011,56.2,0.2844,0.4176,0.3655,340,24.9,2,1,,closed
EDGE-004610,FUSE-XFMR-002273,XFMR-002273,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.06,318.6,0.3074,0.4699,0.3655,340,24.9,2,1,,closed
EDGE-004611,JCT-FDR-0006-008,FUSE-XFMR-002274,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.013,67.3,1.6452,0.4967,1.007,100,24.9,2,1,,closed
EDGE-004612,FUSE-XFMR-002274,XFMR-002274,FDR-0006,SUB-002,lateral_overhead,#4 CU,BC,0.072,381.5,1.4839,0.5242,1.007,100,24.9,2,1,,closed
EDGE-004613,JCT-FDR-0006-008,FUSE-XFMR-002275,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.015,80.8,0.5683,0.4327,0.5345,230,24.9,1,1,,closed
EDGE-004614,FUSE-XFMR-002275,XFMR-002275,FDR-0006,SUB-002,lateral_overhead,1/0 AL,C,0.087,457.8,0.6335,0.4646,0.5345,230,24.9,1,1,,closed
EDGE-004615,JCT-FDR-0006-008,FUSE-XFMR-002276,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.017,87.9,0.3191,0.4571,0.3655,340,24.9,2,1,,closed
EDGE-004616,FUSE-XFMR-002276,XFMR-002276,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.094,498.2,0.3029,0.3993,0.3655,340,24.9,2,1,,closed
EDGE-004617,JCT-FDR-0006-008,FUSE-XFMR-002277,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.019,103.0,1.4737,0.4887,1.007,100,24.9,2,1,,closed
EDGE-004618,FUSE-XFMR-002277,XFMR-002277,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.111,583.4,1.4746,0.4834,1.007,100,24.9,2,1,,closed
EDGE-004619,JCT-FDR-0006-008,FUSE-XFMR-002278,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.022,114.8,0.6026,0.4907,0.5345,230,24.9,1,0,,closed
EDGE-004620,FUSE-XFMR-002278,XFMR-002278,FDR-0006,SUB-002,lateral_underground,1/0 AL,C,0.123,650.8,0.5421,0.499,0.5345,230,24.9,1,0,,closed
EDGE-004621,JCT-FDR-0006-008,FUSE-XFMR-002279,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.023,121.2,0.8077,0.465,0.6985,150,24.9,1,1,,closed
EDGE-004622,FUSE-XFMR-002279,XFMR-002279,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.13,686.7,0.8804,0.5046,0.6985,150,24.9,1,1,,closed
EDGE-004623,JCT-FDR-0006-008,FUSE-XFMR-002280,FDR-0006,SUB-002,lateral_underground,#2 ACSR,B,0.025,133.8,0.8444,0.5202,0.6985,150,24.9,1,0,,closed
EDGE-004624,FUSE-XFMR-002280,XFMR-002280,FDR-0006,SUB-002,lateral_underground,#2 ACSR,B,0.144,758.5,0.8449,0.4831,0.6985,150,24.9,1,0,,closed
EDGE-004625,JCT-FDR-0006-008,FUSE-XFMR-002281,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.028,146.5,0.6228,0.4821,0.5345,230,24.9,2,0,,closed
EDGE-004626,FUSE-XFMR-002281,XFMR-002281,FDR-0006,SUB-002,lateral_underground,1/0 AL,AB,0.157,830.3,0.6169,0.4526,0.5345,230,24.9,2,0,,closed
EDGE-004627,JCT-FDR-0006-008,FUSE-XFMR-002282,FDR-0006,SUB-002,lateral_underground,1/0 AL,AC,0.029,154.4,0.6071,0.5067,0.5345,230,24.9,2,0,,closed
EDGE-004628,FUSE-XFMR-002282,XFMR-002282,FDR-0006,SUB-002,lateral_underground,1/0 AL,AC,0.166,875.2,0.5707,0.5021,0.5345,230,24.9,2,0,,closed
EDGE-004629,JCT-FDR-0006-008,FUSE-XFMR-002283,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.032,169.5,0.9718,0.4663,0.6985,150,24.9,2,0,,closed
EDGE-004630,FUSE-XFMR-002283,XFMR-002283,FDR-0006,SUB-002,lateral_underground,#2 ACSR,AC,0.182,960.4,0.8103,0.5517,0.6985,150,24.9,2,0,,closed
EDGE-004631,JCT-FDR-0006-008,FUSE-XFMR-002284,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.033,176.6,0.6451,0.4813,0.5345,230,24.9,2,1,,closed
EDGE-004632,FUSE-XFMR-002284,XFMR-002284,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.19,1000.8,0.6051,0.5048,0.5345,230,24.9,2,1,,closed
EDGE-004633,JCT-FDR-0006-008,FUSE-XFMR-002285,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.036,189.3,0.3188,0.4266,0.3655,340,24.9,2,0,,closed
EDGE-004634,FUSE-XFMR-002285,XFMR-002285,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.203,1072.6,0.2941,0.4469,0.3655,340,24.9,2,0,,closed
EDGE-004635,JCT-FDR-0006-008,FUSE-XFMR-002286,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.038,199.6,0.288,0.4376,0.3655,340,24.9,2,1,,closed
EDGE-004636,FUSE-XFMR-002286,XFMR-002286,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.214,1131.0,0.3036,0.4047,0.3655,340,24.9,2,1,,closed
EDGE-004637,JCT-FDR-0006-008,FUSE-XFMR-002287,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.04,209.9,0.2755,0.4359,0.3655,340,24.9,1,1,,closed
EDGE-004638,FUSE-XFMR-002287,XFMR-002287,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.225,1189.3,0.283,0.4695,0.3655,340,24.9,1,1,,closed
EDGE-004639,JCT-FDR-0006-008,FUSE-XFMR-002288,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.042,221.0,1.5649,0.544,1.007,100,24.9,1,1,,closed
EDGE-004640,FUSE-XFMR-002288,XFMR-002288,FDR-0006,SUB-002,lateral_overhead,#4 CU,B,0.237,1252.2,1.5898,0.5244,1.007,100,24.9,1,1,,closed
EDGE-004641,JCT-FDR-0006-008,FUSE-XFMR-002289,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.045,236.8,0.6391,0.45,0.5345,230,24.9,2,1,,closed
EDGE-004642,FUSE-XFMR-002289,XFMR-002289,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.254,1341.9,0.5791,0.442,0.5345,230,24.9,2,1,,closed
EDGE-004643,JCT-FDR-0006-008,FUSE-XFMR-002290,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.047,247.1,0.5445,0.4465,0.5345,230,24.9,1,0,,closed
EDGE-004644,FUSE-XFMR-002290,XFMR-002290,FDR-0006,SUB-002,lateral_underground,1/0 AL,A,0.265,1400.3,0.54,0.4962,0.5345,230,24.9,1,0,,closed
EDGE-004645,JCT-FDR-0006-008,FUSE-XFMR-002291,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.048,254.2,1.5296,0.476,1.007,100,24.9,2,0,,closed
EDGE-004646,FUSE-XFMR-002291,XFMR-002291,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.273,1440.6,1.4078,0.5455,1.007,100,24.9,2,0,,closed
EDGE-004647,JCT-FDR-0006-008,FUSE-XFMR-002292,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.051,267.7,0.3243,0.4191,0.3655,340,24.9,2,1,,closed
EDGE-004648,FUSE-XFMR-002292,XFMR-002292,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.287,1516.9,0.2948,0.4661,0.3655,340,24.9,2,1,,closed
EDGE-004649,JCT-FDR-0006-008,FUSE-XFMR-002293,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.053,280.4,0.6042,0.4573,0.5345,230,24.9,2,1,,closed
EDGE-004650,FUSE-XFMR-002293,XFMR-002293,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.301,1588.8,0.581,0.4932,0.5345,230,24.9,2,1,,closed
EDGE-004651,JCT-FDR-0006-008,FUSE-XFMR-002294,FDR-0006,SUB-002,lateral_underground,#4 CU,A,0.055,289.1,1.5866,0.4746,1.007,100,24.9,1,0,,closed
EDGE-004652,FUSE-XFMR-002294,XFMR-002294,FDR-0006,SUB-002,lateral_underground,#4 CU,A,0.31,1638.1,1.5864,0.5306,1.007,100,24.9,1,0,,closed
EDGE-004653,JCT-FDR-0006-008,FUSE-XFMR-002295,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.057,301.0,0.5766,0.5069,0.5345,230,24.9,2,1,,closed
EDGE-004654,FUSE-XFMR-002295,XFMR-002295,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.323,1705.4,0.5661,0.495,0.5345,230,24.9,2,1,,closed
EDGE-004655,JCT-FDR-0006-008,FUSE-XFMR-002296,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.059,310.5,0.6297,0.4869,0.5345,230,24.9,1,1,,closed
EDGE-004656,FUSE-XFMR-002296,XFMR-002296,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.333,1759.3,0.5626,0.5171,0.5345,230,24.9,1,1,,closed
EDGE-004657,JCT-FDR-0006-008,FUSE-XFMR-002297,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.061,324.7,0.9413,0.5229,0.6985,150,24.9,3,1,,closed
EDGE-004658,FUSE-XFMR-002297,XFMR-002297,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.348,1840.1,0.9168,0.4692,0.6985,150,24.9,3,1,,closed
EDGE-004659,JCT-FDR-0006-008,FUSE-XFMR-002298,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.063,331.8,0.9074,0.5291,0.6985,150,24.9,1,1,,closed
EDGE-004660,FUSE-XFMR-002298,XFMR-002298,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,B,0.356,1880.5,0.9467,0.4868,0.6985,150,24.9,1,1,,closed
EDGE-004661,JCT-FDR-0006-008,FUSE-XFMR-002299,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.065,342.9,1.452,0.5193,1.007,100,24.9,2,0,,closed
EDGE-004662,FUSE-XFMR-002299,XFMR-002299,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.368,1943.3,1.5398,0.5528,1.007,100,24.9,2,0,,closed
EDGE-004663,JCT-FDR-0006-008,FUSE-XFMR-002300,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.068,357.2,1.5108,0.5044,1.007,100,24.9,3,1,,closed
EDGE-004664,FUSE-XFMR-002300,XFMR-002300,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.383,2024.1,1.6352,0.5172,1.007,100,24.9,3,1,,closed
EDGE-004665,JCT-FDR-0006-008,FUSE-XFMR-002301,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.07,368.3,0.3249,0.3967,0.3655,340,24.9,1,1,,closed
EDGE-004666,FUSE-XFMR-002301,XFMR-002301,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.395,2086.9,0.3037,0.3941,0.3655,340,24.9,1,1,,closed
EDGE-004667,JCT-FDR-0006-008,FUSE-XFMR-002302,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.072,378.6,0.9247,0.4848,0.6985,150,24.9,3,1,,closed
EDGE-004668,FUSE-XFMR-002302,XFMR-002302,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.406,2145.3,0.8091,0.5286,0.6985,150,24.9,3,1,,closed
EDGE-004669,JCT-FDR-0006-008,FUSE-XFMR-002303,FDR-0006,SUB-002,lateral_underground,1/0 AL,ABC,0.074,390.5,0.5437,0.4662,0.5345,230,24.9,3,0,,closed
EDGE-004670,FUSE-XFMR-002303,XFMR-002303,FDR-0006,SUB-002,lateral_underground,1/0 AL,ABC,0.419,2212.6,0.6046,0.4947,0.5345,230,24.9,3,0,,closed
EDGE-004671,JCT-FDR-0006-008,FUSE-XFMR-002304,FDR-0006,SUB-002,lateral_underground,#2 ACSR,ABC,0.076,400.8,0.9654,0.5013,0.6985,150,24.9,3,0,,closed
EDGE-004672,FUSE-XFMR-002304,XFMR-002304,FDR-0006,SUB-002,lateral_underground,#2 ACSR,ABC,0.43,2270.9,0.8871,0.4859,0.6985,150,24.9,3,0,,closed
EDGE-004673,JCT-FDR-0006-008,FUSE-XFMR-002305,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.078,411.8,0.9502,0.4593,0.6985,150,24.9,1,1,,closed
EDGE-004674,FUSE-XFMR-002305,XFMR-002305,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.442,2333.8,0.9423,0.5345,0.6985,150,24.9,1,1,,closed
EDGE-004675,JCT-FDR-0006-008,FUSE-XFMR-002306,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.08,420.6,0.3152,0.4612,0.3655,340,24.9,2,1,,closed
EDGE-004676,FUSE-XFMR-002306,XFMR-002306,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.451,2383.1,0.3127,0.4157,0.3655,340,24.9,2,1,,closed
EDGE-004677,JCT-FDR-0006-008,FUSE-XFMR-002307,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.083,436.4,0.312,0.4697,0.3655,340,24.9,2,1,,closed
EDGE-004678,FUSE-XFMR-002307,XFMR-002307,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AB,0.468,2472.9,0.291,0.4125,0.3655,340,24.9,2,1,,closed
EDGE-004679,JCT-FDR-0006-008,FUSE-XFMR-002308,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.084,443.5,1.3931,0.5474,1.007,100,24.9,3,1,,closed
EDGE-004680,FUSE-XFMR-002308,XFMR-002308,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.476,2513.3,1.5992,0.5136,1.007,100,24.9,3,1,,closed
EDGE-004681,JCT-FDR-0006-008,FUSE-XFMR-002309,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.087,457.0,0.3039,0.4241,0.3655,340,24.9,2,1,,closed
EDGE-004682,FUSE-XFMR-002309,XFMR-002309,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.49,2589.6,0.2822,0.4693,0.3655,340,24.9,2,1,,closed
EDGE-004683,JCT-FDR-0006-008,FUSE-XFMR-002310,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.088,464.9,0.5852,0.4328,0.5345,230,24.9,2,1,,closed
EDGE-004684,FUSE-XFMR-002310,XFMR-002310,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AB,0.499,2634.5,0.6473,0.4934,0.5345,230,24.9,2,1,,closed
EDGE-004685,JCT-FDR-0006-008,FUSE-XFMR-002311,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.091,478.4,0.3034,0.4274,0.3655,340,24.9,1,1,,closed
EDGE-004686,FUSE-XFMR-002311,XFMR-002311,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.513,2710.8,0.2975,0.4278,0.3655,340,24.9,1,1,,closed
EDGE-004687,JCT-FDR-0006-008,FUSE-XFMR-002312,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.093,490.2,0.8778,0.4938,0.6985,150,24.9,3,1,,closed
EDGE-004688,FUSE-XFMR-002312,XFMR-002312,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.526,2778.1,0.8527,0.4805,0.6985,150,24.9,3,1,,closed
EDGE-004689,JCT-FDR-0006-008,FUSE-XFMR-002313,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.095,501.3,0.98,0.5087,0.6985,150,24.9,1,1,,closed
EDGE-004690,FUSE-XFMR-002313,XFMR-002313,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.538,2840.9,0.8362,0.5077,0.6985,150,24.9,1,1,,closed
EDGE-004691,JCT-FDR-0006-008,FUSE-XFMR-002314,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.097,511.6,0.2777,0.3915,0.3655,340,24.9,2,1,,closed
EDGE-004692,FUSE-XFMR-002314,XFMR-002314,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.549,2899.2,0.273,0.4159,0.3655,340,24.9,2,1,,closed
EDGE-004693,JCT-FDR-0006-008,FUSE-XFMR-002315,FDR-0006,SUB-002,lateral_underground,#2 ACSR,B,0.099,524.3,0.9599,0.5127,0.6985,150,24.9,1,0,,closed
EDGE-004694,FUSE-XFMR-002315,XFMR-002315,FDR-0006,SUB-002,lateral_underground,#2 ACSR,B,0.563,2971.1,0.9118,0.5161,0.6985,150,24.9,1,0,,closed
EDGE-004695,JCT-FDR-0006-008,FUSE-XFMR-002316,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.101,535.4,1.5242,0.5293,1.007,100,24.9,2,1,,closed
EDGE-004696,FUSE-XFMR-002316,XFMR-002316,FDR-0006,SUB-002,lateral_overhead,#4 CU,AB,0.575,3033.9,1.5586,0.5501,1.007,100,24.9,2,1,,closed
