edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-004697,JCT-FDR-0006-008,FUSE-XFMR-002317,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.103,542.5,0.5797,0.5144,0.5345,230,24.9,2,1,,closed
EDGE-004698,FUSE-XFMR-002317,XFMR-002317,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.582,3074.3,0.5635,0.491,0.5345,230,24.9,2,1,,closed
EDGE-004699,JCT-FDR-0006-008,FUSE-XFMR-002318,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.105,556.8,0.2686,0.4715,0.3655,340,24.9,2,0,,closed
EDGE-004700,FUSE-XFMR-002318,XFMR-002318,FDR-0006,SUB-002,lateral_underground,4/0 AL,AB,0.598,3155.1,0.2853,0.4135,0.3655,340,24.9,2,0,,closed
EDGE-004701,JCT-FDR-0006-008,FUSE-XFMR-002319,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.108,567.9,0.85,0.5418,0.6985,150,24.9,2,0,,closed
EDGE-004702,FUSE-XFMR-002319,XFMR-002319,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.609,3217.9,0.8937,0.4852,0.6985,150,24.9,2,0,,closed
EDGE-004703,JCT-FDR-0006-008,FUSE-XFMR-002320,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.109,575.8,0.3004,0.4294,0.3655,340,24.9,2,1,,closed
EDGE-004704,FUSE-XFMR-002320,XFMR-002320,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.618,3262.8,0.2856,0.4401,0.3655,340,24.9,2,1,,closed
EDGE-004705,JCT-FDR-0006-008,FUSE-XFMR-002321,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.112,589.2,0.559,0.4953,0.5345,230,24.9,2,1,,closed
EDGE-004706,FUSE-XFMR-002321,XFMR-002321,FDR-0006,SUB-002,lateral_overhead,1/0 AL,AC,0.632,3339.1,0.5985,0.4647,0.5345,230,24.9,2,1,,closed
EDGE-004707,JCT-FDR-0006-008,FUSE-XFMR-002322,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.113,598.8,1.4637,0.4797,1.007,100,24.9,3,1,,closed
EDGE-004708,FUSE-XFMR-002322,XFMR-002322,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.643,3392.9,1.4918,0.5165,1.007,100,24.9,3,1,,closed
EDGE-004709,JCT-FDR-0006-008,FUSE-XFMR-002323,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.116,610.6,0.8669,0.5066,0.6985,150,24.9,2,1,,closed
EDGE-004710,FUSE-XFMR-002323,XFMR-002323,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.655,3460.2,0.8063,0.4916,0.6985,150,24.9,2,1,,closed
EDGE-004711,JCT-FDR-0006-008,FUSE-XFMR-002324,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.118,624.1,0.2685,0.4458,0.3655,340,24.9,2,1,,closed
EDGE-004712,FUSE-XFMR-002324,XFMR-002324,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.67,3536.5,0.284,0.4216,0.3655,340,24.9,2,1,,closed
EDGE-004713,JCT-FDR-0006-008,FUSE-XFMR-002325,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.12,632.8,0.3041,0.4718,0.3655,340,24.9,1,0,,closed
EDGE-004714,FUSE-XFMR-002325,XFMR-002325,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.679,3585.9,0.3246,0.3926,0.3655,340,24.9,1,0,,closed
EDGE-004715,JCT-FDR-0006-008,FUSE-XFMR-002326,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.122,643.1,0.3175,0.4234,0.3655,340,24.9,2,1,,closed
EDGE-004716,FUSE-XFMR-002326,XFMR-002326,FDR-0006,SUB-002,lateral_overhead,4/0 AL,BC,0.69,3644.3,0.3132,0.4002,0.3655,340,24.9,2,1,,closed
EDGE-004717,JCT-FDR-0006-008,FUSE-XFMR-002327,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.124,654.2,0.9037,0.4757,0.6985,150,24.9,1,1,,closed
EDGE-004718,FUSE-XFMR-002327,XFMR-002327,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,A,0.702,3707.1,0.8843,0.4586,0.6985,150,24.9,1,1,,closed
EDGE-004719,JCT-FDR-0006-008,FUSE-XFMR-002328,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.126,664.5,0.3014,0.4328,0.3655,340,24.9,1,0,,closed
EDGE-004720,FUSE-XFMR-002328,XFMR-002328,FDR-0006,SUB-002,lateral_underground,4/0 AL,C,0.713,3765.4,0.2737,0.3985,0.3655,340,24.9,1,0,,closed
EDGE-004721,JCT-FDR-0006-008,FUSE-XFMR-002329,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.128,678.0,0.9621,0.5176,0.6985,150,24.9,2,0,,closed
EDGE-004722,FUSE-XFMR-002329,XFMR-002329,FDR-0006,SUB-002,lateral_underground,#2 ACSR,BC,0.728,3841.7,0.9669,0.4738,0.6985,150,24.9,2,0,,closed
EDGE-004723,JCT-FDR-0006-008,FUSE-XFMR-002330,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.131,689.8,0.2968,0.4654,0.3655,340,24.9,1,1,,closed
EDGE-004724,FUSE-XFMR-002330,XFMR-002330,FDR-0006,SUB-002,lateral_overhead,4/0 AL,A,0.74,3909.0,0.2749,0.4077,0.3655,340,24.9,1,1,,closed
EDGE-004725,JCT-FDR-0006-008,FUSE-XFMR-002331,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.132,697.8,0.6389,0.4835,0.5345,230,24.9,2,1,,closed
EDGE-004726,FUSE-XFMR-002331,XFMR-002331,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.749,3953.9,0.6279,0.4632,0.5345,230,24.9,2,1,,closed
EDGE-004727,JCT-FDR-0006-008,FUSE-XFMR-002332,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.134,708.0,0.293,0.4385,0.3655,340,24.9,1,1,,closed
EDGE-004728,FUSE-XFMR-002332,XFMR-002332,FDR-0006,SUB-002,lateral_overhead,4/0 AL,B,0.76,4012.3,0.3146,0.4618,0.3655,340,24.9,1,1,,closed
EDGE-004729,JCT-FDR-0006-008,FUSE-XFMR-002333,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.137,722.3,0.2988,0.3909,0.3655,340,24.9,2,1,,closed
EDGE-004730,FUSE-XFMR-002333,XFMR-002333,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.775,4093.1,0.3045,0.4381,0.3655,340,24.9,2,1,,closed
EDGE-004731,JCT-FDR-0006-008,FUSE-XFMR-002334,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.139,734.2,0.5542,0.4378,0.5345,230,24.9,1,1,,closed
EDGE-004732,FUSE-XFMR-002334,XFMR-002334,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.788,4160.4,0.6335,0.4685,0.5345,230,24.9,1,1,,closed
EDGE-004733,JCT-FDR-0006-008,FUSE-XFMR-002335,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.141,743.7,1.552,0.4895,1.007,100,24.9,3,1,,closed
EDGE-004734,FUSE-XFMR-002335,XFMR-002335,FDR-0006,SUB-002,lateral_overhead,#4 CU,ABC,0.798,4214.2,1.6355,0.5573,1.007,100,24.9,3,1,,closed
EDGE-004735,JCT-FDR-0006-008,FUSE-XFMR-002336,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.143,754.0,0.5571,0.4352,0.5345,230,24.9,1,1,,closed
EDGE-004736,FUSE-XFMR-002336,XFMR-002336,FDR-0006,SUB-002,lateral_overhead,1/0 AL,B,0.809,4272.6,0.6092,0.5108,0.5345,230,24.9,1,1,,closed
EDGE-004737,JCT-FDR-0006-008,FUSE-XFMR-002337,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.145,765.1,0.3258,0.4294,0.3655,340,24.9,2,1,,closed
EDGE-004738,FUSE-XFMR-002337,XFMR-002337,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.821,4335.4,0.308,0.4683,0.3655,340,24.9,2,1,,closed
EDGE-004739,JCT-FDR-0006-008,FUSE-XFMR-002338,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.147,777.0,0.9005,0.5315,0.6985,150,24.9,3,1,,closed
EDGE-004740,FUSE-XFMR-002338,XFMR-002338,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,ABC,0.834,4402.7,0.8129,0.4818,0.6985,150,24.9,3,1,,closed
EDGE-004741,JCT-FDR-0006-008,FUSE-XFMR-002339,FDR-0006,SUB-002,lateral_underground,4/0 AL,BC,0.149,787.2,0.3035,0.402,0.3655,340,24.9,2,0,,closed
EDGE-004742,FUSE-XFMR-002339,XFMR-002339,FDR-0006,SUB-002,lateral_underground,4/0 AL,BC,0.845,4461.1,0.2775,0.4193,0.3655,340,24.9,2,0,,closed
EDGE-004743,JCT-FDR-0006-008,FUSE-XFMR-002340,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.151,797.5,1.5926,0.4848,1.007,100,24.9,2,0,,closed
EDGE-004744,FUSE-XFMR-002340,XFMR-002340,FDR-0006,SUB-002,lateral_underground,#4 CU,AB,0.856,4519.4,1.6446,0.4687,1.007,100,24.9,2,0,,closed
EDGE-004745,JCT-FDR-0006-008,FUSE-XFMR-002341,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.153,808.6,0.5935,0.4898,0.5345,230,24.9,2,1,,closed
EDGE-004746,FUSE-XFMR-002341,XFMR-002341,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.868,4582.2,0.5473,0.4969,0.5345,230,24.9,2,1,,closed
EDGE-004747,JCT-FDR-0006-008,FUSE-XFMR-002342,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.155,820.5,0.3018,0.4659,0.3655,340,24.9,2,1,,closed
EDGE-004748,FUSE-XFMR-002342,XFMR-002342,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.881,4649.6,0.3206,0.4101,0.3655,340,24.9,2,1,,closed
EDGE-004749,JCT-FDR-0006-008,FUSE-XFMR-002343,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.158,833.2,1.4057,0.5391,1.007,100,24.9,2,0,,closed
EDGE-004750,FUSE-XFMR-002343,XFMR-002343,FDR-0006,SUB-002,lateral_underground,#4 CU,BC,0.894,4721.4,1.5081,0.4787,1.007,100,24.9,2,0,,closed
EDGE-004751,JCT-FDR-0006-008,FUSE-XFMR-002344,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.16,845.9,0.535,0.4322,0.5345,230,24.9,2,1,,closed
EDGE-004752,FUSE-XFMR-002344,XFMR-002344,FDR-0006,SUB-002,lateral_overhead,1/0 AL,BC,0.908,4793.2,0.5556,0.4714,0.5345,230,24.9,2,1,,closed
EDGE-004753,JCT-FDR-0006-008,FUSE-XFMR-002345,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.162,853.0,0.323,0.432,0.3655,340,24.9,2,1,,closed
EDGE-004754,FUSE-XFMR-002345,XFMR-002345,FDR-0006,SUB-002,lateral_overhead,4/0 AL,AC,0.915,4833.6,0.2926,0.4176,0.3655,340,24.9,2,1,,closed
EDGE-004755,JCT-FDR-0006-008,FUSE-XFMR-002346,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.165,868.8,0.9171,0.4539,0.6985,150,24.9,2,1,,closed
EDGE-004756,FUSE-XFMR-002346,XFMR-002346,FDR-0006,SUB-002,lateral_overhead,#2 ACSR,AC,0.932,4923.3,0.9168,0.5344,0.6985,150,24.9,2,1,,closed
EDGE-004757,JCT-FDR-0006-008,JCT-FDR-0006-009,FDR-0006,SUB-002,primary_overhead,1/0 AL,ABC,0.92,4857.6,0.5928,0.488,0.5667,230,24.9,3,1,,closed
EDGE-004758,JCT-FDR-0006-009,FUSE-XFMR-002347,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.001,6.3,0.3145,0.4005,0.3655,340,24.9,3,1,,closed
EDGE-004759,FUSE-XFMR-002347,XFMR-002347,FDR-0006,SUB-002,lateral_overhead,4/0 AL,ABC,0.007,35.9,0.3195,0.4579,0.3655,340,24.9,3,1,,closed
EDGE-004760,JCT-FDR-0006-009,FDR-0006-TAIL,FDR-0006,SUB-002,primary_overhead,1/0 AL,ABC,0.01,52.8,0.621,0.4378,0.5345,230,24.9,3,1,,open
EDGE-004761,SUB-002,FDR-0007-HEAD,FDR-0007,SUB-002,bus_tie,4/0 AL,ABC,0.01,52.8,0.2715,0.4723,0.3655,340,24.9,3,1,,closed
EDGE-004762,FDR-0007-HEAD,JCT-FDR-0007-001,FDR-0007,SUB-002,primary_overhead,4/0 AL,ABC,0.02,105.6,0.2901,0.4243,0.3895,340,24.9,3,1,,closed
EDGE-004763,JCT-FDR-0007-001,FUSE-XFMR-002348,FDR-0007,SUB-002,lateral_overhead,1/0 AL,BC,0.001,3.2,0.6353,0.4578,0.5345,230,24.9,2,1,,closed
EDGE-004764,FUSE-XFMR-002348,XFMR-002348,FDR-0007,SUB-002,lateral_overhead,1/0 AL,BC,0.003,18.0,0.563,0.5228,0.5345,230,24.9,2,1,,closed
EDGE-004765,JCT-FDR-0007-001,FUSE-XFMR-002349,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,A,0.003,17.4,0.9046,0.5486,0.6985,150,24.9,1,1,,closed
EDGE-004766,FUSE-XFMR-002349,XFMR-002349,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,A,0.019,98.7,0.9119,0.5409,0.6985,150,24.9,1,1,,closed
EDGE-004767,JCT-FDR-0007-001,FUSE-XFMR-002350,FDR-0007,SUB-002,lateral_overhead,4/0 AL,C,0.006,32.5,0.2845,0.4427,0.3655,340,24.9,1,1,,closed
EDGE-004768,FUSE-XFMR-002350,XFMR-002350,FDR-0007,SUB-002,lateral_overhead,4/0 AL,C,0.035,184.0,0.2756,0.4238,0.3655,340,24.9,1,1,,closed
EDGE-004769,JCT-FDR-0007-001,FUSE-XFMR-002351,FDR-0007,SUB-002,lateral_underground,#2 ACSR,AB,0.009,47.5,0.9569,0.5242,0.6985,150,24.9,2,0,,closed
EDGE-004770,FUSE-XFMR-002351,XFMR-002351,FDR-0007,SUB-002,lateral_underground,#2 ACSR,AB,0.051,269.3,0.8919,0.4953,0.6985,150,24.9,2,0,,closed
EDGE-004771,JCT-FDR-0007-001,FUSE-XFMR-002352,FDR-0007,SUB-002,lateral_underground,#4 CU,C,0.013,66.5,1.6093,0.4873,1.007,100,24.9,1,0,,closed
EDGE-004772,FUSE-XFMR-002352,XFMR-002352,FDR-0007,SUB-002,lateral_underground,#4 CU,C,0.071,377.0,1.463,0.4811,1.007,100,24.9,1,0,,closed
EDGE-004773,JCT-FDR-0007-001,FUSE-XFMR-002353,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,AB,0.016,82.4,0.952,0.47,0.6985,150,24.9,2,1,,closed
EDGE-004774,FUSE-XFMR-002353,XFMR-002353,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,AB,0.088,466.8,0.9795,0.5355,0.6985,150,24.9,2,1,,closed
EDGE-004775,JCT-FDR-0007-001,FUSE-XFMR-002354,FDR-0007,SUB-002,lateral_overhead,4/0 AL,B,0.018,97.4,0.3076,0.4204,0.3655,340,24.9,1,1,,closed
EDGE-004776,FUSE-XFMR-002354,XFMR-002354,FDR-0007,SUB-002,lateral_overhead,4/0 AL,B,0.105,552.0,0.3014,0.4678,0.3655,340,24.9,1,1,,closed
EDGE-004777,JCT-FDR-0007-001,FUSE-XFMR-002355,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,B,0.021,111.7,0.8197,0.5251,0.6985,150,24.9,1,1,,closed
EDGE-004778,FUSE-XFMR-002355,XFMR-002355,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,B,0.12,632.8,0.8993,0.5459,0.6985,150,24.9,1,1,,closed
EDGE-004779,JCT-FDR-0007-001,FUSE-XFMR-002356,FDR-0007,SUB-002,lateral_underground,1/0 AL,BC,0.025,132.3,0.5375,0.5098,0.5345,230,24.9,2,0,,closed
EDGE-004780,FUSE-XFMR-002356,XFMR-002356,FDR-0007,SUB-002,lateral_underground,1/0 AL,BC,0.142,749.5,0.6086,0.4832,0.5345,230,24.9,2,0,,closed
EDGE-004781,JCT-FDR-0007-001,FUSE-XFMR-002357,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,ABC,0.027,144.1,0.8935,0.4967,0.6985,150,24.9,3,1,,closed
EDGE-004782,FUSE-XFMR-002357,XFMR-002357,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,ABC,0.155,816.8,0.8681,0.5421,0.6985,150,24.9,3,1,,closed
EDGE-004783,JCT-FDR-0007-001,FUSE-XFMR-002358,FDR-0007,SUB-002,lateral_underground,4/0 AL,AB,0.031,163.9,0.313,0.3998,0.3655,340,24.9,2,0,,closed
EDGE-004784,FUSE-XFMR-002358,XFMR-002358,FDR-0007,SUB-002,lateral_underground,4/0 AL,AB,0.176,929.0,0.2928,0.4032,0.3655,340,24.9,2,0,,closed
EDGE-004785,JCT-FDR-0007-001,FUSE-XFMR-002359,FDR-0007,SUB-002,lateral_overhead,#4 CU,A,0.034,179.8,1.5553,0.529,1.007,100,24.9,1,1,,closed
EDGE-004786,FUSE-XFMR-002359,XFMR-002359,FDR-0007,SUB-002,lateral_overhead,#4 CU,A,0.193,1018.8,1.5167,0.4887,1.007,100,24.9,1,1,,closed
EDGE-004787,JCT-FDR-0007-001,FUSE-XFMR-002360,FDR-0007,SUB-002,lateral_overhead,4/0 AL,ABC,0.036,191.7,0.2962,0.461,0.3655,340,24.9,3,1,,closed
EDGE-004788,FUSE-XFMR-002360,XFMR-002360,FDR-0007,SUB-002,lateral_overhead,4/0 AL,ABC,0.206,1086.1,0.3181,0.4241,0.3655,340,24.9,3,1,,closed
EDGE-004789,JCT-FDR-0007-001,FUSE-XFMR-002361,FDR-0007,SUB-002,lateral_underground,#4 CU,A,0.039,208.3,1.361,0.4834,1.007,100,24.9,1,0,,closed
EDGE-004790,FUSE-XFMR-002361,XFMR-002361,FDR-0007,SUB-002,lateral_underground,#4 CU,A,0.224,1180.3,1.5201,0.5574,1.007,100,24.9,1,0,,closed
EDGE-004791,JCT-FDR-0007-001,FUSE-XFMR-002362,FDR-0007,SUB-002,lateral_underground,#2 ACSR,B,0.043,227.3,0.9746,0.5455,0.6985,150,24.9,1,0,,closed
EDGE-004792,FUSE-XFMR-002362,XFMR-002362,FDR-0007,SUB-002,lateral_underground,#2 ACSR,B,0.244,1288.1,0.9758,0.4681,0.6985,150,24.9,1,0,,closed
EDGE-004793,JCT-FDR-0007-001,JCT-FDR-0007-002,FDR-0007,SUB-002,primary_overhead,4/0 AL,ABC,0.25,1320.0,0.2984,0.4449,0.3314,340,24.9,3,1,,closed
EDGE-004794,JCT-FDR-0007-002,FUSE-XFMR-002363,FDR-0007,SUB-002,lateral_overhead,1/0 AL,ABC,0.001,4.0,0.6399,0.5132,0.5345,230,24.9,3,1,,closed
EDGE-004795,FUSE-XFMR-002363,XFMR-002363,FDR-0007,SUB-002,lateral_overhead,1/0 AL,ABC,0.004,22.4,0.604,0.5168,0.5345,230,24.9,3,1,,closed
EDGE-004796,JCT-FDR-0007-002,FUSE-XFMR-002364,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AC,0.003,17.4,0.2722,0.3967,0.3655,340,24.9,2,1,,closed
EDGE-004797,FUSE-XFMR-002364,XFMR-002364,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AC,0.019,98.7,0.2683,0.4707,0.3655,340,24.9,2,1,,closed
EDGE-004798,JCT-FDR-0007-002,FUSE-XFMR-002365,FDR-0007,SUB-002,lateral_overhead,4/0 AL,BC,0.006,32.5,0.319,0.4606,0.3655,340,24.9,2,1,,closed
EDGE-004799,FUSE-XFMR-002365,XFMR-002365,FDR-0007,SUB-002,lateral_overhead,4/0 AL,BC,0.035,184.0,0.2818,0.437,0.3655,340,24.9,2,1,,closed
EDGE-004800,JCT-FDR-0007-002,FUSE-XFMR-002366,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,C,0.01,51.5,0.8233,0.5243,0.6985,150,24.9,1,1,,closed
EDGE-004801,FUSE-XFMR-002366,XFMR-002366,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,C,0.055,291.7,0.9014,0.5306,0.6985,150,24.9,1,1,,closed
EDGE-004802,JCT-FDR-0007-002,FUSE-XFMR-002367,FDR-0007,SUB-002,lateral_overhead,#4 CU,C,0.013,68.1,1.3794,0.5615,1.007,100,24.9,1,1,,closed
EDGE-004803,FUSE-XFMR-002367,XFMR-002367,FDR-0007,SUB-002,lateral_overhead,#4 CU,C,0.073,386.0,1.4548,0.5032,1.007,100,24.9,1,1,,closed
EDGE-004804,JCT-FDR-0007-002,FUSE-XFMR-002368,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,C,0.016,83.2,0.8835,0.549,0.6985,150,24.9,1,1,,closed
EDGE-004805,FUSE-XFMR-002368,XFMR-002368,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,C,0.089,471.2,0.9639,0.4643,0.6985,150,24.9,1,1,,closed
EDGE-004806,JCT-FDR-0007-002,FUSE-XFMR-002369,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,C,0.019,99.0,0.979,0.5476,0.6985,150,24.9,1,1,,closed
EDGE-004807,FUSE-XFMR-002369,XFMR-002369,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,C,0.106,561.0,0.9333,0.4635,0.6985,150,24.9,1,1,,closed
EDGE-004808,JCT-FDR-0007-002,FUSE-XFMR-002370,FDR-0007,SUB-002,lateral_overhead,1/0 AL,A,0.022,114.8,0.5381,0.5127,0.5345,230,24.9,1,1,,closed
EDGE-004809,FUSE-XFMR-002370,XFMR-002370,FDR-0007,SUB-002,lateral_overhead,1/0 AL,A,0.123,650.8,0.5812,0.498,0.5345,230,24.9,1,1,,closed
EDGE-004810,JCT-FDR-0007-002,FUSE-XFMR-002371,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,BC,0.024,129.1,0.8662,0.4985,0.6985,150,24.9,2,1,,closed
EDGE-004811,FUSE-XFMR-002371,XFMR-002371,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,BC,0.139,731.5,0.9845,0.4583,0.6985,150,24.9,2,1,,closed
EDGE-004812,JCT-FDR-0007-002,FUSE-XFMR-002372,FDR-0007,SUB-002,lateral_underground,#2 ACSR,ABC,0.028,145.7,0.9205,0.4789,0.6985,150,24.9,3,0,,closed
EDGE-004813,FUSE-XFMR-002372,XFMR-002372,FDR-0007,SUB-002,lateral_underground,#2 ACSR,ABC,0.156,825.8,0.8647,0.4831,0.6985,150,24.9,3,0,,closed
EDGE-004814,JCT-FDR-0007-002,FUSE-XFMR-002373,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,B,0.031,163.9,0.9827,0.5307,0.6985,150,24.9,1,1,,closed
EDGE-004815,FUSE-XFMR-002373,XFMR-002373,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,B,0.176,929.0,0.8284,0.4833,0.6985,150,24.9,1,1,,closed
EDGE-004816,JCT-FDR-0007-002,FUSE-XFMR-002374,FDR-0007,SUB-002,lateral_underground,#4 CU,C,0.034,179.8,1.4472,0.4635,1.007,100,24.9,1,0,,closed
EDGE-004817,FUSE-XFMR-002374,XFMR-002374,FDR-0007,SUB-002,lateral_underground,#4 CU,C,0.193,1018.8,1.5043,0.5308,1.007,100,24.9,1,0,,closed
EDGE-004818,JCT-FDR-0007-002,FUSE-XFMR-002375,FDR-0007,SUB-002,lateral_overhead,#4 CU,ABC,0.037,194.8,1.4188,0.5257,1.007,100,24.9,3,1,,closed
EDGE-004819,FUSE-XFMR-002375,XFMR-002375,FDR-0007,SUB-002,lateral_overhead,#4 CU,ABC,0.209,1104.0,1.6239,0.5448,1.007,100,24.9,3,1,,closed
EDGE-004820,JCT-FDR-0007-002,FUSE-XFMR-002376,FDR-0007,SUB-002,lateral_overhead,4/0 AL,ABC,0.041,214.6,0.3124,0.47,0.3655,340,24.9,3,1,,closed
EDGE-004821,FUSE-XFMR-002376,XFMR-002376,FDR-0007,SUB-002,lateral_overhead,4/0 AL,ABC,0.23,1216.2,0.3134,0.4513,0.3655,340,24.9,3,1,,closed
EDGE-004822,JCT-FDR-0007-002,FUSE-XFMR-002377,FDR-0007,SUB-002,lateral_overhead,4/0 AL,B,0.043,227.3,0.2859,0.4593,0.3655,340,24.9,1,1,,closed
EDGE-004823,FUSE-XFMR-002377,XFMR-002377,FDR-0007,SUB-002,lateral_overhead,4/0 AL,B,0.244,1288.1,0.3267,0.437,0.3655,340,24.9,1,1,,closed
EDGE-004824,JCT-FDR-0007-002,JCT-FDR-0007-003,FDR-0007,SUB-002,primary_overhead,4/0 AL,ABC,0.26,1372.8,0.3229,0.4642,0.3576,340,24.9,3,1,,closed
EDGE-004825,JCT-FDR-0007-003,FUSE-XFMR-002378,FDR-0007,SUB-002,lateral_underground,4/0 AL,A,0.001,4.8,0.3169,0.4355,0.3655,340,24.9,1,0,,closed
EDGE-004826,FUSE-XFMR-002378,XFMR-002378,FDR-0007,SUB-002,lateral_underground,4/0 AL,A,0.005,26.9,0.3224,0.3918,0.3655,340,24.9,1,0,,closed
EDGE-004827,JCT-FDR-0007-003,FUSE-XFMR-002379,FDR-0007,SUB-002,lateral_underground,#2 ACSR,C,0.003,13.5,0.9843,0.4574,0.6985,150,24.9,1,0,,closed
EDGE-004828,FUSE-XFMR-002379,XFMR-002379,FDR-0007,SUB-002,lateral_underground,#2 ACSR,C,0.014,76.3,0.8231,0.4791,0.6985,150,24.9,1,0,,closed
EDGE-004829,JCT-FDR-0007-003,FUSE-XFMR-002380,FDR-0007,SUB-002,lateral_overhead,4/0 AL,C,0.006,30.1,0.2805,0.4519,0.3655,340,24.9,1,1,,closed
EDGE-004830,FUSE-XFMR-002380,XFMR-002380,FDR-0007,SUB-002,lateral_overhead,4/0 AL,C,0.032,170.5,0.3237,0.4765,0.3655,340,24.9,1,1,,closed
EDGE-004831,JCT-FDR-0007-003,FUSE-XFMR-002381,FDR-0007,SUB-002,lateral_underground,#4 CU,AB,0.009,45.9,1.4745,0.507,1.007,100,24.9,2,0,,closed
EDGE-004832,FUSE-XFMR-002381,XFMR-002381,FDR-0007,SUB-002,lateral_underground,#4 CU,AB,0.049,260.3,1.6071,0.5324,1.007,100,24.9,2,0,,closed
EDGE-004833,JCT-FDR-0007-003,FUSE-XFMR-002382,FDR-0007,SUB-002,lateral_overhead,#4 CU,AC,0.012,64.2,1.4894,0.4667,1.007,100,24.9,2,1,,closed
EDGE-004834,FUSE-XFMR-002382,XFMR-002382,FDR-0007,SUB-002,lateral_overhead,#4 CU,AC,0.069,363.5,1.5022,0.4795,1.007,100,24.9,2,1,,closed
EDGE-004835,JCT-FDR-0007-003,FUSE-XFMR-002383,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,AC,0.015,78.4,0.9177,0.4586,0.6985,150,24.9,2,1,,closed
EDGE-004836,FUSE-XFMR-002383,XFMR-002383,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,AC,0.084,444.3,0.983,0.5055,0.6985,150,24.9,2,1,,closed
EDGE-004837,JCT-FDR-0007-003,FUSE-XFMR-002384,FDR-0007,SUB-002,lateral_underground,#2 ACSR,A,0.017,91.9,0.8588,0.5275,0.6985,150,24.9,1,0,,closed
EDGE-004838,FUSE-XFMR-002384,XFMR-002384,FDR-0007,SUB-002,lateral_underground,#2 ACSR,A,0.099,520.6,0.8971,0.4645,0.6985,150,24.9,1,0,,closed
EDGE-004839,JCT-FDR-0007-003,FUSE-XFMR-002385,FDR-0007,SUB-002,lateral_underground,4/0 AL,C,0.021,112.5,0.2796,0.4386,0.3655,340,24.9,1,0,,closed
EDGE-004840,FUSE-XFMR-002385,XFMR-002385,FDR-0007,SUB-002,lateral_underground,4/0 AL,C,0.121,637.3,0.2962,0.4743,0.3655,340,24.9,1,0,,closed
EDGE-004841,JCT-FDR-0007-003,FUSE-XFMR-002386,FDR-0007,SUB-002,lateral_underground,#2 ACSR,BC,0.024,128.3,0.9001,0.519,0.6985,150,24.9,2,0,,closed
EDGE-004842,FUSE-XFMR-002386,XFMR-002386,FDR-0007,SUB-002,lateral_underground,#2 ACSR,BC,0.138,727.1,0.8788,0.4967,0.6985,150,24.9,2,0,,closed
EDGE-004843,JCT-FDR-0007-003,FUSE-XFMR-002387,FDR-0007,SUB-002,lateral_underground,#4 CU,AB,0.027,141.0,1.475,0.5003,1.007,100,24.9,2,0,,closed
EDGE-004844,FUSE-XFMR-002387,XFMR-002387,FDR-0007,SUB-002,lateral_underground,#4 CU,AB,0.151,798.9,1.5376,0.5132,1.007,100,24.9,2,0,,closed
EDGE-004845,JCT-FDR-0007-003,FUSE-XFMR-002388,FDR-0007,SUB-002,lateral_underground,#4 CU,AC,0.03,157.6,1.5973,0.5563,1.007,100,24.9,2,0,,closed
EDGE-004846,FUSE-XFMR-002388,XFMR-002388,FDR-0007,SUB-002,lateral_underground,#4 CU,AC,0.169,893.1,1.6128,0.5037,1.007,100,24.9,2,0,,closed
EDGE-004847,JCT-FDR-0007-003,FUSE-XFMR-002389,FDR-0007,SUB-002,lateral_overhead,4/0 AL,BC,0.034,177.4,0.3163,0.4733,0.3655,340,24.9,2,1,,closed
EDGE-004848,FUSE-XFMR-002389,XFMR-002389,FDR-0007,SUB-002,lateral_overhead,4/0 AL,BC,0.19,1005.3,0.285,0.471,0.3655,340,24.9,2,1,,closed
EDGE-004849,JCT-FDR-0007-003,FUSE-XFMR-002390,FDR-0007,SUB-002,lateral_underground,1/0 AL,ABC,0.037,193.2,0.5905,0.4448,0.5345,230,24.9,3,0,,closed
EDGE-004850,FUSE-XFMR-002390,XFMR-002390,FDR-0007,SUB-002,lateral_underground,1/0 AL,ABC,0.207,1095.1,0.5406,0.5089,0.5345,230,24.9,3,0,,closed
EDGE-004851,JCT-FDR-0007-003,FUSE-XFMR-002391,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,AC,0.039,205.9,0.8637,0.4613,0.6985,150,24.9,2,1,,closed
EDGE-004852,FUSE-XFMR-002391,XFMR-002391,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,AC,0.221,1166.9,0.8998,0.4852,0.6985,150,24.9,2,1,,closed
EDGE-004853,JCT-FDR-0007-003,FUSE-XFMR-002392,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,ABC,0.043,226.5,0.946,0.5186,0.6985,150,24.9,3,1,,closed
EDGE-004854,FUSE-XFMR-002392,XFMR-002392,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,ABC,0.243,1283.6,0.8375,0.5178,0.6985,150,24.9,3,1,,closed
EDGE-004855,JCT-FDR-0007-003,JCT-FDR-0007-004,FDR-0007,SUB-002,primary_overhead,4/0 AL,ABC,0.26,1372.8,0.3236,0.4306,0.343,340,24.9,3,1,,closed
EDGE-004856,JCT-FDR-0007-004,FUSE-XFMR-002393,FDR-0007,SUB-002,lateral_underground,1/0 AL,C,0.001,4.0,0.5394,0.493,0.5345,230,24.9,1,0,,closed
EDGE-004857,FUSE-XFMR-002393,XFMR-002393,FDR-0007,SUB-002,lateral_underground,1/0 AL,C,0.004,22.4,0.586,0.4854,0.5345,230,24.9,1,0,,closed
EDGE-004858,JCT-FDR-0007-004,FUSE-XFMR-002394,FDR-0007,SUB-002,lateral_underground,#2 ACSR,AC,0.003,16.6,0.8968,0.4545,0.6985,150,24.9,2,0,,closed
EDGE-004859,FUSE-XFMR-002394,XFMR-002394,FDR-0007,SUB-002,lateral_underground,#2 ACSR,AC,0.018,94.2,0.8869,0.4926,0.6985,150,24.9,2,0,,closed
EDGE-004860,JCT-FDR-0007-004,FUSE-XFMR-002395,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AB,0.006,32.5,0.5583,0.4303,0.5345,230,24.9,2,1,,closed
EDGE-004861,FUSE-XFMR-002395,XFMR-002395,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AB,0.035,184.0,0.581,0.4631,0.5345,230,24.9,2,1,,closed
EDGE-004862,JCT-FDR-0007-004,FUSE-XFMR-002396,FDR-0007,SUB-002,lateral_overhead,1/0 AL,ABC,0.009,48.3,0.6327,0.5114,0.5345,230,24.9,3,1,,closed
EDGE-004863,FUSE-XFMR-002396,XFMR-002396,FDR-0007,SUB-002,lateral_overhead,1/0 AL,ABC,0.052,273.8,0.5552,0.4451,0.5345,230,24.9,3,1,,closed
EDGE-004864,JCT-FDR-0007-004,FUSE-XFMR-002397,FDR-0007,SUB-002,lateral_underground,#4 CU,ABC,0.012,64.9,1.604,0.4835,1.007,100,24.9,3,0,,closed
EDGE-004865,FUSE-XFMR-002397,XFMR-002397,FDR-0007,SUB-002,lateral_underground,#4 CU,ABC,0.07,368.0,1.4477,0.4729,1.007,100,24.9,3,0,,closed
EDGE-004866,JCT-FDR-0007-004,FUSE-XFMR-002398,FDR-0007,SUB-002,lateral_underground,1/0 AL,AB,0.015,80.8,0.614,0.4482,0.5345,230,24.9,2,0,,closed
EDGE-004867,FUSE-XFMR-002398,XFMR-002398,FDR-0007,SUB-002,lateral_underground,1/0 AL,AB,0.087,457.8,0.5669,0.4975,0.5345,230,24.9,2,0,,closed
EDGE-004868,JCT-FDR-0007-004,FUSE-XFMR-002399,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AC,0.018,97.4,0.2829,0.4763,0.3655,340,24.9,2,1,,closed
EDGE-004869,FUSE-XFMR-002399,XFMR-002399,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AC,0.105,552.0,0.3097,0.4511,0.3655,340,24.9,2,1,,closed
EDGE-004870,JCT-FDR-0007-004,FUSE-XFMR-002400,FDR-0007,SUB-002,lateral_overhead,1/0 AL,C,0.022,117.2,0.5739,0.4851,0.5345,230,24.9,1,1,,closed
EDGE-004871,FUSE-XFMR-002400,XFMR-002400,FDR-0007,SUB-002,lateral_overhead,1/0 AL,C,0.126,664.2,0.6018,0.4877,0.5345,230,24.9,1,1,,closed
EDGE-004872,JCT-FDR-0007-004,FUSE-XFMR-002401,FDR-0007,SUB-002,lateral_underground,1/0 AL,A,0.024,128.3,0.6065,0.45,0.5345,230,24.9,1,0,,closed
EDGE-004873,FUSE-XFMR-002401,XFMR-002401,FDR-0007,SUB-002,lateral_underground,1/0 AL,A,0.138,727.1,0.5486,0.4922,0.5345,230,24.9,1,0,,closed
EDGE-004874,JCT-FDR-0007-004,FUSE-XFMR-002402,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AB,0.028,146.5,0.6487,0.5149,0.5345,230,24.9,2,1,,closed
EDGE-004875,FUSE-XFMR-002402,XFMR-002402,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AB,0.157,830.3,0.5735,0.4537,0.5345,230,24.9,2,1,,closed
EDGE-004876,JCT-FDR-0007-004,FUSE-XFMR-002403,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,AB,0.031,162.4,0.9072,0.5201,0.6985,150,24.9,2,1,,closed
EDGE-004877,FUSE-XFMR-002403,XFMR-002403,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,AB,0.174,920.0,0.9288,0.5345,0.6985,150,24.9,2,1,,closed
EDGE-004878,JCT-FDR-0007-004,FUSE-XFMR-002404,FDR-0007,SUB-002,lateral_overhead,#4 CU,AB,0.034,179.8,1.4804,0.5487,1.007,100,24.9,2,1,,closed
EDGE-004879,FUSE-XFMR-002404,XFMR-002404,FDR-0007,SUB-002,lateral_overhead,#4 CU,AB,0.193,1018.8,1.3932,0.5232,1.007,100,24.9,2,1,,closed
EDGE-004880,JCT-FDR-0007-004,FUSE-XFMR-002405,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,BC,0.037,196.4,0.9416,0.5303,0.6985,150,24.9,2,1,,closed
EDGE-004881,FUSE-XFMR-002405,XFMR-002405,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,BC,0.211,1113.0,0.8073,0.5513,0.6985,150,24.9,2,1,,closed
EDGE-004882,JCT-FDR-0007-004,FUSE-XFMR-002406,FDR-0007,SUB-002,lateral_overhead,1/0 AL,C,0.04,213.0,0.6092,0.4729,0.5345,230,24.9,1,1,,closed
EDGE-004883,FUSE-XFMR-002406,XFMR-002406,FDR-0007,SUB-002,lateral_overhead,1/0 AL,C,0.229,1207.3,0.6208,0.4352,0.5345,230,24.9,1,1,,closed
EDGE-004884,JCT-FDR-0007-004,FUSE-XFMR-002407,FDR-0007,SUB-002,lateral_underground,4/0 AL,A,0.043,228.9,0.3227,0.4697,0.3655,340,24.9,1,0,,closed
EDGE-004885,FUSE-XFMR-002407,XFMR-002407,FDR-0007,SUB-002,lateral_underground,4/0 AL,A,0.246,1297.0,0.2802,0.4205,0.3655,340,24.9,1,0,,closed
EDGE-004886,JCT-FDR-0007-004,JCT-FDR-0007-005,FDR-0007,SUB-002,primary_overhead,4/0 AL,ABC,0.25,1320.0,0.3128,0.4681,0.3629,340,24.9,3,1,,closed
EDGE-004887,JCT-FDR-0007-005,FUSE-XFMR-002408,FDR-0007,SUB-002,lateral_overhead,4/0 AL,ABC,0.001,4.0,0.2976,0.4597,0.3655,340,24.9,3,1,,closed
EDGE-004888,FUSE-XFMR-002408,XFMR-002408,FDR-0007,SUB-002,lateral_overhead,4/0 AL,ABC,0.004,22.4,0.31,0.4155,0.3655,340,24.9,3,1,,closed
EDGE-004889,JCT-FDR-0007-005,FUSE-XFMR-002409,FDR-0007,SUB-002,lateral_overhead,4/0 AL,C,0.004,22.2,0.3171,0.4434,0.3655,340,24.9,1,1,,closed
EDGE-004890,FUSE-XFMR-002409,XFMR-002409,FDR-0007,SUB-002,lateral_overhead,4/0 AL,C,0.024,125.7,0.2994,0.4194,0.3655,340,24.9,1,1,,closed
EDGE-004891,JCT-FDR-0007-005,FUSE-XFMR-002410,FDR-0007,SUB-002,lateral_underground,#4 CU,AB,0.007,34.8,1.3889,0.533,1.007,100,24.9,2,0,,closed
EDGE-004892,FUSE-XFMR-002410,XFMR-002410,FDR-0007,SUB-002,lateral_underground,#4 CU,AB,0.037,197.5,1.5557,0.5412,1.007,100,24.9,2,0,,closed
EDGE-004893,JCT-FDR-0007-005,FUSE-XFMR-002411,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AB,0.009,49.9,0.2963,0.4152,0.3655,340,24.9,2,1,,closed
EDGE-004894,FUSE-XFMR-002411,XFMR-002411,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AB,0.054,282.7,0.2796,0.4717,0.3655,340,24.9,2,1,,closed
EDGE-004895,JCT-FDR-0007-005,FUSE-XFMR-002412,FDR-0007,SUB-002,lateral_overhead,4/0 AL,A,0.012,65.7,0.3197,0.3992,0.3655,340,24.9,1,1,,closed
EDGE-004896,FUSE-XFMR-002412,XFMR-002412,FDR-0007,SUB-002,lateral_overhead,4/0 AL,A,0.071,372.5,0.3129,0.4722,0.3655,340,24.9,1,1,,closed
EDGE-004897,JCT-FDR-0007-005,FUSE-XFMR-002413,FDR-0007,SUB-002,lateral_overhead,1/0 AL,BC,0.016,84.7,0.6405,0.4524,0.5345,230,24.9,2,1,,closed
EDGE-004898,FUSE-XFMR-002413,XFMR-002413,FDR-0007,SUB-002,lateral_overhead,1/0 AL,BC,0.091,480.2,0.5478,0.5098,0.5345,230,24.9,2,1,,closed
EDGE-004899,JCT-FDR-0007-005,FUSE-XFMR-002414,FDR-0007,SUB-002,lateral_underground,1/0 AL,C,0.018,97.4,0.642,0.4914,0.5345,230,24.9,1,0,,closed
EDGE-004900,FUSE-XFMR-002414,XFMR-002414,FDR-0007,SUB-002,lateral_underground,1/0 AL,C,0.105,552.0,0.5599,0.4574,0.5345,230,24.9,1,0,,closed
EDGE-004901,JCT-FDR-0007-005,FUSE-XFMR-002415,FDR-0007,SUB-002,lateral_underground,#4 CU,C,0.022,116.4,1.5201,0.5291,1.007,100,24.9,1,0,,closed
EDGE-004902,FUSE-XFMR-002415,XFMR-002415,FDR-0007,SUB-002,lateral_underground,#4 CU,C,0.125,659.7,1.5242,0.5445,1.007,100,24.9,1,0,,closed
EDGE-004903,JCT-FDR-0007-005,FUSE-XFMR-002416,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AB,0.025,131.5,0.3187,0.415,0.3655,340,24.9,2,1,,closed
EDGE-004904,FUSE-XFMR-002416,XFMR-002416,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AB,0.141,745.0,0.3129,0.4119,0.3655,340,24.9,2,1,,closed
EDGE-004905,JCT-FDR-0007-005,FUSE-XFMR-002417,FDR-0007,SUB-002,lateral_underground,#4 CU,AC,0.028,150.5,1.3741,0.5058,1.007,100,24.9,2,0,,closed
EDGE-004906,FUSE-XFMR-002417,XFMR-002417,FDR-0007,SUB-002,lateral_underground,#4 CU,AC,0.162,852.7,1.4372,0.4948,1.007,100,24.9,2,0,,closed
EDGE-004907,JCT-FDR-0007-005,FUSE-XFMR-002418,FDR-0007,SUB-002,lateral_overhead,#4 CU,C,0.031,164.7,1.4017,0.5538,1.007,100,24.9,1,1,,closed
EDGE-004908,FUSE-XFMR-002418,XFMR-002418,FDR-0007,SUB-002,lateral_overhead,#4 CU,C,0.177,933.5,1.6152,0.4851,1.007,100,24.9,1,1,,closed
EDGE-004909,JCT-FDR-0007-005,FUSE-XFMR-002419,FDR-0007,SUB-002,lateral_overhead,1/0 AL,A,0.034,179.8,0.5624,0.4718,0.5345,230,24.9,1,1,,closed
EDGE-004910,FUSE-XFMR-002419,XFMR-002419,FDR-0007,SUB-002,lateral_overhead,1/0 AL,A,0.193,1018.8,0.5788,0.5237,0.5345,230,24.9,1,1,,closed
EDGE-004911,JCT-FDR-0007-005,FUSE-XFMR-002420,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AC,0.037,194.0,0.5848,0.5201,0.5345,230,24.9,2,1,,closed
EDGE-004912,FUSE-XFMR-002420,XFMR-002420,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AC,0.208,1099.6,0.6077,0.4895,0.5345,230,24.9,2,1,,closed
EDGE-004913,JCT-FDR-0007-005,FUSE-XFMR-002421,FDR-0007,SUB-002,lateral_overhead,#4 CU,BC,0.04,209.9,1.5128,0.5136,1.007,100,24.9,2,1,,closed
EDGE-004914,FUSE-XFMR-002421,XFMR-002421,FDR-0007,SUB-002,lateral_overhead,#4 CU,BC,0.225,1189.3,1.5,0.5018,1.007,100,24.9,2,1,,closed
EDGE-004915,JCT-FDR-0007-005,FUSE-XFMR-002422,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,A,0.043,227.3,0.8487,0.5268,0.6985,150,24.9,1,1,,closed
EDGE-004916,FUSE-XFMR-002422,XFMR-002422,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,A,0.244,1288.1,0.8731,0.4709,0.6985,150,24.9,1,1,,closed
EDGE-004917,JCT-FDR-0007-005,JCT-FDR-0007-006,FDR-0007,SUB-002,primary_overhead,4/0 AL,ABC,0.26,1372.8,0.3031,0.3908,0.3907,340,24.9,3,1,,closed
EDGE-004918,JCT-FDR-0007-006,FUSE-XFMR-002423,FDR-0007,SUB-002,lateral_overhead,1/0 AL,A,0.001,4.0,0.6337,0.515,0.5345,230,24.9,1,1,,closed
EDGE-004919,FUSE-XFMR-002423,XFMR-002423,FDR-0007,SUB-002,lateral_overhead,1/0 AL,A,0.004,22.4,0.5551,0.4921,0.5345,230,24.9,1,1,,closed
EDGE-004920,JCT-FDR-0007-006,FUSE-XFMR-002424,FDR-0007,SUB-002,lateral_underground,#2 ACSR,ABC,0.003,15.0,0.9503,0.4875,0.6985,150,24.9,3,0,,closed
EDGE-004921,FUSE-XFMR-002424,XFMR-002424,FDR-0007,SUB-002,lateral_underground,#2 ACSR,ABC,0.016,85.3,0.8848,0.4625,0.6985,150,24.9,3,0,,closed
EDGE-004922,JCT-FDR-0007-006,FUSE-XFMR-002425,FDR-0007,SUB-002,lateral_overhead,#4 CU,ABC,0.006,34.1,1.5848,0.5491,1.007,100,24.9,3,1,,closed
EDGE-004923,FUSE-XFMR-002425,XFMR-002425,FDR-0007,SUB-002,lateral_overhead,#4 CU,ABC,0.037,193.0,1.4739,0.4959,1.007,100,24.9,3,1,,closed
EDGE-004924,JCT-FDR-0007-006,FUSE-XFMR-002426,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AC,0.009,49.9,0.5894,0.4424,0.5345,230,24.9,2,1,,closed
EDGE-004925,FUSE-XFMR-002426,XFMR-002426,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AC,0.054,282.7,0.5632,0.4778,0.5345,230,24.9,2,1,,closed
EDGE-004926,JCT-FDR-0007-006,FUSE-XFMR-002427,FDR-0007,SUB-002,lateral_underground,#4 CU,B,0.012,63.4,1.3826,0.4993,1.007,100,24.9,1,0,,closed
EDGE-004927,FUSE-XFMR-002427,XFMR-002427,FDR-0007,SUB-002,lateral_underground,#4 CU,B,0.068,359.0,1.456,0.464,1.007,100,24.9,1,0,,closed
EDGE-004928,JCT-FDR-0007-006,FUSE-XFMR-002428,FDR-0007,SUB-002,lateral_overhead,1/0 AL,C,0.015,79.2,0.5417,0.4822,0.5345,230,24.9,1,1,,closed
EDGE-004929,FUSE-XFMR-002428,XFMR-002428,FDR-0007,SUB-002,lateral_overhead,1/0 AL,C,0.085,448.8,0.552,0.4722,0.5345,230,24.9,1,1,,closed
EDGE-004930,JCT-FDR-0007-006,FUSE-XFMR-002429,FDR-0007,SUB-002,lateral_underground,4/0 AL,ABC,0.018,95.8,0.3231,0.4717,0.3655,340,24.9,3,0,,closed
EDGE-004931,FUSE-XFMR-002429,XFMR-002429,FDR-0007,SUB-002,lateral_underground,4/0 AL,ABC,0.103,543.0,0.2701,0.4536,0.3655,340,24.9,3,0,,closed
EDGE-004932,JCT-FDR-0007-006,FUSE-XFMR-002430,FDR-0007,SUB-002,lateral_overhead,#4 CU,ABC,0.022,114.0,1.4081,0.475,1.007,100,24.9,3,1,,closed
EDGE-004933,FUSE-XFMR-002430,XFMR-002430,FDR-0007,SUB-002,lateral_overhead,#4 CU,ABC,0.122,646.3,1.5355,0.4712,1.007,100,24.9,3,1,,closed
EDGE-004934,JCT-FDR-0007-006,FUSE-XFMR-002431,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,C,0.024,126.7,0.9656,0.4749,0.6985,150,24.9,1,1,,closed
EDGE-004935,FUSE-XFMR-002431,XFMR-002431,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,C,0.136,718.1,0.8632,0.4927,0.6985,150,24.9,1,1,,closed
EDGE-004936,JCT-FDR-0007-006,FUSE-XFMR-002432,FDR-0007,SUB-002,lateral_underground,4/0 AL,AC,0.027,144.1,0.2708,0.4083,0.3655,340,24.9,2,0,,closed
EDGE-004937,FUSE-XFMR-002432,XFMR-002432,FDR-0007,SUB-002,lateral_underground,4/0 AL,AC,0.155,816.8,0.2753,0.4101,0.3655,340,24.9,2,0,,closed
EDGE-004938,JCT-FDR-0007-006,FUSE-XFMR-002433,FDR-0007,SUB-002,lateral_overhead,1/0 AL,C,0.031,162.4,0.6161,0.4478,0.5345,230,24.9,1,1,,closed
EDGE-004939,FUSE-XFMR-002433,XFMR-002433,FDR-0007,SUB-002,lateral_overhead,1/0 AL,C,0.174,920.0,0.5744,0.4591,0.5345,230,24.9,1,1,,closed
EDGE-004940,JCT-FDR-0007-006,FUSE-XFMR-002434,FDR-0007,SUB-002,lateral_overhead,#4 CU,AB,0.034,179.8,1.5662,0.5481,1.007,100,24.9,2,1,,closed
EDGE-004941,FUSE-XFMR-002434,XFMR-002434,FDR-0007,SUB-002,lateral_overhead,#4 CU,AB,0.193,1018.8,1.4089,0.5133,1.007,100,24.9,2,1,,closed
EDGE-004942,JCT-FDR-0007-006,FUSE-XFMR-002435,FDR-0007,SUB-002,lateral_overhead,1/0 AL,BC,0.037,193.2,0.5979,0.4508,0.5345,230,24.9,2,1,,closed
EDGE-004943,FUSE-XFMR-002435,XFMR-002435,FDR-0007,SUB-002,lateral_overhead,1/0 AL,BC,0.207,1095.1,0.5844,0.479,0.5345,230,24.9,2,1,,closed
EDGE-004944,JCT-FDR-0007-006,FUSE-XFMR-002436,FDR-0007,SUB-002,lateral_underground,#4 CU,ABC,0.04,210.7,1.389,0.5068,1.007,100,24.9,3,0,,closed
EDGE-004945,FUSE-XFMR-002436,XFMR-002436,FDR-0007,SUB-002,lateral_underground,#4 CU,ABC,0.226,1193.8,1.4915,0.4785,1.007,100,24.9,3,0,,closed
EDGE-004946,JCT-FDR-0007-006,FUSE-XFMR-002437,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,ABC,0.043,226.5,0.863,0.5218,0.6985,150,24.9,3,1,,closed
EDGE-004947,FUSE-XFMR-002437,XFMR-002437,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,ABC,0.243,1283.6,0.9255,0.4755,0.6985,150,24.9,3,1,,closed
EDGE-004948,JCT-FDR-0007-006,JCT-FDR-0007-007,FDR-0007,SUB-002,primary_overhead,4/0 AL,ABC,0.25,1320.0,0.322,0.4373,0.3762,340,24.9,3,1,,closed
EDGE-004949,JCT-FDR-0007-007,FUSE-XFMR-002438,FDR-0007,SUB-002,lateral_overhead,1/0 AL,A,0.001,3.2,0.6503,0.5212,0.5345,230,24.9,1,1,,closed
EDGE-004950,FUSE-XFMR-002438,XFMR-002438,FDR-0007,SUB-002,lateral_overhead,1/0 AL,A,0.003,18.0,0.6007,0.4383,0.5345,230,24.9,1,1,,closed
EDGE-004951,JCT-FDR-0007-007,FUSE-XFMR-002439,FDR-0007,SUB-002,lateral_overhead,4/0 AL,A,0.004,20.6,0.3003,0.3952,0.3655,340,24.9,1,1,,closed
EDGE-004952,FUSE-XFMR-002439,XFMR-002439,FDR-0007,SUB-002,lateral_overhead,4/0 AL,A,0.022,116.7,0.2999,0.4572,0.3655,340,24.9,1,1,,closed
EDGE-004953,JCT-FDR-0007-007,FUSE-XFMR-002440,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AC,0.006,33.3,0.2835,0.4638,0.3655,340,24.9,2,1,,closed
EDGE-004954,FUSE-XFMR-002440,XFMR-002440,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AC,0.036,188.5,0.2959,0.4171,0.3655,340,24.9,2,1,,closed
EDGE-004955,JCT-FDR-0007-007,FUSE-XFMR-002441,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AB,0.009,47.5,0.2719,0.3933,0.3655,340,24.9,2,1,,closed
EDGE-004956,FUSE-XFMR-002441,XFMR-002441,FDR-0007,SUB-002,lateral_overhead,4/0 AL,AB,0.051,269.3,0.2995,0.4281,0.3655,340,24.9,2,1,,closed
EDGE-004957,JCT-FDR-0007-007,FUSE-XFMR-002442,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,AC,0.013,67.3,0.9474,0.5139,0.6985,150,24.9,2,1,,closed
EDGE-004958,FUSE-XFMR-002442,XFMR-002442,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,AC,0.072,381.5,0.8402,0.4697,0.6985,150,24.9,2,1,,closed
EDGE-004959,JCT-FDR-0007-007,FUSE-XFMR-002443,FDR-0007,SUB-002,lateral_overhead,#4 CU,AC,0.016,84.0,1.532,0.4857,1.007,100,24.9,2,1,,closed
EDGE-004960,FUSE-XFMR-002443,XFMR-002443,FDR-0007,SUB-002,lateral_overhead,#4 CU,AC,0.09,475.7,1.5908,0.5545,1.007,100,24.9,2,1,,closed
EDGE-004961,JCT-FDR-0007-007,FUSE-XFMR-002444,FDR-0007,SUB-002,lateral_overhead,4/0 AL,B,0.018,95.8,0.3052,0.418,0.3655,340,24.9,1,1,,closed
EDGE-004962,FUSE-XFMR-002444,XFMR-002444,FDR-0007,SUB-002,lateral_overhead,4/0 AL,B,0.103,543.0,0.317,0.4291,0.3655,340,24.9,1,1,,closed
EDGE-004963,JCT-FDR-0007-007,FUSE-XFMR-002445,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,C,0.022,114.8,0.8061,0.4935,0.6985,150,24.9,1,1,,closed
EDGE-004964,FUSE-XFMR-002445,XFMR-002445,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,C,0.123,650.8,0.9265,0.4682,0.6985,150,24.9,1,1,,closed
EDGE-004965,JCT-FDR-0007-007,FUSE-XFMR-002446,FDR-0007,SUB-002,lateral_underground,#4 CU,C,0.024,129.1,1.3921,0.4657,1.007,100,24.9,1,0,,closed
EDGE-004966,FUSE-XFMR-002446,XFMR-002446,FDR-0007,SUB-002,lateral_underground,#4 CU,C,0.139,731.5,1.5134,0.4796,1.007,100,24.9,1,0,,closed
EDGE-004967,JCT-FDR-0007-007,FUSE-XFMR-002447,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AC,0.027,144.9,0.5704,0.524,0.5345,230,24.9,2,1,,closed
EDGE-004968,FUSE-XFMR-002447,XFMR-002447,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AC,0.156,821.3,0.6437,0.454,0.5345,230,24.9,2,1,,closed
EDGE-004969,JCT-FDR-0007-007,FUSE-XFMR-002448,FDR-0007,SUB-002,lateral_overhead,1/0 AL,A,0.031,163.9,0.6468,0.4444,0.5345,230,24.9,1,1,,closed
EDGE-004970,FUSE-XFMR-002448,XFMR-002448,FDR-0007,SUB-002,lateral_overhead,1/0 AL,A,0.176,929.0,0.6245,0.4493,0.5345,230,24.9,1,1,,closed
EDGE-004971,JCT-FDR-0007-007,FUSE-XFMR-002449,FDR-0007,SUB-002,lateral_overhead,#4 CU,BC,0.034,177.4,1.578,0.5311,1.007,100,24.9,2,1,,closed
EDGE-004972,FUSE-XFMR-002449,XFMR-002449,FDR-0007,SUB-002,lateral_overhead,#4 CU,BC,0.19,1005.3,1.5999,0.4899,1.007,100,24.9,2,1,,closed
EDGE-004973,JCT-FDR-0007-007,FUSE-XFMR-002450,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AC,0.037,194.8,0.5413,0.4957,0.5345,230,24.9,2,1,,closed
EDGE-004974,FUSE-XFMR-002450,XFMR-002450,FDR-0007,SUB-002,lateral_overhead,1/0 AL,AC,0.209,1104.0,0.5429,0.434,0.5345,230,24.9,2,1,,closed
EDGE-004975,JCT-FDR-0007-007,FUSE-XFMR-002451,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,ABC,0.04,213.0,0.8844,0.4808,0.6985,150,24.9,3,1,,closed
EDGE-004976,FUSE-XFMR-002451,XFMR-002451,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,ABC,0.229,1207.3,0.8905,0.551,0.6985,150,24.9,3,1,,closed
EDGE-004977,JCT-FDR-0007-007,FUSE-XFMR-002452,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,B,0.044,230.5,0.9307,0.4749,0.6985,150,24.9,1,1,,closed
EDGE-004978,FUSE-XFMR-002452,XFMR-002452,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,B,0.247,1306.0,0.8109,0.4525,0.6985,150,24.9,1,1,,closed
EDGE-004979,JCT-FDR-0007-007,JCT-FDR-0007-008,FDR-0007,SUB-002,primary_overhead,4/0 AL,ABC,0.26,1372.8,0.3028,0.4727,0.3778,340,24.9,3,1,,closed
EDGE-004980,JCT-FDR-0007-008,FUSE-XFMR-002453,FDR-0007,SUB-002,lateral_overhead,#4 CU,A,0.002,7.9,1.3945,0.4678,1.007,100,24.9,1,1,,closed
EDGE-004981,FUSE-XFMR-002453,XFMR-002453,FDR-0007,SUB-002,lateral_overhead,#4 CU,A,0.009,44.9,1.4829,0.4955,1.007,100,24.9,1,1,,closed
EDGE-004982,JCT-FDR-0007-008,FUSE-XFMR-002454,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,BC,0.003,15.0,0.9334,0.5135,0.6985,150,24.9,2,1,,closed
EDGE-004983,FUSE-XFMR-002454,XFMR-002454,FDR-0007,SUB-002,lateral_overhead,#2 ACSR,BC,0.016,85.3,0.8995,0.4737,0.6985,150,24.9,2,1,,closed
EDGE-004984,JCT-FDR-0007-008,FUSE-XFMR-002455,FDR-0007,SUB-002,lateral_underground,1/0 AL,BC,0.006,30.1,0.5707,0.498,0.5345,230,24.9,2,0,,closed
EDGE-004985,FUSE-XFMR-002455,XFMR-002455,FDR-0007,SUB-002,lateral_underground,1/0 AL,BC,0.032,170.5,0.6064,0.4532,0.5345,230,24.9,2,0,,closed
EDGE-004986,JCT-FDR-0007-008,FUSE-XFMR-002456,FDR-0007,SUB-002,lateral_overhead,#4 CU,AB,0.009,49.1,1.6252,0.4971,1.007,100,24.9,2,1,,closed
EDGE-004987,FUSE-XFMR-002456,XFMR-002456,FDR-0007,SUB-002,lateral_overhead,#4 CU,AB,0.053,278.3,1.4842,0.5122,1.007,100,24.9,2,1,,closed
EDGE-004988,JCT-FDR-0007-008,FUSE-XFMR-002457,FDR-0007,SUB-002,lateral_overhead,1/0 AL,BC,0.012,63.4,0.5885,0.4614,0.5345,230,24.9,2,1,,closed
EDGE-004989,FUSE-XFMR-002457,XFMR-002457,FDR-0007,SUB-002,lateral_overhead,1/0 AL,BC,0.068,359.0,0.6448,0.5174,0.5345,230,24.9,2,1,,closed
EDGE-004990,JCT-FDR-0007-008,FUSE-XFMR-002458,FDR-0007,SUB-002,lateral_overhead,#4 CU,BC,0.015,77.6,1.5073,0.468,1.007,100,24.9,2,1,,closed
EDGE-004991,FUSE-XFMR-002458,XFMR-002458,FDR-0007,SUB-002,lateral_overhead,#4 CU,BC,0.083,439.8,1.5954,0.5006,1.007,100,24.9,2,1,,closed
EDGE-004992,JCT-FDR-0007-008,FUSE-XFMR-002459,FDR-0007,SUB-002,lateral_underground,1/0 AL,B,0.018,92.7,0.6174,0.4514,0.5345,230,24.9,1,0,,closed
EDGE-004993,FUSE-XFMR-002459,XFMR-002459,FDR-0007,SUB-002,lateral_underground,1/0 AL,B,0.099,525.1,0.5774,0.4799,0.5345,230,24.9,1,0,,closed
EDGE-004994,JCT-FDR-0007-008,FUSE-XFMR-002460,FDR-0007,SUB-002,lateral_overhead,4/0 AL,A,0.021,108.5,0.2715,0.4683,0.3655,340,24.9,1,1,,closed
EDGE-004995,FUSE-XFMR-002460,XFMR-002460,FDR-0007,SUB-002,lateral_overhead,4/0 AL,A,0.116,614.9,0.3253,0.407,0.3655,340,24.9,1,1,,closed
EDGE-004996,JCT-FDR-0007-008,FUSE-XFMR-002461,FDR-0007,SUB-002,lateral_overhead,#4 CU,C,0.024,125.9,1.5996,0.5462,1.007,100,24.9,1,1,,closed
EDGE-004997,FUSE-XFMR-002461,XFMR-002461,FDR-0007,SUB-002,lateral_overhead,#4 CU,C,0.135,713.6,1.464,0.5528,1.007,100,24.9,1,1,,closed
EDGE-004998,JCT-FDR-0007-008,FUSE-XFMR-002462,FDR-0007,SUB-002,lateral_overhead,1/0 AL,B,0.027,141.8,0.6122,0.4787,0.5345,230,24.9,1,1,,closed
EDGE-004999,FUSE-XFMR-002462,XFMR-002462,FDR-0007,SUB-002,lateral_overhead,1/0 AL,B,0.152,803.4,0.5359,0.4796,0.5345,230,24.9,1,1,,closed
EDGE-005000,JCT-FDR-0007-008,FUSE-XFMR-002463,FDR-0007,SUB-002,lateral_overhead,#4 CU,AB,0.03,160.8,1.6268,0.4999,1.007,100,24.9,2,1,,closed
EDGE-005001,FUSE-XFMR-002463,XFMR-002463,FDR-0007,SUB-002,lateral_overhead,#4 CU,AB,0.173,911.1,1.4523,0.4898,1.007,100,24.9,2,1,,closed
EDGE-005002,JCT-FDR-0007-008,FUSE-XFMR-002464,FDR-0007,SUB-002,lateral_overhead,1/0 AL,ABC,0.034,178.2,0.635,0.5173,0.5345,230,24.9,3,1,,closed
EDGE-005003,FUSE-XFMR-002464,XFMR-002464,FDR-0007,SUB-002,lateral_overhead,1/0 AL,ABC,0.191,1009.8,0.5924,0.5231,0.5345,230,24.9,3,1,,closed
EDGE-005004,JCT-FDR-0007-008,FUSE-XFMR-002465,FDR-0007,SUB-002,lateral_overhead,#4 CU,A,0.037,194.8,1.3766,0.5411,1.007,100,24.9,1,1,,closed
EDGE-005005,FUSE-XFMR-002465,XFMR-002465,FDR-0007,SUB-002,lateral_overhead,#4 CU,A,0.209,1104.0,1.4917,0.536,1.007,100,24.9,1,1,,closed
EDGE-005006,JCT-FDR-0007-008,FUSE-XFMR-002466,FDR-0007,SUB-002,lateral_underground,1/0 AL,C,0.04,211.5,0.5703,0.4382,0.5345,230,24.9,1,0,,closed
EDGE-005007,FUSE-XFMR-002466,XFMR-002466,FDR-0007,SUB-002,lateral_underground,1/0 AL,C,0.227,1198.3,0.5494,0.4529,0.5345,230,24.9,1,0,,closed
EDGE-005008,JCT-FDR-0007-008,FUSE-XFMR-002467,FDR-0007,SUB-002,lateral_overhead,#4 CU,AB,0.043,227.3,1.6343,0.475,1.007,100,24.9,2,1,,closed
EDGE-005009,FUSE-XFMR-002467,XFMR-002467,FDR-0007,SUB-002,lateral_overhead,#4 CU,AB,0.244,1288.1,1.4642,0.5599,1.007,100,24.9,2,1,,closed
EDGE-005010,JCT-FDR-0007-008,JCT-FDR-0007-009,FDR-0007,SUB-002,primary_overhead,4/0 AL,ABC,0.26,1372.8,0.2691,0.4035,0.3736,340,24.9,3,1,,closed
EDGE-005011,JCT-FDR-0007-009,FUSE-XFMR-002468,FDR-0007,SUB-002,lateral_overhead,4/0 AL,C,0.001,4.0,0.3178,0.4303,0.3655,340,24.9,1,1,,closed
EDGE-005012,FUSE-XFMR-002468,XFMR-002468,FDR-0007,SUB-002,lateral_overhead,4/0 AL,C,0.004,22.4,0.2794,0.4628,0.3655,340,24.9,1,1,,closed
EDGE-005013,JCT-FDR-0007-009,FUSE-XFMR-002469,FDR-0007,SUB-002,lateral_underground,#4 CU,B,0.003,18.2,1.6375,0.5286,1.007,100,24.9,1,0,,closed
EDGE-005014,FUSE-XFMR-002469,XFMR-002469,FDR-0007,SUB-002,lateral_underground,#4 CU,B,0.02,103.2,1.5445,0.5602,1.007,100,24.9,1,0,,closed
EDGE-005015,JCT-FDR-0007-009,FDR-0007-TAIL,FDR-0007,SUB-002,primary_underground,4/0 AL,ABC,0.03,158.4,0.2851,0.3995,0.3655,340,24.9,3,0,,open
EDGE-005016,SUB-003,FDR-0008-HEAD,FDR-0008,SUB-003,bus_tie,336 ACSR,ABC,0.01,52.8,0.3235,0.4214,0.375,400,12.47,3,1,,closed
EDGE-005017,FDR-0008-HEAD,JCT-FDR-0008-001,FDR-0008,SUB-003,primary_overhead,336 ACSR,ABC,0.01,52.8,0.3133,0.4261,0.398,400,12.47,3,1,,closed
EDGE-005018,JCT-FDR-0008-001,FUSE-XFMR-002470,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.001,3.2,0.8137,0.4896,0.6985,150,12.47,2,1,,closed
EDGE-005019,FUSE-XFMR-002470,XFMR-002470,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.003,18.0,0.9362,0.4829,0.6985,150,12.47,2,1,,closed
EDGE-005020,JCT-FDR-0008-001,FUSE-XFMR-002471,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.002,10.3,0.6201,0.4664,0.5345,230,12.47,2,1,,closed
EDGE-005021,FUSE-XFMR-002471,XFMR-002471,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.011,58.3,0.6494,0.4411,0.5345,230,12.47,2,1,,closed
EDGE-005022,JCT-FDR-0008-001,FUSE-XFMR-002472,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.003,14.3,0.2724,0.4472,0.3655,340,12.47,3,1,,closed
EDGE-005023,FUSE-XFMR-002472,XFMR-002472,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.015,80.8,0.2758,0.3988,0.3655,340,12.47,3,1,,closed
EDGE-005024,JCT-FDR-0008-001,FUSE-XFMR-002473,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.005,25.3,0.8342,0.455,0.6985,150,12.47,2,1,,closed
EDGE-005025,FUSE-XFMR-002473,XFMR-002473,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.027,143.6,0.9259,0.4852,0.6985,150,12.47,2,1,,closed
EDGE-005026,JCT-FDR-0008-001,FUSE-XFMR-002474,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.006,34.1,1.5812,0.4746,1.007,100,12.47,1,1,,closed
EDGE-005027,FUSE-XFMR-002474,XFMR-002474,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.037,193.0,1.5897,0.5132,1.007,100,12.47,1,1,,closed
EDGE-005028,JCT-FDR-0008-001,FUSE-XFMR-002475,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.008,44.4,0.3115,0.4095,0.3655,340,12.47,1,0,,closed
EDGE-005029,FUSE-XFMR-002475,XFMR-002475,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.048,251.3,0.3128,0.4605,0.3655,340,12.47,1,0,,closed
EDGE-005030,JCT-FDR-0008-001,FUSE-XFMR-002476,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.011,55.4,0.3246,0.4459,0.3655,340,12.47,2,1,,closed
EDGE-005031,FUSE-XFMR-002476,XFMR-002476,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.06,314.2,0.2766,0.4314,0.3655,340,12.47,2,1,,closed
EDGE-005032,JCT-FDR-0008-001,FUSE-XFMR-002477,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.012,63.4,0.5591,0.4581,0.5345,230,12.47,2,1,,closed
