edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-005033,FUSE-XFMR-002477,XFMR-002477,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.068,359.0,0.6295,0.4663,0.5345,230,12.47,2,1,,closed
EDGE-005034,JCT-FDR-0008-001,FUSE-XFMR-002478,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.014,72.1,0.5646,0.4886,0.5345,230,12.47,2,1,,closed
EDGE-005035,FUSE-XFMR-002478,XFMR-002478,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.077,408.4,0.5506,0.4409,0.5345,230,12.47,2,1,,closed
EDGE-005036,JCT-FDR-0008-001,FUSE-XFMR-002479,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.015,81.6,0.8622,0.5053,0.6985,150,12.47,2,1,,closed
EDGE-005037,FUSE-XFMR-002479,XFMR-002479,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.088,462.3,0.9475,0.5151,0.6985,150,12.47,2,1,,closed
EDGE-005038,JCT-FDR-0008-001,FUSE-XFMR-002480,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.017,89.5,0.9418,0.5048,0.6985,150,12.47,2,1,,closed
EDGE-005039,FUSE-XFMR-002480,XFMR-002480,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.096,507.1,0.9228,0.4611,0.6985,150,12.47,2,1,,closed
EDGE-005040,JCT-FDR-0008-001,FUSE-XFMR-002481,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.019,99.0,0.8899,0.5157,0.6985,150,12.47,1,1,,closed
EDGE-005041,FUSE-XFMR-002481,XFMR-002481,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.106,561.0,0.9283,0.5401,0.6985,150,12.47,1,1,,closed
EDGE-005042,JCT-FDR-0008-001,FUSE-XFMR-002482,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.021,110.1,0.5426,0.4581,0.5345,230,12.47,2,1,,closed
EDGE-005043,FUSE-XFMR-002482,XFMR-002482,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.118,623.8,0.5812,0.4496,0.5345,230,12.47,2,1,,closed
EDGE-005044,JCT-FDR-0008-001,FUSE-XFMR-002483,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.023,120.4,0.3036,0.4323,0.3655,340,12.47,1,0,,closed
EDGE-005045,FUSE-XFMR-002483,XFMR-002483,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.129,682.2,0.311,0.4105,0.3655,340,12.47,1,0,,closed
EDGE-005046,JCT-FDR-0008-001,FUSE-XFMR-002484,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.024,129.1,0.3124,0.412,0.3655,340,12.47,2,0,,closed
EDGE-005047,FUSE-XFMR-002484,XFMR-002484,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.139,731.5,0.3002,0.4206,0.3655,340,12.47,2,0,,closed
EDGE-005048,JCT-FDR-0008-001,FUSE-XFMR-002485,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.026,137.0,0.6058,0.521,0.5345,230,12.47,1,1,,closed
EDGE-005049,FUSE-XFMR-002485,XFMR-002485,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.147,776.4,0.5605,0.4603,0.5345,230,12.47,1,1,,closed
EDGE-005050,JCT-FDR-0008-001,FUSE-XFMR-002486,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.028,146.5,1.4162,0.5439,1.007,100,12.47,1,1,,closed
EDGE-005051,FUSE-XFMR-002486,XFMR-002486,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.157,830.3,1.4435,0.4972,1.007,100,12.47,1,1,,closed
EDGE-005052,JCT-FDR-0008-001,FUSE-XFMR-002487,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.03,159.2,1.5424,0.5501,1.007,100,12.47,1,1,,closed
EDGE-005053,FUSE-XFMR-002487,XFMR-002487,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.171,902.1,1.5437,0.5484,1.007,100,12.47,1,1,,closed
EDGE-005054,JCT-FDR-0008-001,FUSE-XFMR-002488,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.032,166.3,0.5421,0.5148,0.5345,230,12.47,1,1,,closed
EDGE-005055,FUSE-XFMR-002488,XFMR-002488,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.178,942.5,0.582,0.4341,0.5345,230,12.47,1,1,,closed
EDGE-005056,JCT-FDR-0008-001,FUSE-XFMR-002489,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.033,174.2,1.47,0.5332,1.007,100,12.47,1,1,,closed
EDGE-005057,FUSE-XFMR-002489,XFMR-002489,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.187,987.4,1.4515,0.5613,1.007,100,12.47,1,1,,closed
EDGE-005058,JCT-FDR-0008-001,FUSE-XFMR-002490,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.035,183.0,0.5739,0.4602,0.5345,230,12.47,2,1,,closed
EDGE-005059,FUSE-XFMR-002490,XFMR-002490,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.196,1036.7,0.6277,0.5038,0.5345,230,12.47,2,1,,closed
EDGE-005060,JCT-FDR-0008-001,FUSE-XFMR-002491,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.037,193.2,0.5764,0.5038,0.5345,230,12.47,2,1,,closed
EDGE-005061,FUSE-XFMR-002491,XFMR-002491,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.207,1095.1,0.6504,0.4295,0.5345,230,12.47,2,1,,closed
EDGE-005062,JCT-FDR-0008-001,FUSE-XFMR-002492,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.038,202.8,0.8125,0.4851,0.6985,150,12.47,2,1,,closed
EDGE-005063,FUSE-XFMR-002492,XFMR-002492,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.218,1148.9,0.9731,0.5007,0.6985,150,12.47,2,1,,closed
EDGE-005064,JCT-FDR-0008-001,FUSE-XFMR-002493,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.04,211.5,0.948,0.5337,0.6985,150,12.47,2,0,,closed
EDGE-005065,FUSE-XFMR-002493,XFMR-002493,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.227,1198.3,0.9531,0.4666,0.6985,150,12.47,2,0,,closed
EDGE-005066,JCT-FDR-0008-001,FUSE-XFMR-002494,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.043,224.9,1.4163,0.5001,1.007,100,12.47,2,1,,closed
EDGE-005067,FUSE-XFMR-002494,XFMR-002494,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.241,1274.6,1.4201,0.4733,1.007,100,12.47,2,1,,closed
EDGE-005068,JCT-FDR-0008-001,FUSE-XFMR-002495,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.044,232.1,0.6302,0.4823,0.5345,230,12.47,3,1,,closed
EDGE-005069,FUSE-XFMR-002495,XFMR-002495,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.249,1315.0,0.6119,0.4935,0.5345,230,12.47,3,1,,closed
EDGE-005070,JCT-FDR-0008-001,FUSE-XFMR-002496,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.045,240.0,0.5808,0.4329,0.5345,230,12.47,2,1,,closed
EDGE-005071,FUSE-XFMR-002496,XFMR-002496,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.258,1359.9,0.5725,0.4662,0.5345,230,12.47,2,1,,closed
EDGE-005072,JCT-FDR-0008-001,FUSE-XFMR-002497,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AC,0.047,250.3,0.9014,0.4578,0.6985,150,12.47,2,0,,closed
EDGE-005073,FUSE-XFMR-002497,XFMR-002497,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AC,0.269,1418.2,0.8876,0.4899,0.6985,150,12.47,2,0,,closed
EDGE-005074,JCT-FDR-0008-001,FUSE-XFMR-002498,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.05,261.4,1.5972,0.5055,1.007,100,12.47,3,0,,closed
EDGE-005075,FUSE-XFMR-002498,XFMR-002498,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.281,1481.0,1.3835,0.5566,1.007,100,12.47,3,0,,closed
EDGE-005076,JCT-FDR-0008-001,FUSE-XFMR-002499,FDR-0008,SUB-003,lateral_underground,#4 CU,AB,0.051,271.7,1.4635,0.5417,1.007,100,12.47,2,0,,closed
EDGE-005077,FUSE-XFMR-002499,XFMR-002499,FDR-0008,SUB-003,lateral_underground,#4 CU,AB,0.292,1539.4,1.402,0.4678,1.007,100,12.47,2,0,,closed
EDGE-005078,JCT-FDR-0008-001,FUSE-XFMR-002500,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.053,278.8,0.8653,0.5507,0.6985,150,12.47,1,1,,closed
EDGE-005079,FUSE-XFMR-002500,XFMR-002500,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.299,1579.8,0.9319,0.5373,0.6985,150,12.47,1,1,,closed
EDGE-005080,JCT-FDR-0008-001,FUSE-XFMR-002501,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.054,287.5,0.6245,0.4338,0.5345,230,12.47,2,1,,closed
EDGE-005081,FUSE-XFMR-002501,XFMR-002501,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.309,1629.1,0.5723,0.5173,0.5345,230,12.47,2,1,,closed
EDGE-005082,JCT-FDR-0008-001,FUSE-XFMR-002502,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.056,296.2,1.6159,0.5095,1.007,100,12.47,2,1,,closed
EDGE-005083,FUSE-XFMR-002502,XFMR-002502,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.318,1678.5,1.5839,0.552,1.007,100,12.47,2,1,,closed
EDGE-005084,JCT-FDR-0008-001,FUSE-XFMR-002503,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.058,305.7,0.5388,0.4767,0.5345,230,12.47,2,1,,closed
EDGE-005085,FUSE-XFMR-002503,XFMR-002503,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.328,1732.4,0.6093,0.4717,0.5345,230,12.47,2,1,,closed
EDGE-005086,JCT-FDR-0008-001,FUSE-XFMR-002504,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.06,315.2,0.5663,0.4569,0.5345,230,12.47,1,1,,closed
EDGE-005087,FUSE-XFMR-002504,XFMR-002504,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.338,1786.2,0.588,0.4569,0.5345,230,12.47,1,1,,closed
EDGE-005088,JCT-FDR-0008-001,FUSE-XFMR-002505,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.061,323.1,0.6189,0.5188,0.5345,230,12.47,1,1,,closed
EDGE-005089,FUSE-XFMR-002505,XFMR-002505,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.347,1831.1,0.544,0.4332,0.5345,230,12.47,1,1,,closed
EDGE-005090,JCT-FDR-0008-001,FUSE-XFMR-002506,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.064,335.8,0.6167,0.512,0.5345,230,12.47,1,1,,closed
EDGE-005091,FUSE-XFMR-002506,XFMR-002506,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.36,1902.9,0.6266,0.4985,0.5345,230,12.47,1,1,,closed
EDGE-005092,JCT-FDR-0008-001,FUSE-XFMR-002507,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.065,342.9,1.4415,0.5037,1.007,100,12.47,2,1,,closed
EDGE-005093,FUSE-XFMR-002507,XFMR-002507,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.368,1943.3,1.572,0.4912,1.007,100,12.47,2,1,,closed
EDGE-005094,JCT-FDR-0008-001,FUSE-XFMR-002508,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.067,352.4,0.2843,0.4367,0.3655,340,12.47,3,1,,closed
EDGE-005095,FUSE-XFMR-002508,XFMR-002508,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.378,1997.2,0.299,0.4302,0.3655,340,12.47,3,1,,closed
EDGE-005096,JCT-FDR-0008-001,FUSE-XFMR-002509,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.069,362.7,1.4975,0.5219,1.007,100,12.47,2,1,,closed
EDGE-005097,FUSE-XFMR-002509,XFMR-002509,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.389,2055.5,1.6202,0.5421,1.007,100,12.47,2,1,,closed
EDGE-005098,JCT-FDR-0008-001,FUSE-XFMR-002510,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.071,373.0,0.2809,0.4109,0.3655,340,12.47,1,1,,closed
EDGE-005099,FUSE-XFMR-002510,XFMR-002510,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.4,2113.8,0.2861,0.4614,0.3655,340,12.47,1,1,,closed
EDGE-005100,JCT-FDR-0008-001,FUSE-XFMR-002511,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.072,380.2,1.6517,0.535,1.007,100,12.47,2,1,,closed
EDGE-005101,FUSE-XFMR-002511,XFMR-002511,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.408,2154.2,1.6197,0.5607,1.007,100,12.47,2,1,,closed
EDGE-005102,JCT-FDR-0008-001,FUSE-XFMR-002512,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.074,392.0,0.2801,0.419,0.3655,340,12.47,2,1,,closed
EDGE-005103,FUSE-XFMR-002512,XFMR-002512,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.421,2221.6,0.2896,0.4359,0.3655,340,12.47,2,1,,closed
EDGE-005104,JCT-FDR-0008-001,FUSE-XFMR-002513,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.075,397.6,1.4614,0.5465,1.007,100,12.47,1,1,,closed
EDGE-005105,FUSE-XFMR-002513,XFMR-002513,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.427,2253.0,1.4813,0.4954,1.007,100,12.47,1,1,,closed
EDGE-005106,JCT-FDR-0008-001,FUSE-XFMR-002514,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.078,410.3,0.8764,0.5041,0.6985,150,12.47,2,1,,closed
EDGE-005107,FUSE-XFMR-002514,XFMR-002514,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.44,2324.8,0.9202,0.4832,0.6985,150,12.47,2,1,,closed
EDGE-005108,JCT-FDR-0008-001,FUSE-XFMR-002515,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.079,417.4,0.8211,0.4692,0.6985,150,12.47,2,0,,closed
EDGE-005109,FUSE-XFMR-002515,XFMR-002515,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.448,2365.2,0.9733,0.5003,0.6985,150,12.47,2,0,,closed
EDGE-005110,JCT-FDR-0008-001,FUSE-XFMR-002516,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.081,426.9,0.9334,0.4867,0.6985,150,12.47,1,1,,closed
EDGE-005111,FUSE-XFMR-002516,XFMR-002516,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.458,2419.0,0.8133,0.5323,0.6985,150,12.47,1,1,,closed
EDGE-005112,JCT-FDR-0008-001,FUSE-XFMR-002517,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.083,437.2,0.8388,0.4835,0.6985,150,12.47,2,1,,closed
EDGE-005113,FUSE-XFMR-002517,XFMR-002517,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.469,2477.4,0.8148,0.4632,0.6985,150,12.47,2,1,,closed
EDGE-005114,JCT-FDR-0008-001,FUSE-XFMR-002518,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.084,445.1,1.492,0.5193,1.007,100,12.47,1,1,,closed
EDGE-005115,FUSE-XFMR-002518,XFMR-002518,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.478,2522.3,1.5492,0.5573,1.007,100,12.47,1,1,,closed
EDGE-005116,JCT-FDR-0008-001,FUSE-XFMR-002519,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.087,457.8,0.6463,0.4673,0.5345,230,12.47,1,1,,closed
EDGE-005117,FUSE-XFMR-002519,XFMR-002519,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.491,2594.1,0.6411,0.4926,0.5345,230,12.47,1,1,,closed
EDGE-005118,JCT-FDR-0008-001,FUSE-XFMR-002520,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.088,464.9,0.6105,0.5185,0.5345,230,12.47,3,1,,closed
EDGE-005119,FUSE-XFMR-002520,XFMR-002520,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.499,2634.5,0.5553,0.4311,0.5345,230,12.47,3,1,,closed
EDGE-005120,JCT-FDR-0008-001,FUSE-XFMR-002521,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.09,477.6,1.4075,0.5183,1.007,100,12.47,2,1,,closed
EDGE-005121,FUSE-XFMR-002521,XFMR-002521,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.513,2706.3,1.3602,0.5398,1.007,100,12.47,2,1,,closed
EDGE-005122,JCT-FDR-0008-001,FUSE-XFMR-002522,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.091,483.1,0.2755,0.4141,0.3655,340,12.47,2,1,,closed
EDGE-005123,FUSE-XFMR-002522,XFMR-002522,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.518,2737.7,0.2842,0.4182,0.3655,340,12.47,2,1,,closed
EDGE-005124,JCT-FDR-0008-001,FUSE-XFMR-002523,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.093,493.4,0.6502,0.4822,0.5345,230,12.47,1,0,,closed
EDGE-005125,FUSE-XFMR-002523,XFMR-002523,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.53,2796.0,0.539,0.5035,0.5345,230,12.47,1,0,,closed
EDGE-005126,JCT-FDR-0008-001,FUSE-XFMR-002524,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.095,501.3,0.8568,0.5434,0.6985,150,12.47,2,1,,closed
EDGE-005127,FUSE-XFMR-002524,XFMR-002524,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.538,2840.9,0.811,0.542,0.6985,150,12.47,2,1,,closed
EDGE-005128,JCT-FDR-0008-001,FUSE-XFMR-002525,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.097,513.2,0.2713,0.4079,0.3655,340,12.47,2,1,,closed
EDGE-005129,FUSE-XFMR-002525,XFMR-002525,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.551,2908.2,0.3076,0.404,0.3655,340,12.47,2,1,,closed
EDGE-005130,JCT-FDR-0008-001,FUSE-XFMR-002526,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.099,523.5,0.8067,0.521,0.6985,150,12.47,1,1,,closed
EDGE-005131,FUSE-XFMR-002526,XFMR-002526,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.562,2966.6,0.9699,0.478,0.6985,150,12.47,1,1,,closed
EDGE-005132,JCT-FDR-0008-001,FUSE-XFMR-002527,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.101,530.6,1.3752,0.5502,1.007,100,12.47,3,0,,closed
EDGE-005133,FUSE-XFMR-002527,XFMR-002527,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.57,3007.0,1.5541,0.5173,1.007,100,12.47,3,0,,closed
EDGE-005134,JCT-FDR-0008-001,FUSE-XFMR-002528,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.102,538.6,0.3131,0.4029,0.3655,340,12.47,2,1,,closed
EDGE-005135,FUSE-XFMR-002528,XFMR-002528,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.578,3051.8,0.3006,0.4687,0.3655,340,12.47,2,1,,closed
EDGE-005136,JCT-FDR-0008-001,FUSE-XFMR-002529,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.104,550.4,1.4697,0.497,1.007,100,12.47,1,1,,closed
EDGE-005137,FUSE-XFMR-002529,XFMR-002529,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.591,3119.2,1.5085,0.4713,1.007,100,12.47,1,1,,closed
EDGE-005138,JCT-FDR-0008-001,FUSE-XFMR-002530,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.106,557.6,0.3096,0.3934,0.3655,340,12.47,2,1,,closed
EDGE-005139,FUSE-XFMR-002530,XFMR-002530,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.598,3159.6,0.3238,0.4239,0.3655,340,12.47,2,1,,closed
EDGE-005140,JCT-FDR-0008-001,FUSE-XFMR-002531,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.108,568.7,1.5953,0.5132,1.007,100,12.47,3,1,,closed
EDGE-005141,FUSE-XFMR-002531,XFMR-002531,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.61,3222.4,1.4878,0.4881,1.007,100,12.47,3,1,,closed
EDGE-005142,JCT-FDR-0008-001,FUSE-XFMR-002532,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.11,578.2,1.5628,0.5276,1.007,100,12.47,1,1,,closed
EDGE-005143,FUSE-XFMR-002532,XFMR-002532,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.62,3276.2,1.6372,0.5179,1.007,100,12.47,1,1,,closed
EDGE-005144,JCT-FDR-0008-001,FUSE-XFMR-002533,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.111,588.5,1.3744,0.4612,1.007,100,12.47,3,1,,closed
EDGE-005145,FUSE-XFMR-002533,XFMR-002533,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.632,3334.6,1.6469,0.4852,1.007,100,12.47,3,1,,closed
EDGE-005146,JCT-FDR-0008-001,FUSE-XFMR-002534,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.113,596.4,1.5356,0.5448,1.007,100,12.47,1,1,,closed
EDGE-005147,FUSE-XFMR-002534,XFMR-002534,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.64,3379.5,1.4152,0.5165,1.007,100,12.47,1,1,,closed
EDGE-005148,JCT-FDR-0008-001,FUSE-XFMR-002535,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.114,604.3,0.952,0.5301,0.6985,150,12.47,1,0,,closed
EDGE-005149,FUSE-XFMR-002535,XFMR-002535,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.649,3424.3,0.8167,0.5285,0.6985,150,12.47,1,0,,closed
EDGE-005150,JCT-FDR-0008-001,FUSE-XFMR-002536,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.116,613.8,0.6317,0.4535,0.5345,230,12.47,1,1,,closed
EDGE-005151,FUSE-XFMR-002536,XFMR-002536,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.659,3478.2,0.5598,0.4513,0.5345,230,12.47,1,1,,closed
EDGE-005152,JCT-FDR-0008-001,FUSE-XFMR-002537,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.118,624.9,0.5562,0.4513,0.5345,230,12.47,1,1,,closed
EDGE-005153,FUSE-XFMR-002537,XFMR-002537,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.671,3541.0,0.6063,0.4847,0.5345,230,12.47,1,1,,closed
EDGE-005154,JCT-FDR-0008-001,FUSE-XFMR-002538,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.12,634.4,0.9588,0.5205,0.6985,150,12.47,2,1,,closed
EDGE-005155,FUSE-XFMR-002538,XFMR-002538,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.681,3594.9,0.8431,0.4721,0.6985,150,12.47,2,1,,closed
EDGE-005156,JCT-FDR-0008-001,FUSE-XFMR-002539,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.122,646.3,0.2969,0.457,0.3655,340,12.47,2,1,,closed
EDGE-005157,FUSE-XFMR-002539,XFMR-002539,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.694,3662.2,0.3188,0.4069,0.3655,340,12.47,2,1,,closed
EDGE-005158,JCT-FDR-0008-001,FUSE-XFMR-002540,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.123,651.0,0.2856,0.4313,0.3655,340,12.47,1,1,,closed
EDGE-005159,FUSE-XFMR-002540,XFMR-002540,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.699,3689.1,0.2983,0.4417,0.3655,340,12.47,1,1,,closed
EDGE-005160,JCT-FDR-0008-001,FUSE-XFMR-002541,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.126,662.9,0.302,0.4452,0.3655,340,12.47,3,1,,closed
EDGE-005161,FUSE-XFMR-002541,XFMR-002541,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.711,3756.5,0.2764,0.4532,0.3655,340,12.47,3,1,,closed
EDGE-005162,JCT-FDR-0008-001,FUSE-XFMR-002542,FDR-0008,SUB-003,lateral_underground,#4 CU,AC,0.127,669.2,1.3815,0.5138,1.007,100,12.47,2,0,,closed
EDGE-005163,FUSE-XFMR-002542,XFMR-002542,FDR-0008,SUB-003,lateral_underground,#4 CU,AC,0.718,3792.4,1.478,0.4973,1.007,100,12.47,2,0,,closed
EDGE-005164,JCT-FDR-0008-001,FUSE-XFMR-002543,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.129,679.5,0.5597,0.4857,0.5345,230,12.47,1,1,,closed
EDGE-005165,FUSE-XFMR-002543,XFMR-002543,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.729,3850.7,0.5635,0.492,0.5345,230,12.47,1,1,,closed
EDGE-005166,JCT-FDR-0008-001,FUSE-XFMR-002544,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.13,688.2,1.4772,0.5199,1.007,100,12.47,1,0,,closed
EDGE-005167,FUSE-XFMR-002544,XFMR-002544,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.739,3900.1,1.5241,0.5519,1.007,100,12.47,1,0,,closed
EDGE-005168,JCT-FDR-0008-001,FUSE-XFMR-002545,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.132,698.5,0.9441,0.4555,0.6985,150,12.47,1,1,,closed
EDGE-005169,FUSE-XFMR-002545,XFMR-002545,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.75,3958.4,0.8368,0.5297,0.6985,150,12.47,1,1,,closed
EDGE-005170,JCT-FDR-0008-001,FUSE-XFMR-002546,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.134,708.8,0.3214,0.3932,0.3655,340,12.47,2,1,,closed
EDGE-005171,FUSE-XFMR-002546,XFMR-002546,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.761,4016.8,0.2969,0.4693,0.3655,340,12.47,2,1,,closed
EDGE-005172,JCT-FDR-0008-001,FUSE-XFMR-002547,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.136,716.8,0.2796,0.393,0.3655,340,12.47,1,1,,closed
EDGE-005173,FUSE-XFMR-002547,XFMR-002547,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.769,4061.6,0.3062,0.4663,0.3655,340,12.47,1,1,,closed
EDGE-005174,JCT-FDR-0008-001,FUSE-XFMR-002548,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.138,727.1,0.6425,0.5232,0.5345,230,12.47,1,1,,closed
EDGE-005175,FUSE-XFMR-002548,XFMR-002548,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.78,4120.0,0.6285,0.4996,0.5345,230,12.47,1,1,,closed
EDGE-005176,JCT-FDR-0008-001,FUSE-XFMR-002549,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.14,736.6,0.5608,0.4582,0.5345,230,12.47,1,1,,closed
EDGE-005177,FUSE-XFMR-002549,XFMR-002549,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.79,4173.8,0.5864,0.4464,0.5345,230,12.47,1,1,,closed
EDGE-005178,JCT-FDR-0008-001,FUSE-XFMR-002550,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.142,748.4,0.3154,0.4148,0.3655,340,12.47,2,0,,closed
EDGE-005179,FUSE-XFMR-002550,XFMR-002550,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.803,4241.2,0.2923,0.4282,0.3655,340,12.47,2,0,,closed
EDGE-005180,JCT-FDR-0008-001,FUSE-XFMR-002551,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.144,758.7,1.4991,0.4955,1.007,100,12.47,2,1,,closed
EDGE-005181,FUSE-XFMR-002551,XFMR-002551,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.814,4299.5,1.504,0.5334,1.007,100,12.47,2,1,,closed
EDGE-005182,JCT-FDR-0008-001,FUSE-XFMR-002552,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.145,766.7,1.5569,0.534,1.007,100,12.47,1,1,,closed
EDGE-005183,FUSE-XFMR-002552,XFMR-002552,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.823,4344.4,1.4765,0.5003,1.007,100,12.47,1,1,,closed
EDGE-005184,JCT-FDR-0008-001,FUSE-XFMR-002553,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.146,773.0,1.405,0.5076,1.007,100,12.47,1,1,,closed
EDGE-005185,FUSE-XFMR-002553,XFMR-002553,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.83,4380.3,1.6425,0.5448,1.007,100,12.47,1,1,,closed
EDGE-005186,JCT-FDR-0008-001,FUSE-XFMR-002554,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.148,781.7,0.8351,0.5461,0.6985,150,12.47,1,1,,closed
EDGE-005187,FUSE-XFMR-002554,XFMR-002554,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.839,4429.7,0.8396,0.4614,0.6985,150,12.47,1,1,,closed
EDGE-005188,JCT-FDR-0008-001,FUSE-XFMR-002555,FDR-0008,SUB-003,lateral_underground,1/0 AL,AB,0.15,792.0,0.5347,0.5147,0.5345,230,12.47,2,0,,closed
EDGE-005189,FUSE-XFMR-002555,XFMR-002555,FDR-0008,SUB-003,lateral_underground,1/0 AL,AB,0.85,4488.0,0.6137,0.5178,0.5345,230,12.47,2,0,,closed
EDGE-005190,JCT-FDR-0008-001,FUSE-XFMR-002556,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.153,805.5,1.3751,0.4765,1.007,100,12.47,1,1,,closed
EDGE-005191,FUSE-XFMR-002556,XFMR-002556,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.864,4564.3,1.4757,0.5203,1.007,100,12.47,1,1,,closed
EDGE-005192,JCT-FDR-0008-001,FUSE-XFMR-002557,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.153,810.2,0.5716,0.5157,0.5345,230,12.47,3,1,,closed
EDGE-005193,FUSE-XFMR-002557,XFMR-002557,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.87,4591.2,0.5609,0.4626,0.5345,230,12.47,3,1,,closed
EDGE-005194,JCT-FDR-0008-001,FUSE-XFMR-002558,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.156,822.1,1.4083,0.4689,1.007,100,12.47,1,1,,closed
EDGE-005195,FUSE-XFMR-002558,XFMR-002558,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.882,4658.5,1.5615,0.557,1.007,100,12.47,1,1,,closed
EDGE-005196,JCT-FDR-0008-001,FUSE-XFMR-002559,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.158,833.2,0.8948,0.4774,0.6985,150,12.47,1,1,,closed
EDGE-005197,FUSE-XFMR-002559,XFMR-002559,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.894,4721.4,0.9617,0.5214,0.6985,150,12.47,1,1,,closed
EDGE-005198,JCT-FDR-0008-001,FUSE-XFMR-002560,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.159,839.5,0.5578,0.5231,0.5345,230,12.47,2,1,,closed
EDGE-005199,FUSE-XFMR-002560,XFMR-002560,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.901,4757.3,0.6395,0.5147,0.5345,230,12.47,2,1,,closed
EDGE-005200,JCT-FDR-0008-001,JCT-FDR-0008-002,FDR-0008,SUB-003,primary_overhead,336 ACSR,ABC,0.9,4752.0,0.3329,0.4227,0.3526,400,12.47,3,1,,closed
EDGE-005201,JCT-FDR-0008-002,FUSE-XFMR-002561,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.001,5.5,0.3219,0.3952,0.3655,340,12.47,1,1,,closed
EDGE-005202,FUSE-XFMR-002561,XFMR-002561,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.006,31.4,0.3222,0.4274,0.3655,340,12.47,1,1,,closed
EDGE-005203,JCT-FDR-0008-002,FUSE-XFMR-002562,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.002,9.5,1.5344,0.4613,1.007,100,12.47,2,1,,closed
EDGE-005204,FUSE-XFMR-002562,XFMR-002562,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.01,53.9,1.565,0.4623,1.007,100,12.47,2,1,,closed
EDGE-005205,JCT-FDR-0008-002,FUSE-XFMR-002563,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.004,20.6,0.6165,0.5006,0.5345,230,12.47,2,1,,closed
EDGE-005206,FUSE-XFMR-002563,XFMR-002563,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.022,116.7,0.5537,0.4963,0.5345,230,12.47,2,1,,closed
EDGE-005207,JCT-FDR-0008-002,FUSE-XFMR-002564,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.005,27.7,0.282,0.4671,0.3655,340,12.47,1,1,,closed
EDGE-005208,FUSE-XFMR-002564,XFMR-002564,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.03,157.1,0.3059,0.4523,0.3655,340,12.47,1,1,,closed
EDGE-005209,JCT-FDR-0008-002,FUSE-XFMR-002565,FDR-0008,SUB-003,lateral_underground,1/0 AL,B,0.008,40.4,0.5364,0.4863,0.5345,230,12.47,1,0,,closed
EDGE-005210,FUSE-XFMR-002565,XFMR-002565,FDR-0008,SUB-003,lateral_underground,1/0 AL,B,0.043,228.9,0.6374,0.4398,0.5345,230,12.47,1,0,,closed
EDGE-005211,JCT-FDR-0008-002,FUSE-XFMR-002566,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.009,47.5,0.3151,0.4274,0.3655,340,12.47,3,0,,closed
EDGE-005212,FUSE-XFMR-002566,XFMR-002566,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.051,269.3,0.286,0.4715,0.3655,340,12.47,3,0,,closed
EDGE-005213,JCT-FDR-0008-002,FUSE-XFMR-002567,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.011,58.6,0.2759,0.4064,0.3655,340,12.47,2,1,,closed
EDGE-005214,FUSE-XFMR-002567,XFMR-002567,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.063,332.1,0.3154,0.4221,0.3655,340,12.47,2,1,,closed
EDGE-005215,JCT-FDR-0008-002,FUSE-XFMR-002568,FDR-0008,SUB-003,lateral_underground,4/0 AL,C,0.012,64.2,0.2827,0.3913,0.3655,340,12.47,1,0,,closed
EDGE-005216,FUSE-XFMR-002568,XFMR-002568,FDR-0008,SUB-003,lateral_underground,4/0 AL,C,0.069,363.5,0.3248,0.4447,0.3655,340,12.47,1,0,,closed
EDGE-005217,JCT-FDR-0008-002,FUSE-XFMR-002569,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.014,76.0,0.9563,0.5431,0.6985,150,12.47,2,1,,closed
EDGE-005218,FUSE-XFMR-002569,XFMR-002569,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.082,430.8,0.9429,0.491,0.6985,150,12.47,2,1,,closed
EDGE-005219,JCT-FDR-0008-002,FUSE-XFMR-002570,FDR-0008,SUB-003,lateral_underground,#4 CU,AC,0.017,87.1,1.6163,0.5413,1.007,100,12.47,2,0,,closed
EDGE-005220,FUSE-XFMR-002570,XFMR-002570,FDR-0008,SUB-003,lateral_underground,#4 CU,AC,0.093,493.7,1.5475,0.5276,1.007,100,12.47,2,0,,closed
EDGE-005221,JCT-FDR-0008-002,FUSE-XFMR-002571,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.018,95.0,0.6101,0.4691,0.5345,230,12.47,2,1,,closed
EDGE-005222,FUSE-XFMR-002571,XFMR-002571,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.102,538.6,0.5824,0.5096,0.5345,230,12.47,2,1,,closed
EDGE-005223,JCT-FDR-0008-002,FUSE-XFMR-002572,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.019,103.0,0.2822,0.4331,0.3655,340,12.47,2,1,,closed
EDGE-005224,FUSE-XFMR-002572,XFMR-002572,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.111,583.4,0.3039,0.4576,0.3655,340,12.47,2,1,,closed
EDGE-005225,JCT-FDR-0008-002,FUSE-XFMR-002573,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.021,111.7,0.9652,0.5429,0.6985,150,12.47,2,1,,closed
EDGE-005226,FUSE-XFMR-002573,XFMR-002573,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.12,632.8,0.8236,0.4949,0.6985,150,12.47,2,1,,closed
EDGE-005227,JCT-FDR-0008-002,FUSE-XFMR-002574,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.023,122.0,0.5878,0.4332,0.5345,230,12.47,1,1,,closed
EDGE-005228,FUSE-XFMR-002574,XFMR-002574,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.131,691.2,0.6132,0.4899,0.5345,230,12.47,1,1,,closed
EDGE-005229,JCT-FDR-0008-002,FUSE-XFMR-002575,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.025,133.8,1.4025,0.5587,1.007,100,12.47,1,0,,closed
EDGE-005230,FUSE-XFMR-002575,XFMR-002575,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.144,758.5,1.4227,0.4604,1.007,100,12.47,1,0,,closed
EDGE-005231,JCT-FDR-0008-002,FUSE-XFMR-002576,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.026,139.4,0.5498,0.463,0.5345,230,12.47,2,1,,closed
EDGE-005232,FUSE-XFMR-002576,XFMR-002576,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.15,789.9,0.5894,0.4549,0.5345,230,12.47,2,1,,closed
EDGE-005233,JCT-FDR-0008-002,FUSE-XFMR-002577,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.029,152.1,1.5113,0.5593,1.007,100,12.47,1,1,,closed
EDGE-005234,FUSE-XFMR-002577,XFMR-002577,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.163,861.7,1.3699,0.4855,1.007,100,12.47,1,1,,closed
EDGE-005235,JCT-FDR-0008-002,FUSE-XFMR-002578,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.031,161.6,0.6461,0.5151,0.5345,230,12.47,3,1,,closed
EDGE-005236,FUSE-XFMR-002578,XFMR-002578,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.173,915.6,0.5361,0.5151,0.5345,230,12.47,3,1,,closed
EDGE-005237,JCT-FDR-0008-002,FUSE-XFMR-002579,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.032,167.1,1.6044,0.5166,1.007,100,12.47,1,1,,closed
EDGE-005238,FUSE-XFMR-002579,XFMR-002579,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.179,947.0,1.3805,0.558,1.007,100,12.47,1,1,,closed
EDGE-005239,JCT-FDR-0008-002,FUSE-XFMR-002580,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.034,180.6,0.9265,0.5028,0.6985,150,12.47,1,0,,closed
EDGE-005240,FUSE-XFMR-002580,XFMR-002580,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.194,1023.3,0.917,0.5116,0.6985,150,12.47,1,0,,closed
EDGE-005241,JCT-FDR-0008-002,FUSE-XFMR-002581,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.036,187.7,0.5451,0.4636,0.5345,230,12.47,1,1,,closed
EDGE-005242,FUSE-XFMR-002581,XFMR-002581,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.201,1063.7,0.6074,0.4403,0.5345,230,12.47,1,1,,closed
EDGE-005243,JCT-FDR-0008-002,FUSE-XFMR-002582,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.038,199.6,1.6317,0.5498,1.007,100,12.47,2,1,,closed
EDGE-005244,FUSE-XFMR-002582,XFMR-002582,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.214,1131.0,1.3726,0.5344,1.007,100,12.47,2,1,,closed
EDGE-005245,JCT-FDR-0008-002,FUSE-XFMR-002583,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.039,204.3,1.6292,0.5428,1.007,100,12.47,1,1,,closed
EDGE-005246,FUSE-XFMR-002583,XFMR-002583,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.219,1157.9,1.5369,0.55,1.007,100,12.47,1,1,,closed
EDGE-005247,JCT-FDR-0008-002,FUSE-XFMR-002584,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.041,217.0,0.325,0.3934,0.3655,340,12.47,1,1,,closed
EDGE-005248,FUSE-XFMR-002584,XFMR-002584,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.233,1229.7,0.3015,0.4171,0.3655,340,12.47,1,1,,closed
EDGE-005249,JCT-FDR-0008-002,FUSE-XFMR-002585,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.043,226.5,0.614,0.49,0.5345,230,12.47,3,1,,closed
EDGE-005250,FUSE-XFMR-002585,XFMR-002585,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.243,1283.6,0.5548,0.5176,0.5345,230,12.47,3,1,,closed
EDGE-005251,JCT-FDR-0008-002,FUSE-XFMR-002586,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.045,237.6,0.3091,0.4177,0.3655,340,12.47,2,1,,closed
EDGE-005252,FUSE-XFMR-002586,XFMR-002586,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.255,1346.4,0.3221,0.4117,0.3655,340,12.47,2,1,,closed
EDGE-005253,JCT-FDR-0008-002,FUSE-XFMR-002587,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.046,243.9,0.8483,0.5034,0.6985,150,12.47,1,1,,closed
EDGE-005254,FUSE-XFMR-002587,XFMR-002587,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.262,1382.3,0.8866,0.5188,0.6985,150,12.47,1,1,,closed
EDGE-005255,JCT-FDR-0008-002,FUSE-XFMR-002588,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.048,255.8,1.516,0.4943,1.007,100,12.47,3,0,,closed
EDGE-005256,FUSE-XFMR-002588,XFMR-002588,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.275,1449.6,1.3841,0.5109,1.007,100,12.47,3,0,,closed
EDGE-005257,JCT-FDR-0008-002,FUSE-XFMR-002589,FDR-0008,SUB-003,lateral_underground,1/0 AL,C,0.05,263.7,0.5834,0.4358,0.5345,230,12.47,1,0,,closed
EDGE-005258,FUSE-XFMR-002589,XFMR-002589,FDR-0008,SUB-003,lateral_underground,1/0 AL,C,0.283,1494.5,0.5743,0.4472,0.5345,230,12.47,1,0,,closed
EDGE-005259,JCT-FDR-0008-002,FUSE-XFMR-002590,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.051,270.1,0.8474,0.4841,0.6985,150,12.47,2,1,,closed
EDGE-005260,FUSE-XFMR-002590,XFMR-002590,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.29,1530.4,0.8437,0.5177,0.6985,150,12.47,2,1,,closed
EDGE-005261,JCT-FDR-0008-002,FUSE-XFMR-002591,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.053,282.0,1.4927,0.513,1.007,100,12.47,2,1,,closed
EDGE-005262,FUSE-XFMR-002591,XFMR-002591,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.303,1597.7,1.3729,0.5332,1.007,100,12.47,2,1,,closed
EDGE-005263,JCT-FDR-0008-002,FUSE-XFMR-002592,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.056,293.8,0.6174,0.482,0.5345,230,12.47,1,1,,closed
EDGE-005264,FUSE-XFMR-002592,XFMR-002592,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.315,1665.0,0.6328,0.4658,0.5345,230,12.47,1,1,,closed
EDGE-005265,JCT-FDR-0008-002,FUSE-XFMR-002593,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.057,302.5,1.5651,0.5229,1.007,100,12.47,3,1,,closed
EDGE-005266,FUSE-XFMR-002593,XFMR-002593,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.325,1714.4,1.6444,0.5583,1.007,100,12.47,3,1,,closed
EDGE-005267,JCT-FDR-0008-002,FUSE-XFMR-002594,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.059,312.0,0.5542,0.4625,0.5345,230,12.47,2,1,,closed
EDGE-005268,FUSE-XFMR-002594,XFMR-002594,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.335,1768.3,0.5744,0.519,0.5345,230,12.47,2,1,,closed
EDGE-005269,JCT-FDR-0008-002,FUSE-XFMR-002595,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.061,320.0,1.45,0.4691,1.007,100,12.47,2,1,,closed
EDGE-005270,FUSE-XFMR-002595,XFMR-002595,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.343,1813.2,1.5321,0.5602,1.007,100,12.47,2,1,,closed
EDGE-005271,JCT-FDR-0008-002,FUSE-XFMR-002596,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.062,327.1,0.2989,0.4573,0.3655,340,12.47,2,1,,closed
EDGE-005272,FUSE-XFMR-002596,XFMR-002596,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.351,1853.5,0.3063,0.4173,0.3655,340,12.47,2,1,,closed
EDGE-005273,JCT-FDR-0008-002,FUSE-XFMR-002597,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.065,340.6,1.5164,0.5418,1.007,100,12.47,2,1,,closed
EDGE-005274,FUSE-XFMR-002597,XFMR-002597,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.365,1929.8,1.6197,0.5124,1.007,100,12.47,2,1,,closed
EDGE-005275,JCT-FDR-0008-002,FUSE-XFMR-002598,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.066,349.3,1.4573,0.5059,1.007,100,12.47,1,1,,closed
EDGE-005276,FUSE-XFMR-002598,XFMR-002598,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.375,1979.2,1.4227,0.5425,1.007,100,12.47,1,1,,closed
EDGE-005277,JCT-FDR-0008-002,FUSE-XFMR-002599,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.067,355.6,1.5322,0.4703,1.007,100,12.47,1,1,,closed
EDGE-005278,FUSE-XFMR-002599,XFMR-002599,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.382,2015.1,1.4607,0.5398,1.007,100,12.47,1,1,,closed
EDGE-005279,JCT-FDR-0008-002,FUSE-XFMR-002600,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.069,366.7,0.2803,0.446,0.3655,340,12.47,2,1,,closed
EDGE-005280,FUSE-XFMR-002600,XFMR-002600,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.394,2077.9,0.2919,0.4027,0.3655,340,12.47,2,1,,closed
EDGE-005281,JCT-FDR-0008-002,FUSE-XFMR-002601,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.071,375.4,1.5964,0.5443,1.007,100,12.47,3,1,,closed
EDGE-005282,FUSE-XFMR-002601,XFMR-002601,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.403,2127.3,1.4169,0.4957,1.007,100,12.47,3,1,,closed
EDGE-005283,JCT-FDR-0008-002,FUSE-XFMR-002602,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.073,385.7,0.9573,0.5428,0.6985,150,12.47,1,1,,closed
EDGE-005284,FUSE-XFMR-002602,XFMR-002602,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.414,2185.7,0.9592,0.5189,0.6985,150,12.47,1,1,,closed
EDGE-005285,JCT-FDR-0008-002,FUSE-XFMR-002603,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.075,396.0,0.2846,0.4495,0.3655,340,12.47,1,0,,closed
EDGE-005286,FUSE-XFMR-002603,XFMR-002603,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.425,2244.0,0.279,0.471,0.3655,340,12.47,1,0,,closed
EDGE-005287,JCT-FDR-0008-002,FUSE-XFMR-002604,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.077,404.7,0.2777,0.4001,0.3655,340,12.47,3,0,,closed
EDGE-005288,FUSE-XFMR-002604,XFMR-002604,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.434,2293.4,0.2851,0.4744,0.3655,340,12.47,3,0,,closed
EDGE-005289,JCT-FDR-0008-002,FUSE-XFMR-002605,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.078,414.2,1.4031,0.4823,1.007,100,12.47,2,1,,closed
EDGE-005290,FUSE-XFMR-002605,XFMR-002605,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.445,2347.2,1.5168,0.529,1.007,100,12.47,2,1,,closed
EDGE-005291,JCT-FDR-0008-002,FUSE-XFMR-002606,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.08,424.5,0.8669,0.4663,0.6985,150,12.47,1,1,,closed
EDGE-005292,FUSE-XFMR-002606,XFMR-002606,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.456,2405.6,0.8876,0.5009,0.6985,150,12.47,1,1,,closed
EDGE-005293,JCT-FDR-0008-002,FUSE-XFMR-002607,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.082,433.2,0.285,0.3937,0.3655,340,12.47,1,1,,closed
EDGE-005294,FUSE-XFMR-002607,XFMR-002607,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.465,2454.9,0.3008,0.4485,0.3655,340,12.47,1,1,,closed
EDGE-005295,JCT-FDR-0008-002,FUSE-XFMR-002608,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.083,439.6,0.5802,0.4605,0.5345,230,12.47,2,1,,closed
EDGE-005296,FUSE-XFMR-002608,XFMR-002608,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.472,2490.8,0.5876,0.4562,0.5345,230,12.47,2,1,,closed
EDGE-005297,JCT-FDR-0008-002,FUSE-XFMR-002609,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.085,451.4,0.5917,0.4545,0.5345,230,12.47,2,1,,closed
EDGE-005298,FUSE-XFMR-002609,XFMR-002609,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.484,2558.2,0.5837,0.5122,0.5345,230,12.47,2,1,,closed
EDGE-005299,JCT-FDR-0008-002,FUSE-XFMR-002610,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.087,460.2,0.9024,0.5017,0.6985,150,12.47,2,1,,closed
EDGE-005300,FUSE-XFMR-002610,XFMR-002610,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.494,2607.5,0.8238,0.4823,0.6985,150,12.47,2,1,,closed
EDGE-005301,JCT-FDR-0008-002,FUSE-XFMR-002611,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.089,468.9,0.8827,0.5301,0.6985,150,12.47,1,0,,closed
EDGE-005302,FUSE-XFMR-002611,XFMR-002611,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.503,2656.9,0.9476,0.4824,0.6985,150,12.47,1,0,,closed
EDGE-005303,JCT-FDR-0008-002,FUSE-XFMR-002612,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.091,478.4,1.4506,0.4639,1.007,100,12.47,3,1,,closed
EDGE-005304,FUSE-XFMR-002612,XFMR-002612,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.513,2710.8,1.5827,0.56,1.007,100,12.47,3,1,,closed
EDGE-005305,JCT-FDR-0008-002,FUSE-XFMR-002613,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.092,486.3,0.6333,0.4827,0.5345,230,12.47,1,1,,closed
EDGE-005306,FUSE-XFMR-002613,XFMR-002613,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.522,2755.6,0.6025,0.4835,0.5345,230,12.47,1,1,,closed
EDGE-005307,JCT-FDR-0008-002,FUSE-XFMR-002614,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.094,496.6,0.9241,0.5507,0.6985,150,12.47,2,1,,closed
EDGE-005308,FUSE-XFMR-002614,XFMR-002614,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.533,2814.0,0.8923,0.5323,0.6985,150,12.47,2,1,,closed
EDGE-005309,JCT-FDR-0008-002,FUSE-XFMR-002615,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.096,508.5,1.5429,0.4674,1.007,100,12.47,1,1,,closed
EDGE-005310,FUSE-XFMR-002615,XFMR-002615,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.546,2881.3,1.3947,0.463,1.007,100,12.47,1,1,,closed
EDGE-005311,JCT-FDR-0008-002,FUSE-XFMR-002616,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.098,518.8,0.2803,0.4217,0.3655,340,12.47,1,1,,closed
EDGE-005312,FUSE-XFMR-002616,XFMR-002616,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.557,2939.6,0.268,0.4605,0.3655,340,12.47,1,1,,closed
EDGE-005313,JCT-FDR-0008-002,FUSE-XFMR-002617,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.1,525.9,1.4051,0.5132,1.007,100,12.47,2,1,,closed
EDGE-005314,FUSE-XFMR-002617,XFMR-002617,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.564,2980.0,1.5315,0.481,1.007,100,12.47,2,1,,closed
EDGE-005315,JCT-FDR-0008-002,FUSE-XFMR-002618,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.101,532.2,0.9048,0.5139,0.6985,150,12.47,1,1,,closed
EDGE-005316,FUSE-XFMR-002618,XFMR-002618,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.571,3015.9,0.8954,0.505,0.6985,150,12.47,1,1,,closed
EDGE-005317,JCT-FDR-0008-002,FUSE-XFMR-002619,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.103,546.5,1.4784,0.49,1.007,100,12.47,1,0,,closed
EDGE-005318,FUSE-XFMR-002619,XFMR-002619,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.586,3096.7,1.5769,0.5208,1.007,100,12.47,1,0,,closed
EDGE-005319,JCT-FDR-0008-002,FUSE-XFMR-002620,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.105,552.8,0.9606,0.506,0.6985,150,12.47,2,1,,closed
EDGE-005320,FUSE-XFMR-002620,XFMR-002620,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.593,3132.6,0.964,0.4872,0.6985,150,12.47,2,1,,closed
EDGE-005321,JCT-FDR-0008-002,FUSE-XFMR-002621,FDR-0008,SUB-003,lateral_underground,#4 CU,AC,0.107,564.7,1.4877,0.5307,1.007,100,12.47,2,0,,closed
EDGE-005322,FUSE-XFMR-002621,XFMR-002621,FDR-0008,SUB-003,lateral_underground,#4 CU,AC,0.606,3199.9,1.4758,0.5331,1.007,100,12.47,2,0,,closed
EDGE-005323,JCT-FDR-0008-002,FUSE-XFMR-002622,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.109,574.2,0.558,0.4876,0.5345,230,12.47,3,1,,closed
EDGE-005324,FUSE-XFMR-002622,XFMR-002622,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.616,3253.8,0.6129,0.4707,0.5345,230,12.47,3,1,,closed
EDGE-005325,JCT-FDR-0008-002,FUSE-XFMR-002623,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.111,583.7,1.4936,0.556,1.007,100,12.47,3,1,,closed
EDGE-005326,FUSE-XFMR-002623,XFMR-002623,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.626,3307.7,1.5313,0.5007,1.007,100,12.47,3,1,,closed
EDGE-005327,JCT-FDR-0008-002,FUSE-XFMR-002624,FDR-0008,SUB-003,lateral_underground,1/0 AL,AC,0.111,588.5,0.5524,0.4872,0.5345,230,12.47,2,0,,closed
EDGE-005328,FUSE-XFMR-002624,XFMR-002624,FDR-0008,SUB-003,lateral_underground,1/0 AL,AC,0.632,3334.6,0.5561,0.4904,0.5345,230,12.47,2,0,,closed
EDGE-005329,JCT-FDR-0008-002,FUSE-XFMR-002625,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.114,600.3,0.9305,0.504,0.6985,150,12.47,2,0,,closed
EDGE-005330,FUSE-XFMR-002625,XFMR-002625,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.644,3401.9,0.9429,0.5399,0.6985,150,12.47,2,0,,closed
EDGE-005331,JCT-FDR-0008-002,FUSE-XFMR-002626,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.116,610.6,1.372,0.495,1.007,100,12.47,1,0,,closed
EDGE-005332,FUSE-XFMR-002626,XFMR-002626,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.655,3460.2,1.5118,0.5087,1.007,100,12.47,1,0,,closed
EDGE-005333,JCT-FDR-0008-002,FUSE-XFMR-002627,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.117,620.1,0.59,0.4693,0.5345,230,12.47,2,1,,closed
EDGE-005334,FUSE-XFMR-002627,XFMR-002627,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.666,3514.1,0.5349,0.4404,0.5345,230,12.47,2,1,,closed
EDGE-005335,JCT-FDR-0008-002,FUSE-XFMR-002628,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.119,629.6,0.8784,0.5344,0.6985,150,12.47,2,1,,closed
EDGE-005336,FUSE-XFMR-002628,XFMR-002628,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.676,3568.0,0.8976,0.5332,0.6985,150,12.47,2,1,,closed
EDGE-005337,JCT-FDR-0008-002,FUSE-XFMR-002629,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.121,638.4,0.2836,0.4074,0.3655,340,12.47,2,1,,closed
EDGE-005338,FUSE-XFMR-002629,XFMR-002629,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.685,3617.3,0.2972,0.3957,0.3655,340,12.47,2,1,,closed
EDGE-005339,JCT-FDR-0008-002,FUSE-XFMR-002630,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.123,649.4,0.2825,0.3946,0.3655,340,12.47,1,1,,closed
EDGE-005340,FUSE-XFMR-002630,XFMR-002630,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.697,3680.2,0.3004,0.4048,0.3655,340,12.47,1,1,,closed
EDGE-005341,JCT-FDR-0008-002,FUSE-XFMR-002631,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.124,657.4,1.3909,0.5205,1.007,100,12.47,3,0,,closed
EDGE-005342,FUSE-XFMR-002631,XFMR-002631,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.705,3725.0,1.4266,0.5451,1.007,100,12.47,3,0,,closed
EDGE-005343,JCT-FDR-0008-002,FUSE-XFMR-002632,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.126,664.5,0.8635,0.5044,0.6985,150,12.47,2,1,,closed
EDGE-005344,FUSE-XFMR-002632,XFMR-002632,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.713,3765.4,0.8861,0.5018,0.6985,150,12.47,2,1,,closed
EDGE-005345,JCT-FDR-0008-002,FUSE-XFMR-002633,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.128,673.2,0.2902,0.4253,0.3655,340,12.47,1,1,,closed
EDGE-005346,FUSE-XFMR-002633,XFMR-002633,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.722,3814.8,0.2916,0.4243,0.3655,340,12.47,1,1,,closed
EDGE-005347,JCT-FDR-0008-002,FUSE-XFMR-002634,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.129,683.5,0.8631,0.5145,0.6985,150,12.47,2,0,,closed
EDGE-005348,FUSE-XFMR-002634,XFMR-002634,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.734,3873.1,0.9643,0.5285,0.6985,150,12.47,2,0,,closed
EDGE-005349,JCT-FDR-0008-002,FUSE-XFMR-002635,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.132,696.2,1.5553,0.523,1.007,100,12.47,3,1,,closed
EDGE-005350,FUSE-XFMR-002635,XFMR-002635,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.747,3945.0,1.5997,0.5283,1.007,100,12.47,3,1,,closed
EDGE-005351,JCT-FDR-0008-002,FUSE-XFMR-002636,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.133,704.1,0.838,0.505,0.6985,150,12.47,1,1,,closed
EDGE-005352,FUSE-XFMR-002636,XFMR-002636,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.756,3989.8,0.9517,0.4554,0.6985,150,12.47,1,1,,closed
EDGE-005353,JCT-FDR-0008-002,FUSE-XFMR-002637,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.135,715.2,1.3849,0.4886,1.007,100,12.47,1,1,,closed
EDGE-005354,FUSE-XFMR-002637,XFMR-002637,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.768,4052.7,1.5965,0.5425,1.007,100,12.47,1,1,,closed
EDGE-005355,JCT-FDR-0008-002,FUSE-XFMR-002638,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.136,719.9,0.2839,0.4148,0.3655,340,12.47,1,1,,closed
EDGE-005356,FUSE-XFMR-002638,XFMR-002638,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.773,4079.6,0.2958,0.4042,0.3655,340,12.47,1,1,,closed
EDGE-005357,JCT-FDR-0008-002,FUSE-XFMR-002639,FDR-0008,SUB-003,lateral_underground,1/0 AL,AC,0.138,729.4,0.5642,0.4866,0.5345,230,12.47,2,0,,closed
EDGE-005358,FUSE-XFMR-002639,XFMR-002639,FDR-0008,SUB-003,lateral_underground,1/0 AL,AC,0.783,4133.4,0.6375,0.4596,0.5345,230,12.47,2,0,,closed
EDGE-005359,JCT-FDR-0008-002,FUSE-XFMR-002640,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.141,742.9,0.9539,0.5288,0.6985,150,12.47,1,0,,closed
EDGE-005360,FUSE-XFMR-002640,XFMR-002640,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.797,4209.7,0.937,0.4815,0.6985,150,12.47,1,0,,closed
EDGE-005361,JCT-FDR-0008-002,FUSE-XFMR-002641,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.142,747.6,1.5468,0.5118,1.007,100,12.47,1,1,,closed
EDGE-005362,FUSE-XFMR-002641,XFMR-002641,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.802,4236.7,1.4929,0.5303,1.007,100,12.47,1,1,,closed
EDGE-005363,JCT-FDR-0008-002,FUSE-XFMR-002642,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.144,759.5,0.6459,0.4996,0.5345,230,12.47,1,1,,closed
EDGE-005364,FUSE-XFMR-002642,XFMR-002642,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.815,4304.0,0.6215,0.4825,0.5345,230,12.47,1,1,,closed
EDGE-005365,JCT-FDR-0008-002,FUSE-XFMR-002643,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.146,769.8,0.2962,0.3961,0.3655,340,12.47,2,1,,closed
EDGE-005366,FUSE-XFMR-002643,XFMR-002643,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.826,4362.3,0.3139,0.4069,0.3655,340,12.47,2,1,,closed
