edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-005367,JCT-FDR-0008-002,FUSE-XFMR-002644,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.147,777.0,0.5529,0.4842,0.5345,230,12.47,2,1,,closed
EDGE-005368,FUSE-XFMR-002644,XFMR-002644,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.834,4402.7,0.6352,0.4791,0.5345,230,12.47,2,1,,closed
EDGE-005369,JCT-FDR-0008-002,FUSE-XFMR-002645,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.149,786.5,0.8789,0.4531,0.6985,150,12.47,1,1,,closed
EDGE-005370,FUSE-XFMR-002645,XFMR-002645,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.844,4456.6,0.8858,0.5122,0.6985,150,12.47,1,1,,closed
EDGE-005371,JCT-FDR-0008-002,FUSE-XFMR-002646,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.151,799.1,0.3209,0.4333,0.3655,340,12.47,1,1,,closed
EDGE-005372,FUSE-XFMR-002646,XFMR-002646,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.858,4528.4,0.2776,0.4022,0.3655,340,12.47,1,1,,closed
EDGE-005373,JCT-FDR-0008-002,FUSE-XFMR-002647,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.153,805.5,0.2825,0.4669,0.3655,340,12.47,1,0,,closed
EDGE-005374,FUSE-XFMR-002647,XFMR-002647,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.864,4564.3,0.2938,0.4032,0.3655,340,12.47,1,0,,closed
EDGE-005375,JCT-FDR-0008-002,FUSE-XFMR-002648,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.155,818.1,1.5605,0.5528,1.007,100,12.47,2,1,,closed
EDGE-005376,FUSE-XFMR-002648,XFMR-002648,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.878,4636.1,1.4129,0.5059,1.007,100,12.47,2,1,,closed
EDGE-005377,JCT-FDR-0008-002,FUSE-XFMR-002649,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.156,825.3,0.9536,0.5071,0.6985,150,12.47,2,1,,closed
EDGE-005378,FUSE-XFMR-002649,XFMR-002649,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.886,4676.5,0.906,0.4895,0.6985,150,12.47,2,1,,closed
EDGE-005379,JCT-FDR-0008-002,FUSE-XFMR-002650,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.158,834.0,1.575,0.5482,1.007,100,12.47,2,1,,closed
EDGE-005380,FUSE-XFMR-002650,XFMR-002650,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.895,4725.9,1.507,0.4955,1.007,100,12.47,2,1,,closed
EDGE-005381,JCT-FDR-0008-002,FUSE-XFMR-002651,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.16,844.3,0.3076,0.4101,0.3655,340,12.47,2,1,,closed
EDGE-005382,FUSE-XFMR-002651,XFMR-002651,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.906,4784.2,0.3085,0.4731,0.3655,340,12.47,2,1,,closed
EDGE-005383,JCT-FDR-0008-002,JCT-FDR-0008-003,FDR-0008,SUB-003,primary_overhead,336 ACSR,ABC,0.89,4699.2,0.3114,0.4521,0.3746,400,12.47,3,1,,closed
EDGE-005384,JCT-FDR-0008-003,FUSE-XFMR-002652,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.002,7.9,0.5993,0.4691,0.5345,230,12.47,1,1,,closed
EDGE-005385,FUSE-XFMR-002652,XFMR-002652,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.009,44.9,0.5649,0.4558,0.5345,230,12.47,1,1,,closed
EDGE-005386,JCT-FDR-0008-003,FUSE-XFMR-002653,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.003,13.5,0.9144,0.498,0.6985,150,12.47,1,1,,closed
EDGE-005387,FUSE-XFMR-002653,XFMR-002653,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.014,76.3,0.91,0.5422,0.6985,150,12.47,1,1,,closed
EDGE-005388,JCT-FDR-0008-003,FUSE-XFMR-002654,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.004,20.6,0.59,0.5162,0.5345,230,12.47,2,1,,closed
EDGE-005389,FUSE-XFMR-002654,XFMR-002654,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.022,116.7,0.5536,0.4763,0.5345,230,12.47,2,1,,closed
EDGE-005390,JCT-FDR-0008-003,FUSE-XFMR-002655,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.005,27.7,0.3058,0.4531,0.3655,340,12.47,3,0,,closed
EDGE-005391,FUSE-XFMR-002655,XFMR-002655,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.03,157.1,0.2875,0.451,0.3655,340,12.47,3,0,,closed
EDGE-005392,JCT-FDR-0008-003,FUSE-XFMR-002656,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.007,38.0,0.9761,0.5352,0.6985,150,12.47,3,1,,closed
EDGE-005393,FUSE-XFMR-002656,XFMR-002656,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.041,215.4,0.9547,0.4695,0.6985,150,12.47,3,1,,closed
EDGE-005394,JCT-FDR-0008-003,FUSE-XFMR-002657,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.009,48.3,0.2758,0.428,0.3655,340,12.47,2,0,,closed
EDGE-005395,FUSE-XFMR-002657,XFMR-002657,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.052,273.8,0.3122,0.4728,0.3655,340,12.47,2,0,,closed
EDGE-005396,JCT-FDR-0008-003,FUSE-XFMR-002658,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.011,57.8,0.8096,0.4693,0.6985,150,12.47,1,1,,closed
EDGE-005397,FUSE-XFMR-002658,XFMR-002658,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.062,327.6,0.9803,0.5239,0.6985,150,12.47,1,1,,closed
EDGE-005398,JCT-FDR-0008-003,FUSE-XFMR-002659,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.012,65.7,0.2761,0.3998,0.3655,340,12.47,2,1,,closed
EDGE-005399,FUSE-XFMR-002659,XFMR-002659,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.071,372.5,0.324,0.4566,0.3655,340,12.47,2,1,,closed
EDGE-005400,JCT-FDR-0008-003,FUSE-XFMR-002660,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.015,77.6,0.8374,0.4648,0.6985,150,12.47,1,0,,closed
EDGE-005401,FUSE-XFMR-002660,XFMR-002660,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.083,439.8,0.871,0.4635,0.6985,150,12.47,1,0,,closed
EDGE-005402,JCT-FDR-0008-003,FUSE-XFMR-002661,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.017,87.9,0.8295,0.5172,0.6985,150,12.47,1,1,,closed
EDGE-005403,FUSE-XFMR-002661,XFMR-002661,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.094,498.2,0.8249,0.4863,0.6985,150,12.47,1,1,,closed
EDGE-005404,JCT-FDR-0008-003,FUSE-XFMR-002662,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.018,94.2,0.8982,0.4573,0.6985,150,12.47,1,1,,closed
EDGE-005405,FUSE-XFMR-002662,XFMR-002662,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.101,534.1,0.9692,0.5348,0.6985,150,12.47,1,1,,closed
EDGE-005406,JCT-FDR-0008-003,FUSE-XFMR-002663,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.02,104.5,0.6352,0.5031,0.5345,230,12.47,2,1,,closed
EDGE-005407,FUSE-XFMR-002663,XFMR-002663,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.112,592.4,0.5696,0.4925,0.5345,230,12.47,2,1,,closed
EDGE-005408,JCT-FDR-0008-003,FUSE-XFMR-002664,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.022,116.4,0.2836,0.4161,0.3655,340,12.47,1,1,,closed
EDGE-005409,FUSE-XFMR-002664,XFMR-002664,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.125,659.7,0.3092,0.423,0.3655,340,12.47,1,1,,closed
EDGE-005410,JCT-FDR-0008-003,FUSE-XFMR-002665,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.023,121.2,0.2753,0.397,0.3655,340,12.47,3,1,,closed
EDGE-005411,FUSE-XFMR-002665,XFMR-002665,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.13,686.7,0.2678,0.4536,0.3655,340,12.47,3,1,,closed
EDGE-005412,JCT-FDR-0008-003,FUSE-XFMR-002666,FDR-0008,SUB-003,lateral_underground,1/0 AL,AB,0.025,133.1,0.5804,0.4853,0.5345,230,12.47,2,0,,closed
EDGE-005413,FUSE-XFMR-002666,XFMR-002666,FDR-0008,SUB-003,lateral_underground,1/0 AL,AB,0.143,754.0,0.593,0.4533,0.5345,230,12.47,2,0,,closed
EDGE-005414,JCT-FDR-0008-003,FUSE-XFMR-002667,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.027,140.2,0.8685,0.4612,0.6985,150,12.47,2,1,,closed
EDGE-005415,FUSE-XFMR-002667,XFMR-002667,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.15,794.4,0.9219,0.4982,0.6985,150,12.47,2,1,,closed
EDGE-005416,JCT-FDR-0008-003,FUSE-XFMR-002668,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.028,150.5,0.3199,0.4175,0.3655,340,12.47,2,1,,closed
EDGE-005417,FUSE-XFMR-002668,XFMR-002668,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.162,852.7,0.3115,0.4512,0.3655,340,12.47,2,1,,closed
EDGE-005418,JCT-FDR-0008-003,FUSE-XFMR-002669,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.03,159.2,0.2888,0.4524,0.3655,340,12.47,2,1,,closed
EDGE-005419,FUSE-XFMR-002669,XFMR-002669,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.171,902.1,0.2962,0.4339,0.3655,340,12.47,2,1,,closed
EDGE-005420,JCT-FDR-0008-003,FUSE-XFMR-002670,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.032,170.3,0.3122,0.4116,0.3655,340,12.47,2,1,,closed
EDGE-005421,FUSE-XFMR-002670,XFMR-002670,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.183,964.9,0.2968,0.4345,0.3655,340,12.47,2,1,,closed
EDGE-005422,JCT-FDR-0008-003,FUSE-XFMR-002671,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.034,180.6,1.5356,0.5183,1.007,100,12.47,2,1,,closed
EDGE-005423,FUSE-XFMR-002671,XFMR-002671,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.194,1023.3,1.6384,0.4929,1.007,100,12.47,2,1,,closed
EDGE-005424,JCT-FDR-0008-003,FUSE-XFMR-002672,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.036,190.9,1.432,0.5505,1.007,100,12.47,1,1,,closed
EDGE-005425,FUSE-XFMR-002672,XFMR-002672,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.205,1081.6,1.5221,0.552,1.007,100,12.47,1,1,,closed
EDGE-005426,JCT-FDR-0008-003,FUSE-XFMR-002673,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.037,198.0,0.3194,0.4033,0.3655,340,12.47,3,1,,closed
EDGE-005427,FUSE-XFMR-002673,XFMR-002673,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.212,1122.0,0.2821,0.416,0.3655,340,12.47,3,1,,closed
EDGE-005428,JCT-FDR-0008-003,FUSE-XFMR-002674,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.04,210.7,1.4561,0.5132,1.007,100,12.47,3,0,,closed
EDGE-005429,FUSE-XFMR-002674,XFMR-002674,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.226,1193.8,1.3632,0.5412,1.007,100,12.47,3,0,,closed
EDGE-005430,JCT-FDR-0008-003,FUSE-XFMR-002675,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.041,218.6,0.3251,0.3941,0.3655,340,12.47,2,1,,closed
EDGE-005431,FUSE-XFMR-002675,XFMR-002675,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.235,1238.7,0.3056,0.4173,0.3655,340,12.47,2,1,,closed
EDGE-005432,JCT-FDR-0008-003,FUSE-XFMR-002676,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.043,226.5,0.8831,0.5106,0.6985,150,12.47,2,1,,closed
EDGE-005433,FUSE-XFMR-002676,XFMR-002676,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.243,1283.6,0.9824,0.5176,0.6985,150,12.47,2,1,,closed
EDGE-005434,JCT-FDR-0008-003,FUSE-XFMR-002677,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.045,235.2,0.3078,0.411,0.3655,340,12.47,2,0,,closed
EDGE-005435,FUSE-XFMR-002677,XFMR-002677,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.252,1332.9,0.2769,0.4317,0.3655,340,12.47,2,0,,closed
EDGE-005436,JCT-FDR-0008-003,FUSE-XFMR-002678,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.046,244.7,0.9292,0.5092,0.6985,150,12.47,1,1,,closed
EDGE-005437,FUSE-XFMR-002678,XFMR-002678,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.263,1386.8,0.8493,0.546,0.6985,150,12.47,1,1,,closed
EDGE-005438,JCT-FDR-0008-003,FUSE-XFMR-002679,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.048,254.2,0.8266,0.464,0.6985,150,12.47,1,1,,closed
EDGE-005439,FUSE-XFMR-002679,XFMR-002679,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.273,1440.6,0.8658,0.5034,0.6985,150,12.47,1,1,,closed
EDGE-005440,JCT-FDR-0008-003,FUSE-XFMR-002680,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.05,265.3,1.5458,0.4691,1.007,100,12.47,2,1,,closed
EDGE-005441,FUSE-XFMR-002680,XFMR-002680,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.285,1503.5,1.6381,0.5324,1.007,100,12.47,2,1,,closed
EDGE-005442,JCT-FDR-0008-003,FUSE-XFMR-002681,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.052,275.6,0.3106,0.4589,0.3655,340,12.47,2,1,,closed
EDGE-005443,FUSE-XFMR-002681,XFMR-002681,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.296,1561.8,0.3024,0.4367,0.3655,340,12.47,2,1,,closed
EDGE-005444,JCT-FDR-0008-003,FUSE-XFMR-002682,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.054,284.3,1.5751,0.5361,1.007,100,12.47,3,1,,closed
EDGE-005445,FUSE-XFMR-002682,XFMR-002682,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.305,1611.2,1.495,0.5223,1.007,100,12.47,3,1,,closed
EDGE-005446,JCT-FDR-0008-003,FUSE-XFMR-002683,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.055,289.9,0.2839,0.4515,0.3655,340,12.47,2,0,,closed
EDGE-005447,FUSE-XFMR-002683,XFMR-002683,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.311,1642.6,0.3193,0.4025,0.3655,340,12.47,2,0,,closed
EDGE-005448,JCT-FDR-0008-003,FUSE-XFMR-002684,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.057,301.0,0.6111,0.4514,0.5345,230,12.47,1,1,,closed
EDGE-005449,FUSE-XFMR-002684,XFMR-002684,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.323,1705.4,0.6501,0.4724,0.5345,230,12.47,1,1,,closed
EDGE-005450,JCT-FDR-0008-003,FUSE-XFMR-002685,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.059,312.8,0.2694,0.4235,0.3655,340,12.47,2,1,,closed
EDGE-005451,FUSE-XFMR-002685,XFMR-002685,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.336,1772.8,0.2928,0.451,0.3655,340,12.47,2,1,,closed
EDGE-005452,JCT-FDR-0008-003,FUSE-XFMR-002686,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.06,319.2,0.2784,0.4273,0.3655,340,12.47,1,1,,closed
EDGE-005453,FUSE-XFMR-002686,XFMR-002686,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.343,1808.7,0.303,0.4654,0.3655,340,12.47,1,1,,closed
EDGE-005454,JCT-FDR-0008-003,FUSE-XFMR-002687,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.062,328.7,0.8464,0.5212,0.6985,150,12.47,2,1,,closed
EDGE-005455,FUSE-XFMR-002687,XFMR-002687,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.353,1862.5,0.9771,0.5342,0.6985,150,12.47,2,1,,closed
EDGE-005456,JCT-FDR-0008-003,FUSE-XFMR-002688,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.064,339.0,1.5422,0.4692,1.007,100,12.47,2,1,,closed
EDGE-005457,FUSE-XFMR-002688,XFMR-002688,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.364,1920.9,1.491,0.5353,1.007,100,12.47,2,1,,closed
EDGE-005458,JCT-FDR-0008-003,FUSE-XFMR-002689,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.066,346.1,0.3236,0.3919,0.3655,340,12.47,1,1,,closed
EDGE-005459,FUSE-XFMR-002689,XFMR-002689,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.371,1961.3,0.2743,0.4057,0.3655,340,12.47,1,1,,closed
EDGE-005460,JCT-FDR-0008-003,FUSE-XFMR-002690,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.068,359.6,0.8797,0.5278,0.6985,150,12.47,1,0,,closed
EDGE-005461,FUSE-XFMR-002690,XFMR-002690,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.386,2037.6,0.8246,0.4554,0.6985,150,12.47,1,0,,closed
EDGE-005462,JCT-FDR-0008-003,FUSE-XFMR-002691,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.069,364.3,0.5799,0.4439,0.5345,230,12.47,1,1,,closed
EDGE-005463,FUSE-XFMR-002691,XFMR-002691,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.391,2064.5,0.6432,0.4754,0.5345,230,12.47,1,1,,closed
EDGE-005464,JCT-FDR-0008-003,FUSE-XFMR-002692,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.071,376.2,1.4209,0.472,1.007,100,12.47,1,1,,closed
EDGE-005465,FUSE-XFMR-002692,XFMR-002692,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.404,2131.8,1.5427,0.493,1.007,100,12.47,1,1,,closed
EDGE-005466,JCT-FDR-0008-003,FUSE-XFMR-002693,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.073,387.3,1.5129,0.542,1.007,100,12.47,2,1,,closed
EDGE-005467,FUSE-XFMR-002693,XFMR-002693,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.416,2194.6,1.6113,0.5285,1.007,100,12.47,2,1,,closed
EDGE-005468,JCT-FDR-0008-003,FUSE-XFMR-002694,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.075,395.2,0.5347,0.4855,0.5345,230,12.47,3,1,,closed
EDGE-005469,FUSE-XFMR-002694,XFMR-002694,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.424,2239.5,0.5923,0.4369,0.5345,230,12.47,3,1,,closed
EDGE-005470,JCT-FDR-0008-003,FUSE-XFMR-002695,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.077,405.5,1.5269,0.4847,1.007,100,12.47,3,1,,closed
EDGE-005471,FUSE-XFMR-002695,XFMR-002695,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.435,2297.9,1.429,0.479,1.007,100,12.47,3,1,,closed
EDGE-005472,JCT-FDR-0008-003,FUSE-XFMR-002696,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.078,411.0,1.4598,0.5068,1.007,100,12.47,1,1,,closed
EDGE-005473,FUSE-XFMR-002696,XFMR-002696,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.441,2329.3,1.3612,0.5444,1.007,100,12.47,1,1,,closed
EDGE-005474,JCT-FDR-0008-003,FUSE-XFMR-002697,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.08,422.9,1.5206,0.4764,1.007,100,12.47,3,1,,closed
EDGE-005475,FUSE-XFMR-002697,XFMR-002697,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.454,2396.6,1.4965,0.5521,1.007,100,12.47,3,1,,closed
EDGE-005476,JCT-FDR-0008-003,FUSE-XFMR-002698,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.082,432.4,0.905,0.4739,0.6985,150,12.47,1,1,,closed
EDGE-005477,FUSE-XFMR-002698,XFMR-002698,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.464,2450.4,0.9646,0.4922,0.6985,150,12.47,1,1,,closed
EDGE-005478,JCT-FDR-0008-003,FUSE-XFMR-002699,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.083,440.4,0.2999,0.468,0.3655,340,12.47,2,1,,closed
EDGE-005479,FUSE-XFMR-002699,XFMR-002699,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.473,2495.3,0.3146,0.4058,0.3655,340,12.47,2,1,,closed
EDGE-005480,JCT-FDR-0008-003,FUSE-XFMR-002700,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.085,448.3,1.4951,0.4878,1.007,100,12.47,1,1,,closed
EDGE-005481,FUSE-XFMR-002700,XFMR-002700,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.481,2540.2,1.5659,0.4821,1.007,100,12.47,1,1,,closed
EDGE-005482,JCT-FDR-0008-003,FUSE-XFMR-002701,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.087,460.9,0.5571,0.4406,0.5345,230,12.47,2,1,,closed
EDGE-005483,FUSE-XFMR-002701,XFMR-002701,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.495,2612.0,0.5744,0.5015,0.5345,230,12.47,2,1,,closed
EDGE-005484,JCT-FDR-0008-003,FUSE-XFMR-002702,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.089,468.9,1.3699,0.4939,1.007,100,12.47,1,1,,closed
EDGE-005485,FUSE-XFMR-002702,XFMR-002702,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.503,2656.9,1.3924,0.4656,1.007,100,12.47,1,1,,closed
EDGE-005486,JCT-FDR-0008-003,FUSE-XFMR-002703,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.091,480.7,0.2729,0.4043,0.3655,340,12.47,2,0,,closed
EDGE-005487,FUSE-XFMR-002703,XFMR-002703,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.516,2724.2,0.2923,0.4484,0.3655,340,12.47,2,0,,closed
EDGE-005488,JCT-FDR-0008-003,FUSE-XFMR-002704,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.093,488.7,0.8631,0.5045,0.6985,150,12.47,2,0,,closed
EDGE-005489,FUSE-XFMR-002704,XFMR-002704,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.524,2769.1,0.8762,0.4713,0.6985,150,12.47,2,0,,closed
EDGE-005490,JCT-FDR-0008-003,FUSE-XFMR-002705,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.094,495.8,0.2943,0.463,0.3655,340,12.47,1,1,,closed
EDGE-005491,FUSE-XFMR-002705,XFMR-002705,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.532,2809.5,0.3023,0.4094,0.3655,340,12.47,1,1,,closed
EDGE-005492,JCT-FDR-0008-003,FUSE-XFMR-002706,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AC,0.096,508.5,0.9229,0.478,0.6985,150,12.47,2,0,,closed
EDGE-005493,FUSE-XFMR-002706,XFMR-002706,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AC,0.546,2881.3,0.938,0.458,0.6985,150,12.47,2,0,,closed
EDGE-005494,JCT-FDR-0008-003,FUSE-XFMR-002707,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.098,514.8,0.5663,0.5043,0.5345,230,12.47,3,0,,closed
EDGE-005495,FUSE-XFMR-002707,XFMR-002707,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.552,2917.2,0.5526,0.5145,0.5345,230,12.47,3,0,,closed
EDGE-005496,JCT-FDR-0008-003,FUSE-XFMR-002708,FDR-0008,SUB-003,lateral_underground,4/0 AL,C,0.099,525.1,0.3201,0.4118,0.3655,340,12.47,1,0,,closed
EDGE-005497,FUSE-XFMR-002708,XFMR-002708,FDR-0008,SUB-003,lateral_underground,4/0 AL,C,0.564,2975.5,0.3061,0.4709,0.3655,340,12.47,1,0,,closed
EDGE-005498,JCT-FDR-0008-003,FUSE-XFMR-002709,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.102,537.0,0.2706,0.4345,0.3655,340,12.47,1,1,,closed
EDGE-005499,FUSE-XFMR-002709,XFMR-002709,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.576,3042.9,0.2887,0.4154,0.3655,340,12.47,1,1,,closed
EDGE-005500,JCT-FDR-0008-003,FUSE-XFMR-002710,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.103,542.5,1.4817,0.4696,1.007,100,12.47,1,0,,closed
EDGE-005501,FUSE-XFMR-002710,XFMR-002710,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.582,3074.3,1.563,0.4685,1.007,100,12.47,1,0,,closed
EDGE-005502,JCT-FDR-0008-003,FUSE-XFMR-002711,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.105,553.6,0.8401,0.5209,0.6985,150,12.47,1,0,,closed
EDGE-005503,FUSE-XFMR-002711,XFMR-002711,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.594,3137.1,0.9245,0.5341,0.6985,150,12.47,1,0,,closed
EDGE-005504,JCT-FDR-0008-003,FUSE-XFMR-002712,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.107,564.7,0.9154,0.4629,0.6985,150,12.47,2,1,,closed
EDGE-005505,FUSE-XFMR-002712,XFMR-002712,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.606,3199.9,0.9383,0.5147,0.6985,150,12.47,2,1,,closed
EDGE-005506,JCT-FDR-0008-003,FUSE-XFMR-002713,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.109,574.2,0.6261,0.4673,0.5345,230,12.47,2,1,,closed
EDGE-005507,FUSE-XFMR-002713,XFMR-002713,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.616,3253.8,0.6124,0.4332,0.5345,230,12.47,2,1,,closed
EDGE-005508,JCT-FDR-0008-003,FUSE-XFMR-002714,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.11,580.5,0.3227,0.4714,0.3655,340,12.47,1,1,,closed
EDGE-005509,FUSE-XFMR-002714,XFMR-002714,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.623,3289.7,0.2826,0.4682,0.3655,340,12.47,1,1,,closed
EDGE-005510,JCT-FDR-0008-003,FUSE-XFMR-002715,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.112,592.4,0.2712,0.4504,0.3655,340,12.47,1,1,,closed
EDGE-005511,FUSE-XFMR-002715,XFMR-002715,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.636,3357.0,0.2981,0.4039,0.3655,340,12.47,1,1,,closed
EDGE-005512,JCT-FDR-0008-003,FUSE-XFMR-002716,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.114,601.1,0.9296,0.4884,0.6985,150,12.47,2,1,,closed
EDGE-005513,FUSE-XFMR-002716,XFMR-002716,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.645,3406.4,0.8409,0.476,0.6985,150,12.47,2,1,,closed
EDGE-005514,JCT-FDR-0008-003,FUSE-XFMR-002717,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.116,611.4,1.4745,0.4859,1.007,100,12.47,2,0,,closed
EDGE-005515,FUSE-XFMR-002717,XFMR-002717,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.656,3464.7,1.5919,0.4672,1.007,100,12.47,2,0,,closed
EDGE-005516,JCT-FDR-0008-003,FUSE-XFMR-002718,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.118,620.9,0.8336,0.5243,0.6985,150,12.47,2,1,,closed
EDGE-005517,FUSE-XFMR-002718,XFMR-002718,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.666,3518.6,0.8308,0.5385,0.6985,150,12.47,2,1,,closed
EDGE-005518,JCT-FDR-0008-003,FUSE-XFMR-002719,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.119,628.8,0.827,0.4534,0.6985,150,12.47,1,1,,closed
EDGE-005519,FUSE-XFMR-002719,XFMR-002719,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.675,3563.5,0.9603,0.5069,0.6985,150,12.47,1,1,,closed
EDGE-005520,JCT-FDR-0008-003,FUSE-XFMR-002720,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.121,637.6,1.471,0.5004,1.007,100,12.47,1,1,,closed
EDGE-005521,FUSE-XFMR-002720,XFMR-002720,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.684,3612.8,1.6252,0.5548,1.007,100,12.47,1,1,,closed
EDGE-005522,JCT-FDR-0008-003,FUSE-XFMR-002721,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.123,647.9,0.5994,0.5135,0.5345,230,12.47,2,1,,closed
EDGE-005523,FUSE-XFMR-002721,XFMR-002721,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.695,3671.2,0.5454,0.5159,0.5345,230,12.47,2,1,,closed
EDGE-005524,JCT-FDR-0008-003,FUSE-XFMR-002722,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.124,656.6,0.8114,0.508,0.6985,150,12.47,3,1,,closed
EDGE-005525,FUSE-XFMR-002722,XFMR-002722,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.705,3720.6,0.9227,0.5503,0.6985,150,12.47,3,1,,closed
EDGE-005526,JCT-FDR-0008-003,FUSE-XFMR-002723,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.126,666.1,1.5983,0.5039,1.007,100,12.47,1,1,,closed
EDGE-005527,FUSE-XFMR-002723,XFMR-002723,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.715,3774.4,1.6179,0.532,1.007,100,12.47,1,1,,closed
EDGE-005528,JCT-FDR-0008-003,FUSE-XFMR-002724,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.128,674.0,0.82,0.5374,0.6985,150,12.47,1,1,,closed
EDGE-005529,FUSE-XFMR-002724,XFMR-002724,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.723,3819.3,0.9098,0.5285,0.6985,150,12.47,1,1,,closed
EDGE-005530,JCT-FDR-0008-003,FUSE-XFMR-002725,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.129,683.5,0.97,0.5,0.6985,150,12.47,1,1,,closed
EDGE-005531,FUSE-XFMR-002725,XFMR-002725,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.734,3873.1,0.8659,0.4921,0.6985,150,12.47,1,1,,closed
EDGE-005532,JCT-FDR-0008-003,FUSE-XFMR-002726,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.132,694.6,1.5763,0.5376,1.007,100,12.47,1,1,,closed
EDGE-005533,FUSE-XFMR-002726,XFMR-002726,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.745,3936.0,1.6281,0.56,1.007,100,12.47,1,1,,closed
EDGE-005534,JCT-FDR-0008-003,FUSE-XFMR-002727,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.133,700.9,0.3201,0.4485,0.3655,340,12.47,3,1,,closed
EDGE-005535,FUSE-XFMR-002727,XFMR-002727,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.752,3971.9,0.319,0.4173,0.3655,340,12.47,3,1,,closed
EDGE-005536,JCT-FDR-0008-003,FUSE-XFMR-002728,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.135,711.2,0.6247,0.4431,0.5345,230,12.47,1,1,,closed
EDGE-005537,FUSE-XFMR-002728,XFMR-002728,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.763,4030.2,0.5451,0.4687,0.5345,230,12.47,1,1,,closed
EDGE-005538,JCT-FDR-0008-003,FUSE-XFMR-002729,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.137,724.7,0.3194,0.4586,0.3655,340,12.47,3,1,,closed
EDGE-005539,FUSE-XFMR-002729,XFMR-002729,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.778,4106.5,0.3045,0.4222,0.3655,340,12.47,3,1,,closed
EDGE-005540,JCT-FDR-0008-003,FUSE-XFMR-002730,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.138,729.4,0.6332,0.4439,0.5345,230,12.47,1,0,,closed
EDGE-005541,FUSE-XFMR-002730,XFMR-002730,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.783,4133.4,0.5687,0.4681,0.5345,230,12.47,1,0,,closed
EDGE-005542,JCT-FDR-0008-003,FUSE-XFMR-002731,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.14,739.7,0.6261,0.457,0.5345,230,12.47,2,1,,closed
EDGE-005543,FUSE-XFMR-002731,XFMR-002731,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.794,4191.8,0.5552,0.4549,0.5345,230,12.47,2,1,,closed
EDGE-005544,JCT-FDR-0008-003,FUSE-XFMR-002732,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.142,752.4,0.5352,0.4943,0.5345,230,12.47,2,1,,closed
EDGE-005545,FUSE-XFMR-002732,XFMR-002732,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.807,4263.6,0.5651,0.4879,0.5345,230,12.47,2,1,,closed
EDGE-005546,JCT-FDR-0008-003,FUSE-XFMR-002733,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.144,757.9,0.8829,0.5146,0.6985,150,12.47,2,1,,closed
EDGE-005547,FUSE-XFMR-002733,XFMR-002733,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.813,4295.0,0.9189,0.5048,0.6985,150,12.47,2,1,,closed
EDGE-005548,JCT-FDR-0008-003,FUSE-XFMR-002734,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.145,767.4,0.3259,0.4084,0.3655,340,12.47,1,0,,closed
EDGE-005549,FUSE-XFMR-002734,XFMR-002734,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.824,4348.9,0.2726,0.4746,0.3655,340,12.47,1,0,,closed
EDGE-005550,JCT-FDR-0008-003,FUSE-XFMR-002735,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.148,780.9,0.5497,0.4682,0.5345,230,12.47,1,1,,closed
EDGE-005551,FUSE-XFMR-002735,XFMR-002735,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.838,4425.2,0.5352,0.4684,0.5345,230,12.47,1,1,,closed
EDGE-005552,JCT-FDR-0008-003,FUSE-XFMR-002736,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.149,787.2,0.8266,0.5266,0.6985,150,12.47,1,1,,closed
EDGE-005553,FUSE-XFMR-002736,XFMR-002736,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.845,4461.1,0.9074,0.4931,0.6985,150,12.47,1,1,,closed
EDGE-005554,JCT-FDR-0008-003,FUSE-XFMR-002737,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.151,797.5,0.557,0.452,0.5345,230,12.47,1,1,,closed
EDGE-005555,FUSE-XFMR-002737,XFMR-002737,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.856,4519.4,0.6045,0.4351,0.5345,230,12.47,1,1,,closed
EDGE-005556,JCT-FDR-0008-003,FUSE-XFMR-002738,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.153,807.8,0.3067,0.4244,0.3655,340,12.47,1,1,,closed
EDGE-005557,FUSE-XFMR-002738,XFMR-002738,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.867,4577.8,0.2919,0.4656,0.3655,340,12.47,1,1,,closed
EDGE-005558,JCT-FDR-0008-003,FUSE-XFMR-002739,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.154,814.2,0.2895,0.4328,0.3655,340,12.47,2,1,,closed
EDGE-005559,FUSE-XFMR-002739,XFMR-002739,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.874,4613.7,0.3057,0.4168,0.3655,340,12.47,2,1,,closed
EDGE-005560,JCT-FDR-0008-003,FUSE-XFMR-002740,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.156,824.5,1.5875,0.4794,1.007,100,12.47,1,1,,closed
EDGE-005561,FUSE-XFMR-002740,XFMR-002740,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.885,4672.0,1.4842,0.478,1.007,100,12.47,1,1,,closed
EDGE-005562,JCT-FDR-0008-003,FUSE-XFMR-002741,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.159,837.1,0.5396,0.4554,0.5345,230,12.47,1,1,,closed
EDGE-005563,FUSE-XFMR-002741,XFMR-002741,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.898,4743.8,0.5349,0.459,0.5345,230,12.47,1,1,,closed
EDGE-005564,JCT-FDR-0008-003,FUSE-XFMR-002742,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.159,841.9,0.2922,0.4403,0.3655,340,12.47,1,1,,closed
EDGE-005565,FUSE-XFMR-002742,XFMR-002742,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.904,4770.7,0.2829,0.3979,0.3655,340,12.47,1,1,,closed
EDGE-005566,JCT-FDR-0008-003,JCT-FDR-0008-004,FDR-0008,SUB-003,primary_overhead,336 ACSR,ABC,0.9,4752.0,0.2941,0.4652,0.3434,400,12.47,3,1,,closed
EDGE-005567,JCT-FDR-0008-004,FUSE-XFMR-002743,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.001,3.2,0.2798,0.4195,0.3655,340,12.47,2,1,,closed
EDGE-005568,FUSE-XFMR-002743,XFMR-002743,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.003,18.0,0.2969,0.474,0.3655,340,12.47,2,1,,closed
EDGE-005569,JCT-FDR-0008-004,FUSE-XFMR-002744,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.002,11.9,0.5721,0.4307,0.5345,230,12.47,1,1,,closed
EDGE-005570,FUSE-XFMR-002744,XFMR-002744,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.013,67.3,0.6179,0.4556,0.5345,230,12.47,1,1,,closed
EDGE-005571,JCT-FDR-0008-004,FUSE-XFMR-002745,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.004,22.2,1.4338,0.5053,1.007,100,12.47,2,1,,closed
EDGE-005572,FUSE-XFMR-002745,XFMR-002745,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.024,125.7,1.4043,0.5051,1.007,100,12.47,2,1,,closed
EDGE-005573,JCT-FDR-0008-004,FUSE-XFMR-002746,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.005,28.5,0.6003,0.4844,0.5345,230,12.47,2,1,,closed
EDGE-005574,FUSE-XFMR-002746,XFMR-002746,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.031,161.6,0.5787,0.4967,0.5345,230,12.47,2,1,,closed
EDGE-005575,JCT-FDR-0008-004,FUSE-XFMR-002747,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.007,38.8,1.5721,0.4896,1.007,100,12.47,3,1,,closed
EDGE-005576,FUSE-XFMR-002747,XFMR-002747,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.042,219.9,1.4117,0.5413,1.007,100,12.47,3,1,,closed
EDGE-005577,JCT-FDR-0008-004,FUSE-XFMR-002748,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.009,45.9,0.6093,0.471,0.5345,230,12.47,1,1,,closed
EDGE-005578,FUSE-XFMR-002748,XFMR-002748,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.049,260.3,0.5698,0.4853,0.5345,230,12.47,1,1,,closed
EDGE-005579,JCT-FDR-0008-004,FUSE-XFMR-002749,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.011,57.0,0.3079,0.4322,0.3655,340,12.47,3,1,,closed
EDGE-005580,FUSE-XFMR-002749,XFMR-002749,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.061,323.1,0.2784,0.4094,0.3655,340,12.47,3,1,,closed
EDGE-005581,JCT-FDR-0008-004,FUSE-XFMR-002750,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.013,68.9,0.6323,0.5198,0.5345,230,12.47,2,1,,closed
EDGE-005582,FUSE-XFMR-002750,XFMR-002750,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.074,390.5,0.6034,0.4482,0.5345,230,12.47,2,1,,closed
EDGE-005583,JCT-FDR-0008-004,FUSE-XFMR-002751,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.014,75.2,0.2815,0.4685,0.3655,340,12.47,3,1,,closed
EDGE-005584,FUSE-XFMR-002751,XFMR-002751,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.081,426.4,0.2949,0.3982,0.3655,340,12.47,3,1,,closed
EDGE-005585,JCT-FDR-0008-004,FUSE-XFMR-002752,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.016,85.5,1.5584,0.4734,1.007,100,12.47,3,0,,closed
EDGE-005586,FUSE-XFMR-002752,XFMR-002752,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.092,484.7,1.5052,0.5283,1.007,100,12.47,3,0,,closed
EDGE-005587,JCT-FDR-0008-004,FUSE-XFMR-002753,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.017,91.9,0.5526,0.4461,0.5345,230,12.47,3,1,,closed
EDGE-005588,FUSE-XFMR-002753,XFMR-002753,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.099,520.6,0.5831,0.5234,0.5345,230,12.47,3,1,,closed
EDGE-005589,JCT-FDR-0008-004,FUSE-XFMR-002754,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.019,102.2,0.2858,0.4732,0.3655,340,12.47,1,1,,closed
EDGE-005590,FUSE-XFMR-002754,XFMR-002754,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.11,579.0,0.2971,0.4374,0.3655,340,12.47,1,1,,closed
EDGE-005591,JCT-FDR-0008-004,FUSE-XFMR-002755,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.022,114.0,0.2709,0.4138,0.3655,340,12.47,3,0,,closed
EDGE-005592,FUSE-XFMR-002755,XFMR-002755,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.122,646.3,0.3206,0.4543,0.3655,340,12.47,3,0,,closed
EDGE-005593,JCT-FDR-0008-004,FUSE-XFMR-002756,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.023,123.6,0.9638,0.5452,0.6985,150,12.47,2,1,,closed
EDGE-005594,FUSE-XFMR-002756,XFMR-002756,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.133,700.1,0.8091,0.4897,0.6985,150,12.47,2,1,,closed
EDGE-005595,JCT-FDR-0008-004,FUSE-XFMR-002757,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.025,132.3,0.8107,0.4631,0.6985,150,12.47,2,1,,closed
EDGE-005596,FUSE-XFMR-002757,XFMR-002757,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.142,749.5,0.8555,0.4599,0.6985,150,12.47,2,1,,closed
EDGE-005597,JCT-FDR-0008-004,FUSE-XFMR-002758,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.026,139.4,0.638,0.4512,0.5345,230,12.47,3,1,,closed
EDGE-005598,FUSE-XFMR-002758,XFMR-002758,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.15,789.9,0.5877,0.4853,0.5345,230,12.47,3,1,,closed
EDGE-005599,JCT-FDR-0008-004,FUSE-XFMR-002759,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.028,149.7,0.2803,0.3935,0.3655,340,12.47,2,1,,closed
EDGE-005600,FUSE-XFMR-002759,XFMR-002759,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.161,848.2,0.3046,0.4227,0.3655,340,12.47,2,1,,closed
EDGE-005601,JCT-FDR-0008-004,FUSE-XFMR-002760,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.03,158.4,1.6316,0.5485,1.007,100,12.47,1,1,,closed
EDGE-005602,FUSE-XFMR-002760,XFMR-002760,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.17,897.6,1.5642,0.4754,1.007,100,12.47,1,1,,closed
EDGE-005603,JCT-FDR-0008-004,FUSE-XFMR-002761,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.032,167.1,0.6069,0.4496,0.5345,230,12.47,2,1,,closed
EDGE-005604,FUSE-XFMR-002761,XFMR-002761,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.179,947.0,0.6305,0.4654,0.5345,230,12.47,2,1,,closed
EDGE-005605,JCT-FDR-0008-004,FUSE-XFMR-002762,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.034,180.6,0.9726,0.5219,0.6985,150,12.47,2,1,,closed
EDGE-005606,FUSE-XFMR-002762,XFMR-002762,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.194,1023.3,0.9487,0.4741,0.6985,150,12.47,2,1,,closed
EDGE-005607,JCT-FDR-0008-004,FUSE-XFMR-002763,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.036,187.7,0.3209,0.4073,0.3655,340,12.47,3,1,,closed
EDGE-005608,FUSE-XFMR-002763,XFMR-002763,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.201,1063.7,0.3128,0.4335,0.3655,340,12.47,3,1,,closed
EDGE-005609,JCT-FDR-0008-004,FUSE-XFMR-002764,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.037,194.8,0.6036,0.5143,0.5345,230,12.47,2,0,,closed
EDGE-005610,FUSE-XFMR-002764,XFMR-002764,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.209,1104.0,0.5491,0.4881,0.5345,230,12.47,2,0,,closed
EDGE-005611,JCT-FDR-0008-004,FUSE-XFMR-002765,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.039,208.3,0.2889,0.4539,0.3655,340,12.47,1,1,,closed
EDGE-005612,FUSE-XFMR-002765,XFMR-002765,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.224,1180.3,0.3019,0.4156,0.3655,340,12.47,1,1,,closed
EDGE-005613,JCT-FDR-0008-004,FUSE-XFMR-002766,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.041,214.6,0.3008,0.4482,0.3655,340,12.47,2,1,,closed
EDGE-005614,FUSE-XFMR-002766,XFMR-002766,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.23,1216.2,0.3011,0.4021,0.3655,340,12.47,2,1,,closed
EDGE-005615,JCT-FDR-0008-004,FUSE-XFMR-002767,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.042,223.3,0.6509,0.509,0.5345,230,12.47,2,1,,closed
EDGE-005616,FUSE-XFMR-002767,XFMR-002767,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.24,1265.6,0.5985,0.4424,0.5345,230,12.47,2,1,,closed
EDGE-005617,JCT-FDR-0008-004,FUSE-XFMR-002768,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.044,233.6,0.6264,0.5164,0.5345,230,12.47,3,1,,closed
EDGE-005618,FUSE-XFMR-002768,XFMR-002768,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.251,1324.0,0.634,0.4552,0.5345,230,12.47,3,1,,closed
EDGE-005619,JCT-FDR-0008-004,FUSE-XFMR-002769,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.046,242.4,0.6499,0.4724,0.5345,230,12.47,2,1,,closed
EDGE-005620,FUSE-XFMR-002769,XFMR-002769,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.26,1373.3,0.5968,0.4964,0.5345,230,12.47,2,1,,closed
EDGE-005621,JCT-FDR-0008-004,FUSE-XFMR-002770,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.048,255.0,0.613,0.4678,0.5345,230,12.47,2,1,,closed
EDGE-005622,FUSE-XFMR-002770,XFMR-002770,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.274,1445.1,0.5857,0.4495,0.5345,230,12.47,2,1,,closed
EDGE-005623,JCT-FDR-0008-004,FUSE-XFMR-002771,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.05,263.7,0.9701,0.4817,0.6985,150,12.47,2,1,,closed
EDGE-005624,FUSE-XFMR-002771,XFMR-002771,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.283,1494.5,0.928,0.5195,0.6985,150,12.47,2,1,,closed
EDGE-005625,JCT-FDR-0008-004,FUSE-XFMR-002772,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.052,274.0,0.3064,0.4142,0.3655,340,12.47,2,0,,closed
EDGE-005626,FUSE-XFMR-002772,XFMR-002772,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.294,1552.8,0.3219,0.4037,0.3655,340,12.47,2,0,,closed
EDGE-005627,JCT-FDR-0008-004,FUSE-XFMR-002773,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.054,283.5,0.981,0.4927,0.6985,150,12.47,2,1,,closed
EDGE-005628,FUSE-XFMR-002773,XFMR-002773,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.304,1606.7,0.9573,0.5315,0.6985,150,12.47,2,1,,closed
EDGE-005629,JCT-FDR-0008-004,FUSE-XFMR-002774,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.056,293.0,0.5743,0.4554,0.5345,230,12.47,1,1,,closed
EDGE-005630,FUSE-XFMR-002774,XFMR-002774,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.315,1660.6,0.5446,0.4608,0.5345,230,12.47,1,1,,closed
EDGE-005631,JCT-FDR-0008-004,FUSE-XFMR-002775,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.057,300.2,1.3894,0.491,1.007,100,12.47,2,1,,closed
EDGE-005632,FUSE-XFMR-002775,XFMR-002775,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.322,1701.0,1.6124,0.4748,1.007,100,12.47,2,1,,closed
EDGE-005633,JCT-FDR-0008-004,FUSE-XFMR-002776,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.058,308.9,0.8533,0.5111,0.6985,150,12.47,2,0,,closed
EDGE-005634,FUSE-XFMR-002776,XFMR-002776,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.332,1750.3,0.8215,0.4766,0.6985,150,12.47,2,0,,closed
EDGE-005635,JCT-FDR-0008-004,FUSE-XFMR-002777,FDR-0008,SUB-003,lateral_underground,#4 CU,C,0.061,320.8,1.5326,0.5021,1.007,100,12.47,1,0,,closed
EDGE-005636,FUSE-XFMR-002777,XFMR-002777,FDR-0008,SUB-003,lateral_underground,#4 CU,C,0.344,1817.6,1.5682,0.5321,1.007,100,12.47,1,0,,closed
EDGE-005637,JCT-FDR-0008-004,FUSE-XFMR-002778,FDR-0008,SUB-003,lateral_underground,#4 CU,AC,0.062,327.9,1.4927,0.4667,1.007,100,12.47,2,0,,closed
EDGE-005638,FUSE-XFMR-002778,XFMR-002778,FDR-0008,SUB-003,lateral_underground,#4 CU,AC,0.352,1858.0,1.446,0.5576,1.007,100,12.47,2,0,,closed
EDGE-005639,JCT-FDR-0008-004,FUSE-XFMR-002779,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.064,339.0,1.6294,0.5425,1.007,100,12.47,1,1,,closed
EDGE-005640,FUSE-XFMR-002779,XFMR-002779,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.364,1920.9,1.6171,0.4599,1.007,100,12.47,1,1,,closed
EDGE-005641,JCT-FDR-0008-004,FUSE-XFMR-002780,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.066,348.5,0.8954,0.4807,0.6985,150,12.47,3,1,,closed
EDGE-005642,FUSE-XFMR-002780,XFMR-002780,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.374,1974.7,0.8902,0.5231,0.6985,150,12.47,3,1,,closed
EDGE-005643,JCT-FDR-0008-004,FUSE-XFMR-002781,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.067,354.8,0.6501,0.4663,0.5345,230,12.47,1,1,,closed
EDGE-005644,FUSE-XFMR-002781,XFMR-002781,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.381,2010.6,0.6439,0.4441,0.5345,230,12.47,1,1,,closed
EDGE-005645,JCT-FDR-0008-004,FUSE-XFMR-002782,FDR-0008,SUB-003,lateral_underground,1/0 AL,B,0.07,368.3,0.5996,0.4442,0.5345,230,12.47,1,0,,closed
EDGE-005646,FUSE-XFMR-002782,XFMR-002782,FDR-0008,SUB-003,lateral_underground,1/0 AL,B,0.395,2086.9,0.5823,0.4324,0.5345,230,12.47,1,0,,closed
EDGE-005647,JCT-FDR-0008-004,FUSE-XFMR-002783,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.071,373.0,1.48,0.4904,1.007,100,12.47,1,1,,closed
EDGE-005648,FUSE-XFMR-002783,XFMR-002783,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.4,2113.8,1.6379,0.5415,1.007,100,12.47,1,1,,closed
EDGE-005649,JCT-FDR-0008-004,FUSE-XFMR-002784,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.073,386.5,0.8784,0.5407,0.6985,150,12.47,1,1,,closed
EDGE-005650,FUSE-XFMR-002784,XFMR-002784,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.415,2190.1,0.9011,0.5296,0.6985,150,12.47,1,1,,closed
EDGE-005651,JCT-FDR-0008-004,FUSE-XFMR-002785,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.074,391.2,0.2706,0.3993,0.3655,340,12.47,1,1,,closed
EDGE-005652,FUSE-XFMR-002785,XFMR-002785,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.42,2217.1,0.2807,0.4462,0.3655,340,12.47,1,1,,closed
EDGE-005653,JCT-FDR-0008-004,FUSE-XFMR-002786,FDR-0008,SUB-003,lateral_underground,1/0 AL,AC,0.076,403.1,0.5975,0.5022,0.5345,230,12.47,2,0,,closed
EDGE-005654,FUSE-XFMR-002786,XFMR-002786,FDR-0008,SUB-003,lateral_underground,1/0 AL,AC,0.433,2284.4,0.5803,0.5206,0.5345,230,12.47,2,0,,closed
EDGE-005655,JCT-FDR-0008-004,FUSE-XFMR-002787,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.078,413.4,0.5768,0.4616,0.5345,230,12.47,2,1,,closed
EDGE-005656,FUSE-XFMR-002787,XFMR-002787,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.444,2342.7,0.6405,0.5168,0.5345,230,12.47,2,1,,closed
EDGE-005657,JCT-FDR-0008-004,FUSE-XFMR-002788,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.08,419.8,1.451,0.4829,1.007,100,12.47,1,1,,closed
EDGE-005658,FUSE-XFMR-002788,XFMR-002788,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.451,2378.6,1.5253,0.5552,1.007,100,12.47,1,1,,closed
EDGE-005659,JCT-FDR-0008-004,FUSE-XFMR-002789,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.082,430.8,0.3114,0.4176,0.3655,340,12.47,1,0,,closed
EDGE-005660,FUSE-XFMR-002789,XFMR-002789,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.462,2441.5,0.2808,0.4677,0.3655,340,12.47,1,0,,closed
EDGE-005661,JCT-FDR-0008-004,FUSE-XFMR-002790,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.084,442.7,1.4785,0.4962,1.007,100,12.47,3,0,,closed
EDGE-005662,FUSE-XFMR-002790,XFMR-002790,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.475,2508.8,1.4055,0.5257,1.007,100,12.47,3,0,,closed
EDGE-005663,JCT-FDR-0008-004,FUSE-XFMR-002791,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.085,448.3,0.6361,0.5073,0.5345,230,12.47,2,1,,closed
EDGE-005664,FUSE-XFMR-002791,XFMR-002791,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.481,2540.2,0.6421,0.4668,0.5345,230,12.47,2,1,,closed
EDGE-005665,JCT-FDR-0008-004,FUSE-XFMR-002792,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.087,460.2,0.3037,0.4154,0.3655,340,12.47,1,0,,closed
EDGE-005666,FUSE-XFMR-002792,XFMR-002792,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.494,2607.5,0.323,0.4351,0.3655,340,12.47,1,0,,closed
EDGE-005667,JCT-FDR-0008-004,FUSE-XFMR-002793,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.089,468.1,0.2705,0.4064,0.3655,340,12.47,3,0,,closed
EDGE-005668,FUSE-XFMR-002793,XFMR-002793,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.502,2652.4,0.3106,0.4653,0.3655,340,12.47,3,0,,closed
EDGE-005669,JCT-FDR-0008-004,FUSE-XFMR-002794,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.09,477.6,0.8811,0.5392,0.6985,150,12.47,2,0,,closed
EDGE-005670,FUSE-XFMR-002794,XFMR-002794,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.513,2706.3,0.8519,0.4544,0.6985,150,12.47,2,0,,closed
EDGE-005671,JCT-FDR-0008-004,FUSE-XFMR-002795,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.092,485.5,1.4635,0.5224,1.007,100,12.47,2,1,,closed
EDGE-005672,FUSE-XFMR-002795,XFMR-002795,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.521,2751.1,1.4947,0.5217,1.007,100,12.47,2,1,,closed
EDGE-005673,JCT-FDR-0008-004,FUSE-XFMR-002796,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.094,497.4,0.3101,0.4384,0.3655,340,12.47,2,0,,closed
EDGE-005674,FUSE-XFMR-002796,XFMR-002796,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.534,2818.5,0.2673,0.4414,0.3655,340,12.47,2,0,,closed
EDGE-005675,JCT-FDR-0008-004,FUSE-XFMR-002797,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.096,507.7,0.5991,0.4362,0.5345,230,12.47,1,1,,closed
EDGE-005676,FUSE-XFMR-002797,XFMR-002797,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.545,2876.8,0.6473,0.5006,0.5345,230,12.47,1,1,,closed
EDGE-005677,JCT-FDR-0008-004,FUSE-XFMR-002798,FDR-0008,SUB-003,lateral_underground,1/0 AL,B,0.098,518.0,0.6156,0.4476,0.5345,230,12.47,1,0,,closed
EDGE-005678,FUSE-XFMR-002798,XFMR-002798,FDR-0008,SUB-003,lateral_underground,1/0 AL,B,0.556,2935.2,0.5892,0.4442,0.5345,230,12.47,1,0,,closed
EDGE-005679,JCT-FDR-0008-004,FUSE-XFMR-002799,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.1,527.5,0.6237,0.4885,0.5345,230,12.47,1,1,,closed
EDGE-005680,FUSE-XFMR-002799,XFMR-002799,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.566,2989.0,0.5418,0.5191,0.5345,230,12.47,1,1,,closed
EDGE-005681,JCT-FDR-0008-004,FUSE-XFMR-002800,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.101,533.8,0.6397,0.5057,0.5345,230,12.47,3,1,,closed
EDGE-005682,FUSE-XFMR-002800,XFMR-002800,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.573,3024.9,0.6048,0.4444,0.5345,230,12.47,3,1,,closed
EDGE-005683,JCT-FDR-0008-004,FUSE-XFMR-002801,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.103,545.7,1.5291,0.5244,1.007,100,12.47,2,1,,closed
EDGE-005684,FUSE-XFMR-002801,XFMR-002801,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.586,3092.2,1.373,0.4999,1.007,100,12.47,2,1,,closed
EDGE-005685,JCT-FDR-0008-004,FUSE-XFMR-002802,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.104,551.2,0.5981,0.4947,0.5345,230,12.47,3,0,,closed
EDGE-005686,FUSE-XFMR-002802,XFMR-002802,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.592,3123.6,0.5805,0.5162,0.5345,230,12.47,3,0,,closed
EDGE-005687,JCT-FDR-0008-004,FUSE-XFMR-002803,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.106,561.5,0.5817,0.4995,0.5345,230,12.47,2,1,,closed
EDGE-005688,FUSE-XFMR-002803,XFMR-002803,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.603,3182.0,0.6337,0.5078,0.5345,230,12.47,2,1,,closed
EDGE-005689,JCT-FDR-0008-004,FUSE-XFMR-002804,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.108,571.0,0.9085,0.4844,0.6985,150,12.47,1,1,,closed
EDGE-005690,FUSE-XFMR-002804,XFMR-002804,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.613,3235.8,0.9118,0.5156,0.6985,150,12.47,1,1,,closed
EDGE-005691,JCT-FDR-0008-004,FUSE-XFMR-002805,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.11,581.3,0.624,0.432,0.5345,230,12.47,2,1,,closed
EDGE-005692,FUSE-XFMR-002805,XFMR-002805,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.624,3294.2,0.5966,0.4975,0.5345,230,12.47,2,1,,closed
EDGE-005693,JCT-FDR-0008-004,FUSE-XFMR-002806,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.112,592.4,0.9457,0.5054,0.6985,150,12.47,1,1,,closed
EDGE-005694,FUSE-XFMR-002806,XFMR-002806,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.636,3357.0,0.8695,0.458,0.6985,150,12.47,1,1,,closed
EDGE-005695,JCT-FDR-0008-004,FUSE-XFMR-002807,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.113,598.0,0.2769,0.4202,0.3655,340,12.47,1,1,,closed
EDGE-005696,FUSE-XFMR-002807,XFMR-002807,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.642,3388.4,0.3186,0.4405,0.3655,340,12.47,1,1,,closed
EDGE-005697,JCT-FDR-0008-004,FUSE-XFMR-002808,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.115,607.5,0.8689,0.5307,0.6985,150,12.47,1,1,,closed
EDGE-005698,FUSE-XFMR-002808,XFMR-002808,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.652,3442.3,0.8607,0.5152,0.6985,150,12.47,1,1,,closed
EDGE-005699,JCT-FDR-0008-004,FUSE-XFMR-002809,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.118,620.9,0.5373,0.4772,0.5345,230,12.47,1,0,,closed
