edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-005700,FUSE-XFMR-002809,XFMR-002809,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.666,3518.6,0.5548,0.473,0.5345,230,12.47,1,0,,closed
EDGE-005701,JCT-FDR-0008-004,FUSE-XFMR-002810,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.119,628.8,0.6123,0.4513,0.5345,230,12.47,1,0,,closed
EDGE-005702,FUSE-XFMR-002810,XFMR-002810,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.675,3563.5,0.6008,0.486,0.5345,230,12.47,1,0,,closed
EDGE-005703,JCT-FDR-0008-004,FUSE-XFMR-002811,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.12,636.0,1.641,0.5368,1.007,100,12.47,2,0,,closed
EDGE-005704,FUSE-XFMR-002811,XFMR-002811,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.683,3603.9,1.4093,0.4976,1.007,100,12.47,2,0,,closed
EDGE-005705,JCT-FDR-0008-004,FUSE-XFMR-002812,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.122,644.7,0.8508,0.5322,0.6985,150,12.47,2,0,,closed
EDGE-005706,FUSE-XFMR-002812,XFMR-002812,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.692,3653.2,0.8253,0.4812,0.6985,150,12.47,2,0,,closed
EDGE-005707,JCT-FDR-0008-004,FUSE-XFMR-002813,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.124,654.2,0.5955,0.4329,0.5345,230,12.47,1,1,,closed
EDGE-005708,FUSE-XFMR-002813,XFMR-002813,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.702,3707.1,0.6333,0.4875,0.5345,230,12.47,1,1,,closed
EDGE-005709,JCT-FDR-0008-004,FUSE-XFMR-002814,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.126,664.5,0.579,0.4873,0.5345,230,12.47,1,1,,closed
EDGE-005710,FUSE-XFMR-002814,XFMR-002814,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.713,3765.4,0.5475,0.4456,0.5345,230,12.47,1,1,,closed
EDGE-005711,JCT-FDR-0008-004,FUSE-XFMR-002815,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.128,674.0,0.6442,0.5157,0.5345,230,12.47,1,1,,closed
EDGE-005712,FUSE-XFMR-002815,XFMR-002815,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.723,3819.3,0.6346,0.5084,0.5345,230,12.47,1,1,,closed
EDGE-005713,JCT-FDR-0008-004,FUSE-XFMR-002816,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.129,681.1,0.8712,0.5317,0.6985,150,12.47,1,1,,closed
EDGE-005714,FUSE-XFMR-002816,XFMR-002816,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.731,3859.7,0.8882,0.508,0.6985,150,12.47,1,1,,closed
EDGE-005715,JCT-FDR-0008-004,FUSE-XFMR-002817,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.132,695.4,0.9474,0.5076,0.6985,150,12.47,1,1,,closed
EDGE-005716,FUSE-XFMR-002817,XFMR-002817,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.746,3940.5,0.9431,0.5228,0.6985,150,12.47,1,1,,closed
EDGE-005717,JCT-FDR-0008-004,FUSE-XFMR-002818,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.133,703.3,0.3253,0.4313,0.3655,340,12.47,2,1,,closed
EDGE-005718,FUSE-XFMR-002818,XFMR-002818,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.755,3985.3,0.2939,0.4277,0.3655,340,12.47,2,1,,closed
EDGE-005719,JCT-FDR-0008-004,FUSE-XFMR-002819,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.134,708.8,0.5864,0.4438,0.5345,230,12.47,1,1,,closed
EDGE-005720,FUSE-XFMR-002819,XFMR-002819,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.761,4016.8,0.5859,0.4898,0.5345,230,12.47,1,1,,closed
EDGE-005721,JCT-FDR-0008-004,FUSE-XFMR-002820,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.137,723.9,0.2832,0.4741,0.3655,340,12.47,1,0,,closed
EDGE-005722,FUSE-XFMR-002820,XFMR-002820,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.777,4102.0,0.3137,0.4662,0.3655,340,12.47,1,0,,closed
EDGE-005723,JCT-FDR-0008-004,FUSE-XFMR-002821,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.139,733.4,0.6406,0.4638,0.5345,230,12.47,2,1,,closed
EDGE-005724,FUSE-XFMR-002821,XFMR-002821,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.787,4155.9,0.6129,0.4904,0.5345,230,12.47,2,1,,closed
EDGE-005725,JCT-FDR-0008-004,FUSE-XFMR-002822,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.141,742.1,0.9778,0.5276,0.6985,150,12.47,1,1,,closed
EDGE-005726,FUSE-XFMR-002822,XFMR-002822,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.796,4205.3,0.8395,0.5179,0.6985,150,12.47,1,1,,closed
EDGE-005727,JCT-FDR-0008-004,FUSE-XFMR-002823,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.142,751.6,0.293,0.3984,0.3655,340,12.47,2,1,,closed
EDGE-005728,FUSE-XFMR-002823,XFMR-002823,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.807,4259.1,0.3093,0.4761,0.3655,340,12.47,2,1,,closed
EDGE-005729,JCT-FDR-0008-004,FUSE-XFMR-002824,FDR-0008,SUB-003,lateral_underground,#2 ACSR,ABC,0.144,758.7,0.8234,0.4641,0.6985,150,12.47,3,0,,closed
EDGE-005730,FUSE-XFMR-002824,XFMR-002824,FDR-0008,SUB-003,lateral_underground,#2 ACSR,ABC,0.814,4299.5,0.8332,0.5336,0.6985,150,12.47,3,0,,closed
EDGE-005731,JCT-FDR-0008-004,FUSE-XFMR-002825,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.145,765.1,0.8527,0.5432,0.6985,150,12.47,1,1,,closed
EDGE-005732,FUSE-XFMR-002825,XFMR-002825,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.821,4335.4,0.8147,0.4705,0.6985,150,12.47,1,1,,closed
EDGE-005733,JCT-FDR-0008-004,FUSE-XFMR-002826,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.147,775.4,0.8491,0.4776,0.6985,150,12.47,3,1,,closed
EDGE-005734,FUSE-XFMR-002826,XFMR-002826,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.832,4393.8,0.8873,0.5328,0.6985,150,12.47,3,1,,closed
EDGE-005735,JCT-FDR-0008-004,FUSE-XFMR-002827,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.149,788.0,0.3079,0.4005,0.3655,340,12.47,2,1,,closed
EDGE-005736,FUSE-XFMR-002827,XFMR-002827,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.846,4465.6,0.3162,0.457,0.3655,340,12.47,2,1,,closed
EDGE-005737,JCT-FDR-0008-004,FUSE-XFMR-002828,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.151,797.5,0.9573,0.4583,0.6985,150,12.47,2,1,,closed
EDGE-005738,FUSE-XFMR-002828,XFMR-002828,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.856,4519.4,0.8245,0.5402,0.6985,150,12.47,2,1,,closed
EDGE-005739,JCT-FDR-0008-004,FUSE-XFMR-002829,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.153,807.0,0.9375,0.4863,0.6985,150,12.47,2,1,,closed
EDGE-005740,FUSE-XFMR-002829,XFMR-002829,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.866,4573.3,0.8758,0.4713,0.6985,150,12.47,2,1,,closed
EDGE-005741,JCT-FDR-0008-004,FUSE-XFMR-002830,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.154,815.0,0.5848,0.5155,0.5345,230,12.47,2,1,,closed
EDGE-005742,FUSE-XFMR-002830,XFMR-002830,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.875,4618.2,0.5827,0.4741,0.5345,230,12.47,2,1,,closed
EDGE-005743,JCT-FDR-0008-004,FUSE-XFMR-002831,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.156,822.9,0.2875,0.4047,0.3655,340,12.47,1,1,,closed
EDGE-005744,FUSE-XFMR-002831,XFMR-002831,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.883,4663.0,0.3078,0.4747,0.3655,340,12.47,1,1,,closed
EDGE-005745,JCT-FDR-0008-004,FUSE-XFMR-002832,FDR-0008,SUB-003,lateral_underground,#2 ACSR,ABC,0.158,834.0,0.8072,0.5136,0.6985,150,12.47,3,0,,closed
EDGE-005746,FUSE-XFMR-002832,XFMR-002832,FDR-0008,SUB-003,lateral_underground,#2 ACSR,ABC,0.895,4725.9,0.8358,0.4791,0.6985,150,12.47,3,0,,closed
EDGE-005747,JCT-FDR-0008-004,FUSE-XFMR-002833,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.159,841.1,1.4459,0.5272,1.007,100,12.47,1,1,,closed
EDGE-005748,FUSE-XFMR-002833,XFMR-002833,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.903,4766.3,1.5581,0.5033,1.007,100,12.47,1,1,,closed
EDGE-005749,JCT-FDR-0008-004,JCT-FDR-0008-005,FDR-0008,SUB-003,primary_overhead,336 ACSR,ABC,0.9,4752.0,0.2813,0.4055,0.3503,400,12.47,3,1,,closed
EDGE-005750,JCT-FDR-0008-005,FUSE-XFMR-002834,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.001,4.8,0.6224,0.5194,0.5345,230,12.47,1,1,,closed
EDGE-005751,FUSE-XFMR-002834,XFMR-002834,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.005,26.9,0.5522,0.5131,0.5345,230,12.47,1,1,,closed
EDGE-005752,JCT-FDR-0008-005,FUSE-XFMR-002835,FDR-0008,SUB-003,lateral_underground,4/0 AL,C,0.002,10.3,0.2901,0.4507,0.3655,340,12.47,1,0,,closed
EDGE-005753,FUSE-XFMR-002835,XFMR-002835,FDR-0008,SUB-003,lateral_underground,4/0 AL,C,0.011,58.3,0.2779,0.4322,0.3655,340,12.47,1,0,,closed
EDGE-005754,JCT-FDR-0008-005,FUSE-XFMR-002836,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.003,17.4,1.3567,0.536,1.007,100,12.47,1,1,,closed
EDGE-005755,FUSE-XFMR-002836,XFMR-002836,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.019,98.7,1.5532,0.5064,1.007,100,12.47,1,1,,closed
EDGE-005756,JCT-FDR-0008-005,FUSE-XFMR-002837,FDR-0008,SUB-003,lateral_underground,#4 CU,AC,0.005,26.1,1.4755,0.5174,1.007,100,12.47,2,0,,closed
EDGE-005757,FUSE-XFMR-002837,XFMR-002837,FDR-0008,SUB-003,lateral_underground,#4 CU,AC,0.028,148.1,1.5404,0.4939,1.007,100,12.47,2,0,,closed
EDGE-005758,JCT-FDR-0008-005,FUSE-XFMR-002838,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.006,33.3,0.3259,0.4691,0.3655,340,12.47,2,1,,closed
EDGE-005759,FUSE-XFMR-002838,XFMR-002838,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.036,188.5,0.291,0.4458,0.3655,340,12.47,2,1,,closed
EDGE-005760,JCT-FDR-0008-005,FUSE-XFMR-002839,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.008,42.8,0.5906,0.4333,0.5345,230,12.47,2,1,,closed
EDGE-005761,FUSE-XFMR-002839,XFMR-002839,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.046,242.4,0.5487,0.4324,0.5345,230,12.47,2,1,,closed
EDGE-005762,JCT-FDR-0008-005,FUSE-XFMR-002840,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.01,53.9,0.8487,0.5101,0.6985,150,12.47,1,0,,closed
EDGE-005763,FUSE-XFMR-002840,XFMR-002840,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.058,305.2,0.8401,0.4968,0.6985,150,12.47,1,0,,closed
EDGE-005764,JCT-FDR-0008-005,FUSE-XFMR-002841,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.012,62.6,0.9735,0.4529,0.6985,150,12.47,3,1,,closed
EDGE-005765,FUSE-XFMR-002841,XFMR-002841,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.067,354.6,0.9175,0.5436,0.6985,150,12.47,3,1,,closed
EDGE-005766,JCT-FDR-0008-005,FUSE-XFMR-002842,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.014,72.9,0.2892,0.4477,0.3655,340,12.47,1,0,,closed
EDGE-005767,FUSE-XFMR-002842,XFMR-002842,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.078,412.9,0.322,0.4733,0.3655,340,12.47,1,0,,closed
EDGE-005768,JCT-FDR-0008-005,FUSE-XFMR-002843,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.016,84.7,0.6424,0.5005,0.5345,230,12.47,1,1,,closed
EDGE-005769,FUSE-XFMR-002843,XFMR-002843,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.091,480.2,0.5867,0.43,0.5345,230,12.47,1,1,,closed
EDGE-005770,JCT-FDR-0008-005,FUSE-XFMR-002844,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.017,91.9,1.6186,0.4625,1.007,100,12.47,2,1,,closed
EDGE-005771,FUSE-XFMR-002844,XFMR-002844,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.099,520.6,1.6359,0.4634,1.007,100,12.47,2,1,,closed
EDGE-005772,JCT-FDR-0008-005,FUSE-XFMR-002845,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.019,99.0,1.4078,0.473,1.007,100,12.47,1,1,,closed
EDGE-005773,FUSE-XFMR-002845,XFMR-002845,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.106,561.0,1.3831,0.5347,1.007,100,12.47,1,1,,closed
EDGE-005774,JCT-FDR-0008-005,FUSE-XFMR-002846,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.021,110.1,1.458,0.5198,1.007,100,12.47,1,1,,closed
EDGE-005775,FUSE-XFMR-002846,XFMR-002846,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.118,623.8,1.5794,0.4973,1.007,100,12.47,1,1,,closed
EDGE-005776,JCT-FDR-0008-005,FUSE-XFMR-002847,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.022,116.4,0.2902,0.4621,0.3655,340,12.47,1,1,,closed
EDGE-005777,FUSE-XFMR-002847,XFMR-002847,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.125,659.7,0.3166,0.4504,0.3655,340,12.47,1,1,,closed
EDGE-005778,JCT-FDR-0008-005,FUSE-XFMR-002848,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.024,126.7,0.922,0.4715,0.6985,150,12.47,1,0,,closed
EDGE-005779,FUSE-XFMR-002848,XFMR-002848,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.136,718.1,0.9187,0.5108,0.6985,150,12.47,1,0,,closed
EDGE-005780,JCT-FDR-0008-005,FUSE-XFMR-002849,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.026,136.2,0.9035,0.4757,0.6985,150,12.47,1,1,,closed
EDGE-005781,FUSE-XFMR-002849,XFMR-002849,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.146,771.9,0.9221,0.5459,0.6985,150,12.47,1,1,,closed
EDGE-005782,JCT-FDR-0008-005,FUSE-XFMR-002850,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.028,147.3,0.9524,0.541,0.6985,150,12.47,2,0,,closed
EDGE-005783,FUSE-XFMR-002850,XFMR-002850,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.158,834.8,0.9726,0.4819,0.6985,150,12.47,2,0,,closed
EDGE-005784,JCT-FDR-0008-005,FUSE-XFMR-002851,FDR-0008,SUB-003,lateral_underground,#2 ACSR,ABC,0.03,156.0,0.8645,0.5354,0.6985,150,12.47,3,0,,closed
EDGE-005785,FUSE-XFMR-002851,XFMR-002851,FDR-0008,SUB-003,lateral_underground,#2 ACSR,ABC,0.167,884.1,0.9815,0.4821,0.6985,150,12.47,3,0,,closed
EDGE-005786,JCT-FDR-0008-005,FUSE-XFMR-002852,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.031,164.7,0.615,0.4703,0.5345,230,12.47,1,1,,closed
EDGE-005787,FUSE-XFMR-002852,XFMR-002852,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.177,933.5,0.6172,0.4319,0.5345,230,12.47,1,1,,closed
EDGE-005788,JCT-FDR-0008-005,FUSE-XFMR-002853,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.033,173.4,1.5292,0.5172,1.007,100,12.47,1,1,,closed
EDGE-005789,FUSE-XFMR-002853,XFMR-002853,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.186,982.9,1.5112,0.4801,1.007,100,12.47,1,1,,closed
EDGE-005790,JCT-FDR-0008-005,FUSE-XFMR-002854,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.035,186.9,0.8069,0.4528,0.6985,150,12.47,1,1,,closed
EDGE-005791,FUSE-XFMR-002854,XFMR-002854,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.201,1059.2,0.9175,0.4691,0.6985,150,12.47,1,1,,closed
EDGE-005792,JCT-FDR-0008-005,FUSE-XFMR-002855,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.037,197.2,0.9706,0.5412,0.6985,150,12.47,2,1,,closed
EDGE-005793,FUSE-XFMR-002855,XFMR-002855,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.212,1117.5,0.8246,0.5164,0.6985,150,12.47,2,1,,closed
EDGE-005794,JCT-FDR-0008-005,FUSE-XFMR-002856,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.039,205.9,0.3261,0.4063,0.3655,340,12.47,3,1,,closed
EDGE-005795,FUSE-XFMR-002856,XFMR-002856,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.221,1166.9,0.288,0.3982,0.3655,340,12.47,3,1,,closed
EDGE-005796,JCT-FDR-0008-005,FUSE-XFMR-002857,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.041,213.8,0.5674,0.4778,0.5345,230,12.47,2,1,,closed
EDGE-005797,FUSE-XFMR-002857,XFMR-002857,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.23,1211.8,0.604,0.4976,0.5345,230,12.47,2,1,,closed
EDGE-005798,JCT-FDR-0008-005,FUSE-XFMR-002858,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.042,224.1,0.6314,0.4304,0.5345,230,12.47,2,0,,closed
EDGE-005799,FUSE-XFMR-002858,XFMR-002858,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.241,1270.1,0.622,0.493,0.5345,230,12.47,2,0,,closed
EDGE-005800,JCT-FDR-0008-005,FUSE-XFMR-002859,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.044,233.6,0.623,0.5177,0.5345,230,12.47,1,1,,closed
EDGE-005801,FUSE-XFMR-002859,XFMR-002859,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.251,1324.0,0.5378,0.4383,0.5345,230,12.47,1,1,,closed
EDGE-005802,JCT-FDR-0008-005,FUSE-XFMR-002860,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.046,240.8,0.5484,0.4904,0.5345,230,12.47,1,1,,closed
EDGE-005803,FUSE-XFMR-002860,XFMR-002860,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.258,1364.4,0.5413,0.4909,0.5345,230,12.47,1,1,,closed
EDGE-005804,JCT-FDR-0008-005,FUSE-XFMR-002861,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.047,249.5,0.6512,0.5076,0.5345,230,12.47,2,1,,closed
EDGE-005805,FUSE-XFMR-002861,XFMR-002861,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.268,1413.7,0.5725,0.5019,0.5345,230,12.47,2,1,,closed
EDGE-005806,JCT-FDR-0008-005,FUSE-XFMR-002862,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.049,259.0,0.3189,0.4296,0.3655,340,12.47,3,1,,closed
EDGE-005807,FUSE-XFMR-002862,XFMR-002862,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.278,1467.6,0.3144,0.4103,0.3655,340,12.47,3,1,,closed
EDGE-005808,JCT-FDR-0008-005,FUSE-XFMR-002863,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.051,270.9,0.3098,0.4637,0.3655,340,12.47,2,0,,closed
EDGE-005809,FUSE-XFMR-002863,XFMR-002863,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.291,1534.9,0.2933,0.4541,0.3655,340,12.47,2,0,,closed
EDGE-005810,JCT-FDR-0008-005,FUSE-XFMR-002864,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.053,279.6,0.3223,0.4602,0.3655,340,12.47,1,1,,closed
EDGE-005811,FUSE-XFMR-002864,XFMR-002864,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.3,1584.3,0.3211,0.4218,0.3655,340,12.47,1,1,,closed
EDGE-005812,JCT-FDR-0008-005,FUSE-XFMR-002865,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.054,286.7,0.9513,0.5205,0.6985,150,12.47,2,0,,closed
EDGE-005813,FUSE-XFMR-002865,XFMR-002865,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.308,1624.7,0.8759,0.4772,0.6985,150,12.47,2,0,,closed
EDGE-005814,JCT-FDR-0008-005,FUSE-XFMR-002866,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.056,295.4,0.2822,0.4592,0.3655,340,12.47,1,1,,closed
EDGE-005815,FUSE-XFMR-002866,XFMR-002866,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.317,1674.0,0.3087,0.4205,0.3655,340,12.47,1,1,,closed
EDGE-005816,JCT-FDR-0008-005,FUSE-XFMR-002867,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.058,307.3,0.2725,0.4599,0.3655,340,12.47,2,0,,closed
EDGE-005817,FUSE-XFMR-002867,XFMR-002867,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.33,1741.3,0.3229,0.4269,0.3655,340,12.47,2,0,,closed
EDGE-005818,JCT-FDR-0008-005,FUSE-XFMR-002868,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.06,317.6,0.2778,0.4148,0.3655,340,12.47,3,1,,closed
EDGE-005819,FUSE-XFMR-002868,XFMR-002868,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.341,1799.7,0.2704,0.4601,0.3655,340,12.47,3,1,,closed
EDGE-005820,JCT-FDR-0008-005,FUSE-XFMR-002869,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.061,323.9,0.3207,0.4353,0.3655,340,12.47,2,1,,closed
EDGE-005821,FUSE-XFMR-002869,XFMR-002869,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.348,1835.6,0.2902,0.4649,0.3655,340,12.47,2,1,,closed
EDGE-005822,JCT-FDR-0008-005,FUSE-XFMR-002870,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.063,332.6,0.565,0.5036,0.5345,230,12.47,1,1,,closed
EDGE-005823,FUSE-XFMR-002870,XFMR-002870,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.357,1885.0,0.5682,0.4533,0.5345,230,12.47,1,1,,closed
EDGE-005824,JCT-FDR-0008-005,FUSE-XFMR-002871,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.065,343.7,0.8441,0.4683,0.6985,150,12.47,1,1,,closed
EDGE-005825,FUSE-XFMR-002871,XFMR-002871,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.369,1947.8,0.934,0.4812,0.6985,150,12.47,1,1,,closed
EDGE-005826,JCT-FDR-0008-005,FUSE-XFMR-002872,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.067,351.6,0.3144,0.4452,0.3655,340,12.47,2,1,,closed
EDGE-005827,FUSE-XFMR-002872,XFMR-002872,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.377,1992.7,0.3091,0.4408,0.3655,340,12.47,2,1,,closed
EDGE-005828,JCT-FDR-0008-005,FUSE-XFMR-002873,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.069,363.5,0.6444,0.4496,0.5345,230,12.47,2,1,,closed
EDGE-005829,FUSE-XFMR-002873,XFMR-002873,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.39,2060.0,0.5373,0.4544,0.5345,230,12.47,2,1,,closed
EDGE-005830,JCT-FDR-0008-005,FUSE-XFMR-002874,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.071,374.6,0.2709,0.46,0.3655,340,12.47,3,1,,closed
EDGE-005831,FUSE-XFMR-002874,XFMR-002874,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.402,2122.8,0.3099,0.4426,0.3655,340,12.47,3,1,,closed
EDGE-005832,JCT-FDR-0008-005,FUSE-XFMR-002875,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.072,380.2,1.6516,0.4835,1.007,100,12.47,2,0,,closed
EDGE-005833,FUSE-XFMR-002875,XFMR-002875,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.408,2154.2,1.3809,0.5199,1.007,100,12.47,2,0,,closed
EDGE-005834,JCT-FDR-0008-005,FUSE-XFMR-002876,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.074,390.5,1.5561,0.4962,1.007,100,12.47,1,0,,closed
EDGE-005835,FUSE-XFMR-002876,XFMR-002876,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.419,2212.6,1.5772,0.5166,1.007,100,12.47,1,0,,closed
EDGE-005836,JCT-FDR-0008-005,FUSE-XFMR-002877,FDR-0008,SUB-003,lateral_underground,#4 CU,C,0.076,402.3,1.4671,0.522,1.007,100,12.47,1,0,,closed
EDGE-005837,FUSE-XFMR-002877,XFMR-002877,FDR-0008,SUB-003,lateral_underground,#4 CU,C,0.432,2279.9,1.5371,0.46,1.007,100,12.47,1,0,,closed
EDGE-005838,JCT-FDR-0008-005,FUSE-XFMR-002878,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.078,411.0,1.3911,0.4833,1.007,100,12.47,1,1,,closed
EDGE-005839,FUSE-XFMR-002878,XFMR-002878,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.441,2329.3,1.55,0.4654,1.007,100,12.47,1,1,,closed
EDGE-005840,JCT-FDR-0008-005,FUSE-XFMR-002879,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.08,421.3,0.8958,0.5265,0.6985,150,12.47,2,1,,closed
EDGE-005841,FUSE-XFMR-002879,XFMR-002879,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.452,2387.6,0.8131,0.4533,0.6985,150,12.47,2,1,,closed
EDGE-005842,JCT-FDR-0008-005,FUSE-XFMR-002880,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.081,428.5,0.8311,0.4597,0.6985,150,12.47,1,1,,closed
EDGE-005843,FUSE-XFMR-002880,XFMR-002880,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.46,2428.0,0.9655,0.547,0.6985,150,12.47,1,1,,closed
EDGE-005844,JCT-FDR-0008-005,FUSE-XFMR-002881,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.083,440.4,1.6141,0.5534,1.007,100,12.47,1,1,,closed
EDGE-005845,FUSE-XFMR-002881,XFMR-002881,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.473,2495.3,1.3739,0.4986,1.007,100,12.47,1,1,,closed
EDGE-005846,JCT-FDR-0008-005,FUSE-XFMR-002882,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.084,444.3,1.4289,0.4603,1.007,100,12.47,2,1,,closed
EDGE-005847,FUSE-XFMR-002882,XFMR-002882,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.477,2517.8,1.4932,0.4679,1.007,100,12.47,2,1,,closed
EDGE-005848,JCT-FDR-0008-005,FUSE-XFMR-002883,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.087,457.8,0.894,0.5139,0.6985,150,12.47,1,1,,closed
EDGE-005849,FUSE-XFMR-002883,XFMR-002883,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.491,2594.1,0.9831,0.473,0.6985,150,12.47,1,1,,closed
EDGE-005850,JCT-FDR-0008-005,FUSE-XFMR-002884,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.088,464.1,0.314,0.3965,0.3655,340,12.47,2,0,,closed
EDGE-005851,FUSE-XFMR-002884,XFMR-002884,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.498,2630.0,0.3213,0.4092,0.3655,340,12.47,2,0,,closed
EDGE-005852,JCT-FDR-0008-005,FUSE-XFMR-002885,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.09,476.8,0.2688,0.412,0.3655,340,12.47,2,0,,closed
EDGE-005853,FUSE-XFMR-002885,XFMR-002885,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.512,2701.8,0.3252,0.445,0.3655,340,12.47,2,0,,closed
EDGE-005854,JCT-FDR-0008-005,FUSE-XFMR-002886,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.092,484.7,0.8918,0.4858,0.6985,150,12.47,2,1,,closed
EDGE-005855,FUSE-XFMR-002886,XFMR-002886,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.52,2746.7,0.8418,0.4838,0.6985,150,12.47,2,1,,closed
EDGE-005856,JCT-FDR-0008-005,FUSE-XFMR-002887,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.094,494.2,1.3661,0.5593,1.007,100,12.47,1,0,,closed
EDGE-005857,FUSE-XFMR-002887,XFMR-002887,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.53,2800.5,1.6428,0.5347,1.007,100,12.47,1,0,,closed
EDGE-005858,JCT-FDR-0008-005,FUSE-XFMR-002888,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.095,502.1,0.3212,0.4488,0.3655,340,12.47,2,1,,closed
EDGE-005859,FUSE-XFMR-002888,XFMR-002888,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.539,2845.4,0.3032,0.4742,0.3655,340,12.47,2,1,,closed
EDGE-005860,JCT-FDR-0008-005,FUSE-XFMR-002889,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.097,513.2,1.3867,0.4781,1.007,100,12.47,2,0,,closed
EDGE-005861,FUSE-XFMR-002889,XFMR-002889,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.551,2908.2,1.4399,0.4746,1.007,100,12.47,2,0,,closed
EDGE-005862,JCT-FDR-0008-005,FUSE-XFMR-002890,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.099,522.7,0.2704,0.4769,0.3655,340,12.47,2,1,,closed
EDGE-005863,FUSE-XFMR-002890,XFMR-002890,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.561,2962.1,0.2977,0.4567,0.3655,340,12.47,2,1,,closed
EDGE-005864,JCT-FDR-0008-005,FUSE-XFMR-002891,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.101,533.8,0.9473,0.497,0.6985,150,12.47,3,1,,closed
EDGE-005865,FUSE-XFMR-002891,XFMR-002891,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.573,3024.9,0.8378,0.4807,0.6985,150,12.47,3,1,,closed
EDGE-005866,JCT-FDR-0008-005,FUSE-XFMR-002892,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.103,543.3,1.5849,0.5192,1.007,100,12.47,1,1,,closed
EDGE-005867,FUSE-XFMR-002892,XFMR-002892,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.583,3078.8,1.4743,0.4649,1.007,100,12.47,1,1,,closed
EDGE-005868,JCT-FDR-0008-005,FUSE-XFMR-002893,FDR-0008,SUB-003,lateral_underground,#4 CU,C,0.104,550.4,1.3681,0.4613,1.007,100,12.47,1,0,,closed
EDGE-005869,FUSE-XFMR-002893,XFMR-002893,FDR-0008,SUB-003,lateral_underground,#4 CU,C,0.591,3119.2,1.6263,0.5301,1.007,100,12.47,1,0,,closed
EDGE-005870,JCT-FDR-0008-005,FUSE-XFMR-002894,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.106,559.9,0.9157,0.4657,0.6985,150,12.47,2,1,,closed
EDGE-005871,FUSE-XFMR-002894,XFMR-002894,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.601,3173.0,0.8332,0.4759,0.6985,150,12.47,2,1,,closed
EDGE-005872,JCT-FDR-0008-005,FUSE-XFMR-002895,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.108,570.2,0.2956,0.4345,0.3655,340,12.47,2,0,,closed
EDGE-005873,FUSE-XFMR-002895,XFMR-002895,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.612,3231.4,0.2775,0.461,0.3655,340,12.47,2,0,,closed
EDGE-005874,JCT-FDR-0008-005,FUSE-XFMR-002896,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.109,576.6,0.5789,0.4989,0.5345,230,12.47,3,1,,closed
EDGE-005875,FUSE-XFMR-002896,XFMR-002896,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.619,3267.3,0.5918,0.4994,0.5345,230,12.47,3,1,,closed
EDGE-005876,JCT-FDR-0008-005,FUSE-XFMR-002897,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.112,589.2,0.5657,0.4806,0.5345,230,12.47,2,1,,closed
EDGE-005877,FUSE-XFMR-002897,XFMR-002897,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.632,3339.1,0.5619,0.443,0.5345,230,12.47,2,1,,closed
EDGE-005878,JCT-FDR-0008-005,FUSE-XFMR-002898,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.114,599.5,1.4373,0.4953,1.007,100,12.47,2,1,,closed
EDGE-005879,FUSE-XFMR-002898,XFMR-002898,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.643,3397.4,1.4806,0.5278,1.007,100,12.47,2,1,,closed
EDGE-005880,JCT-FDR-0008-005,FUSE-XFMR-002899,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.115,606.7,1.4908,0.4728,1.007,100,12.47,1,1,,closed
EDGE-005881,FUSE-XFMR-002899,XFMR-002899,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.651,3437.8,1.492,0.5475,1.007,100,12.47,1,1,,closed
EDGE-005882,JCT-FDR-0008-005,FUSE-XFMR-002900,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.117,616.2,0.8608,0.5354,0.6985,150,12.47,3,1,,closed
EDGE-005883,FUSE-XFMR-002900,XFMR-002900,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.661,3491.7,0.8134,0.4962,0.6985,150,12.47,3,1,,closed
EDGE-005884,JCT-FDR-0008-005,FUSE-XFMR-002901,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.118,625.7,0.2976,0.4771,0.3655,340,12.47,2,1,,closed
EDGE-005885,FUSE-XFMR-002901,XFMR-002901,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.671,3545.5,0.2695,0.393,0.3655,340,12.47,2,1,,closed
EDGE-005886,JCT-FDR-0008-005,FUSE-XFMR-002902,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.12,636.0,0.3123,0.4414,0.3655,340,12.47,2,0,,closed
EDGE-005887,FUSE-XFMR-002902,XFMR-002902,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.683,3603.9,0.3186,0.4207,0.3655,340,12.47,2,0,,closed
EDGE-005888,JCT-FDR-0008-005,FUSE-XFMR-002903,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.121,640.7,0.2687,0.4642,0.3655,340,12.47,2,0,,closed
EDGE-005889,FUSE-XFMR-002903,XFMR-002903,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.688,3630.8,0.2983,0.4419,0.3655,340,12.47,2,0,,closed
EDGE-005890,JCT-FDR-0008-005,FUSE-XFMR-002904,FDR-0008,SUB-003,lateral_underground,#4 CU,AB,0.124,655.8,1.5618,0.5346,1.007,100,12.47,2,0,,closed
EDGE-005891,FUSE-XFMR-002904,XFMR-002904,FDR-0008,SUB-003,lateral_underground,#4 CU,AB,0.704,3716.1,1.5833,0.5018,1.007,100,12.47,2,0,,closed
EDGE-005892,JCT-FDR-0008-005,FUSE-XFMR-002905,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.126,664.5,0.9449,0.4765,0.6985,150,12.47,3,1,,closed
EDGE-005893,FUSE-XFMR-002905,XFMR-002905,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.713,3765.4,0.9044,0.5056,0.6985,150,12.47,3,1,,closed
EDGE-005894,JCT-FDR-0008-005,FUSE-XFMR-002906,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.128,674.0,1.571,0.5582,1.007,100,12.47,1,1,,closed
EDGE-005895,FUSE-XFMR-002906,XFMR-002906,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.723,3819.3,1.6503,0.4778,1.007,100,12.47,1,1,,closed
EDGE-005896,JCT-FDR-0008-005,FUSE-XFMR-002907,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.129,682.7,0.2951,0.4612,0.3655,340,12.47,3,1,,closed
EDGE-005897,FUSE-XFMR-002907,XFMR-002907,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.733,3868.7,0.2874,0.4666,0.3655,340,12.47,3,1,,closed
EDGE-005898,JCT-FDR-0008-005,FUSE-XFMR-002908,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.131,690.6,1.3622,0.4752,1.007,100,12.47,1,0,,closed
EDGE-005899,FUSE-XFMR-002908,XFMR-002908,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.741,3913.5,1.5221,0.4672,1.007,100,12.47,1,0,,closed
EDGE-005900,JCT-FDR-0008-005,FUSE-XFMR-002909,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.132,698.5,0.907,0.5406,0.6985,150,12.47,1,1,,closed
EDGE-005901,FUSE-XFMR-002909,XFMR-002909,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.75,3958.4,0.8185,0.4603,0.6985,150,12.47,1,1,,closed
EDGE-005902,JCT-FDR-0008-005,FUSE-XFMR-002910,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.134,707.3,1.4921,0.4681,1.007,100,12.47,2,1,,closed
EDGE-005903,FUSE-XFMR-002910,XFMR-002910,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.759,4007.8,1.482,0.4899,1.007,100,12.47,2,1,,closed
EDGE-005904,JCT-FDR-0008-005,FUSE-XFMR-002911,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.136,717.6,1.5394,0.495,1.007,100,12.47,2,1,,closed
EDGE-005905,FUSE-XFMR-002911,XFMR-002911,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.77,4066.1,1.4243,0.4661,1.007,100,12.47,2,1,,closed
EDGE-005906,JCT-FDR-0008-005,FUSE-XFMR-002912,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.138,728.6,0.571,0.49,0.5345,230,12.47,1,1,,closed
EDGE-005907,FUSE-XFMR-002912,XFMR-002912,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.782,4129.0,0.5797,0.4976,0.5345,230,12.47,1,1,,closed
EDGE-005908,JCT-FDR-0008-005,FUSE-XFMR-002913,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.139,735.8,0.9135,0.4965,0.6985,150,12.47,2,1,,closed
EDGE-005909,FUSE-XFMR-002913,XFMR-002913,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.79,4169.4,0.9608,0.5514,0.6985,150,12.47,2,1,,closed
EDGE-005910,JCT-FDR-0008-005,FUSE-XFMR-002914,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.141,746.1,0.2831,0.4046,0.3655,340,12.47,1,1,,closed
EDGE-005911,FUSE-XFMR-002914,XFMR-002914,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.801,4227.7,0.2807,0.4479,0.3655,340,12.47,1,1,,closed
EDGE-005912,JCT-FDR-0008-005,FUSE-XFMR-002915,FDR-0008,SUB-003,lateral_underground,1/0 AL,AC,0.143,755.6,0.6068,0.4989,0.5345,230,12.47,2,0,,closed
EDGE-005913,FUSE-XFMR-002915,XFMR-002915,FDR-0008,SUB-003,lateral_underground,1/0 AL,AC,0.811,4281.6,0.5389,0.4539,0.5345,230,12.47,2,0,,closed
EDGE-005914,JCT-FDR-0008-005,FUSE-XFMR-002916,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.145,763.5,0.9043,0.4583,0.6985,150,12.47,1,1,,closed
EDGE-005915,FUSE-XFMR-002916,XFMR-002916,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.819,4326.4,0.8289,0.5192,0.6985,150,12.47,1,1,,closed
EDGE-005916,JCT-FDR-0008-005,FUSE-XFMR-002917,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.147,777.7,1.5984,0.5233,1.007,100,12.47,3,1,,closed
EDGE-005917,FUSE-XFMR-002917,XFMR-002917,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.835,4407.2,1.4978,0.5299,1.007,100,12.47,3,1,,closed
EDGE-005918,JCT-FDR-0008-005,FUSE-XFMR-002918,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.148,782.5,0.2742,0.4587,0.3655,340,12.47,3,1,,closed
EDGE-005919,FUSE-XFMR-002918,XFMR-002918,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.84,4434.1,0.2719,0.4314,0.3655,340,12.47,3,1,,closed
EDGE-005920,JCT-FDR-0008-005,FUSE-XFMR-002919,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.15,793.6,0.5901,0.4804,0.5345,230,12.47,1,1,,closed
EDGE-005921,FUSE-XFMR-002919,XFMR-002919,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.852,4497.0,0.5518,0.4841,0.5345,230,12.47,1,1,,closed
EDGE-005922,JCT-FDR-0008-005,FUSE-XFMR-002920,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.152,803.9,0.326,0.4195,0.3655,340,12.47,1,1,,closed
EDGE-005923,FUSE-XFMR-002920,XFMR-002920,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.863,4555.3,0.2806,0.4164,0.3655,340,12.47,1,1,,closed
EDGE-005924,JCT-FDR-0008-005,FUSE-XFMR-002921,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.153,810.2,0.622,0.4447,0.5345,230,12.47,3,0,,closed
EDGE-005925,FUSE-XFMR-002921,XFMR-002921,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.87,4591.2,0.6225,0.4365,0.5345,230,12.47,3,0,,closed
EDGE-005926,JCT-FDR-0008-005,FUSE-XFMR-002922,FDR-0008,SUB-003,lateral_underground,#4 CU,C,0.156,822.9,1.5503,0.4969,1.007,100,12.47,1,0,,closed
EDGE-005927,FUSE-XFMR-002922,XFMR-002922,FDR-0008,SUB-003,lateral_underground,#4 CU,C,0.883,4663.0,1.3631,0.5412,1.007,100,12.47,1,0,,closed
EDGE-005928,JCT-FDR-0008-005,FUSE-XFMR-002923,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.157,829.2,1.3879,0.5257,1.007,100,12.47,2,0,,closed
EDGE-005929,FUSE-XFMR-002923,XFMR-002923,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.89,4698.9,1.5688,0.467,1.007,100,12.47,2,0,,closed
EDGE-005930,JCT-FDR-0008-005,FUSE-XFMR-002924,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.159,841.1,1.6282,0.5407,1.007,100,12.47,1,1,,closed
EDGE-005931,FUSE-XFMR-002924,XFMR-002924,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.903,4766.3,1.6431,0.5574,1.007,100,12.47,1,1,,closed
EDGE-005932,JCT-FDR-0008-005,JCT-FDR-0008-006,FDR-0008,SUB-003,primary_underground,336 ACSR,ABC,0.9,4752.0,0.311,0.4609,0.3951,400,12.47,3,0,,closed
EDGE-005933,JCT-FDR-0008-006,FUSE-XFMR-002925,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.002,7.9,0.845,0.4771,0.6985,150,12.47,1,0,,closed
EDGE-005934,FUSE-XFMR-002925,XFMR-002925,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.009,44.9,0.8304,0.5504,0.6985,150,12.47,1,0,,closed
EDGE-005935,JCT-FDR-0008-006,FUSE-XFMR-002926,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.002,10.3,1.5865,0.5241,1.007,100,12.47,3,1,,closed
EDGE-005936,FUSE-XFMR-002926,XFMR-002926,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.011,58.3,1.6286,0.4842,1.007,100,12.47,3,1,,closed
EDGE-005937,JCT-FDR-0008-006,FUSE-XFMR-002927,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.004,22.2,1.5036,0.5224,1.007,100,12.47,1,1,,closed
EDGE-005938,FUSE-XFMR-002927,XFMR-002927,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.024,125.7,1.5623,0.4672,1.007,100,12.47,1,1,,closed
EDGE-005939,JCT-FDR-0008-006,FUSE-XFMR-002928,FDR-0008,SUB-003,lateral_underground,4/0 AL,C,0.006,29.3,0.2842,0.4682,0.3655,340,12.47,1,0,,closed
EDGE-005940,FUSE-XFMR-002928,XFMR-002928,FDR-0008,SUB-003,lateral_underground,4/0 AL,C,0.031,166.1,0.3103,0.4423,0.3655,340,12.47,1,0,,closed
EDGE-005941,JCT-FDR-0008-006,FUSE-XFMR-002929,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.007,38.8,0.8823,0.4679,0.6985,150,12.47,1,0,,closed
EDGE-005942,FUSE-XFMR-002929,XFMR-002929,FDR-0008,SUB-003,lateral_underground,#2 ACSR,A,0.042,219.9,0.8463,0.4752,0.6985,150,12.47,1,0,,closed
EDGE-005943,JCT-FDR-0008-006,FUSE-XFMR-002930,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.009,45.9,0.5588,0.4857,0.5345,230,12.47,2,1,,closed
EDGE-005944,FUSE-XFMR-002930,XFMR-002930,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.049,260.3,0.5461,0.4666,0.5345,230,12.47,2,1,,closed
EDGE-005945,JCT-FDR-0008-006,FUSE-XFMR-002931,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.011,57.0,1.5854,0.5399,1.007,100,12.47,1,1,,closed
EDGE-005946,FUSE-XFMR-002931,XFMR-002931,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.061,323.1,1.5394,0.5609,1.007,100,12.47,1,1,,closed
EDGE-005947,JCT-FDR-0008-006,FUSE-XFMR-002932,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.012,65.7,0.8438,0.4586,0.6985,150,12.47,2,1,,closed
EDGE-005948,FUSE-XFMR-002932,XFMR-002932,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.071,372.5,0.9602,0.5509,0.6985,150,12.47,2,1,,closed
EDGE-005949,JCT-FDR-0008-006,FUSE-XFMR-002933,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.014,75.2,0.2915,0.4521,0.3655,340,12.47,3,1,,closed
EDGE-005950,FUSE-XFMR-002933,XFMR-002933,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.081,426.4,0.3033,0.4535,0.3655,340,12.47,3,1,,closed
EDGE-005951,JCT-FDR-0008-006,FUSE-XFMR-002934,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.017,87.1,1.6394,0.4743,1.007,100,12.47,3,1,,closed
EDGE-005952,FUSE-XFMR-002934,XFMR-002934,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.093,493.7,1.6094,0.4832,1.007,100,12.47,3,1,,closed
EDGE-005953,JCT-FDR-0008-006,FUSE-XFMR-002935,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.018,93.5,1.5358,0.4822,1.007,100,12.47,2,1,,closed
EDGE-005954,FUSE-XFMR-002935,XFMR-002935,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.1,529.6,1.3789,0.488,1.007,100,12.47,2,1,,closed
EDGE-005955,JCT-FDR-0008-006,FUSE-XFMR-002936,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.02,106.1,0.6079,0.4915,0.5345,230,12.47,1,1,,closed
EDGE-005956,FUSE-XFMR-002936,XFMR-002936,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.114,601.4,0.6483,0.4337,0.5345,230,12.47,1,1,,closed
EDGE-005957,JCT-FDR-0008-006,FUSE-XFMR-002937,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.022,115.6,0.5591,0.5235,0.5345,230,12.47,2,1,,closed
EDGE-005958,FUSE-XFMR-002937,XFMR-002937,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.124,655.2,0.5858,0.4681,0.5345,230,12.47,2,1,,closed
EDGE-005959,JCT-FDR-0008-006,FUSE-XFMR-002938,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.023,122.0,1.4976,0.5248,1.007,100,12.47,2,1,,closed
EDGE-005960,FUSE-XFMR-002938,XFMR-002938,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.131,691.2,1.372,0.461,1.007,100,12.47,2,1,,closed
EDGE-005961,JCT-FDR-0008-006,FUSE-XFMR-002939,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.025,131.5,0.9807,0.4674,0.6985,150,12.47,2,1,,closed
EDGE-005962,FUSE-XFMR-002939,XFMR-002939,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.141,745.0,0.9356,0.5421,0.6985,150,12.47,2,1,,closed
EDGE-005963,JCT-FDR-0008-006,FUSE-XFMR-002940,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.027,141.0,0.6331,0.4731,0.5345,230,12.47,3,1,,closed
EDGE-005964,FUSE-XFMR-002940,XFMR-002940,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.151,798.9,0.5958,0.4915,0.5345,230,12.47,3,1,,closed
EDGE-005965,JCT-FDR-0008-006,FUSE-XFMR-002941,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.028,149.7,1.4975,0.561,1.007,100,12.47,1,1,,closed
EDGE-005966,FUSE-XFMR-002941,XFMR-002941,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.161,848.2,1.4136,0.5091,1.007,100,12.47,1,1,,closed
EDGE-005967,JCT-FDR-0008-006,FUSE-XFMR-002942,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.03,160.0,0.8562,0.4845,0.6985,150,12.47,3,1,,closed
EDGE-005968,FUSE-XFMR-002942,XFMR-002942,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.172,906.6,0.9659,0.5252,0.6985,150,12.47,3,1,,closed
EDGE-005969,JCT-FDR-0008-006,FUSE-XFMR-002943,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.032,168.7,0.3147,0.4373,0.3655,340,12.47,1,1,,closed
EDGE-005970,FUSE-XFMR-002943,XFMR-002943,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.181,955.9,0.2789,0.3918,0.3655,340,12.47,1,1,,closed
EDGE-005971,JCT-FDR-0008-006,FUSE-XFMR-002944,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.034,177.4,0.5748,0.4456,0.5345,230,12.47,2,1,,closed
EDGE-005972,FUSE-XFMR-002944,XFMR-002944,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.19,1005.3,0.5454,0.5075,0.5345,230,12.47,2,1,,closed
EDGE-005973,JCT-FDR-0008-006,FUSE-XFMR-002945,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.036,188.5,1.3762,0.5212,1.007,100,12.47,1,1,,closed
EDGE-005974,FUSE-XFMR-002945,XFMR-002945,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.202,1068.1,1.5045,0.4606,1.007,100,12.47,1,1,,closed
EDGE-005975,JCT-FDR-0008-006,FUSE-XFMR-002946,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.038,198.8,0.9191,0.466,0.6985,150,12.47,2,1,,closed
EDGE-005976,FUSE-XFMR-002946,XFMR-002946,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.213,1126.5,0.9028,0.4519,0.6985,150,12.47,2,1,,closed
EDGE-005977,JCT-FDR-0008-006,FUSE-XFMR-002947,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.039,204.3,0.2989,0.47,0.3655,340,12.47,1,1,,closed
EDGE-005978,FUSE-XFMR-002947,XFMR-002947,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.219,1157.9,0.2807,0.4355,0.3655,340,12.47,1,1,,closed
EDGE-005979,JCT-FDR-0008-006,FUSE-XFMR-002948,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.041,217.8,0.2913,0.4266,0.3655,340,12.47,3,1,,closed
EDGE-005980,FUSE-XFMR-002948,XFMR-002948,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.234,1234.2,0.2832,0.4671,0.3655,340,12.47,3,1,,closed
EDGE-005981,JCT-FDR-0008-006,FUSE-XFMR-002949,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.042,224.1,1.6476,0.4882,1.007,100,12.47,3,0,,closed
EDGE-005982,FUSE-XFMR-002949,XFMR-002949,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.241,1270.1,1.5177,0.5454,1.007,100,12.47,3,0,,closed
EDGE-005983,JCT-FDR-0008-006,FUSE-XFMR-002950,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.045,236.0,0.5465,0.4816,0.5345,230,12.47,2,1,,closed
EDGE-005984,FUSE-XFMR-002950,XFMR-002950,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.253,1337.4,0.59,0.4951,0.5345,230,12.47,2,1,,closed
EDGE-005985,JCT-FDR-0008-006,FUSE-XFMR-002951,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.046,245.5,1.6447,0.5177,1.007,100,12.47,1,1,,closed
EDGE-005986,FUSE-XFMR-002951,XFMR-002951,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.264,1391.3,1.5183,0.5039,1.007,100,12.47,1,1,,closed
EDGE-005987,JCT-FDR-0008-006,FUSE-XFMR-002952,FDR-0008,SUB-003,lateral_underground,1/0 AL,B,0.048,252.6,0.6183,0.4509,0.5345,230,12.47,1,0,,closed
EDGE-005988,FUSE-XFMR-002952,XFMR-002952,FDR-0008,SUB-003,lateral_underground,1/0 AL,B,0.271,1431.7,0.5901,0.4604,0.5345,230,12.47,1,0,,closed
EDGE-005989,JCT-FDR-0008-006,FUSE-XFMR-002953,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.05,265.3,1.3894,0.5524,1.007,100,12.47,2,0,,closed
EDGE-005990,FUSE-XFMR-002953,XFMR-002953,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.285,1503.5,1.3997,0.4774,1.007,100,12.47,2,0,,closed
EDGE-005991,JCT-FDR-0008-006,FUSE-XFMR-002954,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.052,272.4,0.8935,0.4552,0.6985,150,12.47,1,1,,closed
EDGE-005992,FUSE-XFMR-002954,XFMR-002954,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.292,1543.9,0.8809,0.5085,0.6985,150,12.47,1,1,,closed
EDGE-005993,JCT-FDR-0008-006,FUSE-XFMR-002955,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.053,280.4,0.981,0.463,0.6985,150,12.47,1,0,,closed
EDGE-005994,FUSE-XFMR-002955,XFMR-002955,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.301,1588.8,0.9636,0.4689,0.6985,150,12.47,1,0,,closed
EDGE-005995,JCT-FDR-0008-006,FUSE-XFMR-002956,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.056,293.0,0.2849,0.4482,0.3655,340,12.47,3,1,,closed
EDGE-005996,FUSE-XFMR-002956,XFMR-002956,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.315,1660.6,0.297,0.3967,0.3655,340,12.47,3,1,,closed
EDGE-005997,JCT-FDR-0008-006,FUSE-XFMR-002957,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.057,301.8,1.3762,0.5355,1.007,100,12.47,2,1,,closed
EDGE-005998,FUSE-XFMR-002957,XFMR-002957,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.324,1709.9,1.5238,0.4606,1.007,100,12.47,2,1,,closed
EDGE-005999,JCT-FDR-0008-006,FUSE-XFMR-002958,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.058,308.9,0.829,0.4757,0.6985,150,12.47,1,1,,closed
EDGE-006000,FUSE-XFMR-002958,XFMR-002958,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.332,1750.3,0.974,0.4616,0.6985,150,12.47,1,1,,closed
EDGE-006001,JCT-FDR-0008-006,FUSE-XFMR-002959,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.06,316.8,0.5563,0.4496,0.5345,230,12.47,2,1,,closed
EDGE-006002,FUSE-XFMR-002959,XFMR-002959,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.34,1795.2,0.561,0.4913,0.5345,230,12.47,2,1,,closed
EDGE-006003,JCT-FDR-0008-006,FUSE-XFMR-002960,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.062,327.9,0.9324,0.5185,0.6985,150,12.47,1,1,,closed
EDGE-006004,FUSE-XFMR-002960,XFMR-002960,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.352,1858.0,0.8251,0.519,0.6985,150,12.47,1,1,,closed
EDGE-006005,JCT-FDR-0008-006,FUSE-XFMR-002961,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.064,339.0,0.2737,0.4338,0.3655,340,12.47,3,0,,closed
EDGE-006006,FUSE-XFMR-002961,XFMR-002961,FDR-0008,SUB-003,lateral_underground,4/0 AL,ABC,0.364,1920.9,0.3153,0.4463,0.3655,340,12.47,3,0,,closed
EDGE-006007,JCT-FDR-0008-006,FUSE-XFMR-002962,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.066,346.1,1.4171,0.5544,1.007,100,12.47,3,1,,closed
EDGE-006008,FUSE-XFMR-002962,XFMR-002962,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.371,1961.3,1.4733,0.528,1.007,100,12.47,3,1,,closed
EDGE-006009,JCT-FDR-0008-006,FUSE-XFMR-002963,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.067,354.8,0.3123,0.4129,0.3655,340,12.47,2,1,,closed
EDGE-006010,FUSE-XFMR-002963,XFMR-002963,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.381,2010.6,0.3102,0.4663,0.3655,340,12.47,2,1,,closed
EDGE-006011,JCT-FDR-0008-006,FUSE-XFMR-002964,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.07,367.5,0.2715,0.4465,0.3655,340,12.47,1,1,,closed
EDGE-006012,FUSE-XFMR-002964,XFMR-002964,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.394,2082.4,0.3188,0.4183,0.3655,340,12.47,1,1,,closed
EDGE-006013,JCT-FDR-0008-006,FUSE-XFMR-002965,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.071,377.0,0.314,0.4383,0.3655,340,12.47,2,1,,closed
EDGE-006014,FUSE-XFMR-002965,XFMR-002965,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.405,2136.3,0.2965,0.4059,0.3655,340,12.47,2,1,,closed
EDGE-006015,JCT-FDR-0008-006,FUSE-XFMR-002966,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.073,384.9,1.5426,0.5005,1.007,100,12.47,3,1,,closed
EDGE-006016,FUSE-XFMR-002966,XFMR-002966,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.413,2181.2,1.6115,0.4617,1.007,100,12.47,3,1,,closed
EDGE-006017,JCT-FDR-0008-006,FUSE-XFMR-002967,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.074,392.8,0.9184,0.5121,0.6985,150,12.47,2,1,,closed
EDGE-006018,FUSE-XFMR-002967,XFMR-002967,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.422,2226.0,0.8555,0.4939,0.6985,150,12.47,2,1,,closed
EDGE-006019,JCT-FDR-0008-006,FUSE-XFMR-002968,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.077,405.5,0.5573,0.4655,0.5345,230,12.47,1,1,,closed
EDGE-006020,FUSE-XFMR-002968,XFMR-002968,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.435,2297.9,0.5571,0.5166,0.5345,230,12.47,1,1,,closed
EDGE-006021,JCT-FDR-0008-006,FUSE-XFMR-002969,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.078,414.2,0.6133,0.4896,0.5345,230,12.47,1,1,,closed
EDGE-006022,FUSE-XFMR-002969,XFMR-002969,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.445,2347.2,0.6509,0.468,0.5345,230,12.47,1,1,,closed
EDGE-006023,JCT-FDR-0008-006,FUSE-XFMR-002970,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.08,422.9,0.6285,0.501,0.5345,230,12.47,3,1,,closed
EDGE-006024,FUSE-XFMR-002970,XFMR-002970,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.454,2396.6,0.6082,0.4757,0.5345,230,12.47,3,1,,closed
EDGE-006025,JCT-FDR-0008-006,FUSE-XFMR-002971,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.082,431.6,1.3808,0.4617,1.007,100,12.47,2,1,,closed
EDGE-006026,FUSE-XFMR-002971,XFMR-002971,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.463,2446.0,1.3545,0.5358,1.007,100,12.47,2,1,,closed
EDGE-006027,JCT-FDR-0008-006,FUSE-XFMR-002972,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.083,439.6,1.4407,0.4748,1.007,100,12.47,1,1,,closed
EDGE-006028,FUSE-XFMR-002972,XFMR-002972,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.472,2490.8,1.3565,0.5189,1.007,100,12.47,1,1,,closed
EDGE-006029,JCT-FDR-0008-006,FUSE-XFMR-002973,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.085,450.6,0.5561,0.524,0.5345,230,12.47,2,1,,closed
EDGE-006030,FUSE-XFMR-002973,XFMR-002973,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.484,2553.7,0.6109,0.4563,0.5345,230,12.47,2,1,,closed
EDGE-006031,JCT-FDR-0008-006,FUSE-XFMR-002974,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.087,460.9,1.5945,0.543,1.007,100,12.47,1,1,,closed
EDGE-006032,FUSE-XFMR-002974,XFMR-002974,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.495,2612.0,1.4743,0.5298,1.007,100,12.47,1,1,,closed
EDGE-006033,JCT-FDR-0008-006,FUSE-XFMR-002975,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.089,468.9,1.5107,0.5133,1.007,100,12.47,1,1,,closed
