edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-006034,FUSE-XFMR-002975,XFMR-002975,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.503,2656.9,1.6471,0.5517,1.007,100,12.47,1,1,,closed
EDGE-006035,JCT-FDR-0008-006,FUSE-XFMR-002976,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.09,476.8,0.5571,0.5073,0.5345,230,12.47,3,1,,closed
EDGE-006036,FUSE-XFMR-002976,XFMR-002976,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.512,2701.8,0.5349,0.4886,0.5345,230,12.47,3,1,,closed
EDGE-006037,JCT-FDR-0008-006,FUSE-XFMR-002977,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.092,487.9,0.8574,0.5211,0.6985,150,12.47,2,1,,closed
EDGE-006038,FUSE-XFMR-002977,XFMR-002977,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.524,2764.6,0.842,0.5401,0.6985,150,12.47,2,1,,closed
EDGE-006039,JCT-FDR-0008-006,FUSE-XFMR-002978,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.094,495.8,0.8926,0.5304,0.6985,150,12.47,1,1,,closed
EDGE-006040,FUSE-XFMR-002978,XFMR-002978,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.532,2809.5,0.856,0.5451,0.6985,150,12.47,1,1,,closed
EDGE-006041,JCT-FDR-0008-006,FUSE-XFMR-002979,FDR-0008,SUB-003,lateral_underground,1/0 AL,AB,0.096,506.1,0.5387,0.445,0.5345,230,12.47,2,0,,closed
EDGE-006042,FUSE-XFMR-002979,XFMR-002979,FDR-0008,SUB-003,lateral_underground,1/0 AL,AB,0.543,2867.8,0.5478,0.5153,0.5345,230,12.47,2,0,,closed
EDGE-006043,JCT-FDR-0008-006,FUSE-XFMR-002980,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.098,515.6,0.9048,0.5228,0.6985,150,12.47,3,1,,closed
EDGE-006044,FUSE-XFMR-002980,XFMR-002980,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.553,2921.7,0.9226,0.4649,0.6985,150,12.47,3,1,,closed
EDGE-006045,JCT-FDR-0008-006,FUSE-XFMR-002981,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.099,522.7,0.8825,0.496,0.6985,150,12.47,2,0,,closed
EDGE-006046,FUSE-XFMR-002981,XFMR-002981,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.561,2962.1,0.9329,0.5368,0.6985,150,12.47,2,0,,closed
EDGE-006047,JCT-FDR-0008-006,FUSE-XFMR-002982,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.101,532.2,1.6468,0.5524,1.007,100,12.47,2,1,,closed
EDGE-006048,FUSE-XFMR-002982,XFMR-002982,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.571,3015.9,1.3928,0.561,1.007,100,12.47,2,1,,closed
EDGE-006049,JCT-FDR-0008-006,FUSE-XFMR-002983,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.103,541.7,0.292,0.4157,0.3655,340,12.47,1,1,,closed
EDGE-006050,FUSE-XFMR-002983,XFMR-002983,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.581,3069.8,0.294,0.462,0.3655,340,12.47,1,1,,closed
EDGE-006051,JCT-FDR-0008-006,FUSE-XFMR-002984,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.104,551.2,0.8785,0.4977,0.6985,150,12.47,1,0,,closed
EDGE-006052,FUSE-XFMR-002984,XFMR-002984,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.592,3123.6,0.9384,0.4766,0.6985,150,12.47,1,0,,closed
EDGE-006053,JCT-FDR-0008-006,FUSE-XFMR-002985,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.106,560.7,1.5997,0.4635,1.007,100,12.47,1,1,,closed
EDGE-006054,FUSE-XFMR-002985,XFMR-002985,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.602,3177.5,1.3999,0.5425,1.007,100,12.47,1,1,,closed
EDGE-006055,JCT-FDR-0008-006,FUSE-XFMR-002986,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.108,571.8,0.2975,0.4108,0.3655,340,12.47,1,1,,closed
EDGE-006056,FUSE-XFMR-002986,XFMR-002986,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.614,3240.3,0.2881,0.4241,0.3655,340,12.47,1,1,,closed
EDGE-006057,JCT-FDR-0008-006,FUSE-XFMR-002987,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.11,580.5,0.32,0.4705,0.3655,340,12.47,1,1,,closed
EDGE-006058,FUSE-XFMR-002987,XFMR-002987,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.623,3289.7,0.3078,0.4235,0.3655,340,12.47,1,1,,closed
EDGE-006059,JCT-FDR-0008-006,FUSE-XFMR-002988,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.112,591.6,0.6091,0.4523,0.5345,230,12.47,2,1,,closed
EDGE-006060,FUSE-XFMR-002988,XFMR-002988,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.635,3352.5,0.583,0.4803,0.5345,230,12.47,2,1,,closed
EDGE-006061,JCT-FDR-0008-006,FUSE-XFMR-002989,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.114,601.1,0.5709,0.494,0.5345,230,12.47,2,1,,closed
EDGE-006062,FUSE-XFMR-002989,XFMR-002989,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.645,3406.4,0.56,0.4649,0.5345,230,12.47,2,1,,closed
EDGE-006063,JCT-FDR-0008-006,FUSE-XFMR-002990,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.115,609.0,0.8466,0.5081,0.6985,150,12.47,1,1,,closed
EDGE-006064,FUSE-XFMR-002990,XFMR-002990,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.654,3451.3,0.8339,0.4924,0.6985,150,12.47,1,1,,closed
EDGE-006065,JCT-FDR-0008-006,FUSE-XFMR-002991,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.118,620.9,0.5841,0.5073,0.5345,230,12.47,2,1,,closed
EDGE-006066,FUSE-XFMR-002991,XFMR-002991,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.666,3518.6,0.5924,0.5235,0.5345,230,12.47,2,1,,closed
EDGE-006067,JCT-FDR-0008-006,FUSE-XFMR-002992,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.119,629.6,0.9006,0.4528,0.6985,150,12.47,1,1,,closed
EDGE-006068,FUSE-XFMR-002992,XFMR-002992,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.676,3568.0,0.9202,0.4902,0.6985,150,12.47,1,1,,closed
EDGE-006069,JCT-FDR-0008-006,FUSE-XFMR-002993,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.12,635.2,1.3847,0.5463,1.007,100,12.47,1,1,,closed
EDGE-006070,FUSE-XFMR-002993,XFMR-002993,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.682,3599.4,1.5377,0.5347,1.007,100,12.47,1,1,,closed
EDGE-006071,JCT-FDR-0008-006,FUSE-XFMR-002994,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.123,647.9,0.9682,0.4833,0.6985,150,12.47,2,1,,closed
EDGE-006072,FUSE-XFMR-002994,XFMR-002994,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.695,3671.2,0.8448,0.4989,0.6985,150,12.47,2,1,,closed
EDGE-006073,JCT-FDR-0008-006,FUSE-XFMR-002995,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.124,656.6,0.6345,0.5226,0.5345,230,12.47,3,1,,closed
EDGE-006074,FUSE-XFMR-002995,XFMR-002995,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.705,3720.6,0.5895,0.4512,0.5345,230,12.47,3,1,,closed
EDGE-006075,JCT-FDR-0008-006,FUSE-XFMR-002996,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.126,665.3,0.8217,0.5212,0.6985,150,12.47,1,1,,closed
EDGE-006076,FUSE-XFMR-002996,XFMR-002996,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.714,3769.9,0.9269,0.4545,0.6985,150,12.47,1,1,,closed
EDGE-006077,JCT-FDR-0008-006,FUSE-XFMR-002997,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.127,671.6,1.6153,0.5346,1.007,100,12.47,1,1,,closed
EDGE-006078,FUSE-XFMR-002997,XFMR-002997,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.721,3805.8,1.4993,0.5444,1.007,100,12.47,1,1,,closed
EDGE-006079,JCT-FDR-0008-006,FUSE-XFMR-002998,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.129,681.9,1.5706,0.462,1.007,100,12.47,2,1,,closed
EDGE-006080,FUSE-XFMR-002998,XFMR-002998,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.732,3864.2,1.4037,0.4894,1.007,100,12.47,2,1,,closed
EDGE-006081,JCT-FDR-0008-006,FUSE-XFMR-002999,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.132,696.2,1.4268,0.5493,1.007,100,12.47,2,0,,closed
EDGE-006082,FUSE-XFMR-002999,XFMR-002999,FDR-0008,SUB-003,lateral_underground,#4 CU,BC,0.747,3945.0,1.4511,0.4625,1.007,100,12.47,2,0,,closed
EDGE-006083,JCT-FDR-0008-006,FUSE-XFMR-003000,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.134,704.9,0.2686,0.406,0.3655,340,12.47,2,1,,closed
EDGE-006084,FUSE-XFMR-003000,XFMR-003000,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.756,3994.3,0.3168,0.402,0.3655,340,12.47,2,1,,closed
EDGE-006085,JCT-FDR-0008-006,FUSE-XFMR-003001,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.134,709.6,0.2782,0.3912,0.3655,340,12.47,2,1,,closed
EDGE-006086,FUSE-XFMR-003001,XFMR-003001,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.762,4021.2,0.3101,0.4443,0.3655,340,12.47,2,1,,closed
EDGE-006087,JCT-FDR-0008-006,FUSE-XFMR-003002,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.137,721.5,0.2812,0.4484,0.3655,340,12.47,1,0,,closed
EDGE-006088,FUSE-XFMR-003002,XFMR-003002,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.774,4088.6,0.2961,0.4689,0.3655,340,12.47,1,0,,closed
EDGE-006089,JCT-FDR-0008-006,FUSE-XFMR-003003,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.139,731.8,0.592,0.4744,0.5345,230,12.47,1,1,,closed
EDGE-006090,FUSE-XFMR-003003,XFMR-003003,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.785,4146.9,0.6369,0.4328,0.5345,230,12.47,1,1,,closed
EDGE-006091,JCT-FDR-0008-006,FUSE-XFMR-003004,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.14,738.1,1.4766,0.5385,1.007,100,12.47,2,1,,closed
EDGE-006092,FUSE-XFMR-003004,XFMR-003004,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.792,4182.8,1.598,0.526,1.007,100,12.47,2,1,,closed
EDGE-006093,JCT-FDR-0008-006,FUSE-XFMR-003005,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.142,748.4,0.8112,0.5398,0.6985,150,12.47,2,1,,closed
EDGE-006094,FUSE-XFMR-003005,XFMR-003005,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.803,4241.2,0.8691,0.4595,0.6985,150,12.47,2,1,,closed
EDGE-006095,JCT-FDR-0008-006,FUSE-XFMR-003006,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.143,756.4,0.2836,0.4563,0.3655,340,12.47,2,0,,closed
EDGE-006096,FUSE-XFMR-003006,XFMR-003006,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.812,4286.0,0.2982,0.4382,0.3655,340,12.47,2,0,,closed
EDGE-006097,JCT-FDR-0008-006,FUSE-XFMR-003007,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.146,769.0,1.4218,0.4723,1.007,100,12.47,2,1,,closed
EDGE-006098,FUSE-XFMR-003007,XFMR-003007,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.825,4357.8,1.5421,0.507,1.007,100,12.47,2,1,,closed
EDGE-006099,JCT-FDR-0008-006,FUSE-XFMR-003008,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.147,775.4,0.8553,0.531,0.6985,150,12.47,1,1,,closed
EDGE-006100,FUSE-XFMR-003008,XFMR-003008,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.832,4393.8,0.8698,0.5238,0.6985,150,12.47,1,1,,closed
EDGE-006101,JCT-FDR-0008-006,FUSE-XFMR-003009,FDR-0008,SUB-003,lateral_underground,1/0 AL,AC,0.15,789.6,0.6159,0.5102,0.5345,230,12.47,2,0,,closed
EDGE-006102,FUSE-XFMR-003009,XFMR-003009,FDR-0008,SUB-003,lateral_underground,1/0 AL,AC,0.847,4474.5,0.6094,0.448,0.5345,230,12.47,2,0,,closed
EDGE-006103,JCT-FDR-0008-006,FUSE-XFMR-003010,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.151,798.3,1.3894,0.539,1.007,100,12.47,2,1,,closed
EDGE-006104,FUSE-XFMR-003010,XFMR-003010,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.857,4523.9,1.6489,0.4728,1.007,100,12.47,2,1,,closed
EDGE-006105,JCT-FDR-0008-006,FUSE-XFMR-003011,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.153,805.5,0.281,0.4025,0.3655,340,12.47,1,0,,closed
EDGE-006106,FUSE-XFMR-003011,XFMR-003011,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.864,4564.3,0.3052,0.4109,0.3655,340,12.47,1,0,,closed
EDGE-006107,JCT-FDR-0008-006,FUSE-XFMR-003012,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.154,812.6,1.4889,0.5104,1.007,100,12.47,1,1,,closed
EDGE-006108,FUSE-XFMR-003012,XFMR-003012,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.872,4604.7,1.5124,0.4699,1.007,100,12.47,1,1,,closed
EDGE-006109,JCT-FDR-0008-006,FUSE-XFMR-003013,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.156,824.5,0.2674,0.4467,0.3655,340,12.47,1,0,,closed
EDGE-006110,FUSE-XFMR-003013,XFMR-003013,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.885,4672.0,0.2948,0.4655,0.3655,340,12.47,1,0,,closed
EDGE-006111,JCT-FDR-0008-006,FUSE-XFMR-003014,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.158,833.2,0.3173,0.4333,0.3655,340,12.47,2,1,,closed
EDGE-006112,FUSE-XFMR-003014,XFMR-003014,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.894,4721.4,0.2721,0.4132,0.3655,340,12.47,2,1,,closed
EDGE-006113,JCT-FDR-0008-006,FUSE-XFMR-003015,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.16,845.1,0.5984,0.453,0.5345,230,12.47,1,1,,closed
EDGE-006114,FUSE-XFMR-003015,XFMR-003015,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.907,4788.7,0.6378,0.5244,0.5345,230,12.47,1,1,,closed
EDGE-006115,JCT-FDR-0008-006,JCT-FDR-0008-007,FDR-0008,SUB-003,primary_overhead,336 ACSR,ABC,0.9,4752.0,0.3041,0.4155,0.3651,400,12.47,3,1,,closed
EDGE-006116,JCT-FDR-0008-007,FUSE-XFMR-003016,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.002,8.7,0.5382,0.502,0.5345,230,12.47,1,1,,closed
EDGE-006117,FUSE-XFMR-003016,XFMR-003016,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.009,49.4,0.5391,0.4996,0.5345,230,12.47,1,1,,closed
EDGE-006118,JCT-FDR-0008-007,FUSE-XFMR-003017,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.002,10.3,0.6087,0.4811,0.5345,230,12.47,2,1,,closed
EDGE-006119,FUSE-XFMR-003017,XFMR-003017,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.011,58.3,0.5582,0.5175,0.5345,230,12.47,2,1,,closed
EDGE-006120,JCT-FDR-0008-007,FUSE-XFMR-003018,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.004,19.8,1.3606,0.46,1.007,100,12.47,1,0,,closed
EDGE-006121,FUSE-XFMR-003018,XFMR-003018,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.021,112.2,1.5107,0.4629,1.007,100,12.47,1,0,,closed
EDGE-006122,JCT-FDR-0008-007,FUSE-XFMR-003019,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.005,27.7,1.3624,0.5001,1.007,100,12.47,1,0,,closed
EDGE-006123,FUSE-XFMR-003019,XFMR-003019,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.03,157.1,1.3767,0.5122,1.007,100,12.47,1,0,,closed
EDGE-006124,JCT-FDR-0008-007,FUSE-XFMR-003020,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.007,38.0,0.8447,0.5236,0.6985,150,12.47,2,1,,closed
EDGE-006125,FUSE-XFMR-003020,XFMR-003020,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.041,215.4,0.9647,0.542,0.6985,150,12.47,2,1,,closed
EDGE-006126,JCT-FDR-0008-007,FUSE-XFMR-003021,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.009,45.9,0.2745,0.4166,0.3655,340,12.47,3,1,,closed
EDGE-006127,FUSE-XFMR-003021,XFMR-003021,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.049,260.3,0.3033,0.4508,0.3655,340,12.47,3,1,,closed
EDGE-006128,JCT-FDR-0008-007,FUSE-XFMR-003022,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.011,55.4,1.5806,0.5533,1.007,100,12.47,3,1,,closed
EDGE-006129,FUSE-XFMR-003022,XFMR-003022,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.06,314.2,1.5755,0.4659,1.007,100,12.47,3,1,,closed
EDGE-006130,JCT-FDR-0008-007,FUSE-XFMR-003023,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.012,64.9,0.876,0.4956,0.6985,150,12.47,1,0,,closed
EDGE-006131,FUSE-XFMR-003023,XFMR-003023,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.07,368.0,0.9417,0.5182,0.6985,150,12.47,1,0,,closed
EDGE-006132,JCT-FDR-0008-007,FUSE-XFMR-003024,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.015,77.6,1.5829,0.4724,1.007,100,12.47,3,0,,closed
EDGE-006133,FUSE-XFMR-003024,XFMR-003024,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.083,439.8,1.3859,0.5383,1.007,100,12.47,3,0,,closed
EDGE-006134,JCT-FDR-0008-007,FUSE-XFMR-003025,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.016,83.2,0.8739,0.5396,0.6985,150,12.47,3,1,,closed
EDGE-006135,FUSE-XFMR-003025,XFMR-003025,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.089,471.2,0.9423,0.5381,0.6985,150,12.47,3,1,,closed
EDGE-006136,JCT-FDR-0008-007,FUSE-XFMR-003026,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.018,94.2,1.59,0.4982,1.007,100,12.47,2,1,,closed
EDGE-006137,FUSE-XFMR-003026,XFMR-003026,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.101,534.1,1.6455,0.5148,1.007,100,12.47,2,1,,closed
EDGE-006138,JCT-FDR-0008-007,FUSE-XFMR-003027,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.02,106.1,0.2859,0.4664,0.3655,340,12.47,1,1,,closed
EDGE-006139,FUSE-XFMR-003027,XFMR-003027,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.114,601.4,0.2738,0.4338,0.3655,340,12.47,1,1,,closed
EDGE-006140,JCT-FDR-0008-007,FUSE-XFMR-003028,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.021,113.3,0.8588,0.4977,0.6985,150,12.47,2,1,,closed
EDGE-006141,FUSE-XFMR-003028,XFMR-003028,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.122,641.8,0.8128,0.5149,0.6985,150,12.47,2,1,,closed
EDGE-006142,JCT-FDR-0008-007,FUSE-XFMR-003029,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.023,122.8,1.6473,0.5261,1.007,100,12.47,1,1,,closed
EDGE-006143,FUSE-XFMR-003029,XFMR-003029,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.132,695.6,1.3692,0.4799,1.007,100,12.47,1,1,,closed
EDGE-006144,JCT-FDR-0008-007,FUSE-XFMR-003030,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.025,132.3,0.5917,0.4823,0.5345,230,12.47,2,1,,closed
EDGE-006145,FUSE-XFMR-003030,XFMR-003030,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.142,749.5,0.6208,0.4945,0.5345,230,12.47,2,1,,closed
EDGE-006146,JCT-FDR-0008-007,FUSE-XFMR-003031,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.027,143.4,1.4114,0.5445,1.007,100,12.47,2,1,,closed
EDGE-006147,FUSE-XFMR-003031,XFMR-003031,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.154,812.3,1.5882,0.4611,1.007,100,12.47,2,1,,closed
EDGE-006148,JCT-FDR-0008-007,FUSE-XFMR-003032,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.029,151.3,0.2855,0.4561,0.3655,340,12.47,2,1,,closed
EDGE-006149,FUSE-XFMR-003032,XFMR-003032,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.162,857.2,0.2724,0.4695,0.3655,340,12.47,2,1,,closed
EDGE-006150,JCT-FDR-0008-007,FUSE-XFMR-003033,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.03,159.2,0.2757,0.4654,0.3655,340,12.47,2,1,,closed
EDGE-006151,FUSE-XFMR-003033,XFMR-003033,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.171,902.1,0.3162,0.42,0.3655,340,12.47,2,1,,closed
EDGE-006152,JCT-FDR-0008-007,FUSE-XFMR-003034,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.032,170.3,0.8765,0.486,0.6985,150,12.47,1,1,,closed
EDGE-006153,FUSE-XFMR-003034,XFMR-003034,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.183,964.9,0.8849,0.4923,0.6985,150,12.47,1,1,,closed
EDGE-006154,JCT-FDR-0008-007,FUSE-XFMR-003035,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.034,181.4,0.3147,0.4479,0.3655,340,12.47,3,1,,closed
EDGE-006155,FUSE-XFMR-003035,XFMR-003035,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.195,1027.8,0.3218,0.465,0.3655,340,12.47,3,1,,closed
EDGE-006156,JCT-FDR-0008-007,FUSE-XFMR-003036,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.036,188.5,0.5618,0.4937,0.5345,230,12.47,1,1,,closed
EDGE-006157,FUSE-XFMR-003036,XFMR-003036,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.202,1068.1,0.5701,0.4853,0.5345,230,12.47,1,1,,closed
EDGE-006158,JCT-FDR-0008-007,FUSE-XFMR-003037,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.038,200.4,0.6097,0.4951,0.5345,230,12.47,1,1,,closed
EDGE-006159,FUSE-XFMR-003037,XFMR-003037,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.215,1135.5,0.593,0.4453,0.5345,230,12.47,1,1,,closed
EDGE-006160,JCT-FDR-0008-007,FUSE-XFMR-003038,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.039,204.3,0.8587,0.4679,0.6985,150,12.47,2,1,,closed
EDGE-006161,FUSE-XFMR-003038,XFMR-003038,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.219,1157.9,0.9585,0.4535,0.6985,150,12.47,2,1,,closed
EDGE-006162,JCT-FDR-0008-007,FUSE-XFMR-003039,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.041,217.8,0.9784,0.4751,0.6985,150,12.47,2,1,,closed
EDGE-006163,FUSE-XFMR-003039,XFMR-003039,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.234,1234.2,0.8767,0.5312,0.6985,150,12.47,2,1,,closed
EDGE-006164,JCT-FDR-0008-007,FUSE-XFMR-003040,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.043,227.3,0.5754,0.4899,0.5345,230,12.47,1,1,,closed
EDGE-006165,FUSE-XFMR-003040,XFMR-003040,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.244,1288.1,0.6216,0.4479,0.5345,230,12.47,1,1,,closed
EDGE-006166,JCT-FDR-0008-007,FUSE-XFMR-003041,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.044,234.4,0.3243,0.4259,0.3655,340,12.47,2,1,,closed
EDGE-006167,FUSE-XFMR-003041,XFMR-003041,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.252,1328.4,0.2713,0.4033,0.3655,340,12.47,2,1,,closed
EDGE-006168,JCT-FDR-0008-007,FUSE-XFMR-003042,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.046,242.4,0.5789,0.4845,0.5345,230,12.47,1,0,,closed
EDGE-006169,FUSE-XFMR-003042,XFMR-003042,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.26,1373.3,0.574,0.5127,0.5345,230,12.47,1,0,,closed
EDGE-006170,JCT-FDR-0008-007,FUSE-XFMR-003043,FDR-0008,SUB-003,lateral_underground,#4 CU,C,0.049,256.6,1.48,0.5055,1.007,100,12.47,1,0,,closed
EDGE-006171,FUSE-XFMR-003043,XFMR-003043,FDR-0008,SUB-003,lateral_underground,#4 CU,C,0.275,1454.1,1.3955,0.463,1.007,100,12.47,1,0,,closed
EDGE-006172,JCT-FDR-0008-007,FUSE-XFMR-003044,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.049,260.6,0.544,0.4509,0.5345,230,12.47,3,1,,closed
EDGE-006173,FUSE-XFMR-003044,XFMR-003044,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.28,1476.6,0.5757,0.4558,0.5345,230,12.47,3,1,,closed
EDGE-006174,JCT-FDR-0008-007,FUSE-XFMR-003045,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.051,271.7,0.8859,0.4962,0.6985,150,12.47,3,1,,closed
EDGE-006175,FUSE-XFMR-003045,XFMR-003045,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.292,1539.4,0.837,0.4939,0.6985,150,12.47,3,1,,closed
EDGE-006176,JCT-FDR-0008-007,FUSE-XFMR-003046,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.054,284.3,0.9618,0.4612,0.6985,150,12.47,2,0,,closed
EDGE-006177,FUSE-XFMR-003046,XFMR-003046,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.305,1611.2,0.9145,0.4786,0.6985,150,12.47,2,0,,closed
EDGE-006178,JCT-FDR-0008-007,FUSE-XFMR-003047,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.055,291.5,1.511,0.5488,1.007,100,12.47,1,0,,closed
EDGE-006179,FUSE-XFMR-003047,XFMR-003047,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.313,1651.6,1.4452,0.4949,1.007,100,12.47,1,0,,closed
EDGE-006180,JCT-FDR-0008-007,FUSE-XFMR-003048,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.057,302.5,1.4522,0.4667,1.007,100,12.47,1,1,,closed
EDGE-006181,FUSE-XFMR-003048,XFMR-003048,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.325,1714.4,1.6144,0.5129,1.007,100,12.47,1,1,,closed
EDGE-006182,JCT-FDR-0008-007,FUSE-XFMR-003049,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.058,308.9,0.8131,0.5077,0.6985,150,12.47,1,1,,closed
EDGE-006183,FUSE-XFMR-003049,XFMR-003049,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.332,1750.3,0.9594,0.5472,0.6985,150,12.47,1,1,,closed
EDGE-006184,JCT-FDR-0008-007,FUSE-XFMR-003050,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.06,317.6,0.6022,0.4962,0.5345,230,12.47,1,1,,closed
EDGE-006185,FUSE-XFMR-003050,XFMR-003050,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.341,1799.7,0.5736,0.4497,0.5345,230,12.47,1,1,,closed
EDGE-006186,JCT-FDR-0008-007,FUSE-XFMR-003051,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.063,330.3,1.4371,0.5143,1.007,100,12.47,1,1,,closed
EDGE-006187,FUSE-XFMR-003051,XFMR-003051,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.354,1871.5,1.414,0.5456,1.007,100,12.47,1,1,,closed
EDGE-006188,JCT-FDR-0008-007,FUSE-XFMR-003052,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.064,336.6,0.8077,0.4568,0.6985,150,12.47,1,0,,closed
EDGE-006189,FUSE-XFMR-003052,XFMR-003052,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.361,1907.4,0.9585,0.5441,0.6985,150,12.47,1,0,,closed
EDGE-006190,JCT-FDR-0008-007,FUSE-XFMR-003053,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.066,346.9,1.3803,0.4944,1.007,100,12.47,1,1,,closed
EDGE-006191,FUSE-XFMR-003053,XFMR-003053,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.372,1965.7,1.5742,0.4632,1.007,100,12.47,1,1,,closed
EDGE-006192,JCT-FDR-0008-007,FUSE-XFMR-003054,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.068,358.8,0.8121,0.5157,0.6985,150,12.47,3,1,,closed
EDGE-006193,FUSE-XFMR-003054,XFMR-003054,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.385,2033.1,0.8585,0.5313,0.6985,150,12.47,3,1,,closed
EDGE-006194,JCT-FDR-0008-007,FUSE-XFMR-003055,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.069,365.9,1.5188,0.5237,1.007,100,12.47,2,1,,closed
EDGE-006195,FUSE-XFMR-003055,XFMR-003055,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.393,2073.5,1.6366,0.5502,1.007,100,12.47,2,1,,closed
EDGE-006196,JCT-FDR-0008-007,FUSE-XFMR-003056,FDR-0008,SUB-003,lateral_underground,1/0 AL,C,0.071,376.2,0.5867,0.459,0.5345,230,12.47,1,0,,closed
EDGE-006197,FUSE-XFMR-003056,XFMR-003056,FDR-0008,SUB-003,lateral_underground,1/0 AL,C,0.404,2131.8,0.5751,0.5147,0.5345,230,12.47,1,0,,closed
EDGE-006198,JCT-FDR-0008-007,FUSE-XFMR-003057,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.073,385.7,0.5949,0.4314,0.5345,230,12.47,1,0,,closed
EDGE-006199,FUSE-XFMR-003057,XFMR-003057,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.414,2185.7,0.5562,0.4768,0.5345,230,12.47,1,0,,closed
EDGE-006200,JCT-FDR-0008-007,FUSE-XFMR-003058,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.074,392.8,0.8899,0.4586,0.6985,150,12.47,2,1,,closed
EDGE-006201,FUSE-XFMR-003058,XFMR-003058,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.422,2226.0,0.9407,0.4742,0.6985,150,12.47,2,1,,closed
EDGE-006202,JCT-FDR-0008-007,FUSE-XFMR-003059,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.076,403.1,0.2683,0.4501,0.3655,340,12.47,1,1,,closed
EDGE-006203,FUSE-XFMR-003059,XFMR-003059,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.433,2284.4,0.294,0.4559,0.3655,340,12.47,1,1,,closed
EDGE-006204,JCT-FDR-0008-007,FUSE-XFMR-003060,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.078,411.0,0.5486,0.4773,0.5345,230,12.47,1,1,,closed
EDGE-006205,FUSE-XFMR-003060,XFMR-003060,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.441,2329.3,0.5372,0.4894,0.5345,230,12.47,1,1,,closed
EDGE-006206,JCT-FDR-0008-007,FUSE-XFMR-003061,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.08,421.3,1.405,0.5433,1.007,100,12.47,3,1,,closed
EDGE-006207,FUSE-XFMR-003061,XFMR-003061,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.452,2387.6,1.5727,0.4647,1.007,100,12.47,3,1,,closed
EDGE-006208,JCT-FDR-0008-007,FUSE-XFMR-003062,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.082,430.8,0.5777,0.4386,0.5345,230,12.47,2,0,,closed
EDGE-006209,FUSE-XFMR-003062,XFMR-003062,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.462,2441.5,0.6083,0.437,0.5345,230,12.47,2,0,,closed
EDGE-006210,JCT-FDR-0008-007,FUSE-XFMR-003063,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.083,439.6,0.287,0.4702,0.3655,340,12.47,1,1,,closed
EDGE-006211,FUSE-XFMR-003063,XFMR-003063,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.472,2490.8,0.2832,0.444,0.3655,340,12.47,1,1,,closed
EDGE-006212,JCT-FDR-0008-007,FUSE-XFMR-003064,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.085,449.1,1.511,0.4857,1.007,100,12.47,1,1,,closed
EDGE-006213,FUSE-XFMR-003064,XFMR-003064,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.482,2544.7,1.519,0.5533,1.007,100,12.47,1,1,,closed
EDGE-006214,JCT-FDR-0008-007,FUSE-XFMR-003065,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.087,457.0,0.5806,0.4876,0.5345,230,12.47,3,0,,closed
EDGE-006215,FUSE-XFMR-003065,XFMR-003065,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.49,2589.6,0.5924,0.4412,0.5345,230,12.47,3,0,,closed
EDGE-006216,JCT-FDR-0008-007,FUSE-XFMR-003066,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.089,472.0,0.8542,0.5252,0.6985,150,12.47,2,1,,closed
EDGE-006217,FUSE-XFMR-003066,XFMR-003066,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.507,2674.8,0.8402,0.5476,0.6985,150,12.47,2,1,,closed
EDGE-006218,JCT-FDR-0008-007,FUSE-XFMR-003067,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.091,480.0,0.5927,0.4321,0.5345,230,12.47,2,1,,closed
EDGE-006219,FUSE-XFMR-003067,XFMR-003067,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.515,2719.7,0.622,0.4349,0.5345,230,12.47,2,1,,closed
EDGE-006220,JCT-FDR-0008-007,FUSE-XFMR-003068,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.092,487.1,0.8328,0.5488,0.6985,150,12.47,2,1,,closed
EDGE-006221,FUSE-XFMR-003068,XFMR-003068,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.523,2760.1,0.8248,0.4538,0.6985,150,12.47,2,1,,closed
EDGE-006222,JCT-FDR-0008-007,FUSE-XFMR-003069,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.094,496.6,0.6163,0.5178,0.5345,230,12.47,2,1,,closed
EDGE-006223,FUSE-XFMR-003069,XFMR-003069,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.533,2814.0,0.6266,0.4993,0.5345,230,12.47,2,1,,closed
EDGE-006224,JCT-FDR-0008-007,FUSE-XFMR-003070,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.096,508.5,0.5354,0.4684,0.5345,230,12.47,1,1,,closed
EDGE-006225,FUSE-XFMR-003070,XFMR-003070,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.546,2881.3,0.5603,0.5229,0.5345,230,12.47,1,1,,closed
EDGE-006226,JCT-FDR-0008-007,FUSE-XFMR-003071,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.098,518.0,1.4686,0.4966,1.007,100,12.47,1,1,,closed
EDGE-006227,FUSE-XFMR-003071,XFMR-003071,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.556,2935.2,1.5567,0.5016,1.007,100,12.47,1,1,,closed
EDGE-006228,JCT-FDR-0008-007,FUSE-XFMR-003072,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.099,523.5,0.6303,0.4666,0.5345,230,12.47,1,1,,closed
EDGE-006229,FUSE-XFMR-003072,XFMR-003072,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.562,2966.6,0.641,0.4609,0.5345,230,12.47,1,1,,closed
EDGE-006230,JCT-FDR-0008-007,FUSE-XFMR-003073,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.101,532.2,1.3859,0.5532,1.007,100,12.47,2,1,,closed
EDGE-006231,FUSE-XFMR-003073,XFMR-003073,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.571,3015.9,1.5013,0.4941,1.007,100,12.47,2,1,,closed
EDGE-006232,JCT-FDR-0008-007,FUSE-XFMR-003074,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.103,543.3,0.5332,0.5082,0.5345,230,12.47,1,0,,closed
EDGE-006233,FUSE-XFMR-003074,XFMR-003074,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.583,3078.8,0.6186,0.4914,0.5345,230,12.47,1,0,,closed
EDGE-006234,JCT-FDR-0008-007,FUSE-XFMR-003075,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.105,555.2,1.3644,0.4805,1.007,100,12.47,1,0,,closed
EDGE-006235,FUSE-XFMR-003075,XFMR-003075,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.596,3146.1,1.5627,0.4959,1.007,100,12.47,1,0,,closed
EDGE-006236,JCT-FDR-0008-007,FUSE-XFMR-003076,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.107,563.9,0.5791,0.4857,0.5345,230,12.47,1,1,,closed
EDGE-006237,FUSE-XFMR-003076,XFMR-003076,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.605,3195.5,0.6503,0.4779,0.5345,230,12.47,1,1,,closed
EDGE-006238,JCT-FDR-0008-007,FUSE-XFMR-003077,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.109,574.2,1.646,0.4783,1.007,100,12.47,1,1,,closed
EDGE-006239,FUSE-XFMR-003077,XFMR-003077,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.616,3253.8,1.4608,0.5267,1.007,100,12.47,1,1,,closed
EDGE-006240,JCT-FDR-0008-007,FUSE-XFMR-003078,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.111,583.7,0.6057,0.4638,0.5345,230,12.47,2,1,,closed
EDGE-006241,FUSE-XFMR-003078,XFMR-003078,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.626,3307.7,0.5813,0.4664,0.5345,230,12.47,2,1,,closed
EDGE-006242,JCT-FDR-0008-007,FUSE-XFMR-003079,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.111,588.5,0.891,0.5041,0.6985,150,12.47,1,1,,closed
EDGE-006243,FUSE-XFMR-003079,XFMR-003079,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.632,3334.6,0.819,0.4757,0.6985,150,12.47,1,1,,closed
EDGE-006244,JCT-FDR-0008-007,FUSE-XFMR-003080,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.114,599.5,0.3263,0.4217,0.3655,340,12.47,1,1,,closed
EDGE-006245,FUSE-XFMR-003080,XFMR-003080,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.643,3397.4,0.2782,0.4339,0.3655,340,12.47,1,1,,closed
EDGE-006246,JCT-FDR-0008-007,FUSE-XFMR-003081,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.115,608.3,1.5494,0.5215,1.007,100,12.47,2,1,,closed
EDGE-006247,FUSE-XFMR-003081,XFMR-003081,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.653,3446.8,1.5718,0.48,1.007,100,12.47,2,1,,closed
EDGE-006248,JCT-FDR-0008-007,FUSE-XFMR-003082,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.117,616.2,0.5836,0.4993,0.5345,230,12.47,1,1,,closed
EDGE-006249,FUSE-XFMR-003082,XFMR-003082,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.661,3491.7,0.6206,0.4364,0.5345,230,12.47,1,1,,closed
EDGE-006250,JCT-FDR-0008-007,FUSE-XFMR-003083,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.119,628.8,0.3138,0.4258,0.3655,340,12.47,1,1,,closed
EDGE-006251,FUSE-XFMR-003083,XFMR-003083,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.675,3563.5,0.2919,0.4207,0.3655,340,12.47,1,1,,closed
EDGE-006252,JCT-FDR-0008-007,FUSE-XFMR-003084,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.12,636.0,0.6132,0.4604,0.5345,230,12.47,1,1,,closed
EDGE-006253,FUSE-XFMR-003084,XFMR-003084,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.683,3603.9,0.5636,0.4373,0.5345,230,12.47,1,1,,closed
EDGE-006254,JCT-FDR-0008-007,FUSE-XFMR-003085,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.123,649.4,0.644,0.467,0.5345,230,12.47,2,1,,closed
EDGE-006255,FUSE-XFMR-003085,XFMR-003085,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.697,3680.2,0.6487,0.5216,0.5345,230,12.47,2,1,,closed
EDGE-006256,JCT-FDR-0008-007,FUSE-XFMR-003086,FDR-0008,SUB-003,lateral_underground,1/0 AL,AB,0.125,658.9,0.5667,0.4404,0.5345,230,12.47,2,0,,closed
EDGE-006257,FUSE-XFMR-003086,XFMR-003086,FDR-0008,SUB-003,lateral_underground,1/0 AL,AB,0.707,3734.0,0.5406,0.4648,0.5345,230,12.47,2,0,,closed
EDGE-006258,JCT-FDR-0008-007,FUSE-XFMR-003087,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.126,665.3,1.6276,0.5077,1.007,100,12.47,2,1,,closed
EDGE-006259,FUSE-XFMR-003087,XFMR-003087,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.714,3769.9,1.5179,0.4779,1.007,100,12.47,2,1,,closed
EDGE-006260,JCT-FDR-0008-007,FUSE-XFMR-003088,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.128,674.8,0.2896,0.4035,0.3655,340,12.47,2,0,,closed
EDGE-006261,FUSE-XFMR-003088,XFMR-003088,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.724,3823.8,0.2814,0.4276,0.3655,340,12.47,2,0,,closed
EDGE-006262,JCT-FDR-0008-007,FUSE-XFMR-003089,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.13,686.7,0.276,0.4595,0.3655,340,12.47,1,0,,closed
EDGE-006263,FUSE-XFMR-003089,XFMR-003089,FDR-0008,SUB-003,lateral_underground,4/0 AL,A,0.737,3891.1,0.321,0.3978,0.3655,340,12.47,1,0,,closed
EDGE-006264,JCT-FDR-0008-007,FUSE-XFMR-003090,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.132,695.4,0.2718,0.4702,0.3655,340,12.47,3,1,,closed
EDGE-006265,FUSE-XFMR-003090,XFMR-003090,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.746,3940.5,0.3027,0.4668,0.3655,340,12.47,3,1,,closed
EDGE-006266,JCT-FDR-0008-007,FUSE-XFMR-003091,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.133,702.5,0.5834,0.4923,0.5345,230,12.47,2,0,,closed
EDGE-006267,FUSE-XFMR-003091,XFMR-003091,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.754,3980.9,0.5445,0.4382,0.5345,230,12.47,2,0,,closed
EDGE-006268,JCT-FDR-0008-007,FUSE-XFMR-003092,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.135,711.2,0.2912,0.439,0.3655,340,12.47,1,1,,closed
EDGE-006269,FUSE-XFMR-003092,XFMR-003092,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.763,4030.2,0.2773,0.4411,0.3655,340,12.47,1,1,,closed
EDGE-006270,JCT-FDR-0008-007,FUSE-XFMR-003093,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.137,720.7,0.9836,0.5435,0.6985,150,12.47,2,1,,closed
EDGE-006271,FUSE-XFMR-003093,XFMR-003093,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.773,4084.1,0.9323,0.4932,0.6985,150,12.47,2,1,,closed
EDGE-006272,JCT-FDR-0008-007,FUSE-XFMR-003094,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.138,731.0,0.3168,0.4737,0.3655,340,12.47,1,1,,closed
EDGE-006273,FUSE-XFMR-003094,XFMR-003094,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.785,4142.4,0.3254,0.4739,0.3655,340,12.47,1,1,,closed
EDGE-006274,JCT-FDR-0008-007,FUSE-XFMR-003095,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.141,742.9,0.8131,0.4783,0.6985,150,12.47,2,0,,closed
EDGE-006275,FUSE-XFMR-003095,XFMR-003095,FDR-0008,SUB-003,lateral_underground,#2 ACSR,BC,0.797,4209.7,0.9309,0.5178,0.6985,150,12.47,2,0,,closed
EDGE-006276,JCT-FDR-0008-007,FUSE-XFMR-003096,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.142,751.6,0.2899,0.4404,0.3655,340,12.47,2,1,,closed
EDGE-006277,FUSE-XFMR-003096,XFMR-003096,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.807,4259.1,0.2683,0.4469,0.3655,340,12.47,2,1,,closed
EDGE-006278,JCT-FDR-0008-007,FUSE-XFMR-003097,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.144,757.9,0.8939,0.5452,0.6985,150,12.47,2,0,,closed
EDGE-006279,FUSE-XFMR-003097,XFMR-003097,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AB,0.813,4295.0,0.9116,0.4717,0.6985,150,12.47,2,0,,closed
EDGE-006280,JCT-FDR-0008-007,FUSE-XFMR-003098,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.146,769.0,1.4172,0.561,1.007,100,12.47,1,1,,closed
EDGE-006281,FUSE-XFMR-003098,XFMR-003098,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.825,4357.8,1.4527,0.5401,1.007,100,12.47,1,1,,closed
EDGE-006282,JCT-FDR-0008-007,FUSE-XFMR-003099,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.148,780.9,0.3182,0.4089,0.3655,340,12.47,2,1,,closed
EDGE-006283,FUSE-XFMR-003099,XFMR-003099,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.838,4425.2,0.272,0.4146,0.3655,340,12.47,2,1,,closed
EDGE-006284,JCT-FDR-0008-007,FUSE-XFMR-003100,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.149,788.8,0.2969,0.3958,0.3655,340,12.47,2,1,,closed
EDGE-006285,FUSE-XFMR-003100,XFMR-003100,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.847,4470.0,0.3242,0.4142,0.3655,340,12.47,2,1,,closed
EDGE-006286,JCT-FDR-0008-007,FUSE-XFMR-003101,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.151,798.3,0.268,0.4235,0.3655,340,12.47,2,1,,closed
EDGE-006287,FUSE-XFMR-003101,XFMR-003101,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.857,4523.9,0.2879,0.4467,0.3655,340,12.47,2,1,,closed
EDGE-006288,JCT-FDR-0008-007,FUSE-XFMR-003102,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.153,808.6,0.3189,0.4584,0.3655,340,12.47,1,1,,closed
EDGE-006289,FUSE-XFMR-003102,XFMR-003102,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.868,4582.2,0.3183,0.4193,0.3655,340,12.47,1,1,,closed
EDGE-006290,JCT-FDR-0008-007,FUSE-XFMR-003103,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.154,815.0,0.3069,0.4067,0.3655,340,12.47,1,0,,closed
EDGE-006291,FUSE-XFMR-003103,XFMR-003103,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.875,4618.2,0.2786,0.4488,0.3655,340,12.47,1,0,,closed
EDGE-006292,JCT-FDR-0008-007,FUSE-XFMR-003104,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.156,824.5,0.2813,0.4334,0.3655,340,12.47,2,0,,closed
EDGE-006293,FUSE-XFMR-003104,XFMR-003104,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.885,4672.0,0.312,0.4391,0.3655,340,12.47,2,0,,closed
EDGE-006294,JCT-FDR-0008-007,FUSE-XFMR-003105,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.158,835.6,0.278,0.4559,0.3655,340,12.47,1,1,,closed
EDGE-006295,FUSE-XFMR-003105,XFMR-003105,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.897,4734.8,0.2771,0.4119,0.3655,340,12.47,1,1,,closed
EDGE-006296,JCT-FDR-0008-007,FUSE-XFMR-003106,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.16,844.3,1.4386,0.5155,1.007,100,12.47,2,1,,closed
EDGE-006297,FUSE-XFMR-003106,XFMR-003106,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.906,4784.2,1.5085,0.5345,1.007,100,12.47,2,1,,closed
EDGE-006298,JCT-FDR-0008-007,JCT-FDR-0008-008,FDR-0008,SUB-003,primary_overhead,336 ACSR,ABC,0.89,4699.2,0.3258,0.4354,0.3574,400,12.47,3,1,,closed
EDGE-006299,JCT-FDR-0008-008,FUSE-XFMR-003107,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.001,4.0,0.837,0.4676,0.6985,150,12.47,3,1,,closed
EDGE-006300,FUSE-XFMR-003107,XFMR-003107,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.004,22.4,0.8125,0.4526,0.6985,150,12.47,3,1,,closed
EDGE-006301,JCT-FDR-0008-008,FUSE-XFMR-003108,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.002,11.9,0.2748,0.4241,0.3655,340,12.47,1,1,,closed
EDGE-006302,FUSE-XFMR-003108,XFMR-003108,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.013,67.3,0.2855,0.394,0.3655,340,12.47,1,1,,closed
EDGE-006303,JCT-FDR-0008-008,FUSE-XFMR-003109,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.004,20.6,0.2976,0.4077,0.3655,340,12.47,2,1,,closed
EDGE-006304,FUSE-XFMR-003109,XFMR-003109,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.022,116.7,0.297,0.4102,0.3655,340,12.47,2,1,,closed
EDGE-006305,JCT-FDR-0008-008,FUSE-XFMR-003110,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.005,27.7,0.5582,0.5205,0.5345,230,12.47,3,1,,closed
EDGE-006306,FUSE-XFMR-003110,XFMR-003110,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.03,157.1,0.5657,0.459,0.5345,230,12.47,3,1,,closed
EDGE-006307,JCT-FDR-0008-008,FUSE-XFMR-003111,FDR-0008,SUB-003,lateral_underground,1/0 AL,B,0.007,36.4,0.5502,0.4342,0.5345,230,12.47,1,0,,closed
EDGE-006308,FUSE-XFMR-003111,XFMR-003111,FDR-0008,SUB-003,lateral_underground,1/0 AL,B,0.039,206.4,0.5571,0.5142,0.5345,230,12.47,1,0,,closed
EDGE-006309,JCT-FDR-0008-008,FUSE-XFMR-003112,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.009,48.3,1.6234,0.5201,1.007,100,12.47,3,0,,closed
EDGE-006310,FUSE-XFMR-003112,XFMR-003112,FDR-0008,SUB-003,lateral_underground,#4 CU,ABC,0.052,273.8,1.5115,0.4777,1.007,100,12.47,3,0,,closed
EDGE-006311,JCT-FDR-0008-008,FUSE-XFMR-003113,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.011,57.0,0.2725,0.4543,0.3655,340,12.47,2,0,,closed
EDGE-006312,FUSE-XFMR-003113,XFMR-003113,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.061,323.1,0.3237,0.4374,0.3655,340,12.47,2,0,,closed
EDGE-006313,JCT-FDR-0008-008,FUSE-XFMR-003114,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.012,64.2,0.6272,0.4688,0.5345,230,12.47,1,1,,closed
EDGE-006314,FUSE-XFMR-003114,XFMR-003114,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.069,363.5,0.5461,0.438,0.5345,230,12.47,1,1,,closed
EDGE-006315,JCT-FDR-0008-008,FUSE-XFMR-003115,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.014,73.7,1.5799,0.4837,1.007,100,12.47,1,1,,closed
EDGE-006316,FUSE-XFMR-003115,XFMR-003115,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.079,417.4,1.5797,0.5567,1.007,100,12.47,1,1,,closed
EDGE-006317,JCT-FDR-0008-008,FUSE-XFMR-003116,FDR-0008,SUB-003,lateral_underground,#2 ACSR,ABC,0.016,84.0,0.9788,0.5117,0.6985,150,12.47,3,0,,closed
EDGE-006318,FUSE-XFMR-003116,XFMR-003116,FDR-0008,SUB-003,lateral_underground,#2 ACSR,ABC,0.09,475.7,0.9051,0.496,0.6985,150,12.47,3,0,,closed
EDGE-006319,JCT-FDR-0008-008,FUSE-XFMR-003117,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.018,95.8,0.567,0.4719,0.5345,230,12.47,2,1,,closed
EDGE-006320,FUSE-XFMR-003117,XFMR-003117,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.103,543.0,0.6194,0.5025,0.5345,230,12.47,2,1,,closed
EDGE-006321,JCT-FDR-0008-008,FUSE-XFMR-003118,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.02,106.1,0.5724,0.4599,0.5345,230,12.47,3,0,,closed
EDGE-006322,FUSE-XFMR-003118,XFMR-003118,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.114,601.4,0.5482,0.444,0.5345,230,12.47,3,0,,closed
EDGE-006323,JCT-FDR-0008-008,FUSE-XFMR-003119,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.022,114.8,1.5431,0.488,1.007,100,12.47,2,1,,closed
EDGE-006324,FUSE-XFMR-003119,XFMR-003119,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.123,650.8,1.4655,0.4908,1.007,100,12.47,2,1,,closed
EDGE-006325,JCT-FDR-0008-008,FUSE-XFMR-003120,FDR-0008,SUB-003,lateral_underground,#4 CU,AB,0.023,120.4,1.607,0.5308,1.007,100,12.47,2,0,,closed
EDGE-006326,FUSE-XFMR-003120,XFMR-003120,FDR-0008,SUB-003,lateral_underground,#4 CU,AB,0.129,682.2,1.4848,0.5506,1.007,100,12.47,2,0,,closed
EDGE-006327,JCT-FDR-0008-008,FUSE-XFMR-003121,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.025,133.1,0.2864,0.422,0.3655,340,12.47,2,1,,closed
EDGE-006328,FUSE-XFMR-003121,XFMR-003121,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.143,754.0,0.2761,0.4075,0.3655,340,12.47,2,1,,closed
EDGE-006329,JCT-FDR-0008-008,FUSE-XFMR-003122,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.027,140.2,0.6461,0.5022,0.5345,230,12.47,2,0,,closed
EDGE-006330,FUSE-XFMR-003122,XFMR-003122,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.15,794.4,0.5676,0.4723,0.5345,230,12.47,2,0,,closed
EDGE-006331,JCT-FDR-0008-008,FUSE-XFMR-003123,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.028,148.9,0.8504,0.5118,0.6985,150,12.47,1,1,,closed
EDGE-006332,FUSE-XFMR-003123,XFMR-003123,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.16,843.7,0.8124,0.4723,0.6985,150,12.47,1,1,,closed
EDGE-006333,JCT-FDR-0008-008,FUSE-XFMR-003124,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.03,158.4,0.8333,0.5287,0.6985,150,12.47,2,1,,closed
EDGE-006334,FUSE-XFMR-003124,XFMR-003124,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.17,897.6,0.9331,0.4645,0.6985,150,12.47,2,1,,closed
EDGE-006335,JCT-FDR-0008-008,FUSE-XFMR-003125,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.032,167.1,0.6281,0.4312,0.5345,230,12.47,2,1,,closed
EDGE-006336,FUSE-XFMR-003125,XFMR-003125,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AC,0.179,947.0,0.5728,0.4888,0.5345,230,12.47,2,1,,closed
EDGE-006337,JCT-FDR-0008-008,FUSE-XFMR-003126,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.034,177.4,1.5567,0.5452,1.007,100,12.47,1,0,,closed
EDGE-006338,FUSE-XFMR-003126,XFMR-003126,FDR-0008,SUB-003,lateral_underground,#4 CU,A,0.19,1005.3,1.3591,0.4793,1.007,100,12.47,1,0,,closed
EDGE-006339,JCT-FDR-0008-008,FUSE-XFMR-003127,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.036,188.5,0.2852,0.4735,0.3655,340,12.47,2,1,,closed
EDGE-006340,FUSE-XFMR-003127,XFMR-003127,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.202,1068.1,0.3239,0.4113,0.3655,340,12.47,2,1,,closed
EDGE-006341,JCT-FDR-0008-008,FUSE-XFMR-003128,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.038,198.8,0.3201,0.4556,0.3655,340,12.47,2,0,,closed
EDGE-006342,FUSE-XFMR-003128,XFMR-003128,FDR-0008,SUB-003,lateral_underground,4/0 AL,AC,0.213,1126.5,0.2945,0.458,0.3655,340,12.47,2,0,,closed
EDGE-006343,JCT-FDR-0008-008,FUSE-XFMR-003129,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.039,208.3,0.8744,0.4991,0.6985,150,12.47,2,1,,closed
EDGE-006344,FUSE-XFMR-003129,XFMR-003129,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.224,1180.3,0.8346,0.5176,0.6985,150,12.47,2,1,,closed
EDGE-006345,JCT-FDR-0008-008,FUSE-XFMR-003130,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.041,216.2,0.9768,0.4879,0.6985,150,12.47,1,1,,closed
EDGE-006346,FUSE-XFMR-003130,XFMR-003130,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.232,1225.2,0.884,0.4685,0.6985,150,12.47,1,1,,closed
EDGE-006347,JCT-FDR-0008-008,FUSE-XFMR-003131,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.043,224.9,0.935,0.5038,0.6985,150,12.47,3,1,,closed
EDGE-006348,FUSE-XFMR-003131,XFMR-003131,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,ABC,0.241,1274.6,0.8303,0.4726,0.6985,150,12.47,3,1,,closed
EDGE-006349,JCT-FDR-0008-008,FUSE-XFMR-003132,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.045,235.2,0.6001,0.4543,0.5345,230,12.47,3,1,,closed
EDGE-006350,FUSE-XFMR-003132,XFMR-003132,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.252,1332.9,0.6199,0.5122,0.5345,230,12.47,3,1,,closed
EDGE-006351,JCT-FDR-0008-008,FUSE-XFMR-003133,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.046,245.5,0.9645,0.4792,0.6985,150,12.47,1,0,,closed
EDGE-006352,FUSE-XFMR-003133,XFMR-003133,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.264,1391.3,0.8847,0.5519,0.6985,150,12.47,1,0,,closed
EDGE-006353,JCT-FDR-0008-008,FUSE-XFMR-003134,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.048,253.4,0.9743,0.5082,0.6985,150,12.47,2,1,,closed
EDGE-006354,FUSE-XFMR-003134,XFMR-003134,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.272,1436.2,0.9807,0.5346,0.6985,150,12.47,2,1,,closed
EDGE-006355,JCT-FDR-0008-008,FUSE-XFMR-003135,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.05,261.4,0.614,0.4515,0.5345,230,12.47,2,1,,closed
EDGE-006356,FUSE-XFMR-003135,XFMR-003135,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.281,1481.0,0.6274,0.4456,0.5345,230,12.47,2,1,,closed
EDGE-006357,JCT-FDR-0008-008,FUSE-XFMR-003136,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.051,270.1,0.2897,0.4762,0.3655,340,12.47,3,1,,closed
EDGE-006358,FUSE-XFMR-003136,XFMR-003136,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.29,1530.4,0.2735,0.4332,0.3655,340,12.47,3,1,,closed
EDGE-006359,JCT-FDR-0008-008,FUSE-XFMR-003137,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.054,283.5,0.9436,0.4865,0.6985,150,12.47,1,1,,closed
EDGE-006360,FUSE-XFMR-003137,XFMR-003137,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.304,1606.7,0.8754,0.5044,0.6985,150,12.47,1,1,,closed
EDGE-006361,JCT-FDR-0008-008,FUSE-XFMR-003138,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.055,288.3,0.9055,0.5001,0.6985,150,12.47,1,1,,closed
EDGE-006362,FUSE-XFMR-003138,XFMR-003138,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,A,0.309,1633.6,0.8769,0.4694,0.6985,150,12.47,1,1,,closed
EDGE-006363,JCT-FDR-0008-008,FUSE-XFMR-003139,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.057,300.2,0.6073,0.5206,0.5345,230,12.47,3,1,,closed
EDGE-006364,FUSE-XFMR-003139,XFMR-003139,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.322,1701.0,0.5384,0.5107,0.5345,230,12.47,3,1,,closed
EDGE-006365,JCT-FDR-0008-008,FUSE-XFMR-003140,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.058,307.3,1.624,0.5118,1.007,100,12.47,1,1,,closed
EDGE-006366,FUSE-XFMR-003140,XFMR-003140,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.33,1741.3,1.5831,0.4675,1.007,100,12.47,1,1,,closed
EDGE-006367,JCT-FDR-0008-008,FUSE-XFMR-003141,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.06,319.2,1.3709,0.466,1.007,100,12.47,1,1,,closed
