edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-006368,FUSE-XFMR-003141,XFMR-003141,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.343,1808.7,1.4331,0.5065,1.007,100,12.47,1,1,,closed
EDGE-006369,JCT-FDR-0008-008,FUSE-XFMR-003142,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.062,326.3,0.5993,0.4618,0.5345,230,12.47,2,1,,closed
EDGE-006370,FUSE-XFMR-003142,XFMR-003142,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.35,1849.1,0.6347,0.4996,0.5345,230,12.47,2,1,,closed
EDGE-006371,JCT-FDR-0008-008,FUSE-XFMR-003143,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.064,335.8,1.4943,0.4641,1.007,100,12.47,1,1,,closed
EDGE-006372,FUSE-XFMR-003143,XFMR-003143,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.36,1902.9,1.3795,0.4857,1.007,100,12.47,1,1,,closed
EDGE-006373,JCT-FDR-0008-008,FUSE-XFMR-003144,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.066,347.7,0.2984,0.4278,0.3655,340,12.47,2,1,,closed
EDGE-006374,FUSE-XFMR-003144,XFMR-003144,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.373,1970.2,0.3125,0.3969,0.3655,340,12.47,2,1,,closed
EDGE-006375,JCT-FDR-0008-008,FUSE-XFMR-003145,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.068,357.2,1.6131,0.538,1.007,100,12.47,2,1,,closed
EDGE-006376,FUSE-XFMR-003145,XFMR-003145,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.383,2024.1,1.6022,0.4698,1.007,100,12.47,2,1,,closed
EDGE-006377,JCT-FDR-0008-008,FUSE-XFMR-003146,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.069,366.7,0.2776,0.4177,0.3655,340,12.47,1,1,,closed
EDGE-006378,FUSE-XFMR-003146,XFMR-003146,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.394,2077.9,0.326,0.4234,0.3655,340,12.47,1,1,,closed
EDGE-006379,JCT-FDR-0008-008,FUSE-XFMR-003147,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.071,374.6,1.5166,0.5036,1.007,100,12.47,2,1,,closed
EDGE-006380,FUSE-XFMR-003147,XFMR-003147,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.402,2122.8,1.56,0.5088,1.007,100,12.47,2,1,,closed
EDGE-006381,JCT-FDR-0008-008,FUSE-XFMR-003148,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.073,384.9,0.2712,0.3926,0.3655,340,12.47,3,1,,closed
EDGE-006382,FUSE-XFMR-003148,XFMR-003148,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.413,2181.2,0.2789,0.4565,0.3655,340,12.47,3,1,,closed
EDGE-006383,JCT-FDR-0008-008,FUSE-XFMR-003149,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.074,392.0,0.639,0.4588,0.5345,230,12.47,2,1,,closed
EDGE-006384,FUSE-XFMR-003149,XFMR-003149,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.421,2221.6,0.5685,0.4404,0.5345,230,12.47,2,1,,closed
EDGE-006385,JCT-FDR-0008-008,FUSE-XFMR-003150,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.077,404.7,0.9051,0.542,0.6985,150,12.47,2,1,,closed
EDGE-006386,FUSE-XFMR-003150,XFMR-003150,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.434,2293.4,0.8583,0.4939,0.6985,150,12.47,2,1,,closed
EDGE-006387,JCT-FDR-0008-008,FUSE-XFMR-003151,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.078,410.3,0.2937,0.4596,0.3655,340,12.47,1,1,,closed
EDGE-006388,FUSE-XFMR-003151,XFMR-003151,FDR-0008,SUB-003,lateral_overhead,4/0 AL,C,0.44,2324.8,0.2675,0.4362,0.3655,340,12.47,1,1,,closed
EDGE-006389,JCT-FDR-0008-008,FUSE-XFMR-003152,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.08,419.8,0.3018,0.4307,0.3655,340,12.47,2,1,,closed
EDGE-006390,FUSE-XFMR-003152,XFMR-003152,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AB,0.451,2378.6,0.2894,0.3909,0.3655,340,12.47,2,1,,closed
EDGE-006391,JCT-FDR-0008-008,FUSE-XFMR-003153,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.082,431.6,0.2879,0.4139,0.3655,340,12.47,3,1,,closed
EDGE-006392,FUSE-XFMR-003153,XFMR-003153,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.463,2446.0,0.3001,0.4767,0.3655,340,12.47,3,1,,closed
EDGE-006393,JCT-FDR-0008-008,FUSE-XFMR-003154,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.084,443.5,0.5914,0.4632,0.5345,230,12.47,2,1,,closed
EDGE-006394,FUSE-XFMR-003154,XFMR-003154,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.476,2513.3,0.6084,0.5224,0.5345,230,12.47,2,1,,closed
EDGE-006395,JCT-FDR-0008-008,FUSE-XFMR-003155,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.086,452.2,0.8446,0.5449,0.6985,150,12.47,1,0,,closed
EDGE-006396,FUSE-XFMR-003155,XFMR-003155,FDR-0008,SUB-003,lateral_underground,#2 ACSR,C,0.485,2562.6,0.8721,0.4666,0.6985,150,12.47,1,0,,closed
EDGE-006397,JCT-FDR-0008-008,FUSE-XFMR-003156,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.087,457.0,0.2867,0.4366,0.3655,340,12.47,3,1,,closed
EDGE-006398,FUSE-XFMR-003156,XFMR-003156,FDR-0008,SUB-003,lateral_overhead,4/0 AL,ABC,0.49,2589.6,0.3107,0.4641,0.3655,340,12.47,3,1,,closed
EDGE-006399,JCT-FDR-0008-008,FUSE-XFMR-003157,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.089,468.9,0.9776,0.4928,0.6985,150,12.47,2,1,,closed
EDGE-006400,FUSE-XFMR-003157,XFMR-003157,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.503,2656.9,0.8641,0.512,0.6985,150,12.47,2,1,,closed
EDGE-006401,JCT-FDR-0008-008,FUSE-XFMR-003158,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.09,476.8,1.6356,0.558,1.007,100,12.47,1,1,,closed
EDGE-006402,FUSE-XFMR-003158,XFMR-003158,FDR-0008,SUB-003,lateral_overhead,#4 CU,B,0.512,2701.8,1.6176,0.5513,1.007,100,12.47,1,1,,closed
EDGE-006403,JCT-FDR-0008-008,FUSE-XFMR-003159,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.093,488.7,0.2876,0.4201,0.3655,340,12.47,1,0,,closed
EDGE-006404,FUSE-XFMR-003159,XFMR-003159,FDR-0008,SUB-003,lateral_underground,4/0 AL,B,0.524,2769.1,0.2735,0.4442,0.3655,340,12.47,1,0,,closed
EDGE-006405,JCT-FDR-0008-008,FUSE-XFMR-003160,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.094,495.8,0.5943,0.4504,0.5345,230,12.47,2,1,,closed
EDGE-006406,FUSE-XFMR-003160,XFMR-003160,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.532,2809.5,0.5714,0.4729,0.5345,230,12.47,2,1,,closed
EDGE-006407,JCT-FDR-0008-008,FUSE-XFMR-003161,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.096,507.7,1.532,0.5602,1.007,100,12.47,1,1,,closed
EDGE-006408,FUSE-XFMR-003161,XFMR-003161,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.545,2876.8,1.3885,0.5216,1.007,100,12.47,1,1,,closed
EDGE-006409,JCT-FDR-0008-008,FUSE-XFMR-003162,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.097,514.0,0.9547,0.4906,0.6985,150,12.47,2,1,,closed
EDGE-006410,FUSE-XFMR-003162,XFMR-003162,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.552,2912.7,0.8269,0.5327,0.6985,150,12.47,2,1,,closed
EDGE-006411,JCT-FDR-0008-008,FUSE-XFMR-003163,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.1,526.7,0.867,0.4607,0.6985,150,12.47,1,1,,closed
EDGE-006412,FUSE-XFMR-003163,XFMR-003163,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,B,0.565,2984.5,0.9318,0.4657,0.6985,150,12.47,1,1,,closed
EDGE-006413,JCT-FDR-0008-008,FUSE-XFMR-003164,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.102,537.0,1.3844,0.5003,1.007,100,12.47,2,1,,closed
EDGE-006414,FUSE-XFMR-003164,XFMR-003164,FDR-0008,SUB-003,lateral_overhead,#4 CU,AB,0.576,3042.9,1.502,0.5522,1.007,100,12.47,2,1,,closed
EDGE-006415,JCT-FDR-0008-008,FUSE-XFMR-003165,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.103,544.1,1.4385,0.4641,1.007,100,12.47,1,1,,closed
EDGE-006416,FUSE-XFMR-003165,XFMR-003165,FDR-0008,SUB-003,lateral_overhead,#4 CU,C,0.584,3083.3,1.4237,0.513,1.007,100,12.47,1,1,,closed
EDGE-006417,JCT-FDR-0008-008,FUSE-XFMR-003166,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.105,552.8,0.304,0.4501,0.3655,340,12.47,2,1,,closed
EDGE-006418,FUSE-XFMR-003166,XFMR-003166,FDR-0008,SUB-003,lateral_overhead,4/0 AL,BC,0.593,3132.6,0.3039,0.4351,0.3655,340,12.47,2,1,,closed
EDGE-006419,JCT-FDR-0008-008,FUSE-XFMR-003167,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.107,565.5,0.6432,0.4586,0.5345,230,12.47,1,1,,closed
EDGE-006420,FUSE-XFMR-003167,XFMR-003167,FDR-0008,SUB-003,lateral_overhead,1/0 AL,B,0.607,3204.4,0.6456,0.4387,0.5345,230,12.47,1,1,,closed
EDGE-006421,JCT-FDR-0008-008,FUSE-XFMR-003168,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.108,571.8,1.4951,0.5174,1.007,100,12.47,2,1,,closed
EDGE-006422,FUSE-XFMR-003168,XFMR-003168,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.614,3240.3,1.4812,0.4922,1.007,100,12.47,2,1,,closed
EDGE-006423,JCT-FDR-0008-008,FUSE-XFMR-003169,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.11,579.7,0.9632,0.5328,0.6985,150,12.47,1,0,,closed
EDGE-006424,FUSE-XFMR-003169,XFMR-003169,FDR-0008,SUB-003,lateral_underground,#2 ACSR,B,0.622,3285.2,0.8912,0.4817,0.6985,150,12.47,1,0,,closed
EDGE-006425,JCT-FDR-0008-008,FUSE-XFMR-003170,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.112,590.8,0.9456,0.4567,0.6985,150,12.47,2,1,,closed
EDGE-006426,FUSE-XFMR-003170,XFMR-003170,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.634,3348.0,0.9271,0.4655,0.6985,150,12.47,2,1,,closed
EDGE-006427,JCT-FDR-0008-008,FUSE-XFMR-003171,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.113,597.2,0.6498,0.4444,0.5345,230,12.47,2,1,,closed
EDGE-006428,FUSE-XFMR-003171,XFMR-003171,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.641,3384.0,0.5372,0.4688,0.5345,230,12.47,2,1,,closed
EDGE-006429,JCT-FDR-0008-008,FUSE-XFMR-003172,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.116,611.4,0.5616,0.5137,0.5345,230,12.47,2,0,,closed
EDGE-006430,FUSE-XFMR-003172,XFMR-003172,FDR-0008,SUB-003,lateral_underground,1/0 AL,BC,0.656,3464.7,0.6343,0.4861,0.5345,230,12.47,2,0,,closed
EDGE-006431,JCT-FDR-0008-008,FUSE-XFMR-003173,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.117,618.6,1.3703,0.5243,1.007,100,12.47,3,1,,closed
EDGE-006432,FUSE-XFMR-003173,XFMR-003173,FDR-0008,SUB-003,lateral_overhead,#4 CU,ABC,0.664,3505.1,1.6183,0.4815,1.007,100,12.47,3,1,,closed
EDGE-006433,JCT-FDR-0008-008,FUSE-XFMR-003174,FDR-0008,SUB-003,lateral_underground,#4 CU,AB,0.119,629.6,1.5627,0.5618,1.007,100,12.47,2,0,,closed
EDGE-006434,FUSE-XFMR-003174,XFMR-003174,FDR-0008,SUB-003,lateral_underground,#4 CU,AB,0.676,3568.0,1.6395,0.5275,1.007,100,12.47,2,0,,closed
EDGE-006435,JCT-FDR-0008-008,FUSE-XFMR-003175,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.121,638.4,0.2923,0.4462,0.3655,340,12.47,2,0,,closed
EDGE-006436,FUSE-XFMR-003175,XFMR-003175,FDR-0008,SUB-003,lateral_underground,4/0 AL,AB,0.685,3617.3,0.2832,0.4045,0.3655,340,12.47,2,0,,closed
EDGE-006437,JCT-FDR-0008-008,FUSE-XFMR-003176,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.123,648.6,0.303,0.3965,0.3655,340,12.47,2,1,,closed
EDGE-006438,FUSE-XFMR-003176,XFMR-003176,FDR-0008,SUB-003,lateral_overhead,4/0 AL,AC,0.696,3675.7,0.3119,0.4385,0.3655,340,12.47,2,1,,closed
EDGE-006439,JCT-FDR-0008-008,FUSE-XFMR-003177,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.124,655.8,0.5688,0.4728,0.5345,230,12.47,1,1,,closed
EDGE-006440,FUSE-XFMR-003177,XFMR-003177,FDR-0008,SUB-003,lateral_overhead,1/0 AL,A,0.704,3716.1,0.5455,0.4548,0.5345,230,12.47,1,1,,closed
EDGE-006441,JCT-FDR-0008-008,FUSE-XFMR-003178,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.126,666.9,0.645,0.5036,0.5345,230,12.47,3,1,,closed
EDGE-006442,FUSE-XFMR-003178,XFMR-003178,FDR-0008,SUB-003,lateral_overhead,1/0 AL,ABC,0.716,3778.9,0.5883,0.5225,0.5345,230,12.47,3,1,,closed
EDGE-006443,JCT-FDR-0008-008,FUSE-XFMR-003179,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.128,674.0,0.2974,0.4073,0.3655,340,12.47,1,1,,closed
EDGE-006444,FUSE-XFMR-003179,XFMR-003179,FDR-0008,SUB-003,lateral_overhead,4/0 AL,B,0.723,3819.3,0.2754,0.44,0.3655,340,12.47,1,1,,closed
EDGE-006445,JCT-FDR-0008-008,FUSE-XFMR-003180,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.13,685.9,0.9715,0.5428,0.6985,150,12.47,2,1,,closed
EDGE-006446,FUSE-XFMR-003180,XFMR-003180,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AB,0.736,3886.6,0.8369,0.4934,0.6985,150,12.47,2,1,,closed
EDGE-006447,JCT-FDR-0008-008,FUSE-XFMR-003181,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AC,0.131,693.0,0.864,0.5464,0.6985,150,12.47,2,0,,closed
EDGE-006448,FUSE-XFMR-003181,XFMR-003181,FDR-0008,SUB-003,lateral_underground,#2 ACSR,AC,0.744,3927.0,0.8631,0.4595,0.6985,150,12.47,2,0,,closed
EDGE-006449,JCT-FDR-0008-008,FUSE-XFMR-003182,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.133,701.7,0.9062,0.4752,0.6985,150,12.47,2,1,,closed
EDGE-006450,FUSE-XFMR-003182,XFMR-003182,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,AC,0.753,3976.4,0.9545,0.5099,0.6985,150,12.47,2,1,,closed
EDGE-006451,JCT-FDR-0008-008,FUSE-XFMR-003183,FDR-0008,SUB-003,lateral_underground,#2 ACSR,ABC,0.135,711.2,0.8146,0.5345,0.6985,150,12.47,3,0,,closed
EDGE-006452,FUSE-XFMR-003183,XFMR-003183,FDR-0008,SUB-003,lateral_underground,#2 ACSR,ABC,0.763,4030.2,0.9656,0.4795,0.6985,150,12.47,3,0,,closed
EDGE-006453,JCT-FDR-0008-008,FUSE-XFMR-003184,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.137,723.1,0.3165,0.4126,0.3655,340,12.47,2,0,,closed
EDGE-006454,FUSE-XFMR-003184,XFMR-003184,FDR-0008,SUB-003,lateral_underground,4/0 AL,BC,0.776,4097.5,0.2817,0.4513,0.3655,340,12.47,2,0,,closed
EDGE-006455,JCT-FDR-0008-008,FUSE-XFMR-003185,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.138,731.0,1.3591,0.5264,1.007,100,12.47,1,1,,closed
EDGE-006456,FUSE-XFMR-003185,XFMR-003185,FDR-0008,SUB-003,lateral_overhead,#4 CU,A,0.785,4142.4,1.4222,0.5059,1.007,100,12.47,1,1,,closed
EDGE-006457,JCT-FDR-0008-008,FUSE-XFMR-003186,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.14,739.7,0.8457,0.4646,0.6985,150,12.47,2,1,,closed
EDGE-006458,FUSE-XFMR-003186,XFMR-003186,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.794,4191.8,0.9273,0.4705,0.6985,150,12.47,2,1,,closed
EDGE-006459,JCT-FDR-0008-008,FUSE-XFMR-003187,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.142,751.6,0.5868,0.498,0.5345,230,12.47,2,1,,closed
EDGE-006460,FUSE-XFMR-003187,XFMR-003187,FDR-0008,SUB-003,lateral_overhead,1/0 AL,BC,0.807,4259.1,0.5881,0.4822,0.5345,230,12.47,2,1,,closed
EDGE-006461,JCT-FDR-0008-008,FUSE-XFMR-003188,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.143,757.2,0.5936,0.4443,0.5345,230,12.47,2,1,,closed
EDGE-006462,FUSE-XFMR-003188,XFMR-003188,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.813,4290.5,0.5863,0.5058,0.5345,230,12.47,2,1,,closed
EDGE-006463,JCT-FDR-0008-008,FUSE-XFMR-003189,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.146,769.0,0.2868,0.4623,0.3655,340,12.47,1,1,,closed
EDGE-006464,FUSE-XFMR-003189,XFMR-003189,FDR-0008,SUB-003,lateral_overhead,4/0 AL,A,0.825,4357.8,0.2763,0.465,0.3655,340,12.47,1,1,,closed
EDGE-006465,JCT-FDR-0008-008,FUSE-XFMR-003190,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.147,777.7,1.4952,0.5045,1.007,100,12.47,2,1,,closed
EDGE-006466,FUSE-XFMR-003190,XFMR-003190,FDR-0008,SUB-003,lateral_overhead,#4 CU,BC,0.835,4407.2,1.3877,0.4851,1.007,100,12.47,2,1,,closed
EDGE-006467,JCT-FDR-0008-008,FUSE-XFMR-003191,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.15,789.6,0.6406,0.4901,0.5345,230,12.47,3,0,,closed
EDGE-006468,FUSE-XFMR-003191,XFMR-003191,FDR-0008,SUB-003,lateral_underground,1/0 AL,ABC,0.847,4474.5,0.6255,0.4772,0.5345,230,12.47,3,0,,closed
EDGE-006469,JCT-FDR-0008-008,FUSE-XFMR-003192,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.151,795.2,0.5645,0.456,0.5345,230,12.47,1,0,,closed
EDGE-006470,FUSE-XFMR-003192,XFMR-003192,FDR-0008,SUB-003,lateral_underground,1/0 AL,A,0.853,4506.0,0.5494,0.5084,0.5345,230,12.47,1,0,,closed
EDGE-006471,JCT-FDR-0008-008,FUSE-XFMR-003193,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.152,804.7,0.8647,0.5003,0.6985,150,12.47,2,1,,closed
EDGE-006472,FUSE-XFMR-003193,XFMR-003193,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,BC,0.864,4559.8,0.8394,0.4703,0.6985,150,12.47,2,1,,closed
EDGE-006473,JCT-FDR-0008-008,FUSE-XFMR-003194,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.154,815.0,0.9337,0.494,0.6985,150,12.47,1,1,,closed
EDGE-006474,FUSE-XFMR-003194,XFMR-003194,FDR-0008,SUB-003,lateral_overhead,#2 ACSR,C,0.875,4618.2,0.9315,0.5082,0.6985,150,12.47,1,1,,closed
EDGE-006475,JCT-FDR-0008-008,FUSE-XFMR-003195,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.157,826.8,0.6245,0.4314,0.5345,230,12.47,2,1,,closed
EDGE-006476,FUSE-XFMR-003195,XFMR-003195,FDR-0008,SUB-003,lateral_overhead,1/0 AL,AB,0.887,4685.5,0.6077,0.4838,0.5345,230,12.47,2,1,,closed
EDGE-006477,JCT-FDR-0008-008,FUSE-XFMR-003196,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.158,831.6,0.5721,0.4379,0.5345,230,12.47,1,1,,closed
EDGE-006478,FUSE-XFMR-003196,XFMR-003196,FDR-0008,SUB-003,lateral_overhead,1/0 AL,C,0.892,4712.4,0.6214,0.4753,0.5345,230,12.47,1,1,,closed
EDGE-006479,JCT-FDR-0008-008,FUSE-XFMR-003197,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.159,841.9,1.371,0.5193,1.007,100,12.47,1,0,,closed
EDGE-006480,FUSE-XFMR-003197,XFMR-003197,FDR-0008,SUB-003,lateral_underground,#4 CU,B,0.904,4770.7,1.6433,0.533,1.007,100,12.47,1,0,,closed
EDGE-006481,JCT-FDR-0008-008,JCT-FDR-0008-009,FDR-0008,SUB-003,primary_underground,336 ACSR,ABC,0.9,4752.0,0.3006,0.4718,0.3521,400,12.47,3,0,,closed
EDGE-006482,JCT-FDR-0008-009,FUSE-XFMR-003198,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.001,3.2,1.5332,0.4745,1.007,100,12.47,2,1,,closed
EDGE-006483,FUSE-XFMR-003198,XFMR-003198,FDR-0008,SUB-003,lateral_overhead,#4 CU,AC,0.003,18.0,1.6335,0.528,1.007,100,12.47,2,1,,closed
EDGE-006484,JCT-FDR-0008-009,FDR-0008-TAIL,FDR-0008,SUB-003,primary_underground,336 ACSR,ABC,0.01,52.8,0.315,0.4859,0.375,400,12.47,3,0,,open
EDGE-006485,SUB-003,FDR-0009-HEAD,FDR-0009,SUB-003,bus_tie,477 ACSR,ABC,0.01,52.8,0.2094,0.4362,0.318,530,12.47,3,1,,closed
EDGE-006486,FDR-0009-HEAD,JCT-FDR-0009-001,FDR-0009,SUB-003,primary_overhead,477 ACSR,ABC,0.01,52.8,0.2044,0.403,0.3027,530,12.47,3,1,,closed
EDGE-006487,JCT-FDR-0009-001,FUSE-XFMR-003199,FDR-0009,SUB-003,lateral_underground,4/0 AL,C,0.001,4.0,0.2995,0.4488,0.3655,340,12.47,1,0,,closed
EDGE-006488,FUSE-XFMR-003199,XFMR-003199,FDR-0009,SUB-003,lateral_underground,4/0 AL,C,0.004,22.4,0.3008,0.4158,0.3655,340,12.47,1,0,,closed
EDGE-006489,JCT-FDR-0009-001,FUSE-XFMR-003200,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.002,10.3,0.2722,0.4489,0.3655,340,12.47,1,1,,closed
EDGE-006490,FUSE-XFMR-003200,XFMR-003200,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.011,58.3,0.2886,0.42,0.3655,340,12.47,1,1,,closed
EDGE-006491,JCT-FDR-0009-001,FUSE-XFMR-003201,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.003,16.6,1.3586,0.4931,1.007,100,12.47,1,0,,closed
EDGE-006492,FUSE-XFMR-003201,XFMR-003201,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.018,94.2,1.4446,0.4682,1.007,100,12.47,1,0,,closed
EDGE-006493,JCT-FDR-0009-001,FUSE-XFMR-003202,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.004,23.0,0.314,0.4676,0.3655,340,12.47,2,1,,closed
EDGE-006494,FUSE-XFMR-003202,XFMR-003202,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.025,130.2,0.2927,0.3917,0.3655,340,12.47,2,1,,closed
EDGE-006495,JCT-FDR-0009-001,FUSE-XFMR-003203,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.005,24.6,0.5433,0.5208,0.5345,230,12.47,2,1,,closed
EDGE-006496,FUSE-XFMR-003203,XFMR-003203,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.026,139.1,0.5938,0.4736,0.5345,230,12.47,2,1,,closed
EDGE-006497,JCT-FDR-0009-001,FUSE-XFMR-003204,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.006,31.7,0.3127,0.3929,0.3655,340,12.47,1,1,,closed
EDGE-006498,FUSE-XFMR-003204,XFMR-003204,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.034,179.5,0.3206,0.423,0.3655,340,12.47,1,1,,closed
EDGE-006499,JCT-FDR-0009-001,FUSE-XFMR-003205,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.008,40.4,0.2886,0.4096,0.3655,340,12.47,3,1,,closed
EDGE-006500,FUSE-XFMR-003205,XFMR-003205,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.043,228.9,0.2693,0.4328,0.3655,340,12.47,3,1,,closed
EDGE-006501,JCT-FDR-0009-001,FUSE-XFMR-003206,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.009,46.7,0.8766,0.5487,0.6985,150,12.47,3,1,,closed
EDGE-006502,FUSE-XFMR-003206,XFMR-003206,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.05,264.8,0.9157,0.5063,0.6985,150,12.47,3,1,,closed
EDGE-006503,JCT-FDR-0009-001,FUSE-XFMR-003207,FDR-0009,SUB-003,lateral_underground,#2 ACSR,B,0.01,51.5,0.9024,0.4894,0.6985,150,12.47,1,0,,closed
EDGE-006504,FUSE-XFMR-003207,XFMR-003207,FDR-0009,SUB-003,lateral_underground,#2 ACSR,B,0.055,291.7,0.8173,0.5413,0.6985,150,12.47,1,0,,closed
EDGE-006505,JCT-FDR-0009-001,FUSE-XFMR-003208,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.011,57.8,0.3045,0.459,0.3655,340,12.47,2,1,,closed
EDGE-006506,FUSE-XFMR-003208,XFMR-003208,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.062,327.6,0.2803,0.4395,0.3655,340,12.47,2,1,,closed
EDGE-006507,JCT-FDR-0009-001,FUSE-XFMR-003209,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.013,67.3,0.865,0.4864,0.6985,150,12.47,2,1,,closed
EDGE-006508,FUSE-XFMR-003209,XFMR-003209,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.072,381.5,0.8199,0.4579,0.6985,150,12.47,2,1,,closed
EDGE-006509,JCT-FDR-0009-001,FUSE-XFMR-003210,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.013,71.3,0.3126,0.4188,0.3655,340,12.47,2,1,,closed
EDGE-006510,FUSE-XFMR-003210,XFMR-003210,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.076,403.9,0.2773,0.4185,0.3655,340,12.47,2,1,,closed
EDGE-006511,JCT-FDR-0009-001,FUSE-XFMR-003211,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.016,82.4,0.8644,0.5328,0.6985,150,12.47,1,1,,closed
EDGE-006512,FUSE-XFMR-003211,XFMR-003211,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.088,466.8,0.93,0.485,0.6985,150,12.47,1,1,,closed
EDGE-006513,JCT-FDR-0009-001,FUSE-XFMR-003212,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.017,87.9,0.2731,0.3955,0.3655,340,12.47,1,1,,closed
EDGE-006514,FUSE-XFMR-003212,XFMR-003212,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.094,498.2,0.3218,0.4445,0.3655,340,12.47,1,1,,closed
EDGE-006515,JCT-FDR-0009-001,FUSE-XFMR-003213,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.018,94.2,0.3103,0.4474,0.3655,340,12.47,1,1,,closed
EDGE-006516,FUSE-XFMR-003213,XFMR-003213,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.101,534.1,0.3226,0.4261,0.3655,340,12.47,1,1,,closed
EDGE-006517,JCT-FDR-0009-001,FUSE-XFMR-003214,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.019,100.6,1.5996,0.5355,1.007,100,12.47,2,1,,closed
EDGE-006518,FUSE-XFMR-003214,XFMR-003214,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.108,570.0,1.4938,0.5593,1.007,100,12.47,2,1,,closed
EDGE-006519,JCT-FDR-0009-001,FUSE-XFMR-003215,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.02,105.3,0.8694,0.4678,0.6985,150,12.47,1,1,,closed
EDGE-006520,FUSE-XFMR-003215,XFMR-003215,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.113,596.9,0.9766,0.4775,0.6985,150,12.47,1,1,,closed
EDGE-006521,JCT-FDR-0009-001,FUSE-XFMR-003216,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.022,114.8,0.9605,0.4934,0.6985,150,12.47,1,1,,closed
EDGE-006522,FUSE-XFMR-003216,XFMR-003216,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.123,650.8,0.8666,0.4748,0.6985,150,12.47,1,1,,closed
EDGE-006523,JCT-FDR-0009-001,FUSE-XFMR-003217,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.022,118.0,0.8065,0.5083,0.6985,150,12.47,2,0,,closed
EDGE-006524,FUSE-XFMR-003217,XFMR-003217,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.127,668.7,0.9329,0.5039,0.6985,150,12.47,2,0,,closed
EDGE-006525,JCT-FDR-0009-001,FUSE-XFMR-003218,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.024,126.7,0.9144,0.5028,0.6985,150,12.47,1,1,,closed
EDGE-006526,FUSE-XFMR-003218,XFMR-003218,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.136,718.1,0.8891,0.4685,0.6985,150,12.47,1,1,,closed
EDGE-006527,JCT-FDR-0009-001,FUSE-XFMR-003219,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.025,133.8,0.6493,0.4455,0.5345,230,12.47,1,1,,closed
EDGE-006528,FUSE-XFMR-003219,XFMR-003219,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.144,758.5,0.6179,0.4465,0.5345,230,12.47,1,1,,closed
EDGE-006529,JCT-FDR-0009-001,FUSE-XFMR-003220,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.026,137.8,0.8716,0.55,0.6985,150,12.47,3,0,,closed
EDGE-006530,FUSE-XFMR-003220,XFMR-003220,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.148,780.9,0.8748,0.5434,0.6985,150,12.47,3,0,,closed
EDGE-006531,JCT-FDR-0009-001,FUSE-XFMR-003221,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.028,146.5,0.9319,0.5268,0.6985,150,12.47,3,1,,closed
EDGE-006532,FUSE-XFMR-003221,XFMR-003221,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.157,830.3,0.8436,0.5135,0.6985,150,12.47,3,1,,closed
EDGE-006533,JCT-FDR-0009-001,FUSE-XFMR-003222,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.029,152.9,0.2867,0.3996,0.3655,340,12.47,2,1,,closed
EDGE-006534,FUSE-XFMR-003222,XFMR-003222,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.164,866.2,0.2731,0.4268,0.3655,340,12.47,2,1,,closed
EDGE-006535,JCT-FDR-0009-001,FUSE-XFMR-003223,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.03,157.6,0.2899,0.4507,0.3655,340,12.47,2,1,,closed
EDGE-006536,FUSE-XFMR-003223,XFMR-003223,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.169,893.1,0.313,0.4048,0.3655,340,12.47,2,1,,closed
EDGE-006537,JCT-FDR-0009-001,FUSE-XFMR-003224,FDR-0009,SUB-003,lateral_underground,#4 CU,A,0.031,164.7,1.4486,0.5133,1.007,100,12.47,1,0,,closed
EDGE-006538,FUSE-XFMR-003224,XFMR-003224,FDR-0009,SUB-003,lateral_underground,#4 CU,A,0.177,933.5,1.4401,0.4952,1.007,100,12.47,1,0,,closed
EDGE-006539,JCT-FDR-0009-001,FUSE-XFMR-003225,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.032,171.1,1.5892,0.488,1.007,100,12.47,1,1,,closed
EDGE-006540,FUSE-XFMR-003225,XFMR-003225,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.184,969.4,1.6153,0.4863,1.007,100,12.47,1,1,,closed
EDGE-006541,JCT-FDR-0009-001,FUSE-XFMR-003226,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.034,177.4,0.5411,0.4945,0.5345,230,12.47,1,1,,closed
EDGE-006542,FUSE-XFMR-003226,XFMR-003226,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.19,1005.3,0.6063,0.4357,0.5345,230,12.47,1,1,,closed
EDGE-006543,JCT-FDR-0009-001,FUSE-XFMR-003227,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.035,185.3,0.6424,0.5116,0.5345,230,12.47,2,1,,closed
EDGE-006544,FUSE-XFMR-003227,XFMR-003227,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.199,1050.2,0.6101,0.5004,0.5345,230,12.47,2,1,,closed
EDGE-006545,JCT-FDR-0009-001,FUSE-XFMR-003228,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.036,192.5,1.5588,0.5518,1.007,100,12.47,2,1,,closed
EDGE-006546,FUSE-XFMR-003228,XFMR-003228,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.207,1090.6,1.4046,0.5509,1.007,100,12.47,2,1,,closed
EDGE-006547,JCT-FDR-0009-001,FUSE-XFMR-003229,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.037,197.2,0.8852,0.4525,0.6985,150,12.47,1,1,,closed
EDGE-006548,FUSE-XFMR-003229,XFMR-003229,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.212,1117.5,0.9311,0.5451,0.6985,150,12.47,1,1,,closed
EDGE-006549,JCT-FDR-0009-001,FUSE-XFMR-003230,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.039,204.3,0.6015,0.4802,0.5345,230,12.47,1,1,,closed
EDGE-006550,FUSE-XFMR-003230,XFMR-003230,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.219,1157.9,0.64,0.4553,0.5345,230,12.47,1,1,,closed
EDGE-006551,JCT-FDR-0009-001,FUSE-XFMR-003231,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.04,211.5,1.4681,0.5491,1.007,100,12.47,2,0,,closed
EDGE-006552,FUSE-XFMR-003231,XFMR-003231,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.227,1198.3,1.4287,0.4969,1.007,100,12.47,2,0,,closed
EDGE-006553,JCT-FDR-0009-001,FUSE-XFMR-003232,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.042,219.4,1.6201,0.5251,1.007,100,12.47,2,1,,closed
EDGE-006554,FUSE-XFMR-003232,XFMR-003232,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.235,1243.2,1.5745,0.5016,1.007,100,12.47,2,1,,closed
EDGE-006555,JCT-FDR-0009-001,FUSE-XFMR-003233,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.043,225.7,1.4963,0.4765,1.007,100,12.47,2,0,,closed
EDGE-006556,FUSE-XFMR-003233,XFMR-003233,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.242,1279.1,1.4591,0.5425,1.007,100,12.47,2,0,,closed
EDGE-006557,JCT-FDR-0009-001,FUSE-XFMR-003234,FDR-0009,SUB-003,lateral_underground,4/0 AL,C,0.043,228.9,0.2989,0.4325,0.3655,340,12.47,1,0,,closed
EDGE-006558,FUSE-XFMR-003234,XFMR-003234,FDR-0009,SUB-003,lateral_underground,4/0 AL,C,0.246,1297.0,0.3243,0.4758,0.3655,340,12.47,1,0,,closed
EDGE-006559,JCT-FDR-0009-001,FUSE-XFMR-003235,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.045,237.6,1.58,0.467,1.007,100,12.47,3,1,,closed
EDGE-006560,FUSE-XFMR-003235,XFMR-003235,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.255,1346.4,1.5875,0.5228,1.007,100,12.47,3,1,,closed
EDGE-006561,JCT-FDR-0009-001,FUSE-XFMR-003236,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.046,243.9,0.8958,0.4976,0.6985,150,12.47,2,1,,closed
EDGE-006562,FUSE-XFMR-003236,XFMR-003236,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.262,1382.3,0.8679,0.477,0.6985,150,12.47,2,1,,closed
EDGE-006563,JCT-FDR-0009-001,FUSE-XFMR-003237,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.048,252.6,0.918,0.4909,0.6985,150,12.47,1,0,,closed
EDGE-006564,FUSE-XFMR-003237,XFMR-003237,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.271,1431.7,0.8755,0.4971,0.6985,150,12.47,1,0,,closed
EDGE-006565,JCT-FDR-0009-001,FUSE-XFMR-003238,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.049,259.0,0.8194,0.5307,0.6985,150,12.47,2,1,,closed
EDGE-006566,FUSE-XFMR-003238,XFMR-003238,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.278,1467.6,0.8603,0.4774,0.6985,150,12.47,2,1,,closed
EDGE-006567,JCT-FDR-0009-001,FUSE-XFMR-003239,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.05,262.2,0.549,0.4676,0.5345,230,12.47,2,1,,closed
EDGE-006568,FUSE-XFMR-003239,XFMR-003239,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.281,1485.5,0.6418,0.4876,0.5345,230,12.47,2,1,,closed
EDGE-006569,JCT-FDR-0009-001,FUSE-XFMR-003240,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.051,269.3,1.4158,0.4885,1.007,100,12.47,1,1,,closed
EDGE-006570,FUSE-XFMR-003240,XFMR-003240,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.289,1525.9,1.4346,0.5096,1.007,100,12.47,1,1,,closed
EDGE-006571,JCT-FDR-0009-001,FUSE-XFMR-003241,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.053,278.8,1.5643,0.5038,1.007,100,12.47,2,0,,closed
EDGE-006572,FUSE-XFMR-003241,XFMR-003241,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.299,1579.8,1.5514,0.5216,1.007,100,12.47,2,0,,closed
EDGE-006573,JCT-FDR-0009-001,FUSE-XFMR-003242,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.054,283.5,1.4564,0.549,1.007,100,12.47,1,1,,closed
EDGE-006574,FUSE-XFMR-003242,XFMR-003242,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.304,1606.7,1.5208,0.5057,1.007,100,12.47,1,1,,closed
EDGE-006575,JCT-FDR-0009-001,FUSE-XFMR-003243,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.055,291.5,0.9355,0.5252,0.6985,150,12.47,1,1,,closed
EDGE-006576,FUSE-XFMR-003243,XFMR-003243,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.313,1651.6,0.8665,0.4595,0.6985,150,12.47,1,1,,closed
EDGE-006577,JCT-FDR-0009-001,FUSE-XFMR-003244,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.056,297.0,0.8543,0.5088,0.6985,150,12.47,2,0,,closed
EDGE-006578,FUSE-XFMR-003244,XFMR-003244,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.319,1683.0,0.982,0.5471,0.6985,150,12.47,2,0,,closed
EDGE-006579,JCT-FDR-0009-001,FUSE-XFMR-003245,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.058,304.9,1.5409,0.4779,1.007,100,12.47,2,1,,closed
EDGE-006580,FUSE-XFMR-003245,XFMR-003245,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.327,1727.9,1.6195,0.5568,1.007,100,12.47,2,1,,closed
EDGE-006581,JCT-FDR-0009-001,FUSE-XFMR-003246,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AC,0.059,312.0,0.9102,0.5459,0.6985,150,12.47,2,1,,closed
EDGE-006582,FUSE-XFMR-003246,XFMR-003246,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AC,0.335,1768.3,0.8585,0.5254,0.6985,150,12.47,2,1,,closed
EDGE-006583,JCT-FDR-0009-001,FUSE-XFMR-003247,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.06,318.4,1.5646,0.4795,1.007,100,12.47,1,1,,closed
EDGE-006584,FUSE-XFMR-003247,XFMR-003247,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.342,1804.2,1.3859,0.4733,1.007,100,12.47,1,1,,closed
EDGE-006585,JCT-FDR-0009-001,FUSE-XFMR-003248,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.061,321.6,1.3643,0.5609,1.007,100,12.47,1,0,,closed
EDGE-006586,FUSE-XFMR-003248,XFMR-003248,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.345,1822.1,1.361,0.4642,1.007,100,12.47,1,0,,closed
EDGE-006587,JCT-FDR-0009-001,FUSE-XFMR-003249,FDR-0009,SUB-003,lateral_underground,#4 CU,AC,0.063,330.3,1.3876,0.5335,1.007,100,12.47,2,0,,closed
EDGE-006588,FUSE-XFMR-003249,XFMR-003249,FDR-0009,SUB-003,lateral_underground,#4 CU,AC,0.354,1871.5,1.4023,0.4932,1.007,100,12.47,2,0,,closed
EDGE-006589,JCT-FDR-0009-001,FUSE-XFMR-003250,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.064,339.0,0.5612,0.4981,0.5345,230,12.47,1,1,,closed
EDGE-006590,FUSE-XFMR-003250,XFMR-003250,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.364,1920.9,0.6229,0.4674,0.5345,230,12.47,1,1,,closed
EDGE-006591,JCT-FDR-0009-001,FUSE-XFMR-003251,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.065,341.4,0.8821,0.5098,0.6985,150,12.47,1,1,,closed
EDGE-006592,FUSE-XFMR-003251,XFMR-003251,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.366,1934.3,0.8455,0.4797,0.6985,150,12.47,1,1,,closed
EDGE-006593,JCT-FDR-0009-001,FUSE-XFMR-003252,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.067,351.6,1.5098,0.5498,1.007,100,12.47,1,1,,closed
EDGE-006594,FUSE-XFMR-003252,XFMR-003252,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.377,1992.7,1.5232,0.4704,1.007,100,12.47,1,1,,closed
EDGE-006595,JCT-FDR-0009-001,FUSE-XFMR-003253,FDR-0009,SUB-003,lateral_underground,#2 ACSR,B,0.068,358.0,0.8057,0.491,0.6985,150,12.47,1,0,,closed
EDGE-006596,FUSE-XFMR-003253,XFMR-003253,FDR-0009,SUB-003,lateral_underground,#2 ACSR,B,0.384,2028.6,0.8153,0.4809,0.6985,150,12.47,1,0,,closed
EDGE-006597,JCT-FDR-0009-001,FUSE-XFMR-003254,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.069,362.7,1.6046,0.5478,1.007,100,12.47,2,1,,closed
EDGE-006598,FUSE-XFMR-003254,XFMR-003254,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.389,2055.5,1.3674,0.4887,1.007,100,12.47,2,1,,closed
EDGE-006599,JCT-FDR-0009-001,FUSE-XFMR-003255,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AC,0.07,370.7,0.8987,0.5154,0.6985,150,12.47,2,0,,closed
EDGE-006600,FUSE-XFMR-003255,XFMR-003255,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AC,0.398,2100.4,0.8457,0.5191,0.6985,150,12.47,2,0,,closed
EDGE-006601,JCT-FDR-0009-001,FUSE-XFMR-003256,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.071,375.4,0.8609,0.469,0.6985,150,12.47,1,1,,closed
EDGE-006602,FUSE-XFMR-003256,XFMR-003256,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.403,2127.3,0.8729,0.4905,0.6985,150,12.47,1,1,,closed
EDGE-006603,JCT-FDR-0009-001,FUSE-XFMR-003257,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.072,382.5,0.5334,0.4932,0.5345,230,12.47,3,0,,closed
EDGE-006604,FUSE-XFMR-003257,XFMR-003257,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.411,2167.7,0.6481,0.4958,0.5345,230,12.47,3,0,,closed
EDGE-006605,JCT-FDR-0009-001,JCT-FDR-0009-002,FDR-0009,SUB-003,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.2282,0.4277,0.2979,530,12.47,3,1,,closed
EDGE-006606,JCT-FDR-0009-002,FUSE-XFMR-003258,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.001,3.2,0.9408,0.4691,0.6985,150,12.47,1,1,,closed
EDGE-006607,FUSE-XFMR-003258,XFMR-003258,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.003,18.0,0.8522,0.4554,0.6985,150,12.47,1,1,,closed
EDGE-006608,JCT-FDR-0009-002,FUSE-XFMR-003259,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.002,7.9,0.628,0.5043,0.5345,230,12.47,2,0,,closed
EDGE-006609,FUSE-XFMR-003259,XFMR-003259,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.009,44.9,0.546,0.5058,0.5345,230,12.47,2,0,,closed
EDGE-006610,JCT-FDR-0009-002,FUSE-XFMR-003260,FDR-0009,SUB-003,lateral_underground,#2 ACSR,B,0.003,14.3,0.8722,0.5368,0.6985,150,12.47,1,0,,closed
EDGE-006611,FUSE-XFMR-003260,XFMR-003260,FDR-0009,SUB-003,lateral_underground,#2 ACSR,B,0.015,80.8,0.9033,0.5331,0.6985,150,12.47,1,0,,closed
EDGE-006612,JCT-FDR-0009-002,FUSE-XFMR-003261,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.004,22.2,1.5492,0.4854,1.007,100,12.47,2,0,,closed
EDGE-006613,FUSE-XFMR-003261,XFMR-003261,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.024,125.7,1.4682,0.4861,1.007,100,12.47,2,0,,closed
EDGE-006614,JCT-FDR-0009-002,FUSE-XFMR-003262,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.005,28.5,0.6407,0.437,0.5345,230,12.47,2,1,,closed
EDGE-006615,FUSE-XFMR-003262,XFMR-003262,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.031,161.6,0.6015,0.5117,0.5345,230,12.47,2,1,,closed
EDGE-006616,JCT-FDR-0009-002,FUSE-XFMR-003263,FDR-0009,SUB-003,lateral_underground,1/0 AL,C,0.006,31.7,0.5782,0.4833,0.5345,230,12.47,1,0,,closed
EDGE-006617,FUSE-XFMR-003263,XFMR-003263,FDR-0009,SUB-003,lateral_underground,1/0 AL,C,0.034,179.5,0.6368,0.4583,0.5345,230,12.47,1,0,,closed
EDGE-006618,JCT-FDR-0009-002,FUSE-XFMR-003264,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.007,38.8,0.3224,0.4564,0.3655,340,12.47,2,1,,closed
EDGE-006619,FUSE-XFMR-003264,XFMR-003264,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.042,219.9,0.3008,0.4192,0.3655,340,12.47,2,1,,closed
EDGE-006620,JCT-FDR-0009-002,FUSE-XFMR-003265,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.009,48.3,0.5464,0.4753,0.5345,230,12.47,2,1,,closed
EDGE-006621,FUSE-XFMR-003265,XFMR-003265,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.052,273.8,0.5742,0.4672,0.5345,230,12.47,2,1,,closed
EDGE-006622,JCT-FDR-0009-002,FUSE-XFMR-003266,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.01,54.6,0.8169,0.4648,0.6985,150,12.47,1,1,,closed
EDGE-006623,FUSE-XFMR-003266,XFMR-003266,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.059,309.7,0.8081,0.5235,0.6985,150,12.47,1,1,,closed
EDGE-006624,JCT-FDR-0009-002,FUSE-XFMR-003267,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.011,58.6,0.8121,0.5382,0.6985,150,12.47,3,0,,closed
EDGE-006625,FUSE-XFMR-003267,XFMR-003267,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.063,332.1,0.8279,0.4777,0.6985,150,12.47,3,0,,closed
EDGE-006626,JCT-FDR-0009-002,FUSE-XFMR-003268,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.012,64.9,0.825,0.4797,0.6985,150,12.47,2,1,,closed
EDGE-006627,FUSE-XFMR-003268,XFMR-003268,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.07,368.0,0.9183,0.4765,0.6985,150,12.47,2,1,,closed
EDGE-006628,JCT-FDR-0009-002,FUSE-XFMR-003269,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.014,72.9,1.5721,0.5276,1.007,100,12.47,1,1,,closed
EDGE-006629,FUSE-XFMR-003269,XFMR-003269,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.078,412.9,1.4753,0.5139,1.007,100,12.47,1,1,,closed
EDGE-006630,JCT-FDR-0009-002,FUSE-XFMR-003270,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.015,78.4,0.8896,0.5074,0.6985,150,12.47,1,0,,closed
EDGE-006631,FUSE-XFMR-003270,XFMR-003270,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.084,444.3,0.9622,0.4715,0.6985,150,12.47,1,0,,closed
EDGE-006632,JCT-FDR-0009-002,FUSE-XFMR-003271,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.016,85.5,1.5607,0.5546,1.007,100,12.47,2,1,,closed
EDGE-006633,FUSE-XFMR-003271,XFMR-003271,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.092,484.7,1.3829,0.4955,1.007,100,12.47,2,1,,closed
EDGE-006634,JCT-FDR-0009-002,FUSE-XFMR-003272,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.018,93.5,0.8647,0.4548,0.6985,150,12.47,1,1,,closed
EDGE-006635,FUSE-XFMR-003272,XFMR-003272,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.1,529.6,0.9321,0.4975,0.6985,150,12.47,1,1,,closed
EDGE-006636,JCT-FDR-0009-002,FUSE-XFMR-003273,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.019,98.2,0.651,0.453,0.5345,230,12.47,2,1,,closed
EDGE-006637,FUSE-XFMR-003273,XFMR-003273,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.105,556.5,0.5602,0.5198,0.5345,230,12.47,2,1,,closed
EDGE-006638,JCT-FDR-0009-002,FUSE-XFMR-003274,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.02,106.1,0.9701,0.5314,0.6985,150,12.47,1,1,,closed
EDGE-006639,FUSE-XFMR-003274,XFMR-003274,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.114,601.4,0.8674,0.5176,0.6985,150,12.47,1,1,,closed
EDGE-006640,JCT-FDR-0009-002,FUSE-XFMR-003275,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.021,110.1,0.5504,0.4526,0.5345,230,12.47,2,1,,closed
EDGE-006641,FUSE-XFMR-003275,XFMR-003275,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.118,623.8,0.5644,0.4859,0.5345,230,12.47,2,1,,closed
EDGE-006642,JCT-FDR-0009-002,FUSE-XFMR-003276,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.022,117.2,0.3183,0.474,0.3655,340,12.47,2,1,,closed
EDGE-006643,FUSE-XFMR-003276,XFMR-003276,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.126,664.2,0.2693,0.4244,0.3655,340,12.47,2,1,,closed
EDGE-006644,JCT-FDR-0009-002,FUSE-XFMR-003277,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.023,123.6,0.3162,0.3922,0.3655,340,12.47,1,1,,closed
EDGE-006645,FUSE-XFMR-003277,XFMR-003277,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.133,700.1,0.3122,0.4675,0.3655,340,12.47,1,1,,closed
EDGE-006646,JCT-FDR-0009-002,FUSE-XFMR-003278,FDR-0009,SUB-003,lateral_underground,#4 CU,AC,0.024,129.1,1.5408,0.5124,1.007,100,12.47,2,0,,closed
EDGE-006647,FUSE-XFMR-003278,XFMR-003278,FDR-0009,SUB-003,lateral_underground,#4 CU,AC,0.139,731.5,1.6169,0.5008,1.007,100,12.47,2,0,,closed
EDGE-006648,JCT-FDR-0009-002,FUSE-XFMR-003279,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.027,141.0,0.5401,0.5182,0.5345,230,12.47,3,1,,closed
EDGE-006649,FUSE-XFMR-003279,XFMR-003279,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.151,798.9,0.6315,0.4413,0.5345,230,12.47,3,1,,closed
EDGE-006650,JCT-FDR-0009-002,FUSE-XFMR-003280,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.027,144.9,1.5236,0.4662,1.007,100,12.47,2,1,,closed
EDGE-006651,FUSE-XFMR-003280,XFMR-003280,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.156,821.3,1.6369,0.4991,1.007,100,12.47,2,1,,closed
EDGE-006652,JCT-FDR-0009-002,FUSE-XFMR-003281,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.029,153.6,0.868,0.4626,0.6985,150,12.47,3,0,,closed
EDGE-006653,FUSE-XFMR-003281,XFMR-003281,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.165,870.7,0.9108,0.47,0.6985,150,12.47,3,0,,closed
EDGE-006654,JCT-FDR-0009-002,FUSE-XFMR-003282,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.03,160.0,0.6248,0.492,0.5345,230,12.47,1,1,,closed
EDGE-006655,FUSE-XFMR-003282,XFMR-003282,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.172,906.6,0.5369,0.4751,0.5345,230,12.47,1,1,,closed
EDGE-006656,JCT-FDR-0009-002,FUSE-XFMR-003283,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.031,165.5,0.8127,0.5156,0.6985,150,12.47,1,1,,closed
EDGE-006657,FUSE-XFMR-003283,XFMR-003283,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.178,938.0,0.8595,0.5135,0.6985,150,12.47,1,1,,closed
EDGE-006658,JCT-FDR-0009-002,FUSE-XFMR-003284,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.032,171.1,0.8288,0.5217,0.6985,150,12.47,2,1,,closed
EDGE-006659,FUSE-XFMR-003284,XFMR-003284,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.184,969.4,0.962,0.5079,0.6985,150,12.47,2,1,,closed
EDGE-006660,JCT-FDR-0009-002,FUSE-XFMR-003285,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.034,179.0,0.6474,0.43,0.5345,230,12.47,2,1,,closed
EDGE-006661,FUSE-XFMR-003285,XFMR-003285,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.192,1014.3,0.6483,0.4738,0.5345,230,12.47,2,1,,closed
EDGE-006662,JCT-FDR-0009-002,FUSE-XFMR-003286,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.035,183.0,0.6141,0.4877,0.5345,230,12.47,1,1,,closed
EDGE-006663,FUSE-XFMR-003286,XFMR-003286,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.196,1036.7,0.645,0.5134,0.5345,230,12.47,1,1,,closed
EDGE-006664,JCT-FDR-0009-002,FUSE-XFMR-003287,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.036,190.9,1.4421,0.5359,1.007,100,12.47,2,0,,closed
EDGE-006665,FUSE-XFMR-003287,XFMR-003287,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.205,1081.6,1.3665,0.4837,1.007,100,12.47,2,0,,closed
EDGE-006666,JCT-FDR-0009-002,FUSE-XFMR-003288,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.037,195.6,0.6226,0.4421,0.5345,230,12.47,1,1,,closed
EDGE-006667,FUSE-XFMR-003288,XFMR-003288,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.21,1108.5,0.6053,0.4875,0.5345,230,12.47,1,1,,closed
EDGE-006668,JCT-FDR-0009-002,FUSE-XFMR-003289,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.039,204.3,0.6088,0.4824,0.5345,230,12.47,3,1,,closed
EDGE-006669,FUSE-XFMR-003289,XFMR-003289,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.219,1157.9,0.631,0.442,0.5345,230,12.47,3,1,,closed
EDGE-006670,JCT-FDR-0009-002,FUSE-XFMR-003290,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.04,209.1,1.574,0.5423,1.007,100,12.47,2,1,,closed
EDGE-006671,FUSE-XFMR-003290,XFMR-003290,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.224,1184.8,1.5063,0.5171,1.007,100,12.47,2,1,,closed
EDGE-006672,JCT-FDR-0009-002,FUSE-XFMR-003291,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.041,215.4,1.3642,0.512,1.007,100,12.47,2,1,,closed
EDGE-006673,FUSE-XFMR-003291,XFMR-003291,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.231,1220.7,1.4671,0.54,1.007,100,12.47,2,1,,closed
EDGE-006674,JCT-FDR-0009-002,FUSE-XFMR-003292,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.043,226.5,1.5227,0.4702,1.007,100,12.47,2,1,,closed
EDGE-006675,FUSE-XFMR-003292,XFMR-003292,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.243,1283.6,1.5146,0.5554,1.007,100,12.47,2,1,,closed
EDGE-006676,JCT-FDR-0009-002,FUSE-XFMR-003293,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.044,231.3,1.362,0.4757,1.007,100,12.47,1,1,,closed
EDGE-006677,FUSE-XFMR-003293,XFMR-003293,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.248,1310.5,1.4644,0.4979,1.007,100,12.47,1,1,,closed
EDGE-006678,JCT-FDR-0009-002,FUSE-XFMR-003294,FDR-0009,SUB-003,lateral_underground,4/0 AL,A,0.045,235.2,0.3266,0.4309,0.3655,340,12.47,1,0,,closed
EDGE-006679,FUSE-XFMR-003294,XFMR-003294,FDR-0009,SUB-003,lateral_underground,4/0 AL,A,0.252,1332.9,0.2927,0.3937,0.3655,340,12.47,1,0,,closed
EDGE-006680,JCT-FDR-0009-002,FUSE-XFMR-003295,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.046,241.6,1.5181,0.5301,1.007,100,12.47,1,1,,closed
EDGE-006681,FUSE-XFMR-003295,XFMR-003295,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.259,1368.8,1.3974,0.5512,1.007,100,12.47,1,1,,closed
EDGE-006682,JCT-FDR-0009-002,FUSE-XFMR-003296,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.048,252.6,0.3204,0.4565,0.3655,340,12.47,2,1,,closed
EDGE-006683,FUSE-XFMR-003296,XFMR-003296,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.271,1431.7,0.2893,0.4372,0.3655,340,12.47,2,1,,closed
EDGE-006684,JCT-FDR-0009-002,FUSE-XFMR-003297,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.048,255.8,0.6265,0.4401,0.5345,230,12.47,2,0,,closed
EDGE-006685,FUSE-XFMR-003297,XFMR-003297,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.275,1449.6,0.6161,0.4381,0.5345,230,12.47,2,0,,closed
EDGE-006686,JCT-FDR-0009-002,FUSE-XFMR-003298,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.05,265.3,0.5717,0.4715,0.5345,230,12.47,2,1,,closed
EDGE-006687,FUSE-XFMR-003298,XFMR-003298,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.285,1503.5,0.6114,0.5194,0.5345,230,12.47,2,1,,closed
EDGE-006688,JCT-FDR-0009-002,FUSE-XFMR-003299,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.051,270.1,0.9514,0.5122,0.6985,150,12.47,1,1,,closed
EDGE-006689,FUSE-XFMR-003299,XFMR-003299,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.29,1530.4,0.9046,0.4934,0.6985,150,12.47,1,1,,closed
EDGE-006690,JCT-FDR-0009-002,FUSE-XFMR-003300,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.053,278.0,1.5411,0.5489,1.007,100,12.47,1,1,,closed
EDGE-006691,FUSE-XFMR-003300,XFMR-003300,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.298,1575.3,1.4179,0.5039,1.007,100,12.47,1,1,,closed
EDGE-006692,JCT-FDR-0009-002,FUSE-XFMR-003301,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.054,285.9,0.5371,0.4468,0.5345,230,12.47,1,1,,closed
EDGE-006693,FUSE-XFMR-003301,XFMR-003301,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.307,1620.2,0.615,0.4468,0.5345,230,12.47,1,1,,closed
EDGE-006694,JCT-FDR-0009-002,FUSE-XFMR-003302,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.055,290.7,1.4144,0.5373,1.007,100,12.47,2,0,,closed
EDGE-006695,FUSE-XFMR-003302,XFMR-003302,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.312,1647.1,1.4346,0.5243,1.007,100,12.47,2,0,,closed
EDGE-006696,JCT-FDR-0009-002,FUSE-XFMR-003303,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.056,297.0,0.8666,0.4533,0.6985,150,12.47,2,0,,closed
EDGE-006697,FUSE-XFMR-003303,XFMR-003303,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.319,1683.0,0.9804,0.4766,0.6985,150,12.47,2,0,,closed
EDGE-006698,JCT-FDR-0009-002,FUSE-XFMR-003304,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.057,301.8,1.4464,0.5576,1.007,100,12.47,2,1,,closed
EDGE-006699,FUSE-XFMR-003304,XFMR-003304,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.324,1709.9,1.6204,0.5321,1.007,100,12.47,2,1,,closed
EDGE-006700,JCT-FDR-0009-002,FUSE-XFMR-003305,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.059,311.3,0.6215,0.5229,0.5345,230,12.47,3,1,,closed
EDGE-006701,FUSE-XFMR-003305,XFMR-003305,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.334,1763.8,0.6278,0.4568,0.5345,230,12.47,3,1,,closed
