edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-006702,JCT-FDR-0009-002,FUSE-XFMR-003306,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.06,314.4,1.6515,0.5349,1.007,100,12.47,1,1,,closed
EDGE-006703,FUSE-XFMR-003306,XFMR-003306,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.337,1781.7,1.4261,0.5331,1.007,100,12.47,1,1,,closed
EDGE-006704,JCT-FDR-0009-002,FUSE-XFMR-003307,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.061,320.8,1.4429,0.5032,1.007,100,12.47,1,0,,closed
EDGE-006705,FUSE-XFMR-003307,XFMR-003307,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.344,1817.6,1.4215,0.4813,1.007,100,12.47,1,0,,closed
EDGE-006706,JCT-FDR-0009-002,FUSE-XFMR-003308,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.063,331.8,0.9519,0.5512,0.6985,150,12.47,1,0,,closed
EDGE-006707,FUSE-XFMR-003308,XFMR-003308,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.356,1880.5,0.9652,0.4632,0.6985,150,12.47,1,0,,closed
EDGE-006708,JCT-FDR-0009-002,FUSE-XFMR-003309,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.064,338.2,0.6243,0.4339,0.5345,230,12.47,2,1,,closed
EDGE-006709,FUSE-XFMR-003309,XFMR-003309,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.363,1916.4,0.578,0.5125,0.5345,230,12.47,2,1,,closed
EDGE-006710,JCT-FDR-0009-002,FUSE-XFMR-003310,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.065,340.6,1.5505,0.5051,1.007,100,12.47,2,1,,closed
EDGE-006711,FUSE-XFMR-003310,XFMR-003310,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.365,1929.8,1.4204,0.4994,1.007,100,12.47,2,1,,closed
EDGE-006712,JCT-FDR-0009-002,FUSE-XFMR-003311,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.066,348.5,0.9639,0.5301,0.6985,150,12.47,1,1,,closed
EDGE-006713,FUSE-XFMR-003311,XFMR-003311,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.374,1974.7,0.8294,0.5428,0.6985,150,12.47,1,1,,closed
EDGE-006714,JCT-FDR-0009-002,FUSE-XFMR-003312,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.068,356.4,0.2969,0.3982,0.3655,340,12.47,2,1,,closed
EDGE-006715,FUSE-XFMR-003312,XFMR-003312,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.383,2019.6,0.2831,0.4735,0.3655,340,12.47,2,1,,closed
EDGE-006716,JCT-FDR-0009-002,FUSE-XFMR-003313,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.069,361.9,0.8178,0.4963,0.6985,150,12.47,3,1,,closed
EDGE-006717,FUSE-XFMR-003313,XFMR-003313,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.388,2051.0,0.8588,0.4789,0.6985,150,12.47,3,1,,closed
EDGE-006718,JCT-FDR-0009-002,FUSE-XFMR-003314,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.07,369.1,1.3867,0.4861,1.007,100,12.47,1,0,,closed
EDGE-006719,FUSE-XFMR-003314,XFMR-003314,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.396,2091.4,1.5602,0.4622,1.007,100,12.47,1,0,,closed
EDGE-006720,JCT-FDR-0009-002,FUSE-XFMR-003315,FDR-0009,SUB-003,lateral_underground,4/0 AL,A,0.071,375.4,0.3118,0.4193,0.3655,340,12.47,1,0,,closed
EDGE-006721,FUSE-XFMR-003315,XFMR-003315,FDR-0009,SUB-003,lateral_underground,4/0 AL,A,0.403,2127.3,0.3061,0.4589,0.3655,340,12.47,1,0,,closed
EDGE-006722,JCT-FDR-0009-002,FUSE-XFMR-003316,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.073,383.3,0.8899,0.5034,0.6985,150,12.47,3,1,,closed
EDGE-006723,FUSE-XFMR-003316,XFMR-003316,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.411,2172.2,0.9004,0.5301,0.6985,150,12.47,3,1,,closed
EDGE-006724,JCT-FDR-0009-002,JCT-FDR-0009-003,FDR-0009,SUB-003,primary_underground,477 ACSR,ABC,0.41,2164.8,0.2344,0.4012,0.3009,530,12.47,3,0,,closed
EDGE-006725,JCT-FDR-0009-003,FUSE-XFMR-003317,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.002,10.3,0.548,0.4313,0.5345,230,12.47,1,1,,closed
EDGE-006726,FUSE-XFMR-003317,XFMR-003317,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.011,58.3,0.5703,0.4996,0.5345,230,12.47,1,1,,closed
EDGE-006727,JCT-FDR-0009-003,FUSE-XFMR-003318,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.002,10.3,1.4642,0.5232,1.007,100,12.47,2,1,,closed
EDGE-006728,FUSE-XFMR-003318,XFMR-003318,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.011,58.3,1.63,0.4907,1.007,100,12.47,2,1,,closed
EDGE-006729,JCT-FDR-0009-003,FUSE-XFMR-003319,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.003,16.6,1.6308,0.5112,1.007,100,12.47,1,1,,closed
EDGE-006730,FUSE-XFMR-003319,XFMR-003319,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.018,94.2,1.5604,0.5067,1.007,100,12.47,1,1,,closed
EDGE-006731,JCT-FDR-0009-003,FUSE-XFMR-003320,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.004,20.6,0.8486,0.5072,0.6985,150,12.47,1,1,,closed
EDGE-006732,FUSE-XFMR-003320,XFMR-003320,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.022,116.7,0.9208,0.4878,0.6985,150,12.47,1,1,,closed
EDGE-006733,JCT-FDR-0009-003,FUSE-XFMR-003321,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.005,26.9,1.4726,0.5399,1.007,100,12.47,1,1,,closed
EDGE-006734,FUSE-XFMR-003321,XFMR-003321,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.029,152.6,1.4241,0.4922,1.007,100,12.47,1,1,,closed
EDGE-006735,JCT-FDR-0009-003,FUSE-XFMR-003322,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.006,34.1,0.9657,0.515,0.6985,150,12.47,1,1,,closed
EDGE-006736,FUSE-XFMR-003322,XFMR-003322,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.037,193.0,0.8876,0.4963,0.6985,150,12.47,1,1,,closed
EDGE-006737,JCT-FDR-0009-003,FUSE-XFMR-003323,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.007,39.6,0.5388,0.4569,0.5345,230,12.47,1,1,,closed
EDGE-006738,FUSE-XFMR-003323,XFMR-003323,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.043,224.4,0.5905,0.4909,0.5345,230,12.47,1,1,,closed
EDGE-006739,JCT-FDR-0009-003,FUSE-XFMR-003324,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.009,46.7,0.2935,0.446,0.3655,340,12.47,1,1,,closed
EDGE-006740,FUSE-XFMR-003324,XFMR-003324,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.05,264.8,0.3181,0.432,0.3655,340,12.47,1,1,,closed
EDGE-006741,JCT-FDR-0009-003,FUSE-XFMR-003325,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.011,57.8,0.9536,0.5086,0.6985,150,12.47,1,0,,closed
EDGE-006742,FUSE-XFMR-003325,XFMR-003325,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.062,327.6,0.9284,0.5499,0.6985,150,12.47,1,0,,closed
EDGE-006743,JCT-FDR-0009-003,FUSE-XFMR-003326,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.012,61.8,0.6229,0.4361,0.5345,230,12.47,3,1,,closed
EDGE-006744,FUSE-XFMR-003326,XFMR-003326,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.066,350.1,0.6098,0.4865,0.5345,230,12.47,3,1,,closed
EDGE-006745,JCT-FDR-0009-003,FUSE-XFMR-003327,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.013,71.3,1.6359,0.4859,1.007,100,12.47,2,0,,closed
EDGE-006746,FUSE-XFMR-003327,XFMR-003327,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.076,403.9,1.491,0.5584,1.007,100,12.47,2,0,,closed
EDGE-006747,JCT-FDR-0009-003,FUSE-XFMR-003328,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.014,72.1,1.5333,0.5117,1.007,100,12.47,1,1,,closed
EDGE-006748,FUSE-XFMR-003328,XFMR-003328,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.077,408.4,1.5989,0.5593,1.007,100,12.47,1,1,,closed
EDGE-006749,JCT-FDR-0009-003,FUSE-XFMR-003329,FDR-0009,SUB-003,lateral_underground,1/0 AL,C,0.016,84.0,0.5935,0.4504,0.5345,230,12.47,1,0,,closed
EDGE-006750,FUSE-XFMR-003329,XFMR-003329,FDR-0009,SUB-003,lateral_underground,1/0 AL,C,0.09,475.7,0.6216,0.4789,0.5345,230,12.47,1,0,,closed
EDGE-006751,JCT-FDR-0009-003,FUSE-XFMR-003330,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.016,86.3,0.9618,0.5421,0.6985,150,12.47,1,1,,closed
EDGE-006752,FUSE-XFMR-003330,XFMR-003330,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.093,489.2,0.8258,0.4582,0.6985,150,12.47,1,1,,closed
EDGE-006753,JCT-FDR-0009-003,FUSE-XFMR-003331,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.018,94.2,0.8688,0.5016,0.6985,150,12.47,1,1,,closed
EDGE-006754,FUSE-XFMR-003331,XFMR-003331,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.101,534.1,0.9338,0.5346,0.6985,150,12.47,1,1,,closed
EDGE-006755,JCT-FDR-0009-003,FUSE-XFMR-003332,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.019,101.4,0.9802,0.5395,0.6985,150,12.47,2,1,,closed
EDGE-006756,FUSE-XFMR-003332,XFMR-003332,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.109,574.5,0.8738,0.5273,0.6985,150,12.47,2,1,,closed
EDGE-006757,JCT-FDR-0009-003,FUSE-XFMR-003333,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.021,108.5,0.296,0.4516,0.3655,340,12.47,1,1,,closed
EDGE-006758,FUSE-XFMR-003333,XFMR-003333,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.116,614.9,0.3056,0.4234,0.3655,340,12.47,1,1,,closed
EDGE-006759,JCT-FDR-0009-003,FUSE-XFMR-003334,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.022,115.6,0.956,0.459,0.6985,150,12.47,3,1,,closed
EDGE-006760,FUSE-XFMR-003334,XFMR-003334,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.124,655.2,0.9771,0.5041,0.6985,150,12.47,3,1,,closed
EDGE-006761,JCT-FDR-0009-003,FUSE-XFMR-003335,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.023,120.4,0.3085,0.4546,0.3655,340,12.47,3,1,,closed
EDGE-006762,FUSE-XFMR-003335,XFMR-003335,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.129,682.2,0.2839,0.3921,0.3655,340,12.47,3,1,,closed
EDGE-006763,JCT-FDR-0009-003,FUSE-XFMR-003336,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.025,129.9,0.2971,0.4235,0.3655,340,12.47,2,1,,closed
EDGE-006764,FUSE-XFMR-003336,XFMR-003336,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.139,736.0,0.2696,0.4651,0.3655,340,12.47,2,1,,closed
EDGE-006765,JCT-FDR-0009-003,FUSE-XFMR-003337,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.025,133.1,0.8773,0.4625,0.6985,150,12.47,2,1,,closed
EDGE-006766,FUSE-XFMR-003337,XFMR-003337,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.143,754.0,0.8362,0.5093,0.6985,150,12.47,2,1,,closed
EDGE-006767,JCT-FDR-0009-003,FUSE-XFMR-003338,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.026,139.4,0.3007,0.4382,0.3655,340,12.47,2,1,,closed
EDGE-006768,FUSE-XFMR-003338,XFMR-003338,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.15,789.9,0.2843,0.4681,0.3655,340,12.47,2,1,,closed
EDGE-006769,JCT-FDR-0009-003,FUSE-XFMR-003339,FDR-0009,SUB-003,lateral_underground,1/0 AL,AB,0.027,144.9,0.6395,0.4632,0.5345,230,12.47,2,0,,closed
EDGE-006770,FUSE-XFMR-003339,XFMR-003339,FDR-0009,SUB-003,lateral_underground,1/0 AL,AB,0.156,821.3,0.5484,0.4752,0.5345,230,12.47,2,0,,closed
EDGE-006771,JCT-FDR-0009-003,FUSE-XFMR-003340,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.029,153.6,0.2832,0.407,0.3655,340,12.47,2,1,,closed
EDGE-006772,FUSE-XFMR-003340,XFMR-003340,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.165,870.7,0.2747,0.4126,0.3655,340,12.47,2,1,,closed
EDGE-006773,JCT-FDR-0009-003,FUSE-XFMR-003341,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.031,163.2,0.8943,0.475,0.6985,150,12.47,2,1,,closed
EDGE-006774,FUSE-XFMR-003341,XFMR-003341,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.175,924.5,0.8569,0.4663,0.6985,150,12.47,2,1,,closed
EDGE-006775,JCT-FDR-0009-003,FUSE-XFMR-003342,FDR-0009,SUB-003,lateral_underground,4/0 AL,AC,0.031,164.7,0.2845,0.4334,0.3655,340,12.47,2,0,,closed
EDGE-006776,FUSE-XFMR-003342,XFMR-003342,FDR-0009,SUB-003,lateral_underground,4/0 AL,AC,0.177,933.5,0.3092,0.435,0.3655,340,12.47,2,0,,closed
EDGE-006777,JCT-FDR-0009-003,FUSE-XFMR-003343,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.033,175.0,0.2751,0.4741,0.3655,340,12.47,2,1,,closed
EDGE-006778,FUSE-XFMR-003343,XFMR-003343,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.188,991.8,0.3152,0.4379,0.3655,340,12.47,2,1,,closed
EDGE-006779,JCT-FDR-0009-003,FUSE-XFMR-003344,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.035,182.2,0.2943,0.4711,0.3655,340,12.47,1,1,,closed
EDGE-006780,FUSE-XFMR-003344,XFMR-003344,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.196,1032.2,0.2977,0.4529,0.3655,340,12.47,1,1,,closed
EDGE-006781,JCT-FDR-0009-003,FUSE-XFMR-003345,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.035,185.3,0.2846,0.4706,0.3655,340,12.47,1,1,,closed
EDGE-006782,FUSE-XFMR-003345,XFMR-003345,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.199,1050.2,0.3165,0.4724,0.3655,340,12.47,1,1,,closed
EDGE-006783,JCT-FDR-0009-003,FUSE-XFMR-003346,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.036,190.9,0.3129,0.4318,0.3655,340,12.47,2,1,,closed
EDGE-006784,FUSE-XFMR-003346,XFMR-003346,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.205,1081.6,0.2803,0.412,0.3655,340,12.47,2,1,,closed
EDGE-006785,JCT-FDR-0009-003,FUSE-XFMR-003347,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.038,199.6,0.2683,0.4048,0.3655,340,12.47,1,1,,closed
EDGE-006786,FUSE-XFMR-003347,XFMR-003347,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.214,1131.0,0.3257,0.4361,0.3655,340,12.47,1,1,,closed
EDGE-006787,JCT-FDR-0009-003,FUSE-XFMR-003348,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.039,205.9,0.6308,0.4728,0.5345,230,12.47,1,1,,closed
EDGE-006788,FUSE-XFMR-003348,XFMR-003348,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.221,1166.9,0.6164,0.483,0.5345,230,12.47,1,1,,closed
EDGE-006789,JCT-FDR-0009-003,FUSE-XFMR-003349,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.04,212.3,0.9671,0.5121,0.6985,150,12.47,1,1,,closed
EDGE-006790,FUSE-XFMR-003349,XFMR-003349,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.228,1202.8,0.9554,0.5147,0.6985,150,12.47,1,1,,closed
EDGE-006791,JCT-FDR-0009-003,FUSE-XFMR-003350,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.042,221.0,0.5854,0.4622,0.5345,230,12.47,2,1,,closed
EDGE-006792,FUSE-XFMR-003350,XFMR-003350,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.237,1252.2,0.5865,0.5008,0.5345,230,12.47,2,1,,closed
EDGE-006793,JCT-FDR-0009-003,FUSE-XFMR-003351,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.043,228.9,1.4644,0.4783,1.007,100,12.47,2,1,,closed
EDGE-006794,FUSE-XFMR-003351,XFMR-003351,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.246,1297.0,1.4811,0.4777,1.007,100,12.47,2,1,,closed
EDGE-006795,JCT-FDR-0009-003,FUSE-XFMR-003352,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.044,232.1,0.272,0.442,0.3655,340,12.47,2,1,,closed
EDGE-006796,FUSE-XFMR-003352,XFMR-003352,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.249,1315.0,0.2876,0.3994,0.3655,340,12.47,2,1,,closed
EDGE-006797,JCT-FDR-0009-003,FUSE-XFMR-003353,FDR-0009,SUB-003,lateral_underground,1/0 AL,AB,0.045,237.6,0.6044,0.4567,0.5345,230,12.47,2,0,,closed
EDGE-006798,FUSE-XFMR-003353,XFMR-003353,FDR-0009,SUB-003,lateral_underground,1/0 AL,AB,0.255,1346.4,0.5689,0.521,0.5345,230,12.47,2,0,,closed
EDGE-006799,JCT-FDR-0009-003,FUSE-XFMR-003354,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.046,243.9,0.3157,0.4442,0.3655,340,12.47,2,1,,closed
EDGE-006800,FUSE-XFMR-003354,XFMR-003354,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.262,1382.3,0.2956,0.4292,0.3655,340,12.47,2,1,,closed
EDGE-006801,JCT-FDR-0009-003,FUSE-XFMR-003355,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.048,251.9,0.2923,0.462,0.3655,340,12.47,1,1,,closed
EDGE-006802,FUSE-XFMR-003355,XFMR-003355,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.27,1427.2,0.2974,0.3968,0.3655,340,12.47,1,1,,closed
EDGE-006803,JCT-FDR-0009-003,FUSE-XFMR-003356,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.05,261.4,0.6481,0.4719,0.5345,230,12.47,1,1,,closed
EDGE-006804,FUSE-XFMR-003356,XFMR-003356,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.281,1481.0,0.5727,0.4979,0.5345,230,12.47,1,1,,closed
EDGE-006805,JCT-FDR-0009-003,FUSE-XFMR-003357,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.05,263.7,0.3129,0.4718,0.3655,340,12.47,1,1,,closed
EDGE-006806,FUSE-XFMR-003357,XFMR-003357,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.283,1494.5,0.3099,0.4381,0.3655,340,12.47,1,1,,closed
EDGE-006807,JCT-FDR-0009-003,FUSE-XFMR-003358,FDR-0009,SUB-003,lateral_underground,4/0 AL,B,0.052,274.0,0.3251,0.3934,0.3655,340,12.47,1,0,,closed
EDGE-006808,FUSE-XFMR-003358,XFMR-003358,FDR-0009,SUB-003,lateral_underground,4/0 AL,B,0.294,1552.8,0.2852,0.4465,0.3655,340,12.47,1,0,,closed
EDGE-006809,JCT-FDR-0009-003,FUSE-XFMR-003359,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.052,277.2,1.5624,0.5182,1.007,100,12.47,1,1,,closed
EDGE-006810,FUSE-XFMR-003359,XFMR-003359,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.297,1570.8,1.3934,0.5178,1.007,100,12.47,1,1,,closed
EDGE-006811,JCT-FDR-0009-003,FUSE-XFMR-003360,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.054,286.7,0.8418,0.4902,0.6985,150,12.47,1,1,,closed
EDGE-006812,FUSE-XFMR-003360,XFMR-003360,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.308,1624.7,0.8899,0.4579,0.6985,150,12.47,1,1,,closed
EDGE-006813,JCT-FDR-0009-003,FUSE-XFMR-003361,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.056,293.8,0.9769,0.5047,0.6985,150,12.47,1,1,,closed
EDGE-006814,FUSE-XFMR-003361,XFMR-003361,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.315,1665.0,0.9106,0.4836,0.6985,150,12.47,1,1,,closed
EDGE-006815,JCT-FDR-0009-003,FUSE-XFMR-003362,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.057,298.6,0.6157,0.4537,0.5345,230,12.47,1,1,,closed
EDGE-006816,FUSE-XFMR-003362,XFMR-003362,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.32,1692.0,0.6101,0.4994,0.5345,230,12.47,1,1,,closed
EDGE-006817,JCT-FDR-0009-003,FUSE-XFMR-003363,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.058,306.5,0.5408,0.4535,0.5345,230,12.47,1,1,,closed
EDGE-006818,FUSE-XFMR-003363,XFMR-003363,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.329,1736.9,0.5664,0.5028,0.5345,230,12.47,1,1,,closed
EDGE-006819,JCT-FDR-0009-003,FUSE-XFMR-003364,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.059,310.5,0.3064,0.4342,0.3655,340,12.47,2,1,,closed
EDGE-006820,FUSE-XFMR-003364,XFMR-003364,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.333,1759.3,0.3053,0.4662,0.3655,340,12.47,2,1,,closed
EDGE-006821,JCT-FDR-0009-003,FUSE-XFMR-003365,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.06,317.6,0.945,0.5518,0.6985,150,12.47,2,1,,closed
EDGE-006822,FUSE-XFMR-003365,XFMR-003365,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.341,1799.7,0.8878,0.5055,0.6985,150,12.47,2,1,,closed
EDGE-006823,JCT-FDR-0009-003,FUSE-XFMR-003366,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.062,327.1,0.6126,0.4787,0.5345,230,12.47,1,1,,closed
EDGE-006824,FUSE-XFMR-003366,XFMR-003366,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.351,1853.5,0.6073,0.4407,0.5345,230,12.47,1,1,,closed
EDGE-006825,JCT-FDR-0009-003,FUSE-XFMR-003367,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.063,331.8,0.635,0.5161,0.5345,230,12.47,1,1,,closed
EDGE-006826,FUSE-XFMR-003367,XFMR-003367,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.356,1880.5,0.6071,0.5159,0.5345,230,12.47,1,1,,closed
EDGE-006827,JCT-FDR-0009-003,FUSE-XFMR-003368,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.064,339.8,0.5938,0.5134,0.5345,230,12.47,1,1,,closed
EDGE-006828,FUSE-XFMR-003368,XFMR-003368,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.365,1925.4,0.6121,0.4489,0.5345,230,12.47,1,1,,closed
EDGE-006829,JCT-FDR-0009-003,FUSE-XFMR-003369,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.066,346.9,1.5805,0.5279,1.007,100,12.47,2,1,,closed
EDGE-006830,FUSE-XFMR-003369,XFMR-003369,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.372,1965.7,1.3529,0.4935,1.007,100,12.47,2,1,,closed
EDGE-006831,JCT-FDR-0009-003,FUSE-XFMR-003370,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.067,353.2,1.3603,0.4937,1.007,100,12.47,1,0,,closed
EDGE-006832,FUSE-XFMR-003370,XFMR-003370,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.379,2001.6,1.5438,0.54,1.007,100,12.47,1,0,,closed
EDGE-006833,JCT-FDR-0009-003,FUSE-XFMR-003371,FDR-0009,SUB-003,lateral_underground,1/0 AL,AB,0.068,358.0,0.6115,0.4957,0.5345,230,12.47,2,0,,closed
EDGE-006834,FUSE-XFMR-003371,XFMR-003371,FDR-0009,SUB-003,lateral_underground,1/0 AL,AB,0.384,2028.6,0.5729,0.4377,0.5345,230,12.47,2,0,,closed
EDGE-006835,JCT-FDR-0009-003,FUSE-XFMR-003372,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.069,363.5,1.5349,0.5304,1.007,100,12.47,2,1,,closed
EDGE-006836,FUSE-XFMR-003372,XFMR-003372,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.39,2060.0,1.4684,0.5548,1.007,100,12.47,2,1,,closed
EDGE-006837,JCT-FDR-0009-003,FUSE-XFMR-003373,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.07,369.9,1.5663,0.4609,1.007,100,12.47,3,1,,closed
EDGE-006838,FUSE-XFMR-003373,XFMR-003373,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.397,2095.9,1.3722,0.5303,1.007,100,12.47,3,1,,closed
EDGE-006839,JCT-FDR-0009-003,FUSE-XFMR-003374,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.071,377.0,0.835,0.4748,0.6985,150,12.47,1,1,,closed
EDGE-006840,FUSE-XFMR-003374,XFMR-003374,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.405,2136.3,0.9769,0.5337,0.6985,150,12.47,1,1,,closed
EDGE-006841,JCT-FDR-0009-003,FUSE-XFMR-003375,FDR-0009,SUB-003,lateral_underground,4/0 AL,AB,0.072,382.5,0.3146,0.4459,0.3655,340,12.47,2,0,,closed
EDGE-006842,FUSE-XFMR-003375,XFMR-003375,FDR-0009,SUB-003,lateral_underground,4/0 AL,AB,0.411,2167.7,0.3047,0.4101,0.3655,340,12.47,2,0,,closed
EDGE-006843,JCT-FDR-0009-003,JCT-FDR-0009-004,FDR-0009,SUB-003,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.1956,0.4138,0.3346,530,12.47,3,1,,closed
EDGE-006844,JCT-FDR-0009-004,FUSE-XFMR-003376,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.001,6.3,0.6045,0.453,0.5345,230,12.47,2,0,,closed
EDGE-006845,FUSE-XFMR-003376,XFMR-003376,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.007,35.9,0.5539,0.4652,0.5345,230,12.47,2,0,,closed
EDGE-006846,JCT-FDR-0009-004,FUSE-XFMR-003377,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.001,4.0,0.3225,0.4067,0.3655,340,12.47,2,1,,closed
EDGE-006847,FUSE-XFMR-003377,XFMR-003377,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.004,22.4,0.2816,0.4643,0.3655,340,12.47,2,1,,closed
EDGE-006848,JCT-FDR-0009-004,FUSE-XFMR-003378,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.002,11.1,1.6054,0.5357,1.007,100,12.47,2,1,,closed
EDGE-006849,FUSE-XFMR-003378,XFMR-003378,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.012,62.8,1.363,0.4649,1.007,100,12.47,2,1,,closed
EDGE-006850,JCT-FDR-0009-004,FUSE-XFMR-003379,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.003,18.2,0.5981,0.4335,0.5345,230,12.47,2,0,,closed
EDGE-006851,FUSE-XFMR-003379,XFMR-003379,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.02,103.2,0.6049,0.4918,0.5345,230,12.47,2,0,,closed
EDGE-006852,JCT-FDR-0009-004,FUSE-XFMR-003380,FDR-0009,SUB-003,lateral_underground,4/0 AL,ABC,0.005,24.6,0.2956,0.4469,0.3655,340,12.47,3,0,,closed
EDGE-006853,FUSE-XFMR-003380,XFMR-003380,FDR-0009,SUB-003,lateral_underground,4/0 AL,ABC,0.026,139.1,0.3012,0.4595,0.3655,340,12.47,3,0,,closed
EDGE-006854,JCT-FDR-0009-004,FUSE-XFMR-003381,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.006,29.3,0.5641,0.4329,0.5345,230,12.47,3,0,,closed
EDGE-006855,FUSE-XFMR-003381,XFMR-003381,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.031,166.1,0.5506,0.5153,0.5345,230,12.47,3,0,,closed
EDGE-006856,JCT-FDR-0009-004,FUSE-XFMR-003382,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.007,37.2,1.5915,0.506,1.007,100,12.47,1,1,,closed
EDGE-006857,FUSE-XFMR-003382,XFMR-003382,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.04,210.9,1.4655,0.4967,1.007,100,12.47,1,1,,closed
EDGE-006858,JCT-FDR-0009-004,FUSE-XFMR-003383,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.008,43.6,1.4231,0.5356,1.007,100,12.47,3,1,,closed
EDGE-006859,FUSE-XFMR-003383,XFMR-003383,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.047,246.8,1.5391,0.543,1.007,100,12.47,3,1,,closed
EDGE-006860,JCT-FDR-0009-004,FUSE-XFMR-003384,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.009,49.1,0.2896,0.4568,0.3655,340,12.47,1,1,,closed
EDGE-006861,FUSE-XFMR-003384,XFMR-003384,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.053,278.3,0.3038,0.4346,0.3655,340,12.47,1,1,,closed
EDGE-006862,JCT-FDR-0009-004,FUSE-XFMR-003385,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.011,58.6,0.5367,0.4778,0.5345,230,12.47,3,1,,closed
EDGE-006863,FUSE-XFMR-003385,XFMR-003385,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.063,332.1,0.582,0.5164,0.5345,230,12.47,3,1,,closed
EDGE-006864,JCT-FDR-0009-004,FUSE-XFMR-003386,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.012,62.6,0.2789,0.404,0.3655,340,12.47,2,1,,closed
EDGE-006865,FUSE-XFMR-003386,XFMR-003386,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.067,354.6,0.2752,0.466,0.3655,340,12.47,2,1,,closed
EDGE-006866,JCT-FDR-0009-004,FUSE-XFMR-003387,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.013,70.5,0.2798,0.4419,0.3655,340,12.47,1,1,,closed
EDGE-006867,FUSE-XFMR-003387,XFMR-003387,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.076,399.4,0.3261,0.4683,0.3655,340,12.47,1,1,,closed
EDGE-006868,JCT-FDR-0009-004,FUSE-XFMR-003388,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.015,79.2,0.5448,0.5059,0.5345,230,12.47,2,0,,closed
EDGE-006869,FUSE-XFMR-003388,XFMR-003388,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.085,448.8,0.5349,0.5101,0.5345,230,12.47,2,0,,closed
EDGE-006870,JCT-FDR-0009-004,FUSE-XFMR-003389,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.016,83.2,0.3021,0.464,0.3655,340,12.47,2,1,,closed
EDGE-006871,FUSE-XFMR-003389,XFMR-003389,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.089,471.2,0.2698,0.4583,0.3655,340,12.47,2,1,,closed
EDGE-006872,JCT-FDR-0009-004,FUSE-XFMR-003390,FDR-0009,SUB-003,lateral_underground,#4 CU,C,0.017,87.9,1.4051,0.5434,1.007,100,12.47,1,0,,closed
EDGE-006873,FUSE-XFMR-003390,XFMR-003390,FDR-0009,SUB-003,lateral_underground,#4 CU,C,0.094,498.2,1.5597,0.4605,1.007,100,12.47,1,0,,closed
EDGE-006874,JCT-FDR-0009-004,FUSE-XFMR-003391,FDR-0009,SUB-003,lateral_underground,4/0 AL,BC,0.018,95.8,0.2731,0.4516,0.3655,340,12.47,2,0,,closed
EDGE-006875,FUSE-XFMR-003391,XFMR-003391,FDR-0009,SUB-003,lateral_underground,4/0 AL,BC,0.103,543.0,0.3223,0.4068,0.3655,340,12.47,2,0,,closed
EDGE-006876,JCT-FDR-0009-004,FUSE-XFMR-003392,FDR-0009,SUB-003,lateral_underground,4/0 AL,C,0.02,104.5,0.319,0.4693,0.3655,340,12.47,1,0,,closed
EDGE-006877,FUSE-XFMR-003392,XFMR-003392,FDR-0009,SUB-003,lateral_underground,4/0 AL,C,0.112,592.4,0.2779,0.4617,0.3655,340,12.47,1,0,,closed
EDGE-006878,JCT-FDR-0009-004,FUSE-XFMR-003393,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.02,107.7,1.6066,0.5371,1.007,100,12.47,1,1,,closed
EDGE-006879,FUSE-XFMR-003393,XFMR-003393,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.116,610.4,1.3603,0.5232,1.007,100,12.47,1,1,,closed
EDGE-006880,JCT-FDR-0009-004,FUSE-XFMR-003394,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.022,118.0,0.6474,0.4761,0.5345,230,12.47,1,1,,closed
EDGE-006881,FUSE-XFMR-003394,XFMR-003394,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.127,668.7,0.6272,0.4626,0.5345,230,12.47,1,1,,closed
EDGE-006882,JCT-FDR-0009-004,FUSE-XFMR-003395,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.024,124.3,0.5491,0.4996,0.5345,230,12.47,1,1,,closed
EDGE-006883,FUSE-XFMR-003395,XFMR-003395,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.133,704.6,0.6392,0.4801,0.5345,230,12.47,1,1,,closed
EDGE-006884,JCT-FDR-0009-004,FUSE-XFMR-003396,FDR-0009,SUB-003,lateral_underground,1/0 AL,AB,0.024,129.1,0.6404,0.4831,0.5345,230,12.47,2,0,,closed
EDGE-006885,FUSE-XFMR-003396,XFMR-003396,FDR-0009,SUB-003,lateral_underground,1/0 AL,AB,0.139,731.5,0.5941,0.4772,0.5345,230,12.47,2,0,,closed
EDGE-006886,JCT-FDR-0009-004,FUSE-XFMR-003397,FDR-0009,SUB-003,lateral_underground,1/0 AL,A,0.026,137.8,0.6257,0.5019,0.5345,230,12.47,1,0,,closed
EDGE-006887,FUSE-XFMR-003397,XFMR-003397,FDR-0009,SUB-003,lateral_underground,1/0 AL,A,0.148,780.9,0.6057,0.4662,0.5345,230,12.47,1,0,,closed
EDGE-006888,JCT-FDR-0009-004,FUSE-XFMR-003398,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.027,144.9,1.5011,0.4612,1.007,100,12.47,2,1,,closed
EDGE-006889,FUSE-XFMR-003398,XFMR-003398,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.156,821.3,1.4201,0.5533,1.007,100,12.47,2,1,,closed
EDGE-006890,JCT-FDR-0009-004,FUSE-XFMR-003399,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.029,151.3,0.9654,0.4857,0.6985,150,12.47,3,1,,closed
EDGE-006891,FUSE-XFMR-003399,XFMR-003399,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.162,857.2,0.9253,0.4998,0.6985,150,12.47,3,1,,closed
EDGE-006892,JCT-FDR-0009-004,FUSE-XFMR-003400,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.029,155.2,0.9012,0.5058,0.6985,150,12.47,2,0,,closed
EDGE-006893,FUSE-XFMR-003400,XFMR-003400,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.167,879.6,0.8804,0.5425,0.6985,150,12.47,2,0,,closed
EDGE-006894,JCT-FDR-0009-004,FUSE-XFMR-003401,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.03,160.8,0.9646,0.5332,0.6985,150,12.47,1,1,,closed
EDGE-006895,FUSE-XFMR-003401,XFMR-003401,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.173,911.1,0.806,0.5505,0.6985,150,12.47,1,1,,closed
EDGE-006896,JCT-FDR-0009-004,FUSE-XFMR-003402,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.033,171.9,0.2886,0.4532,0.3655,340,12.47,1,1,,closed
EDGE-006897,FUSE-XFMR-003402,XFMR-003402,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.184,973.9,0.3199,0.4154,0.3655,340,12.47,1,1,,closed
EDGE-006898,JCT-FDR-0009-004,FUSE-XFMR-003403,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.033,175.0,0.8744,0.4951,0.6985,150,12.47,3,1,,closed
EDGE-006899,FUSE-XFMR-003403,XFMR-003403,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.188,991.8,0.8976,0.4991,0.6985,150,12.47,3,1,,closed
EDGE-006900,JCT-FDR-0009-004,FUSE-XFMR-003404,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.035,183.7,0.5892,0.4825,0.5345,230,12.47,1,1,,closed
EDGE-006901,FUSE-XFMR-003404,XFMR-003404,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.197,1041.2,0.5615,0.4651,0.5345,230,12.47,1,1,,closed
EDGE-006902,JCT-FDR-0009-004,FUSE-XFMR-003405,FDR-0009,SUB-003,lateral_underground,1/0 AL,C,0.036,190.9,0.5696,0.4823,0.5345,230,12.47,1,0,,closed
EDGE-006903,FUSE-XFMR-003405,XFMR-003405,FDR-0009,SUB-003,lateral_underground,1/0 AL,C,0.205,1081.6,0.5452,0.4431,0.5345,230,12.47,1,0,,closed
EDGE-006904,JCT-FDR-0009-004,FUSE-XFMR-003406,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.037,197.2,0.8275,0.4984,0.6985,150,12.47,1,1,,closed
EDGE-006905,FUSE-XFMR-003406,XFMR-003406,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.212,1117.5,0.9528,0.5109,0.6985,150,12.47,1,1,,closed
EDGE-006906,JCT-FDR-0009-004,FUSE-XFMR-003407,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.038,202.8,1.4041,0.5036,1.007,100,12.47,1,1,,closed
EDGE-006907,FUSE-XFMR-003407,XFMR-003407,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.218,1148.9,1.527,0.4829,1.007,100,12.47,1,1,,closed
EDGE-006908,JCT-FDR-0009-004,FUSE-XFMR-003408,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.039,207.5,0.2754,0.4272,0.3655,340,12.47,2,1,,closed
EDGE-006909,FUSE-XFMR-003408,XFMR-003408,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.223,1175.9,0.3148,0.4326,0.3655,340,12.47,2,1,,closed
EDGE-006910,JCT-FDR-0009-004,FUSE-XFMR-003409,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.041,214.6,1.475,0.4957,1.007,100,12.47,2,1,,closed
EDGE-006911,FUSE-XFMR-003409,XFMR-003409,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.23,1216.2,1.4158,0.5577,1.007,100,12.47,2,1,,closed
EDGE-006912,JCT-FDR-0009-004,FUSE-XFMR-003410,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.042,221.0,0.868,0.5472,0.6985,150,12.47,1,1,,closed
EDGE-006913,FUSE-XFMR-003410,XFMR-003410,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.237,1252.2,0.9379,0.4568,0.6985,150,12.47,1,1,,closed
EDGE-006914,JCT-FDR-0009-004,FUSE-XFMR-003411,FDR-0009,SUB-003,lateral_underground,4/0 AL,A,0.043,227.3,0.3145,0.4364,0.3655,340,12.47,1,0,,closed
EDGE-006915,FUSE-XFMR-003411,XFMR-003411,FDR-0009,SUB-003,lateral_underground,4/0 AL,A,0.244,1288.1,0.3019,0.4672,0.3655,340,12.47,1,0,,closed
EDGE-006916,JCT-FDR-0009-004,FUSE-XFMR-003412,FDR-0009,SUB-003,lateral_underground,4/0 AL,AB,0.044,232.8,0.2906,0.4293,0.3655,340,12.47,2,0,,closed
EDGE-006917,FUSE-XFMR-003412,XFMR-003412,FDR-0009,SUB-003,lateral_underground,4/0 AL,AB,0.25,1319.5,0.2804,0.4307,0.3655,340,12.47,2,0,,closed
EDGE-006918,JCT-FDR-0009-004,FUSE-XFMR-003413,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.046,242.4,1.6123,0.5038,1.007,100,12.47,2,1,,closed
EDGE-006919,FUSE-XFMR-003413,XFMR-003413,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.26,1373.3,1.45,0.5375,1.007,100,12.47,2,1,,closed
EDGE-006920,JCT-FDR-0009-004,FUSE-XFMR-003414,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.047,248.7,0.9264,0.5393,0.6985,150,12.47,3,1,,closed
EDGE-006921,FUSE-XFMR-003414,XFMR-003414,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.267,1409.2,0.872,0.5066,0.6985,150,12.47,3,1,,closed
EDGE-006922,JCT-FDR-0009-004,FUSE-XFMR-003415,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.048,255.0,0.3004,0.3985,0.3655,340,12.47,1,1,,closed
EDGE-006923,FUSE-XFMR-003415,XFMR-003415,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.274,1445.1,0.2834,0.4664,0.3655,340,12.47,1,1,,closed
EDGE-006924,JCT-FDR-0009-004,FUSE-XFMR-003416,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.049,259.0,1.4976,0.5351,1.007,100,12.47,3,1,,closed
EDGE-006925,FUSE-XFMR-003416,XFMR-003416,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.278,1467.6,1.4185,0.4823,1.007,100,12.47,3,1,,closed
EDGE-006926,JCT-FDR-0009-004,FUSE-XFMR-003417,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.05,266.1,0.9172,0.549,0.6985,150,12.47,2,0,,closed
EDGE-006927,FUSE-XFMR-003417,XFMR-003417,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.286,1508.0,0.8943,0.4781,0.6985,150,12.47,2,0,,closed
EDGE-006928,JCT-FDR-0009-004,FUSE-XFMR-003418,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.052,274.8,0.3051,0.4731,0.3655,340,12.47,1,1,,closed
EDGE-006929,FUSE-XFMR-003418,XFMR-003418,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.295,1557.3,0.282,0.4568,0.3655,340,12.47,1,1,,closed
EDGE-006930,JCT-FDR-0009-004,FUSE-XFMR-003419,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.053,282.0,0.3031,0.4453,0.3655,340,12.47,1,1,,closed
EDGE-006931,FUSE-XFMR-003419,XFMR-003419,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.303,1597.7,0.2827,0.4659,0.3655,340,12.47,1,1,,closed
EDGE-006932,JCT-FDR-0009-004,FUSE-XFMR-003420,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.054,287.5,0.6222,0.4417,0.5345,230,12.47,2,1,,closed
EDGE-006933,FUSE-XFMR-003420,XFMR-003420,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.309,1629.1,0.6501,0.4512,0.5345,230,12.47,2,1,,closed
EDGE-006934,JCT-FDR-0009-004,FUSE-XFMR-003421,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.056,296.2,1.4289,0.5307,1.007,100,12.47,2,1,,closed
EDGE-006935,FUSE-XFMR-003421,XFMR-003421,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.318,1678.5,1.5658,0.5501,1.007,100,12.47,2,1,,closed
EDGE-006936,JCT-FDR-0009-004,FUSE-XFMR-003422,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.057,303.3,0.8814,0.5497,0.6985,150,12.47,1,1,,closed
EDGE-006937,FUSE-XFMR-003422,XFMR-003422,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.326,1718.9,0.8773,0.508,0.6985,150,12.47,1,1,,closed
EDGE-006938,JCT-FDR-0009-004,FUSE-XFMR-003423,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.058,307.3,0.8699,0.4803,0.6985,150,12.47,2,1,,closed
EDGE-006939,FUSE-XFMR-003423,XFMR-003423,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.33,1741.3,0.951,0.5313,0.6985,150,12.47,2,1,,closed
EDGE-006940,JCT-FDR-0009-004,FUSE-XFMR-003424,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.059,313.6,0.6239,0.5193,0.5345,230,12.47,1,1,,closed
EDGE-006941,FUSE-XFMR-003424,XFMR-003424,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.337,1777.2,0.6184,0.5053,0.5345,230,12.47,1,1,,closed
EDGE-006942,JCT-FDR-0009-004,FUSE-XFMR-003425,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.061,320.8,0.5618,0.4339,0.5345,230,12.47,3,1,,closed
EDGE-006943,FUSE-XFMR-003425,XFMR-003425,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.344,1817.6,0.5954,0.4768,0.5345,230,12.47,3,1,,closed
EDGE-006944,JCT-FDR-0009-004,FUSE-XFMR-003426,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.062,327.9,0.6337,0.4506,0.5345,230,12.47,2,1,,closed
EDGE-006945,FUSE-XFMR-003426,XFMR-003426,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.352,1858.0,0.5638,0.5189,0.5345,230,12.47,2,1,,closed
EDGE-006946,JCT-FDR-0009-004,FUSE-XFMR-003427,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.063,332.6,0.2947,0.4526,0.3655,340,12.47,3,1,,closed
EDGE-006947,FUSE-XFMR-003427,XFMR-003427,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.357,1885.0,0.323,0.3908,0.3655,340,12.47,3,1,,closed
EDGE-006948,JCT-FDR-0009-004,FUSE-XFMR-003428,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.065,342.9,0.6262,0.4489,0.5345,230,12.47,3,0,,closed
EDGE-006949,FUSE-XFMR-003428,XFMR-003428,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.368,1943.3,0.5902,0.4963,0.5345,230,12.47,3,0,,closed
EDGE-006950,JCT-FDR-0009-004,FUSE-XFMR-003429,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.066,348.5,0.8242,0.4816,0.6985,150,12.47,1,1,,closed
EDGE-006951,FUSE-XFMR-003429,XFMR-003429,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.374,1974.7,0.9507,0.4881,0.6985,150,12.47,1,1,,closed
EDGE-006952,JCT-FDR-0009-004,FUSE-XFMR-003430,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.067,351.6,0.3212,0.4576,0.3655,340,12.47,2,1,,closed
EDGE-006953,FUSE-XFMR-003430,XFMR-003430,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.377,1992.7,0.3159,0.4244,0.3655,340,12.47,2,1,,closed
EDGE-006954,JCT-FDR-0009-004,FUSE-XFMR-003431,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.068,359.6,0.2889,0.437,0.3655,340,12.47,1,1,,closed
EDGE-006955,FUSE-XFMR-003431,XFMR-003431,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.386,2037.6,0.3121,0.4457,0.3655,340,12.47,1,1,,closed
EDGE-006956,JCT-FDR-0009-004,FUSE-XFMR-003432,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.07,368.3,0.9016,0.4528,0.6985,150,12.47,1,0,,closed
EDGE-006957,FUSE-XFMR-003432,XFMR-003432,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.395,2086.9,0.8369,0.4739,0.6985,150,12.47,1,0,,closed
EDGE-006958,JCT-FDR-0009-004,FUSE-XFMR-003433,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.071,374.6,0.8349,0.5373,0.6985,150,12.47,1,1,,closed
EDGE-006959,FUSE-XFMR-003433,XFMR-003433,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.402,2122.8,0.8596,0.4936,0.6985,150,12.47,1,1,,closed
EDGE-006960,JCT-FDR-0009-004,FUSE-XFMR-003434,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.072,380.2,0.9424,0.4528,0.6985,150,12.47,2,1,,closed
EDGE-006961,FUSE-XFMR-003434,XFMR-003434,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.408,2154.2,0.9097,0.4915,0.6985,150,12.47,2,1,,closed
EDGE-006962,JCT-FDR-0009-004,JCT-FDR-0009-005,FDR-0009,SUB-003,primary_underground,477 ACSR,ABC,0.41,2164.8,0.2159,0.4457,0.3079,530,12.47,3,0,,closed
EDGE-006963,JCT-FDR-0009-005,FUSE-XFMR-003435,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.001,5.5,0.2845,0.4352,0.3655,340,12.47,2,1,,closed
EDGE-006964,FUSE-XFMR-003435,XFMR-003435,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.006,31.4,0.3144,0.4604,0.3655,340,12.47,2,1,,closed
EDGE-006965,JCT-FDR-0009-005,FUSE-XFMR-003436,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.002,7.9,0.2922,0.3911,0.3655,340,12.47,2,1,,closed
EDGE-006966,FUSE-XFMR-003436,XFMR-003436,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.009,44.9,0.2828,0.4698,0.3655,340,12.47,2,1,,closed
EDGE-006967,JCT-FDR-0009-005,FUSE-XFMR-003437,FDR-0009,SUB-003,lateral_underground,#4 CU,ABC,0.003,14.3,1.4934,0.5006,1.007,100,12.47,3,0,,closed
EDGE-006968,FUSE-XFMR-003437,XFMR-003437,FDR-0009,SUB-003,lateral_underground,#4 CU,ABC,0.015,80.8,1.4108,0.5154,1.007,100,12.47,3,0,,closed
EDGE-006969,JCT-FDR-0009-005,FUSE-XFMR-003438,FDR-0009,SUB-003,lateral_underground,#4 CU,A,0.003,18.2,1.5641,0.5087,1.007,100,12.47,1,0,,closed
EDGE-006970,FUSE-XFMR-003438,XFMR-003438,FDR-0009,SUB-003,lateral_underground,#4 CU,A,0.02,103.2,1.5061,0.4993,1.007,100,12.47,1,0,,closed
EDGE-006971,JCT-FDR-0009-005,FUSE-XFMR-003439,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.004,23.8,1.5274,0.5088,1.007,100,12.47,1,1,,closed
EDGE-006972,FUSE-XFMR-003439,XFMR-003439,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.025,134.6,1.3934,0.4734,1.007,100,12.47,1,1,,closed
EDGE-006973,JCT-FDR-0009-005,FUSE-XFMR-003440,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.006,33.3,0.5675,0.5238,0.5345,230,12.47,2,1,,closed
EDGE-006974,FUSE-XFMR-003440,XFMR-003440,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.036,188.5,0.598,0.5058,0.5345,230,12.47,2,1,,closed
EDGE-006975,JCT-FDR-0009-005,FUSE-XFMR-003441,FDR-0009,SUB-003,lateral_underground,4/0 AL,A,0.007,39.6,0.2705,0.4597,0.3655,340,12.47,1,0,,closed
EDGE-006976,FUSE-XFMR-003441,XFMR-003441,FDR-0009,SUB-003,lateral_underground,4/0 AL,A,0.043,224.4,0.3077,0.4457,0.3655,340,12.47,1,0,,closed
EDGE-006977,JCT-FDR-0009-005,FUSE-XFMR-003442,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.008,43.6,1.5025,0.4682,1.007,100,12.47,1,1,,closed
EDGE-006978,FUSE-XFMR-003442,XFMR-003442,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.047,246.8,1.3697,0.5406,1.007,100,12.47,1,1,,closed
EDGE-006979,JCT-FDR-0009-005,FUSE-XFMR-003443,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.01,50.7,1.5845,0.5508,1.007,100,12.47,1,1,,closed
EDGE-006980,FUSE-XFMR-003443,XFMR-003443,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.054,287.2,1.3579,0.4863,1.007,100,12.47,1,1,,closed
EDGE-006981,JCT-FDR-0009-005,FUSE-XFMR-003444,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.011,57.0,1.642,0.4954,1.007,100,12.47,1,1,,closed
EDGE-006982,FUSE-XFMR-003444,XFMR-003444,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.061,323.1,1.5327,0.476,1.007,100,12.47,1,1,,closed
EDGE-006983,JCT-FDR-0009-005,FUSE-XFMR-003445,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.012,64.2,0.3014,0.4442,0.3655,340,12.47,1,1,,closed
EDGE-006984,FUSE-XFMR-003445,XFMR-003445,FDR-0009,SUB-003,lateral_overhead,4/0 AL,B,0.069,363.5,0.2708,0.4747,0.3655,340,12.47,1,1,,closed
EDGE-006985,JCT-FDR-0009-005,FUSE-XFMR-003446,FDR-0009,SUB-003,lateral_underground,1/0 AL,A,0.013,71.3,0.6136,0.4805,0.5345,230,12.47,1,0,,closed
EDGE-006986,FUSE-XFMR-003446,XFMR-003446,FDR-0009,SUB-003,lateral_underground,1/0 AL,A,0.076,403.9,0.5554,0.4665,0.5345,230,12.47,1,0,,closed
EDGE-006987,JCT-FDR-0009-005,FUSE-XFMR-003447,FDR-0009,SUB-003,lateral_underground,1/0 AL,C,0.015,78.4,0.6172,0.4538,0.5345,230,12.47,1,0,,closed
EDGE-006988,FUSE-XFMR-003447,XFMR-003447,FDR-0009,SUB-003,lateral_underground,1/0 AL,C,0.084,444.3,0.6353,0.437,0.5345,230,12.47,1,0,,closed
EDGE-006989,JCT-FDR-0009-005,FUSE-XFMR-003448,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.016,83.2,1.4607,0.4776,1.007,100,12.47,1,1,,closed
EDGE-006990,FUSE-XFMR-003448,XFMR-003448,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.089,471.2,1.5766,0.4654,1.007,100,12.47,1,1,,closed
EDGE-006991,JCT-FDR-0009-005,FUSE-XFMR-003449,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AC,0.017,87.9,0.962,0.4626,0.6985,150,12.47,2,0,,closed
EDGE-006992,FUSE-XFMR-003449,XFMR-003449,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AC,0.094,498.2,0.9507,0.5354,0.6985,150,12.47,2,0,,closed
EDGE-006993,JCT-FDR-0009-005,FUSE-XFMR-003450,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.018,94.2,1.4293,0.5061,1.007,100,12.47,2,1,,closed
EDGE-006994,FUSE-XFMR-003450,XFMR-003450,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.101,534.1,1.4861,0.5374,1.007,100,12.47,2,1,,closed
EDGE-006995,JCT-FDR-0009-005,FUSE-XFMR-003451,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.019,100.6,1.3603,0.5154,1.007,100,12.47,1,1,,closed
EDGE-006996,FUSE-XFMR-003451,XFMR-003451,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.108,570.0,1.5483,0.5131,1.007,100,12.47,1,1,,closed
EDGE-006997,JCT-FDR-0009-005,FUSE-XFMR-003452,FDR-0009,SUB-003,lateral_underground,4/0 AL,AC,0.021,110.9,0.3022,0.4139,0.3655,340,12.47,2,0,,closed
EDGE-006998,FUSE-XFMR-003452,XFMR-003452,FDR-0009,SUB-003,lateral_underground,4/0 AL,AC,0.119,628.3,0.3084,0.4201,0.3655,340,12.47,2,0,,closed
EDGE-006999,JCT-FDR-0009-005,FUSE-XFMR-003453,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.022,118.0,0.6034,0.4823,0.5345,230,12.47,2,0,,closed
EDGE-007000,FUSE-XFMR-003453,XFMR-003453,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.127,668.7,0.5686,0.4997,0.5345,230,12.47,2,0,,closed
EDGE-007001,JCT-FDR-0009-005,FUSE-XFMR-003454,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.023,121.2,0.9735,0.4708,0.6985,150,12.47,1,0,,closed
EDGE-007002,FUSE-XFMR-003454,XFMR-003454,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.13,686.7,0.9467,0.5402,0.6985,150,12.47,1,0,,closed
EDGE-007003,JCT-FDR-0009-005,FUSE-XFMR-003455,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.024,127.5,1.4359,0.4701,1.007,100,12.47,3,1,,closed
EDGE-007004,FUSE-XFMR-003455,XFMR-003455,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.137,722.6,1.3942,0.4705,1.007,100,12.47,3,1,,closed
EDGE-007005,JCT-FDR-0009-005,FUSE-XFMR-003456,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.026,138.6,0.2963,0.4003,0.3655,340,12.47,1,1,,closed
EDGE-007006,FUSE-XFMR-003456,XFMR-003456,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.149,785.4,0.2948,0.419,0.3655,340,12.47,1,1,,closed
EDGE-007007,JCT-FDR-0009-005,FUSE-XFMR-003457,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.027,143.4,0.6165,0.5154,0.5345,230,12.47,2,1,,closed
EDGE-007008,FUSE-XFMR-003457,XFMR-003457,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.154,812.3,0.5494,0.5076,0.5345,230,12.47,2,1,,closed
EDGE-007009,JCT-FDR-0009-005,FUSE-XFMR-003458,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.028,149.7,0.9529,0.5226,0.6985,150,12.47,1,1,,closed
EDGE-007010,FUSE-XFMR-003458,XFMR-003458,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.161,848.2,0.8484,0.5262,0.6985,150,12.47,1,1,,closed
EDGE-007011,JCT-FDR-0009-005,FUSE-XFMR-003459,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.03,158.4,0.8715,0.4651,0.6985,150,12.47,3,0,,closed
EDGE-007012,FUSE-XFMR-003459,XFMR-003459,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.17,897.6,0.9438,0.4927,0.6985,150,12.47,3,0,,closed
EDGE-007013,JCT-FDR-0009-005,FUSE-XFMR-003460,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.031,162.4,0.2852,0.4658,0.3655,340,12.47,3,1,,closed
EDGE-007014,FUSE-XFMR-003460,XFMR-003460,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.174,920.0,0.2903,0.3994,0.3655,340,12.47,3,1,,closed
EDGE-007015,JCT-FDR-0009-005,FUSE-XFMR-003461,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AC,0.032,170.3,0.8968,0.4956,0.6985,150,12.47,2,1,,closed
EDGE-007016,FUSE-XFMR-003461,XFMR-003461,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AC,0.183,964.9,0.8342,0.5443,0.6985,150,12.47,2,1,,closed
EDGE-007017,JCT-FDR-0009-005,FUSE-XFMR-003462,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.033,175.0,0.9385,0.5405,0.6985,150,12.47,3,0,,closed
EDGE-007018,FUSE-XFMR-003462,XFMR-003462,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.188,991.8,0.9659,0.4774,0.6985,150,12.47,3,0,,closed
EDGE-007019,JCT-FDR-0009-005,FUSE-XFMR-003463,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.035,184.5,0.9638,0.5077,0.6985,150,12.47,2,1,,closed
EDGE-007020,FUSE-XFMR-003463,XFMR-003463,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.198,1045.7,0.9128,0.4906,0.6985,150,12.47,2,1,,closed
EDGE-007021,JCT-FDR-0009-005,FUSE-XFMR-003464,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.036,191.7,1.5432,0.4845,1.007,100,12.47,2,1,,closed
EDGE-007022,FUSE-XFMR-003464,XFMR-003464,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.206,1086.1,1.4566,0.482,1.007,100,12.47,2,1,,closed
EDGE-007023,JCT-FDR-0009-005,FUSE-XFMR-003465,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.037,194.8,0.5941,0.4408,0.5345,230,12.47,1,1,,closed
EDGE-007024,FUSE-XFMR-003465,XFMR-003465,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.209,1104.0,0.5618,0.4511,0.5345,230,12.47,1,1,,closed
EDGE-007025,JCT-FDR-0009-005,FUSE-XFMR-003466,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.038,202.8,0.6144,0.5115,0.5345,230,12.47,2,1,,closed
EDGE-007026,FUSE-XFMR-003466,XFMR-003466,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.218,1148.9,0.6172,0.4332,0.5345,230,12.47,2,1,,closed
EDGE-007027,JCT-FDR-0009-005,FUSE-XFMR-003467,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.04,209.1,0.5822,0.5035,0.5345,230,12.47,1,0,,closed
EDGE-007028,FUSE-XFMR-003467,XFMR-003467,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.224,1184.8,0.5437,0.4431,0.5345,230,12.47,1,0,,closed
EDGE-007029,JCT-FDR-0009-005,FUSE-XFMR-003468,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.041,216.2,0.6393,0.5242,0.5345,230,12.47,2,0,,closed
EDGE-007030,FUSE-XFMR-003468,XFMR-003468,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.232,1225.2,0.5879,0.5209,0.5345,230,12.47,2,0,,closed
EDGE-007031,JCT-FDR-0009-005,FUSE-XFMR-003469,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.042,221.0,1.5905,0.5457,1.007,100,12.47,2,0,,closed
EDGE-007032,FUSE-XFMR-003469,XFMR-003469,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.237,1252.2,1.4313,0.5129,1.007,100,12.47,2,0,,closed
EDGE-007033,JCT-FDR-0009-005,FUSE-XFMR-003470,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.043,229.7,1.3567,0.5568,1.007,100,12.47,2,1,,closed
EDGE-007034,FUSE-XFMR-003470,XFMR-003470,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.246,1301.5,1.4388,0.4934,1.007,100,12.47,2,1,,closed
EDGE-007035,JCT-FDR-0009-005,FUSE-XFMR-003471,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.045,237.6,0.604,0.479,0.5345,230,12.47,1,1,,closed
