edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-007036,FUSE-XFMR-003471,XFMR-003471,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.255,1346.4,0.6111,0.4826,0.5345,230,12.47,1,1,,closed
EDGE-007037,JCT-FDR-0009-005,FUSE-XFMR-003472,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.045,240.0,1.5653,0.4894,1.007,100,12.47,2,1,,closed
EDGE-007038,FUSE-XFMR-003472,XFMR-003472,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.258,1359.9,1.6481,0.4655,1.007,100,12.47,2,1,,closed
EDGE-007039,JCT-FDR-0009-005,FUSE-XFMR-003473,FDR-0009,SUB-003,lateral_underground,1/0 AL,AB,0.047,247.9,0.557,0.4876,0.5345,230,12.47,2,0,,closed
EDGE-007040,FUSE-XFMR-003473,XFMR-003473,FDR-0009,SUB-003,lateral_underground,1/0 AL,AB,0.266,1404.7,0.5466,0.518,0.5345,230,12.47,2,0,,closed
EDGE-007041,JCT-FDR-0009-005,FUSE-XFMR-003474,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.048,252.6,0.5679,0.5035,0.5345,230,12.47,1,1,,closed
EDGE-007042,FUSE-XFMR-003474,XFMR-003474,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.271,1431.7,0.5762,0.5011,0.5345,230,12.47,1,1,,closed
EDGE-007043,JCT-FDR-0009-005,FUSE-XFMR-003475,FDR-0009,SUB-003,lateral_underground,#4 CU,ABC,0.05,263.7,1.5633,0.4983,1.007,100,12.47,3,0,,closed
EDGE-007044,FUSE-XFMR-003475,XFMR-003475,FDR-0009,SUB-003,lateral_underground,#4 CU,ABC,0.283,1494.5,1.3946,0.5357,1.007,100,12.47,3,0,,closed
EDGE-007045,JCT-FDR-0009-005,FUSE-XFMR-003476,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.051,268.5,0.3065,0.4193,0.3655,340,12.47,1,1,,closed
EDGE-007046,FUSE-XFMR-003476,XFMR-003476,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.288,1521.4,0.3058,0.4759,0.3655,340,12.47,1,1,,closed
EDGE-007047,JCT-FDR-0009-005,FUSE-XFMR-003477,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.052,274.0,0.8448,0.4964,0.6985,150,12.47,2,0,,closed
EDGE-007048,FUSE-XFMR-003477,XFMR-003477,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.294,1552.8,0.9389,0.5125,0.6985,150,12.47,2,0,,closed
EDGE-007049,JCT-FDR-0009-005,FUSE-XFMR-003478,FDR-0009,SUB-003,lateral_underground,1/0 AL,A,0.054,283.5,0.5659,0.4717,0.5345,230,12.47,1,0,,closed
EDGE-007050,FUSE-XFMR-003478,XFMR-003478,FDR-0009,SUB-003,lateral_underground,1/0 AL,A,0.304,1606.7,0.6124,0.4473,0.5345,230,12.47,1,0,,closed
EDGE-007051,JCT-FDR-0009-005,FUSE-XFMR-003479,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.054,285.9,0.6364,0.4407,0.5345,230,12.47,2,1,,closed
EDGE-007052,FUSE-XFMR-003479,XFMR-003479,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.307,1620.2,0.5379,0.5123,0.5345,230,12.47,2,1,,closed
EDGE-007053,JCT-FDR-0009-005,FUSE-XFMR-003480,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.056,296.2,0.279,0.4237,0.3655,340,12.47,2,1,,closed
EDGE-007054,FUSE-XFMR-003480,XFMR-003480,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.318,1678.5,0.3123,0.4703,0.3655,340,12.47,2,1,,closed
EDGE-007055,JCT-FDR-0009-005,FUSE-XFMR-003481,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.057,302.5,0.5718,0.4665,0.5345,230,12.47,1,1,,closed
EDGE-007056,FUSE-XFMR-003481,XFMR-003481,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.325,1714.4,0.6415,0.4363,0.5345,230,12.47,1,1,,closed
EDGE-007057,JCT-FDR-0009-005,FUSE-XFMR-003482,FDR-0009,SUB-003,lateral_underground,#4 CU,A,0.058,304.9,1.5204,0.5417,1.007,100,12.47,1,0,,closed
EDGE-007058,FUSE-XFMR-003482,XFMR-003482,FDR-0009,SUB-003,lateral_underground,#4 CU,A,0.327,1727.9,1.4901,0.5098,1.007,100,12.47,1,0,,closed
EDGE-007059,JCT-FDR-0009-005,FUSE-XFMR-003483,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AC,0.06,316.8,0.8262,0.5312,0.6985,150,12.47,2,1,,closed
EDGE-007060,FUSE-XFMR-003483,XFMR-003483,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AC,0.34,1795.2,0.8489,0.4558,0.6985,150,12.47,2,1,,closed
EDGE-007061,JCT-FDR-0009-005,FUSE-XFMR-003484,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.061,322.3,0.5948,0.5061,0.5345,230,12.47,1,0,,closed
EDGE-007062,FUSE-XFMR-003484,XFMR-003484,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.346,1826.6,0.6275,0.4397,0.5345,230,12.47,1,0,,closed
EDGE-007063,JCT-FDR-0009-005,FUSE-XFMR-003485,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.062,325.5,0.8434,0.4873,0.6985,150,12.47,3,1,,closed
EDGE-007064,FUSE-XFMR-003485,XFMR-003485,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.349,1844.6,0.941,0.5468,0.6985,150,12.47,3,1,,closed
EDGE-007065,JCT-FDR-0009-005,FUSE-XFMR-003486,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.063,331.8,0.9301,0.5134,0.6985,150,12.47,2,0,,closed
EDGE-007066,FUSE-XFMR-003486,XFMR-003486,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.356,1880.5,0.8468,0.4671,0.6985,150,12.47,2,0,,closed
EDGE-007067,JCT-FDR-0009-005,FUSE-XFMR-003487,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.065,340.6,0.9152,0.5295,0.6985,150,12.47,2,0,,closed
EDGE-007068,FUSE-XFMR-003487,XFMR-003487,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.365,1929.8,0.8841,0.494,0.6985,150,12.47,2,0,,closed
EDGE-007069,JCT-FDR-0009-005,FUSE-XFMR-003488,FDR-0009,SUB-003,lateral_underground,#4 CU,ABC,0.066,346.9,1.4369,0.4729,1.007,100,12.47,3,0,,closed
EDGE-007070,FUSE-XFMR-003488,XFMR-003488,FDR-0009,SUB-003,lateral_underground,#4 CU,ABC,0.372,1965.7,1.4614,0.5005,1.007,100,12.47,3,0,,closed
EDGE-007071,JCT-FDR-0009-005,FUSE-XFMR-003489,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AC,0.068,356.4,0.8631,0.5479,0.6985,150,12.47,2,1,,closed
EDGE-007072,FUSE-XFMR-003489,XFMR-003489,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AC,0.383,2019.6,0.8856,0.5195,0.6985,150,12.47,2,1,,closed
EDGE-007073,JCT-FDR-0009-005,FUSE-XFMR-003490,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.068,360.4,0.9737,0.5145,0.6985,150,12.47,1,1,,closed
EDGE-007074,FUSE-XFMR-003490,XFMR-003490,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.387,2042.0,0.8641,0.5391,0.6985,150,12.47,1,1,,closed
EDGE-007075,JCT-FDR-0009-005,FUSE-XFMR-003491,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.069,365.9,0.9764,0.5023,0.6985,150,12.47,2,1,,closed
EDGE-007076,FUSE-XFMR-003491,XFMR-003491,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.393,2073.5,0.8375,0.5331,0.6985,150,12.47,2,1,,closed
EDGE-007077,JCT-FDR-0009-005,FUSE-XFMR-003492,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.071,373.0,0.6066,0.4514,0.5345,230,12.47,2,1,,closed
EDGE-007078,FUSE-XFMR-003492,XFMR-003492,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.4,2113.8,0.5906,0.4576,0.5345,230,12.47,2,1,,closed
EDGE-007079,JCT-FDR-0009-005,FUSE-XFMR-003493,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.072,380.2,0.6503,0.4605,0.5345,230,12.47,1,1,,closed
EDGE-007080,FUSE-XFMR-003493,XFMR-003493,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.408,2154.2,0.6156,0.4844,0.5345,230,12.47,1,1,,closed
EDGE-007081,JCT-FDR-0009-005,JCT-FDR-0009-006,FDR-0009,SUB-003,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.2225,0.3885,0.3031,530,12.47,3,1,,closed
EDGE-007082,JCT-FDR-0009-006,FUSE-XFMR-003494,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.001,3.2,1.6467,0.525,1.007,100,12.47,2,1,,closed
EDGE-007083,FUSE-XFMR-003494,XFMR-003494,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.003,18.0,1.387,0.5515,1.007,100,12.47,2,1,,closed
EDGE-007084,JCT-FDR-0009-006,FUSE-XFMR-003495,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.001,5.5,1.5844,0.4645,1.007,100,12.47,1,1,,closed
EDGE-007085,FUSE-XFMR-003495,XFMR-003495,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.006,31.4,1.5818,0.5059,1.007,100,12.47,1,1,,closed
EDGE-007086,JCT-FDR-0009-006,FUSE-XFMR-003496,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.003,13.5,0.2712,0.4536,0.3655,340,12.47,2,1,,closed
EDGE-007087,FUSE-XFMR-003496,XFMR-003496,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.014,76.3,0.2867,0.3984,0.3655,340,12.47,2,1,,closed
EDGE-007088,JCT-FDR-0009-006,FUSE-XFMR-003497,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.004,19.0,0.5425,0.4932,0.5345,230,12.47,2,0,,closed
EDGE-007089,FUSE-XFMR-003497,XFMR-003497,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.02,107.7,0.5969,0.4931,0.5345,230,12.47,2,0,,closed
EDGE-007090,JCT-FDR-0009-006,FUSE-XFMR-003498,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.006,29.3,0.6315,0.4992,0.5345,230,12.47,3,0,,closed
EDGE-007091,FUSE-XFMR-003498,XFMR-003498,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.031,166.1,0.6247,0.4773,0.5345,230,12.47,3,0,,closed
EDGE-007092,JCT-FDR-0009-006,FUSE-XFMR-003499,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.006,31.7,0.3185,0.3943,0.3655,340,12.47,2,1,,closed
EDGE-007093,FUSE-XFMR-003499,XFMR-003499,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.034,179.5,0.2909,0.4427,0.3655,340,12.47,2,1,,closed
EDGE-007094,JCT-FDR-0009-006,FUSE-XFMR-003500,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.007,39.6,0.8276,0.4964,0.6985,150,12.47,1,1,,closed
EDGE-007095,FUSE-XFMR-003500,XFMR-003500,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.043,224.4,0.8214,0.4842,0.6985,150,12.47,1,1,,closed
EDGE-007096,JCT-FDR-0009-006,FUSE-XFMR-003501,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.009,46.7,0.8991,0.465,0.6985,150,12.47,1,1,,closed
EDGE-007097,FUSE-XFMR-003501,XFMR-003501,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.05,264.8,0.9342,0.5077,0.6985,150,12.47,1,1,,closed
EDGE-007098,JCT-FDR-0009-006,FUSE-XFMR-003502,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.011,56.2,0.2873,0.4352,0.3655,340,12.47,2,1,,closed
EDGE-007099,FUSE-XFMR-003502,XFMR-003502,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.06,318.6,0.2705,0.3948,0.3655,340,12.47,2,1,,closed
EDGE-007100,JCT-FDR-0009-006,FUSE-XFMR-003503,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.011,60.2,1.5938,0.5317,1.007,100,12.47,1,1,,closed
EDGE-007101,FUSE-XFMR-003503,XFMR-003503,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.065,341.1,1.3576,0.5007,1.007,100,12.47,1,1,,closed
EDGE-007102,JCT-FDR-0009-006,FUSE-XFMR-003504,FDR-0009,SUB-003,lateral_underground,#4 CU,A,0.013,67.3,1.3934,0.5565,1.007,100,12.47,1,0,,closed
EDGE-007103,FUSE-XFMR-003504,XFMR-003504,FDR-0009,SUB-003,lateral_underground,#4 CU,A,0.072,381.5,1.6193,0.5351,1.007,100,12.47,1,0,,closed
EDGE-007104,JCT-FDR-0009-006,FUSE-XFMR-003505,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.014,72.1,0.9581,0.4557,0.6985,150,12.47,2,1,,closed
EDGE-007105,FUSE-XFMR-003505,XFMR-003505,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.077,408.4,0.968,0.5403,0.6985,150,12.47,2,1,,closed
EDGE-007106,JCT-FDR-0009-006,FUSE-XFMR-003506,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.015,78.4,0.2751,0.4113,0.3655,340,12.47,2,1,,closed
EDGE-007107,FUSE-XFMR-003506,XFMR-003506,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.084,444.3,0.2913,0.4372,0.3655,340,12.47,2,1,,closed
EDGE-007108,JCT-FDR-0009-006,FUSE-XFMR-003507,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.017,87.9,0.5879,0.4672,0.5345,230,12.47,1,0,,closed
EDGE-007109,FUSE-XFMR-003507,XFMR-003507,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.094,498.2,0.5579,0.4501,0.5345,230,12.47,1,0,,closed
EDGE-007110,JCT-FDR-0009-006,FUSE-XFMR-003508,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.017,91.9,0.966,0.5143,0.6985,150,12.47,1,0,,closed
EDGE-007111,FUSE-XFMR-003508,XFMR-003508,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.099,520.6,0.9531,0.5208,0.6985,150,12.47,1,0,,closed
EDGE-007112,JCT-FDR-0009-006,FUSE-XFMR-003509,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.019,99.0,1.4612,0.5284,1.007,100,12.47,3,1,,closed
EDGE-007113,FUSE-XFMR-003509,XFMR-003509,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.106,561.0,1.6417,0.4706,1.007,100,12.47,3,1,,closed
EDGE-007114,JCT-FDR-0009-006,FUSE-XFMR-003510,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.02,105.3,0.8911,0.4574,0.6985,150,12.47,1,1,,closed
EDGE-007115,FUSE-XFMR-003510,XFMR-003510,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.113,596.9,0.8559,0.482,0.6985,150,12.47,1,1,,closed
EDGE-007116,JCT-FDR-0009-006,FUSE-XFMR-003511,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.021,110.1,0.6182,0.45,0.5345,230,12.47,3,0,,closed
EDGE-007117,FUSE-XFMR-003511,XFMR-003511,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.118,623.8,0.5983,0.4797,0.5345,230,12.47,3,0,,closed
EDGE-007118,JCT-FDR-0009-006,FUSE-XFMR-003512,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.022,117.2,0.9079,0.4613,0.6985,150,12.47,3,1,,closed
EDGE-007119,FUSE-XFMR-003512,XFMR-003512,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.126,664.2,0.971,0.4935,0.6985,150,12.47,3,1,,closed
EDGE-007120,JCT-FDR-0009-006,FUSE-XFMR-003513,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.024,125.9,0.6247,0.4593,0.5345,230,12.47,1,0,,closed
EDGE-007121,FUSE-XFMR-003513,XFMR-003513,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.135,713.6,0.5685,0.5167,0.5345,230,12.47,1,0,,closed
EDGE-007122,JCT-FDR-0009-006,FUSE-XFMR-003514,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.025,132.3,1.4638,0.5613,1.007,100,12.47,2,1,,closed
EDGE-007123,FUSE-XFMR-003514,XFMR-003514,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.142,749.5,1.5957,0.4928,1.007,100,12.47,2,1,,closed
EDGE-007124,JCT-FDR-0009-006,FUSE-XFMR-003515,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.026,137.0,1.3927,0.512,1.007,100,12.47,1,1,,closed
EDGE-007125,FUSE-XFMR-003515,XFMR-003515,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.147,776.4,1.5171,0.5232,1.007,100,12.47,1,1,,closed
EDGE-007126,JCT-FDR-0009-006,FUSE-XFMR-003516,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.028,147.3,0.8587,0.4754,0.6985,150,12.47,1,1,,closed
EDGE-007127,FUSE-XFMR-003516,XFMR-003516,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.158,834.8,0.8564,0.4813,0.6985,150,12.47,1,1,,closed
EDGE-007128,JCT-FDR-0009-006,FUSE-XFMR-003517,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.029,151.3,0.8424,0.4736,0.6985,150,12.47,3,1,,closed
EDGE-007129,FUSE-XFMR-003517,XFMR-003517,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.162,857.2,0.9547,0.467,0.6985,150,12.47,3,1,,closed
EDGE-007130,JCT-FDR-0009-006,FUSE-XFMR-003518,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.03,159.2,1.3641,0.5287,1.007,100,12.47,2,0,,closed
EDGE-007131,FUSE-XFMR-003518,XFMR-003518,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.171,902.1,1.4929,0.5385,1.007,100,12.47,2,0,,closed
EDGE-007132,JCT-FDR-0009-006,FUSE-XFMR-003519,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.031,163.9,0.9139,0.5077,0.6985,150,12.47,2,0,,closed
EDGE-007133,FUSE-XFMR-003519,XFMR-003519,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.176,929.0,0.8693,0.5416,0.6985,150,12.47,2,0,,closed
EDGE-007134,JCT-FDR-0009-006,FUSE-XFMR-003520,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.033,174.2,0.2714,0.4409,0.3655,340,12.47,1,1,,closed
EDGE-007135,FUSE-XFMR-003520,XFMR-003520,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.187,987.4,0.3068,0.459,0.3655,340,12.47,1,1,,closed
EDGE-007136,JCT-FDR-0009-006,FUSE-XFMR-003521,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.034,180.6,1.4253,0.5266,1.007,100,12.47,2,1,,closed
EDGE-007137,FUSE-XFMR-003521,XFMR-003521,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.194,1023.3,1.3566,0.54,1.007,100,12.47,2,1,,closed
EDGE-007138,JCT-FDR-0009-006,FUSE-XFMR-003522,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.035,183.0,0.834,0.4736,0.6985,150,12.47,1,0,,closed
EDGE-007139,FUSE-XFMR-003522,XFMR-003522,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.196,1036.7,0.8312,0.5453,0.6985,150,12.47,1,0,,closed
EDGE-007140,JCT-FDR-0009-006,FUSE-XFMR-003523,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.036,189.3,1.5698,0.4993,1.007,100,12.47,2,1,,closed
EDGE-007141,FUSE-XFMR-003523,XFMR-003523,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.203,1072.6,1.449,0.5318,1.007,100,12.47,2,1,,closed
EDGE-007142,JCT-FDR-0009-006,FUSE-XFMR-003524,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.037,198.0,1.4495,0.4975,1.007,100,12.47,1,1,,closed
EDGE-007143,FUSE-XFMR-003524,XFMR-003524,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.212,1122.0,1.4006,0.504,1.007,100,12.47,1,1,,closed
EDGE-007144,JCT-FDR-0009-006,FUSE-XFMR-003525,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.039,203.5,1.5435,0.5434,1.007,100,12.47,1,0,,closed
EDGE-007145,FUSE-XFMR-003525,XFMR-003525,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.218,1153.4,1.6028,0.5551,1.007,100,12.47,1,0,,closed
EDGE-007146,JCT-FDR-0009-006,FUSE-XFMR-003526,FDR-0009,SUB-003,lateral_underground,#2 ACSR,B,0.04,210.7,0.926,0.546,0.6985,150,12.47,1,0,,closed
EDGE-007147,FUSE-XFMR-003526,XFMR-003526,FDR-0009,SUB-003,lateral_underground,#2 ACSR,B,0.226,1193.8,0.9336,0.5492,0.6985,150,12.47,1,0,,closed
EDGE-007148,JCT-FDR-0009-006,FUSE-XFMR-003527,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.041,218.6,0.971,0.4875,0.6985,150,12.47,1,0,,closed
EDGE-007149,FUSE-XFMR-003527,XFMR-003527,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.235,1238.7,0.9256,0.502,0.6985,150,12.47,1,0,,closed
EDGE-007150,JCT-FDR-0009-006,FUSE-XFMR-003528,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.042,223.3,1.4482,0.4976,1.007,100,12.47,2,1,,closed
EDGE-007151,FUSE-XFMR-003528,XFMR-003528,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.24,1265.6,1.6001,0.5466,1.007,100,12.47,2,1,,closed
EDGE-007152,JCT-FDR-0009-006,FUSE-XFMR-003529,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.044,232.1,0.5365,0.4419,0.5345,230,12.47,2,0,,closed
EDGE-007153,FUSE-XFMR-003529,XFMR-003529,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.249,1315.0,0.5737,0.4822,0.5345,230,12.47,2,0,,closed
EDGE-007154,JCT-FDR-0009-006,FUSE-XFMR-003530,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.045,236.0,0.9614,0.5465,0.6985,150,12.47,1,1,,closed
EDGE-007155,FUSE-XFMR-003530,XFMR-003530,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.253,1337.4,0.8758,0.4831,0.6985,150,12.47,1,1,,closed
EDGE-007156,JCT-FDR-0009-006,FUSE-XFMR-003531,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.046,243.9,0.9302,0.5074,0.6985,150,12.47,2,1,,closed
EDGE-007157,FUSE-XFMR-003531,XFMR-003531,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.262,1382.3,0.8939,0.4541,0.6985,150,12.47,2,1,,closed
EDGE-007158,JCT-FDR-0009-006,FUSE-XFMR-003532,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.048,251.1,0.2831,0.4162,0.3655,340,12.47,2,1,,closed
EDGE-007159,FUSE-XFMR-003532,XFMR-003532,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.269,1422.7,0.3212,0.4439,0.3655,340,12.47,2,1,,closed
EDGE-007160,JCT-FDR-0009-006,FUSE-XFMR-003533,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.048,255.8,0.9172,0.5291,0.6985,150,12.47,2,1,,closed
EDGE-007161,FUSE-XFMR-003533,XFMR-003533,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.275,1449.6,0.86,0.5041,0.6985,150,12.47,2,1,,closed
EDGE-007162,JCT-FDR-0009-006,FUSE-XFMR-003534,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.05,264.5,0.8168,0.4923,0.6985,150,12.47,3,1,,closed
EDGE-007163,FUSE-XFMR-003534,XFMR-003534,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.284,1499.0,0.8369,0.4958,0.6985,150,12.47,3,1,,closed
EDGE-007164,JCT-FDR-0009-006,FUSE-XFMR-003535,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.051,271.7,0.9584,0.4949,0.6985,150,12.47,2,1,,closed
EDGE-007165,FUSE-XFMR-003535,XFMR-003535,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.292,1539.4,0.8777,0.4851,0.6985,150,12.47,2,1,,closed
EDGE-007166,JCT-FDR-0009-006,FUSE-XFMR-003536,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.053,279.6,0.9034,0.5239,0.6985,150,12.47,3,1,,closed
EDGE-007167,FUSE-XFMR-003536,XFMR-003536,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.3,1584.3,0.8704,0.521,0.6985,150,12.47,3,1,,closed
EDGE-007168,JCT-FDR-0009-006,FUSE-XFMR-003537,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.053,282.0,1.6335,0.4937,1.007,100,12.47,1,0,,closed
EDGE-007169,FUSE-XFMR-003537,XFMR-003537,FDR-0009,SUB-003,lateral_underground,#4 CU,B,0.303,1597.7,1.5313,0.5206,1.007,100,12.47,1,0,,closed
EDGE-007170,JCT-FDR-0009-006,FUSE-XFMR-003538,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.055,290.7,0.5591,0.485,0.5345,230,12.47,2,1,,closed
EDGE-007171,FUSE-XFMR-003538,XFMR-003538,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.312,1647.1,0.5948,0.4854,0.5345,230,12.47,2,1,,closed
EDGE-007172,JCT-FDR-0009-006,FUSE-XFMR-003539,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.056,295.4,0.9759,0.4623,0.6985,150,12.47,2,1,,closed
EDGE-007173,FUSE-XFMR-003539,XFMR-003539,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.317,1674.0,0.9429,0.5103,0.6985,150,12.47,2,1,,closed
EDGE-007174,JCT-FDR-0009-006,FUSE-XFMR-003540,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.058,305.7,0.5581,0.4514,0.5345,230,12.47,2,0,,closed
EDGE-007175,FUSE-XFMR-003540,XFMR-003540,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.328,1732.4,0.605,0.4546,0.5345,230,12.47,2,0,,closed
EDGE-007176,JCT-FDR-0009-006,FUSE-XFMR-003541,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AC,0.059,310.5,0.9506,0.4733,0.6985,150,12.47,2,1,,closed
EDGE-007177,FUSE-XFMR-003541,XFMR-003541,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AC,0.333,1759.3,0.9262,0.5154,0.6985,150,12.47,2,1,,closed
EDGE-007178,JCT-FDR-0009-006,FUSE-XFMR-003542,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.06,316.0,0.6499,0.4979,0.5345,230,12.47,2,0,,closed
EDGE-007179,FUSE-XFMR-003542,XFMR-003542,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.339,1790.7,0.5967,0.5165,0.5345,230,12.47,2,0,,closed
EDGE-007180,JCT-FDR-0009-006,FUSE-XFMR-003543,FDR-0009,SUB-003,lateral_underground,#2 ACSR,B,0.062,325.5,0.911,0.5455,0.6985,150,12.47,1,0,,closed
EDGE-007181,FUSE-XFMR-003543,XFMR-003543,FDR-0009,SUB-003,lateral_underground,#2 ACSR,B,0.349,1844.6,0.9471,0.5184,0.6985,150,12.47,1,0,,closed
EDGE-007182,JCT-FDR-0009-006,FUSE-XFMR-003544,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.062,328.7,0.5872,0.4425,0.5345,230,12.47,1,1,,closed
EDGE-007183,FUSE-XFMR-003544,XFMR-003544,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.353,1862.5,0.6001,0.5183,0.5345,230,12.47,1,1,,closed
EDGE-007184,JCT-FDR-0009-006,FUSE-XFMR-003545,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.064,335.8,1.5499,0.4817,1.007,100,12.47,3,1,,closed
EDGE-007185,FUSE-XFMR-003545,XFMR-003545,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.36,1902.9,1.6145,0.4653,1.007,100,12.47,3,1,,closed
EDGE-007186,JCT-FDR-0009-006,FUSE-XFMR-003546,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.065,344.5,1.4964,0.5366,1.007,100,12.47,2,1,,closed
EDGE-007187,FUSE-XFMR-003546,XFMR-003546,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.37,1952.3,1.3929,0.531,1.007,100,12.47,2,1,,closed
EDGE-007188,JCT-FDR-0009-006,FUSE-XFMR-003547,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.067,351.6,0.8656,0.5031,0.6985,150,12.47,2,1,,closed
EDGE-007189,FUSE-XFMR-003547,XFMR-003547,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.377,1992.7,0.9175,0.4696,0.6985,150,12.47,2,1,,closed
EDGE-007190,JCT-FDR-0009-006,FUSE-XFMR-003548,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.067,355.6,0.8067,0.5465,0.6985,150,12.47,1,1,,closed
EDGE-007191,FUSE-XFMR-003548,XFMR-003548,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.382,2015.1,0.8836,0.5035,0.6985,150,12.47,1,1,,closed
EDGE-007192,JCT-FDR-0009-006,FUSE-XFMR-003549,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.069,364.3,0.5731,0.4824,0.5345,230,12.47,1,1,,closed
EDGE-007193,FUSE-XFMR-003549,XFMR-003549,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.391,2064.5,0.6311,0.491,0.5345,230,12.47,1,1,,closed
EDGE-007194,JCT-FDR-0009-006,FUSE-XFMR-003550,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.07,367.5,1.5096,0.4998,1.007,100,12.47,2,0,,closed
EDGE-007195,FUSE-XFMR-003550,XFMR-003550,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.394,2082.4,1.4131,0.4915,1.007,100,12.47,2,0,,closed
EDGE-007196,JCT-FDR-0009-006,FUSE-XFMR-003551,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.071,375.4,0.5507,0.4838,0.5345,230,12.47,3,1,,closed
EDGE-007197,FUSE-XFMR-003551,XFMR-003551,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.403,2127.3,0.6297,0.458,0.5345,230,12.47,3,1,,closed
EDGE-007198,JCT-FDR-0009-006,FUSE-XFMR-003552,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.072,380.2,0.6494,0.5071,0.5345,230,12.47,3,1,,closed
EDGE-007199,FUSE-XFMR-003552,XFMR-003552,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.408,2154.2,0.5796,0.4718,0.5345,230,12.47,3,1,,closed
EDGE-007200,JCT-FDR-0009-006,JCT-FDR-0009-007,FDR-0009,SUB-003,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.1965,0.3786,0.2896,530,12.47,3,1,,closed
EDGE-007201,JCT-FDR-0009-007,FUSE-XFMR-003553,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.001,4.8,0.558,0.4521,0.5345,230,12.47,1,1,,closed
EDGE-007202,FUSE-XFMR-003553,XFMR-003553,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.005,26.9,0.5574,0.5179,0.5345,230,12.47,1,1,,closed
EDGE-007203,JCT-FDR-0009-007,FUSE-XFMR-003554,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.001,6.3,0.5655,0.4477,0.5345,230,12.47,2,1,,closed
EDGE-007204,FUSE-XFMR-003554,XFMR-003554,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.007,35.9,0.566,0.4746,0.5345,230,12.47,2,1,,closed
EDGE-007205,JCT-FDR-0009-007,FUSE-XFMR-003555,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.002,12.7,1.5848,0.4822,1.007,100,12.47,2,1,,closed
EDGE-007206,FUSE-XFMR-003555,XFMR-003555,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.014,71.8,1.4594,0.5123,1.007,100,12.47,2,1,,closed
EDGE-007207,JCT-FDR-0009-007,FUSE-XFMR-003556,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.004,19.0,0.8422,0.4887,0.6985,150,12.47,1,1,,closed
EDGE-007208,FUSE-XFMR-003556,XFMR-003556,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.02,107.7,0.8373,0.4961,0.6985,150,12.47,1,1,,closed
EDGE-007209,JCT-FDR-0009-007,FUSE-XFMR-003557,FDR-0009,SUB-003,lateral_underground,4/0 AL,BC,0.005,24.6,0.2721,0.4075,0.3655,340,12.47,2,0,,closed
EDGE-007210,FUSE-XFMR-003557,XFMR-003557,FDR-0009,SUB-003,lateral_underground,4/0 AL,BC,0.026,139.1,0.3069,0.398,0.3655,340,12.47,2,0,,closed
EDGE-007211,JCT-FDR-0009-007,FUSE-XFMR-003558,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.006,30.9,0.2918,0.4671,0.3655,340,12.47,2,1,,closed
EDGE-007212,FUSE-XFMR-003558,XFMR-003558,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.033,175.0,0.2824,0.4632,0.3655,340,12.47,2,1,,closed
EDGE-007213,JCT-FDR-0009-007,FUSE-XFMR-003559,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.007,35.6,0.8666,0.5338,0.6985,150,12.47,2,0,,closed
EDGE-007214,FUSE-XFMR-003559,XFMR-003559,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.038,202.0,0.8524,0.491,0.6985,150,12.47,2,0,,closed
EDGE-007215,JCT-FDR-0009-007,FUSE-XFMR-003560,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.009,46.7,1.4806,0.5475,1.007,100,12.47,2,1,,closed
EDGE-007216,FUSE-XFMR-003560,XFMR-003560,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.05,264.8,1.4559,0.5229,1.007,100,12.47,2,1,,closed
EDGE-007217,JCT-FDR-0009-007,FUSE-XFMR-003561,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.01,52.3,0.8406,0.5435,0.6985,150,12.47,2,1,,closed
EDGE-007218,FUSE-XFMR-003561,XFMR-003561,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.056,296.2,0.9657,0.5271,0.6985,150,12.47,2,1,,closed
EDGE-007219,JCT-FDR-0009-007,FUSE-XFMR-003562,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.011,58.6,0.3005,0.4342,0.3655,340,12.47,1,1,,closed
EDGE-007220,FUSE-XFMR-003562,XFMR-003562,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.063,332.1,0.3017,0.4099,0.3655,340,12.47,1,1,,closed
EDGE-007221,JCT-FDR-0009-007,FUSE-XFMR-003563,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.012,64.9,0.2759,0.3978,0.3655,340,12.47,2,1,,closed
EDGE-007222,FUSE-XFMR-003563,XFMR-003563,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AB,0.07,368.0,0.3222,0.4525,0.3655,340,12.47,2,1,,closed
EDGE-007223,JCT-FDR-0009-007,FUSE-XFMR-003564,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.013,70.5,0.567,0.4371,0.5345,230,12.47,2,0,,closed
EDGE-007224,FUSE-XFMR-003564,XFMR-003564,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.076,399.4,0.5896,0.4316,0.5345,230,12.47,2,0,,closed
EDGE-007225,JCT-FDR-0009-007,FUSE-XFMR-003565,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.015,80.0,1.6281,0.4627,1.007,100,12.47,2,0,,closed
EDGE-007226,FUSE-XFMR-003565,XFMR-003565,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.086,453.3,1.451,0.5048,1.007,100,12.47,2,0,,closed
EDGE-007227,JCT-FDR-0009-007,FUSE-XFMR-003566,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.016,83.2,0.2751,0.446,0.3655,340,12.47,2,1,,closed
EDGE-007228,FUSE-XFMR-003566,XFMR-003566,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.089,471.2,0.2899,0.3936,0.3655,340,12.47,2,1,,closed
EDGE-007229,JCT-FDR-0009-007,FUSE-XFMR-003567,FDR-0009,SUB-003,lateral_underground,4/0 AL,ABC,0.017,91.1,0.2826,0.4556,0.3655,340,12.47,3,0,,closed
EDGE-007230,FUSE-XFMR-003567,XFMR-003567,FDR-0009,SUB-003,lateral_underground,4/0 AL,ABC,0.098,516.1,0.3027,0.4571,0.3655,340,12.47,3,0,,closed
EDGE-007231,JCT-FDR-0009-007,FUSE-XFMR-003568,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.019,99.8,0.2754,0.4017,0.3655,340,12.47,2,1,,closed
EDGE-007232,FUSE-XFMR-003568,XFMR-003568,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.107,565.5,0.2772,0.4707,0.3655,340,12.47,2,1,,closed
EDGE-007233,JCT-FDR-0009-007,FUSE-XFMR-003569,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.019,103.0,0.8608,0.4922,0.6985,150,12.47,1,1,,closed
EDGE-007234,FUSE-XFMR-003569,XFMR-003569,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,B,0.111,583.4,0.813,0.4892,0.6985,150,12.47,1,1,,closed
EDGE-007235,JCT-FDR-0009-007,FUSE-XFMR-003570,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.021,108.5,0.938,0.5199,0.6985,150,12.47,2,1,,closed
EDGE-007236,FUSE-XFMR-003570,XFMR-003570,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.116,614.9,0.9684,0.4955,0.6985,150,12.47,2,1,,closed
EDGE-007237,JCT-FDR-0009-007,FUSE-XFMR-003571,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.022,117.2,1.5459,0.5452,1.007,100,12.47,3,1,,closed
EDGE-007238,FUSE-XFMR-003571,XFMR-003571,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.126,664.2,1.5414,0.48,1.007,100,12.47,3,1,,closed
EDGE-007239,JCT-FDR-0009-007,FUSE-XFMR-003572,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.023,123.6,0.9672,0.4549,0.6985,150,12.47,2,0,,closed
EDGE-007240,FUSE-XFMR-003572,XFMR-003572,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.133,700.1,0.8982,0.4971,0.6985,150,12.47,2,0,,closed
EDGE-007241,JCT-FDR-0009-007,FUSE-XFMR-003573,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.025,130.7,1.4294,0.5587,1.007,100,12.47,2,1,,closed
EDGE-007242,FUSE-XFMR-003573,XFMR-003573,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.14,740.5,1.6258,0.5057,1.007,100,12.47,2,1,,closed
EDGE-007243,JCT-FDR-0009-007,FUSE-XFMR-003574,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.026,134.6,0.8572,0.4832,0.6985,150,12.47,1,0,,closed
EDGE-007244,FUSE-XFMR-003574,XFMR-003574,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.145,763.0,0.8179,0.4898,0.6985,150,12.47,1,0,,closed
EDGE-007245,JCT-FDR-0009-007,FUSE-XFMR-003575,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.028,146.5,0.2742,0.4352,0.3655,340,12.47,2,1,,closed
EDGE-007246,FUSE-XFMR-003575,XFMR-003575,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.157,830.3,0.2875,0.4736,0.3655,340,12.47,2,1,,closed
EDGE-007247,JCT-FDR-0009-007,FUSE-XFMR-003576,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.028,148.1,0.8851,0.5003,0.6985,150,12.47,1,1,,closed
EDGE-007248,FUSE-XFMR-003576,XFMR-003576,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.159,839.3,0.8179,0.5394,0.6985,150,12.47,1,1,,closed
EDGE-007249,JCT-FDR-0009-007,FUSE-XFMR-003577,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.03,158.4,0.3167,0.4166,0.3655,340,12.47,3,1,,closed
EDGE-007250,FUSE-XFMR-003577,XFMR-003577,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.17,897.6,0.2842,0.3969,0.3655,340,12.47,3,1,,closed
EDGE-007251,JCT-FDR-0009-007,FUSE-XFMR-003578,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.03,160.8,0.8481,0.5328,0.6985,150,12.47,3,0,,closed
EDGE-007252,FUSE-XFMR-003578,XFMR-003578,FDR-0009,SUB-003,lateral_underground,#2 ACSR,ABC,0.173,911.1,0.9239,0.5166,0.6985,150,12.47,3,0,,closed
EDGE-007253,JCT-FDR-0009-007,FUSE-XFMR-003579,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.032,171.1,0.3048,0.4441,0.3655,340,12.47,2,1,,closed
EDGE-007254,FUSE-XFMR-003579,XFMR-003579,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.184,969.4,0.3137,0.4186,0.3655,340,12.47,2,1,,closed
EDGE-007255,JCT-FDR-0009-007,FUSE-XFMR-003580,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.034,179.0,0.8395,0.5036,0.6985,150,12.47,2,1,,closed
EDGE-007256,FUSE-XFMR-003580,XFMR-003580,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,BC,0.192,1014.3,0.9747,0.5096,0.6985,150,12.47,2,1,,closed
EDGE-007257,JCT-FDR-0009-007,FUSE-XFMR-003581,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.035,183.7,0.2816,0.4076,0.3655,340,12.47,2,1,,closed
EDGE-007258,FUSE-XFMR-003581,XFMR-003581,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.197,1041.2,0.2759,0.4529,0.3655,340,12.47,2,1,,closed
EDGE-007259,JCT-FDR-0009-007,FUSE-XFMR-003582,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.036,188.5,0.8699,0.5201,0.6985,150,12.47,1,0,,closed
EDGE-007260,FUSE-XFMR-003582,XFMR-003582,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.202,1068.1,0.8745,0.4642,0.6985,150,12.47,1,0,,closed
EDGE-007261,JCT-FDR-0009-007,FUSE-XFMR-003583,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.037,197.2,0.5705,0.45,0.5345,230,12.47,2,1,,closed
EDGE-007262,FUSE-XFMR-003583,XFMR-003583,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.212,1117.5,0.559,0.4572,0.5345,230,12.47,2,1,,closed
EDGE-007263,JCT-FDR-0009-007,FUSE-XFMR-003584,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.038,201.2,0.5481,0.4657,0.5345,230,12.47,2,1,,closed
EDGE-007264,FUSE-XFMR-003584,XFMR-003584,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.216,1140.0,0.6251,0.5068,0.5345,230,12.47,2,1,,closed
EDGE-007265,JCT-FDR-0009-007,FUSE-XFMR-003585,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.04,211.5,0.643,0.5131,0.5345,230,12.47,3,0,,closed
EDGE-007266,FUSE-XFMR-003585,XFMR-003585,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.227,1198.3,0.6415,0.4646,0.5345,230,12.47,3,0,,closed
EDGE-007267,JCT-FDR-0009-007,FUSE-XFMR-003586,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.041,216.2,0.3072,0.4735,0.3655,340,12.47,2,1,,closed
EDGE-007268,FUSE-XFMR-003586,XFMR-003586,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.232,1225.2,0.2954,0.4678,0.3655,340,12.47,2,1,,closed
EDGE-007269,JCT-FDR-0009-007,FUSE-XFMR-003587,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.042,222.6,1.4119,0.5334,1.007,100,12.47,2,0,,closed
EDGE-007270,FUSE-XFMR-003587,XFMR-003587,FDR-0009,SUB-003,lateral_underground,#4 CU,BC,0.239,1261.1,1.3715,0.4836,1.007,100,12.47,2,0,,closed
EDGE-007271,JCT-FDR-0009-007,FUSE-XFMR-003588,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.044,232.1,0.6231,0.4392,0.5345,230,12.47,2,1,,closed
EDGE-007272,FUSE-XFMR-003588,XFMR-003588,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.249,1315.0,0.5968,0.4996,0.5345,230,12.47,2,1,,closed
EDGE-007273,JCT-FDR-0009-007,FUSE-XFMR-003589,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.045,237.6,1.3533,0.4643,1.007,100,12.47,3,1,,closed
EDGE-007274,FUSE-XFMR-003589,XFMR-003589,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.255,1346.4,1.412,0.5307,1.007,100,12.47,3,1,,closed
EDGE-007275,JCT-FDR-0009-007,FUSE-XFMR-003590,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.046,240.8,0.2825,0.4407,0.3655,340,12.47,2,1,,closed
EDGE-007276,FUSE-XFMR-003590,XFMR-003590,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.258,1364.4,0.2687,0.4154,0.3655,340,12.47,2,1,,closed
EDGE-007277,JCT-FDR-0009-007,FUSE-XFMR-003591,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.048,251.1,0.3037,0.3908,0.3655,340,12.47,2,1,,closed
EDGE-007278,FUSE-XFMR-003591,XFMR-003591,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.269,1422.7,0.3185,0.4232,0.3655,340,12.47,2,1,,closed
EDGE-007279,JCT-FDR-0009-007,FUSE-XFMR-003592,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.048,255.8,0.6007,0.4314,0.5345,230,12.47,2,1,,closed
EDGE-007280,FUSE-XFMR-003592,XFMR-003592,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.275,1449.6,0.6186,0.488,0.5345,230,12.47,2,1,,closed
EDGE-007281,JCT-FDR-0009-007,FUSE-XFMR-003593,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.049,260.6,0.5351,0.5218,0.5345,230,12.47,1,0,,closed
EDGE-007282,FUSE-XFMR-003593,XFMR-003593,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.28,1476.6,0.5797,0.4748,0.5345,230,12.47,1,0,,closed
EDGE-007283,JCT-FDR-0009-007,FUSE-XFMR-003594,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.05,266.1,1.5238,0.5001,1.007,100,12.47,3,1,,closed
EDGE-007284,FUSE-XFMR-003594,XFMR-003594,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.286,1508.0,1.515,0.4992,1.007,100,12.47,3,1,,closed
EDGE-007285,JCT-FDR-0009-007,FUSE-XFMR-003595,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.052,276.4,1.5014,0.5127,1.007,100,12.47,2,1,,closed
EDGE-007286,FUSE-XFMR-003595,XFMR-003595,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.297,1566.3,1.6023,0.4944,1.007,100,12.47,2,1,,closed
EDGE-007287,JCT-FDR-0009-007,FUSE-XFMR-003596,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.054,284.3,0.5624,0.5036,0.5345,230,12.47,2,0,,closed
EDGE-007288,FUSE-XFMR-003596,XFMR-003596,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.305,1611.2,0.5386,0.4945,0.5345,230,12.47,2,0,,closed
EDGE-007289,JCT-FDR-0009-007,FUSE-XFMR-003597,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.055,289.1,0.9438,0.4642,0.6985,150,12.47,2,1,,closed
EDGE-007290,FUSE-XFMR-003597,XFMR-003597,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.31,1638.1,0.962,0.5396,0.6985,150,12.47,2,1,,closed
EDGE-007291,JCT-FDR-0009-007,FUSE-XFMR-003598,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.056,297.8,0.6446,0.4397,0.5345,230,12.47,2,1,,closed
EDGE-007292,FUSE-XFMR-003598,XFMR-003598,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.32,1687.5,0.59,0.4902,0.5345,230,12.47,2,1,,closed
EDGE-007293,JCT-FDR-0009-007,FUSE-XFMR-003599,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.057,302.5,0.9191,0.4668,0.6985,150,12.47,2,0,,closed
EDGE-007294,FUSE-XFMR-003599,XFMR-003599,FDR-0009,SUB-003,lateral_underground,#2 ACSR,AB,0.325,1714.4,0.8967,0.4548,0.6985,150,12.47,2,0,,closed
EDGE-007295,JCT-FDR-0009-007,FUSE-XFMR-003600,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.058,308.1,0.3207,0.4148,0.3655,340,12.47,1,1,,closed
EDGE-007296,FUSE-XFMR-003600,XFMR-003600,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.331,1745.8,0.2805,0.3965,0.3655,340,12.47,1,1,,closed
EDGE-007297,JCT-FDR-0009-007,FUSE-XFMR-003601,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.06,316.0,0.5433,0.4431,0.5345,230,12.47,2,1,,closed
EDGE-007298,FUSE-XFMR-003601,XFMR-003601,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.339,1790.7,0.6034,0.4559,0.5345,230,12.47,2,1,,closed
EDGE-007299,JCT-FDR-0009-007,FUSE-XFMR-003602,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.061,320.0,0.9178,0.551,0.6985,150,12.47,1,0,,closed
EDGE-007300,FUSE-XFMR-003602,XFMR-003602,FDR-0009,SUB-003,lateral_underground,#2 ACSR,C,0.343,1813.2,0.9727,0.4742,0.6985,150,12.47,1,0,,closed
EDGE-007301,JCT-FDR-0009-007,FUSE-XFMR-003603,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.062,326.3,0.98,0.5309,0.6985,150,12.47,1,1,,closed
EDGE-007302,FUSE-XFMR-003603,XFMR-003603,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.35,1849.1,0.9506,0.5482,0.6985,150,12.47,1,1,,closed
EDGE-007303,JCT-FDR-0009-007,FUSE-XFMR-003604,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.063,333.4,0.5408,0.5018,0.5345,230,12.47,2,1,,closed
EDGE-007304,FUSE-XFMR-003604,XFMR-003604,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AC,0.358,1889.4,0.5909,0.4977,0.5345,230,12.47,2,1,,closed
EDGE-007305,JCT-FDR-0009-007,FUSE-XFMR-003605,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.065,342.1,0.8649,0.4726,0.6985,150,12.47,1,1,,closed
EDGE-007306,FUSE-XFMR-003605,XFMR-003605,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.367,1938.8,0.8574,0.4693,0.6985,150,12.47,1,1,,closed
EDGE-007307,JCT-FDR-0009-007,FUSE-XFMR-003606,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.066,347.7,0.9489,0.465,0.6985,150,12.47,2,1,,closed
EDGE-007308,FUSE-XFMR-003606,XFMR-003606,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.373,1970.2,0.8585,0.4933,0.6985,150,12.47,2,1,,closed
EDGE-007309,JCT-FDR-0009-007,FUSE-XFMR-003607,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.067,353.2,1.5503,0.5573,1.007,100,12.47,1,1,,closed
EDGE-007310,FUSE-XFMR-003607,XFMR-003607,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.379,2001.6,1.3632,0.4645,1.007,100,12.47,1,1,,closed
EDGE-007311,JCT-FDR-0009-007,FUSE-XFMR-003608,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.068,358.8,0.8145,0.5419,0.6985,150,12.47,1,1,,closed
EDGE-007312,FUSE-XFMR-003608,XFMR-003608,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,A,0.385,2033.1,0.9687,0.5111,0.6985,150,12.47,1,1,,closed
EDGE-007313,JCT-FDR-0009-007,FUSE-XFMR-003609,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.07,369.9,0.5686,0.4809,0.5345,230,12.47,2,0,,closed
EDGE-007314,FUSE-XFMR-003609,XFMR-003609,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.397,2095.9,0.5376,0.4434,0.5345,230,12.47,2,0,,closed
EDGE-007315,JCT-FDR-0009-007,FUSE-XFMR-003610,FDR-0009,SUB-003,lateral_underground,#4 CU,AC,0.07,372.2,1.5265,0.5025,1.007,100,12.47,2,0,,closed
EDGE-007316,FUSE-XFMR-003610,XFMR-003610,FDR-0009,SUB-003,lateral_underground,#4 CU,AC,0.399,2109.4,1.4362,0.4882,1.007,100,12.47,2,0,,closed
EDGE-007317,JCT-FDR-0009-007,FUSE-XFMR-003611,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.072,379.4,1.3719,0.4855,1.007,100,12.47,2,1,,closed
EDGE-007318,FUSE-XFMR-003611,XFMR-003611,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.407,2149.8,1.6388,0.5255,1.007,100,12.47,2,1,,closed
EDGE-007319,JCT-FDR-0009-007,JCT-FDR-0009-008,FDR-0009,SUB-003,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.2322,0.4619,0.2915,530,12.47,3,1,,closed
EDGE-007320,JCT-FDR-0009-008,FUSE-XFMR-003612,FDR-0009,SUB-003,lateral_underground,4/0 AL,B,0.001,6.3,0.2858,0.4428,0.3655,340,12.47,1,0,,closed
EDGE-007321,FUSE-XFMR-003612,XFMR-003612,FDR-0009,SUB-003,lateral_underground,4/0 AL,B,0.007,35.9,0.3074,0.4711,0.3655,340,12.47,1,0,,closed
EDGE-007322,JCT-FDR-0009-008,FUSE-XFMR-003613,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.002,9.5,0.3196,0.4482,0.3655,340,12.47,1,1,,closed
EDGE-007323,FUSE-XFMR-003613,XFMR-003613,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.01,53.9,0.305,0.4366,0.3655,340,12.47,1,1,,closed
EDGE-007324,JCT-FDR-0009-008,FUSE-XFMR-003614,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.003,16.6,0.3015,0.452,0.3655,340,12.47,2,1,,closed
EDGE-007325,FUSE-XFMR-003614,XFMR-003614,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.018,94.2,0.2861,0.3933,0.3655,340,12.47,2,1,,closed
EDGE-007326,JCT-FDR-0009-008,FUSE-XFMR-003615,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.004,21.4,1.4173,0.5379,1.007,100,12.47,2,1,,closed
EDGE-007327,FUSE-XFMR-003615,XFMR-003615,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.023,121.2,1.5413,0.4721,1.007,100,12.47,2,1,,closed
EDGE-007328,JCT-FDR-0009-008,FUSE-XFMR-003616,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.006,29.3,0.6248,0.5228,0.5345,230,12.47,2,1,,closed
EDGE-007329,FUSE-XFMR-003616,XFMR-003616,FDR-0009,SUB-003,lateral_overhead,1/0 AL,AB,0.031,166.1,0.6053,0.4714,0.5345,230,12.47,2,1,,closed
EDGE-007330,JCT-FDR-0009-008,FUSE-XFMR-003617,FDR-0009,SUB-003,lateral_underground,#4 CU,C,0.007,35.6,1.6334,0.492,1.007,100,12.47,1,0,,closed
EDGE-007331,FUSE-XFMR-003617,XFMR-003617,FDR-0009,SUB-003,lateral_underground,#4 CU,C,0.038,202.0,1.626,0.5125,1.007,100,12.47,1,0,,closed
EDGE-007332,JCT-FDR-0009-008,FUSE-XFMR-003618,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.009,45.1,1.5752,0.5459,1.007,100,12.47,2,1,,closed
EDGE-007333,FUSE-XFMR-003618,XFMR-003618,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.048,255.8,1.6144,0.4962,1.007,100,12.47,2,1,,closed
EDGE-007334,JCT-FDR-0009-008,FUSE-XFMR-003619,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.01,50.7,0.6458,0.486,0.5345,230,12.47,1,1,,closed
EDGE-007335,FUSE-XFMR-003619,XFMR-003619,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.054,287.2,0.651,0.4995,0.5345,230,12.47,1,1,,closed
EDGE-007336,JCT-FDR-0009-008,FUSE-XFMR-003620,FDR-0009,SUB-003,lateral_underground,#4 CU,C,0.011,55.4,1.5418,0.5513,1.007,100,12.47,1,0,,closed
EDGE-007337,FUSE-XFMR-003620,XFMR-003620,FDR-0009,SUB-003,lateral_underground,#4 CU,C,0.06,314.2,1.3568,0.4746,1.007,100,12.47,1,0,,closed
EDGE-007338,JCT-FDR-0009-008,FUSE-XFMR-003621,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.012,61.0,0.5841,0.4332,0.5345,230,12.47,3,1,,closed
EDGE-007339,FUSE-XFMR-003621,XFMR-003621,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.065,345.6,0.604,0.5204,0.5345,230,12.47,3,1,,closed
EDGE-007340,JCT-FDR-0009-008,FUSE-XFMR-003622,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.013,71.3,0.3134,0.4699,0.3655,340,12.47,1,1,,closed
EDGE-007341,FUSE-XFMR-003622,XFMR-003622,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.076,403.9,0.2863,0.4015,0.3655,340,12.47,1,1,,closed
EDGE-007342,JCT-FDR-0009-008,FUSE-XFMR-003623,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.014,74.4,0.9566,0.4954,0.6985,150,12.47,1,1,,closed
EDGE-007343,FUSE-XFMR-003623,XFMR-003623,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.08,421.9,0.8914,0.5463,0.6985,150,12.47,1,1,,closed
EDGE-007344,JCT-FDR-0009-008,FUSE-XFMR-003624,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.016,84.0,0.2911,0.4108,0.3655,340,12.47,1,1,,closed
EDGE-007345,FUSE-XFMR-003624,XFMR-003624,FDR-0009,SUB-003,lateral_overhead,4/0 AL,A,0.09,475.7,0.2896,0.4404,0.3655,340,12.47,1,1,,closed
EDGE-007346,JCT-FDR-0009-008,FUSE-XFMR-003625,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.017,87.9,0.8543,0.5236,0.6985,150,12.47,3,1,,closed
EDGE-007347,FUSE-XFMR-003625,XFMR-003625,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.094,498.2,0.9146,0.4671,0.6985,150,12.47,3,1,,closed
EDGE-007348,JCT-FDR-0009-008,FUSE-XFMR-003626,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.018,96.6,0.8382,0.5104,0.6985,150,12.47,1,1,,closed
EDGE-007349,FUSE-XFMR-003626,XFMR-003626,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.104,547.5,0.8916,0.4571,0.6985,150,12.47,1,1,,closed
EDGE-007350,JCT-FDR-0009-008,FUSE-XFMR-003627,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.019,100.6,0.313,0.4199,0.3655,340,12.47,2,1,,closed
EDGE-007351,FUSE-XFMR-003627,XFMR-003627,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.108,570.0,0.3055,0.4349,0.3655,340,12.47,2,1,,closed
EDGE-007352,JCT-FDR-0009-008,FUSE-XFMR-003628,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.02,105.3,0.3021,0.4529,0.3655,340,12.47,2,1,,closed
EDGE-007353,FUSE-XFMR-003628,XFMR-003628,FDR-0009,SUB-003,lateral_overhead,4/0 AL,BC,0.113,596.9,0.2947,0.4041,0.3655,340,12.47,2,1,,closed
EDGE-007354,JCT-FDR-0009-008,FUSE-XFMR-003629,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.022,116.4,0.3031,0.4043,0.3655,340,12.47,3,1,,closed
EDGE-007355,FUSE-XFMR-003629,XFMR-003629,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.125,659.7,0.2771,0.4061,0.3655,340,12.47,3,1,,closed
EDGE-007356,JCT-FDR-0009-008,FUSE-XFMR-003630,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.023,123.6,0.5898,0.4631,0.5345,230,12.47,1,1,,closed
EDGE-007357,FUSE-XFMR-003630,XFMR-003630,FDR-0009,SUB-003,lateral_overhead,1/0 AL,C,0.133,700.1,0.5614,0.5071,0.5345,230,12.47,1,1,,closed
EDGE-007358,JCT-FDR-0009-008,FUSE-XFMR-003631,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.024,129.1,1.4851,0.4679,1.007,100,12.47,1,1,,closed
EDGE-007359,FUSE-XFMR-003631,XFMR-003631,FDR-0009,SUB-003,lateral_overhead,#4 CU,C,0.139,731.5,1.627,0.4732,1.007,100,12.47,1,1,,closed
EDGE-007360,JCT-FDR-0009-008,FUSE-XFMR-003632,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.026,136.2,0.8799,0.5253,0.6985,150,12.47,2,1,,closed
EDGE-007361,FUSE-XFMR-003632,XFMR-003632,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.146,771.9,0.8393,0.5333,0.6985,150,12.47,2,1,,closed
EDGE-007362,JCT-FDR-0009-008,FUSE-XFMR-003633,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.027,141.8,1.619,0.5132,1.007,100,12.47,2,1,,closed
EDGE-007363,FUSE-XFMR-003633,XFMR-003633,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.152,803.4,1.3964,0.4968,1.007,100,12.47,2,1,,closed
EDGE-007364,JCT-FDR-0009-008,FUSE-XFMR-003634,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.028,150.5,0.3166,0.4765,0.3655,340,12.47,1,1,,closed
EDGE-007365,FUSE-XFMR-003634,XFMR-003634,FDR-0009,SUB-003,lateral_overhead,4/0 AL,C,0.162,852.7,0.3187,0.3936,0.3655,340,12.47,1,1,,closed
EDGE-007366,JCT-FDR-0009-008,FUSE-XFMR-003635,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.029,153.6,0.8396,0.523,0.6985,150,12.47,1,1,,closed
EDGE-007367,FUSE-XFMR-003635,XFMR-003635,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.165,870.7,0.9275,0.5512,0.6985,150,12.47,1,1,,closed
EDGE-007368,JCT-FDR-0009-008,FUSE-XFMR-003636,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.031,162.4,0.5442,0.4898,0.5345,230,12.47,3,1,,closed
