edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-007369,FUSE-XFMR-003636,XFMR-003636,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.174,920.0,0.5413,0.5016,0.5345,230,12.47,3,1,,closed
EDGE-007370,JCT-FDR-0009-008,FUSE-XFMR-003637,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.032,167.1,0.3256,0.4633,0.3655,340,12.47,3,1,,closed
EDGE-007371,FUSE-XFMR-003637,XFMR-003637,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.179,947.0,0.3199,0.4107,0.3655,340,12.47,3,1,,closed
EDGE-007372,JCT-FDR-0009-008,FUSE-XFMR-003638,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.033,175.8,0.8406,0.4554,0.6985,150,12.47,3,1,,closed
EDGE-007373,FUSE-XFMR-003638,XFMR-003638,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,ABC,0.189,996.3,0.9763,0.4846,0.6985,150,12.47,3,1,,closed
EDGE-007374,JCT-FDR-0009-008,FUSE-XFMR-003639,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.035,183.0,0.2697,0.4625,0.3655,340,12.47,3,1,,closed
EDGE-007375,FUSE-XFMR-003639,XFMR-003639,FDR-0009,SUB-003,lateral_overhead,4/0 AL,ABC,0.196,1036.7,0.2901,0.4616,0.3655,340,12.47,3,1,,closed
EDGE-007376,JCT-FDR-0009-008,FUSE-XFMR-003640,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.035,184.5,0.5725,0.4816,0.5345,230,12.47,2,1,,closed
EDGE-007377,FUSE-XFMR-003640,XFMR-003640,FDR-0009,SUB-003,lateral_overhead,1/0 AL,BC,0.198,1045.7,0.6111,0.4699,0.5345,230,12.47,2,1,,closed
EDGE-007378,JCT-FDR-0009-008,FUSE-XFMR-003641,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.037,193.2,0.8188,0.5222,0.6985,150,12.47,2,1,,closed
EDGE-007379,FUSE-XFMR-003641,XFMR-003641,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.207,1095.1,0.9286,0.5162,0.6985,150,12.47,2,1,,closed
EDGE-007380,JCT-FDR-0009-008,FUSE-XFMR-003642,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.037,197.2,1.6086,0.5272,1.007,100,12.47,3,1,,closed
EDGE-007381,FUSE-XFMR-003642,XFMR-003642,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.212,1117.5,1.6238,0.4951,1.007,100,12.47,3,1,,closed
EDGE-007382,JCT-FDR-0009-008,FUSE-XFMR-003643,FDR-0009,SUB-003,lateral_underground,4/0 AL,ABC,0.039,205.9,0.271,0.4539,0.3655,340,12.47,3,0,,closed
EDGE-007383,FUSE-XFMR-003643,XFMR-003643,FDR-0009,SUB-003,lateral_underground,4/0 AL,ABC,0.221,1166.9,0.3088,0.426,0.3655,340,12.47,3,0,,closed
EDGE-007384,JCT-FDR-0009-008,FUSE-XFMR-003644,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.04,213.0,1.5979,0.497,1.007,100,12.47,3,1,,closed
EDGE-007385,FUSE-XFMR-003644,XFMR-003644,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.229,1207.3,1.5085,0.5614,1.007,100,12.47,3,1,,closed
EDGE-007386,JCT-FDR-0009-008,FUSE-XFMR-003645,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.042,221.0,0.9498,0.5271,0.6985,150,12.47,2,1,,closed
EDGE-007387,FUSE-XFMR-003645,XFMR-003645,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,AB,0.237,1252.2,0.9572,0.5492,0.6985,150,12.47,2,1,,closed
EDGE-007388,JCT-FDR-0009-008,FUSE-XFMR-003646,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.043,224.9,0.885,0.5426,0.6985,150,12.47,1,1,,closed
EDGE-007389,FUSE-XFMR-003646,XFMR-003646,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.241,1274.6,0.8377,0.537,0.6985,150,12.47,1,1,,closed
EDGE-007390,JCT-FDR-0009-008,FUSE-XFMR-003647,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.044,233.6,0.6214,0.4614,0.5345,230,12.47,3,0,,closed
EDGE-007391,FUSE-XFMR-003647,XFMR-003647,FDR-0009,SUB-003,lateral_underground,1/0 AL,ABC,0.251,1324.0,0.5721,0.5036,0.5345,230,12.47,3,0,,closed
EDGE-007392,JCT-FDR-0009-008,FUSE-XFMR-003648,FDR-0009,SUB-003,lateral_underground,4/0 AL,B,0.045,237.6,0.2876,0.4058,0.3655,340,12.47,1,0,,closed
EDGE-007393,FUSE-XFMR-003648,XFMR-003648,FDR-0009,SUB-003,lateral_underground,4/0 AL,B,0.255,1346.4,0.2785,0.4051,0.3655,340,12.47,1,0,,closed
EDGE-007394,JCT-FDR-0009-008,FUSE-XFMR-003649,FDR-0009,SUB-003,lateral_underground,4/0 AL,B,0.047,246.3,0.3234,0.4122,0.3655,340,12.47,1,0,,closed
EDGE-007395,FUSE-XFMR-003649,XFMR-003649,FDR-0009,SUB-003,lateral_underground,4/0 AL,B,0.264,1395.8,0.2704,0.4166,0.3655,340,12.47,1,0,,closed
EDGE-007396,JCT-FDR-0009-008,FUSE-XFMR-003650,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.048,251.9,0.6224,0.4765,0.5345,230,12.47,1,1,,closed
EDGE-007397,FUSE-XFMR-003650,XFMR-003650,FDR-0009,SUB-003,lateral_overhead,1/0 AL,B,0.27,1427.2,0.5809,0.4988,0.5345,230,12.47,1,1,,closed
EDGE-007398,JCT-FDR-0009-008,FUSE-XFMR-003651,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.049,259.0,0.9456,0.5082,0.6985,150,12.47,2,0,,closed
EDGE-007399,FUSE-XFMR-003651,XFMR-003651,FDR-0009,SUB-003,lateral_underground,#2 ACSR,BC,0.278,1467.6,0.9013,0.5221,0.6985,150,12.47,2,0,,closed
EDGE-007400,JCT-FDR-0009-008,FUSE-XFMR-003652,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.051,268.5,0.8709,0.4778,0.6985,150,12.47,1,1,,closed
EDGE-007401,FUSE-XFMR-003652,XFMR-003652,FDR-0009,SUB-003,lateral_overhead,#2 ACSR,C,0.288,1521.4,0.8196,0.4871,0.6985,150,12.47,1,1,,closed
EDGE-007402,JCT-FDR-0009-008,FUSE-XFMR-003653,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.052,274.8,1.4606,0.5301,1.007,100,12.47,2,1,,closed
EDGE-007403,FUSE-XFMR-003653,XFMR-003653,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.295,1557.3,1.5395,0.543,1.007,100,12.47,2,1,,closed
EDGE-007404,JCT-FDR-0009-008,FUSE-XFMR-003654,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.053,280.4,1.4577,0.54,1.007,100,12.47,2,1,,closed
EDGE-007405,FUSE-XFMR-003654,XFMR-003654,FDR-0009,SUB-003,lateral_overhead,#4 CU,AB,0.301,1588.8,1.6139,0.51,1.007,100,12.47,2,1,,closed
EDGE-007406,JCT-FDR-0009-008,FUSE-XFMR-003655,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.054,284.3,0.8386,0.5319,0.6985,150,12.47,1,0,,closed
EDGE-007407,FUSE-XFMR-003655,XFMR-003655,FDR-0009,SUB-003,lateral_underground,#2 ACSR,A,0.305,1611.2,0.8721,0.468,0.6985,150,12.47,1,0,,closed
EDGE-007408,JCT-FDR-0009-008,FUSE-XFMR-003656,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.055,291.5,0.5514,0.5094,0.5345,230,12.47,1,0,,closed
EDGE-007409,FUSE-XFMR-003656,XFMR-003656,FDR-0009,SUB-003,lateral_underground,1/0 AL,B,0.313,1651.6,0.6351,0.4507,0.5345,230,12.47,1,0,,closed
EDGE-007410,JCT-FDR-0009-008,FUSE-XFMR-003657,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.057,298.6,1.5498,0.5028,1.007,100,12.47,3,1,,closed
EDGE-007411,FUSE-XFMR-003657,XFMR-003657,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.32,1692.0,1.5821,0.537,1.007,100,12.47,3,1,,closed
EDGE-007412,JCT-FDR-0009-008,FUSE-XFMR-003658,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.058,307.3,0.5569,0.4564,0.5345,230,12.47,3,1,,closed
EDGE-007413,FUSE-XFMR-003658,XFMR-003658,FDR-0009,SUB-003,lateral_overhead,1/0 AL,ABC,0.33,1741.3,0.578,0.4792,0.5345,230,12.47,3,1,,closed
EDGE-007414,JCT-FDR-0009-008,FUSE-XFMR-003659,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.059,311.3,1.5529,0.4982,1.007,100,12.47,2,1,,closed
EDGE-007415,FUSE-XFMR-003659,XFMR-003659,FDR-0009,SUB-003,lateral_overhead,#4 CU,AC,0.334,1763.8,1.5285,0.5281,1.007,100,12.47,2,1,,closed
EDGE-007416,JCT-FDR-0009-008,FUSE-XFMR-003660,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.061,321.6,0.5788,0.4349,0.5345,230,12.47,2,0,,closed
EDGE-007417,FUSE-XFMR-003660,XFMR-003660,FDR-0009,SUB-003,lateral_underground,1/0 AL,AC,0.345,1822.1,0.5567,0.5117,0.5345,230,12.47,2,0,,closed
EDGE-007418,JCT-FDR-0009-008,FUSE-XFMR-003661,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.061,323.9,1.5126,0.4859,1.007,100,12.47,1,1,,closed
EDGE-007419,FUSE-XFMR-003661,XFMR-003661,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.348,1835.6,1.4543,0.4653,1.007,100,12.47,1,1,,closed
EDGE-007420,JCT-FDR-0009-008,FUSE-XFMR-003662,FDR-0009,SUB-003,lateral_underground,4/0 AL,C,0.063,334.2,0.2761,0.4475,0.3655,340,12.47,1,0,,closed
EDGE-007421,FUSE-XFMR-003662,XFMR-003662,FDR-0009,SUB-003,lateral_underground,4/0 AL,C,0.359,1893.9,0.2934,0.475,0.3655,340,12.47,1,0,,closed
EDGE-007422,JCT-FDR-0009-008,FUSE-XFMR-003663,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.064,335.8,1.3869,0.552,1.007,100,12.47,2,1,,closed
EDGE-007423,FUSE-XFMR-003663,XFMR-003663,FDR-0009,SUB-003,lateral_overhead,#4 CU,BC,0.36,1902.9,1.5696,0.5452,1.007,100,12.47,2,1,,closed
EDGE-007424,JCT-FDR-0009-008,FUSE-XFMR-003664,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.066,346.1,0.6015,0.4476,0.5345,230,12.47,1,1,,closed
EDGE-007425,FUSE-XFMR-003664,XFMR-003664,FDR-0009,SUB-003,lateral_overhead,1/0 AL,A,0.371,1961.3,0.5502,0.5226,0.5345,230,12.47,1,1,,closed
EDGE-007426,JCT-FDR-0009-008,FUSE-XFMR-003665,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.066,350.9,1.5818,0.556,1.007,100,12.47,3,1,,closed
EDGE-007427,FUSE-XFMR-003665,XFMR-003665,FDR-0009,SUB-003,lateral_overhead,#4 CU,ABC,0.377,1988.2,1.4107,0.4952,1.007,100,12.47,3,1,,closed
EDGE-007428,JCT-FDR-0009-008,FUSE-XFMR-003666,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.068,359.6,1.4938,0.4759,1.007,100,12.47,2,0,,closed
EDGE-007429,FUSE-XFMR-003666,XFMR-003666,FDR-0009,SUB-003,lateral_underground,#4 CU,AB,0.386,2037.6,1.4988,0.5434,1.007,100,12.47,2,0,,closed
EDGE-007430,JCT-FDR-0009-008,FUSE-XFMR-003667,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.069,364.3,1.5798,0.5513,1.007,100,12.47,1,1,,closed
EDGE-007431,FUSE-XFMR-003667,XFMR-003667,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.391,2064.5,1.3614,0.5236,1.007,100,12.47,1,1,,closed
EDGE-007432,JCT-FDR-0009-008,FUSE-XFMR-003668,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.07,370.7,1.5261,0.5249,1.007,100,12.47,1,1,,closed
EDGE-007433,FUSE-XFMR-003668,XFMR-003668,FDR-0009,SUB-003,lateral_overhead,#4 CU,B,0.398,2100.4,1.5582,0.5162,1.007,100,12.47,1,1,,closed
EDGE-007434,JCT-FDR-0009-008,FUSE-XFMR-003669,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.072,377.8,0.614,0.4411,0.5345,230,12.47,2,0,,closed
EDGE-007435,FUSE-XFMR-003669,XFMR-003669,FDR-0009,SUB-003,lateral_underground,1/0 AL,BC,0.405,2140.8,0.6305,0.4549,0.5345,230,12.47,2,0,,closed
EDGE-007436,JCT-FDR-0009-008,FUSE-XFMR-003670,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.073,383.3,0.2883,0.436,0.3655,340,12.47,2,1,,closed
EDGE-007437,FUSE-XFMR-003670,XFMR-003670,FDR-0009,SUB-003,lateral_overhead,4/0 AL,AC,0.411,2172.2,0.3091,0.3944,0.3655,340,12.47,2,1,,closed
EDGE-007438,JCT-FDR-0009-008,JCT-FDR-0009-009,FDR-0009,SUB-003,primary_overhead,477 ACSR,ABC,0.41,2164.8,0.2094,0.448,0.3283,530,12.47,3,1,,closed
EDGE-007439,JCT-FDR-0009-009,FUSE-XFMR-003671,FDR-0009,SUB-003,lateral_underground,1/0 AL,C,0.001,7.1,0.6192,0.4329,0.5345,230,12.47,1,0,,closed
EDGE-007440,FUSE-XFMR-003671,XFMR-003671,FDR-0009,SUB-003,lateral_underground,1/0 AL,C,0.008,40.4,0.5427,0.4427,0.5345,230,12.47,1,0,,closed
EDGE-007441,JCT-FDR-0009-009,FUSE-XFMR-003672,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.002,9.5,1.5742,0.4851,1.007,100,12.47,1,1,,closed
EDGE-007442,FUSE-XFMR-003672,XFMR-003672,FDR-0009,SUB-003,lateral_overhead,#4 CU,A,0.01,53.9,1.5246,0.48,1.007,100,12.47,1,1,,closed
EDGE-007443,JCT-FDR-0009-009,FDR-0009-TAIL,FDR-0009,SUB-003,primary_overhead,477 ACSR,ABC,0.01,52.8,0.2091,0.3934,0.318,530,12.47,3,1,,open
EDGE-007444,SUB-003,FDR-0010-HEAD,FDR-0010,SUB-003,bus_tie,1/0 AL,ABC,0.01,52.8,0.6125,0.4962,0.5345,230,12.47,3,1,,closed
EDGE-007445,FDR-0010-HEAD,JCT-FDR-0010-001,FDR-0010,SUB-003,primary_overhead,1/0 AL,ABC,0.01,52.8,0.6126,0.4804,0.5249,230,12.47,3,1,,closed
EDGE-007446,JCT-FDR-0010-001,FUSE-XFMR-003673,FDR-0010,SUB-003,lateral_underground,#4 CU,C,0.001,7.1,1.5026,0.4675,1.007,100,12.47,1,0,,closed
EDGE-007447,FUSE-XFMR-003673,XFMR-003673,FDR-0010,SUB-003,lateral_underground,#4 CU,C,0.008,40.4,1.5206,0.5117,1.007,100,12.47,1,0,,closed
EDGE-007448,JCT-FDR-0010-001,FUSE-XFMR-003674,FDR-0010,SUB-003,lateral_underground,#4 CU,AB,0.002,12.7,1.4117,0.5577,1.007,100,12.47,2,0,,closed
EDGE-007449,FUSE-XFMR-003674,XFMR-003674,FDR-0010,SUB-003,lateral_underground,#4 CU,AB,0.014,71.8,1.5631,0.4748,1.007,100,12.47,2,0,,closed
EDGE-007450,JCT-FDR-0010-001,FUSE-XFMR-003675,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.005,26.9,0.2702,0.4666,0.3655,340,12.47,1,1,,closed
EDGE-007451,FUSE-XFMR-003675,XFMR-003675,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.029,152.6,0.3097,0.4609,0.3655,340,12.47,1,1,,closed
EDGE-007452,JCT-FDR-0010-001,FUSE-XFMR-003676,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.006,34.1,0.2729,0.4764,0.3655,340,12.47,3,1,,closed
EDGE-007453,FUSE-XFMR-003676,XFMR-003676,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.037,193.0,0.3187,0.461,0.3655,340,12.47,3,1,,closed
EDGE-007454,JCT-FDR-0010-001,FUSE-XFMR-003677,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.01,51.5,0.321,0.4277,0.3655,340,12.47,1,1,,closed
EDGE-007455,FUSE-XFMR-003677,XFMR-003677,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.055,291.7,0.2705,0.46,0.3655,340,12.47,1,1,,closed
EDGE-007456,JCT-FDR-0010-001,FUSE-XFMR-003678,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.011,57.8,0.2694,0.3987,0.3655,340,12.47,1,1,,closed
EDGE-007457,FUSE-XFMR-003678,XFMR-003678,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.062,327.6,0.2766,0.4756,0.3655,340,12.47,1,1,,closed
EDGE-007458,JCT-FDR-0010-001,FUSE-XFMR-003679,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.013,70.5,0.8411,0.5504,0.6985,150,12.47,3,1,,closed
EDGE-007459,FUSE-XFMR-003679,XFMR-003679,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.076,399.4,0.8609,0.4962,0.6985,150,12.47,3,1,,closed
EDGE-007460,JCT-FDR-0010-001,FUSE-XFMR-003680,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.016,85.5,0.321,0.4195,0.3655,340,12.47,1,1,,closed
EDGE-007461,FUSE-XFMR-003680,XFMR-003680,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.092,484.7,0.3261,0.4021,0.3655,340,12.47,1,1,,closed
EDGE-007462,JCT-FDR-0010-001,FUSE-XFMR-003681,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.018,93.5,1.3776,0.5594,1.007,100,12.47,2,1,,closed
EDGE-007463,FUSE-XFMR-003681,XFMR-003681,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.1,529.6,1.3711,0.4747,1.007,100,12.47,2,1,,closed
EDGE-007464,JCT-FDR-0010-001,FUSE-XFMR-003682,FDR-0010,SUB-003,lateral_overhead,1/0 AL,C,0.021,108.5,0.5687,0.4783,0.5345,230,12.47,1,1,,closed
EDGE-007465,FUSE-XFMR-003682,XFMR-003682,FDR-0010,SUB-003,lateral_overhead,1/0 AL,C,0.116,614.9,0.5892,0.4942,0.5345,230,12.47,1,1,,closed
EDGE-007466,JCT-FDR-0010-001,FUSE-XFMR-003683,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.022,118.0,0.2854,0.4431,0.3655,340,12.47,1,1,,closed
EDGE-007467,FUSE-XFMR-003683,XFMR-003683,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.127,668.7,0.2975,0.4217,0.3655,340,12.47,1,1,,closed
EDGE-007468,JCT-FDR-0010-001,FUSE-XFMR-003684,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.025,130.7,0.815,0.4966,0.6985,150,12.47,2,1,,closed
EDGE-007469,FUSE-XFMR-003684,XFMR-003684,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.14,740.5,0.9416,0.5043,0.6985,150,12.47,2,1,,closed
EDGE-007470,JCT-FDR-0010-001,FUSE-XFMR-003685,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.026,138.6,0.6253,0.474,0.5345,230,12.47,1,1,,closed
EDGE-007471,FUSE-XFMR-003685,XFMR-003685,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.149,785.4,0.5988,0.5005,0.5345,230,12.47,1,1,,closed
EDGE-007472,JCT-FDR-0010-001,FUSE-XFMR-003686,FDR-0010,SUB-003,lateral_underground,1/0 AL,A,0.029,154.4,0.6007,0.4892,0.5345,230,12.47,1,0,,closed
EDGE-007473,FUSE-XFMR-003686,XFMR-003686,FDR-0010,SUB-003,lateral_underground,1/0 AL,A,0.166,875.2,0.5586,0.5123,0.5345,230,12.47,1,0,,closed
EDGE-007474,JCT-FDR-0010-001,FUSE-XFMR-003687,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.031,162.4,0.8631,0.4677,0.6985,150,12.47,2,1,,closed
EDGE-007475,FUSE-XFMR-003687,XFMR-003687,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.174,920.0,0.8992,0.488,0.6985,150,12.47,2,1,,closed
EDGE-007476,JCT-FDR-0010-001,FUSE-XFMR-003688,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.033,173.4,0.3125,0.4574,0.3655,340,12.47,1,1,,closed
EDGE-007477,FUSE-XFMR-003688,XFMR-003688,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.186,982.9,0.2747,0.4749,0.3655,340,12.47,1,1,,closed
EDGE-007478,JCT-FDR-0010-001,FUSE-XFMR-003689,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.035,185.3,0.2722,0.4417,0.3655,340,12.47,2,1,,closed
EDGE-007479,FUSE-XFMR-003689,XFMR-003689,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.199,1050.2,0.3133,0.4522,0.3655,340,12.47,2,1,,closed
EDGE-007480,JCT-FDR-0010-001,FUSE-XFMR-003690,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,A,0.038,201.2,0.8849,0.5503,0.6985,150,12.47,1,1,,closed
EDGE-007481,FUSE-XFMR-003690,XFMR-003690,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,A,0.216,1140.0,0.8256,0.4977,0.6985,150,12.47,1,1,,closed
EDGE-007482,JCT-FDR-0010-001,FUSE-XFMR-003691,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.04,209.9,0.8234,0.5166,0.6985,150,12.47,2,1,,closed
EDGE-007483,FUSE-XFMR-003691,XFMR-003691,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.225,1189.3,0.8719,0.4877,0.6985,150,12.47,2,1,,closed
EDGE-007484,JCT-FDR-0010-001,FUSE-XFMR-003692,FDR-0010,SUB-003,lateral_overhead,1/0 AL,BC,0.042,223.3,0.55,0.5146,0.5345,230,12.47,2,1,,closed
EDGE-007485,FUSE-XFMR-003692,XFMR-003692,FDR-0010,SUB-003,lateral_overhead,1/0 AL,BC,0.24,1265.6,0.54,0.4864,0.5345,230,12.47,2,1,,closed
EDGE-007486,JCT-FDR-0010-001,FUSE-XFMR-003693,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.044,232.8,0.2694,0.4718,0.3655,340,12.47,2,1,,closed
EDGE-007487,FUSE-XFMR-003693,XFMR-003693,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.25,1319.5,0.2907,0.4179,0.3655,340,12.47,2,1,,closed
EDGE-007488,JCT-FDR-0010-001,FUSE-XFMR-003694,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.046,245.5,0.3173,0.4697,0.3655,340,12.47,2,1,,closed
EDGE-007489,FUSE-XFMR-003694,XFMR-003694,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.264,1391.3,0.2699,0.405,0.3655,340,12.47,2,1,,closed
EDGE-007490,JCT-FDR-0010-001,FUSE-XFMR-003695,FDR-0010,SUB-003,lateral_overhead,#4 CU,B,0.049,259.0,1.6016,0.5015,1.007,100,12.47,1,1,,closed
EDGE-007491,FUSE-XFMR-003695,XFMR-003695,FDR-0010,SUB-003,lateral_overhead,#4 CU,B,0.278,1467.6,1.5582,0.516,1.007,100,12.47,1,1,,closed
EDGE-007492,JCT-FDR-0010-001,FUSE-XFMR-003696,FDR-0010,SUB-003,lateral_underground,#4 CU,AB,0.051,270.9,1.4879,0.493,1.007,100,12.47,2,0,,closed
EDGE-007493,FUSE-XFMR-003696,XFMR-003696,FDR-0010,SUB-003,lateral_underground,#4 CU,AB,0.291,1534.9,1.5893,0.547,1.007,100,12.47,2,0,,closed
EDGE-007494,JCT-FDR-0010-001,FUSE-XFMR-003697,FDR-0010,SUB-003,lateral_underground,#2 ACSR,A,0.053,280.4,0.8847,0.4549,0.6985,150,12.47,1,0,,closed
EDGE-007495,FUSE-XFMR-003697,XFMR-003697,FDR-0010,SUB-003,lateral_underground,#2 ACSR,A,0.301,1588.8,0.8249,0.5345,0.6985,150,12.47,1,0,,closed
EDGE-007496,JCT-FDR-0010-001,FUSE-XFMR-003698,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.056,293.0,1.4869,0.5283,1.007,100,12.47,2,1,,closed
EDGE-007497,FUSE-XFMR-003698,XFMR-003698,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.315,1660.6,1.469,0.4804,1.007,100,12.47,2,1,,closed
EDGE-007498,JCT-FDR-0010-001,FUSE-XFMR-003699,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.057,301.0,0.6012,0.4324,0.5345,230,12.47,3,1,,closed
EDGE-007499,FUSE-XFMR-003699,XFMR-003699,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.323,1705.4,0.6178,0.4994,0.5345,230,12.47,3,1,,closed
EDGE-007500,JCT-FDR-0010-001,FUSE-XFMR-003700,FDR-0010,SUB-003,lateral_underground,1/0 AL,BC,0.06,315.2,0.6118,0.5054,0.5345,230,12.47,2,0,,closed
EDGE-007501,FUSE-XFMR-003700,XFMR-003700,FDR-0010,SUB-003,lateral_underground,1/0 AL,BC,0.338,1786.2,0.5541,0.4306,0.5345,230,12.47,2,0,,closed
EDGE-007502,JCT-FDR-0010-001,FUSE-XFMR-003701,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.062,327.1,0.3158,0.4636,0.3655,340,12.47,3,1,,closed
EDGE-007503,FUSE-XFMR-003701,XFMR-003701,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.351,1853.5,0.3066,0.4076,0.3655,340,12.47,3,1,,closed
EDGE-007504,JCT-FDR-0010-001,JCT-FDR-0010-002,FDR-0010,SUB-003,primary_overhead,1/0 AL,ABC,0.43,2270.4,0.5605,0.5219,0.535,230,12.47,3,1,,closed
EDGE-007505,JCT-FDR-0010-002,FUSE-XFMR-003702,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.001,4.0,0.3148,0.4117,0.3655,340,12.47,1,1,,closed
EDGE-007506,FUSE-XFMR-003702,XFMR-003702,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.004,22.4,0.3239,0.4069,0.3655,340,12.47,1,1,,closed
EDGE-007507,JCT-FDR-0010-002,FUSE-XFMR-003703,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,A,0.002,12.7,0.9401,0.4544,0.6985,150,12.47,1,1,,closed
EDGE-007508,FUSE-XFMR-003703,XFMR-003703,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,A,0.014,71.8,0.88,0.479,0.6985,150,12.47,1,1,,closed
EDGE-007509,JCT-FDR-0010-002,FUSE-XFMR-003704,FDR-0010,SUB-003,lateral_overhead,#4 CU,AB,0.005,24.6,1.6269,0.4779,1.007,100,12.47,2,1,,closed
EDGE-007510,FUSE-XFMR-003704,XFMR-003704,FDR-0010,SUB-003,lateral_overhead,#4 CU,AB,0.026,139.1,1.5999,0.5417,1.007,100,12.47,2,1,,closed
EDGE-007511,JCT-FDR-0010-002,FUSE-XFMR-003705,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.007,35.6,0.286,0.4293,0.3655,340,12.47,1,1,,closed
EDGE-007512,FUSE-XFMR-003705,XFMR-003705,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.038,202.0,0.3254,0.4259,0.3655,340,12.47,1,1,,closed
EDGE-007513,JCT-FDR-0010-002,FUSE-XFMR-003706,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.009,45.9,0.5551,0.4687,0.5345,230,12.47,2,1,,closed
EDGE-007514,FUSE-XFMR-003706,XFMR-003706,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.049,260.3,0.5705,0.5093,0.5345,230,12.47,2,1,,closed
EDGE-007515,JCT-FDR-0010-002,FUSE-XFMR-003707,FDR-0010,SUB-003,lateral_overhead,1/0 AL,C,0.011,56.2,0.6434,0.5181,0.5345,230,12.47,1,1,,closed
EDGE-007516,FUSE-XFMR-003707,XFMR-003707,FDR-0010,SUB-003,lateral_overhead,1/0 AL,C,0.06,318.6,0.534,0.5093,0.5345,230,12.47,1,1,,closed
EDGE-007517,JCT-FDR-0010-002,FUSE-XFMR-003708,FDR-0010,SUB-003,lateral_overhead,#4 CU,AB,0.013,67.3,1.5294,0.5441,1.007,100,12.47,2,1,,closed
EDGE-007518,FUSE-XFMR-003708,XFMR-003708,FDR-0010,SUB-003,lateral_overhead,#4 CU,AB,0.072,381.5,1.5849,0.4604,1.007,100,12.47,2,1,,closed
EDGE-007519,JCT-FDR-0010-002,FUSE-XFMR-003709,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.015,80.0,0.5404,0.4462,0.5345,230,12.47,2,1,,closed
EDGE-007520,FUSE-XFMR-003709,XFMR-003709,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.086,453.3,0.5334,0.5147,0.5345,230,12.47,2,1,,closed
EDGE-007521,JCT-FDR-0010-002,FUSE-XFMR-003710,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.018,94.2,0.2727,0.3913,0.3655,340,12.47,2,1,,closed
EDGE-007522,FUSE-XFMR-003710,XFMR-003710,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.101,534.1,0.3052,0.4703,0.3655,340,12.47,2,1,,closed
EDGE-007523,JCT-FDR-0010-002,FUSE-XFMR-003711,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.019,102.2,0.6235,0.4561,0.5345,230,12.47,3,1,,closed
EDGE-007524,FUSE-XFMR-003711,XFMR-003711,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.11,579.0,0.5755,0.4974,0.5345,230,12.47,3,1,,closed
EDGE-007525,JCT-FDR-0010-002,FUSE-XFMR-003712,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.022,114.8,0.3168,0.4051,0.3655,340,12.47,1,1,,closed
EDGE-007526,FUSE-XFMR-003712,XFMR-003712,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.123,650.8,0.301,0.4402,0.3655,340,12.47,1,1,,closed
EDGE-007527,JCT-FDR-0010-002,FUSE-XFMR-003713,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.024,125.1,0.6431,0.5089,0.5345,230,12.47,2,1,,closed
EDGE-007528,FUSE-XFMR-003713,XFMR-003713,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.134,709.1,0.6103,0.4387,0.5345,230,12.47,2,1,,closed
EDGE-007529,JCT-FDR-0010-002,FUSE-XFMR-003714,FDR-0010,SUB-003,lateral_underground,1/0 AL,A,0.027,140.2,0.5903,0.461,0.5345,230,12.47,1,0,,closed
EDGE-007530,FUSE-XFMR-003714,XFMR-003714,FDR-0010,SUB-003,lateral_underground,1/0 AL,A,0.15,794.4,0.5881,0.4652,0.5345,230,12.47,1,0,,closed
EDGE-007531,JCT-FDR-0010-002,FUSE-XFMR-003715,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.028,148.1,0.6359,0.4912,0.5345,230,12.47,3,1,,closed
EDGE-007532,FUSE-XFMR-003715,XFMR-003715,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.159,839.3,0.5824,0.4625,0.5345,230,12.47,3,1,,closed
EDGE-007533,JCT-FDR-0010-002,FUSE-XFMR-003716,FDR-0010,SUB-003,lateral_underground,#4 CU,C,0.03,159.2,1.5871,0.5485,1.007,100,12.47,1,0,,closed
EDGE-007534,FUSE-XFMR-003716,XFMR-003716,FDR-0010,SUB-003,lateral_underground,#4 CU,C,0.171,902.1,1.6079,0.4625,1.007,100,12.47,1,0,,closed
EDGE-007535,JCT-FDR-0010-002,FUSE-XFMR-003717,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.033,175.0,0.9309,0.4528,0.6985,150,12.47,2,1,,closed
EDGE-007536,FUSE-XFMR-003717,XFMR-003717,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.188,991.8,0.9424,0.4524,0.6985,150,12.47,2,1,,closed
EDGE-007537,JCT-FDR-0010-002,FUSE-XFMR-003718,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AB,0.035,184.5,0.9177,0.5516,0.6985,150,12.47,2,1,,closed
EDGE-007538,FUSE-XFMR-003718,XFMR-003718,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AB,0.198,1045.7,0.8625,0.4835,0.6985,150,12.47,2,1,,closed
EDGE-007539,JCT-FDR-0010-002,FUSE-XFMR-003719,FDR-0010,SUB-003,lateral_overhead,#4 CU,C,0.037,194.0,1.4651,0.4891,1.007,100,12.47,1,1,,closed
EDGE-007540,FUSE-XFMR-003719,XFMR-003719,FDR-0010,SUB-003,lateral_overhead,#4 CU,C,0.208,1099.6,1.5465,0.5501,1.007,100,12.47,1,1,,closed
EDGE-007541,JCT-FDR-0010-002,FUSE-XFMR-003720,FDR-0010,SUB-003,lateral_underground,1/0 AL,B,0.039,204.3,0.5776,0.4704,0.5345,230,12.47,1,0,,closed
EDGE-007542,FUSE-XFMR-003720,XFMR-003720,FDR-0010,SUB-003,lateral_underground,1/0 AL,B,0.219,1157.9,0.568,0.4329,0.5345,230,12.47,1,0,,closed
EDGE-007543,JCT-FDR-0010-002,FUSE-XFMR-003721,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.041,217.0,0.3203,0.3973,0.3655,340,12.47,2,1,,closed
EDGE-007544,FUSE-XFMR-003721,XFMR-003721,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.233,1229.7,0.2713,0.3962,0.3655,340,12.47,2,1,,closed
EDGE-007545,JCT-FDR-0010-002,FUSE-XFMR-003722,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.043,228.9,0.9033,0.5231,0.6985,150,12.47,3,1,,closed
EDGE-007546,FUSE-XFMR-003722,XFMR-003722,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.246,1297.0,0.9494,0.4533,0.6985,150,12.47,3,1,,closed
EDGE-007547,JCT-FDR-0010-002,FUSE-XFMR-003723,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.046,243.1,0.8958,0.5402,0.6985,150,12.47,2,1,,closed
EDGE-007548,FUSE-XFMR-003723,XFMR-003723,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.261,1377.8,0.8182,0.4782,0.6985,150,12.47,2,1,,closed
EDGE-007549,JCT-FDR-0010-002,FUSE-XFMR-003724,FDR-0010,SUB-003,lateral_underground,4/0 AL,BC,0.048,251.1,0.3035,0.3998,0.3655,340,12.47,2,0,,closed
EDGE-007550,FUSE-XFMR-003724,XFMR-003724,FDR-0010,SUB-003,lateral_underground,4/0 AL,BC,0.269,1422.7,0.3175,0.4069,0.3655,340,12.47,2,0,,closed
EDGE-007551,JCT-FDR-0010-002,FUSE-XFMR-003725,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,A,0.05,264.5,0.8898,0.5189,0.6985,150,12.47,1,1,,closed
EDGE-007552,FUSE-XFMR-003725,XFMR-003725,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,A,0.284,1499.0,0.9774,0.5159,0.6985,150,12.47,1,1,,closed
EDGE-007553,JCT-FDR-0010-002,FUSE-XFMR-003726,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.052,274.8,0.3098,0.4263,0.3655,340,12.47,2,1,,closed
EDGE-007554,FUSE-XFMR-003726,XFMR-003726,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.295,1557.3,0.2762,0.4645,0.3655,340,12.47,2,1,,closed
EDGE-007555,JCT-FDR-0010-002,FUSE-XFMR-003727,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.054,285.9,0.3259,0.413,0.3655,340,12.47,1,1,,closed
EDGE-007556,FUSE-XFMR-003727,XFMR-003727,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.307,1620.2,0.2816,0.4284,0.3655,340,12.47,1,1,,closed
EDGE-007557,JCT-FDR-0010-002,FUSE-XFMR-003728,FDR-0010,SUB-003,lateral_underground,#2 ACSR,AC,0.057,301.0,0.9321,0.4697,0.6985,150,12.47,2,0,,closed
EDGE-007558,FUSE-XFMR-003728,XFMR-003728,FDR-0010,SUB-003,lateral_underground,#2 ACSR,AC,0.323,1705.4,0.9758,0.5476,0.6985,150,12.47,2,0,,closed
EDGE-007559,JCT-FDR-0010-002,FUSE-XFMR-003729,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.059,310.5,0.3178,0.442,0.3655,340,12.47,1,1,,closed
EDGE-007560,FUSE-XFMR-003729,XFMR-003729,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.333,1759.3,0.2997,0.3921,0.3655,340,12.47,1,1,,closed
EDGE-007561,JCT-FDR-0010-002,FUSE-XFMR-003730,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.061,322.3,0.633,0.4601,0.5345,230,12.47,2,1,,closed
EDGE-007562,FUSE-XFMR-003730,XFMR-003730,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.346,1826.6,0.5661,0.5158,0.5345,230,12.47,2,1,,closed
EDGE-007563,JCT-FDR-0010-002,JCT-FDR-0010-003,FDR-0010,SUB-003,primary_overhead,1/0 AL,ABC,0.42,2217.6,0.6325,0.4401,0.5831,230,12.47,3,1,,closed
EDGE-007564,JCT-FDR-0010-003,FUSE-XFMR-003731,FDR-0010,SUB-003,lateral_underground,#4 CU,C,0.002,10.3,1.6461,0.4804,1.007,100,12.47,1,0,,closed
EDGE-007565,FUSE-XFMR-003731,XFMR-003731,FDR-0010,SUB-003,lateral_underground,#4 CU,C,0.011,58.3,1.4185,0.5236,1.007,100,12.47,1,0,,closed
EDGE-007566,JCT-FDR-0010-003,FUSE-XFMR-003732,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.003,14.3,0.9769,0.4568,0.6985,150,12.47,3,1,,closed
EDGE-007567,FUSE-XFMR-003732,XFMR-003732,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.015,80.8,0.9375,0.5371,0.6985,150,12.47,3,1,,closed
EDGE-007568,JCT-FDR-0010-003,FUSE-XFMR-003733,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.004,23.8,0.9132,0.4664,0.6985,150,12.47,2,1,,closed
EDGE-007569,FUSE-XFMR-003733,XFMR-003733,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.025,134.6,0.9822,0.5125,0.6985,150,12.47,2,1,,closed
EDGE-007570,JCT-FDR-0010-003,FUSE-XFMR-003734,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.007,38.8,0.8373,0.4859,0.6985,150,12.47,2,1,,closed
EDGE-007571,FUSE-XFMR-003734,XFMR-003734,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.042,219.9,0.8344,0.4855,0.6985,150,12.47,2,1,,closed
EDGE-007572,JCT-FDR-0010-003,FUSE-XFMR-003735,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.009,47.5,0.9621,0.5122,0.6985,150,12.47,3,1,,closed
EDGE-007573,FUSE-XFMR-003735,XFMR-003735,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.051,269.3,0.8333,0.5247,0.6985,150,12.47,3,1,,closed
EDGE-007574,JCT-FDR-0010-003,FUSE-XFMR-003736,FDR-0010,SUB-003,lateral_overhead,#4 CU,B,0.011,58.6,1.4432,0.4968,1.007,100,12.47,1,1,,closed
EDGE-007575,FUSE-XFMR-003736,XFMR-003736,FDR-0010,SUB-003,lateral_overhead,#4 CU,B,0.063,332.1,1.5456,0.5051,1.007,100,12.47,1,1,,closed
EDGE-007576,JCT-FDR-0010-003,FUSE-XFMR-003737,FDR-0010,SUB-003,lateral_overhead,#4 CU,AB,0.014,72.9,1.5482,0.5208,1.007,100,12.47,2,1,,closed
EDGE-007577,FUSE-XFMR-003737,XFMR-003737,FDR-0010,SUB-003,lateral_overhead,#4 CU,AB,0.078,412.9,1.4692,0.5454,1.007,100,12.47,2,1,,closed
EDGE-007578,JCT-FDR-0010-003,FUSE-XFMR-003738,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.016,84.0,1.6041,0.5276,1.007,100,12.47,2,1,,closed
EDGE-007579,FUSE-XFMR-003738,XFMR-003738,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.09,475.7,1.5962,0.5428,1.007,100,12.47,2,1,,closed
EDGE-007580,JCT-FDR-0010-003,FUSE-XFMR-003739,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.019,98.2,0.2803,0.4649,0.3655,340,12.47,3,1,,closed
EDGE-007581,FUSE-XFMR-003739,XFMR-003739,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.105,556.5,0.3061,0.4641,0.3655,340,12.47,3,1,,closed
EDGE-007582,JCT-FDR-0010-003,FUSE-XFMR-003740,FDR-0010,SUB-003,lateral_underground,4/0 AL,AB,0.02,104.5,0.3035,0.4522,0.3655,340,12.47,2,0,,closed
EDGE-007583,FUSE-XFMR-003740,XFMR-003740,FDR-0010,SUB-003,lateral_underground,4/0 AL,AB,0.112,592.4,0.2808,0.4414,0.3655,340,12.47,2,0,,closed
EDGE-007584,JCT-FDR-0010-003,FUSE-XFMR-003741,FDR-0010,SUB-003,lateral_overhead,1/0 AL,C,0.023,121.2,0.6246,0.4315,0.5345,230,12.47,1,1,,closed
EDGE-007585,FUSE-XFMR-003741,XFMR-003741,FDR-0010,SUB-003,lateral_overhead,1/0 AL,C,0.13,686.7,0.5851,0.5125,0.5345,230,12.47,1,1,,closed
EDGE-007586,JCT-FDR-0010-003,FUSE-XFMR-003742,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.024,127.5,0.3004,0.4294,0.3655,340,12.47,1,1,,closed
EDGE-007587,FUSE-XFMR-003742,XFMR-003742,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.137,722.6,0.3144,0.4587,0.3655,340,12.47,1,1,,closed
EDGE-007588,JCT-FDR-0010-003,FUSE-XFMR-003743,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.027,141.8,0.9584,0.5345,0.6985,150,12.47,2,1,,closed
EDGE-007589,FUSE-XFMR-003743,XFMR-003743,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.152,803.4,0.9372,0.5463,0.6985,150,12.47,2,1,,closed
EDGE-007590,JCT-FDR-0010-003,FUSE-XFMR-003744,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.029,152.1,0.2957,0.4755,0.3655,340,12.47,2,1,,closed
EDGE-007591,FUSE-XFMR-003744,XFMR-003744,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.163,861.7,0.2719,0.4409,0.3655,340,12.47,2,1,,closed
EDGE-007592,JCT-FDR-0010-003,FUSE-XFMR-003745,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.031,164.7,0.3215,0.4378,0.3655,340,12.47,3,1,,closed
EDGE-007593,FUSE-XFMR-003745,XFMR-003745,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.177,933.5,0.3049,0.4617,0.3655,340,12.47,3,1,,closed
EDGE-007594,JCT-FDR-0010-003,FUSE-XFMR-003746,FDR-0010,SUB-003,lateral_overhead,#4 CU,C,0.034,178.2,1.3578,0.4959,1.007,100,12.47,1,1,,closed
EDGE-007595,FUSE-XFMR-003746,XFMR-003746,FDR-0010,SUB-003,lateral_overhead,#4 CU,C,0.191,1009.8,1.5224,0.4856,1.007,100,12.47,1,1,,closed
EDGE-007596,JCT-FDR-0010-003,FUSE-XFMR-003747,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.036,190.1,0.5736,0.4655,0.5345,230,12.47,3,1,,closed
EDGE-007597,FUSE-XFMR-003747,XFMR-003747,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.204,1077.1,0.6187,0.5021,0.5345,230,12.47,3,1,,closed
EDGE-007598,JCT-FDR-0010-003,FUSE-XFMR-003748,FDR-0010,SUB-003,lateral_underground,#2 ACSR,ABC,0.038,200.4,0.8448,0.4694,0.6985,150,12.47,3,0,,closed
EDGE-007599,FUSE-XFMR-003748,XFMR-003748,FDR-0010,SUB-003,lateral_underground,#2 ACSR,ABC,0.215,1135.5,0.9517,0.5325,0.6985,150,12.47,3,0,,closed
EDGE-007600,JCT-FDR-0010-003,FUSE-XFMR-003749,FDR-0010,SUB-003,lateral_underground,#2 ACSR,C,0.04,209.1,0.9721,0.4601,0.6985,150,12.47,1,0,,closed
EDGE-007601,FUSE-XFMR-003749,XFMR-003749,FDR-0010,SUB-003,lateral_underground,#2 ACSR,C,0.224,1184.8,0.8552,0.5435,0.6985,150,12.47,1,0,,closed
EDGE-007602,JCT-FDR-0010-003,FUSE-XFMR-003750,FDR-0010,SUB-003,lateral_underground,4/0 AL,AC,0.042,223.3,0.2879,0.419,0.3655,340,12.47,2,0,,closed
EDGE-007603,FUSE-XFMR-003750,XFMR-003750,FDR-0010,SUB-003,lateral_underground,4/0 AL,AC,0.24,1265.6,0.2957,0.4504,0.3655,340,12.47,2,0,,closed
EDGE-007604,JCT-FDR-0010-003,FUSE-XFMR-003751,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.045,235.2,0.2812,0.4764,0.3655,340,12.47,3,1,,closed
EDGE-007605,FUSE-XFMR-003751,XFMR-003751,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.252,1332.9,0.3081,0.4125,0.3655,340,12.47,3,1,,closed
EDGE-007606,JCT-FDR-0010-003,FUSE-XFMR-003752,FDR-0010,SUB-003,lateral_underground,4/0 AL,BC,0.047,246.3,0.2925,0.3924,0.3655,340,12.47,2,0,,closed
EDGE-007607,FUSE-XFMR-003752,XFMR-003752,FDR-0010,SUB-003,lateral_underground,4/0 AL,BC,0.264,1395.8,0.2678,0.4343,0.3655,340,12.47,2,0,,closed
EDGE-007608,JCT-FDR-0010-003,FUSE-XFMR-003753,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.048,255.0,0.5397,0.4605,0.5345,230,12.47,1,1,,closed
EDGE-007609,FUSE-XFMR-003753,XFMR-003753,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.274,1445.1,0.6019,0.4731,0.5345,230,12.47,1,1,,closed
EDGE-007610,JCT-FDR-0010-003,FUSE-XFMR-003754,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.051,270.1,0.8924,0.525,0.6985,150,12.47,2,1,,closed
EDGE-007611,FUSE-XFMR-003754,XFMR-003754,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.29,1530.4,0.8926,0.5012,0.6985,150,12.47,2,1,,closed
EDGE-007612,JCT-FDR-0010-003,FUSE-XFMR-003755,FDR-0010,SUB-003,lateral_overhead,1/0 AL,BC,0.053,280.4,0.6381,0.4502,0.5345,230,12.47,2,1,,closed
EDGE-007613,FUSE-XFMR-003755,XFMR-003755,FDR-0010,SUB-003,lateral_overhead,1/0 AL,BC,0.301,1588.8,0.5856,0.483,0.5345,230,12.47,2,1,,closed
EDGE-007614,JCT-FDR-0010-003,FUSE-XFMR-003756,FDR-0010,SUB-003,lateral_overhead,#4 CU,A,0.055,291.5,1.4164,0.4721,1.007,100,12.47,1,1,,closed
EDGE-007615,FUSE-XFMR-003756,XFMR-003756,FDR-0010,SUB-003,lateral_overhead,#4 CU,A,0.313,1651.6,1.4959,0.5011,1.007,100,12.47,1,1,,closed
EDGE-007616,JCT-FDR-0010-003,FUSE-XFMR-003757,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.058,304.9,0.6306,0.5207,0.5345,230,12.47,3,1,,closed
EDGE-007617,FUSE-XFMR-003757,XFMR-003757,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.327,1727.9,0.6304,0.4808,0.5345,230,12.47,3,1,,closed
EDGE-007618,JCT-FDR-0010-003,FUSE-XFMR-003758,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.06,316.8,0.6359,0.5193,0.5345,230,12.47,2,1,,closed
EDGE-007619,FUSE-XFMR-003758,XFMR-003758,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.34,1795.2,0.5798,0.5225,0.5345,230,12.47,2,1,,closed
EDGE-007620,JCT-FDR-0010-003,FUSE-XFMR-003759,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.062,325.5,0.8505,0.4909,0.6985,150,12.47,3,1,,closed
EDGE-007621,FUSE-XFMR-003759,XFMR-003759,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.349,1844.6,0.9329,0.4823,0.6985,150,12.47,3,1,,closed
EDGE-007622,JCT-FDR-0010-003,JCT-FDR-0010-004,FDR-0010,SUB-003,primary_overhead,1/0 AL,ABC,0.43,2270.4,0.5695,0.5037,0.4985,230,12.47,3,1,,closed
EDGE-007623,JCT-FDR-0010-004,FUSE-XFMR-003760,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.001,4.0,0.2733,0.4531,0.3655,340,12.47,3,1,,closed
EDGE-007624,FUSE-XFMR-003760,XFMR-003760,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.004,22.4,0.3155,0.4126,0.3655,340,12.47,3,1,,closed
EDGE-007625,JCT-FDR-0010-004,FUSE-XFMR-003761,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.002,12.7,0.2812,0.3965,0.3655,340,12.47,2,1,,closed
EDGE-007626,FUSE-XFMR-003761,XFMR-003761,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.014,71.8,0.317,0.407,0.3655,340,12.47,2,1,,closed
EDGE-007627,JCT-FDR-0010-004,FUSE-XFMR-003762,FDR-0010,SUB-003,lateral_underground,1/0 AL,ABC,0.005,25.3,0.5692,0.4474,0.5345,230,12.47,3,0,,closed
EDGE-007628,FUSE-XFMR-003762,XFMR-003762,FDR-0010,SUB-003,lateral_underground,1/0 AL,ABC,0.027,143.6,0.5414,0.4415,0.5345,230,12.47,3,0,,closed
EDGE-007629,JCT-FDR-0010-004,FUSE-XFMR-003763,FDR-0010,SUB-003,lateral_overhead,1/0 AL,C,0.006,34.1,0.5864,0.4572,0.5345,230,12.47,1,1,,closed
EDGE-007630,FUSE-XFMR-003763,XFMR-003763,FDR-0010,SUB-003,lateral_overhead,1/0 AL,C,0.037,193.0,0.6063,0.4431,0.5345,230,12.47,1,1,,closed
EDGE-007631,JCT-FDR-0010-004,FUSE-XFMR-003764,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,C,0.009,45.9,0.905,0.518,0.6985,150,12.47,1,1,,closed
EDGE-007632,FUSE-XFMR-003764,XFMR-003764,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,C,0.049,260.3,0.8823,0.5355,0.6985,150,12.47,1,1,,closed
EDGE-007633,JCT-FDR-0010-004,FUSE-XFMR-003765,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.012,61.8,0.539,0.4477,0.5345,230,12.47,1,1,,closed
EDGE-007634,FUSE-XFMR-003765,XFMR-003765,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.066,350.1,0.6005,0.5029,0.5345,230,12.47,1,1,,closed
EDGE-007635,JCT-FDR-0010-004,FUSE-XFMR-003766,FDR-0010,SUB-003,lateral_underground,4/0 AL,AC,0.013,69.7,0.3263,0.4709,0.3655,340,12.47,2,0,,closed
EDGE-007636,FUSE-XFMR-003766,XFMR-003766,FDR-0010,SUB-003,lateral_underground,4/0 AL,AC,0.075,394.9,0.2911,0.4359,0.3655,340,12.47,2,0,,closed
EDGE-007637,JCT-FDR-0010-004,FUSE-XFMR-003767,FDR-0010,SUB-003,lateral_underground,4/0 AL,BC,0.015,81.6,0.3053,0.4282,0.3655,340,12.47,2,0,,closed
EDGE-007638,FUSE-XFMR-003767,XFMR-003767,FDR-0010,SUB-003,lateral_underground,4/0 AL,BC,0.088,462.3,0.2738,0.4211,0.3655,340,12.47,2,0,,closed
EDGE-007639,JCT-FDR-0010-004,FUSE-XFMR-003768,FDR-0010,SUB-003,lateral_underground,4/0 AL,AC,0.018,95.8,0.291,0.4158,0.3655,340,12.47,2,0,,closed
EDGE-007640,FUSE-XFMR-003768,XFMR-003768,FDR-0010,SUB-003,lateral_underground,4/0 AL,AC,0.103,543.0,0.3236,0.4418,0.3655,340,12.47,2,0,,closed
EDGE-007641,JCT-FDR-0010-004,FUSE-XFMR-003769,FDR-0010,SUB-003,lateral_underground,4/0 AL,A,0.019,103.0,0.28,0.4302,0.3655,340,12.47,1,0,,closed
EDGE-007642,FUSE-XFMR-003769,XFMR-003769,FDR-0010,SUB-003,lateral_underground,4/0 AL,A,0.111,583.4,0.2963,0.4518,0.3655,340,12.47,1,0,,closed
EDGE-007643,JCT-FDR-0010-004,FUSE-XFMR-003770,FDR-0010,SUB-003,lateral_underground,1/0 AL,B,0.022,114.0,0.5646,0.4606,0.5345,230,12.47,1,0,,closed
EDGE-007644,FUSE-XFMR-003770,XFMR-003770,FDR-0010,SUB-003,lateral_underground,1/0 AL,B,0.122,646.3,0.6483,0.4727,0.5345,230,12.47,1,0,,closed
EDGE-007645,JCT-FDR-0010-004,FUSE-XFMR-003771,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.025,129.9,0.5957,0.5049,0.5345,230,12.47,1,1,,closed
EDGE-007646,FUSE-XFMR-003771,XFMR-003771,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.139,736.0,0.5863,0.4434,0.5345,230,12.47,1,1,,closed
EDGE-007647,JCT-FDR-0010-004,FUSE-XFMR-003772,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.026,139.4,0.8673,0.5483,0.6985,150,12.47,2,1,,closed
EDGE-007648,FUSE-XFMR-003772,XFMR-003772,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.15,789.9,0.9574,0.495,0.6985,150,12.47,2,1,,closed
EDGE-007649,JCT-FDR-0010-004,FUSE-XFMR-003773,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.029,152.1,0.2802,0.398,0.3655,340,12.47,1,1,,closed
EDGE-007650,FUSE-XFMR-003773,XFMR-003773,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.163,861.7,0.3187,0.3994,0.3655,340,12.47,1,1,,closed
EDGE-007651,JCT-FDR-0010-004,FUSE-XFMR-003774,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.031,163.2,0.3252,0.4029,0.3655,340,12.47,2,1,,closed
EDGE-007652,FUSE-XFMR-003774,XFMR-003774,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.175,924.5,0.319,0.4774,0.3655,340,12.47,2,1,,closed
EDGE-007653,JCT-FDR-0010-004,FUSE-XFMR-003775,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.033,175.8,0.6184,0.4482,0.5345,230,12.47,2,1,,closed
EDGE-007654,FUSE-XFMR-003775,XFMR-003775,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.189,996.3,0.6229,0.4586,0.5345,230,12.47,2,1,,closed
EDGE-007655,JCT-FDR-0010-004,FUSE-XFMR-003776,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.035,183.7,0.3161,0.4454,0.3655,340,12.47,1,1,,closed
EDGE-007656,FUSE-XFMR-003776,XFMR-003776,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.197,1041.2,0.2991,0.4486,0.3655,340,12.47,1,1,,closed
EDGE-007657,JCT-FDR-0010-004,FUSE-XFMR-003777,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.037,197.2,0.3181,0.4456,0.3655,340,12.47,2,1,,closed
EDGE-007658,FUSE-XFMR-003777,XFMR-003777,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.212,1117.5,0.3047,0.4559,0.3655,340,12.47,2,1,,closed
EDGE-007659,JCT-FDR-0010-004,FUSE-XFMR-003778,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.04,209.1,0.2915,0.4763,0.3655,340,12.47,1,1,,closed
EDGE-007660,FUSE-XFMR-003778,XFMR-003778,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.224,1184.8,0.2916,0.3938,0.3655,340,12.47,1,1,,closed
EDGE-007661,JCT-FDR-0010-004,FUSE-XFMR-003779,FDR-0010,SUB-003,lateral_underground,1/0 AL,BC,0.042,221.8,0.6326,0.4911,0.5345,230,12.47,2,0,,closed
EDGE-007662,FUSE-XFMR-003779,XFMR-003779,FDR-0010,SUB-003,lateral_underground,1/0 AL,BC,0.238,1256.6,0.5734,0.4484,0.5345,230,12.47,2,0,,closed
EDGE-007663,JCT-FDR-0010-004,FUSE-XFMR-003780,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.044,234.4,0.2673,0.3994,0.3655,340,12.47,2,1,,closed
EDGE-007664,FUSE-XFMR-003780,XFMR-003780,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.252,1328.4,0.276,0.3947,0.3655,340,12.47,2,1,,closed
EDGE-007665,JCT-FDR-0010-004,FUSE-XFMR-003781,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.046,243.9,0.6329,0.46,0.5345,230,12.47,2,1,,closed
EDGE-007666,FUSE-XFMR-003781,XFMR-003781,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.262,1382.3,0.6497,0.4302,0.5345,230,12.47,2,1,,closed
EDGE-007667,JCT-FDR-0010-004,FUSE-XFMR-003782,FDR-0010,SUB-003,lateral_underground,#2 ACSR,B,0.048,255.8,0.9002,0.4862,0.6985,150,12.47,1,0,,closed
EDGE-007668,FUSE-XFMR-003782,XFMR-003782,FDR-0010,SUB-003,lateral_underground,#2 ACSR,B,0.275,1449.6,0.9494,0.4597,0.6985,150,12.47,1,0,,closed
EDGE-007669,JCT-FDR-0010-004,FUSE-XFMR-003783,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.05,265.3,0.8215,0.5356,0.6985,150,12.47,3,1,,closed
EDGE-007670,FUSE-XFMR-003783,XFMR-003783,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.285,1503.5,0.9778,0.4667,0.6985,150,12.47,3,1,,closed
EDGE-007671,JCT-FDR-0010-004,FUSE-XFMR-003784,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.052,277.2,0.5509,0.4964,0.5345,230,12.47,1,1,,closed
EDGE-007672,FUSE-XFMR-003784,XFMR-003784,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.297,1570.8,0.5462,0.4449,0.5345,230,12.47,1,1,,closed
EDGE-007673,JCT-FDR-0010-004,FUSE-XFMR-003785,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.055,289.1,0.5589,0.4867,0.5345,230,12.47,1,1,,closed
EDGE-007674,FUSE-XFMR-003785,XFMR-003785,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.31,1638.1,0.6196,0.4962,0.5345,230,12.47,1,1,,closed
EDGE-007675,JCT-FDR-0010-004,FUSE-XFMR-003786,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.057,302.5,0.5583,0.4615,0.5345,230,12.47,2,1,,closed
EDGE-007676,FUSE-XFMR-003786,XFMR-003786,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.325,1714.4,0.536,0.4748,0.5345,230,12.47,2,1,,closed
EDGE-007677,JCT-FDR-0010-004,FUSE-XFMR-003787,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.06,315.2,0.5466,0.4828,0.5345,230,12.47,1,1,,closed
EDGE-007678,FUSE-XFMR-003787,XFMR-003787,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.338,1786.2,0.599,0.4869,0.5345,230,12.47,1,1,,closed
EDGE-007679,JCT-FDR-0010-004,FUSE-XFMR-003788,FDR-0010,SUB-003,lateral_underground,#2 ACSR,BC,0.061,323.9,0.9707,0.5115,0.6985,150,12.47,2,0,,closed
EDGE-007680,FUSE-XFMR-003788,XFMR-003788,FDR-0010,SUB-003,lateral_underground,#2 ACSR,BC,0.348,1835.6,0.9015,0.5292,0.6985,150,12.47,2,0,,closed
EDGE-007681,JCT-FDR-0010-004,JCT-FDR-0010-005,FDR-0010,SUB-003,primary_overhead,1/0 AL,ABC,0.42,2217.6,0.6007,0.5023,0.5139,230,12.47,3,1,,closed
EDGE-007682,JCT-FDR-0010-005,FUSE-XFMR-003789,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.002,8.7,0.5573,0.4603,0.5345,230,12.47,2,1,,closed
EDGE-007683,FUSE-XFMR-003789,XFMR-003789,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.009,49.4,0.64,0.4337,0.5345,230,12.47,2,1,,closed
EDGE-007684,JCT-FDR-0010-005,FUSE-XFMR-003790,FDR-0010,SUB-003,lateral_underground,4/0 AL,B,0.003,14.3,0.2718,0.432,0.3655,340,12.47,1,0,,closed
EDGE-007685,FUSE-XFMR-003790,XFMR-003790,FDR-0010,SUB-003,lateral_underground,4/0 AL,B,0.015,80.8,0.2746,0.3998,0.3655,340,12.47,1,0,,closed
EDGE-007686,JCT-FDR-0010-005,FUSE-XFMR-003791,FDR-0010,SUB-003,lateral_underground,1/0 AL,ABC,0.005,25.3,0.5803,0.5204,0.5345,230,12.47,3,0,,closed
EDGE-007687,FUSE-XFMR-003791,XFMR-003791,FDR-0010,SUB-003,lateral_underground,1/0 AL,ABC,0.027,143.6,0.5897,0.4517,0.5345,230,12.47,3,0,,closed
EDGE-007688,JCT-FDR-0010-005,FUSE-XFMR-003792,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.006,34.1,0.5426,0.4695,0.5345,230,12.47,1,1,,closed
EDGE-007689,FUSE-XFMR-003792,XFMR-003792,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.037,193.0,0.6248,0.458,0.5345,230,12.47,1,1,,closed
EDGE-007690,JCT-FDR-0010-005,FUSE-XFMR-003793,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.009,47.5,0.8335,0.4987,0.6985,150,12.47,3,1,,closed
EDGE-007691,FUSE-XFMR-003793,XFMR-003793,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.051,269.3,0.9054,0.5351,0.6985,150,12.47,3,1,,closed
EDGE-007692,JCT-FDR-0010-005,FUSE-XFMR-003794,FDR-0010,SUB-003,lateral_underground,4/0 AL,C,0.011,57.0,0.2784,0.4736,0.3655,340,12.47,1,0,,closed
EDGE-007693,FUSE-XFMR-003794,XFMR-003794,FDR-0010,SUB-003,lateral_underground,4/0 AL,C,0.061,323.1,0.2998,0.3941,0.3655,340,12.47,1,0,,closed
EDGE-007694,JCT-FDR-0010-005,FUSE-XFMR-003795,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.013,68.9,0.639,0.4863,0.5345,230,12.47,1,1,,closed
EDGE-007695,FUSE-XFMR-003795,XFMR-003795,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.074,390.5,0.6478,0.5213,0.5345,230,12.47,1,1,,closed
EDGE-007696,JCT-FDR-0010-005,FUSE-XFMR-003796,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.016,83.2,0.5711,0.4482,0.5345,230,12.47,1,1,,closed
EDGE-007697,FUSE-XFMR-003796,XFMR-003796,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.089,471.2,0.6184,0.4373,0.5345,230,12.47,1,1,,closed
EDGE-007698,JCT-FDR-0010-005,FUSE-XFMR-003797,FDR-0010,SUB-003,lateral_underground,1/0 AL,A,0.017,90.3,0.5731,0.4885,0.5345,230,12.47,1,0,,closed
EDGE-007699,FUSE-XFMR-003797,XFMR-003797,FDR-0010,SUB-003,lateral_underground,1/0 AL,A,0.097,511.6,0.5892,0.4933,0.5345,230,12.47,1,0,,closed
EDGE-007700,JCT-FDR-0010-005,FUSE-XFMR-003798,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.019,103.0,0.8877,0.5034,0.6985,150,12.47,3,1,,closed
EDGE-007701,FUSE-XFMR-003798,XFMR-003798,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.111,583.4,0.8366,0.4908,0.6985,150,12.47,3,1,,closed
EDGE-007702,JCT-FDR-0010-005,FUSE-XFMR-003799,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.022,116.4,0.2716,0.4689,0.3655,340,12.47,1,1,,closed
