edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-007703,FUSE-XFMR-003799,XFMR-003799,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.125,659.7,0.2863,0.4589,0.3655,340,12.47,1,1,,closed
EDGE-007704,JCT-FDR-0010-005,FUSE-XFMR-003800,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.024,125.9,0.5747,0.465,0.5345,230,12.47,2,1,,closed
EDGE-007705,FUSE-XFMR-003800,XFMR-003800,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.135,713.6,0.5469,0.5036,0.5345,230,12.47,2,1,,closed
EDGE-007706,JCT-FDR-0010-005,FUSE-XFMR-003801,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.027,141.8,0.3197,0.4675,0.3655,340,12.47,1,1,,closed
EDGE-007707,FUSE-XFMR-003801,XFMR-003801,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.152,803.4,0.2736,0.4434,0.3655,340,12.47,1,1,,closed
EDGE-007708,JCT-FDR-0010-005,FUSE-XFMR-003802,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.028,150.5,1.5675,0.4926,1.007,100,12.47,2,1,,closed
EDGE-007709,FUSE-XFMR-003802,XFMR-003802,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.162,852.7,1.3967,0.4732,1.007,100,12.47,2,1,,closed
EDGE-007710,JCT-FDR-0010-005,FUSE-XFMR-003803,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.031,162.4,1.3636,0.4609,1.007,100,12.47,2,1,,closed
EDGE-007711,FUSE-XFMR-003803,XFMR-003803,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.174,920.0,1.5427,0.471,1.007,100,12.47,2,1,,closed
EDGE-007712,JCT-FDR-0010-005,FUSE-XFMR-003804,FDR-0010,SUB-003,lateral_underground,#2 ACSR,B,0.033,172.7,0.9151,0.4634,0.6985,150,12.47,1,0,,closed
EDGE-007713,FUSE-XFMR-003804,XFMR-003804,FDR-0010,SUB-003,lateral_underground,#2 ACSR,B,0.185,978.4,0.8591,0.4612,0.6985,150,12.47,1,0,,closed
EDGE-007714,JCT-FDR-0010-005,FUSE-XFMR-003805,FDR-0010,SUB-003,lateral_underground,1/0 AL,AB,0.035,186.1,0.6416,0.5155,0.5345,230,12.47,2,0,,closed
EDGE-007715,FUSE-XFMR-003805,XFMR-003805,FDR-0010,SUB-003,lateral_underground,1/0 AL,AB,0.2,1054.7,0.6279,0.433,0.5345,230,12.47,2,0,,closed
EDGE-007716,JCT-FDR-0010-005,FUSE-XFMR-003806,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.037,196.4,0.5551,0.4825,0.5345,230,12.47,1,1,,closed
EDGE-007717,FUSE-XFMR-003806,XFMR-003806,FDR-0010,SUB-003,lateral_overhead,1/0 AL,A,0.211,1113.0,0.5716,0.4509,0.5345,230,12.47,1,1,,closed
EDGE-007718,JCT-FDR-0010-005,FUSE-XFMR-003807,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.04,209.9,0.5812,0.5049,0.5345,230,12.47,3,1,,closed
EDGE-007719,FUSE-XFMR-003807,XFMR-003807,FDR-0010,SUB-003,lateral_overhead,1/0 AL,ABC,0.225,1189.3,0.5703,0.4449,0.5345,230,12.47,3,1,,closed
EDGE-007720,JCT-FDR-0010-005,FUSE-XFMR-003808,FDR-0010,SUB-003,lateral_underground,#2 ACSR,AB,0.042,222.6,0.8431,0.503,0.6985,150,12.47,2,0,,closed
EDGE-007721,FUSE-XFMR-003808,XFMR-003808,FDR-0010,SUB-003,lateral_underground,#2 ACSR,AB,0.239,1261.1,0.9459,0.4569,0.6985,150,12.47,2,0,,closed
EDGE-007722,JCT-FDR-0010-005,FUSE-XFMR-003809,FDR-0010,SUB-003,lateral_underground,4/0 AL,AC,0.044,230.5,0.3046,0.3937,0.3655,340,12.47,2,0,,closed
EDGE-007723,FUSE-XFMR-003809,XFMR-003809,FDR-0010,SUB-003,lateral_underground,4/0 AL,AC,0.247,1306.0,0.2872,0.4637,0.3655,340,12.47,2,0,,closed
EDGE-007724,JCT-FDR-0010-005,FUSE-XFMR-003810,FDR-0010,SUB-003,lateral_overhead,#4 CU,A,0.046,245.5,1.4882,0.4657,1.007,100,12.47,1,1,,closed
EDGE-007725,FUSE-XFMR-003810,XFMR-003810,FDR-0010,SUB-003,lateral_overhead,#4 CU,A,0.264,1391.3,1.564,0.4783,1.007,100,12.47,1,1,,closed
EDGE-007726,JCT-FDR-0010-005,FUSE-XFMR-003811,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.048,253.4,0.5956,0.464,0.5345,230,12.47,2,1,,closed
EDGE-007727,FUSE-XFMR-003811,XFMR-003811,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.272,1436.2,0.6119,0.4845,0.5345,230,12.47,2,1,,closed
EDGE-007728,JCT-FDR-0010-005,FUSE-XFMR-003812,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.051,269.3,0.6491,0.4614,0.5345,230,12.47,2,1,,closed
EDGE-007729,FUSE-XFMR-003812,XFMR-003812,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.289,1525.9,0.5519,0.4883,0.5345,230,12.47,2,1,,closed
EDGE-007730,JCT-FDR-0010-005,FUSE-XFMR-003813,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,A,0.052,276.4,0.8171,0.481,0.6985,150,12.47,1,1,,closed
EDGE-007731,FUSE-XFMR-003813,XFMR-003813,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,A,0.297,1566.3,0.833,0.4571,0.6985,150,12.47,1,1,,closed
EDGE-007732,JCT-FDR-0010-005,FUSE-XFMR-003814,FDR-0010,SUB-003,lateral_underground,#2 ACSR,ABC,0.055,291.5,0.9827,0.4552,0.6985,150,12.47,3,0,,closed
EDGE-007733,FUSE-XFMR-003814,XFMR-003814,FDR-0010,SUB-003,lateral_underground,#2 ACSR,ABC,0.313,1651.6,0.93,0.5244,0.6985,150,12.47,3,0,,closed
EDGE-007734,JCT-FDR-0010-005,FUSE-XFMR-003815,FDR-0010,SUB-003,lateral_underground,#4 CU,BC,0.057,300.2,1.5662,0.4774,1.007,100,12.47,2,0,,closed
EDGE-007735,FUSE-XFMR-003815,XFMR-003815,FDR-0010,SUB-003,lateral_underground,#4 CU,BC,0.322,1701.0,1.4704,0.4683,1.007,100,12.47,2,0,,closed
EDGE-007736,JCT-FDR-0010-005,FUSE-XFMR-003816,FDR-0010,SUB-003,lateral_overhead,#4 CU,A,0.059,312.8,1.4479,0.4651,1.007,100,12.47,1,1,,closed
EDGE-007737,FUSE-XFMR-003816,XFMR-003816,FDR-0010,SUB-003,lateral_overhead,#4 CU,A,0.336,1772.8,1.3839,0.4994,1.007,100,12.47,1,1,,closed
EDGE-007738,JCT-FDR-0010-005,FUSE-XFMR-003817,FDR-0010,SUB-003,lateral_overhead,#4 CU,ABC,0.062,327.9,1.6419,0.5099,1.007,100,12.47,3,1,,closed
EDGE-007739,FUSE-XFMR-003817,XFMR-003817,FDR-0010,SUB-003,lateral_overhead,#4 CU,ABC,0.352,1858.0,1.4937,0.4609,1.007,100,12.47,3,1,,closed
EDGE-007740,JCT-FDR-0010-005,JCT-FDR-0010-006,FDR-0010,SUB-003,primary_underground,1/0 AL,ABC,0.43,2270.4,0.6447,0.4295,0.4976,230,12.47,3,0,,closed
EDGE-007741,JCT-FDR-0010-006,FUSE-XFMR-003818,FDR-0010,SUB-003,lateral_underground,#4 CU,C,0.001,6.3,1.4647,0.4821,1.007,100,12.47,1,0,,closed
EDGE-007742,FUSE-XFMR-003818,XFMR-003818,FDR-0010,SUB-003,lateral_underground,#4 CU,C,0.007,35.9,1.5243,0.5143,1.007,100,12.47,1,0,,closed
EDGE-007743,JCT-FDR-0010-006,FUSE-XFMR-003819,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.002,11.1,0.3015,0.4638,0.3655,340,12.47,2,1,,closed
EDGE-007744,FUSE-XFMR-003819,XFMR-003819,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.012,62.8,0.2945,0.4565,0.3655,340,12.47,2,1,,closed
EDGE-007745,JCT-FDR-0010-006,FUSE-XFMR-003820,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.004,21.4,0.3131,0.4492,0.3655,340,12.47,1,1,,closed
EDGE-007746,FUSE-XFMR-003820,XFMR-003820,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.023,121.2,0.3261,0.4246,0.3655,340,12.47,1,1,,closed
EDGE-007747,JCT-FDR-0010-006,FUSE-XFMR-003821,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,C,0.006,33.3,0.949,0.5396,0.6985,150,12.47,1,1,,closed
EDGE-007748,FUSE-XFMR-003821,XFMR-003821,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,C,0.036,188.5,0.8283,0.4782,0.6985,150,12.47,1,1,,closed
EDGE-007749,JCT-FDR-0010-006,FUSE-XFMR-003822,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.009,45.1,0.3144,0.4028,0.3655,340,12.47,1,1,,closed
EDGE-007750,FUSE-XFMR-003822,XFMR-003822,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.048,255.8,0.274,0.4544,0.3655,340,12.47,1,1,,closed
EDGE-007751,JCT-FDR-0010-006,FUSE-XFMR-003823,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.01,53.9,0.5631,0.5076,0.5345,230,12.47,1,1,,closed
EDGE-007752,FUSE-XFMR-003823,XFMR-003823,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.058,305.2,0.5852,0.4357,0.5345,230,12.47,1,1,,closed
EDGE-007753,JCT-FDR-0010-006,FUSE-XFMR-003824,FDR-0010,SUB-003,lateral_underground,4/0 AL,B,0.013,70.5,0.3029,0.4269,0.3655,340,12.47,1,0,,closed
EDGE-007754,FUSE-XFMR-003824,XFMR-003824,FDR-0010,SUB-003,lateral_underground,4/0 AL,B,0.076,399.4,0.2688,0.4716,0.3655,340,12.47,1,0,,closed
EDGE-007755,JCT-FDR-0010-006,FUSE-XFMR-003825,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.015,77.6,0.984,0.5514,0.6985,150,12.47,2,1,,closed
EDGE-007756,FUSE-XFMR-003825,XFMR-003825,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.083,439.8,0.8727,0.4861,0.6985,150,12.47,2,1,,closed
EDGE-007757,JCT-FDR-0010-006,FUSE-XFMR-003826,FDR-0010,SUB-003,lateral_underground,1/0 AL,AB,0.017,90.3,0.5677,0.4361,0.5345,230,12.47,2,0,,closed
EDGE-007758,FUSE-XFMR-003826,XFMR-003826,FDR-0010,SUB-003,lateral_underground,1/0 AL,AB,0.097,511.6,0.6015,0.4433,0.5345,230,12.47,2,0,,closed
EDGE-007759,JCT-FDR-0010-006,FUSE-XFMR-003827,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.02,104.5,0.3137,0.4202,0.3655,340,12.47,3,1,,closed
EDGE-007760,FUSE-XFMR-003827,XFMR-003827,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.112,592.4,0.2796,0.3963,0.3655,340,12.47,3,1,,closed
EDGE-007761,JCT-FDR-0010-006,FUSE-XFMR-003828,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.021,113.3,0.848,0.4962,0.6985,150,12.47,3,1,,closed
EDGE-007762,FUSE-XFMR-003828,XFMR-003828,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.122,641.8,0.9696,0.5401,0.6985,150,12.47,3,1,,closed
EDGE-007763,JCT-FDR-0010-006,FUSE-XFMR-003829,FDR-0010,SUB-003,lateral_overhead,#4 CU,ABC,0.024,125.1,1.5056,0.4723,1.007,100,12.47,3,1,,closed
EDGE-007764,FUSE-XFMR-003829,XFMR-003829,FDR-0010,SUB-003,lateral_overhead,#4 CU,ABC,0.134,709.1,1.5518,0.5088,1.007,100,12.47,3,1,,closed
EDGE-007765,JCT-FDR-0010-006,FUSE-XFMR-003830,FDR-0010,SUB-003,lateral_underground,4/0 AL,C,0.026,136.2,0.2729,0.4023,0.3655,340,12.47,1,0,,closed
EDGE-007766,FUSE-XFMR-003830,XFMR-003830,FDR-0010,SUB-003,lateral_underground,4/0 AL,C,0.146,771.9,0.3112,0.3921,0.3655,340,12.47,1,0,,closed
EDGE-007767,JCT-FDR-0010-006,FUSE-XFMR-003831,FDR-0010,SUB-003,lateral_underground,#2 ACSR,ABC,0.028,146.5,0.9445,0.4557,0.6985,150,12.47,3,0,,closed
EDGE-007768,FUSE-XFMR-003831,XFMR-003831,FDR-0010,SUB-003,lateral_underground,#2 ACSR,ABC,0.157,830.3,0.8686,0.5086,0.6985,150,12.47,3,0,,closed
EDGE-007769,JCT-FDR-0010-006,FUSE-XFMR-003832,FDR-0010,SUB-003,lateral_underground,#4 CU,BC,0.031,163.9,1.6068,0.5546,1.007,100,12.47,2,0,,closed
EDGE-007770,FUSE-XFMR-003832,XFMR-003832,FDR-0010,SUB-003,lateral_underground,#4 CU,BC,0.176,929.0,1.5747,0.5613,1.007,100,12.47,2,0,,closed
EDGE-007771,JCT-FDR-0010-006,FUSE-XFMR-003833,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.033,171.9,0.6341,0.4376,0.5345,230,12.47,2,1,,closed
EDGE-007772,FUSE-XFMR-003833,XFMR-003833,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.184,973.9,0.5783,0.5178,0.5345,230,12.47,2,1,,closed
EDGE-007773,JCT-FDR-0010-006,FUSE-XFMR-003834,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.035,184.5,1.4521,0.5187,1.007,100,12.47,2,1,,closed
EDGE-007774,FUSE-XFMR-003834,XFMR-003834,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.198,1045.7,1.4253,0.5314,1.007,100,12.47,2,1,,closed
EDGE-007775,JCT-FDR-0010-006,FUSE-XFMR-003835,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.037,194.0,0.2853,0.4148,0.3655,340,12.47,2,1,,closed
EDGE-007776,FUSE-XFMR-003835,XFMR-003835,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.208,1099.6,0.2935,0.4304,0.3655,340,12.47,2,1,,closed
EDGE-007777,JCT-FDR-0010-006,FUSE-XFMR-003836,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.039,206.7,0.2836,0.4455,0.3655,340,12.47,1,1,,closed
EDGE-007778,FUSE-XFMR-003836,XFMR-003836,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.222,1171.4,0.2821,0.4225,0.3655,340,12.47,1,1,,closed
EDGE-007779,JCT-FDR-0010-006,FUSE-XFMR-003837,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.041,218.6,1.6486,0.4704,1.007,100,12.47,2,1,,closed
EDGE-007780,FUSE-XFMR-003837,XFMR-003837,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.235,1238.7,1.5757,0.5336,1.007,100,12.47,2,1,,closed
EDGE-007781,JCT-FDR-0010-006,FUSE-XFMR-003838,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.044,232.8,1.5803,0.4998,1.007,100,12.47,2,1,,closed
EDGE-007782,FUSE-XFMR-003838,XFMR-003838,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.25,1319.5,1.4847,0.5382,1.007,100,12.47,2,1,,closed
EDGE-007783,JCT-FDR-0010-006,FUSE-XFMR-003839,FDR-0010,SUB-003,lateral_underground,#4 CU,A,0.046,243.1,1.36,0.5609,1.007,100,12.47,1,0,,closed
EDGE-007784,FUSE-XFMR-003839,XFMR-003839,FDR-0010,SUB-003,lateral_underground,#4 CU,A,0.261,1377.8,1.4046,0.518,1.007,100,12.47,1,0,,closed
EDGE-007785,JCT-FDR-0010-006,FUSE-XFMR-003840,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.048,254.2,0.3152,0.4096,0.3655,340,12.47,1,1,,closed
EDGE-007786,FUSE-XFMR-003840,XFMR-003840,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.273,1440.6,0.2884,0.4582,0.3655,340,12.47,1,1,,closed
EDGE-007787,JCT-FDR-0010-006,FUSE-XFMR-003841,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.05,266.1,0.2684,0.4255,0.3655,340,12.47,2,1,,closed
EDGE-007788,FUSE-XFMR-003841,XFMR-003841,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.286,1508.0,0.2832,0.4061,0.3655,340,12.47,2,1,,closed
EDGE-007789,JCT-FDR-0010-006,FUSE-XFMR-003842,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.053,278.0,1.4655,0.4873,1.007,100,12.47,2,1,,closed
EDGE-007790,FUSE-XFMR-003842,XFMR-003842,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.298,1575.3,1.6369,0.535,1.007,100,12.47,2,1,,closed
EDGE-007791,JCT-FDR-0010-006,FUSE-XFMR-003843,FDR-0010,SUB-003,lateral_underground,#4 CU,A,0.055,288.3,1.6143,0.4813,1.007,100,12.47,1,0,,closed
EDGE-007792,FUSE-XFMR-003843,XFMR-003843,FDR-0010,SUB-003,lateral_underground,#4 CU,A,0.309,1633.6,1.5093,0.4691,1.007,100,12.47,1,0,,closed
EDGE-007793,JCT-FDR-0010-006,FUSE-XFMR-003844,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.057,302.5,0.8466,0.4673,0.6985,150,12.47,2,1,,closed
EDGE-007794,FUSE-XFMR-003844,XFMR-003844,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.325,1714.4,0.8807,0.4616,0.6985,150,12.47,2,1,,closed
EDGE-007795,JCT-FDR-0010-006,FUSE-XFMR-003845,FDR-0010,SUB-003,lateral_underground,1/0 AL,B,0.058,308.9,0.5385,0.5129,0.5345,230,12.47,1,0,,closed
EDGE-007796,FUSE-XFMR-003845,XFMR-003845,FDR-0010,SUB-003,lateral_underground,1/0 AL,B,0.332,1750.3,0.5758,0.4826,0.5345,230,12.47,1,0,,closed
EDGE-007797,JCT-FDR-0010-006,FUSE-XFMR-003846,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,B,0.061,324.7,0.9501,0.5452,0.6985,150,12.47,1,1,,closed
EDGE-007798,FUSE-XFMR-003846,XFMR-003846,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,B,0.348,1840.1,0.8066,0.5156,0.6985,150,12.47,1,1,,closed
EDGE-007799,JCT-FDR-0010-006,JCT-FDR-0010-007,FDR-0010,SUB-003,primary_overhead,1/0 AL,ABC,0.42,2217.6,0.5958,0.4776,0.4823,230,12.47,3,1,,closed
EDGE-007800,JCT-FDR-0010-007,FUSE-XFMR-003847,FDR-0010,SUB-003,lateral_underground,#2 ACSR,BC,0.001,4.0,0.9743,0.5097,0.6985,150,12.47,2,0,,closed
EDGE-007801,FUSE-XFMR-003847,XFMR-003847,FDR-0010,SUB-003,lateral_underground,#2 ACSR,BC,0.004,22.4,0.9753,0.5224,0.6985,150,12.47,2,0,,closed
EDGE-007802,JCT-FDR-0010-007,FUSE-XFMR-003848,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,B,0.003,14.3,0.839,0.5288,0.6985,150,12.47,1,1,,closed
EDGE-007803,FUSE-XFMR-003848,XFMR-003848,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,B,0.015,80.8,0.9438,0.5388,0.6985,150,12.47,1,1,,closed
EDGE-007804,JCT-FDR-0010-007,FUSE-XFMR-003849,FDR-0010,SUB-003,lateral_overhead,#4 CU,C,0.005,24.6,1.5847,0.5244,1.007,100,12.47,1,1,,closed
EDGE-007805,FUSE-XFMR-003849,XFMR-003849,FDR-0010,SUB-003,lateral_overhead,#4 CU,C,0.026,139.1,1.435,0.5282,1.007,100,12.47,1,1,,closed
EDGE-007806,JCT-FDR-0010-007,FUSE-XFMR-003850,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.007,36.4,0.9569,0.5034,0.6985,150,12.47,3,1,,closed
EDGE-007807,FUSE-XFMR-003850,XFMR-003850,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.039,206.4,0.8946,0.5053,0.6985,150,12.47,3,1,,closed
EDGE-007808,JCT-FDR-0010-007,FUSE-XFMR-003851,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.01,50.7,1.6058,0.5277,1.007,100,12.47,2,1,,closed
EDGE-007809,FUSE-XFMR-003851,XFMR-003851,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.054,287.2,1.5172,0.4714,1.007,100,12.47,2,1,,closed
EDGE-007810,JCT-FDR-0010-007,FUSE-XFMR-003852,FDR-0010,SUB-003,lateral_overhead,#4 CU,B,0.012,62.6,1.5626,0.4719,1.007,100,12.47,1,1,,closed
EDGE-007811,FUSE-XFMR-003852,XFMR-003852,FDR-0010,SUB-003,lateral_overhead,#4 CU,B,0.067,354.6,1.5899,0.4642,1.007,100,12.47,1,1,,closed
EDGE-007812,JCT-FDR-0010-007,FUSE-XFMR-003853,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.013,71.3,0.2759,0.4237,0.3655,340,12.47,1,1,,closed
EDGE-007813,FUSE-XFMR-003853,XFMR-003853,FDR-0010,SUB-003,lateral_overhead,4/0 AL,B,0.076,403.9,0.2677,0.4675,0.3655,340,12.47,1,1,,closed
EDGE-007814,JCT-FDR-0010-007,FUSE-XFMR-003854,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.016,82.4,0.3009,0.4337,0.3655,340,12.47,2,1,,closed
EDGE-007815,FUSE-XFMR-003854,XFMR-003854,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.088,466.8,0.2959,0.458,0.3655,340,12.47,2,1,,closed
EDGE-007816,JCT-FDR-0010-007,FUSE-XFMR-003855,FDR-0010,SUB-003,lateral_underground,4/0 AL,AC,0.018,94.2,0.3197,0.419,0.3655,340,12.47,2,0,,closed
EDGE-007817,FUSE-XFMR-003855,XFMR-003855,FDR-0010,SUB-003,lateral_underground,4/0 AL,AC,0.101,534.1,0.3208,0.433,0.3655,340,12.47,2,0,,closed
EDGE-007818,JCT-FDR-0010-007,FUSE-XFMR-003856,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.021,108.5,0.5633,0.5011,0.5345,230,12.47,1,1,,closed
EDGE-007819,FUSE-XFMR-003856,XFMR-003856,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.116,614.9,0.5522,0.5238,0.5345,230,12.47,1,1,,closed
EDGE-007820,JCT-FDR-0010-007,FUSE-XFMR-003857,FDR-0010,SUB-003,lateral_overhead,#4 CU,AB,0.022,115.6,1.5387,0.4697,1.007,100,12.47,2,1,,closed
EDGE-007821,FUSE-XFMR-003857,XFMR-003857,FDR-0010,SUB-003,lateral_overhead,#4 CU,AB,0.124,655.2,1.4351,0.5521,1.007,100,12.47,2,1,,closed
EDGE-007822,JCT-FDR-0010-007,FUSE-XFMR-003858,FDR-0010,SUB-003,lateral_overhead,1/0 AL,BC,0.025,130.7,0.5647,0.4495,0.5345,230,12.47,2,1,,closed
EDGE-007823,FUSE-XFMR-003858,XFMR-003858,FDR-0010,SUB-003,lateral_overhead,1/0 AL,BC,0.14,740.5,0.6308,0.4294,0.5345,230,12.47,2,1,,closed
EDGE-007824,JCT-FDR-0010-007,FUSE-XFMR-003859,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.027,142.6,0.9353,0.5482,0.6985,150,12.47,3,1,,closed
EDGE-007825,FUSE-XFMR-003859,XFMR-003859,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.153,807.8,0.9839,0.5228,0.6985,150,12.47,3,1,,closed
EDGE-007826,JCT-FDR-0010-007,FUSE-XFMR-003860,FDR-0010,SUB-003,lateral_underground,#2 ACSR,AC,0.029,152.1,0.8406,0.5333,0.6985,150,12.47,2,0,,closed
EDGE-007827,FUSE-XFMR-003860,XFMR-003860,FDR-0010,SUB-003,lateral_underground,#2 ACSR,AC,0.163,861.7,0.9403,0.4795,0.6985,150,12.47,2,0,,closed
EDGE-007828,JCT-FDR-0010-007,FUSE-XFMR-003861,FDR-0010,SUB-003,lateral_underground,#2 ACSR,BC,0.031,161.6,0.8255,0.5077,0.6985,150,12.47,2,0,,closed
EDGE-007829,FUSE-XFMR-003861,XFMR-003861,FDR-0010,SUB-003,lateral_underground,#2 ACSR,BC,0.173,915.6,0.9779,0.4763,0.6985,150,12.47,2,0,,closed
EDGE-007830,JCT-FDR-0010-007,FUSE-XFMR-003862,FDR-0010,SUB-003,lateral_underground,4/0 AL,BC,0.033,173.4,0.2721,0.459,0.3655,340,12.47,2,0,,closed
EDGE-007831,FUSE-XFMR-003862,XFMR-003862,FDR-0010,SUB-003,lateral_underground,4/0 AL,BC,0.186,982.9,0.2933,0.4029,0.3655,340,12.47,2,0,,closed
EDGE-007832,JCT-FDR-0010-007,FUSE-XFMR-003863,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.035,185.3,0.9228,0.4843,0.6985,150,12.47,2,1,,closed
EDGE-007833,FUSE-XFMR-003863,XFMR-003863,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.199,1050.2,0.8715,0.5204,0.6985,150,12.47,2,1,,closed
EDGE-007834,JCT-FDR-0010-007,FUSE-XFMR-003864,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.038,201.2,0.308,0.4433,0.3655,340,12.47,1,1,,closed
EDGE-007835,FUSE-XFMR-003864,XFMR-003864,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.216,1140.0,0.2698,0.4722,0.3655,340,12.47,1,1,,closed
EDGE-007836,JCT-FDR-0010-007,FUSE-XFMR-003865,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.04,210.7,0.3096,0.4496,0.3655,340,12.47,3,1,,closed
EDGE-007837,FUSE-XFMR-003865,XFMR-003865,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.226,1193.8,0.2977,0.4185,0.3655,340,12.47,3,1,,closed
EDGE-007838,JCT-FDR-0010-007,FUSE-XFMR-003866,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.042,220.2,0.8453,0.5067,0.6985,150,12.47,2,1,,closed
EDGE-007839,FUSE-XFMR-003866,XFMR-003866,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AC,0.236,1247.7,0.9763,0.4682,0.6985,150,12.47,2,1,,closed
EDGE-007840,JCT-FDR-0010-007,FUSE-XFMR-003867,FDR-0010,SUB-003,lateral_overhead,1/0 AL,C,0.044,234.4,0.6486,0.4845,0.5345,230,12.47,1,1,,closed
EDGE-007841,FUSE-XFMR-003867,XFMR-003867,FDR-0010,SUB-003,lateral_overhead,1/0 AL,C,0.252,1328.4,0.6267,0.5237,0.5345,230,12.47,1,1,,closed
EDGE-007842,JCT-FDR-0010-007,FUSE-XFMR-003868,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.046,244.7,0.8943,0.5038,0.6985,150,12.47,3,1,,closed
EDGE-007843,FUSE-XFMR-003868,XFMR-003868,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,ABC,0.263,1386.8,0.9796,0.5121,0.6985,150,12.47,3,1,,closed
EDGE-007844,JCT-FDR-0010-007,FUSE-XFMR-003869,FDR-0010,SUB-003,lateral_overhead,#4 CU,A,0.049,259.0,1.5587,0.5331,1.007,100,12.47,1,1,,closed
EDGE-007845,FUSE-XFMR-003869,XFMR-003869,FDR-0010,SUB-003,lateral_overhead,#4 CU,A,0.278,1467.6,1.5947,0.5602,1.007,100,12.47,1,1,,closed
EDGE-007846,JCT-FDR-0010-007,FUSE-XFMR-003870,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.051,266.9,0.2958,0.4754,0.3655,340,12.47,2,1,,closed
EDGE-007847,FUSE-XFMR-003870,XFMR-003870,FDR-0010,SUB-003,lateral_overhead,4/0 AL,BC,0.286,1512.5,0.3144,0.4422,0.3655,340,12.47,2,1,,closed
EDGE-007848,JCT-FDR-0010-007,FUSE-XFMR-003871,FDR-0010,SUB-003,lateral_underground,#2 ACSR,BC,0.053,282.0,0.9551,0.4576,0.6985,150,12.47,2,0,,closed
EDGE-007849,FUSE-XFMR-003871,XFMR-003871,FDR-0010,SUB-003,lateral_underground,#2 ACSR,BC,0.303,1597.7,0.9267,0.5078,0.6985,150,12.47,2,0,,closed
EDGE-007850,JCT-FDR-0010-007,FUSE-XFMR-003872,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.055,289.1,1.3613,0.5129,1.007,100,12.47,2,1,,closed
EDGE-007851,FUSE-XFMR-003872,XFMR-003872,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.31,1638.1,1.4498,0.5232,1.007,100,12.47,2,1,,closed
EDGE-007852,JCT-FDR-0010-007,FUSE-XFMR-003873,FDR-0010,SUB-003,lateral_underground,4/0 AL,BC,0.057,301.0,0.3202,0.4716,0.3655,340,12.47,2,0,,closed
EDGE-007853,FUSE-XFMR-003873,XFMR-003873,FDR-0010,SUB-003,lateral_underground,4/0 AL,BC,0.323,1705.4,0.2686,0.416,0.3655,340,12.47,2,0,,closed
EDGE-007854,JCT-FDR-0010-007,FUSE-XFMR-003874,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.06,317.6,0.9337,0.5195,0.6985,150,12.47,2,1,,closed
EDGE-007855,FUSE-XFMR-003874,XFMR-003874,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.341,1799.7,0.9349,0.4945,0.6985,150,12.47,2,1,,closed
EDGE-007856,JCT-FDR-0010-007,FUSE-XFMR-003875,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.061,323.9,0.5603,0.4571,0.5345,230,12.47,2,1,,closed
EDGE-007857,FUSE-XFMR-003875,XFMR-003875,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AC,0.348,1835.6,0.5592,0.4494,0.5345,230,12.47,2,1,,closed
EDGE-007858,JCT-FDR-0010-007,JCT-FDR-0010-008,FDR-0010,SUB-003,primary_overhead,1/0 AL,ABC,0.43,2270.4,0.5615,0.4484,0.5711,230,12.47,3,1,,closed
EDGE-007859,JCT-FDR-0010-008,FUSE-XFMR-003876,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.001,4.8,0.2989,0.4237,0.3655,340,12.47,3,1,,closed
EDGE-007860,FUSE-XFMR-003876,XFMR-003876,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.005,26.9,0.289,0.4631,0.3655,340,12.47,3,1,,closed
EDGE-007861,JCT-FDR-0010-008,FUSE-XFMR-003877,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,B,0.003,15.8,0.8287,0.4925,0.6985,150,12.47,1,1,,closed
EDGE-007862,FUSE-XFMR-003877,XFMR-003877,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,B,0.017,89.8,0.9027,0.4758,0.6985,150,12.47,1,1,,closed
EDGE-007863,JCT-FDR-0010-008,FUSE-XFMR-003878,FDR-0010,SUB-003,lateral_underground,1/0 AL,ABC,0.005,26.1,0.585,0.4601,0.5345,230,12.47,3,0,,closed
EDGE-007864,FUSE-XFMR-003878,XFMR-003878,FDR-0010,SUB-003,lateral_underground,1/0 AL,ABC,0.028,148.1,0.5477,0.4913,0.5345,230,12.47,3,0,,closed
EDGE-007865,JCT-FDR-0010-008,FUSE-XFMR-003879,FDR-0010,SUB-003,lateral_underground,#4 CU,C,0.007,38.0,1.5356,0.5359,1.007,100,12.47,1,0,,closed
EDGE-007866,FUSE-XFMR-003879,XFMR-003879,FDR-0010,SUB-003,lateral_underground,#4 CU,C,0.041,215.4,1.5052,0.4917,1.007,100,12.47,1,0,,closed
EDGE-007867,JCT-FDR-0010-008,FUSE-XFMR-003880,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.01,50.7,0.3073,0.4756,0.3655,340,12.47,3,1,,closed
EDGE-007868,FUSE-XFMR-003880,XFMR-003880,FDR-0010,SUB-003,lateral_overhead,4/0 AL,ABC,0.054,287.2,0.3126,0.3942,0.3655,340,12.47,3,1,,closed
EDGE-007869,JCT-FDR-0010-008,FUSE-XFMR-003881,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.011,58.6,0.3256,0.4401,0.3655,340,12.47,2,1,,closed
EDGE-007870,FUSE-XFMR-003881,XFMR-003881,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.063,332.1,0.3157,0.4339,0.3655,340,12.47,2,1,,closed
EDGE-007871,JCT-FDR-0010-008,FUSE-XFMR-003882,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,B,0.013,68.1,0.9437,0.502,0.6985,150,12.47,1,1,,closed
EDGE-007872,FUSE-XFMR-003882,XFMR-003882,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,B,0.073,386.0,0.905,0.5405,0.6985,150,12.47,1,1,,closed
EDGE-007873,JCT-FDR-0010-008,FUSE-XFMR-003883,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,B,0.016,84.7,0.8744,0.5264,0.6985,150,12.47,1,1,,closed
EDGE-007874,FUSE-XFMR-003883,XFMR-003883,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,B,0.091,480.2,0.8207,0.4802,0.6985,150,12.47,1,1,,closed
EDGE-007875,JCT-FDR-0010-008,FUSE-XFMR-003884,FDR-0010,SUB-003,lateral_underground,#2 ACSR,AC,0.018,95.0,0.8586,0.4558,0.6985,150,12.47,2,0,,closed
EDGE-007876,FUSE-XFMR-003884,XFMR-003884,FDR-0010,SUB-003,lateral_underground,#2 ACSR,AC,0.102,538.6,0.9341,0.5282,0.6985,150,12.47,2,0,,closed
EDGE-007877,JCT-FDR-0010-008,FUSE-XFMR-003885,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AB,0.02,107.7,0.9436,0.551,0.6985,150,12.47,2,1,,closed
EDGE-007878,FUSE-XFMR-003885,XFMR-003885,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,AB,0.116,610.4,0.8663,0.4744,0.6985,150,12.47,2,1,,closed
EDGE-007879,JCT-FDR-0010-008,FUSE-XFMR-003886,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.022,114.8,0.5476,0.4634,0.5345,230,12.47,1,1,,closed
EDGE-007880,FUSE-XFMR-003886,XFMR-003886,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.123,650.8,0.5845,0.4566,0.5345,230,12.47,1,1,,closed
EDGE-007881,JCT-FDR-0010-008,FUSE-XFMR-003887,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.024,125.9,0.9617,0.4831,0.6985,150,12.47,2,1,,closed
EDGE-007882,FUSE-XFMR-003887,XFMR-003887,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.135,713.6,0.9148,0.5512,0.6985,150,12.47,2,1,,closed
EDGE-007883,JCT-FDR-0010-008,FUSE-XFMR-003888,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.027,140.2,1.5104,0.4822,1.007,100,12.47,2,1,,closed
EDGE-007884,FUSE-XFMR-003888,XFMR-003888,FDR-0010,SUB-003,lateral_overhead,#4 CU,AC,0.15,794.4,1.5719,0.5203,1.007,100,12.47,2,1,,closed
EDGE-007885,JCT-FDR-0010-008,FUSE-XFMR-003889,FDR-0010,SUB-003,lateral_underground,4/0 AL,AB,0.029,152.1,0.3084,0.4724,0.3655,340,12.47,2,0,,closed
EDGE-007886,FUSE-XFMR-003889,XFMR-003889,FDR-0010,SUB-003,lateral_underground,4/0 AL,AB,0.163,861.7,0.2761,0.4023,0.3655,340,12.47,2,0,,closed
EDGE-007887,JCT-FDR-0010-008,FUSE-XFMR-003890,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.031,165.5,0.3223,0.4204,0.3655,340,12.47,2,1,,closed
EDGE-007888,FUSE-XFMR-003890,XFMR-003890,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AC,0.178,938.0,0.2749,0.4479,0.3655,340,12.47,2,1,,closed
EDGE-007889,JCT-FDR-0010-008,FUSE-XFMR-003891,FDR-0010,SUB-003,lateral_underground,#4 CU,AB,0.033,172.7,1.3789,0.4725,1.007,100,12.47,2,0,,closed
EDGE-007890,FUSE-XFMR-003891,XFMR-003891,FDR-0010,SUB-003,lateral_underground,#4 CU,AB,0.185,978.4,1.6186,0.5363,1.007,100,12.47,2,0,,closed
EDGE-007891,JCT-FDR-0010-008,FUSE-XFMR-003892,FDR-0010,SUB-003,lateral_overhead,#4 CU,A,0.036,187.7,1.6049,0.4692,1.007,100,12.47,1,1,,closed
EDGE-007892,FUSE-XFMR-003892,XFMR-003892,FDR-0010,SUB-003,lateral_overhead,#4 CU,A,0.201,1063.7,1.5082,0.5095,1.007,100,12.47,1,1,,closed
EDGE-007893,JCT-FDR-0010-008,FUSE-XFMR-003893,FDR-0010,SUB-003,lateral_overhead,#4 CU,B,0.037,196.4,1.491,0.5158,1.007,100,12.47,1,1,,closed
EDGE-007894,FUSE-XFMR-003893,XFMR-003893,FDR-0010,SUB-003,lateral_overhead,#4 CU,B,0.211,1113.0,1.358,0.51,1.007,100,12.47,1,1,,closed
EDGE-007895,JCT-FDR-0010-008,FUSE-XFMR-003894,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.039,208.3,0.9745,0.4714,0.6985,150,12.47,2,1,,closed
EDGE-007896,FUSE-XFMR-003894,XFMR-003894,FDR-0010,SUB-003,lateral_overhead,#2 ACSR,BC,0.224,1180.3,0.9618,0.5186,0.6985,150,12.47,2,1,,closed
EDGE-007897,JCT-FDR-0010-008,FUSE-XFMR-003895,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.042,220.2,0.2962,0.4013,0.3655,340,12.47,1,1,,closed
EDGE-007898,FUSE-XFMR-003895,XFMR-003895,FDR-0010,SUB-003,lateral_overhead,4/0 AL,C,0.236,1247.7,0.2819,0.4334,0.3655,340,12.47,1,1,,closed
EDGE-007899,JCT-FDR-0010-008,FUSE-XFMR-003896,FDR-0010,SUB-003,lateral_underground,4/0 AL,ABC,0.044,233.6,0.3202,0.4417,0.3655,340,12.47,3,0,,closed
EDGE-007900,FUSE-XFMR-003896,XFMR-003896,FDR-0010,SUB-003,lateral_underground,4/0 AL,ABC,0.251,1324.0,0.3023,0.4289,0.3655,340,12.47,3,0,,closed
EDGE-007901,JCT-FDR-0010-008,FUSE-XFMR-003897,FDR-0010,SUB-003,lateral_overhead,#4 CU,ABC,0.047,247.1,1.6468,0.4679,1.007,100,12.47,3,1,,closed
EDGE-007902,FUSE-XFMR-003897,XFMR-003897,FDR-0010,SUB-003,lateral_overhead,#4 CU,ABC,0.265,1400.3,1.6353,0.5075,1.007,100,12.47,3,1,,closed
EDGE-007903,JCT-FDR-0010-008,FUSE-XFMR-003898,FDR-0010,SUB-003,lateral_underground,#4 CU,AB,0.048,253.4,1.5756,0.5478,1.007,100,12.47,2,0,,closed
EDGE-007904,FUSE-XFMR-003898,XFMR-003898,FDR-0010,SUB-003,lateral_underground,#4 CU,AB,0.272,1436.2,1.5118,0.4837,1.007,100,12.47,2,0,,closed
EDGE-007905,JCT-FDR-0010-008,FUSE-XFMR-003899,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.05,266.1,0.3124,0.4291,0.3655,340,12.47,1,1,,closed
EDGE-007906,FUSE-XFMR-003899,XFMR-003899,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.286,1508.0,0.3137,0.4044,0.3655,340,12.47,1,1,,closed
EDGE-007907,JCT-FDR-0010-008,FUSE-XFMR-003900,FDR-0010,SUB-003,lateral_overhead,#4 CU,C,0.053,279.6,1.4094,0.5162,1.007,100,12.47,1,1,,closed
EDGE-007908,FUSE-XFMR-003900,XFMR-003900,FDR-0010,SUB-003,lateral_overhead,#4 CU,C,0.3,1584.3,1.3569,0.5235,1.007,100,12.47,1,1,,closed
EDGE-007909,JCT-FDR-0010-008,FUSE-XFMR-003901,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.055,291.5,0.3032,0.4124,0.3655,340,12.47,2,1,,closed
EDGE-007910,FUSE-XFMR-003901,XFMR-003901,FDR-0010,SUB-003,lateral_overhead,4/0 AL,AB,0.313,1651.6,0.3209,0.406,0.3655,340,12.47,2,1,,closed
EDGE-007911,JCT-FDR-0010-008,FUSE-XFMR-003902,FDR-0010,SUB-003,lateral_underground,#2 ACSR,B,0.057,301.8,0.9717,0.4721,0.6985,150,12.47,1,0,,closed
EDGE-007912,FUSE-XFMR-003902,XFMR-003902,FDR-0010,SUB-003,lateral_underground,#2 ACSR,B,0.324,1709.9,0.8468,0.5247,0.6985,150,12.47,1,0,,closed
EDGE-007913,JCT-FDR-0010-008,FUSE-XFMR-003903,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.06,314.4,0.6078,0.4991,0.5345,230,12.47,2,1,,closed
EDGE-007914,FUSE-XFMR-003903,XFMR-003903,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.337,1781.7,0.6416,0.4345,0.5345,230,12.47,2,1,,closed
EDGE-007915,JCT-FDR-0010-008,FUSE-XFMR-003904,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.061,323.9,1.4968,0.5402,1.007,100,12.47,2,1,,closed
EDGE-007916,FUSE-XFMR-003904,XFMR-003904,FDR-0010,SUB-003,lateral_overhead,#4 CU,BC,0.348,1835.6,1.3797,0.4632,1.007,100,12.47,2,1,,closed
EDGE-007917,JCT-FDR-0010-008,JCT-FDR-0010-009,FDR-0010,SUB-003,primary_overhead,1/0 AL,ABC,0.42,2217.6,0.5557,0.5242,0.5216,230,12.47,3,1,,closed
EDGE-007918,JCT-FDR-0010-009,FUSE-XFMR-003905,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.001,4.0,0.5626,0.4948,0.5345,230,12.47,1,1,,closed
EDGE-007919,FUSE-XFMR-003905,XFMR-003905,FDR-0010,SUB-003,lateral_overhead,1/0 AL,B,0.004,22.4,0.5494,0.459,0.5345,230,12.47,1,1,,closed
EDGE-007920,JCT-FDR-0010-009,FUSE-XFMR-003906,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.002,12.7,0.2922,0.477,0.3655,340,12.47,1,1,,closed
EDGE-007921,FUSE-XFMR-003906,XFMR-003906,FDR-0010,SUB-003,lateral_overhead,4/0 AL,A,0.014,71.8,0.2753,0.464,0.3655,340,12.47,1,1,,closed
EDGE-007922,JCT-FDR-0010-009,FUSE-XFMR-003907,FDR-0010,SUB-003,lateral_underground,1/0 AL,AC,0.004,23.0,0.5744,0.4728,0.5345,230,12.47,2,0,,closed
EDGE-007923,FUSE-XFMR-003907,XFMR-003907,FDR-0010,SUB-003,lateral_underground,1/0 AL,AC,0.025,130.2,0.5865,0.4331,0.5345,230,12.47,2,0,,closed
EDGE-007924,JCT-FDR-0010-009,FUSE-XFMR-003908,FDR-0010,SUB-003,lateral_overhead,#4 CU,B,0.007,35.6,1.6411,0.498,1.007,100,12.47,1,1,,closed
EDGE-007925,FUSE-XFMR-003908,XFMR-003908,FDR-0010,SUB-003,lateral_overhead,#4 CU,B,0.038,202.0,1.5724,0.562,1.007,100,12.47,1,1,,closed
EDGE-007926,JCT-FDR-0010-009,FUSE-XFMR-003909,FDR-0010,SUB-003,lateral_underground,#4 CU,AC,0.009,48.3,1.472,0.5033,1.007,100,12.47,2,0,,closed
EDGE-007927,FUSE-XFMR-003909,XFMR-003909,FDR-0010,SUB-003,lateral_underground,#4 CU,AC,0.052,273.8,1.3527,0.5235,1.007,100,12.47,2,0,,closed
EDGE-007928,JCT-FDR-0010-009,FUSE-XFMR-003910,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.011,57.8,0.6086,0.452,0.5345,230,12.47,2,1,,closed
EDGE-007929,FUSE-XFMR-003910,XFMR-003910,FDR-0010,SUB-003,lateral_overhead,1/0 AL,AB,0.062,327.6,0.6502,0.4794,0.5345,230,12.47,2,1,,closed
EDGE-007930,JCT-FDR-0010-009,FDR-0010-TAIL,FDR-0010,SUB-003,primary_overhead,1/0 AL,ABC,0.09,475.2,0.587,0.4534,0.5345,230,12.47,3,1,,open
EDGE-007931,SUB-004,FDR-0011-HEAD,FDR-0011,SUB-004,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2458,0.4073,0.335,480,24.9,3,1,,closed
EDGE-007932,FDR-0011-HEAD,JCT-FDR-0011-001,FDR-0011,SUB-004,primary_overhead,397.5 AAC,ABC,0.03,158.4,0.2287,0.4308,0.3526,480,24.9,3,1,,closed
EDGE-007933,JCT-FDR-0011-001,FUSE-XFMR-003911,FDR-0011,SUB-004,lateral_underground,1/0 AL,AC,0.002,8.7,0.5524,0.4898,0.5345,230,24.9,2,0,,closed
EDGE-007934,FUSE-XFMR-003911,XFMR-003911,FDR-0011,SUB-004,lateral_underground,1/0 AL,AC,0.009,49.4,0.5694,0.4776,0.5345,230,24.9,2,0,,closed
EDGE-007935,JCT-FDR-0011-001,FUSE-XFMR-003912,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.004,23.8,1.3817,0.4651,1.007,100,24.9,1,1,,closed
EDGE-007936,FUSE-XFMR-003912,XFMR-003912,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.025,134.6,1.592,0.5271,1.007,100,24.9,1,1,,closed
EDGE-007937,JCT-FDR-0011-001,FUSE-XFMR-003913,FDR-0011,SUB-004,lateral_underground,1/0 AL,AB,0.009,45.1,0.5651,0.5128,0.5345,230,24.9,2,0,,closed
EDGE-007938,FUSE-XFMR-003913,XFMR-003913,FDR-0011,SUB-004,lateral_underground,1/0 AL,AB,0.048,255.8,0.5825,0.4574,0.5345,230,24.9,2,0,,closed
EDGE-007939,JCT-FDR-0011-001,FUSE-XFMR-003914,FDR-0011,SUB-004,lateral_overhead,#4 CU,B,0.012,63.4,1.4016,0.5334,1.007,100,24.9,1,1,,closed
EDGE-007940,FUSE-XFMR-003914,XFMR-003914,FDR-0011,SUB-004,lateral_overhead,#4 CU,B,0.068,359.0,1.5078,0.5004,1.007,100,24.9,1,1,,closed
EDGE-007941,JCT-FDR-0011-001,FUSE-XFMR-003915,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.016,84.7,0.6283,0.4946,0.5345,230,24.9,1,1,,closed
EDGE-007942,FUSE-XFMR-003915,XFMR-003915,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.091,480.2,0.602,0.5151,0.5345,230,24.9,1,1,,closed
EDGE-007943,JCT-FDR-0011-001,FUSE-XFMR-003916,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.021,108.5,0.3175,0.4188,0.3655,340,24.9,2,1,,closed
EDGE-007944,FUSE-XFMR-003916,XFMR-003916,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.116,614.9,0.3115,0.4375,0.3655,340,24.9,2,1,,closed
EDGE-007945,JCT-FDR-0011-001,FUSE-XFMR-003917,FDR-0011,SUB-004,lateral_underground,#2 ACSR,AC,0.025,130.7,0.9022,0.5174,0.6985,150,24.9,2,0,,closed
EDGE-007946,FUSE-XFMR-003917,XFMR-003917,FDR-0011,SUB-004,lateral_underground,#2 ACSR,AC,0.14,740.5,0.9435,0.4695,0.6985,150,24.9,2,0,,closed
EDGE-007947,JCT-FDR-0011-001,FUSE-XFMR-003918,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AB,0.029,155.2,0.5761,0.4805,0.5345,230,24.9,2,1,,closed
EDGE-007948,FUSE-XFMR-003918,XFMR-003918,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AB,0.167,879.6,0.5663,0.5023,0.5345,230,24.9,2,1,,closed
EDGE-007949,JCT-FDR-0011-001,FUSE-XFMR-003919,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.033,173.4,0.9767,0.4874,0.6985,150,24.9,2,1,,closed
EDGE-007950,FUSE-XFMR-003919,XFMR-003919,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.186,982.9,0.9321,0.4885,0.6985,150,24.9,2,1,,closed
EDGE-007951,JCT-FDR-0011-001,FUSE-XFMR-003920,FDR-0011,SUB-004,lateral_underground,4/0 AL,AC,0.037,197.2,0.2685,0.4469,0.3655,340,24.9,2,0,,closed
EDGE-007952,FUSE-XFMR-003920,XFMR-003920,FDR-0011,SUB-004,lateral_underground,4/0 AL,AC,0.212,1117.5,0.2905,0.4668,0.3655,340,24.9,2,0,,closed
EDGE-007953,JCT-FDR-0011-001,FUSE-XFMR-003921,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.041,217.0,0.8501,0.4924,0.6985,150,24.9,2,1,,closed
EDGE-007954,FUSE-XFMR-003921,XFMR-003921,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.233,1229.7,0.9059,0.4633,0.6985,150,24.9,2,1,,closed
EDGE-007955,JCT-FDR-0011-001,FUSE-XFMR-003922,FDR-0011,SUB-004,lateral_underground,#2 ACSR,ABC,0.045,239.2,0.9153,0.4888,0.6985,150,24.9,3,0,,closed
EDGE-007956,FUSE-XFMR-003922,XFMR-003922,FDR-0011,SUB-004,lateral_underground,#2 ACSR,ABC,0.257,1355.4,0.8454,0.4717,0.6985,150,24.9,3,0,,closed
EDGE-007957,JCT-FDR-0011-001,FUSE-XFMR-003923,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.05,262.9,0.3069,0.3981,0.3655,340,24.9,1,1,,closed
EDGE-007958,FUSE-XFMR-003923,XFMR-003923,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.282,1490.0,0.2799,0.3926,0.3655,340,24.9,1,1,,closed
EDGE-007959,JCT-FDR-0011-001,FUSE-XFMR-003924,FDR-0011,SUB-004,lateral_underground,#4 CU,A,0.054,287.5,1.5731,0.5432,1.007,100,24.9,1,0,,closed
EDGE-007960,FUSE-XFMR-003924,XFMR-003924,FDR-0011,SUB-004,lateral_underground,#4 CU,A,0.309,1629.1,1.4844,0.4695,1.007,100,24.9,1,0,,closed
EDGE-007961,JCT-FDR-0011-001,FUSE-XFMR-003925,FDR-0011,SUB-004,lateral_overhead,4/0 AL,ABC,0.058,308.9,0.3075,0.4409,0.3655,340,24.9,3,1,,closed
EDGE-007962,FUSE-XFMR-003925,XFMR-003925,FDR-0011,SUB-004,lateral_overhead,4/0 AL,ABC,0.332,1750.3,0.28,0.4576,0.3655,340,24.9,3,1,,closed
EDGE-007963,JCT-FDR-0011-001,FUSE-XFMR-003926,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,BC,0.063,331.1,0.9534,0.5166,0.6985,150,24.9,2,1,,closed
EDGE-007964,FUSE-XFMR-003926,XFMR-003926,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,BC,0.355,1876.0,0.9707,0.5444,0.6985,150,24.9,2,1,,closed
EDGE-007965,JCT-FDR-0011-001,FUSE-XFMR-003927,FDR-0011,SUB-004,lateral_overhead,#4 CU,B,0.067,353.2,1.5111,0.5042,1.007,100,24.9,1,1,,closed
EDGE-007966,FUSE-XFMR-003927,XFMR-003927,FDR-0011,SUB-004,lateral_overhead,#4 CU,B,0.379,2001.6,1.4938,0.5279,1.007,100,24.9,1,1,,closed
EDGE-007967,JCT-FDR-0011-001,FUSE-XFMR-003928,FDR-0011,SUB-004,lateral_underground,#4 CU,BC,0.071,373.0,1.368,0.4912,1.007,100,24.9,2,0,,closed
EDGE-007968,FUSE-XFMR-003928,XFMR-003928,FDR-0011,SUB-004,lateral_underground,#4 CU,BC,0.4,2113.8,1.3887,0.4706,1.007,100,24.9,2,0,,closed
EDGE-007969,JCT-FDR-0011-001,FUSE-XFMR-003929,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,BC,0.075,394.4,0.8577,0.4646,0.6985,150,24.9,2,1,,closed
EDGE-007970,FUSE-XFMR-003929,XFMR-003929,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,BC,0.423,2235.0,0.8676,0.522,0.6985,150,24.9,2,1,,closed
EDGE-007971,JCT-FDR-0011-001,FUSE-XFMR-003930,FDR-0011,SUB-004,lateral_underground,4/0 AL,AB,0.079,417.4,0.2726,0.4494,0.3655,340,24.9,2,0,,closed
EDGE-007972,FUSE-XFMR-003930,XFMR-003930,FDR-0011,SUB-004,lateral_underground,4/0 AL,AB,0.448,2365.2,0.3103,0.4221,0.3655,340,24.9,2,0,,closed
EDGE-007973,JCT-FDR-0011-001,FUSE-XFMR-003931,FDR-0011,SUB-004,lateral_underground,1/0 AL,ABC,0.084,441.9,0.5826,0.4735,0.5345,230,24.9,3,0,,closed
EDGE-007974,FUSE-XFMR-003931,XFMR-003931,FDR-0011,SUB-004,lateral_underground,1/0 AL,ABC,0.474,2504.3,0.5952,0.44,0.5345,230,24.9,3,0,,closed
EDGE-007975,JCT-FDR-0011-001,JCT-FDR-0011-002,FDR-0011,SUB-004,primary_overhead,397.5 AAC,ABC,0.58,3062.4,0.2281,0.4103,0.3086,480,24.9,3,1,,closed
EDGE-007976,JCT-FDR-0011-002,FUSE-XFMR-003932,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.001,6.3,0.2948,0.4276,0.3655,340,24.9,1,1,,closed
EDGE-007977,FUSE-XFMR-003932,XFMR-003932,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.007,35.9,0.3232,0.4629,0.3655,340,24.9,1,1,,closed
EDGE-007978,JCT-FDR-0011-002,FUSE-XFMR-003933,FDR-0011,SUB-004,lateral_overhead,#4 CU,B,0.004,21.4,1.3606,0.5033,1.007,100,24.9,1,1,,closed
EDGE-007979,FUSE-XFMR-003933,XFMR-003933,FDR-0011,SUB-004,lateral_overhead,#4 CU,B,0.023,121.2,1.4496,0.492,1.007,100,24.9,1,1,,closed
EDGE-007980,JCT-FDR-0011-002,FUSE-XFMR-003934,FDR-0011,SUB-004,lateral_underground,4/0 AL,ABC,0.008,43.6,0.2802,0.4745,0.3655,340,24.9,3,0,,closed
EDGE-007981,FUSE-XFMR-003934,XFMR-003934,FDR-0011,SUB-004,lateral_underground,4/0 AL,ABC,0.047,246.8,0.2861,0.472,0.3655,340,24.9,3,0,,closed
EDGE-007982,JCT-FDR-0011-002,FUSE-XFMR-003935,FDR-0011,SUB-004,lateral_overhead,#4 CU,AB,0.013,68.1,1.5035,0.538,1.007,100,24.9,2,1,,closed
EDGE-007983,FUSE-XFMR-003935,XFMR-003935,FDR-0011,SUB-004,lateral_overhead,#4 CU,AB,0.073,386.0,1.5966,0.4958,1.007,100,24.9,2,1,,closed
EDGE-007984,JCT-FDR-0011-002,FUSE-XFMR-003936,FDR-0011,SUB-004,lateral_underground,4/0 AL,BC,0.017,87.9,0.3241,0.4621,0.3655,340,24.9,2,0,,closed
EDGE-007985,FUSE-XFMR-003936,XFMR-003936,FDR-0011,SUB-004,lateral_underground,4/0 AL,BC,0.094,498.2,0.2996,0.4636,0.3655,340,24.9,2,0,,closed
EDGE-007986,JCT-FDR-0011-002,FUSE-XFMR-003937,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.021,110.1,0.5872,0.4597,0.5345,230,24.9,1,1,,closed
EDGE-007987,FUSE-XFMR-003937,XFMR-003937,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.118,623.8,0.6276,0.4324,0.5345,230,24.9,1,1,,closed
EDGE-007988,JCT-FDR-0011-002,FUSE-XFMR-003938,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.025,130.7,0.3066,0.4577,0.3655,340,24.9,1,1,,closed
EDGE-007989,FUSE-XFMR-003938,XFMR-003938,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.14,740.5,0.2759,0.4228,0.3655,340,24.9,1,1,,closed
EDGE-007990,JCT-FDR-0011-002,FUSE-XFMR-003939,FDR-0011,SUB-004,lateral_underground,4/0 AL,BC,0.03,156.0,0.2719,0.424,0.3655,340,24.9,2,0,,closed
EDGE-007991,FUSE-XFMR-003939,XFMR-003939,FDR-0011,SUB-004,lateral_underground,4/0 AL,BC,0.167,884.1,0.3175,0.4634,0.3655,340,24.9,2,0,,closed
EDGE-007992,JCT-FDR-0011-002,FUSE-XFMR-003940,FDR-0011,SUB-004,lateral_overhead,4/0 AL,C,0.033,175.0,0.3075,0.447,0.3655,340,24.9,1,1,,closed
EDGE-007993,FUSE-XFMR-003940,XFMR-003940,FDR-0011,SUB-004,lateral_overhead,4/0 AL,C,0.188,991.8,0.2802,0.4418,0.3655,340,24.9,1,1,,closed
EDGE-007994,JCT-FDR-0011-002,FUSE-XFMR-003941,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AC,0.037,197.2,0.9764,0.4846,0.6985,150,24.9,2,1,,closed
EDGE-007995,FUSE-XFMR-003941,XFMR-003941,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AC,0.212,1117.5,0.9484,0.4776,0.6985,150,24.9,2,1,,closed
EDGE-007996,JCT-FDR-0011-002,FUSE-XFMR-003942,FDR-0011,SUB-004,lateral_overhead,#4 CU,ABC,0.042,220.2,1.4903,0.5326,1.007,100,24.9,3,1,,closed
EDGE-007997,FUSE-XFMR-003942,XFMR-003942,FDR-0011,SUB-004,lateral_overhead,#4 CU,ABC,0.236,1247.7,1.5943,0.521,1.007,100,24.9,3,1,,closed
EDGE-007998,JCT-FDR-0011-002,FUSE-XFMR-003943,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,ABC,0.046,241.6,0.8274,0.5424,0.6985,150,24.9,3,1,,closed
EDGE-007999,FUSE-XFMR-003943,XFMR-003943,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,ABC,0.259,1368.8,0.8125,0.517,0.6985,150,24.9,3,1,,closed
EDGE-008000,JCT-FDR-0011-002,FUSE-XFMR-003944,FDR-0011,SUB-004,lateral_overhead,1/0 AL,C,0.05,261.4,0.5879,0.5244,0.5345,230,24.9,1,1,,closed
EDGE-008001,FUSE-XFMR-003944,XFMR-003944,FDR-0011,SUB-004,lateral_overhead,1/0 AL,C,0.281,1481.0,0.5824,0.5108,0.5345,230,24.9,1,1,,closed
EDGE-008002,JCT-FDR-0011-002,FUSE-XFMR-003945,FDR-0011,SUB-004,lateral_underground,4/0 AL,AC,0.054,284.3,0.2753,0.4094,0.3655,340,24.9,2,0,,closed
EDGE-008003,FUSE-XFMR-003945,XFMR-003945,FDR-0011,SUB-004,lateral_underground,4/0 AL,AC,0.305,1611.2,0.3057,0.4127,0.3655,340,24.9,2,0,,closed
EDGE-008004,JCT-FDR-0011-002,FUSE-XFMR-003946,FDR-0011,SUB-004,lateral_overhead,#4 CU,ABC,0.058,308.1,1.4312,0.5599,1.007,100,24.9,3,1,,closed
EDGE-008005,FUSE-XFMR-003946,XFMR-003946,FDR-0011,SUB-004,lateral_overhead,#4 CU,ABC,0.331,1745.8,1.4938,0.4879,1.007,100,24.9,3,1,,closed
EDGE-008006,JCT-FDR-0011-002,FUSE-XFMR-003947,FDR-0011,SUB-004,lateral_underground,4/0 AL,C,0.062,329.5,0.3112,0.4099,0.3655,340,24.9,1,0,,closed
EDGE-008007,FUSE-XFMR-003947,XFMR-003947,FDR-0011,SUB-004,lateral_underground,4/0 AL,C,0.354,1867.0,0.313,0.4546,0.3655,340,24.9,1,0,,closed
EDGE-008008,JCT-FDR-0011-002,FUSE-XFMR-003948,FDR-0011,SUB-004,lateral_overhead,1/0 AL,BC,0.066,350.1,0.5369,0.502,0.5345,230,24.9,2,1,,closed
EDGE-008009,FUSE-XFMR-003948,XFMR-003948,FDR-0011,SUB-004,lateral_overhead,1/0 AL,BC,0.376,1983.7,0.5659,0.5104,0.5345,230,24.9,2,1,,closed
EDGE-008010,JCT-FDR-0011-002,FUSE-XFMR-003949,FDR-0011,SUB-004,lateral_overhead,4/0 AL,C,0.071,373.8,0.3063,0.4548,0.3655,340,24.9,1,1,,closed
EDGE-008011,FUSE-XFMR-003949,XFMR-003949,FDR-0011,SUB-004,lateral_overhead,4/0 AL,C,0.401,2118.3,0.3074,0.4206,0.3655,340,24.9,1,1,,closed
EDGE-008012,JCT-FDR-0011-002,FUSE-XFMR-003950,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AC,0.075,393.6,0.8652,0.5093,0.6985,150,24.9,2,1,,closed
EDGE-008013,FUSE-XFMR-003950,XFMR-003950,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AC,0.422,2230.5,0.9572,0.5478,0.6985,150,24.9,2,1,,closed
EDGE-008014,JCT-FDR-0011-002,FUSE-XFMR-003951,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,C,0.079,417.4,0.9346,0.4936,0.6985,150,24.9,1,1,,closed
EDGE-008015,FUSE-XFMR-003951,XFMR-003951,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,C,0.448,2365.2,0.9665,0.5094,0.6985,150,24.9,1,1,,closed
EDGE-008016,JCT-FDR-0011-002,FUSE-XFMR-003952,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.083,439.6,0.6238,0.4406,0.5345,230,24.9,1,1,,closed
EDGE-008017,FUSE-XFMR-003952,XFMR-003952,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.472,2490.8,0.6029,0.4919,0.5345,230,24.9,1,1,,closed
EDGE-008018,JCT-FDR-0011-002,JCT-FDR-0011-003,FDR-0011,SUB-004,primary_overhead,397.5 AAC,ABC,0.58,3062.4,0.2176,0.4609,0.3322,480,24.9,3,1,,closed
EDGE-008019,JCT-FDR-0011-003,FUSE-XFMR-003953,FDR-0011,SUB-004,lateral_underground,#2 ACSR,AB,0.001,7.1,0.9753,0.5516,0.6985,150,24.9,2,0,,closed
EDGE-008020,FUSE-XFMR-003953,XFMR-003953,FDR-0011,SUB-004,lateral_underground,#2 ACSR,AB,0.008,40.4,0.824,0.4652,0.6985,150,24.9,2,0,,closed
EDGE-008021,JCT-FDR-0011-003,FUSE-XFMR-003954,FDR-0011,SUB-004,lateral_overhead,4/0 AL,A,0.004,22.2,0.3232,0.4488,0.3655,340,24.9,1,1,,closed
EDGE-008022,FUSE-XFMR-003954,XFMR-003954,FDR-0011,SUB-004,lateral_overhead,4/0 AL,A,0.024,125.7,0.2915,0.4172,0.3655,340,24.9,1,1,,closed
EDGE-008023,JCT-FDR-0011-003,FUSE-XFMR-003955,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.009,47.5,1.5888,0.5567,1.007,100,24.9,1,1,,closed
EDGE-008024,FUSE-XFMR-003955,XFMR-003955,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.051,269.3,1.4496,0.5067,1.007,100,24.9,1,1,,closed
EDGE-008025,JCT-FDR-0011-003,FUSE-XFMR-003956,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,BC,0.013,69.7,0.9737,0.543,0.6985,150,24.9,2,1,,closed
EDGE-008026,FUSE-XFMR-003956,XFMR-003956,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,BC,0.075,394.9,0.9789,0.525,0.6985,150,24.9,2,1,,closed
EDGE-008027,JCT-FDR-0011-003,FUSE-XFMR-003957,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AC,0.017,89.5,0.5636,0.4938,0.5345,230,24.9,2,1,,closed
EDGE-008028,FUSE-XFMR-003957,XFMR-003957,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AC,0.096,507.1,0.6031,0.4877,0.5345,230,24.9,2,1,,closed
EDGE-008029,JCT-FDR-0011-003,FUSE-XFMR-003958,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.021,111.7,0.8411,0.4614,0.6985,150,24.9,2,1,,closed
EDGE-008030,FUSE-XFMR-003958,XFMR-003958,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.12,632.8,0.9592,0.4966,0.6985,150,24.9,2,1,,closed
EDGE-008031,JCT-FDR-0011-003,FUSE-XFMR-003959,FDR-0011,SUB-004,lateral_underground,4/0 AL,B,0.025,132.3,0.2925,0.4346,0.3655,340,24.9,1,0,,closed
EDGE-008032,FUSE-XFMR-003959,XFMR-003959,FDR-0011,SUB-004,lateral_underground,4/0 AL,B,0.142,749.5,0.3135,0.4075,0.3655,340,24.9,1,0,,closed
EDGE-008033,JCT-FDR-0011-003,FUSE-XFMR-003960,FDR-0011,SUB-004,lateral_overhead,1/0 AL,C,0.03,156.0,0.5756,0.4843,0.5345,230,24.9,1,1,,closed
EDGE-008034,FUSE-XFMR-003960,XFMR-003960,FDR-0011,SUB-004,lateral_overhead,1/0 AL,C,0.167,884.1,0.5472,0.4793,0.5345,230,24.9,1,1,,closed
EDGE-008035,JCT-FDR-0011-003,FUSE-XFMR-003961,FDR-0011,SUB-004,lateral_overhead,#4 CU,BC,0.034,179.8,1.447,0.4759,1.007,100,24.9,2,1,,closed
EDGE-008036,FUSE-XFMR-003961,XFMR-003961,FDR-0011,SUB-004,lateral_overhead,#4 CU,BC,0.193,1018.8,1.508,0.5065,1.007,100,24.9,2,1,,closed
