edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-008037,JCT-FDR-0011-003,FUSE-XFMR-003962,FDR-0011,SUB-004,lateral_overhead,4/0 AL,A,0.038,201.2,0.3149,0.4677,0.3655,340,24.9,1,1,,closed
EDGE-008038,FUSE-XFMR-003962,XFMR-003962,FDR-0011,SUB-004,lateral_overhead,4/0 AL,A,0.216,1140.0,0.2981,0.3986,0.3655,340,24.9,1,1,,closed
EDGE-008039,JCT-FDR-0011-003,FUSE-XFMR-003963,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.042,219.4,0.587,0.4368,0.5345,230,24.9,1,0,,closed
EDGE-008040,FUSE-XFMR-003963,XFMR-003963,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.235,1243.2,0.582,0.4909,0.5345,230,24.9,1,0,,closed
EDGE-008041,JCT-FDR-0011-003,FUSE-XFMR-003964,FDR-0011,SUB-004,lateral_overhead,1/0 AL,ABC,0.046,243.9,0.6192,0.4713,0.5345,230,24.9,3,1,,closed
EDGE-008042,FUSE-XFMR-003964,XFMR-003964,FDR-0011,SUB-004,lateral_overhead,1/0 AL,ABC,0.262,1382.3,0.5487,0.5014,0.5345,230,24.9,3,1,,closed
EDGE-008043,JCT-FDR-0011-003,FUSE-XFMR-003965,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.05,264.5,0.5624,0.4881,0.5345,230,24.9,1,0,,closed
EDGE-008044,FUSE-XFMR-003965,XFMR-003965,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.284,1499.0,0.6024,0.4555,0.5345,230,24.9,1,0,,closed
EDGE-008045,JCT-FDR-0011-003,FUSE-XFMR-003966,FDR-0011,SUB-004,lateral_overhead,#4 CU,ABC,0.054,287.5,1.4805,0.4859,1.007,100,24.9,3,1,,closed
EDGE-008046,FUSE-XFMR-003966,XFMR-003966,FDR-0011,SUB-004,lateral_overhead,#4 CU,ABC,0.309,1629.1,1.3543,0.5478,1.007,100,24.9,3,1,,closed
EDGE-008047,JCT-FDR-0011-003,FUSE-XFMR-003967,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.059,310.5,0.2691,0.4664,0.3655,340,24.9,2,1,,closed
EDGE-008048,FUSE-XFMR-003967,XFMR-003967,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.333,1759.3,0.2777,0.4332,0.3655,340,24.9,2,1,,closed
EDGE-008049,JCT-FDR-0011-003,FUSE-XFMR-003968,FDR-0011,SUB-004,lateral_overhead,4/0 AL,A,0.063,332.6,0.3182,0.4027,0.3655,340,24.9,1,1,,closed
EDGE-008050,FUSE-XFMR-003968,XFMR-003968,FDR-0011,SUB-004,lateral_overhead,4/0 AL,A,0.357,1885.0,0.3049,0.4588,0.3655,340,24.9,1,1,,closed
EDGE-008051,JCT-FDR-0011-003,FUSE-XFMR-003969,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.067,351.6,0.6321,0.4753,0.5345,230,24.9,1,1,,closed
EDGE-008052,FUSE-XFMR-003969,XFMR-003969,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.377,1992.7,0.5772,0.5236,0.5345,230,24.9,1,1,,closed
EDGE-008053,JCT-FDR-0011-003,FUSE-XFMR-003970,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.07,372.2,0.3107,0.4369,0.3655,340,24.9,2,1,,closed
EDGE-008054,FUSE-XFMR-003970,XFMR-003970,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.399,2109.4,0.3149,0.4562,0.3655,340,24.9,2,1,,closed
EDGE-008055,JCT-FDR-0011-003,FUSE-XFMR-003971,FDR-0011,SUB-004,lateral_underground,4/0 AL,C,0.075,396.8,0.3194,0.4694,0.3655,340,24.9,1,0,,closed
EDGE-008056,FUSE-XFMR-003971,XFMR-003971,FDR-0011,SUB-004,lateral_underground,4/0 AL,C,0.426,2248.5,0.2913,0.4493,0.3655,340,24.9,1,0,,closed
EDGE-008057,JCT-FDR-0011-003,FUSE-XFMR-003972,FDR-0011,SUB-004,lateral_underground,#2 ACSR,ABC,0.079,416.6,0.8684,0.5454,0.6985,150,24.9,3,0,,closed
EDGE-008058,FUSE-XFMR-003972,XFMR-003972,FDR-0011,SUB-004,lateral_underground,#2 ACSR,ABC,0.447,2360.7,0.9119,0.517,0.6985,150,24.9,3,0,,closed
EDGE-008059,JCT-FDR-0011-003,FUSE-XFMR-003973,FDR-0011,SUB-004,lateral_overhead,#4 CU,B,0.084,442.7,1.4392,0.5239,1.007,100,24.9,1,1,,closed
EDGE-008060,FUSE-XFMR-003973,XFMR-003973,FDR-0011,SUB-004,lateral_overhead,#4 CU,B,0.475,2508.8,1.6358,0.5307,1.007,100,24.9,1,1,,closed
EDGE-008061,JCT-FDR-0011-003,JCT-FDR-0011-004,FDR-0011,SUB-004,primary_overhead,397.5 AAC,ABC,0.59,3115.2,0.2513,0.4021,0.3156,480,24.9,3,1,,closed
EDGE-008062,JCT-FDR-0011-004,FUSE-XFMR-003974,FDR-0011,SUB-004,lateral_underground,#2 ACSR,C,0.002,9.5,0.9223,0.5325,0.6985,150,24.9,1,0,,closed
EDGE-008063,FUSE-XFMR-003974,XFMR-003974,FDR-0011,SUB-004,lateral_underground,#2 ACSR,C,0.01,53.9,0.8211,0.5418,0.6985,150,24.9,1,0,,closed
EDGE-008064,JCT-FDR-0011-004,FUSE-XFMR-003975,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AB,0.004,22.2,0.2913,0.4411,0.3655,340,24.9,2,1,,closed
EDGE-008065,FUSE-XFMR-003975,XFMR-003975,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AB,0.024,125.7,0.3169,0.4627,0.3655,340,24.9,2,1,,closed
EDGE-008066,JCT-FDR-0011-004,FUSE-XFMR-003976,FDR-0011,SUB-004,lateral_overhead,4/0 AL,C,0.008,43.6,0.29,0.4696,0.3655,340,24.9,1,1,,closed
EDGE-008067,FUSE-XFMR-003976,XFMR-003976,FDR-0011,SUB-004,lateral_overhead,4/0 AL,C,0.047,246.8,0.2954,0.4525,0.3655,340,24.9,1,1,,closed
EDGE-008068,JCT-FDR-0011-004,FUSE-XFMR-003977,FDR-0011,SUB-004,lateral_underground,1/0 AL,BC,0.013,70.5,0.5963,0.4783,0.5345,230,24.9,2,0,,closed
EDGE-008069,FUSE-XFMR-003977,XFMR-003977,FDR-0011,SUB-004,lateral_underground,1/0 AL,BC,0.076,399.4,0.6319,0.5009,0.5345,230,24.9,2,0,,closed
EDGE-008070,JCT-FDR-0011-004,FUSE-XFMR-003978,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.017,87.9,0.2791,0.4442,0.3655,340,24.9,1,1,,closed
EDGE-008071,FUSE-XFMR-003978,XFMR-003978,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.094,498.2,0.3089,0.4633,0.3655,340,24.9,1,1,,closed
EDGE-008072,JCT-FDR-0011-004,FUSE-XFMR-003979,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.021,110.9,0.837,0.5233,0.6985,150,24.9,2,1,,closed
EDGE-008073,FUSE-XFMR-003979,XFMR-003979,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.119,628.3,0.9603,0.4946,0.6985,150,24.9,2,1,,closed
EDGE-008074,JCT-FDR-0011-004,FUSE-XFMR-003980,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AB,0.026,134.6,0.5997,0.5147,0.5345,230,24.9,2,1,,closed
EDGE-008075,FUSE-XFMR-003980,XFMR-003980,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AB,0.145,763.0,0.6299,0.4303,0.5345,230,24.9,2,1,,closed
EDGE-008076,JCT-FDR-0011-004,FUSE-XFMR-003981,FDR-0011,SUB-004,lateral_overhead,1/0 AL,BC,0.029,152.9,0.6166,0.4871,0.5345,230,24.9,2,1,,closed
EDGE-008077,FUSE-XFMR-003981,XFMR-003981,FDR-0011,SUB-004,lateral_overhead,1/0 AL,BC,0.164,866.2,0.58,0.4891,0.5345,230,24.9,2,1,,closed
EDGE-008078,JCT-FDR-0011-004,FUSE-XFMR-003982,FDR-0011,SUB-004,lateral_underground,#4 CU,B,0.034,179.0,1.5375,0.5598,1.007,100,24.9,1,0,,closed
EDGE-008079,FUSE-XFMR-003982,XFMR-003982,FDR-0011,SUB-004,lateral_underground,#4 CU,B,0.192,1014.3,1.5087,0.5615,1.007,100,24.9,1,0,,closed
EDGE-008080,JCT-FDR-0011-004,FUSE-XFMR-003983,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,C,0.037,196.4,0.9663,0.4624,0.6985,150,24.9,1,1,,closed
EDGE-008081,FUSE-XFMR-003983,XFMR-003983,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,C,0.211,1113.0,0.937,0.4907,0.6985,150,24.9,1,1,,closed
EDGE-008082,JCT-FDR-0011-004,FUSE-XFMR-003984,FDR-0011,SUB-004,lateral_underground,#2 ACSR,C,0.042,221.8,0.8477,0.5112,0.6985,150,24.9,1,0,,closed
EDGE-008083,FUSE-XFMR-003984,XFMR-003984,FDR-0011,SUB-004,lateral_underground,#2 ACSR,C,0.238,1256.6,0.8145,0.5111,0.6985,150,24.9,1,0,,closed
EDGE-008084,JCT-FDR-0011-004,FUSE-XFMR-003985,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.046,241.6,0.5392,0.4405,0.5345,230,24.9,1,0,,closed
EDGE-008085,FUSE-XFMR-003985,XFMR-003985,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.259,1368.8,0.6377,0.4541,0.5345,230,24.9,1,0,,closed
EDGE-008086,JCT-FDR-0011-004,FUSE-XFMR-003986,FDR-0011,SUB-004,lateral_underground,#2 ACSR,AB,0.05,264.5,0.8552,0.5517,0.6985,150,24.9,2,0,,closed
EDGE-008087,FUSE-XFMR-003986,XFMR-003986,FDR-0011,SUB-004,lateral_underground,#2 ACSR,AB,0.284,1499.0,0.8694,0.5222,0.6985,150,24.9,2,0,,closed
EDGE-008088,JCT-FDR-0011-004,FUSE-XFMR-003987,FDR-0011,SUB-004,lateral_overhead,1/0 AL,BC,0.055,289.1,0.5533,0.5122,0.5345,230,24.9,2,1,,closed
EDGE-008089,FUSE-XFMR-003987,XFMR-003987,FDR-0011,SUB-004,lateral_overhead,1/0 AL,BC,0.31,1638.1,0.5715,0.4568,0.5345,230,24.9,2,1,,closed
EDGE-008090,JCT-FDR-0011-004,FUSE-XFMR-003988,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.059,309.7,0.6385,0.5018,0.5345,230,24.9,1,0,,closed
EDGE-008091,FUSE-XFMR-003988,XFMR-003988,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.332,1754.8,0.6415,0.4742,0.5345,230,24.9,1,0,,closed
EDGE-008092,JCT-FDR-0011-004,FUSE-XFMR-003989,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.062,328.7,0.6333,0.4809,0.5345,230,24.9,1,1,,closed
EDGE-008093,FUSE-XFMR-003989,XFMR-003989,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.353,1862.5,0.6107,0.4582,0.5345,230,24.9,1,1,,closed
EDGE-008094,JCT-FDR-0011-004,FUSE-XFMR-003990,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.067,351.6,0.2856,0.4513,0.3655,340,24.9,2,1,,closed
EDGE-008095,FUSE-XFMR-003990,XFMR-003990,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.377,1992.7,0.2734,0.4208,0.3655,340,24.9,2,1,,closed
EDGE-008096,JCT-FDR-0011-004,FUSE-XFMR-003991,FDR-0011,SUB-004,lateral_overhead,#4 CU,B,0.072,377.8,1.5002,0.5373,1.007,100,24.9,1,1,,closed
EDGE-008097,FUSE-XFMR-003991,XFMR-003991,FDR-0011,SUB-004,lateral_overhead,#4 CU,B,0.405,2140.8,1.6346,0.5376,1.007,100,24.9,1,1,,closed
EDGE-008098,JCT-FDR-0011-004,FUSE-XFMR-003992,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.075,397.6,1.4615,0.5191,1.007,100,24.9,1,1,,closed
EDGE-008099,FUSE-XFMR-003992,XFMR-003992,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.427,2253.0,1.5839,0.4957,1.007,100,24.9,1,1,,closed
EDGE-008100,JCT-FDR-0011-004,FUSE-XFMR-003993,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.08,419.8,0.2775,0.408,0.3655,340,24.9,2,1,,closed
EDGE-008101,FUSE-XFMR-003993,XFMR-003993,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.451,2378.6,0.278,0.4375,0.3655,340,24.9,2,1,,closed
EDGE-008102,JCT-FDR-0011-004,FUSE-XFMR-003994,FDR-0011,SUB-004,lateral_underground,4/0 AL,ABC,0.084,441.9,0.2973,0.4463,0.3655,340,24.9,3,0,,closed
EDGE-008103,FUSE-XFMR-003994,XFMR-003994,FDR-0011,SUB-004,lateral_underground,4/0 AL,ABC,0.474,2504.3,0.2916,0.4068,0.3655,340,24.9,3,0,,closed
EDGE-008104,JCT-FDR-0011-004,JCT-FDR-0011-005,FDR-0011,SUB-004,primary_overhead,397.5 AAC,ABC,0.58,3062.4,0.2273,0.4652,0.3042,480,24.9,3,1,,closed
EDGE-008105,JCT-FDR-0011-005,FUSE-XFMR-003995,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AC,0.001,4.0,0.6129,0.4541,0.5345,230,24.9,2,1,,closed
EDGE-008106,FUSE-XFMR-003995,XFMR-003995,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AC,0.004,22.4,0.6337,0.452,0.5345,230,24.9,2,1,,closed
EDGE-008107,JCT-FDR-0011-005,FUSE-XFMR-003996,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,ABC,0.004,21.4,0.9345,0.5201,0.6985,150,24.9,3,1,,closed
EDGE-008108,FUSE-XFMR-003996,XFMR-003996,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,ABC,0.023,121.2,0.8273,0.5226,0.6985,150,24.9,3,1,,closed
EDGE-008109,JCT-FDR-0011-005,FUSE-XFMR-003997,FDR-0011,SUB-004,lateral_underground,1/0 AL,B,0.008,44.4,0.6224,0.4521,0.5345,230,24.9,1,0,,closed
EDGE-008110,FUSE-XFMR-003997,XFMR-003997,FDR-0011,SUB-004,lateral_underground,1/0 AL,B,0.048,251.3,0.6357,0.4442,0.5345,230,24.9,1,0,,closed
EDGE-008111,JCT-FDR-0011-005,FUSE-XFMR-003998,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,B,0.012,64.2,0.9437,0.4639,0.6985,150,24.9,1,1,,closed
EDGE-008112,FUSE-XFMR-003998,XFMR-003998,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,B,0.069,363.5,0.8368,0.5023,0.6985,150,24.9,1,1,,closed
EDGE-008113,JCT-FDR-0011-005,FUSE-XFMR-003999,FDR-0011,SUB-004,lateral_underground,1/0 AL,AB,0.017,87.9,0.5655,0.4746,0.5345,230,24.9,2,0,,closed
EDGE-008114,FUSE-XFMR-003999,XFMR-003999,FDR-0011,SUB-004,lateral_underground,1/0 AL,AB,0.094,498.2,0.5334,0.4834,0.5345,230,24.9,2,0,,closed
EDGE-008115,JCT-FDR-0011-005,FUSE-XFMR-004000,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,ABC,0.02,106.9,0.9117,0.5078,0.6985,150,24.9,3,1,,closed
EDGE-008116,FUSE-XFMR-004000,XFMR-004000,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,ABC,0.115,605.9,0.8258,0.4902,0.6985,150,24.9,3,1,,closed
EDGE-008117,JCT-FDR-0011-005,FUSE-XFMR-004001,FDR-0011,SUB-004,lateral_overhead,1/0 AL,B,0.024,127.5,0.6044,0.4792,0.5345,230,24.9,1,1,,closed
EDGE-008118,FUSE-XFMR-004001,XFMR-004001,FDR-0011,SUB-004,lateral_overhead,1/0 AL,B,0.137,722.6,0.6131,0.4381,0.5345,230,24.9,1,1,,closed
EDGE-008119,JCT-FDR-0011-005,FUSE-XFMR-004002,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,ABC,0.029,152.1,0.8553,0.4783,0.6985,150,24.9,3,1,,closed
EDGE-008120,FUSE-XFMR-004002,XFMR-004002,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,ABC,0.163,861.7,0.8924,0.5384,0.6985,150,24.9,3,1,,closed
EDGE-008121,JCT-FDR-0011-005,FUSE-XFMR-004003,FDR-0011,SUB-004,lateral_overhead,#4 CU,A,0.033,175.0,1.4597,0.546,1.007,100,24.9,1,1,,closed
EDGE-008122,FUSE-XFMR-004003,XFMR-004003,FDR-0011,SUB-004,lateral_overhead,#4 CU,A,0.188,991.8,1.4038,0.5457,1.007,100,24.9,1,1,,closed
EDGE-008123,JCT-FDR-0011-005,FUSE-XFMR-004004,FDR-0011,SUB-004,lateral_underground,#4 CU,BC,0.037,194.8,1.5836,0.557,1.007,100,24.9,2,0,,closed
EDGE-008124,FUSE-XFMR-004004,XFMR-004004,FDR-0011,SUB-004,lateral_underground,#4 CU,BC,0.209,1104.0,1.6123,0.5507,1.007,100,24.9,2,0,,closed
EDGE-008125,JCT-FDR-0011-005,FUSE-XFMR-004005,FDR-0011,SUB-004,lateral_overhead,#4 CU,AB,0.041,218.6,1.5643,0.4976,1.007,100,24.9,2,1,,closed
EDGE-008126,FUSE-XFMR-004005,XFMR-004005,FDR-0011,SUB-004,lateral_overhead,#4 CU,AB,0.235,1238.7,1.355,0.5593,1.007,100,24.9,2,1,,closed
EDGE-008127,JCT-FDR-0011-005,FUSE-XFMR-004006,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,A,0.045,237.6,0.9691,0.5018,0.6985,150,24.9,1,1,,closed
EDGE-008128,FUSE-XFMR-004006,XFMR-004006,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,A,0.255,1346.4,0.8379,0.4903,0.6985,150,24.9,1,1,,closed
EDGE-008129,JCT-FDR-0011-005,FUSE-XFMR-004007,FDR-0011,SUB-004,lateral_underground,1/0 AL,ABC,0.05,262.2,0.6493,0.5016,0.5345,230,24.9,3,0,,closed
EDGE-008130,FUSE-XFMR-004007,XFMR-004007,FDR-0011,SUB-004,lateral_underground,1/0 AL,ABC,0.281,1485.5,0.559,0.5014,0.5345,230,24.9,3,0,,closed
EDGE-008131,JCT-FDR-0011-005,FUSE-XFMR-004008,FDR-0011,SUB-004,lateral_overhead,1/0 AL,BC,0.054,282.7,0.6163,0.4671,0.5345,230,24.9,2,1,,closed
EDGE-008132,FUSE-XFMR-004008,XFMR-004008,FDR-0011,SUB-004,lateral_overhead,1/0 AL,BC,0.303,1602.2,0.5764,0.5015,0.5345,230,24.9,2,1,,closed
EDGE-008133,JCT-FDR-0011-005,FUSE-XFMR-004009,FDR-0011,SUB-004,lateral_overhead,1/0 AL,ABC,0.058,304.9,0.5411,0.5058,0.5345,230,24.9,3,1,,closed
EDGE-008134,FUSE-XFMR-004009,XFMR-004009,FDR-0011,SUB-004,lateral_overhead,1/0 AL,ABC,0.327,1727.9,0.5439,0.451,0.5345,230,24.9,3,1,,closed
EDGE-008135,JCT-FDR-0011-005,FUSE-XFMR-004010,FDR-0011,SUB-004,lateral_overhead,1/0 AL,ABC,0.062,327.1,0.6325,0.5098,0.5345,230,24.9,3,1,,closed
EDGE-008136,FUSE-XFMR-004010,XFMR-004010,FDR-0011,SUB-004,lateral_overhead,1/0 AL,ABC,0.351,1853.5,0.615,0.5202,0.5345,230,24.9,3,1,,closed
EDGE-008137,JCT-FDR-0011-005,FUSE-XFMR-004011,FDR-0011,SUB-004,lateral_overhead,#4 CU,AC,0.066,348.5,1.5006,0.5466,1.007,100,24.9,2,1,,closed
EDGE-008138,FUSE-XFMR-004011,XFMR-004011,FDR-0011,SUB-004,lateral_overhead,#4 CU,AC,0.374,1974.7,1.649,0.5596,1.007,100,24.9,2,1,,closed
EDGE-008139,JCT-FDR-0011-005,FUSE-XFMR-004012,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.071,373.0,1.6274,0.5202,1.007,100,24.9,1,1,,closed
EDGE-008140,FUSE-XFMR-004012,XFMR-004012,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.4,2113.8,1.4057,0.461,1.007,100,24.9,1,1,,closed
EDGE-008141,JCT-FDR-0011-005,FUSE-XFMR-004013,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.075,395.2,0.2875,0.4378,0.3655,340,24.9,1,1,,closed
EDGE-008142,FUSE-XFMR-004013,XFMR-004013,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.424,2239.5,0.2854,0.4349,0.3655,340,24.9,1,1,,closed
EDGE-008143,JCT-FDR-0011-005,FUSE-XFMR-004014,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.078,412.6,0.6495,0.4324,0.5345,230,24.9,1,0,,closed
EDGE-008144,FUSE-XFMR-004014,XFMR-004014,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.443,2338.2,0.5603,0.4374,0.5345,230,24.9,1,0,,closed
EDGE-008145,JCT-FDR-0011-005,FUSE-XFMR-004015,FDR-0011,SUB-004,lateral_overhead,#4 CU,A,0.083,438.0,1.4874,0.5277,1.007,100,24.9,1,1,,closed
EDGE-008146,FUSE-XFMR-004015,XFMR-004015,FDR-0011,SUB-004,lateral_overhead,#4 CU,A,0.47,2481.9,1.3608,0.4997,1.007,100,24.9,1,1,,closed
EDGE-008147,JCT-FDR-0011-005,JCT-FDR-0011-006,FDR-0011,SUB-004,primary_underground,397.5 AAC,ABC,0.58,3062.4,0.2361,0.4245,0.3234,480,24.9,3,0,,closed
EDGE-008148,JCT-FDR-0011-006,FUSE-XFMR-004016,FDR-0011,SUB-004,lateral_overhead,1/0 AL,B,0.001,7.1,0.5567,0.4877,0.5345,230,24.9,1,1,,closed
EDGE-008149,FUSE-XFMR-004016,XFMR-004016,FDR-0011,SUB-004,lateral_overhead,1/0 AL,B,0.008,40.4,0.5544,0.5121,0.5345,230,24.9,1,1,,closed
EDGE-008150,JCT-FDR-0011-006,FUSE-XFMR-004017,FDR-0011,SUB-004,lateral_underground,#2 ACSR,B,0.004,21.4,0.9706,0.5268,0.6985,150,24.9,1,0,,closed
EDGE-008151,FUSE-XFMR-004017,XFMR-004017,FDR-0011,SUB-004,lateral_underground,#2 ACSR,B,0.023,121.2,0.9465,0.5413,0.6985,150,24.9,1,0,,closed
EDGE-008152,JCT-FDR-0011-006,FUSE-XFMR-004018,FDR-0011,SUB-004,lateral_underground,1/0 AL,ABC,0.008,42.8,0.6103,0.5064,0.5345,230,24.9,3,0,,closed
EDGE-008153,FUSE-XFMR-004018,XFMR-004018,FDR-0011,SUB-004,lateral_underground,1/0 AL,ABC,0.046,242.4,0.5497,0.4575,0.5345,230,24.9,3,0,,closed
EDGE-008154,JCT-FDR-0011-006,FUSE-XFMR-004019,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AC,0.012,63.4,0.9337,0.5241,0.6985,150,24.9,2,1,,closed
EDGE-008155,FUSE-XFMR-004019,XFMR-004019,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AC,0.068,359.0,0.8057,0.4655,0.6985,150,24.9,2,1,,closed
EDGE-008156,JCT-FDR-0011-006,FUSE-XFMR-004020,FDR-0011,SUB-004,lateral_overhead,1/0 AL,ABC,0.016,84.0,0.5965,0.4617,0.5345,230,24.9,3,1,,closed
EDGE-008157,FUSE-XFMR-004020,XFMR-004020,FDR-0011,SUB-004,lateral_overhead,1/0 AL,ABC,0.09,475.7,0.5575,0.4749,0.5345,230,24.9,3,1,,closed
EDGE-008158,JCT-FDR-0011-006,FUSE-XFMR-004021,FDR-0011,SUB-004,lateral_underground,#4 CU,BC,0.021,110.1,1.6029,0.5302,1.007,100,24.9,2,0,,closed
EDGE-008159,FUSE-XFMR-004021,XFMR-004021,FDR-0011,SUB-004,lateral_underground,#4 CU,BC,0.118,623.8,1.3532,0.4743,1.007,100,24.9,2,0,,closed
EDGE-008160,JCT-FDR-0011-006,FUSE-XFMR-004022,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.025,131.5,0.2775,0.4371,0.3655,340,24.9,1,1,,closed
EDGE-008161,FUSE-XFMR-004022,XFMR-004022,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.141,745.0,0.286,0.4125,0.3655,340,24.9,1,1,,closed
EDGE-008162,JCT-FDR-0011-006,FUSE-XFMR-004023,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,BC,0.028,150.5,0.9188,0.475,0.6985,150,24.9,2,1,,closed
EDGE-008163,FUSE-XFMR-004023,XFMR-004023,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,BC,0.162,852.7,0.8807,0.5294,0.6985,150,24.9,2,1,,closed
EDGE-008164,JCT-FDR-0011-006,FUSE-XFMR-004024,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.033,175.0,0.5861,0.5125,0.5345,230,24.9,1,1,,closed
EDGE-008165,FUSE-XFMR-004024,XFMR-004024,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.188,991.8,0.5742,0.4431,0.5345,230,24.9,1,1,,closed
EDGE-008166,JCT-FDR-0011-006,FUSE-XFMR-004025,FDR-0011,SUB-004,lateral_overhead,1/0 AL,C,0.037,194.0,0.6393,0.4602,0.5345,230,24.9,1,1,,closed
EDGE-008167,FUSE-XFMR-004025,XFMR-004025,FDR-0011,SUB-004,lateral_overhead,1/0 AL,C,0.208,1099.6,0.5513,0.4483,0.5345,230,24.9,1,1,,closed
EDGE-008168,JCT-FDR-0011-006,FUSE-XFMR-004026,FDR-0011,SUB-004,lateral_underground,4/0 AL,A,0.041,217.0,0.2704,0.4228,0.3655,340,24.9,1,0,,closed
EDGE-008169,FUSE-XFMR-004026,XFMR-004026,FDR-0011,SUB-004,lateral_underground,4/0 AL,A,0.233,1229.7,0.3067,0.4379,0.3655,340,24.9,1,0,,closed
EDGE-008170,JCT-FDR-0011-006,FUSE-XFMR-004027,FDR-0011,SUB-004,lateral_underground,4/0 AL,AB,0.046,240.8,0.2928,0.4704,0.3655,340,24.9,2,0,,closed
EDGE-008171,FUSE-XFMR-004027,XFMR-004027,FDR-0011,SUB-004,lateral_underground,4/0 AL,AB,0.258,1364.4,0.2817,0.4497,0.3655,340,24.9,2,0,,closed
EDGE-008172,JCT-FDR-0011-006,FUSE-XFMR-004028,FDR-0011,SUB-004,lateral_underground,#4 CU,BC,0.05,262.2,1.5952,0.5147,1.007,100,24.9,2,0,,closed
EDGE-008173,FUSE-XFMR-004028,XFMR-004028,FDR-0011,SUB-004,lateral_underground,#4 CU,BC,0.281,1485.5,1.504,0.5611,1.007,100,24.9,2,0,,closed
EDGE-008174,JCT-FDR-0011-006,FUSE-XFMR-004029,FDR-0011,SUB-004,lateral_underground,4/0 AL,AB,0.054,285.1,0.289,0.4206,0.3655,340,24.9,2,0,,closed
EDGE-008175,FUSE-XFMR-004029,XFMR-004029,FDR-0011,SUB-004,lateral_underground,4/0 AL,AB,0.306,1615.7,0.293,0.4668,0.3655,340,24.9,2,0,,closed
EDGE-008176,JCT-FDR-0011-006,FUSE-XFMR-004030,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AC,0.058,306.5,0.6365,0.4585,0.5345,230,24.9,2,1,,closed
EDGE-008177,FUSE-XFMR-004030,XFMR-004030,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AC,0.329,1736.9,0.5822,0.4646,0.5345,230,24.9,2,1,,closed
EDGE-008178,JCT-FDR-0011-006,FUSE-XFMR-004031,FDR-0011,SUB-004,lateral_overhead,4/0 AL,ABC,0.062,327.9,0.3126,0.4436,0.3655,340,24.9,3,1,,closed
EDGE-008179,FUSE-XFMR-004031,XFMR-004031,FDR-0011,SUB-004,lateral_overhead,4/0 AL,ABC,0.352,1858.0,0.2982,0.4626,0.3655,340,24.9,3,1,,closed
EDGE-008180,JCT-FDR-0011-006,FUSE-XFMR-004032,FDR-0011,SUB-004,lateral_overhead,4/0 AL,ABC,0.066,350.1,0.2778,0.4509,0.3655,340,24.9,3,1,,closed
EDGE-008181,FUSE-XFMR-004032,XFMR-004032,FDR-0011,SUB-004,lateral_overhead,4/0 AL,ABC,0.376,1983.7,0.2888,0.4552,0.3655,340,24.9,3,1,,closed
EDGE-008182,JCT-FDR-0011-006,FUSE-XFMR-004033,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,C,0.071,373.0,0.8801,0.4753,0.6985,150,24.9,1,1,,closed
EDGE-008183,FUSE-XFMR-004033,XFMR-004033,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,C,0.4,2113.8,0.9346,0.5111,0.6985,150,24.9,1,1,,closed
EDGE-008184,JCT-FDR-0011-006,FUSE-XFMR-004034,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.075,395.2,1.4765,0.5138,1.007,100,24.9,1,1,,closed
EDGE-008185,FUSE-XFMR-004034,XFMR-004034,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.424,2239.5,1.483,0.5007,1.007,100,24.9,1,1,,closed
EDGE-008186,JCT-FDR-0011-006,FUSE-XFMR-004035,FDR-0011,SUB-004,lateral_underground,#4 CU,A,0.078,413.4,1.5068,0.4973,1.007,100,24.9,1,0,,closed
EDGE-008187,FUSE-XFMR-004035,XFMR-004035,FDR-0011,SUB-004,lateral_underground,#4 CU,A,0.444,2342.7,1.5037,0.5009,1.007,100,24.9,1,0,,closed
EDGE-008188,JCT-FDR-0011-006,FUSE-XFMR-004036,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.083,436.4,0.5986,0.4935,0.5345,230,24.9,1,1,,closed
EDGE-008189,FUSE-XFMR-004036,XFMR-004036,FDR-0011,SUB-004,lateral_overhead,1/0 AL,A,0.468,2472.9,0.5514,0.5214,0.5345,230,24.9,1,1,,closed
EDGE-008190,JCT-FDR-0011-006,JCT-FDR-0011-007,FDR-0011,SUB-004,primary_overhead,397.5 AAC,ABC,0.58,3062.4,0.2203,0.4463,0.3405,480,24.9,3,1,,closed
EDGE-008191,JCT-FDR-0011-007,FUSE-XFMR-004037,FDR-0011,SUB-004,lateral_underground,1/0 AL,B,0.002,8.7,0.5715,0.5038,0.5345,230,24.9,1,0,,closed
EDGE-008192,FUSE-XFMR-004037,XFMR-004037,FDR-0011,SUB-004,lateral_underground,1/0 AL,B,0.009,49.4,0.6338,0.4755,0.5345,230,24.9,1,0,,closed
EDGE-008193,JCT-FDR-0011-007,FUSE-XFMR-004038,FDR-0011,SUB-004,lateral_underground,4/0 AL,AC,0.004,21.4,0.2954,0.4597,0.3655,340,24.9,2,0,,closed
EDGE-008194,FUSE-XFMR-004038,XFMR-004038,FDR-0011,SUB-004,lateral_underground,4/0 AL,AC,0.023,121.2,0.3224,0.4251,0.3655,340,24.9,2,0,,closed
EDGE-008195,JCT-FDR-0011-007,FUSE-XFMR-004039,FDR-0011,SUB-004,lateral_underground,4/0 AL,AB,0.009,45.1,0.2708,0.4126,0.3655,340,24.9,2,0,,closed
EDGE-008196,FUSE-XFMR-004039,XFMR-004039,FDR-0011,SUB-004,lateral_underground,4/0 AL,AB,0.048,255.8,0.3101,0.4771,0.3655,340,24.9,2,0,,closed
EDGE-008197,JCT-FDR-0011-007,FUSE-XFMR-004040,FDR-0011,SUB-004,lateral_underground,1/0 AL,B,0.012,64.2,0.5687,0.4984,0.5345,230,24.9,1,0,,closed
EDGE-008198,FUSE-XFMR-004040,XFMR-004040,FDR-0011,SUB-004,lateral_underground,1/0 AL,B,0.069,363.5,0.6298,0.5067,0.5345,230,24.9,1,0,,closed
EDGE-008199,JCT-FDR-0011-007,FUSE-XFMR-004041,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.016,85.5,1.5129,0.466,1.007,100,24.9,1,1,,closed
EDGE-008200,FUSE-XFMR-004041,XFMR-004041,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.092,484.7,1.5159,0.4686,1.007,100,24.9,1,1,,closed
EDGE-008201,JCT-FDR-0011-007,FUSE-XFMR-004042,FDR-0011,SUB-004,lateral_underground,4/0 AL,BC,0.02,105.3,0.3158,0.3946,0.3655,340,24.9,2,0,,closed
EDGE-008202,FUSE-XFMR-004042,XFMR-004042,FDR-0011,SUB-004,lateral_underground,4/0 AL,BC,0.113,596.9,0.2887,0.4625,0.3655,340,24.9,2,0,,closed
EDGE-008203,JCT-FDR-0011-007,FUSE-XFMR-004043,FDR-0011,SUB-004,lateral_underground,#2 ACSR,AC,0.025,132.3,0.8468,0.4714,0.6985,150,24.9,2,0,,closed
EDGE-008204,FUSE-XFMR-004043,XFMR-004043,FDR-0011,SUB-004,lateral_underground,#2 ACSR,AC,0.142,749.5,0.861,0.4631,0.6985,150,24.9,2,0,,closed
EDGE-008205,JCT-FDR-0011-007,FUSE-XFMR-004044,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AB,0.029,153.6,0.5386,0.5049,0.5345,230,24.9,2,1,,closed
EDGE-008206,FUSE-XFMR-004044,XFMR-004044,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AB,0.165,870.7,0.5813,0.5104,0.5345,230,24.9,2,1,,closed
EDGE-008207,JCT-FDR-0011-007,FUSE-XFMR-004045,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,A,0.033,175.0,0.9017,0.5491,0.6985,150,24.9,1,1,,closed
EDGE-008208,FUSE-XFMR-004045,XFMR-004045,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,A,0.188,991.8,0.9231,0.501,0.6985,150,24.9,1,1,,closed
EDGE-008209,JCT-FDR-0011-007,FUSE-XFMR-004046,FDR-0011,SUB-004,lateral_overhead,4/0 AL,C,0.037,194.0,0.3223,0.428,0.3655,340,24.9,1,1,,closed
EDGE-008210,FUSE-XFMR-004046,XFMR-004046,FDR-0011,SUB-004,lateral_overhead,4/0 AL,C,0.208,1099.6,0.3182,0.4467,0.3655,340,24.9,1,1,,closed
EDGE-008211,JCT-FDR-0011-007,FUSE-XFMR-004047,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.041,216.2,0.2843,0.4529,0.3655,340,24.9,1,1,,closed
EDGE-008212,FUSE-XFMR-004047,XFMR-004047,FDR-0011,SUB-004,lateral_overhead,4/0 AL,B,0.232,1225.2,0.2733,0.4048,0.3655,340,24.9,1,1,,closed
EDGE-008213,JCT-FDR-0011-007,FUSE-XFMR-004048,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AC,0.045,238.4,0.6226,0.4534,0.5345,230,24.9,2,1,,closed
EDGE-008214,FUSE-XFMR-004048,XFMR-004048,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AC,0.256,1350.9,0.6197,0.4698,0.5345,230,24.9,2,1,,closed
EDGE-008215,JCT-FDR-0011-007,FUSE-XFMR-004049,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,C,0.05,262.9,0.9268,0.5307,0.6985,150,24.9,1,1,,closed
EDGE-008216,FUSE-XFMR-004049,XFMR-004049,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,C,0.282,1490.0,0.9504,0.4989,0.6985,150,24.9,1,1,,closed
EDGE-008217,JCT-FDR-0011-007,FUSE-XFMR-004050,FDR-0011,SUB-004,lateral_underground,#2 ACSR,B,0.054,284.3,0.8611,0.534,0.6985,150,24.9,1,0,,closed
EDGE-008218,FUSE-XFMR-004050,XFMR-004050,FDR-0011,SUB-004,lateral_underground,#2 ACSR,B,0.305,1611.2,0.9174,0.4543,0.6985,150,24.9,1,0,,closed
EDGE-008219,JCT-FDR-0011-007,FUSE-XFMR-004051,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.058,307.3,0.8809,0.512,0.6985,150,24.9,2,1,,closed
EDGE-008220,FUSE-XFMR-004051,XFMR-004051,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.33,1741.3,0.9061,0.4872,0.6985,150,24.9,2,1,,closed
EDGE-008221,JCT-FDR-0011-007,FUSE-XFMR-004052,FDR-0011,SUB-004,lateral_underground,4/0 AL,B,0.062,327.9,0.3192,0.4651,0.3655,340,24.9,1,0,,closed
EDGE-008222,FUSE-XFMR-004052,XFMR-004052,FDR-0011,SUB-004,lateral_underground,4/0 AL,B,0.352,1858.0,0.296,0.4707,0.3655,340,24.9,1,0,,closed
EDGE-008223,JCT-FDR-0011-007,FUSE-XFMR-004053,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.067,351.6,0.8498,0.5146,0.6985,150,24.9,2,1,,closed
EDGE-008224,FUSE-XFMR-004053,XFMR-004053,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.377,1992.7,0.9308,0.4957,0.6985,150,24.9,2,1,,closed
EDGE-008225,JCT-FDR-0011-007,FUSE-XFMR-004054,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,BC,0.07,371.4,0.9582,0.463,0.6985,150,24.9,2,1,,closed
EDGE-008226,FUSE-XFMR-004054,XFMR-004054,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,BC,0.399,2104.9,0.9343,0.4546,0.6985,150,24.9,2,1,,closed
EDGE-008227,JCT-FDR-0011-007,FUSE-XFMR-004055,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,A,0.074,391.2,0.8528,0.5366,0.6985,150,24.9,1,1,,closed
EDGE-008228,FUSE-XFMR-004055,XFMR-004055,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,A,0.42,2217.1,0.9243,0.4935,0.6985,150,24.9,1,1,,closed
EDGE-008229,JCT-FDR-0011-007,FUSE-XFMR-004056,FDR-0011,SUB-004,lateral_overhead,#4 CU,A,0.079,418.2,1.355,0.4609,1.007,100,24.9,1,1,,closed
EDGE-008230,FUSE-XFMR-004056,XFMR-004056,FDR-0011,SUB-004,lateral_overhead,#4 CU,A,0.449,2369.7,1.6347,0.4826,1.007,100,24.9,1,1,,closed
EDGE-008231,JCT-FDR-0011-007,FUSE-XFMR-004057,FDR-0011,SUB-004,lateral_overhead,1/0 AL,BC,0.082,434.8,0.6507,0.445,0.5345,230,24.9,2,1,,closed
EDGE-008232,FUSE-XFMR-004057,XFMR-004057,FDR-0011,SUB-004,lateral_overhead,1/0 AL,BC,0.467,2463.9,0.6435,0.4363,0.5345,230,24.9,2,1,,closed
EDGE-008233,JCT-FDR-0011-007,JCT-FDR-0011-008,FDR-0011,SUB-004,primary_overhead,397.5 AAC,ABC,0.59,3115.2,0.2325,0.4375,0.3026,480,24.9,3,1,,closed
EDGE-008234,JCT-FDR-0011-008,FUSE-XFMR-004058,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.001,6.3,1.6147,0.5287,1.007,100,24.9,1,1,,closed
EDGE-008235,FUSE-XFMR-004058,XFMR-004058,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.007,35.9,1.4436,0.5417,1.007,100,24.9,1,1,,closed
EDGE-008236,JCT-FDR-0011-008,FUSE-XFMR-004059,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.004,21.4,0.3185,0.4385,0.3655,340,24.9,2,1,,closed
EDGE-008237,FUSE-XFMR-004059,XFMR-004059,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.023,121.2,0.2783,0.4413,0.3655,340,24.9,2,1,,closed
EDGE-008238,JCT-FDR-0011-008,FUSE-XFMR-004060,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AB,0.008,42.0,0.2833,0.4408,0.3655,340,24.9,2,1,,closed
EDGE-008239,FUSE-XFMR-004060,XFMR-004060,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AB,0.045,237.9,0.2793,0.4541,0.3655,340,24.9,2,1,,closed
EDGE-008240,JCT-FDR-0011-008,FUSE-XFMR-004061,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AB,0.013,66.5,0.3121,0.4511,0.3655,340,24.9,2,1,,closed
EDGE-008241,FUSE-XFMR-004061,XFMR-004061,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AB,0.071,377.0,0.3198,0.4612,0.3655,340,24.9,2,1,,closed
EDGE-008242,JCT-FDR-0011-008,FUSE-XFMR-004062,FDR-0011,SUB-004,lateral_overhead,1/0 AL,ABC,0.016,85.5,0.5823,0.455,0.5345,230,24.9,3,1,,closed
EDGE-008243,FUSE-XFMR-004062,XFMR-004062,FDR-0011,SUB-004,lateral_overhead,1/0 AL,ABC,0.092,484.7,0.6267,0.464,0.5345,230,24.9,3,1,,closed
EDGE-008244,JCT-FDR-0011-008,FUSE-XFMR-004063,FDR-0011,SUB-004,lateral_overhead,4/0 AL,BC,0.021,110.9,0.2717,0.4448,0.3655,340,24.9,2,1,,closed
EDGE-008245,FUSE-XFMR-004063,XFMR-004063,FDR-0011,SUB-004,lateral_overhead,4/0 AL,BC,0.119,628.3,0.2735,0.459,0.3655,340,24.9,2,1,,closed
EDGE-008246,JCT-FDR-0011-008,FUSE-XFMR-004064,FDR-0011,SUB-004,lateral_underground,#4 CU,A,0.025,131.5,1.4482,0.5506,1.007,100,24.9,1,0,,closed
EDGE-008247,FUSE-XFMR-004064,XFMR-004064,FDR-0011,SUB-004,lateral_underground,#4 CU,A,0.141,745.0,1.3606,0.4671,1.007,100,24.9,1,0,,closed
EDGE-008248,JCT-FDR-0011-008,FUSE-XFMR-004065,FDR-0011,SUB-004,lateral_underground,1/0 AL,C,0.029,153.6,0.6428,0.5164,0.5345,230,24.9,1,0,,closed
EDGE-008249,FUSE-XFMR-004065,XFMR-004065,FDR-0011,SUB-004,lateral_underground,1/0 AL,C,0.165,870.7,0.5689,0.4696,0.5345,230,24.9,1,0,,closed
EDGE-008250,JCT-FDR-0011-008,FUSE-XFMR-004066,FDR-0011,SUB-004,lateral_underground,4/0 AL,ABC,0.033,176.6,0.2878,0.4489,0.3655,340,24.9,3,0,,closed
EDGE-008251,FUSE-XFMR-004066,XFMR-004066,FDR-0011,SUB-004,lateral_underground,4/0 AL,ABC,0.19,1000.8,0.2746,0.4461,0.3655,340,24.9,3,0,,closed
EDGE-008252,JCT-FDR-0011-008,FUSE-XFMR-004067,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AC,0.037,195.6,0.6302,0.4525,0.5345,230,24.9,2,1,,closed
EDGE-008253,FUSE-XFMR-004067,XFMR-004067,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AC,0.21,1108.5,0.5579,0.4949,0.5345,230,24.9,2,1,,closed
EDGE-008254,JCT-FDR-0011-008,FUSE-XFMR-004068,FDR-0011,SUB-004,lateral_underground,4/0 AL,C,0.041,218.6,0.2962,0.472,0.3655,340,24.9,1,0,,closed
EDGE-008255,FUSE-XFMR-004068,XFMR-004068,FDR-0011,SUB-004,lateral_underground,4/0 AL,C,0.235,1238.7,0.2851,0.4508,0.3655,340,24.9,1,0,,closed
EDGE-008256,JCT-FDR-0011-008,FUSE-XFMR-004069,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.046,240.8,0.2887,0.4206,0.3655,340,24.9,2,1,,closed
EDGE-008257,FUSE-XFMR-004069,XFMR-004069,FDR-0011,SUB-004,lateral_overhead,4/0 AL,AC,0.258,1364.4,0.2917,0.4433,0.3655,340,24.9,2,1,,closed
EDGE-008258,JCT-FDR-0011-008,FUSE-XFMR-004070,FDR-0011,SUB-004,lateral_underground,4/0 AL,AB,0.05,261.4,0.2787,0.4065,0.3655,340,24.9,2,0,,closed
EDGE-008259,FUSE-XFMR-004070,XFMR-004070,FDR-0011,SUB-004,lateral_underground,4/0 AL,AB,0.281,1481.0,0.2818,0.4395,0.3655,340,24.9,2,0,,closed
EDGE-008260,JCT-FDR-0011-008,FUSE-XFMR-004071,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AB,0.054,284.3,0.6418,0.4515,0.5345,230,24.9,2,1,,closed
EDGE-008261,FUSE-XFMR-004071,XFMR-004071,FDR-0011,SUB-004,lateral_overhead,1/0 AL,AB,0.305,1611.2,0.5516,0.4866,0.5345,230,24.9,2,1,,closed
EDGE-008262,JCT-FDR-0011-008,FUSE-XFMR-004072,FDR-0011,SUB-004,lateral_underground,#2 ACSR,ABC,0.058,308.9,0.8344,0.4841,0.6985,150,24.9,3,0,,closed
EDGE-008263,FUSE-XFMR-004072,XFMR-004072,FDR-0011,SUB-004,lateral_underground,#2 ACSR,ABC,0.332,1750.3,0.9685,0.5131,0.6985,150,24.9,3,0,,closed
EDGE-008264,JCT-FDR-0011-008,FUSE-XFMR-004073,FDR-0011,SUB-004,lateral_overhead,1/0 AL,B,0.062,327.1,0.6125,0.4468,0.5345,230,24.9,1,1,,closed
EDGE-008265,FUSE-XFMR-004073,XFMR-004073,FDR-0011,SUB-004,lateral_overhead,1/0 AL,B,0.351,1853.5,0.5339,0.478,0.5345,230,24.9,1,1,,closed
EDGE-008266,JCT-FDR-0011-008,FUSE-XFMR-004074,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.066,348.5,0.8184,0.5081,0.6985,150,24.9,2,1,,closed
EDGE-008267,FUSE-XFMR-004074,XFMR-004074,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AB,0.374,1974.7,0.8138,0.5085,0.6985,150,24.9,2,1,,closed
EDGE-008268,JCT-FDR-0011-008,FUSE-XFMR-004075,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AC,0.071,373.8,0.8978,0.463,0.6985,150,24.9,2,1,,closed
EDGE-008269,FUSE-XFMR-004075,XFMR-004075,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,AC,0.401,2118.3,0.9532,0.49,0.6985,150,24.9,2,1,,closed
EDGE-008270,JCT-FDR-0011-008,FUSE-XFMR-004076,FDR-0011,SUB-004,lateral_underground,#4 CU,BC,0.075,396.0,1.5375,0.4757,1.007,100,24.9,2,0,,closed
EDGE-008271,FUSE-XFMR-004076,XFMR-004076,FDR-0011,SUB-004,lateral_underground,#4 CU,BC,0.425,2244.0,1.5717,0.5238,1.007,100,24.9,2,0,,closed
EDGE-008272,JCT-FDR-0011-008,FUSE-XFMR-004077,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,A,0.079,415.0,0.943,0.5162,0.6985,150,24.9,1,1,,closed
EDGE-008273,FUSE-XFMR-004077,XFMR-004077,FDR-0011,SUB-004,lateral_overhead,#2 ACSR,A,0.445,2351.7,0.8148,0.5464,0.6985,150,24.9,1,1,,closed
EDGE-008274,JCT-FDR-0011-008,FUSE-XFMR-004078,FDR-0011,SUB-004,lateral_overhead,4/0 AL,BC,0.083,440.4,0.2719,0.4595,0.3655,340,24.9,2,1,,closed
EDGE-008275,FUSE-XFMR-004078,XFMR-004078,FDR-0011,SUB-004,lateral_overhead,4/0 AL,BC,0.473,2495.3,0.2795,0.4536,0.3655,340,24.9,2,1,,closed
EDGE-008276,JCT-FDR-0011-008,JCT-FDR-0011-009,FDR-0011,SUB-004,primary_overhead,397.5 AAC,ABC,0.58,3062.4,0.2372,0.4585,0.3084,480,24.9,3,1,,closed
EDGE-008277,JCT-FDR-0011-009,FUSE-XFMR-004079,FDR-0011,SUB-004,lateral_overhead,4/0 AL,ABC,0.001,4.0,0.2716,0.3915,0.3655,340,24.9,3,1,,closed
EDGE-008278,FUSE-XFMR-004079,XFMR-004079,FDR-0011,SUB-004,lateral_overhead,4/0 AL,ABC,0.004,22.4,0.2763,0.4033,0.3655,340,24.9,3,1,,closed
EDGE-008279,JCT-FDR-0011-009,FUSE-XFMR-004080,FDR-0011,SUB-004,lateral_overhead,4/0 AL,A,0.005,25.3,0.2869,0.4197,0.3655,340,24.9,1,1,,closed
EDGE-008280,FUSE-XFMR-004080,XFMR-004080,FDR-0011,SUB-004,lateral_overhead,4/0 AL,A,0.027,143.6,0.2953,0.4364,0.3655,340,24.9,1,1,,closed
EDGE-008281,JCT-FDR-0011-009,FUSE-XFMR-004081,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.009,45.9,1.5692,0.5235,1.007,100,24.9,1,1,,closed
EDGE-008282,FUSE-XFMR-004081,XFMR-004081,FDR-0011,SUB-004,lateral_overhead,#4 CU,C,0.049,260.3,1.5633,0.512,1.007,100,24.9,1,1,,closed
EDGE-008283,JCT-FDR-0011-009,FUSE-XFMR-004082,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.013,71.3,0.5585,0.4719,0.5345,230,24.9,1,0,,closed
EDGE-008284,FUSE-XFMR-004082,XFMR-004082,FDR-0011,SUB-004,lateral_underground,1/0 AL,A,0.076,403.9,0.6283,0.4857,0.5345,230,24.9,1,0,,closed
EDGE-008285,JCT-FDR-0011-009,FDR-0011-TAIL,FDR-0011,SUB-004,primary_overhead,397.5 AAC,ABC,0.11,580.8,0.2387,0.4264,0.335,480,24.9,3,1,,open
EDGE-008286,SUB-004,FDR-0012-HEAD,FDR-0012,SUB-004,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2581,0.4681,0.335,480,24.9,3,1,,closed
EDGE-008287,FDR-0012-HEAD,JCT-FDR-0012-001,FDR-0012,SUB-004,primary_overhead,397.5 AAC,ABC,0.01,52.8,0.2614,0.4375,0.3186,480,24.9,3,1,,closed
EDGE-008288,JCT-FDR-0012-001,FUSE-XFMR-004083,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AC,0.001,3.2,0.9248,0.4817,0.6985,150,24.9,2,0,,closed
EDGE-008289,FUSE-XFMR-004083,XFMR-004083,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AC,0.003,18.0,0.8852,0.5279,0.6985,150,24.9,2,0,,closed
EDGE-008290,JCT-FDR-0012-001,FUSE-XFMR-004084,FDR-0012,SUB-004,lateral_underground,4/0 AL,A,0.001,7.1,0.2887,0.3997,0.3655,340,24.9,1,0,,closed
EDGE-008291,FUSE-XFMR-004084,XFMR-004084,FDR-0012,SUB-004,lateral_underground,4/0 AL,A,0.008,40.4,0.3042,0.4455,0.3655,340,24.9,1,0,,closed
EDGE-008292,JCT-FDR-0012-001,FUSE-XFMR-004085,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.002,12.7,0.2996,0.4394,0.3655,340,24.9,2,1,,closed
EDGE-008293,FUSE-XFMR-004085,XFMR-004085,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.014,71.8,0.3068,0.3966,0.3655,340,24.9,2,1,,closed
EDGE-008294,JCT-FDR-0012-001,FUSE-XFMR-004086,FDR-0012,SUB-004,lateral_underground,#2 ACSR,ABC,0.003,16.6,0.9443,0.5491,0.6985,150,24.9,3,0,,closed
EDGE-008295,FUSE-XFMR-004086,XFMR-004086,FDR-0012,SUB-004,lateral_underground,#2 ACSR,ABC,0.018,94.2,0.8515,0.5252,0.6985,150,24.9,3,0,,closed
EDGE-008296,JCT-FDR-0012-001,FUSE-XFMR-004087,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.004,23.0,0.3136,0.4069,0.3655,340,24.9,2,1,,closed
EDGE-008297,FUSE-XFMR-004087,XFMR-004087,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.025,130.2,0.2828,0.4147,0.3655,340,24.9,2,1,,closed
EDGE-008298,JCT-FDR-0012-001,FUSE-XFMR-004088,FDR-0012,SUB-004,lateral_underground,#2 ACSR,BC,0.005,27.7,0.9015,0.4671,0.6985,150,24.9,2,0,,closed
EDGE-008299,FUSE-XFMR-004088,XFMR-004088,FDR-0012,SUB-004,lateral_underground,#2 ACSR,BC,0.03,157.1,0.9466,0.531,0.6985,150,24.9,2,0,,closed
EDGE-008300,JCT-FDR-0012-001,FUSE-XFMR-004089,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.006,33.3,0.6031,0.4579,0.5345,230,24.9,2,1,,closed
EDGE-008301,FUSE-XFMR-004089,XFMR-004089,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.036,188.5,0.6488,0.4831,0.5345,230,24.9,2,1,,closed
EDGE-008302,JCT-FDR-0012-001,FUSE-XFMR-004090,FDR-0012,SUB-004,lateral_underground,1/0 AL,AC,0.007,39.6,0.6359,0.4716,0.5345,230,24.9,2,0,,closed
EDGE-008303,FUSE-XFMR-004090,XFMR-004090,FDR-0012,SUB-004,lateral_underground,1/0 AL,AC,0.043,224.4,0.6223,0.4625,0.5345,230,24.9,2,0,,closed
EDGE-008304,JCT-FDR-0012-001,FUSE-XFMR-004091,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.008,44.4,0.2846,0.4083,0.3655,340,24.9,2,1,,closed
EDGE-008305,FUSE-XFMR-004091,XFMR-004091,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.048,251.3,0.3114,0.3998,0.3655,340,24.9,2,1,,closed
EDGE-008306,JCT-FDR-0012-001,FUSE-XFMR-004092,FDR-0012,SUB-004,lateral_underground,4/0 AL,A,0.009,49.1,0.2882,0.4129,0.3655,340,24.9,1,0,,closed
EDGE-008307,FUSE-XFMR-004092,XFMR-004092,FDR-0012,SUB-004,lateral_underground,4/0 AL,A,0.053,278.3,0.2946,0.4208,0.3655,340,24.9,1,0,,closed
EDGE-008308,JCT-FDR-0012-001,FUSE-XFMR-004093,FDR-0012,SUB-004,lateral_overhead,4/0 AL,C,0.01,54.6,0.303,0.4293,0.3655,340,24.9,1,1,,closed
EDGE-008309,FUSE-XFMR-004093,XFMR-004093,FDR-0012,SUB-004,lateral_overhead,4/0 AL,C,0.059,309.7,0.2978,0.4128,0.3655,340,24.9,1,1,,closed
EDGE-008310,JCT-FDR-0012-001,FUSE-XFMR-004094,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.011,58.6,0.5482,0.4479,0.5345,230,24.9,3,1,,closed
EDGE-008311,FUSE-XFMR-004094,XFMR-004094,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.063,332.1,0.6478,0.4908,0.5345,230,24.9,3,1,,closed
EDGE-008312,JCT-FDR-0012-001,FUSE-XFMR-004095,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.013,68.1,0.8545,0.4696,0.6985,150,24.9,1,1,,closed
EDGE-008313,FUSE-XFMR-004095,XFMR-004095,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.073,386.0,0.8457,0.4991,0.6985,150,24.9,1,1,,closed
EDGE-008314,JCT-FDR-0012-001,FUSE-XFMR-004096,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.014,75.2,0.5926,0.5147,0.5345,230,24.9,1,1,,closed
EDGE-008315,FUSE-XFMR-004096,XFMR-004096,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.081,426.4,0.6151,0.4596,0.5345,230,24.9,1,1,,closed
EDGE-008316,JCT-FDR-0012-001,FUSE-XFMR-004097,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.015,78.4,0.5965,0.4867,0.5345,230,24.9,2,1,,closed
EDGE-008317,FUSE-XFMR-004097,XFMR-004097,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.084,444.3,0.5633,0.454,0.5345,230,24.9,2,1,,closed
EDGE-008318,JCT-FDR-0012-001,FUSE-XFMR-004098,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.016,82.4,1.5465,0.4955,1.007,100,24.9,1,1,,closed
EDGE-008319,FUSE-XFMR-004098,XFMR-004098,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.088,466.8,1.5544,0.5122,1.007,100,24.9,1,1,,closed
EDGE-008320,JCT-FDR-0012-001,FUSE-XFMR-004099,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.017,91.1,0.6112,0.466,0.5345,230,24.9,1,1,,closed
EDGE-008321,FUSE-XFMR-004099,XFMR-004099,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.098,516.1,0.6367,0.4958,0.5345,230,24.9,1,1,,closed
EDGE-008322,JCT-FDR-0012-001,FUSE-XFMR-004100,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.018,93.5,0.5877,0.4387,0.5345,230,24.9,1,1,,closed
EDGE-008323,FUSE-XFMR-004100,XFMR-004100,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.1,529.6,0.6001,0.4981,0.5345,230,24.9,1,1,,closed
EDGE-008324,JCT-FDR-0012-001,FUSE-XFMR-004101,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.019,99.8,1.6467,0.4857,1.007,100,24.9,2,1,,closed
EDGE-008325,FUSE-XFMR-004101,XFMR-004101,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.107,565.5,1.4589,0.489,1.007,100,24.9,2,1,,closed
EDGE-008326,JCT-FDR-0012-001,FUSE-XFMR-004102,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.02,104.5,0.5641,0.4376,0.5345,230,24.9,1,1,,closed
EDGE-008327,FUSE-XFMR-004102,XFMR-004102,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.112,592.4,0.6313,0.5082,0.5345,230,24.9,1,1,,closed
EDGE-008328,JCT-FDR-0012-001,FUSE-XFMR-004103,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AB,0.021,110.1,0.8104,0.5223,0.6985,150,24.9,2,0,,closed
EDGE-008329,FUSE-XFMR-004103,XFMR-004103,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AB,0.118,623.8,0.8064,0.4789,0.6985,150,24.9,2,0,,closed
EDGE-008330,JCT-FDR-0012-001,FUSE-XFMR-004104,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.022,118.0,1.5361,0.4772,1.007,100,24.9,1,1,,closed
EDGE-008331,FUSE-XFMR-004104,XFMR-004104,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.127,668.7,1.6428,0.4654,1.007,100,24.9,1,1,,closed
EDGE-008332,JCT-FDR-0012-001,FUSE-XFMR-004105,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.024,125.1,0.2848,0.4411,0.3655,340,24.9,2,1,,closed
EDGE-008333,FUSE-XFMR-004105,XFMR-004105,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.134,709.1,0.2691,0.4569,0.3655,340,24.9,2,1,,closed
EDGE-008334,JCT-FDR-0012-001,FUSE-XFMR-004106,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.024,128.3,1.6304,0.4635,1.007,100,24.9,1,1,,closed
EDGE-008335,FUSE-XFMR-004106,XFMR-004106,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.138,727.1,1.4309,0.5471,1.007,100,24.9,1,1,,closed
EDGE-008336,JCT-FDR-0012-001,FUSE-XFMR-004107,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.026,135.4,0.6038,0.4327,0.5345,230,24.9,2,1,,closed
EDGE-008337,FUSE-XFMR-004107,XFMR-004107,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.145,767.4,0.5417,0.475,0.5345,230,24.9,2,1,,closed
EDGE-008338,JCT-FDR-0012-001,FUSE-XFMR-004108,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.026,138.6,0.3224,0.4614,0.3655,340,24.9,2,1,,closed
EDGE-008339,FUSE-XFMR-004108,XFMR-004108,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.149,785.4,0.3149,0.417,0.3655,340,24.9,2,1,,closed
EDGE-008340,JCT-FDR-0012-001,FUSE-XFMR-004109,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.028,145.7,0.2721,0.4565,0.3655,340,24.9,2,1,,closed
EDGE-008341,FUSE-XFMR-004109,XFMR-004109,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.156,825.8,0.2889,0.4359,0.3655,340,24.9,2,1,,closed
EDGE-008342,JCT-FDR-0012-001,FUSE-XFMR-004110,FDR-0012,SUB-004,lateral_underground,4/0 AL,A,0.029,151.3,0.2864,0.4556,0.3655,340,24.9,1,0,,closed
EDGE-008343,FUSE-XFMR-004110,XFMR-004110,FDR-0012,SUB-004,lateral_underground,4/0 AL,A,0.162,857.2,0.3097,0.4089,0.3655,340,24.9,1,0,,closed
EDGE-008344,JCT-FDR-0012-001,FUSE-XFMR-004111,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.03,159.2,0.8998,0.5381,0.6985,150,24.9,2,1,,closed
EDGE-008345,FUSE-XFMR-004111,XFMR-004111,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.171,902.1,0.9262,0.4884,0.6985,150,24.9,2,1,,closed
EDGE-008346,JCT-FDR-0012-001,FUSE-XFMR-004112,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.031,164.7,0.5506,0.458,0.5345,230,24.9,3,1,,closed
EDGE-008347,FUSE-XFMR-004112,XFMR-004112,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.177,933.5,0.6274,0.4621,0.5345,230,24.9,3,1,,closed
EDGE-008348,JCT-FDR-0012-001,FUSE-XFMR-004113,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.032,167.9,0.9688,0.4727,0.6985,150,24.9,1,1,,closed
EDGE-008349,FUSE-XFMR-004113,XFMR-004113,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.18,951.5,0.8968,0.464,0.6985,150,24.9,1,1,,closed
EDGE-008350,JCT-FDR-0012-001,FUSE-XFMR-004114,FDR-0012,SUB-004,lateral_underground,#2 ACSR,ABC,0.033,172.7,0.9692,0.4933,0.6985,150,24.9,3,0,,closed
EDGE-008351,FUSE-XFMR-004114,XFMR-004114,FDR-0012,SUB-004,lateral_underground,#2 ACSR,ABC,0.185,978.4,0.9599,0.4836,0.6985,150,24.9,3,0,,closed
EDGE-008352,JCT-FDR-0012-001,FUSE-XFMR-004115,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.033,176.6,0.3121,0.4742,0.3655,340,24.9,2,1,,closed
EDGE-008353,FUSE-XFMR-004115,XFMR-004115,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.19,1000.8,0.319,0.425,0.3655,340,24.9,2,1,,closed
EDGE-008354,JCT-FDR-0012-001,FUSE-XFMR-004116,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.035,186.1,0.2829,0.4189,0.3655,340,24.9,1,1,,closed
EDGE-008355,FUSE-XFMR-004116,XFMR-004116,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.2,1054.7,0.3141,0.4752,0.3655,340,24.9,1,1,,closed
EDGE-008356,JCT-FDR-0012-001,FUSE-XFMR-004117,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.036,187.7,0.303,0.4385,0.3655,340,24.9,2,1,,closed
EDGE-008357,FUSE-XFMR-004117,XFMR-004117,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.201,1063.7,0.2949,0.4504,0.3655,340,24.9,2,1,,closed
EDGE-008358,JCT-FDR-0012-001,FUSE-XFMR-004118,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.037,196.4,1.5978,0.4756,1.007,100,24.9,1,1,,closed
EDGE-008359,FUSE-XFMR-004118,XFMR-004118,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.211,1113.0,1.6431,0.4649,1.007,100,24.9,1,1,,closed
EDGE-008360,JCT-FDR-0012-001,FUSE-XFMR-004119,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.038,199.6,0.3139,0.4197,0.3655,340,24.9,2,1,,closed
EDGE-008361,FUSE-XFMR-004119,XFMR-004119,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.214,1131.0,0.3267,0.4006,0.3655,340,24.9,2,1,,closed
EDGE-008362,JCT-FDR-0012-001,FUSE-XFMR-004120,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.039,208.3,0.5665,0.4378,0.5345,230,24.9,1,1,,closed
EDGE-008363,FUSE-XFMR-004120,XFMR-004120,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.224,1180.3,0.6032,0.4912,0.5345,230,24.9,1,1,,closed
EDGE-008364,JCT-FDR-0012-001,FUSE-XFMR-004121,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.04,213.0,1.4247,0.5471,1.007,100,24.9,1,1,,closed
EDGE-008365,FUSE-XFMR-004121,XFMR-004121,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.229,1207.3,1.4449,0.5179,1.007,100,24.9,1,1,,closed
EDGE-008366,JCT-FDR-0012-001,FUSE-XFMR-004122,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.041,217.8,0.2872,0.4435,0.3655,340,24.9,2,1,,closed
EDGE-008367,FUSE-XFMR-004122,XFMR-004122,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.234,1234.2,0.3076,0.4084,0.3655,340,24.9,2,1,,closed
EDGE-008368,JCT-FDR-0012-001,FUSE-XFMR-004123,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.042,221.0,0.8973,0.4607,0.6985,150,24.9,2,1,,closed
EDGE-008369,FUSE-XFMR-004123,XFMR-004123,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.237,1252.2,0.8112,0.5004,0.6985,150,24.9,2,1,,closed
EDGE-008370,JCT-FDR-0012-001,FUSE-XFMR-004124,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.044,230.5,0.8828,0.5273,0.6985,150,24.9,2,1,,closed
EDGE-008371,FUSE-XFMR-004124,XFMR-004124,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.247,1306.0,0.9337,0.5436,0.6985,150,24.9,2,1,,closed
EDGE-008372,JCT-FDR-0012-001,FUSE-XFMR-004125,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.045,235.2,0.6131,0.4357,0.5345,230,24.9,1,1,,closed
