edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-008373,FUSE-XFMR-004125,XFMR-004125,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.252,1332.9,0.6354,0.4949,0.5345,230,24.9,1,1,,closed
EDGE-008374,JCT-FDR-0012-001,FUSE-XFMR-004126,FDR-0012,SUB-004,lateral_underground,1/0 AL,B,0.046,242.4,0.5958,0.4537,0.5345,230,24.9,1,0,,closed
EDGE-008375,FUSE-XFMR-004126,XFMR-004126,FDR-0012,SUB-004,lateral_underground,1/0 AL,B,0.26,1373.3,0.64,0.4471,0.5345,230,24.9,1,0,,closed
EDGE-008376,JCT-FDR-0012-001,FUSE-XFMR-004127,FDR-0012,SUB-004,lateral_underground,#2 ACSR,B,0.047,246.3,0.8082,0.5493,0.6985,150,24.9,1,0,,closed
EDGE-008377,FUSE-XFMR-004127,XFMR-004127,FDR-0012,SUB-004,lateral_underground,#2 ACSR,B,0.264,1395.8,0.9112,0.4863,0.6985,150,24.9,1,0,,closed
EDGE-008378,JCT-FDR-0012-001,FUSE-XFMR-004128,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.047,250.3,0.8871,0.4672,0.6985,150,24.9,1,1,,closed
EDGE-008379,FUSE-XFMR-004128,XFMR-004128,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.269,1418.2,0.976,0.5318,0.6985,150,24.9,1,1,,closed
EDGE-008380,JCT-FDR-0012-001,FUSE-XFMR-004129,FDR-0012,SUB-004,lateral_underground,4/0 AL,BC,0.048,255.0,0.2998,0.4713,0.3655,340,24.9,2,0,,closed
EDGE-008381,FUSE-XFMR-004129,XFMR-004129,FDR-0012,SUB-004,lateral_underground,4/0 AL,BC,0.274,1445.1,0.2769,0.4217,0.3655,340,24.9,2,0,,closed
EDGE-008382,JCT-FDR-0012-001,FUSE-XFMR-004130,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.05,261.4,1.6089,0.4637,1.007,100,24.9,1,1,,closed
EDGE-008383,FUSE-XFMR-004130,XFMR-004130,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.281,1481.0,1.3577,0.5121,1.007,100,24.9,1,1,,closed
EDGE-008384,JCT-FDR-0012-001,FUSE-XFMR-004131,FDR-0012,SUB-004,lateral_underground,#2 ACSR,A,0.05,266.1,0.9804,0.5288,0.6985,150,24.9,1,0,,closed
EDGE-008385,FUSE-XFMR-004131,XFMR-004131,FDR-0012,SUB-004,lateral_underground,#2 ACSR,A,0.286,1508.0,0.9331,0.5436,0.6985,150,24.9,1,0,,closed
EDGE-008386,JCT-FDR-0012-001,FUSE-XFMR-004132,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.051,271.7,0.5743,0.4388,0.5345,230,24.9,1,1,,closed
EDGE-008387,FUSE-XFMR-004132,XFMR-004132,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.292,1539.4,0.6125,0.4614,0.5345,230,24.9,1,1,,closed
EDGE-008388,JCT-FDR-0012-001,JCT-FDR-0012-002,FDR-0012,SUB-004,primary_overhead,397.5 AAC,ABC,0.29,1531.2,0.2537,0.4194,0.3024,480,24.9,3,1,,closed
EDGE-008389,JCT-FDR-0012-002,FUSE-XFMR-004133,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.001,4.8,0.282,0.4372,0.3655,340,24.9,1,1,,closed
EDGE-008390,FUSE-XFMR-004133,XFMR-004133,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.005,26.9,0.2719,0.418,0.3655,340,24.9,1,1,,closed
EDGE-008391,JCT-FDR-0012-002,FUSE-XFMR-004134,FDR-0012,SUB-004,lateral_underground,1/0 AL,AC,0.001,7.1,0.5473,0.4567,0.5345,230,24.9,2,0,,closed
EDGE-008392,FUSE-XFMR-004134,XFMR-004134,FDR-0012,SUB-004,lateral_underground,1/0 AL,AC,0.008,40.4,0.6345,0.5147,0.5345,230,24.9,2,0,,closed
EDGE-008393,JCT-FDR-0012-002,FUSE-XFMR-004135,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.002,11.1,1.5817,0.5435,1.007,100,24.9,3,1,,closed
EDGE-008394,FUSE-XFMR-004135,XFMR-004135,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.012,62.8,1.6356,0.5107,1.007,100,24.9,3,1,,closed
EDGE-008395,JCT-FDR-0012-002,FUSE-XFMR-004136,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.003,15.8,0.5668,0.5227,0.5345,230,24.9,2,1,,closed
EDGE-008396,FUSE-XFMR-004136,XFMR-004136,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.017,89.8,0.5535,0.4752,0.5345,230,24.9,2,1,,closed
EDGE-008397,JCT-FDR-0012-002,FUSE-XFMR-004137,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.004,22.2,1.4094,0.548,1.007,100,24.9,2,1,,closed
EDGE-008398,FUSE-XFMR-004137,XFMR-004137,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.024,125.7,1.4839,0.5549,1.007,100,24.9,2,1,,closed
EDGE-008399,JCT-FDR-0012-002,FUSE-XFMR-004138,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.005,25.3,1.5022,0.5056,1.007,100,24.9,2,1,,closed
EDGE-008400,FUSE-XFMR-004138,XFMR-004138,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.027,143.6,1.4288,0.5524,1.007,100,24.9,2,1,,closed
EDGE-008401,JCT-FDR-0012-002,FUSE-XFMR-004139,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.006,29.3,0.5488,0.4469,0.5345,230,24.9,2,1,,closed
EDGE-008402,FUSE-XFMR-004139,XFMR-004139,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.031,166.1,0.5497,0.4789,0.5345,230,24.9,2,1,,closed
EDGE-008403,JCT-FDR-0012-002,FUSE-XFMR-004140,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.007,36.4,0.5697,0.4319,0.5345,230,24.9,1,1,,closed
EDGE-008404,FUSE-XFMR-004140,XFMR-004140,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.039,206.4,0.5918,0.4682,0.5345,230,24.9,1,1,,closed
EDGE-008405,JCT-FDR-0012-002,FUSE-XFMR-004141,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.008,44.4,1.6395,0.5607,1.007,100,24.9,2,1,,closed
EDGE-008406,FUSE-XFMR-004141,XFMR-004141,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.048,251.3,1.5477,0.5543,1.007,100,24.9,2,1,,closed
EDGE-008407,JCT-FDR-0012-002,FUSE-XFMR-004142,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.01,51.5,1.3619,0.5462,1.007,100,24.9,2,1,,closed
EDGE-008408,FUSE-XFMR-004142,XFMR-004142,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.055,291.7,1.6157,0.5346,1.007,100,24.9,2,1,,closed
EDGE-008409,JCT-FDR-0012-002,FUSE-XFMR-004143,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.01,53.9,0.2702,0.4583,0.3655,340,24.9,1,1,,closed
EDGE-008410,FUSE-XFMR-004143,XFMR-004143,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.058,305.2,0.3161,0.411,0.3655,340,24.9,1,1,,closed
EDGE-008411,JCT-FDR-0012-002,FUSE-XFMR-004144,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.011,57.8,0.5745,0.4862,0.5345,230,24.9,3,1,,closed
EDGE-008412,FUSE-XFMR-004144,XFMR-004144,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.062,327.6,0.5525,0.5027,0.5345,230,24.9,3,1,,closed
EDGE-008413,JCT-FDR-0012-002,FUSE-XFMR-004145,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.012,64.9,0.8398,0.4719,0.6985,150,24.9,2,1,,closed
EDGE-008414,FUSE-XFMR-004145,XFMR-004145,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.07,368.0,0.9699,0.5436,0.6985,150,24.9,2,1,,closed
EDGE-008415,JCT-FDR-0012-002,FUSE-XFMR-004146,FDR-0012,SUB-004,lateral_underground,1/0 AL,AB,0.014,72.1,0.5655,0.4602,0.5345,230,24.9,2,0,,closed
EDGE-008416,FUSE-XFMR-004146,XFMR-004146,FDR-0012,SUB-004,lateral_underground,1/0 AL,AB,0.077,408.4,0.5474,0.4963,0.5345,230,24.9,2,0,,closed
EDGE-008417,JCT-FDR-0012-002,FUSE-XFMR-004147,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.015,79.2,0.9658,0.5267,0.6985,150,24.9,2,1,,closed
EDGE-008418,FUSE-XFMR-004147,XFMR-004147,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.085,448.8,0.8447,0.4712,0.6985,150,24.9,2,1,,closed
EDGE-008419,JCT-FDR-0012-002,FUSE-XFMR-004148,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.016,83.2,0.2786,0.4024,0.3655,340,24.9,2,1,,closed
EDGE-008420,FUSE-XFMR-004148,XFMR-004148,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.089,471.2,0.2738,0.4279,0.3655,340,24.9,2,1,,closed
EDGE-008421,JCT-FDR-0012-002,FUSE-XFMR-004149,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.017,90.3,1.5913,0.4884,1.007,100,24.9,2,1,,closed
EDGE-008422,FUSE-XFMR-004149,XFMR-004149,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.097,511.6,1.473,0.5058,1.007,100,24.9,2,1,,closed
EDGE-008423,JCT-FDR-0012-002,FUSE-XFMR-004150,FDR-0012,SUB-004,lateral_underground,4/0 AL,C,0.018,95.8,0.3186,0.4335,0.3655,340,24.9,1,0,,closed
EDGE-008424,FUSE-XFMR-004150,XFMR-004150,FDR-0012,SUB-004,lateral_underground,4/0 AL,C,0.103,543.0,0.3086,0.4748,0.3655,340,24.9,1,0,,closed
EDGE-008425,JCT-FDR-0012-002,FUSE-XFMR-004151,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.019,100.6,0.298,0.4016,0.3655,340,24.9,1,1,,closed
EDGE-008426,FUSE-XFMR-004151,XFMR-004151,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.108,570.0,0.2911,0.4104,0.3655,340,24.9,1,1,,closed
EDGE-008427,JCT-FDR-0012-002,FUSE-XFMR-004152,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.02,106.1,1.3948,0.5214,1.007,100,24.9,1,1,,closed
EDGE-008428,FUSE-XFMR-004152,XFMR-004152,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.114,601.4,1.3705,0.5056,1.007,100,24.9,1,1,,closed
EDGE-008429,JCT-FDR-0012-002,FUSE-XFMR-004153,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.021,110.1,1.4501,0.5318,1.007,100,24.9,1,1,,closed
EDGE-008430,FUSE-XFMR-004153,XFMR-004153,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.118,623.8,1.6026,0.4684,1.007,100,24.9,1,1,,closed
EDGE-008431,JCT-FDR-0012-002,FUSE-XFMR-004154,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.021,113.3,0.55,0.4314,0.5345,230,24.9,1,1,,closed
EDGE-008432,FUSE-XFMR-004154,XFMR-004154,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.122,641.8,0.6281,0.4331,0.5345,230,24.9,1,1,,closed
EDGE-008433,JCT-FDR-0012-002,FUSE-XFMR-004155,FDR-0012,SUB-004,lateral_underground,#4 CU,C,0.023,121.2,1.5596,0.5487,1.007,100,24.9,1,0,,closed
EDGE-008434,FUSE-XFMR-004155,XFMR-004155,FDR-0012,SUB-004,lateral_underground,#4 CU,C,0.13,686.7,1.4515,0.4602,1.007,100,24.9,1,0,,closed
EDGE-008435,JCT-FDR-0012-002,FUSE-XFMR-004156,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.024,126.7,1.6475,0.5467,1.007,100,24.9,1,1,,closed
EDGE-008436,FUSE-XFMR-004156,XFMR-004156,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.136,718.1,1.555,0.5105,1.007,100,24.9,1,1,,closed
EDGE-008437,JCT-FDR-0012-002,FUSE-XFMR-004157,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.025,132.3,0.6241,0.5051,0.5345,230,24.9,2,1,,closed
EDGE-008438,FUSE-XFMR-004157,XFMR-004157,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.142,749.5,0.6349,0.4556,0.5345,230,24.9,2,1,,closed
EDGE-008439,JCT-FDR-0012-002,FUSE-XFMR-004158,FDR-0012,SUB-004,lateral_underground,4/0 AL,A,0.026,137.0,0.3009,0.4224,0.3655,340,24.9,1,0,,closed
EDGE-008440,FUSE-XFMR-004158,XFMR-004158,FDR-0012,SUB-004,lateral_underground,4/0 AL,A,0.147,776.4,0.2784,0.4314,0.3655,340,24.9,1,0,,closed
EDGE-008441,JCT-FDR-0012-002,FUSE-XFMR-004159,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.027,144.1,0.6053,0.4947,0.5345,230,24.9,2,1,,closed
EDGE-008442,FUSE-XFMR-004159,XFMR-004159,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.155,816.8,0.6081,0.4316,0.5345,230,24.9,2,1,,closed
EDGE-008443,JCT-FDR-0012-002,FUSE-XFMR-004160,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.028,148.1,0.6061,0.5073,0.5345,230,24.9,3,0,,closed
EDGE-008444,FUSE-XFMR-004160,XFMR-004160,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.159,839.3,0.6496,0.5107,0.5345,230,24.9,3,0,,closed
EDGE-008445,JCT-FDR-0012-002,FUSE-XFMR-004161,FDR-0012,SUB-004,lateral_underground,4/0 AL,B,0.029,152.9,0.3105,0.439,0.3655,340,24.9,1,0,,closed
EDGE-008446,FUSE-XFMR-004161,XFMR-004161,FDR-0012,SUB-004,lateral_underground,4/0 AL,B,0.164,866.2,0.296,0.4136,0.3655,340,24.9,1,0,,closed
EDGE-008447,JCT-FDR-0012-002,FUSE-XFMR-004162,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.031,162.4,1.3831,0.5251,1.007,100,24.9,1,1,,closed
EDGE-008448,FUSE-XFMR-004162,XFMR-004162,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.174,920.0,1.3982,0.4887,1.007,100,24.9,1,1,,closed
EDGE-008449,JCT-FDR-0012-002,FUSE-XFMR-004163,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.032,167.9,1.3787,0.4977,1.007,100,24.9,2,1,,closed
EDGE-008450,FUSE-XFMR-004163,XFMR-004163,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.18,951.5,1.3858,0.4972,1.007,100,24.9,2,1,,closed
EDGE-008451,JCT-FDR-0012-002,FUSE-XFMR-004164,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.032,169.5,1.3593,0.5401,1.007,100,24.9,2,1,,closed
EDGE-008452,FUSE-XFMR-004164,XFMR-004164,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.182,960.4,1.4611,0.5595,1.007,100,24.9,2,1,,closed
EDGE-008453,JCT-FDR-0012-002,FUSE-XFMR-004165,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.034,177.4,1.63,0.505,1.007,100,24.9,3,1,,closed
EDGE-008454,FUSE-XFMR-004165,XFMR-004165,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.19,1005.3,1.3861,0.4726,1.007,100,24.9,3,1,,closed
EDGE-008455,JCT-FDR-0012-002,FUSE-XFMR-004166,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.034,181.4,1.3848,0.5321,1.007,100,24.9,2,1,,closed
EDGE-008456,FUSE-XFMR-004166,XFMR-004166,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.195,1027.8,1.5274,0.4804,1.007,100,24.9,2,1,,closed
EDGE-008457,JCT-FDR-0012-002,FUSE-XFMR-004167,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.035,186.1,1.3934,0.55,1.007,100,24.9,1,1,,closed
EDGE-008458,FUSE-XFMR-004167,XFMR-004167,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.2,1054.7,1.5387,0.5347,1.007,100,24.9,1,1,,closed
EDGE-008459,JCT-FDR-0012-002,FUSE-XFMR-004168,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.037,193.2,0.5395,0.4782,0.5345,230,24.9,1,1,,closed
EDGE-008460,FUSE-XFMR-004168,XFMR-004168,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.207,1095.1,0.5879,0.4655,0.5345,230,24.9,1,1,,closed
EDGE-008461,JCT-FDR-0012-002,FUSE-XFMR-004169,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.038,202.0,0.2737,0.4012,0.3655,340,24.9,1,1,,closed
EDGE-008462,FUSE-XFMR-004169,XFMR-004169,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.217,1144.4,0.3025,0.4722,0.3655,340,24.9,1,1,,closed
EDGE-008463,JCT-FDR-0012-002,FUSE-XFMR-004170,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.039,205.9,0.555,0.515,0.5345,230,24.9,1,1,,closed
EDGE-008464,FUSE-XFMR-004170,XFMR-004170,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.221,1166.9,0.5451,0.4771,0.5345,230,24.9,1,1,,closed
EDGE-008465,JCT-FDR-0012-002,FUSE-XFMR-004171,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.041,213.8,0.3091,0.4728,0.3655,340,24.9,3,1,,closed
EDGE-008466,FUSE-XFMR-004171,XFMR-004171,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.23,1211.8,0.2739,0.4341,0.3655,340,24.9,3,1,,closed
EDGE-008467,JCT-FDR-0012-002,FUSE-XFMR-004172,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.041,217.0,0.2746,0.441,0.3655,340,24.9,1,1,,closed
EDGE-008468,FUSE-XFMR-004172,XFMR-004172,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.233,1229.7,0.2699,0.403,0.3655,340,24.9,1,1,,closed
EDGE-008469,JCT-FDR-0012-002,FUSE-XFMR-004173,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.042,222.6,0.2944,0.4318,0.3655,340,24.9,3,1,,closed
EDGE-008470,FUSE-XFMR-004173,XFMR-004173,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.239,1261.1,0.2856,0.4341,0.3655,340,24.9,3,1,,closed
EDGE-008471,JCT-FDR-0012-002,FUSE-XFMR-004174,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.043,228.9,0.2781,0.4757,0.3655,340,24.9,1,1,,closed
EDGE-008472,FUSE-XFMR-004174,XFMR-004174,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.246,1297.0,0.3261,0.4285,0.3655,340,24.9,1,1,,closed
EDGE-008473,JCT-FDR-0012-002,FUSE-XFMR-004175,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.045,235.2,1.4514,0.4867,1.007,100,24.9,2,1,,closed
EDGE-008474,FUSE-XFMR-004175,XFMR-004175,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.252,1332.9,1.5385,0.5043,1.007,100,24.9,2,1,,closed
EDGE-008475,JCT-FDR-0012-002,FUSE-XFMR-004176,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AC,0.045,236.8,0.937,0.5322,0.6985,150,24.9,2,0,,closed
EDGE-008476,FUSE-XFMR-004176,XFMR-004176,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AC,0.254,1341.9,0.8828,0.4994,0.6985,150,24.9,2,0,,closed
EDGE-008477,JCT-FDR-0012-002,FUSE-XFMR-004177,FDR-0012,SUB-004,lateral_underground,#4 CU,AB,0.046,243.9,1.5074,0.5285,1.007,100,24.9,2,0,,closed
EDGE-008478,FUSE-XFMR-004177,XFMR-004177,FDR-0012,SUB-004,lateral_underground,#4 CU,AB,0.262,1382.3,1.3724,0.4887,1.007,100,24.9,2,0,,closed
EDGE-008479,JCT-FDR-0012-002,FUSE-XFMR-004178,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.047,248.7,0.3184,0.4216,0.3655,340,24.9,2,1,,closed
EDGE-008480,FUSE-XFMR-004178,XFMR-004178,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.267,1409.2,0.3094,0.4347,0.3655,340,24.9,2,1,,closed
EDGE-008481,JCT-FDR-0012-002,FUSE-XFMR-004179,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.048,255.8,0.8458,0.4977,0.6985,150,24.9,2,1,,closed
EDGE-008482,FUSE-XFMR-004179,XFMR-004179,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.275,1449.6,0.8805,0.5014,0.6985,150,24.9,2,1,,closed
EDGE-008483,JCT-FDR-0012-002,FUSE-XFMR-004180,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.049,260.6,1.5581,0.5338,1.007,100,24.9,2,1,,closed
EDGE-008484,FUSE-XFMR-004180,XFMR-004180,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.28,1476.6,1.6341,0.5052,1.007,100,24.9,2,1,,closed
EDGE-008485,JCT-FDR-0012-002,FUSE-XFMR-004181,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.051,267.7,1.3592,0.5395,1.007,100,24.9,1,1,,closed
EDGE-008486,FUSE-XFMR-004181,XFMR-004181,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.287,1516.9,1.6089,0.5331,1.007,100,24.9,1,1,,closed
EDGE-008487,JCT-FDR-0012-002,FUSE-XFMR-004182,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.051,271.7,0.5455,0.4497,0.5345,230,24.9,1,1,,closed
EDGE-008488,FUSE-XFMR-004182,XFMR-004182,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.292,1539.4,0.602,0.4848,0.5345,230,24.9,1,1,,closed
EDGE-008489,JCT-FDR-0012-002,JCT-FDR-0012-003,FDR-0012,SUB-004,primary_overhead,397.5 AAC,ABC,0.3,1584.0,0.2471,0.4633,0.3479,480,24.9,3,1,,closed
EDGE-008490,JCT-FDR-0012-003,FUSE-XFMR-004183,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.001,3.2,1.6501,0.5619,1.007,100,24.9,1,1,,closed
EDGE-008491,FUSE-XFMR-004183,XFMR-004183,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.003,18.0,1.4359,0.4745,1.007,100,24.9,1,1,,closed
EDGE-008492,JCT-FDR-0012-003,FUSE-XFMR-004184,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.001,7.1,0.5741,0.4742,0.5345,230,24.9,2,1,,closed
EDGE-008493,FUSE-XFMR-004184,XFMR-004184,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.008,40.4,0.5535,0.4982,0.5345,230,24.9,2,1,,closed
EDGE-008494,JCT-FDR-0012-003,FUSE-XFMR-004185,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.003,15.8,0.2696,0.4536,0.3655,340,24.9,1,1,,closed
EDGE-008495,FUSE-XFMR-004185,XFMR-004185,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.017,89.8,0.3062,0.4126,0.3655,340,24.9,1,1,,closed
EDGE-008496,JCT-FDR-0012-003,FUSE-XFMR-004186,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.003,18.2,0.3009,0.4669,0.3655,340,24.9,2,1,,closed
EDGE-008497,FUSE-XFMR-004186,XFMR-004186,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.02,103.2,0.2917,0.4006,0.3655,340,24.9,2,1,,closed
EDGE-008498,JCT-FDR-0012-003,FUSE-XFMR-004187,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.005,28.5,0.3023,0.4593,0.3655,340,24.9,1,1,,closed
EDGE-008499,FUSE-XFMR-004187,XFMR-004187,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.031,161.6,0.3192,0.4671,0.3655,340,24.9,1,1,,closed
EDGE-008500,JCT-FDR-0012-003,FUSE-XFMR-004188,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.006,31.7,0.8994,0.5132,0.6985,150,24.9,2,1,,closed
EDGE-008501,FUSE-XFMR-004188,XFMR-004188,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.034,179.5,0.8792,0.5221,0.6985,150,24.9,2,1,,closed
EDGE-008502,JCT-FDR-0012-003,FUSE-XFMR-004189,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.007,35.6,0.2681,0.4404,0.3655,340,24.9,2,1,,closed
EDGE-008503,FUSE-XFMR-004189,XFMR-004189,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.038,202.0,0.2905,0.4484,0.3655,340,24.9,2,1,,closed
EDGE-008504,JCT-FDR-0012-003,FUSE-XFMR-004190,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.007,39.6,0.6077,0.4815,0.5345,230,24.9,1,1,,closed
EDGE-008505,FUSE-XFMR-004190,XFMR-004190,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.043,224.4,0.5586,0.4513,0.5345,230,24.9,1,1,,closed
EDGE-008506,JCT-FDR-0012-003,FUSE-XFMR-004191,FDR-0012,SUB-004,lateral_underground,4/0 AL,AB,0.009,49.1,0.2859,0.4769,0.3655,340,24.9,2,0,,closed
EDGE-008507,FUSE-XFMR-004191,XFMR-004191,FDR-0012,SUB-004,lateral_underground,4/0 AL,AB,0.053,278.3,0.2906,0.4292,0.3655,340,24.9,2,0,,closed
EDGE-008508,JCT-FDR-0012-003,FUSE-XFMR-004192,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AC,0.01,54.6,0.8967,0.455,0.6985,150,24.9,2,0,,closed
EDGE-008509,FUSE-XFMR-004192,XFMR-004192,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AC,0.059,309.7,0.9697,0.5158,0.6985,150,24.9,2,0,,closed
EDGE-008510,JCT-FDR-0012-003,FUSE-XFMR-004193,FDR-0012,SUB-004,lateral_underground,#4 CU,B,0.011,59.4,1.5805,0.4939,1.007,100,24.9,1,0,,closed
EDGE-008511,FUSE-XFMR-004193,XFMR-004193,FDR-0012,SUB-004,lateral_underground,#4 CU,B,0.064,336.6,1.5979,0.5612,1.007,100,24.9,1,0,,closed
EDGE-008512,JCT-FDR-0012-003,FUSE-XFMR-004194,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.013,66.5,0.5908,0.4607,0.5345,230,24.9,1,1,,closed
EDGE-008513,FUSE-XFMR-004194,XFMR-004194,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.071,377.0,0.5586,0.5217,0.5345,230,24.9,1,1,,closed
EDGE-008514,JCT-FDR-0012-003,FUSE-XFMR-004195,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.013,70.5,0.5687,0.4978,0.5345,230,24.9,3,0,,closed
EDGE-008515,FUSE-XFMR-004195,XFMR-004195,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.076,399.4,0.6213,0.4312,0.5345,230,24.9,3,0,,closed
EDGE-008516,JCT-FDR-0012-003,FUSE-XFMR-004196,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.014,73.7,0.8549,0.4753,0.6985,150,24.9,1,1,,closed
EDGE-008517,FUSE-XFMR-004196,XFMR-004196,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.079,417.4,0.8279,0.5408,0.6985,150,24.9,1,1,,closed
EDGE-008518,JCT-FDR-0012-003,FUSE-XFMR-004197,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.015,79.2,1.5269,0.4783,1.007,100,24.9,1,1,,closed
EDGE-008519,FUSE-XFMR-004197,XFMR-004197,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.085,448.8,1.6252,0.555,1.007,100,24.9,1,1,,closed
EDGE-008520,JCT-FDR-0012-003,FUSE-XFMR-004198,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.017,87.1,0.6486,0.4325,0.5345,230,24.9,3,1,,closed
EDGE-008521,FUSE-XFMR-004198,XFMR-004198,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.093,493.7,0.5414,0.4449,0.5345,230,24.9,3,1,,closed
EDGE-008522,JCT-FDR-0012-003,FUSE-XFMR-004199,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.018,94.2,0.5761,0.4366,0.5345,230,24.9,2,1,,closed
EDGE-008523,FUSE-XFMR-004199,XFMR-004199,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.101,534.1,0.6281,0.5075,0.5345,230,24.9,2,1,,closed
EDGE-008524,JCT-FDR-0012-003,FUSE-XFMR-004200,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.018,96.6,1.6369,0.4948,1.007,100,24.9,3,1,,closed
EDGE-008525,FUSE-XFMR-004200,XFMR-004200,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.104,547.5,1.4329,0.5346,1.007,100,24.9,3,1,,closed
EDGE-008526,JCT-FDR-0012-003,FUSE-XFMR-004201,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.019,102.2,1.3939,0.4875,1.007,100,24.9,2,1,,closed
EDGE-008527,FUSE-XFMR-004201,XFMR-004201,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.11,579.0,1.3702,0.516,1.007,100,24.9,2,1,,closed
EDGE-008528,JCT-FDR-0012-003,FUSE-XFMR-004202,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.02,106.9,0.9606,0.5379,0.6985,150,24.9,2,1,,closed
EDGE-008529,FUSE-XFMR-004202,XFMR-004202,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.115,605.9,0.8661,0.5468,0.6985,150,24.9,2,1,,closed
EDGE-008530,JCT-FDR-0012-003,FUSE-XFMR-004203,FDR-0012,SUB-004,lateral_underground,#2 ACSR,C,0.022,116.4,0.9471,0.5423,0.6985,150,24.9,1,0,,closed
EDGE-008531,FUSE-XFMR-004203,XFMR-004203,FDR-0012,SUB-004,lateral_underground,#2 ACSR,C,0.125,659.7,0.8156,0.5263,0.6985,150,24.9,1,0,,closed
EDGE-008532,JCT-FDR-0012-003,FUSE-XFMR-004204,FDR-0012,SUB-004,lateral_underground,#4 CU,AC,0.023,119.6,1.425,0.5551,1.007,100,24.9,2,0,,closed
EDGE-008533,FUSE-XFMR-004204,XFMR-004204,FDR-0012,SUB-004,lateral_underground,#4 CU,AC,0.128,677.7,1.452,0.4736,1.007,100,24.9,2,0,,closed
EDGE-008534,JCT-FDR-0012-003,FUSE-XFMR-004205,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.024,126.7,1.5832,0.4761,1.007,100,24.9,3,1,,closed
EDGE-008535,FUSE-XFMR-004205,XFMR-004205,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.136,718.1,1.5987,0.525,1.007,100,24.9,3,1,,closed
EDGE-008536,JCT-FDR-0012-003,FUSE-XFMR-004206,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.025,131.5,0.915,0.5072,0.6985,150,24.9,2,1,,closed
EDGE-008537,FUSE-XFMR-004206,XFMR-004206,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.141,745.0,0.8977,0.4594,0.6985,150,24.9,2,1,,closed
EDGE-008538,JCT-FDR-0012-003,FUSE-XFMR-004207,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.026,134.6,0.6135,0.49,0.5345,230,24.9,3,0,,closed
EDGE-008539,FUSE-XFMR-004207,XFMR-004207,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.145,763.0,0.562,0.4791,0.5345,230,24.9,3,0,,closed
EDGE-008540,JCT-FDR-0012-003,FUSE-XFMR-004208,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.027,144.9,0.2967,0.4665,0.3655,340,24.9,3,1,,closed
EDGE-008541,FUSE-XFMR-004208,XFMR-004208,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.156,821.3,0.2846,0.3983,0.3655,340,24.9,3,1,,closed
EDGE-008542,JCT-FDR-0012-003,FUSE-XFMR-004209,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.028,148.9,0.5801,0.4924,0.5345,230,24.9,2,1,,closed
EDGE-008543,FUSE-XFMR-004209,XFMR-004209,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.16,843.7,0.6126,0.4665,0.5345,230,24.9,2,1,,closed
EDGE-008544,JCT-FDR-0012-003,FUSE-XFMR-004210,FDR-0012,SUB-004,lateral_underground,1/0 AL,B,0.029,151.3,0.6207,0.4581,0.5345,230,24.9,1,0,,closed
EDGE-008545,FUSE-XFMR-004210,XFMR-004210,FDR-0012,SUB-004,lateral_underground,1/0 AL,B,0.162,857.2,0.6357,0.4926,0.5345,230,24.9,1,0,,closed
EDGE-008546,JCT-FDR-0012-003,FUSE-XFMR-004211,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.03,160.0,0.2943,0.3988,0.3655,340,24.9,2,0,,closed
EDGE-008547,FUSE-XFMR-004211,XFMR-004211,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.172,906.6,0.2819,0.4391,0.3655,340,24.9,2,0,,closed
EDGE-008548,JCT-FDR-0012-003,FUSE-XFMR-004212,FDR-0012,SUB-004,lateral_underground,#2 ACSR,C,0.031,165.5,0.9799,0.5034,0.6985,150,24.9,1,0,,closed
EDGE-008549,FUSE-XFMR-004212,XFMR-004212,FDR-0012,SUB-004,lateral_underground,#2 ACSR,C,0.178,938.0,0.9489,0.5023,0.6985,150,24.9,1,0,,closed
EDGE-008550,JCT-FDR-0012-003,FUSE-XFMR-004213,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.032,169.5,0.6238,0.5077,0.5345,230,24.9,2,1,,closed
EDGE-008551,FUSE-XFMR-004213,XFMR-004213,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.182,960.4,0.562,0.5103,0.5345,230,24.9,2,1,,closed
EDGE-008552,JCT-FDR-0012-003,FUSE-XFMR-004214,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.033,176.6,0.9289,0.4987,0.6985,150,24.9,1,1,,closed
EDGE-008553,FUSE-XFMR-004214,XFMR-004214,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.19,1000.8,0.8911,0.452,0.6985,150,24.9,1,1,,closed
EDGE-008554,JCT-FDR-0012-003,FUSE-XFMR-004215,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.035,182.2,0.2817,0.4771,0.3655,340,24.9,1,1,,closed
EDGE-008555,FUSE-XFMR-004215,XFMR-004215,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.196,1032.2,0.2777,0.4661,0.3655,340,24.9,1,1,,closed
EDGE-008556,JCT-FDR-0012-003,FUSE-XFMR-004216,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.035,184.5,0.8578,0.5176,0.6985,150,24.9,2,1,,closed
EDGE-008557,FUSE-XFMR-004216,XFMR-004216,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.198,1045.7,0.9133,0.549,0.6985,150,24.9,2,1,,closed
EDGE-008558,JCT-FDR-0012-003,FUSE-XFMR-004217,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.036,191.7,0.5957,0.4855,0.5345,230,24.9,1,1,,closed
EDGE-008559,FUSE-XFMR-004217,XFMR-004217,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.206,1086.1,0.6442,0.46,0.5345,230,24.9,1,1,,closed
EDGE-008560,JCT-FDR-0012-003,FUSE-XFMR-004218,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.037,197.2,0.5339,0.5206,0.5345,230,24.9,2,1,,closed
EDGE-008561,FUSE-XFMR-004218,XFMR-004218,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.212,1117.5,0.6116,0.4591,0.5345,230,24.9,2,1,,closed
EDGE-008562,JCT-FDR-0012-003,FUSE-XFMR-004219,FDR-0012,SUB-004,lateral_underground,#4 CU,ABC,0.038,202.8,1.5638,0.5184,1.007,100,24.9,3,0,,closed
EDGE-008563,FUSE-XFMR-004219,XFMR-004219,FDR-0012,SUB-004,lateral_underground,#4 CU,ABC,0.218,1148.9,1.4898,0.4822,1.007,100,24.9,3,0,,closed
EDGE-008564,JCT-FDR-0012-003,FUSE-XFMR-004220,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.04,210.7,0.6389,0.4503,0.5345,230,24.9,1,1,,closed
EDGE-008565,FUSE-XFMR-004220,XFMR-004220,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.226,1193.8,0.6043,0.4868,0.5345,230,24.9,1,1,,closed
EDGE-008566,JCT-FDR-0012-003,FUSE-XFMR-004221,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.041,214.6,1.4931,0.4775,1.007,100,24.9,1,1,,closed
EDGE-008567,FUSE-XFMR-004221,XFMR-004221,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.23,1216.2,1.6019,0.4927,1.007,100,24.9,1,1,,closed
EDGE-008568,JCT-FDR-0012-003,FUSE-XFMR-004222,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.042,223.3,1.5513,0.504,1.007,100,24.9,3,1,,closed
EDGE-008569,FUSE-XFMR-004222,XFMR-004222,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.24,1265.6,1.508,0.4654,1.007,100,24.9,3,1,,closed
EDGE-008570,JCT-FDR-0012-003,FUSE-XFMR-004223,FDR-0012,SUB-004,lateral_underground,#2 ACSR,C,0.042,224.1,0.9134,0.4753,0.6985,150,24.9,1,0,,closed
EDGE-008571,FUSE-XFMR-004223,XFMR-004223,FDR-0012,SUB-004,lateral_underground,#2 ACSR,C,0.241,1270.1,0.8608,0.4683,0.6985,150,24.9,1,0,,closed
EDGE-008572,JCT-FDR-0012-003,FUSE-XFMR-004224,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.043,229.7,0.8626,0.5341,0.6985,150,24.9,1,1,,closed
EDGE-008573,FUSE-XFMR-004224,XFMR-004224,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.246,1301.5,0.9581,0.5456,0.6985,150,24.9,1,1,,closed
EDGE-008574,JCT-FDR-0012-003,FUSE-XFMR-004225,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.045,236.0,0.8062,0.4739,0.6985,150,24.9,1,1,,closed
EDGE-008575,FUSE-XFMR-004225,XFMR-004225,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.253,1337.4,0.8772,0.4754,0.6985,150,24.9,1,1,,closed
EDGE-008576,JCT-FDR-0012-003,FUSE-XFMR-004226,FDR-0012,SUB-004,lateral_underground,#2 ACSR,C,0.046,243.1,0.8676,0.5242,0.6985,150,24.9,1,0,,closed
EDGE-008577,FUSE-XFMR-004226,XFMR-004226,FDR-0012,SUB-004,lateral_underground,#2 ACSR,C,0.261,1377.8,0.8469,0.4679,0.6985,150,24.9,1,0,,closed
EDGE-008578,JCT-FDR-0012-003,FUSE-XFMR-004227,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.047,247.1,0.831,0.495,0.6985,150,24.9,1,1,,closed
EDGE-008579,FUSE-XFMR-004227,XFMR-004227,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.265,1400.3,0.8603,0.5035,0.6985,150,24.9,1,1,,closed
EDGE-008580,JCT-FDR-0012-003,FUSE-XFMR-004228,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.048,252.6,0.65,0.4735,0.5345,230,24.9,1,1,,closed
EDGE-008581,FUSE-XFMR-004228,XFMR-004228,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.271,1431.7,0.5404,0.4618,0.5345,230,24.9,1,1,,closed
EDGE-008582,JCT-FDR-0012-003,FUSE-XFMR-004229,FDR-0012,SUB-004,lateral_underground,#2 ACSR,B,0.049,259.0,0.8205,0.5131,0.6985,150,24.9,1,0,,closed
EDGE-008583,FUSE-XFMR-004229,XFMR-004229,FDR-0012,SUB-004,lateral_underground,#2 ACSR,B,0.278,1467.6,0.9412,0.4923,0.6985,150,24.9,1,0,,closed
EDGE-008584,JCT-FDR-0012-003,FUSE-XFMR-004230,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.05,264.5,1.4524,0.4716,1.007,100,24.9,2,1,,closed
EDGE-008585,FUSE-XFMR-004230,XFMR-004230,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.284,1499.0,1.5008,0.5379,1.007,100,24.9,2,1,,closed
EDGE-008586,JCT-FDR-0012-003,FUSE-XFMR-004231,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.052,272.4,0.3099,0.4635,0.3655,340,24.9,3,1,,closed
EDGE-008587,FUSE-XFMR-004231,XFMR-004231,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.292,1543.9,0.2946,0.4481,0.3655,340,24.9,3,1,,closed
EDGE-008588,JCT-FDR-0012-003,FUSE-XFMR-004232,FDR-0012,SUB-004,lateral_underground,#2 ACSR,A,0.052,276.4,0.967,0.4776,0.6985,150,24.9,1,0,,closed
EDGE-008589,FUSE-XFMR-004232,XFMR-004232,FDR-0012,SUB-004,lateral_underground,#2 ACSR,A,0.297,1566.3,0.9175,0.4639,0.6985,150,24.9,1,0,,closed
EDGE-008590,JCT-FDR-0012-003,JCT-FDR-0012-004,FDR-0012,SUB-004,primary_overhead,397.5 AAC,ABC,0.29,1531.2,0.2606,0.4575,0.3199,480,24.9,3,1,,closed
EDGE-008591,JCT-FDR-0012-004,FUSE-XFMR-004233,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.001,3.2,1.3618,0.4779,1.007,100,24.9,2,1,,closed
EDGE-008592,FUSE-XFMR-004233,XFMR-004233,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.003,18.0,1.4893,0.4833,1.007,100,24.9,2,1,,closed
EDGE-008593,JCT-FDR-0012-004,FUSE-XFMR-004234,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.001,7.1,0.842,0.4991,0.6985,150,24.9,2,1,,closed
EDGE-008594,FUSE-XFMR-004234,XFMR-004234,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.008,40.4,0.9413,0.5057,0.6985,150,24.9,2,1,,closed
EDGE-008595,JCT-FDR-0012-004,FUSE-XFMR-004235,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.002,10.3,1.3796,0.4953,1.007,100,24.9,2,1,,closed
EDGE-008596,FUSE-XFMR-004235,XFMR-004235,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.011,58.3,1.4818,0.4637,1.007,100,24.9,2,1,,closed
EDGE-008597,JCT-FDR-0012-004,FUSE-XFMR-004236,FDR-0012,SUB-004,lateral_underground,#2 ACSR,BC,0.004,19.0,0.8248,0.4579,0.6985,150,24.9,2,0,,closed
EDGE-008598,FUSE-XFMR-004236,XFMR-004236,FDR-0012,SUB-004,lateral_underground,#2 ACSR,BC,0.02,107.7,0.8371,0.459,0.6985,150,24.9,2,0,,closed
EDGE-008599,JCT-FDR-0012-004,FUSE-XFMR-004237,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.004,23.8,0.9687,0.5188,0.6985,150,24.9,2,1,,closed
EDGE-008600,FUSE-XFMR-004237,XFMR-004237,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.025,134.6,0.979,0.4693,0.6985,150,24.9,2,1,,closed
EDGE-008601,JCT-FDR-0012-004,FUSE-XFMR-004238,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.005,26.9,0.9688,0.5217,0.6985,150,24.9,1,1,,closed
EDGE-008602,FUSE-XFMR-004238,XFMR-004238,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.029,152.6,0.8095,0.464,0.6985,150,24.9,1,1,,closed
EDGE-008603,JCT-FDR-0012-004,FUSE-XFMR-004239,FDR-0012,SUB-004,lateral_underground,1/0 AL,A,0.006,31.7,0.6015,0.4623,0.5345,230,24.9,1,0,,closed
EDGE-008604,FUSE-XFMR-004239,XFMR-004239,FDR-0012,SUB-004,lateral_underground,1/0 AL,A,0.034,179.5,0.5406,0.4562,0.5345,230,24.9,1,0,,closed
EDGE-008605,JCT-FDR-0012-004,FUSE-XFMR-004240,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.007,37.2,0.2941,0.4343,0.3655,340,24.9,2,0,,closed
EDGE-008606,FUSE-XFMR-004240,XFMR-004240,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.04,210.9,0.2694,0.3938,0.3655,340,24.9,2,0,,closed
EDGE-008607,JCT-FDR-0012-004,FUSE-XFMR-004241,FDR-0012,SUB-004,lateral_underground,4/0 AL,BC,0.008,42.8,0.283,0.4587,0.3655,340,24.9,2,0,,closed
EDGE-008608,FUSE-XFMR-004241,XFMR-004241,FDR-0012,SUB-004,lateral_underground,4/0 AL,BC,0.046,242.4,0.3071,0.4331,0.3655,340,24.9,2,0,,closed
EDGE-008609,JCT-FDR-0012-004,FUSE-XFMR-004242,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.01,53.1,1.3961,0.5479,1.007,100,24.9,1,1,,closed
EDGE-008610,FUSE-XFMR-004242,XFMR-004242,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.057,300.7,1.6122,0.479,1.007,100,24.9,1,1,,closed
EDGE-008611,JCT-FDR-0012-004,FUSE-XFMR-004243,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.011,55.4,0.3258,0.399,0.3655,340,24.9,2,1,,closed
EDGE-008612,FUSE-XFMR-004243,XFMR-004243,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.06,314.2,0.3043,0.4721,0.3655,340,24.9,2,1,,closed
EDGE-008613,JCT-FDR-0012-004,FUSE-XFMR-004244,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AB,0.011,60.2,0.8781,0.4912,0.6985,150,24.9,2,0,,closed
EDGE-008614,FUSE-XFMR-004244,XFMR-004244,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AB,0.065,341.1,0.9052,0.4723,0.6985,150,24.9,2,0,,closed
EDGE-008615,JCT-FDR-0012-004,FUSE-XFMR-004245,FDR-0012,SUB-004,lateral_underground,#4 CU,AC,0.013,66.5,1.4704,0.5264,1.007,100,24.9,2,0,,closed
EDGE-008616,FUSE-XFMR-004245,XFMR-004245,FDR-0012,SUB-004,lateral_underground,#4 CU,AC,0.071,377.0,1.5851,0.4815,1.007,100,24.9,2,0,,closed
EDGE-008617,JCT-FDR-0012-004,FUSE-XFMR-004246,FDR-0012,SUB-004,lateral_underground,#4 CU,ABC,0.013,70.5,1.5446,0.5563,1.007,100,24.9,3,0,,closed
EDGE-008618,FUSE-XFMR-004246,XFMR-004246,FDR-0012,SUB-004,lateral_underground,#4 CU,ABC,0.076,399.4,1.543,0.5117,1.007,100,24.9,3,0,,closed
EDGE-008619,JCT-FDR-0012-004,FUSE-XFMR-004247,FDR-0012,SUB-004,lateral_overhead,4/0 AL,C,0.015,76.8,0.3104,0.4484,0.3655,340,24.9,1,1,,closed
EDGE-008620,FUSE-XFMR-004247,XFMR-004247,FDR-0012,SUB-004,lateral_overhead,4/0 AL,C,0.082,435.3,0.2881,0.3941,0.3655,340,24.9,1,1,,closed
EDGE-008621,JCT-FDR-0012-004,FUSE-XFMR-004248,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.015,81.6,1.3533,0.5204,1.007,100,24.9,2,1,,closed
EDGE-008622,FUSE-XFMR-004248,XFMR-004248,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.088,462.3,1.4388,0.4599,1.007,100,24.9,2,1,,closed
EDGE-008623,JCT-FDR-0012-004,FUSE-XFMR-004249,FDR-0012,SUB-004,lateral_underground,#2 ACSR,A,0.017,90.3,0.8086,0.5108,0.6985,150,24.9,1,0,,closed
EDGE-008624,FUSE-XFMR-004249,XFMR-004249,FDR-0012,SUB-004,lateral_underground,#2 ACSR,A,0.097,511.6,0.9654,0.4873,0.6985,150,24.9,1,0,,closed
EDGE-008625,JCT-FDR-0012-004,FUSE-XFMR-004250,FDR-0012,SUB-004,lateral_underground,#4 CU,AC,0.018,95.0,1.4347,0.5513,1.007,100,24.9,2,0,,closed
EDGE-008626,FUSE-XFMR-004250,XFMR-004250,FDR-0012,SUB-004,lateral_underground,#4 CU,AC,0.102,538.6,1.6393,0.5359,1.007,100,24.9,2,0,,closed
EDGE-008627,JCT-FDR-0012-004,FUSE-XFMR-004251,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.019,103.0,0.3189,0.461,0.3655,340,24.9,3,1,,closed
EDGE-008628,FUSE-XFMR-004251,XFMR-004251,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.111,583.4,0.3169,0.4209,0.3655,340,24.9,3,1,,closed
EDGE-008629,JCT-FDR-0012-004,FUSE-XFMR-004252,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.02,105.3,1.6438,0.4702,1.007,100,24.9,2,1,,closed
EDGE-008630,FUSE-XFMR-004252,XFMR-004252,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.113,596.9,1.6143,0.5447,1.007,100,24.9,2,1,,closed
EDGE-008631,JCT-FDR-0012-004,FUSE-XFMR-004253,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.021,112.5,0.2988,0.4191,0.3655,340,24.9,2,1,,closed
EDGE-008632,FUSE-XFMR-004253,XFMR-004253,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.121,637.3,0.3252,0.471,0.3655,340,24.9,2,1,,closed
EDGE-008633,JCT-FDR-0012-004,FUSE-XFMR-004254,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.022,118.8,1.5423,0.495,1.007,100,24.9,1,1,,closed
EDGE-008634,FUSE-XFMR-004254,XFMR-004254,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.128,673.2,1.4679,0.5073,1.007,100,24.9,1,1,,closed
EDGE-008635,JCT-FDR-0012-004,FUSE-XFMR-004255,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.023,121.2,0.5373,0.4981,0.5345,230,24.9,3,1,,closed
EDGE-008636,FUSE-XFMR-004255,XFMR-004255,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.13,686.7,0.5347,0.5091,0.5345,230,24.9,3,1,,closed
EDGE-008637,JCT-FDR-0012-004,FUSE-XFMR-004256,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.024,126.7,0.5768,0.4666,0.5345,230,24.9,3,1,,closed
EDGE-008638,FUSE-XFMR-004256,XFMR-004256,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.136,718.1,0.5537,0.4825,0.5345,230,24.9,3,1,,closed
EDGE-008639,JCT-FDR-0012-004,FUSE-XFMR-004257,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.025,133.8,1.4146,0.4704,1.007,100,24.9,2,1,,closed
EDGE-008640,FUSE-XFMR-004257,XFMR-004257,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.144,758.5,1.466,0.4777,1.007,100,24.9,2,1,,closed
EDGE-008641,JCT-FDR-0012-004,FUSE-XFMR-004258,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.026,137.8,0.8789,0.5348,0.6985,150,24.9,1,1,,closed
EDGE-008642,FUSE-XFMR-004258,XFMR-004258,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.148,780.9,0.9185,0.55,0.6985,150,24.9,1,1,,closed
EDGE-008643,JCT-FDR-0012-004,FUSE-XFMR-004259,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.028,146.5,1.6376,0.5184,1.007,100,24.9,2,1,,closed
EDGE-008644,FUSE-XFMR-004259,XFMR-004259,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.157,830.3,1.4649,0.4732,1.007,100,24.9,2,1,,closed
EDGE-008645,JCT-FDR-0012-004,FUSE-XFMR-004260,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.029,152.9,0.5575,0.521,0.5345,230,24.9,2,1,,closed
EDGE-008646,FUSE-XFMR-004260,XFMR-004260,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.164,866.2,0.5813,0.494,0.5345,230,24.9,2,1,,closed
EDGE-008647,JCT-FDR-0012-004,FUSE-XFMR-004261,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.029,155.2,0.874,0.5161,0.6985,150,24.9,2,1,,closed
EDGE-008648,FUSE-XFMR-004261,XFMR-004261,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.167,879.6,0.9072,0.469,0.6985,150,24.9,2,1,,closed
EDGE-008649,JCT-FDR-0012-004,FUSE-XFMR-004262,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.03,160.8,1.4804,0.5237,1.007,100,24.9,2,1,,closed
EDGE-008650,FUSE-XFMR-004262,XFMR-004262,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.173,911.1,1.5821,0.5507,1.007,100,24.9,2,1,,closed
EDGE-008651,JCT-FDR-0012-004,FUSE-XFMR-004263,FDR-0012,SUB-004,lateral_underground,1/0 AL,AC,0.032,169.5,0.5755,0.5184,0.5345,230,24.9,2,0,,closed
EDGE-008652,FUSE-XFMR-004263,XFMR-004263,FDR-0012,SUB-004,lateral_underground,1/0 AL,AC,0.182,960.4,0.6488,0.5097,0.5345,230,24.9,2,0,,closed
EDGE-008653,JCT-FDR-0012-004,FUSE-XFMR-004264,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.033,175.8,1.5464,0.5335,1.007,100,24.9,2,1,,closed
EDGE-008654,FUSE-XFMR-004264,XFMR-004264,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.189,996.3,1.48,0.4626,1.007,100,24.9,2,1,,closed
EDGE-008655,JCT-FDR-0012-004,FUSE-XFMR-004265,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.034,181.4,1.479,0.5327,1.007,100,24.9,1,1,,closed
EDGE-008656,FUSE-XFMR-004265,XFMR-004265,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.195,1027.8,1.5315,0.5282,1.007,100,24.9,1,1,,closed
EDGE-008657,JCT-FDR-0012-004,FUSE-XFMR-004266,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.035,183.0,0.3172,0.4146,0.3655,340,24.9,2,1,,closed
EDGE-008658,FUSE-XFMR-004266,XFMR-004266,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.196,1036.7,0.2799,0.4422,0.3655,340,24.9,2,1,,closed
EDGE-008659,JCT-FDR-0012-004,FUSE-XFMR-004267,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.036,189.3,0.3028,0.4654,0.3655,340,24.9,2,1,,closed
EDGE-008660,FUSE-XFMR-004267,XFMR-004267,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.203,1072.6,0.3204,0.467,0.3655,340,24.9,2,1,,closed
EDGE-008661,JCT-FDR-0012-004,FUSE-XFMR-004268,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.037,198.0,0.8711,0.4898,0.6985,150,24.9,1,1,,closed
EDGE-008662,FUSE-XFMR-004268,XFMR-004268,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.212,1122.0,0.8065,0.5157,0.6985,150,24.9,1,1,,closed
EDGE-008663,JCT-FDR-0012-004,FUSE-XFMR-004269,FDR-0012,SUB-004,lateral_underground,#4 CU,AB,0.038,199.6,1.5276,0.4913,1.007,100,24.9,2,0,,closed
EDGE-008664,FUSE-XFMR-004269,XFMR-004269,FDR-0012,SUB-004,lateral_underground,#4 CU,AB,0.214,1131.0,1.5144,0.5417,1.007,100,24.9,2,0,,closed
EDGE-008665,JCT-FDR-0012-004,FUSE-XFMR-004270,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.039,205.1,0.2973,0.3937,0.3655,340,24.9,2,0,,closed
EDGE-008666,FUSE-XFMR-004270,XFMR-004270,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.22,1162.4,0.2756,0.4368,0.3655,340,24.9,2,0,,closed
EDGE-008667,JCT-FDR-0012-004,FUSE-XFMR-004271,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.041,213.8,0.839,0.4598,0.6985,150,24.9,1,1,,closed
EDGE-008668,FUSE-XFMR-004271,XFMR-004271,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.23,1211.8,0.8714,0.535,0.6985,150,24.9,1,1,,closed
EDGE-008669,JCT-FDR-0012-004,FUSE-XFMR-004272,FDR-0012,SUB-004,lateral_underground,#4 CU,B,0.042,221.0,1.5945,0.5228,1.007,100,24.9,1,0,,closed
EDGE-008670,FUSE-XFMR-004272,XFMR-004272,FDR-0012,SUB-004,lateral_underground,#4 CU,B,0.237,1252.2,1.613,0.5403,1.007,100,24.9,1,0,,closed
EDGE-008671,JCT-FDR-0012-004,FUSE-XFMR-004273,FDR-0012,SUB-004,lateral_underground,#4 CU,AB,0.042,221.8,1.5043,0.5026,1.007,100,24.9,2,0,,closed
EDGE-008672,FUSE-XFMR-004273,XFMR-004273,FDR-0012,SUB-004,lateral_underground,#4 CU,AB,0.238,1256.6,1.503,0.4875,1.007,100,24.9,2,0,,closed
EDGE-008673,JCT-FDR-0012-004,FUSE-XFMR-004274,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.043,228.9,0.3018,0.4,0.3655,340,24.9,2,1,,closed
EDGE-008674,FUSE-XFMR-004274,XFMR-004274,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.246,1297.0,0.2713,0.3978,0.3655,340,24.9,2,1,,closed
EDGE-008675,JCT-FDR-0012-004,FUSE-XFMR-004275,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.044,232.8,1.4089,0.5228,1.007,100,24.9,2,1,,closed
EDGE-008676,FUSE-XFMR-004275,XFMR-004275,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.25,1319.5,1.3571,0.5533,1.007,100,24.9,2,1,,closed
EDGE-008677,JCT-FDR-0012-004,FUSE-XFMR-004276,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.046,243.1,0.8224,0.4947,0.6985,150,24.9,2,1,,closed
EDGE-008678,FUSE-XFMR-004276,XFMR-004276,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.261,1377.8,0.9034,0.4546,0.6985,150,24.9,2,1,,closed
EDGE-008679,JCT-FDR-0012-004,FUSE-XFMR-004277,FDR-0012,SUB-004,lateral_underground,1/0 AL,B,0.047,247.9,0.5537,0.4316,0.5345,230,24.9,1,0,,closed
EDGE-008680,FUSE-XFMR-004277,XFMR-004277,FDR-0012,SUB-004,lateral_underground,1/0 AL,B,0.266,1404.7,0.6444,0.4845,0.5345,230,24.9,1,0,,closed
EDGE-008681,JCT-FDR-0012-004,FUSE-XFMR-004278,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.048,253.4,0.8337,0.5172,0.6985,150,24.9,1,1,,closed
EDGE-008682,FUSE-XFMR-004278,XFMR-004278,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.272,1436.2,0.9395,0.4786,0.6985,150,24.9,1,1,,closed
EDGE-008683,JCT-FDR-0012-004,FUSE-XFMR-004279,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.049,257.4,0.5766,0.4662,0.5345,230,24.9,2,1,,closed
EDGE-008684,FUSE-XFMR-004279,XFMR-004279,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.276,1458.6,0.5441,0.4526,0.5345,230,24.9,2,1,,closed
EDGE-008685,JCT-FDR-0012-004,FUSE-XFMR-004280,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.05,262.9,0.8998,0.4854,0.6985,150,24.9,1,1,,closed
EDGE-008686,FUSE-XFMR-004280,XFMR-004280,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.282,1490.0,0.8937,0.4884,0.6985,150,24.9,1,1,,closed
EDGE-008687,JCT-FDR-0012-004,FUSE-XFMR-004281,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.051,270.9,0.3094,0.3954,0.3655,340,24.9,3,1,,closed
EDGE-008688,FUSE-XFMR-004281,XFMR-004281,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.291,1534.9,0.306,0.4648,0.3655,340,24.9,3,1,,closed
EDGE-008689,JCT-FDR-0012-004,FUSE-XFMR-004282,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.052,276.4,0.6255,0.4915,0.5345,230,24.9,1,1,,closed
EDGE-008690,FUSE-XFMR-004282,XFMR-004282,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.297,1566.3,0.5926,0.4376,0.5345,230,24.9,1,1,,closed
EDGE-008691,JCT-FDR-0012-004,JCT-FDR-0012-005,FDR-0012,SUB-004,primary_overhead,397.5 AAC,ABC,0.3,1584.0,0.2557,0.3873,0.362,480,24.9,3,1,,closed
EDGE-008692,JCT-FDR-0012-005,FUSE-XFMR-004283,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.001,3.2,0.8215,0.4891,0.6985,150,24.9,2,1,,closed
EDGE-008693,FUSE-XFMR-004283,XFMR-004283,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.003,18.0,0.9453,0.5484,0.6985,150,24.9,2,1,,closed
EDGE-008694,JCT-FDR-0012-005,FUSE-XFMR-004284,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.002,11.1,0.5377,0.5068,0.5345,230,24.9,2,1,,closed
EDGE-008695,FUSE-XFMR-004284,XFMR-004284,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.012,62.8,0.5594,0.487,0.5345,230,24.9,2,1,,closed
EDGE-008696,JCT-FDR-0012-005,FUSE-XFMR-004285,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.003,13.5,0.6488,0.5114,0.5345,230,24.9,2,1,,closed
EDGE-008697,FUSE-XFMR-004285,XFMR-004285,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.014,76.3,0.616,0.4694,0.5345,230,24.9,2,1,,closed
EDGE-008698,JCT-FDR-0012-005,FUSE-XFMR-004286,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.004,19.0,1.4751,0.4927,1.007,100,24.9,2,1,,closed
EDGE-008699,FUSE-XFMR-004286,XFMR-004286,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.02,107.7,1.5436,0.5293,1.007,100,24.9,2,1,,closed
EDGE-008700,JCT-FDR-0012-005,FUSE-XFMR-004287,FDR-0012,SUB-004,lateral_underground,1/0 AL,A,0.005,25.3,0.6407,0.4592,0.5345,230,24.9,1,0,,closed
EDGE-008701,FUSE-XFMR-004287,XFMR-004287,FDR-0012,SUB-004,lateral_underground,1/0 AL,A,0.027,143.6,0.5555,0.4599,0.5345,230,24.9,1,0,,closed
EDGE-008702,JCT-FDR-0012-005,FUSE-XFMR-004288,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.006,31.7,0.8083,0.5332,0.6985,150,24.9,2,1,,closed
EDGE-008703,FUSE-XFMR-004288,XFMR-004288,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.034,179.5,0.8406,0.5279,0.6985,150,24.9,2,1,,closed
EDGE-008704,JCT-FDR-0012-005,FUSE-XFMR-004289,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.007,38.0,0.9427,0.4871,0.6985,150,24.9,1,1,,closed
EDGE-008705,FUSE-XFMR-004289,XFMR-004289,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.041,215.4,0.9088,0.4796,0.6985,150,24.9,1,1,,closed
EDGE-008706,JCT-FDR-0012-005,FUSE-XFMR-004290,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.008,40.4,0.3136,0.4118,0.3655,340,24.9,2,0,,closed
EDGE-008707,FUSE-XFMR-004290,XFMR-004290,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.043,228.9,0.2886,0.4238,0.3655,340,24.9,2,0,,closed
EDGE-008708,JCT-FDR-0012-005,FUSE-XFMR-004291,FDR-0012,SUB-004,lateral_underground,1/0 AL,C,0.009,48.3,0.6351,0.4795,0.5345,230,24.9,1,0,,closed
EDGE-008709,FUSE-XFMR-004291,XFMR-004291,FDR-0012,SUB-004,lateral_underground,1/0 AL,C,0.052,273.8,0.554,0.4513,0.5345,230,24.9,1,0,,closed
