edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-008710,JCT-FDR-0012-005,FUSE-XFMR-004292,FDR-0012,SUB-004,lateral_underground,#4 CU,C,0.01,50.7,1.538,0.4631,1.007,100,24.9,1,0,,closed
EDGE-008711,FUSE-XFMR-004292,XFMR-004292,FDR-0012,SUB-004,lateral_underground,#4 CU,C,0.054,287.2,1.3577,0.54,1.007,100,24.9,1,0,,closed
EDGE-008712,JCT-FDR-0012-005,FUSE-XFMR-004293,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.01,54.6,0.8932,0.5268,0.6985,150,24.9,2,1,,closed
EDGE-008713,FUSE-XFMR-004293,XFMR-004293,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.059,309.7,0.8786,0.5219,0.6985,150,24.9,2,1,,closed
EDGE-008714,JCT-FDR-0012-005,FUSE-XFMR-004294,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.012,63.4,0.2863,0.4338,0.3655,340,24.9,2,1,,closed
EDGE-008715,FUSE-XFMR-004294,XFMR-004294,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.068,359.0,0.3247,0.3967,0.3655,340,24.9,2,1,,closed
EDGE-008716,JCT-FDR-0012-005,FUSE-XFMR-004295,FDR-0012,SUB-004,lateral_underground,4/0 AL,A,0.013,69.7,0.302,0.4589,0.3655,340,24.9,1,0,,closed
EDGE-008717,FUSE-XFMR-004295,XFMR-004295,FDR-0012,SUB-004,lateral_underground,4/0 AL,A,0.075,394.9,0.3174,0.3951,0.3655,340,24.9,1,0,,closed
EDGE-008718,JCT-FDR-0012-005,FUSE-XFMR-004296,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.014,72.9,0.5824,0.5095,0.5345,230,24.9,3,1,,closed
EDGE-008719,FUSE-XFMR-004296,XFMR-004296,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.078,412.9,0.6308,0.4922,0.5345,230,24.9,3,1,,closed
EDGE-008720,JCT-FDR-0012-005,FUSE-XFMR-004297,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.015,77.6,0.6121,0.5199,0.5345,230,24.9,2,1,,closed
EDGE-008721,FUSE-XFMR-004297,XFMR-004297,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.083,439.8,0.5416,0.4692,0.5345,230,24.9,2,1,,closed
EDGE-008722,JCT-FDR-0012-005,FUSE-XFMR-004298,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.016,84.0,0.8856,0.4851,0.6985,150,24.9,2,1,,closed
EDGE-008723,FUSE-XFMR-004298,XFMR-004298,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.09,475.7,0.9104,0.4592,0.6985,150,24.9,2,1,,closed
EDGE-008724,JCT-FDR-0012-005,FUSE-XFMR-004299,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.017,91.1,1.5302,0.5216,1.007,100,24.9,1,1,,closed
EDGE-008725,FUSE-XFMR-004299,XFMR-004299,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.098,516.1,1.583,0.5329,1.007,100,24.9,1,1,,closed
EDGE-008726,JCT-FDR-0012-005,FUSE-XFMR-004300,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.019,99.0,1.3592,0.4722,1.007,100,24.9,2,1,,closed
EDGE-008727,FUSE-XFMR-004300,XFMR-004300,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.106,561.0,1.501,0.5096,1.007,100,24.9,2,1,,closed
EDGE-008728,JCT-FDR-0012-005,FUSE-XFMR-004301,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.019,103.0,1.6333,0.4886,1.007,100,24.9,2,1,,closed
EDGE-008729,FUSE-XFMR-004301,XFMR-004301,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.111,583.4,1.4058,0.4638,1.007,100,24.9,2,1,,closed
EDGE-008730,JCT-FDR-0012-005,FUSE-XFMR-004302,FDR-0012,SUB-004,lateral_underground,4/0 AL,BC,0.02,107.7,0.2993,0.46,0.3655,340,24.9,2,0,,closed
EDGE-008731,FUSE-XFMR-004302,XFMR-004302,FDR-0012,SUB-004,lateral_underground,4/0 AL,BC,0.116,610.4,0.3077,0.4214,0.3655,340,24.9,2,0,,closed
EDGE-008732,JCT-FDR-0012-005,FUSE-XFMR-004303,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.021,113.3,0.8057,0.4959,0.6985,150,24.9,2,1,,closed
EDGE-008733,FUSE-XFMR-004303,XFMR-004303,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.122,641.8,0.8387,0.4854,0.6985,150,24.9,2,1,,closed
EDGE-008734,JCT-FDR-0012-005,FUSE-XFMR-004304,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.023,121.2,1.617,0.485,1.007,100,24.9,3,1,,closed
EDGE-008735,FUSE-XFMR-004304,XFMR-004304,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.13,686.7,1.5517,0.498,1.007,100,24.9,3,1,,closed
EDGE-008736,JCT-FDR-0012-005,FUSE-XFMR-004305,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.024,124.3,0.2755,0.4742,0.3655,340,24.9,2,1,,closed
EDGE-008737,FUSE-XFMR-004305,XFMR-004305,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.133,704.6,0.3142,0.3921,0.3655,340,24.9,2,1,,closed
EDGE-008738,JCT-FDR-0012-005,FUSE-XFMR-004306,FDR-0012,SUB-004,lateral_underground,#2 ACSR,BC,0.025,133.1,0.8161,0.4927,0.6985,150,24.9,2,0,,closed
EDGE-008739,FUSE-XFMR-004306,XFMR-004306,FDR-0012,SUB-004,lateral_underground,#2 ACSR,BC,0.143,754.0,0.9311,0.4936,0.6985,150,24.9,2,0,,closed
EDGE-008740,JCT-FDR-0012-005,FUSE-XFMR-004307,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.026,137.8,0.2694,0.4315,0.3655,340,24.9,2,1,,closed
EDGE-008741,FUSE-XFMR-004307,XFMR-004307,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.148,780.9,0.2997,0.4631,0.3655,340,24.9,2,1,,closed
EDGE-008742,JCT-FDR-0012-005,FUSE-XFMR-004308,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AB,0.026,138.6,0.9164,0.5323,0.6985,150,24.9,2,0,,closed
EDGE-008743,FUSE-XFMR-004308,XFMR-004308,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AB,0.149,785.4,0.9839,0.4602,0.6985,150,24.9,2,0,,closed
EDGE-008744,JCT-FDR-0012-005,FUSE-XFMR-004309,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.028,145.7,0.5858,0.4524,0.5345,230,24.9,2,1,,closed
EDGE-008745,FUSE-XFMR-004309,XFMR-004309,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.156,825.8,0.5397,0.4737,0.5345,230,24.9,2,1,,closed
EDGE-008746,JCT-FDR-0012-005,FUSE-XFMR-004310,FDR-0012,SUB-004,lateral_underground,#2 ACSR,ABC,0.029,152.9,0.9389,0.5023,0.6985,150,24.9,3,0,,closed
EDGE-008747,FUSE-XFMR-004310,XFMR-004310,FDR-0012,SUB-004,lateral_underground,#2 ACSR,ABC,0.164,866.2,0.9683,0.4658,0.6985,150,24.9,3,0,,closed
EDGE-008748,JCT-FDR-0012-005,FUSE-XFMR-004311,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.03,157.6,0.984,0.4928,0.6985,150,24.9,2,1,,closed
EDGE-008749,FUSE-XFMR-004311,XFMR-004311,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.169,893.1,0.984,0.4532,0.6985,150,24.9,2,1,,closed
EDGE-008750,JCT-FDR-0012-005,FUSE-XFMR-004312,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.031,164.7,0.3161,0.4261,0.3655,340,24.9,1,1,,closed
EDGE-008751,FUSE-XFMR-004312,XFMR-004312,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.177,933.5,0.3089,0.4363,0.3655,340,24.9,1,1,,closed
EDGE-008752,JCT-FDR-0012-005,FUSE-XFMR-004313,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.032,166.3,0.2778,0.4621,0.3655,340,24.9,1,1,,closed
EDGE-008753,FUSE-XFMR-004313,XFMR-004313,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.178,942.5,0.3126,0.4341,0.3655,340,24.9,1,1,,closed
EDGE-008754,JCT-FDR-0012-005,FUSE-XFMR-004314,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.033,176.6,1.5791,0.5216,1.007,100,24.9,2,1,,closed
EDGE-008755,FUSE-XFMR-004314,XFMR-004314,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.19,1000.8,1.4685,0.5444,1.007,100,24.9,2,1,,closed
EDGE-008756,JCT-FDR-0012-005,FUSE-XFMR-004315,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.034,179.0,0.6279,0.5039,0.5345,230,24.9,3,1,,closed
EDGE-008757,FUSE-XFMR-004315,XFMR-004315,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.192,1014.3,0.6345,0.4557,0.5345,230,24.9,3,1,,closed
EDGE-008758,JCT-FDR-0012-005,FUSE-XFMR-004316,FDR-0012,SUB-004,lateral_overhead,4/0 AL,C,0.035,186.9,0.3018,0.4744,0.3655,340,24.9,1,1,,closed
EDGE-008759,FUSE-XFMR-004316,XFMR-004316,FDR-0012,SUB-004,lateral_overhead,4/0 AL,C,0.201,1059.2,0.2771,0.4489,0.3655,340,24.9,1,1,,closed
EDGE-008760,JCT-FDR-0012-005,FUSE-XFMR-004317,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.036,192.5,0.2864,0.476,0.3655,340,24.9,1,1,,closed
EDGE-008761,FUSE-XFMR-004317,XFMR-004317,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.207,1090.6,0.3258,0.4379,0.3655,340,24.9,1,1,,closed
EDGE-008762,JCT-FDR-0012-005,FUSE-XFMR-004318,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.037,197.2,0.8975,0.5197,0.6985,150,24.9,2,1,,closed
EDGE-008763,FUSE-XFMR-004318,XFMR-004318,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.212,1117.5,0.8295,0.4603,0.6985,150,24.9,2,1,,closed
EDGE-008764,JCT-FDR-0012-005,FUSE-XFMR-004319,FDR-0012,SUB-004,lateral_underground,1/0 AL,B,0.038,201.2,0.6114,0.5015,0.5345,230,24.9,1,0,,closed
EDGE-008765,FUSE-XFMR-004319,XFMR-004319,FDR-0012,SUB-004,lateral_underground,1/0 AL,B,0.216,1140.0,0.6303,0.4449,0.5345,230,24.9,1,0,,closed
EDGE-008766,JCT-FDR-0012-005,FUSE-XFMR-004320,FDR-0012,SUB-004,lateral_overhead,4/0 AL,C,0.04,209.9,0.2914,0.4503,0.3655,340,24.9,1,1,,closed
EDGE-008767,FUSE-XFMR-004320,XFMR-004320,FDR-0012,SUB-004,lateral_overhead,4/0 AL,C,0.225,1189.3,0.2773,0.4287,0.3655,340,24.9,1,1,,closed
EDGE-008768,JCT-FDR-0012-005,FUSE-XFMR-004321,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.041,216.2,0.3181,0.4422,0.3655,340,24.9,2,1,,closed
EDGE-008769,FUSE-XFMR-004321,XFMR-004321,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.232,1225.2,0.2716,0.4127,0.3655,340,24.9,2,1,,closed
EDGE-008770,JCT-FDR-0012-005,FUSE-XFMR-004322,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.042,221.0,0.5782,0.4369,0.5345,230,24.9,3,1,,closed
EDGE-008771,FUSE-XFMR-004322,XFMR-004322,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.237,1252.2,0.6412,0.4828,0.5345,230,24.9,3,1,,closed
EDGE-008772,JCT-FDR-0012-005,FUSE-XFMR-004323,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.042,223.3,1.456,0.5128,1.007,100,24.9,2,1,,closed
EDGE-008773,FUSE-XFMR-004323,XFMR-004323,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.24,1265.6,1.3901,0.5141,1.007,100,24.9,2,1,,closed
EDGE-008774,JCT-FDR-0012-005,FUSE-XFMR-004324,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.043,228.1,0.2826,0.3935,0.3655,340,24.9,2,0,,closed
EDGE-008775,FUSE-XFMR-004324,XFMR-004324,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.245,1292.5,0.3254,0.3988,0.3655,340,24.9,2,0,,closed
EDGE-008776,JCT-FDR-0012-005,FUSE-XFMR-004325,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.045,237.6,0.3148,0.4324,0.3655,340,24.9,1,1,,closed
EDGE-008777,FUSE-XFMR-004325,XFMR-004325,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.255,1346.4,0.2983,0.4055,0.3655,340,24.9,1,1,,closed
EDGE-008778,JCT-FDR-0012-005,FUSE-XFMR-004326,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.046,241.6,0.6502,0.4623,0.5345,230,24.9,1,1,,closed
EDGE-008779,FUSE-XFMR-004326,XFMR-004326,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.259,1368.8,0.575,0.481,0.5345,230,24.9,1,1,,closed
EDGE-008780,JCT-FDR-0012-005,FUSE-XFMR-004327,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.047,248.7,0.5981,0.4412,0.5345,230,24.9,1,1,,closed
EDGE-008781,FUSE-XFMR-004327,XFMR-004327,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.267,1409.2,0.6095,0.508,0.5345,230,24.9,1,1,,closed
EDGE-008782,JCT-FDR-0012-005,FUSE-XFMR-004328,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.048,251.1,0.2953,0.4558,0.3655,340,24.9,1,1,,closed
EDGE-008783,FUSE-XFMR-004328,XFMR-004328,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.269,1422.7,0.2733,0.4617,0.3655,340,24.9,1,1,,closed
EDGE-008784,JCT-FDR-0012-005,FUSE-XFMR-004329,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.049,259.8,1.5811,0.511,1.007,100,24.9,1,1,,closed
EDGE-008785,FUSE-XFMR-004329,XFMR-004329,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.279,1472.1,1.4942,0.5144,1.007,100,24.9,1,1,,closed
EDGE-008786,JCT-FDR-0012-005,FUSE-XFMR-004330,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.05,262.9,1.5421,0.5043,1.007,100,24.9,2,1,,closed
EDGE-008787,FUSE-XFMR-004330,XFMR-004330,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.282,1490.0,1.5659,0.467,1.007,100,24.9,2,1,,closed
EDGE-008788,JCT-FDR-0012-005,FUSE-XFMR-004331,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.051,271.7,0.6082,0.469,0.5345,230,24.9,3,1,,closed
EDGE-008789,FUSE-XFMR-004331,XFMR-004331,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.292,1539.4,0.6034,0.433,0.5345,230,24.9,3,1,,closed
EDGE-008790,JCT-FDR-0012-005,FUSE-XFMR-004332,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.052,273.2,1.5727,0.5119,1.007,100,24.9,2,1,,closed
EDGE-008791,FUSE-XFMR-004332,XFMR-004332,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.293,1548.4,1.6518,0.5212,1.007,100,24.9,2,1,,closed
EDGE-008792,JCT-FDR-0012-005,JCT-FDR-0012-006,FDR-0012,SUB-004,primary_overhead,397.5 AAC,ABC,0.29,1531.2,0.2425,0.4407,0.3199,480,24.9,3,1,,closed
EDGE-008793,JCT-FDR-0012-006,FUSE-XFMR-004333,FDR-0012,SUB-004,lateral_underground,#2 ACSR,ABC,0.001,3.2,0.8991,0.5227,0.6985,150,24.9,3,0,,closed
EDGE-008794,FUSE-XFMR-004333,XFMR-004333,FDR-0012,SUB-004,lateral_underground,#2 ACSR,ABC,0.003,18.0,0.9772,0.5403,0.6985,150,24.9,3,0,,closed
EDGE-008795,JCT-FDR-0012-006,FUSE-XFMR-004334,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.001,7.1,0.9699,0.4793,0.6985,150,24.9,2,1,,closed
EDGE-008796,FUSE-XFMR-004334,XFMR-004334,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.008,40.4,0.9474,0.4576,0.6985,150,24.9,2,1,,closed
EDGE-008797,JCT-FDR-0012-006,FUSE-XFMR-004335,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.003,13.5,1.579,0.5371,1.007,100,24.9,1,1,,closed
EDGE-008798,FUSE-XFMR-004335,XFMR-004335,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.014,76.3,1.4601,0.4656,1.007,100,24.9,1,1,,closed
EDGE-008799,JCT-FDR-0012-006,FUSE-XFMR-004336,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.003,18.2,0.9645,0.4989,0.6985,150,24.9,2,1,,closed
EDGE-008800,FUSE-XFMR-004336,XFMR-004336,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.02,103.2,0.8126,0.5036,0.6985,150,24.9,2,1,,closed
EDGE-008801,JCT-FDR-0012-006,FUSE-XFMR-004337,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.004,23.0,0.5341,0.5003,0.5345,230,24.9,2,1,,closed
EDGE-008802,FUSE-XFMR-004337,XFMR-004337,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.025,130.2,0.622,0.4652,0.5345,230,24.9,2,1,,closed
EDGE-008803,JCT-FDR-0012-006,FUSE-XFMR-004338,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.005,26.1,0.8416,0.4521,0.6985,150,24.9,2,1,,closed
EDGE-008804,FUSE-XFMR-004338,XFMR-004338,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.028,148.1,0.8235,0.5288,0.6985,150,24.9,2,1,,closed
EDGE-008805,JCT-FDR-0012-006,FUSE-XFMR-004339,FDR-0012,SUB-004,lateral_underground,4/0 AL,BC,0.006,34.1,0.3115,0.4447,0.3655,340,24.9,2,0,,closed
EDGE-008806,FUSE-XFMR-004339,XFMR-004339,FDR-0012,SUB-004,lateral_underground,4/0 AL,BC,0.037,193.0,0.2692,0.4171,0.3655,340,24.9,2,0,,closed
EDGE-008807,JCT-FDR-0012-006,FUSE-XFMR-004340,FDR-0012,SUB-004,lateral_underground,#4 CU,C,0.008,42.0,1.4013,0.5074,1.007,100,24.9,1,0,,closed
EDGE-008808,FUSE-XFMR-004340,XFMR-004340,FDR-0012,SUB-004,lateral_underground,#4 CU,C,0.045,237.9,1.3982,0.517,1.007,100,24.9,1,0,,closed
EDGE-008809,JCT-FDR-0012-006,FUSE-XFMR-004341,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.009,47.5,0.2728,0.4166,0.3655,340,24.9,3,1,,closed
EDGE-008810,FUSE-XFMR-004341,XFMR-004341,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.051,269.3,0.2975,0.4485,0.3655,340,24.9,3,1,,closed
EDGE-008811,JCT-FDR-0012-006,FUSE-XFMR-004342,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.01,52.3,1.4713,0.5266,1.007,100,24.9,2,1,,closed
EDGE-008812,FUSE-XFMR-004342,XFMR-004342,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.056,296.2,1.4188,0.5194,1.007,100,24.9,2,1,,closed
EDGE-008813,JCT-FDR-0012-006,FUSE-XFMR-004343,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.011,57.8,0.6162,0.5149,0.5345,230,24.9,2,1,,closed
EDGE-008814,FUSE-XFMR-004343,XFMR-004343,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.062,327.6,0.5668,0.4987,0.5345,230,24.9,2,1,,closed
EDGE-008815,JCT-FDR-0012-006,FUSE-XFMR-004344,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.012,62.6,1.5912,0.5254,1.007,100,24.9,1,1,,closed
EDGE-008816,FUSE-XFMR-004344,XFMR-004344,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.067,354.6,1.548,0.5375,1.007,100,24.9,1,1,,closed
EDGE-008817,JCT-FDR-0012-006,FUSE-XFMR-004345,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.013,70.5,1.5333,0.5182,1.007,100,24.9,1,1,,closed
EDGE-008818,FUSE-XFMR-004345,XFMR-004345,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.076,399.4,1.6529,0.4796,1.007,100,24.9,1,1,,closed
EDGE-008819,JCT-FDR-0012-006,FUSE-XFMR-004346,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.014,73.7,0.3241,0.422,0.3655,340,24.9,2,1,,closed
EDGE-008820,FUSE-XFMR-004346,XFMR-004346,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.079,417.4,0.2957,0.4358,0.3655,340,24.9,2,1,,closed
EDGE-008821,JCT-FDR-0012-006,FUSE-XFMR-004347,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.015,77.6,0.3076,0.4482,0.3655,340,24.9,2,0,,closed
EDGE-008822,FUSE-XFMR-004347,XFMR-004347,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.083,439.8,0.3076,0.4253,0.3655,340,24.9,2,0,,closed
EDGE-008823,JCT-FDR-0012-006,FUSE-XFMR-004348,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.016,84.0,1.4548,0.5551,1.007,100,24.9,2,1,,closed
EDGE-008824,FUSE-XFMR-004348,XFMR-004348,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.09,475.7,1.397,0.5593,1.007,100,24.9,2,1,,closed
EDGE-008825,JCT-FDR-0012-006,FUSE-XFMR-004349,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.018,92.7,0.6313,0.4593,0.5345,230,24.9,2,1,,closed
EDGE-008826,FUSE-XFMR-004349,XFMR-004349,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.099,525.1,0.5395,0.4976,0.5345,230,24.9,2,1,,closed
EDGE-008827,JCT-FDR-0012-006,FUSE-XFMR-004350,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.019,98.2,0.5578,0.4623,0.5345,230,24.9,3,0,,closed
EDGE-008828,FUSE-XFMR-004350,XFMR-004350,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.105,556.5,0.5679,0.5028,0.5345,230,24.9,3,0,,closed
EDGE-008829,JCT-FDR-0012-006,FUSE-XFMR-004351,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.019,99.8,0.2757,0.44,0.3655,340,24.9,2,1,,closed
EDGE-008830,FUSE-XFMR-004351,XFMR-004351,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.107,565.5,0.2867,0.4513,0.3655,340,24.9,2,1,,closed
EDGE-008831,JCT-FDR-0012-006,FUSE-XFMR-004352,FDR-0012,SUB-004,lateral_underground,#2 ACSR,ABC,0.02,107.7,0.9795,0.4581,0.6985,150,24.9,3,0,,closed
EDGE-008832,FUSE-XFMR-004352,XFMR-004352,FDR-0012,SUB-004,lateral_underground,#2 ACSR,ABC,0.116,610.4,0.8248,0.4706,0.6985,150,24.9,3,0,,closed
EDGE-008833,JCT-FDR-0012-006,FUSE-XFMR-004353,FDR-0012,SUB-004,lateral_underground,4/0 AL,C,0.022,114.0,0.3136,0.4145,0.3655,340,24.9,1,0,,closed
EDGE-008834,FUSE-XFMR-004353,XFMR-004353,FDR-0012,SUB-004,lateral_underground,4/0 AL,C,0.122,646.3,0.31,0.4377,0.3655,340,24.9,1,0,,closed
EDGE-008835,JCT-FDR-0012-006,FUSE-XFMR-004354,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.022,118.8,1.582,0.5127,1.007,100,24.9,2,1,,closed
EDGE-008836,FUSE-XFMR-004354,XFMR-004354,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.128,673.2,1.4083,0.5376,1.007,100,24.9,2,1,,closed
EDGE-008837,JCT-FDR-0012-006,FUSE-XFMR-004355,FDR-0012,SUB-004,lateral_underground,4/0 AL,ABC,0.023,122.0,0.3165,0.4273,0.3655,340,24.9,3,0,,closed
EDGE-008838,FUSE-XFMR-004355,XFMR-004355,FDR-0012,SUB-004,lateral_underground,4/0 AL,ABC,0.131,691.2,0.3025,0.4763,0.3655,340,24.9,3,0,,closed
EDGE-008839,JCT-FDR-0012-006,FUSE-XFMR-004356,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.024,127.5,0.8919,0.5156,0.6985,150,24.9,1,1,,closed
EDGE-008840,FUSE-XFMR-004356,XFMR-004356,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.137,722.6,0.8723,0.4578,0.6985,150,24.9,1,1,,closed
EDGE-008841,JCT-FDR-0012-006,FUSE-XFMR-004357,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.026,135.4,0.8104,0.4764,0.6985,150,24.9,1,1,,closed
EDGE-008842,FUSE-XFMR-004357,XFMR-004357,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.145,767.4,0.9247,0.4585,0.6985,150,24.9,1,1,,closed
EDGE-008843,JCT-FDR-0012-006,FUSE-XFMR-004358,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.027,141.0,0.968,0.5138,0.6985,150,24.9,1,1,,closed
EDGE-008844,FUSE-XFMR-004358,XFMR-004358,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.151,798.9,0.9279,0.5346,0.6985,150,24.9,1,1,,closed
EDGE-008845,JCT-FDR-0012-006,FUSE-XFMR-004359,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.027,144.1,0.5626,0.5095,0.5345,230,24.9,1,1,,closed
EDGE-008846,FUSE-XFMR-004359,XFMR-004359,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.155,816.8,0.5703,0.4375,0.5345,230,24.9,1,1,,closed
EDGE-008847,JCT-FDR-0012-006,FUSE-XFMR-004360,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.029,153.6,1.3681,0.5177,1.007,100,24.9,2,1,,closed
EDGE-008848,FUSE-XFMR-004360,XFMR-004360,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.165,870.7,1.4804,0.4977,1.007,100,24.9,2,1,,closed
EDGE-008849,JCT-FDR-0012-006,FUSE-XFMR-004361,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.029,154.4,0.2861,0.4112,0.3655,340,24.9,1,1,,closed
EDGE-008850,FUSE-XFMR-004361,XFMR-004361,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.166,875.2,0.28,0.4119,0.3655,340,24.9,1,1,,closed
EDGE-008851,JCT-FDR-0012-006,FUSE-XFMR-004362,FDR-0012,SUB-004,lateral_underground,#2 ACSR,A,0.031,163.2,0.9659,0.4969,0.6985,150,24.9,1,0,,closed
EDGE-008852,FUSE-XFMR-004362,XFMR-004362,FDR-0012,SUB-004,lateral_underground,#2 ACSR,A,0.175,924.5,0.901,0.5151,0.6985,150,24.9,1,0,,closed
EDGE-008853,JCT-FDR-0012-006,FUSE-XFMR-004363,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.032,171.1,0.967,0.5386,0.6985,150,24.9,2,1,,closed
EDGE-008854,FUSE-XFMR-004363,XFMR-004363,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.184,969.4,0.9779,0.5084,0.6985,150,24.9,2,1,,closed
EDGE-008855,JCT-FDR-0012-006,FUSE-XFMR-004364,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.033,175.0,0.3052,0.4296,0.3655,340,24.9,2,1,,closed
EDGE-008856,FUSE-XFMR-004364,XFMR-004364,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.188,991.8,0.2692,0.469,0.3655,340,24.9,2,1,,closed
EDGE-008857,JCT-FDR-0012-006,FUSE-XFMR-004365,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.034,180.6,0.5558,0.451,0.5345,230,24.9,2,1,,closed
EDGE-008858,FUSE-XFMR-004365,XFMR-004365,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.194,1023.3,0.6273,0.5147,0.5345,230,24.9,2,1,,closed
EDGE-008859,JCT-FDR-0012-006,FUSE-XFMR-004366,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.035,185.3,0.947,0.5429,0.6985,150,24.9,2,1,,closed
EDGE-008860,FUSE-XFMR-004366,XFMR-004366,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.199,1050.2,0.8234,0.4957,0.6985,150,24.9,2,1,,closed
EDGE-008861,JCT-FDR-0012-006,FUSE-XFMR-004367,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.036,192.5,0.3025,0.4152,0.3655,340,24.9,3,1,,closed
EDGE-008862,FUSE-XFMR-004367,XFMR-004367,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.207,1090.6,0.3153,0.4638,0.3655,340,24.9,3,1,,closed
EDGE-008863,JCT-FDR-0012-006,FUSE-XFMR-004368,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.037,197.2,0.9198,0.4992,0.6985,150,24.9,3,1,,closed
EDGE-008864,FUSE-XFMR-004368,XFMR-004368,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.212,1117.5,0.8188,0.5161,0.6985,150,24.9,3,1,,closed
EDGE-008865,JCT-FDR-0012-006,FUSE-XFMR-004369,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.039,204.3,1.5874,0.5262,1.007,100,24.9,3,1,,closed
EDGE-008866,FUSE-XFMR-004369,XFMR-004369,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.219,1157.9,1.426,0.5038,1.007,100,24.9,3,1,,closed
EDGE-008867,JCT-FDR-0012-006,FUSE-XFMR-004370,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.04,209.1,0.8134,0.5154,0.6985,150,24.9,1,1,,closed
EDGE-008868,FUSE-XFMR-004370,XFMR-004370,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.224,1184.8,0.9107,0.5033,0.6985,150,24.9,1,1,,closed
EDGE-008869,JCT-FDR-0012-006,FUSE-XFMR-004371,FDR-0012,SUB-004,lateral_underground,#4 CU,AC,0.04,211.5,1.5331,0.5605,1.007,100,24.9,2,0,,closed
EDGE-008870,FUSE-XFMR-004371,XFMR-004371,FDR-0012,SUB-004,lateral_underground,#4 CU,AC,0.227,1198.3,1.63,0.4786,1.007,100,24.9,2,0,,closed
EDGE-008871,JCT-FDR-0012-006,FUSE-XFMR-004372,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.041,217.0,0.3265,0.3962,0.3655,340,24.9,3,1,,closed
EDGE-008872,FUSE-XFMR-004372,XFMR-004372,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.233,1229.7,0.3231,0.433,0.3655,340,24.9,3,1,,closed
EDGE-008873,JCT-FDR-0012-006,FUSE-XFMR-004373,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.042,222.6,1.6295,0.5032,1.007,100,24.9,1,1,,closed
EDGE-008874,FUSE-XFMR-004373,XFMR-004373,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.239,1261.1,1.4223,0.4616,1.007,100,24.9,1,1,,closed
EDGE-008875,JCT-FDR-0012-006,FUSE-XFMR-004374,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.043,228.1,0.6193,0.4999,0.5345,230,24.9,1,1,,closed
EDGE-008876,FUSE-XFMR-004374,XFMR-004374,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.245,1292.5,0.6088,0.5143,0.5345,230,24.9,1,1,,closed
EDGE-008877,JCT-FDR-0012-006,FUSE-XFMR-004375,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.044,234.4,1.4578,0.5134,1.007,100,24.9,1,1,,closed
EDGE-008878,FUSE-XFMR-004375,XFMR-004375,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.252,1328.4,1.6391,0.496,1.007,100,24.9,1,1,,closed
EDGE-008879,JCT-FDR-0012-006,FUSE-XFMR-004376,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.045,240.0,0.8557,0.504,0.6985,150,24.9,2,1,,closed
EDGE-008880,FUSE-XFMR-004376,XFMR-004376,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AB,0.258,1359.9,0.8894,0.5333,0.6985,150,24.9,2,1,,closed
EDGE-008881,JCT-FDR-0012-006,FUSE-XFMR-004377,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.046,245.5,1.4375,0.4668,1.007,100,24.9,1,1,,closed
EDGE-008882,FUSE-XFMR-004377,XFMR-004377,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.264,1391.3,1.4103,0.5324,1.007,100,24.9,1,1,,closed
EDGE-008883,JCT-FDR-0012-006,FUSE-XFMR-004378,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.048,254.2,0.5711,0.4615,0.5345,230,24.9,3,1,,closed
EDGE-008884,FUSE-XFMR-004378,XFMR-004378,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.273,1440.6,0.5443,0.4488,0.5345,230,24.9,3,1,,closed
EDGE-008885,JCT-FDR-0012-006,FUSE-XFMR-004379,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.049,256.6,0.3041,0.4693,0.3655,340,24.9,1,1,,closed
EDGE-008886,FUSE-XFMR-004379,XFMR-004379,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.275,1454.1,0.2734,0.4448,0.3655,340,24.9,1,1,,closed
EDGE-008887,JCT-FDR-0012-006,FUSE-XFMR-004380,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.05,265.3,1.5162,0.4657,1.007,100,24.9,1,1,,closed
EDGE-008888,FUSE-XFMR-004380,XFMR-004380,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.285,1503.5,1.6328,0.5464,1.007,100,24.9,1,1,,closed
EDGE-008889,JCT-FDR-0012-006,FUSE-XFMR-004381,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.051,271.7,0.3172,0.4504,0.3655,340,24.9,3,1,,closed
EDGE-008890,FUSE-XFMR-004381,XFMR-004381,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.292,1539.4,0.2785,0.4163,0.3655,340,24.9,3,1,,closed
EDGE-008891,JCT-FDR-0012-006,FUSE-XFMR-004382,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.052,274.0,0.2922,0.47,0.3655,340,24.9,2,0,,closed
EDGE-008892,FUSE-XFMR-004382,XFMR-004382,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.294,1552.8,0.2924,0.4339,0.3655,340,24.9,2,0,,closed
EDGE-008893,JCT-FDR-0012-006,JCT-FDR-0012-007,FDR-0012,SUB-004,primary_overhead,397.5 AAC,ABC,0.29,1531.2,0.254,0.3888,0.309,480,24.9,3,1,,closed
EDGE-008894,JCT-FDR-0012-007,FUSE-XFMR-004383,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.001,5.5,0.6321,0.4497,0.5345,230,24.9,2,1,,closed
EDGE-008895,FUSE-XFMR-004383,XFMR-004383,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AB,0.006,31.4,0.6217,0.5054,0.5345,230,24.9,2,1,,closed
EDGE-008896,JCT-FDR-0012-007,FUSE-XFMR-004384,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.002,8.7,0.878,0.4648,0.6985,150,24.9,3,1,,closed
EDGE-008897,FUSE-XFMR-004384,XFMR-004384,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.009,49.4,0.8899,0.5214,0.6985,150,24.9,3,1,,closed
EDGE-008898,JCT-FDR-0012-007,FUSE-XFMR-004385,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.002,11.1,0.2977,0.4126,0.3655,340,24.9,1,1,,closed
EDGE-008899,FUSE-XFMR-004385,XFMR-004385,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.012,62.8,0.2778,0.3979,0.3655,340,24.9,1,1,,closed
EDGE-008900,JCT-FDR-0012-007,FUSE-XFMR-004386,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.004,20.6,0.9311,0.5059,0.6985,150,24.9,2,1,,closed
EDGE-008901,FUSE-XFMR-004386,XFMR-004386,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.022,116.7,0.9252,0.499,0.6985,150,24.9,2,1,,closed
EDGE-008902,JCT-FDR-0012-007,FUSE-XFMR-004387,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.005,24.6,0.3235,0.4649,0.3655,340,24.9,1,1,,closed
EDGE-008903,FUSE-XFMR-004387,XFMR-004387,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.026,139.1,0.2754,0.3918,0.3655,340,24.9,1,1,,closed
EDGE-008904,JCT-FDR-0012-007,FUSE-XFMR-004388,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.005,27.7,0.932,0.4879,0.6985,150,24.9,2,1,,closed
EDGE-008905,FUSE-XFMR-004388,XFMR-004388,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.03,157.1,0.8385,0.4577,0.6985,150,24.9,2,1,,closed
EDGE-008906,JCT-FDR-0012-007,FUSE-XFMR-004389,FDR-0012,SUB-004,lateral_underground,1/0 AL,C,0.007,35.6,0.6072,0.4837,0.5345,230,24.9,1,0,,closed
EDGE-008907,FUSE-XFMR-004389,XFMR-004389,FDR-0012,SUB-004,lateral_underground,1/0 AL,C,0.038,202.0,0.5616,0.4318,0.5345,230,24.9,1,0,,closed
EDGE-008908,JCT-FDR-0012-007,FUSE-XFMR-004390,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.007,38.8,0.9049,0.4694,0.6985,150,24.9,2,1,,closed
EDGE-008909,FUSE-XFMR-004390,XFMR-004390,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.042,219.9,0.8205,0.5196,0.6985,150,24.9,2,1,,closed
EDGE-008910,JCT-FDR-0012-007,FUSE-XFMR-004391,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.009,45.9,0.9542,0.4521,0.6985,150,24.9,1,1,,closed
EDGE-008911,FUSE-XFMR-004391,XFMR-004391,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,C,0.049,260.3,0.8835,0.4883,0.6985,150,24.9,1,1,,closed
EDGE-008912,JCT-FDR-0012-007,FUSE-XFMR-004392,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.01,53.1,0.6227,0.4823,0.5345,230,24.9,3,0,,closed
EDGE-008913,FUSE-XFMR-004392,XFMR-004392,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.057,300.7,0.6496,0.5102,0.5345,230,24.9,3,0,,closed
EDGE-008914,JCT-FDR-0012-007,FUSE-XFMR-004393,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.01,54.6,0.316,0.4702,0.3655,340,24.9,3,1,,closed
EDGE-008915,FUSE-XFMR-004393,XFMR-004393,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.059,309.7,0.3013,0.4192,0.3655,340,24.9,3,1,,closed
EDGE-008916,JCT-FDR-0012-007,FUSE-XFMR-004394,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.011,60.2,1.5129,0.5319,1.007,100,24.9,2,1,,closed
EDGE-008917,FUSE-XFMR-004394,XFMR-004394,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.065,341.1,1.618,0.5406,1.007,100,24.9,2,1,,closed
EDGE-008918,JCT-FDR-0012-007,FUSE-XFMR-004395,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.013,69.7,0.5653,0.477,0.5345,230,24.9,3,1,,closed
EDGE-008919,FUSE-XFMR-004395,XFMR-004395,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.075,394.9,0.6304,0.4604,0.5345,230,24.9,3,1,,closed
EDGE-008920,JCT-FDR-0012-007,FUSE-XFMR-004396,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.014,74.4,0.8741,0.4684,0.6985,150,24.9,3,1,,closed
EDGE-008921,FUSE-XFMR-004396,XFMR-004396,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.08,421.9,0.8977,0.5428,0.6985,150,24.9,3,1,,closed
EDGE-008922,JCT-FDR-0012-007,FUSE-XFMR-004397,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.015,76.8,1.4204,0.5186,1.007,100,24.9,1,1,,closed
EDGE-008923,FUSE-XFMR-004397,XFMR-004397,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.082,435.3,1.4648,0.4822,1.007,100,24.9,1,1,,closed
EDGE-008924,JCT-FDR-0012-007,FUSE-XFMR-004398,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.016,85.5,0.9316,0.5197,0.6985,150,24.9,2,1,,closed
EDGE-008925,FUSE-XFMR-004398,XFMR-004398,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.092,484.7,0.832,0.5103,0.6985,150,24.9,2,1,,closed
EDGE-008926,JCT-FDR-0012-007,FUSE-XFMR-004399,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.017,87.9,0.306,0.3997,0.3655,340,24.9,2,1,,closed
EDGE-008927,FUSE-XFMR-004399,XFMR-004399,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.094,498.2,0.2674,0.4346,0.3655,340,24.9,2,1,,closed
EDGE-008928,JCT-FDR-0012-007,FUSE-XFMR-004400,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.018,92.7,0.8969,0.474,0.6985,150,24.9,1,1,,closed
EDGE-008929,FUSE-XFMR-004400,XFMR-004400,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.099,525.1,0.8909,0.4961,0.6985,150,24.9,1,1,,closed
EDGE-008930,JCT-FDR-0012-007,FUSE-XFMR-004401,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.019,99.0,1.4199,0.4769,1.007,100,24.9,1,1,,closed
EDGE-008931,FUSE-XFMR-004401,XFMR-004401,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.106,561.0,1.6157,0.5083,1.007,100,24.9,1,1,,closed
EDGE-008932,JCT-FDR-0012-007,FUSE-XFMR-004402,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.02,106.1,0.6423,0.4901,0.5345,230,24.9,3,1,,closed
EDGE-008933,FUSE-XFMR-004402,XFMR-004402,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.114,601.4,0.6422,0.4933,0.5345,230,24.9,3,1,,closed
EDGE-008934,JCT-FDR-0012-007,FUSE-XFMR-004403,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.021,110.9,1.4453,0.5504,1.007,100,24.9,1,1,,closed
EDGE-008935,FUSE-XFMR-004403,XFMR-004403,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.119,628.3,1.4945,0.4803,1.007,100,24.9,1,1,,closed
EDGE-008936,JCT-FDR-0012-007,FUSE-XFMR-004404,FDR-0012,SUB-004,lateral_underground,#4 CU,AB,0.022,115.6,1.4525,0.4761,1.007,100,24.9,2,0,,closed
EDGE-008937,FUSE-XFMR-004404,XFMR-004404,FDR-0012,SUB-004,lateral_underground,#4 CU,AB,0.124,655.2,1.531,0.4773,1.007,100,24.9,2,0,,closed
EDGE-008938,JCT-FDR-0012-007,FUSE-XFMR-004405,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.023,123.6,0.2968,0.4199,0.3655,340,24.9,3,1,,closed
EDGE-008939,FUSE-XFMR-004405,XFMR-004405,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.133,700.1,0.3013,0.4385,0.3655,340,24.9,3,1,,closed
EDGE-008940,JCT-FDR-0012-007,FUSE-XFMR-004406,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.024,126.7,0.3166,0.4501,0.3655,340,24.9,3,1,,closed
EDGE-008941,FUSE-XFMR-004406,XFMR-004406,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.136,718.1,0.3031,0.4486,0.3655,340,24.9,3,1,,closed
EDGE-008942,JCT-FDR-0012-007,FUSE-XFMR-004407,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.026,134.6,0.5476,0.4486,0.5345,230,24.9,3,0,,closed
EDGE-008943,FUSE-XFMR-004407,XFMR-004407,FDR-0012,SUB-004,lateral_underground,1/0 AL,ABC,0.145,763.0,0.6378,0.4409,0.5345,230,24.9,3,0,,closed
EDGE-008944,JCT-FDR-0012-007,FUSE-XFMR-004408,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.027,141.8,0.2995,0.421,0.3655,340,24.9,2,1,,closed
EDGE-008945,FUSE-XFMR-004408,XFMR-004408,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.152,803.4,0.2884,0.4722,0.3655,340,24.9,2,1,,closed
EDGE-008946,JCT-FDR-0012-007,FUSE-XFMR-004409,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.028,146.5,1.6093,0.5502,1.007,100,24.9,3,1,,closed
EDGE-008947,FUSE-XFMR-004409,XFMR-004409,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.157,830.3,1.3914,0.4624,1.007,100,24.9,3,1,,closed
EDGE-008948,JCT-FDR-0012-007,FUSE-XFMR-004410,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.029,152.9,1.5945,0.4795,1.007,100,24.9,1,1,,closed
EDGE-008949,FUSE-XFMR-004410,XFMR-004410,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.164,866.2,1.358,0.467,1.007,100,24.9,1,1,,closed
EDGE-008950,JCT-FDR-0012-007,FUSE-XFMR-004411,FDR-0012,SUB-004,lateral_underground,1/0 AL,B,0.03,157.6,0.5435,0.4337,0.5345,230,24.9,1,0,,closed
EDGE-008951,FUSE-XFMR-004411,XFMR-004411,FDR-0012,SUB-004,lateral_underground,1/0 AL,B,0.169,893.1,0.6353,0.5222,0.5345,230,24.9,1,0,,closed
EDGE-008952,JCT-FDR-0012-007,FUSE-XFMR-004412,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.031,163.2,1.5145,0.5456,1.007,100,24.9,2,1,,closed
EDGE-008953,FUSE-XFMR-004412,XFMR-004412,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.175,924.5,1.5795,0.471,1.007,100,24.9,2,1,,closed
EDGE-008954,JCT-FDR-0012-007,FUSE-XFMR-004413,FDR-0012,SUB-004,lateral_underground,#2 ACSR,B,0.032,168.7,0.8945,0.5463,0.6985,150,24.9,1,0,,closed
EDGE-008955,FUSE-XFMR-004413,XFMR-004413,FDR-0012,SUB-004,lateral_underground,#2 ACSR,B,0.181,955.9,0.8776,0.4947,0.6985,150,24.9,1,0,,closed
EDGE-008956,JCT-FDR-0012-007,FUSE-XFMR-004414,FDR-0012,SUB-004,lateral_underground,#4 CU,C,0.033,175.8,1.429,0.5017,1.007,100,24.9,1,0,,closed
EDGE-008957,FUSE-XFMR-004414,XFMR-004414,FDR-0012,SUB-004,lateral_underground,#4 CU,C,0.189,996.3,1.6527,0.5563,1.007,100,24.9,1,0,,closed
EDGE-008958,JCT-FDR-0012-007,FUSE-XFMR-004415,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.034,179.0,0.2967,0.4069,0.3655,340,24.9,1,1,,closed
EDGE-008959,FUSE-XFMR-004415,XFMR-004415,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.192,1014.3,0.2914,0.3957,0.3655,340,24.9,1,1,,closed
EDGE-008960,JCT-FDR-0012-007,FUSE-XFMR-004416,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.035,183.7,1.5433,0.4614,1.007,100,24.9,1,1,,closed
EDGE-008961,FUSE-XFMR-004416,XFMR-004416,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.197,1041.2,1.5253,0.5415,1.007,100,24.9,1,1,,closed
EDGE-008962,JCT-FDR-0012-007,FUSE-XFMR-004417,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.036,192.5,0.944,0.5032,0.6985,150,24.9,2,1,,closed
EDGE-008963,FUSE-XFMR-004417,XFMR-004417,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.207,1090.6,0.9675,0.473,0.6985,150,24.9,2,1,,closed
EDGE-008964,JCT-FDR-0012-007,FUSE-XFMR-004418,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.037,195.6,1.4741,0.499,1.007,100,24.9,3,1,,closed
EDGE-008965,FUSE-XFMR-004418,XFMR-004418,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.21,1108.5,1.5608,0.5453,1.007,100,24.9,3,1,,closed
EDGE-008966,JCT-FDR-0012-007,FUSE-XFMR-004419,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.039,203.5,1.4944,0.5449,1.007,100,24.9,3,1,,closed
EDGE-008967,FUSE-XFMR-004419,XFMR-004419,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.218,1153.4,1.4791,0.4604,1.007,100,24.9,3,1,,closed
EDGE-008968,JCT-FDR-0012-007,FUSE-XFMR-004420,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.04,209.1,1.5717,0.5277,1.007,100,24.9,3,1,,closed
EDGE-008969,FUSE-XFMR-004420,XFMR-004420,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.224,1184.8,1.558,0.5221,1.007,100,24.9,3,1,,closed
EDGE-008970,JCT-FDR-0012-007,FUSE-XFMR-004421,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.04,213.0,1.4199,0.5099,1.007,100,24.9,1,1,,closed
EDGE-008971,FUSE-XFMR-004421,XFMR-004421,FDR-0012,SUB-004,lateral_overhead,#4 CU,B,0.229,1207.3,1.381,0.4688,1.007,100,24.9,1,1,,closed
EDGE-008972,JCT-FDR-0012-007,FUSE-XFMR-004422,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.041,216.2,0.2727,0.4404,0.3655,340,24.9,1,1,,closed
EDGE-008973,FUSE-XFMR-004422,XFMR-004422,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.232,1225.2,0.2769,0.4131,0.3655,340,24.9,1,1,,closed
EDGE-008974,JCT-FDR-0012-007,FUSE-XFMR-004423,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.043,225.7,0.3201,0.4351,0.3655,340,24.9,2,1,,closed
EDGE-008975,FUSE-XFMR-004423,XFMR-004423,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.242,1279.1,0.2954,0.4763,0.3655,340,24.9,2,1,,closed
EDGE-008976,JCT-FDR-0012-007,FUSE-XFMR-004424,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.043,228.1,0.2919,0.458,0.3655,340,24.9,2,1,,closed
EDGE-008977,FUSE-XFMR-004424,XFMR-004424,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.245,1292.5,0.2947,0.4122,0.3655,340,24.9,2,1,,closed
EDGE-008978,JCT-FDR-0012-007,FUSE-XFMR-004425,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.044,232.8,0.3108,0.3958,0.3655,340,24.9,2,1,,closed
EDGE-008979,FUSE-XFMR-004425,XFMR-004425,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.25,1319.5,0.3256,0.4165,0.3655,340,24.9,2,1,,closed
EDGE-008980,JCT-FDR-0012-007,FUSE-XFMR-004426,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.045,238.4,0.2779,0.4253,0.3655,340,24.9,2,1,,closed
EDGE-008981,FUSE-XFMR-004426,XFMR-004426,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AC,0.256,1350.9,0.2873,0.4675,0.3655,340,24.9,2,1,,closed
EDGE-008982,JCT-FDR-0012-007,FUSE-XFMR-004427,FDR-0012,SUB-004,lateral_underground,1/0 AL,AC,0.047,247.9,0.6436,0.5133,0.5345,230,24.9,2,0,,closed
EDGE-008983,FUSE-XFMR-004427,XFMR-004427,FDR-0012,SUB-004,lateral_underground,1/0 AL,AC,0.266,1404.7,0.6202,0.4956,0.5345,230,24.9,2,0,,closed
EDGE-008984,JCT-FDR-0012-007,FUSE-XFMR-004428,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.047,250.3,0.5923,0.4516,0.5345,230,24.9,1,1,,closed
EDGE-008985,FUSE-XFMR-004428,XFMR-004428,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.269,1418.2,0.5341,0.4947,0.5345,230,24.9,1,1,,closed
EDGE-008986,JCT-FDR-0012-007,FUSE-XFMR-004429,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.049,258.2,0.2837,0.4285,0.3655,340,24.9,2,1,,closed
EDGE-008987,FUSE-XFMR-004429,XFMR-004429,FDR-0012,SUB-004,lateral_overhead,4/0 AL,AB,0.277,1463.1,0.3172,0.4574,0.3655,340,24.9,2,1,,closed
EDGE-008988,JCT-FDR-0012-007,FUSE-XFMR-004430,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.05,263.7,0.2794,0.4485,0.3655,340,24.9,2,0,,closed
EDGE-008989,FUSE-XFMR-004430,XFMR-004430,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.283,1494.5,0.3114,0.4252,0.3655,340,24.9,2,0,,closed
EDGE-008990,JCT-FDR-0012-007,FUSE-XFMR-004431,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AC,0.05,266.1,0.8655,0.5056,0.6985,150,24.9,2,0,,closed
EDGE-008991,FUSE-XFMR-004431,XFMR-004431,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AC,0.286,1508.0,0.8952,0.5345,0.6985,150,24.9,2,0,,closed
EDGE-008992,JCT-FDR-0012-007,FUSE-XFMR-004432,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.052,277.2,0.5458,0.4974,0.5345,230,24.9,1,1,,closed
EDGE-008993,FUSE-XFMR-004432,XFMR-004432,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.297,1570.8,0.6343,0.4623,0.5345,230,24.9,1,1,,closed
EDGE-008994,JCT-FDR-0012-007,JCT-FDR-0012-008,FDR-0012,SUB-004,primary_overhead,397.5 AAC,ABC,0.3,1584.0,0.2426,0.4505,0.3588,480,24.9,3,1,,closed
EDGE-008995,JCT-FDR-0012-008,FUSE-XFMR-004433,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.001,4.8,0.3265,0.4036,0.3655,340,24.9,1,1,,closed
EDGE-008996,FUSE-XFMR-004433,XFMR-004433,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.005,26.9,0.2721,0.4763,0.3655,340,24.9,1,1,,closed
EDGE-008997,JCT-FDR-0012-008,FUSE-XFMR-004434,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.002,8.7,0.5504,0.4694,0.5345,230,24.9,3,1,,closed
EDGE-008998,FUSE-XFMR-004434,XFMR-004434,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.009,49.4,0.6315,0.4297,0.5345,230,24.9,3,1,,closed
EDGE-008999,JCT-FDR-0012-008,FUSE-XFMR-004435,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.002,12.7,0.5594,0.5132,0.5345,230,24.9,3,1,,closed
EDGE-009000,FUSE-XFMR-004435,XFMR-004435,FDR-0012,SUB-004,lateral_overhead,1/0 AL,ABC,0.014,71.8,0.6385,0.5064,0.5345,230,24.9,3,1,,closed
EDGE-009001,JCT-FDR-0012-008,FUSE-XFMR-004436,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.003,15.8,0.5521,0.4989,0.5345,230,24.9,2,1,,closed
EDGE-009002,FUSE-XFMR-004436,XFMR-004436,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.017,89.8,0.6279,0.4745,0.5345,230,24.9,2,1,,closed
EDGE-009003,JCT-FDR-0012-008,FUSE-XFMR-004437,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.004,23.0,0.2705,0.4272,0.3655,340,24.9,1,1,,closed
EDGE-009004,FUSE-XFMR-004437,XFMR-004437,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.025,130.2,0.3117,0.4262,0.3655,340,24.9,1,1,,closed
EDGE-009005,JCT-FDR-0012-008,FUSE-XFMR-004438,FDR-0012,SUB-004,lateral_overhead,4/0 AL,C,0.005,28.5,0.3248,0.4109,0.3655,340,24.9,1,1,,closed
EDGE-009006,FUSE-XFMR-004438,XFMR-004438,FDR-0012,SUB-004,lateral_overhead,4/0 AL,C,0.031,161.6,0.2835,0.4138,0.3655,340,24.9,1,1,,closed
EDGE-009007,JCT-FDR-0012-008,FUSE-XFMR-004439,FDR-0012,SUB-004,lateral_underground,#2 ACSR,A,0.006,32.5,0.9413,0.5056,0.6985,150,24.9,1,0,,closed
EDGE-009008,FUSE-XFMR-004439,XFMR-004439,FDR-0012,SUB-004,lateral_underground,#2 ACSR,A,0.035,184.0,0.853,0.5002,0.6985,150,24.9,1,0,,closed
EDGE-009009,JCT-FDR-0012-008,FUSE-XFMR-004440,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AC,0.007,39.6,0.9067,0.5448,0.6985,150,24.9,2,0,,closed
EDGE-009010,FUSE-XFMR-004440,XFMR-004440,FDR-0012,SUB-004,lateral_underground,#2 ACSR,AC,0.043,224.4,0.8837,0.4565,0.6985,150,24.9,2,0,,closed
EDGE-009011,JCT-FDR-0012-008,FUSE-XFMR-004441,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.009,46.7,1.651,0.5245,1.007,100,24.9,2,1,,closed
EDGE-009012,FUSE-XFMR-004441,XFMR-004441,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.05,264.8,1.358,0.5459,1.007,100,24.9,2,1,,closed
EDGE-009013,JCT-FDR-0012-008,FUSE-XFMR-004442,FDR-0012,SUB-004,lateral_underground,#4 CU,C,0.009,48.3,1.5142,0.5302,1.007,100,24.9,1,0,,closed
EDGE-009014,FUSE-XFMR-004442,XFMR-004442,FDR-0012,SUB-004,lateral_underground,#4 CU,C,0.052,273.8,1.6229,0.4834,1.007,100,24.9,1,0,,closed
EDGE-009015,JCT-FDR-0012-008,FUSE-XFMR-004443,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.011,55.4,0.8483,0.4761,0.6985,150,24.9,1,1,,closed
EDGE-009016,FUSE-XFMR-004443,XFMR-004443,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.06,314.2,0.8894,0.4731,0.6985,150,24.9,1,1,,closed
EDGE-009017,JCT-FDR-0012-008,FUSE-XFMR-004444,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.011,58.6,0.2768,0.4277,0.3655,340,24.9,1,1,,closed
EDGE-009018,FUSE-XFMR-004444,XFMR-004444,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.063,332.1,0.28,0.4423,0.3655,340,24.9,1,1,,closed
EDGE-009019,JCT-FDR-0012-008,FUSE-XFMR-004445,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.013,66.5,1.448,0.5445,1.007,100,24.9,1,1,,closed
EDGE-009020,FUSE-XFMR-004445,XFMR-004445,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.071,377.0,1.5231,0.5111,1.007,100,24.9,1,1,,closed
EDGE-009021,JCT-FDR-0012-008,FUSE-XFMR-004446,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.013,71.3,0.6054,0.476,0.5345,230,24.9,1,1,,closed
EDGE-009022,FUSE-XFMR-004446,XFMR-004446,FDR-0012,SUB-004,lateral_overhead,1/0 AL,B,0.076,403.9,0.618,0.4795,0.5345,230,24.9,1,1,,closed
EDGE-009023,JCT-FDR-0012-008,FUSE-XFMR-004447,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.015,77.6,0.8204,0.4736,0.6985,150,24.9,1,1,,closed
EDGE-009024,FUSE-XFMR-004447,XFMR-004447,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.083,439.8,0.9063,0.5081,0.6985,150,24.9,1,1,,closed
EDGE-009025,JCT-FDR-0012-008,FUSE-XFMR-004448,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.016,84.0,0.6124,0.4316,0.5345,230,24.9,1,1,,closed
EDGE-009026,FUSE-XFMR-004448,XFMR-004448,FDR-0012,SUB-004,lateral_overhead,1/0 AL,A,0.09,475.7,0.6259,0.5203,0.5345,230,24.9,1,1,,closed
EDGE-009027,JCT-FDR-0012-008,FUSE-XFMR-004449,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.017,87.9,1.4755,0.5032,1.007,100,24.9,3,1,,closed
EDGE-009028,FUSE-XFMR-004449,XFMR-004449,FDR-0012,SUB-004,lateral_overhead,#4 CU,ABC,0.094,498.2,1.6274,0.5147,1.007,100,24.9,3,1,,closed
EDGE-009029,JCT-FDR-0012-008,FUSE-XFMR-004450,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.018,93.5,0.816,0.5345,0.6985,150,24.9,2,1,,closed
EDGE-009030,FUSE-XFMR-004450,XFMR-004450,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.1,529.6,0.8374,0.5023,0.6985,150,24.9,2,1,,closed
EDGE-009031,JCT-FDR-0012-008,FUSE-XFMR-004451,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.019,99.8,0.9298,0.4764,0.6985,150,24.9,3,1,,closed
EDGE-009032,FUSE-XFMR-004451,XFMR-004451,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.107,565.5,0.9515,0.5204,0.6985,150,24.9,3,1,,closed
EDGE-009033,JCT-FDR-0012-008,FUSE-XFMR-004452,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.02,104.5,0.9671,0.515,0.6985,150,24.9,1,1,,closed
EDGE-009034,FUSE-XFMR-004452,XFMR-004452,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,B,0.112,592.4,0.9648,0.468,0.6985,150,24.9,1,1,,closed
EDGE-009035,JCT-FDR-0012-008,FUSE-XFMR-004453,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.021,112.5,0.3073,0.4479,0.3655,340,24.9,1,1,,closed
EDGE-009036,FUSE-XFMR-004453,XFMR-004453,FDR-0012,SUB-004,lateral_overhead,4/0 AL,B,0.121,637.3,0.2737,0.4633,0.3655,340,24.9,1,1,,closed
EDGE-009037,JCT-FDR-0012-008,FUSE-XFMR-004454,FDR-0012,SUB-004,lateral_underground,1/0 AL,C,0.022,117.2,0.5668,0.48,0.5345,230,24.9,1,0,,closed
EDGE-009038,FUSE-XFMR-004454,XFMR-004454,FDR-0012,SUB-004,lateral_underground,1/0 AL,C,0.126,664.2,0.5831,0.4614,0.5345,230,24.9,1,0,,closed
EDGE-009039,JCT-FDR-0012-008,FUSE-XFMR-004455,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.023,122.0,1.6469,0.4897,1.007,100,24.9,1,1,,closed
EDGE-009040,FUSE-XFMR-004455,XFMR-004455,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.131,691.2,1.6124,0.5062,1.007,100,24.9,1,1,,closed
EDGE-009041,JCT-FDR-0012-008,FUSE-XFMR-004456,FDR-0012,SUB-004,lateral_underground,1/0 AL,C,0.024,125.9,0.5738,0.4453,0.5345,230,24.9,1,0,,closed
EDGE-009042,FUSE-XFMR-004456,XFMR-004456,FDR-0012,SUB-004,lateral_underground,1/0 AL,C,0.135,713.6,0.631,0.5185,0.5345,230,24.9,1,0,,closed
EDGE-009043,JCT-FDR-0012-008,FUSE-XFMR-004457,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.026,136.2,1.5491,0.5422,1.007,100,24.9,2,1,,closed
EDGE-009044,FUSE-XFMR-004457,XFMR-004457,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.146,771.9,1.5134,0.5412,1.007,100,24.9,2,1,,closed
EDGE-009045,JCT-FDR-0012-008,FUSE-XFMR-004458,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.026,138.6,0.6426,0.4435,0.5345,230,24.9,1,1,,closed
EDGE-009046,FUSE-XFMR-004458,XFMR-004458,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.149,785.4,0.5719,0.4477,0.5345,230,24.9,1,1,,closed
