edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-009047,JCT-FDR-0012-008,FUSE-XFMR-004459,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.028,145.7,1.3722,0.5114,1.007,100,24.9,2,1,,closed
EDGE-009048,FUSE-XFMR-004459,XFMR-004459,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.156,825.8,1.4644,0.5472,1.007,100,24.9,2,1,,closed
EDGE-009049,JCT-FDR-0012-008,FUSE-XFMR-004460,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.028,149.7,0.8216,0.5466,0.6985,150,24.9,3,1,,closed
EDGE-009050,FUSE-XFMR-004460,XFMR-004460,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.161,848.2,0.8574,0.5189,0.6985,150,24.9,3,1,,closed
EDGE-009051,JCT-FDR-0012-008,FUSE-XFMR-004461,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.03,156.8,0.9532,0.4601,0.6985,150,24.9,2,1,,closed
EDGE-009052,FUSE-XFMR-004461,XFMR-004461,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,BC,0.168,888.6,0.9684,0.4627,0.6985,150,24.9,2,1,,closed
EDGE-009053,JCT-FDR-0012-008,FUSE-XFMR-004462,FDR-0012,SUB-004,lateral_underground,#4 CU,AB,0.031,162.4,1.5011,0.5016,1.007,100,24.9,2,0,,closed
EDGE-009054,FUSE-XFMR-004462,XFMR-004462,FDR-0012,SUB-004,lateral_underground,#4 CU,AB,0.174,920.0,1.3948,0.5081,1.007,100,24.9,2,0,,closed
EDGE-009055,JCT-FDR-0012-008,FUSE-XFMR-004463,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.032,167.1,0.9795,0.4622,0.6985,150,24.9,3,1,,closed
EDGE-009056,FUSE-XFMR-004463,XFMR-004463,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.179,947.0,0.8171,0.4914,0.6985,150,24.9,3,1,,closed
EDGE-009057,JCT-FDR-0012-008,FUSE-XFMR-004464,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.033,172.7,0.9109,0.5038,0.6985,150,24.9,3,1,,closed
EDGE-009058,FUSE-XFMR-004464,XFMR-004464,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.185,978.4,0.8358,0.5001,0.6985,150,24.9,3,1,,closed
EDGE-009059,JCT-FDR-0012-008,FUSE-XFMR-004465,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.034,179.8,0.2971,0.412,0.3655,340,24.9,3,1,,closed
EDGE-009060,FUSE-XFMR-004465,XFMR-004465,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.193,1018.8,0.2902,0.4303,0.3655,340,24.9,3,1,,closed
EDGE-009061,JCT-FDR-0012-008,FUSE-XFMR-004466,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.035,186.9,1.5266,0.532,1.007,100,24.9,1,1,,closed
EDGE-009062,FUSE-XFMR-004466,XFMR-004466,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.201,1059.2,1.3859,0.5612,1.007,100,24.9,1,1,,closed
EDGE-009063,JCT-FDR-0012-008,FUSE-XFMR-004467,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.036,191.7,0.6471,0.4366,0.5345,230,24.9,1,1,,closed
EDGE-009064,FUSE-XFMR-004467,XFMR-004467,FDR-0012,SUB-004,lateral_overhead,1/0 AL,C,0.206,1086.1,0.6451,0.4675,0.5345,230,24.9,1,1,,closed
EDGE-009065,JCT-FDR-0012-008,FUSE-XFMR-004468,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.037,197.2,0.6305,0.4958,0.5345,230,24.9,2,1,,closed
EDGE-009066,FUSE-XFMR-004468,XFMR-004468,FDR-0012,SUB-004,lateral_overhead,1/0 AL,BC,0.212,1117.5,0.6039,0.4769,0.5345,230,24.9,2,1,,closed
EDGE-009067,JCT-FDR-0012-008,FUSE-XFMR-004469,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.038,200.4,0.962,0.4635,0.6985,150,24.9,3,1,,closed
EDGE-009068,FUSE-XFMR-004469,XFMR-004469,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,ABC,0.215,1135.5,0.9524,0.4653,0.6985,150,24.9,3,1,,closed
EDGE-009069,JCT-FDR-0012-008,FUSE-XFMR-004470,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.039,204.3,1.3818,0.4952,1.007,100,24.9,2,1,,closed
EDGE-009070,FUSE-XFMR-004470,XFMR-004470,FDR-0012,SUB-004,lateral_overhead,#4 CU,AC,0.219,1157.9,1.6331,0.4802,1.007,100,24.9,2,1,,closed
EDGE-009071,JCT-FDR-0012-008,FUSE-XFMR-004471,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.04,211.5,1.3782,0.5428,1.007,100,24.9,2,1,,closed
EDGE-009072,FUSE-XFMR-004471,XFMR-004471,FDR-0012,SUB-004,lateral_overhead,#4 CU,AB,0.227,1198.3,1.4433,0.542,1.007,100,24.9,2,1,,closed
EDGE-009073,JCT-FDR-0012-008,FUSE-XFMR-004472,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.041,218.6,0.3265,0.4666,0.3655,340,24.9,2,0,,closed
EDGE-009074,FUSE-XFMR-004472,XFMR-004472,FDR-0012,SUB-004,lateral_underground,4/0 AL,AC,0.235,1238.7,0.2771,0.4315,0.3655,340,24.9,2,0,,closed
EDGE-009075,JCT-FDR-0012-008,FUSE-XFMR-004473,FDR-0012,SUB-004,lateral_underground,1/0 AL,A,0.043,225.7,0.6189,0.4716,0.5345,230,24.9,1,0,,closed
EDGE-009076,FUSE-XFMR-004473,XFMR-004473,FDR-0012,SUB-004,lateral_underground,1/0 AL,A,0.242,1279.1,0.6387,0.4395,0.5345,230,24.9,1,0,,closed
EDGE-009077,JCT-FDR-0012-008,FUSE-XFMR-004474,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.043,229.7,1.395,0.5541,1.007,100,24.9,1,1,,closed
EDGE-009078,FUSE-XFMR-004474,XFMR-004474,FDR-0012,SUB-004,lateral_overhead,#4 CU,C,0.246,1301.5,1.489,0.4843,1.007,100,24.9,1,1,,closed
EDGE-009079,JCT-FDR-0012-008,FUSE-XFMR-004475,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.045,236.0,0.3055,0.4062,0.3655,340,24.9,2,1,,closed
EDGE-009080,FUSE-XFMR-004475,XFMR-004475,FDR-0012,SUB-004,lateral_overhead,4/0 AL,BC,0.253,1337.4,0.2865,0.4694,0.3655,340,24.9,2,1,,closed
EDGE-009081,JCT-FDR-0012-008,FUSE-XFMR-004476,FDR-0012,SUB-004,lateral_underground,4/0 AL,AB,0.045,239.2,0.2893,0.4224,0.3655,340,24.9,2,0,,closed
EDGE-009082,FUSE-XFMR-004476,XFMR-004476,FDR-0012,SUB-004,lateral_underground,4/0 AL,AB,0.257,1355.4,0.3103,0.4578,0.3655,340,24.9,2,0,,closed
EDGE-009083,JCT-FDR-0012-008,FUSE-XFMR-004477,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.047,247.9,0.8954,0.5513,0.6985,150,24.9,2,1,,closed
EDGE-009084,FUSE-XFMR-004477,XFMR-004477,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.266,1404.7,0.838,0.4848,0.6985,150,24.9,2,1,,closed
EDGE-009085,JCT-FDR-0012-008,FUSE-XFMR-004478,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.047,250.3,1.5984,0.4673,1.007,100,24.9,1,1,,closed
EDGE-009086,FUSE-XFMR-004478,XFMR-004478,FDR-0012,SUB-004,lateral_overhead,#4 CU,A,0.269,1418.2,1.406,0.5257,1.007,100,24.9,1,1,,closed
EDGE-009087,JCT-FDR-0012-008,FUSE-XFMR-004479,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.049,256.6,0.2857,0.457,0.3655,340,24.9,1,1,,closed
EDGE-009088,FUSE-XFMR-004479,XFMR-004479,FDR-0012,SUB-004,lateral_overhead,4/0 AL,A,0.275,1454.1,0.3213,0.3906,0.3655,340,24.9,1,1,,closed
EDGE-009089,JCT-FDR-0012-008,FUSE-XFMR-004480,FDR-0012,SUB-004,lateral_underground,#4 CU,ABC,0.049,259.8,1.6451,0.4971,1.007,100,24.9,3,0,,closed
EDGE-009090,FUSE-XFMR-004480,XFMR-004480,FDR-0012,SUB-004,lateral_underground,#4 CU,ABC,0.279,1472.1,1.4119,0.559,1.007,100,24.9,3,0,,closed
EDGE-009091,JCT-FDR-0012-008,FUSE-XFMR-004481,FDR-0012,SUB-004,lateral_underground,1/0 AL,C,0.05,265.3,0.6302,0.509,0.5345,230,24.9,1,0,,closed
EDGE-009092,FUSE-XFMR-004481,XFMR-004481,FDR-0012,SUB-004,lateral_underground,1/0 AL,C,0.285,1503.5,0.5617,0.4735,0.5345,230,24.9,1,0,,closed
EDGE-009093,JCT-FDR-0012-008,FUSE-XFMR-004482,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.052,275.6,0.5535,0.4531,0.5345,230,24.9,2,1,,closed
EDGE-009094,FUSE-XFMR-004482,XFMR-004482,FDR-0012,SUB-004,lateral_overhead,1/0 AL,AC,0.296,1561.8,0.6392,0.4575,0.5345,230,24.9,2,1,,closed
EDGE-009095,JCT-FDR-0012-008,JCT-FDR-0012-009,FDR-0012,SUB-004,primary_overhead,397.5 AAC,ABC,0.29,1531.2,0.2455,0.3901,0.3057,480,24.9,3,1,,closed
EDGE-009096,JCT-FDR-0012-009,FUSE-XFMR-004483,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.001,4.8,1.5649,0.5491,1.007,100,24.9,2,1,,closed
EDGE-009097,FUSE-XFMR-004483,XFMR-004483,FDR-0012,SUB-004,lateral_overhead,#4 CU,BC,0.005,26.9,1.398,0.5374,1.007,100,24.9,2,1,,closed
EDGE-009098,JCT-FDR-0012-009,FUSE-XFMR-004484,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.001,7.1,0.9366,0.4669,0.6985,150,24.9,2,1,,closed
EDGE-009099,FUSE-XFMR-004484,XFMR-004484,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.008,40.4,0.8212,0.4769,0.6985,150,24.9,2,1,,closed
EDGE-009100,JCT-FDR-0012-009,FUSE-XFMR-004485,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.002,11.9,0.3166,0.4396,0.3655,340,24.9,3,1,,closed
EDGE-009101,FUSE-XFMR-004485,XFMR-004485,FDR-0012,SUB-004,lateral_overhead,4/0 AL,ABC,0.013,67.3,0.319,0.4581,0.3655,340,24.9,3,1,,closed
EDGE-009102,JCT-FDR-0012-009,FUSE-XFMR-004486,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.003,18.2,0.8254,0.5099,0.6985,150,24.9,1,1,,closed
EDGE-009103,FUSE-XFMR-004486,XFMR-004486,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,A,0.02,103.2,0.8807,0.5115,0.6985,150,24.9,1,1,,closed
EDGE-009104,JCT-FDR-0012-009,FUSE-XFMR-004487,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.004,23.8,0.9594,0.4793,0.6985,150,24.9,2,1,,closed
EDGE-009105,FUSE-XFMR-004487,XFMR-004487,FDR-0012,SUB-004,lateral_overhead,#2 ACSR,AC,0.025,134.6,0.9079,0.5339,0.6985,150,24.9,2,1,,closed
EDGE-009106,JCT-FDR-0012-009,FUSE-XFMR-004488,FDR-0012,SUB-004,lateral_underground,4/0 AL,BC,0.006,30.9,0.2913,0.4594,0.3655,340,24.9,2,0,,closed
EDGE-009107,FUSE-XFMR-004488,XFMR-004488,FDR-0012,SUB-004,lateral_underground,4/0 AL,BC,0.033,175.0,0.2948,0.3924,0.3655,340,24.9,2,0,,closed
EDGE-009108,JCT-FDR-0012-009,FDR-0012-TAIL,FDR-0012,SUB-004,primary_underground,397.5 AAC,ABC,0.04,211.2,0.2237,0.468,0.335,480,24.9,3,0,,open
EDGE-009109,SUB-004,FDR-0013-HEAD,FDR-0013,SUB-004,bus_tie,4/0 AL,ABC,0.01,52.8,0.3185,0.3926,0.3655,340,24.9,3,1,,closed
EDGE-009110,FDR-0013-HEAD,JCT-FDR-0013-001,FDR-0013,SUB-004,primary_underground,4/0 AL,ABC,0.01,52.8,0.2681,0.419,0.3609,340,24.9,3,0,,closed
EDGE-009111,JCT-FDR-0013-001,FUSE-XFMR-004489,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.002,7.9,0.8239,0.5449,0.6985,150,24.9,2,1,,closed
EDGE-009112,FUSE-XFMR-004489,XFMR-004489,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.009,44.9,0.8661,0.5151,0.6985,150,24.9,2,1,,closed
EDGE-009113,JCT-FDR-0013-001,FUSE-XFMR-004490,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.002,9.5,0.3221,0.4404,0.3655,340,24.9,2,0,,closed
EDGE-009114,FUSE-XFMR-004490,XFMR-004490,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.01,53.9,0.3125,0.3989,0.3655,340,24.9,2,0,,closed
EDGE-009115,JCT-FDR-0013-001,FUSE-XFMR-004491,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.003,15.0,0.5438,0.4539,0.5345,230,24.9,2,1,,closed
EDGE-009116,FUSE-XFMR-004491,XFMR-004491,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.016,85.3,0.578,0.4744,0.5345,230,24.9,2,1,,closed
EDGE-009117,JCT-FDR-0013-001,FUSE-XFMR-004492,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.005,24.6,0.857,0.4654,0.6985,150,24.9,1,1,,closed
EDGE-009118,FUSE-XFMR-004492,XFMR-004492,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.026,139.1,0.9452,0.453,0.6985,150,24.9,1,1,,closed
EDGE-009119,JCT-FDR-0013-001,FUSE-XFMR-004493,FDR-0013,SUB-004,lateral_underground,4/0 AL,B,0.005,26.1,0.3255,0.4106,0.3655,340,24.9,1,0,,closed
EDGE-009120,FUSE-XFMR-004493,XFMR-004493,FDR-0013,SUB-004,lateral_underground,4/0 AL,B,0.028,148.1,0.3105,0.4313,0.3655,340,24.9,1,0,,closed
EDGE-009121,JCT-FDR-0013-001,FUSE-XFMR-004494,FDR-0013,SUB-004,lateral_underground,4/0 AL,C,0.006,31.7,0.3214,0.4768,0.3655,340,24.9,1,0,,closed
EDGE-009122,FUSE-XFMR-004494,XFMR-004494,FDR-0013,SUB-004,lateral_underground,4/0 AL,C,0.034,179.5,0.2832,0.4277,0.3655,340,24.9,1,0,,closed
EDGE-009123,JCT-FDR-0013-001,FUSE-XFMR-004495,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.008,40.4,0.6138,0.5181,0.5345,230,24.9,2,1,,closed
EDGE-009124,FUSE-XFMR-004495,XFMR-004495,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.043,228.9,0.5976,0.5084,0.5345,230,24.9,2,1,,closed
EDGE-009125,JCT-FDR-0013-001,FUSE-XFMR-004496,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.009,45.1,0.2879,0.4067,0.3655,340,24.9,2,1,,closed
EDGE-009126,FUSE-XFMR-004496,XFMR-004496,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.048,255.8,0.2752,0.4431,0.3655,340,24.9,2,1,,closed
EDGE-009127,JCT-FDR-0013-001,FUSE-XFMR-004497,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.009,49.9,1.5587,0.5254,1.007,100,24.9,3,1,,closed
EDGE-009128,FUSE-XFMR-004497,XFMR-004497,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.054,282.7,1.5805,0.5205,1.007,100,24.9,3,1,,closed
EDGE-009129,JCT-FDR-0013-001,FUSE-XFMR-004498,FDR-0013,SUB-004,lateral_underground,#2 ACSR,C,0.012,61.0,0.938,0.5097,0.6985,150,24.9,1,0,,closed
EDGE-009130,FUSE-XFMR-004498,XFMR-004498,FDR-0013,SUB-004,lateral_underground,#2 ACSR,C,0.065,345.6,0.9011,0.5201,0.6985,150,24.9,1,0,,closed
EDGE-009131,JCT-FDR-0013-001,FUSE-XFMR-004499,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.012,64.2,0.5593,0.5231,0.5345,230,24.9,2,0,,closed
EDGE-009132,FUSE-XFMR-004499,XFMR-004499,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.069,363.5,0.639,0.4414,0.5345,230,24.9,2,0,,closed
EDGE-009133,JCT-FDR-0013-001,FUSE-XFMR-004500,FDR-0013,SUB-004,lateral_underground,#4 CU,AB,0.014,72.1,1.4797,0.4732,1.007,100,24.9,2,0,,closed
EDGE-009134,FUSE-XFMR-004500,XFMR-004500,FDR-0013,SUB-004,lateral_underground,#4 CU,AB,0.077,408.4,1.3812,0.48,1.007,100,24.9,2,0,,closed
EDGE-009135,JCT-FDR-0013-001,FUSE-XFMR-004501,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.015,77.6,1.4236,0.5561,1.007,100,24.9,2,1,,closed
EDGE-009136,FUSE-XFMR-004501,XFMR-004501,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.083,439.8,1.4768,0.5387,1.007,100,24.9,2,1,,closed
EDGE-009137,JCT-FDR-0013-001,FUSE-XFMR-004502,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.016,85.5,0.596,0.4863,0.5345,230,24.9,2,1,,closed
EDGE-009138,FUSE-XFMR-004502,XFMR-004502,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.092,484.7,0.5821,0.4378,0.5345,230,24.9,2,1,,closed
EDGE-009139,JCT-FDR-0013-001,FUSE-XFMR-004503,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.017,91.1,1.5669,0.5197,1.007,100,24.9,3,1,,closed
EDGE-009140,FUSE-XFMR-004503,XFMR-004503,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.098,516.1,1.4078,0.5014,1.007,100,24.9,3,1,,closed
EDGE-009141,JCT-FDR-0013-001,FUSE-XFMR-004504,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.018,97.4,0.5659,0.4638,0.5345,230,24.9,2,1,,closed
EDGE-009142,FUSE-XFMR-004504,XFMR-004504,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.105,552.0,0.5679,0.4607,0.5345,230,24.9,2,1,,closed
EDGE-009143,JCT-FDR-0013-001,FUSE-XFMR-004505,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.02,106.1,0.617,0.4872,0.5345,230,24.9,2,1,,closed
EDGE-009144,FUSE-XFMR-004505,XFMR-004505,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.114,601.4,0.5708,0.5117,0.5345,230,24.9,2,1,,closed
EDGE-009145,JCT-FDR-0013-001,FUSE-XFMR-004506,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.021,112.5,0.2759,0.4116,0.3655,340,24.9,1,1,,closed
EDGE-009146,FUSE-XFMR-004506,XFMR-004506,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.121,637.3,0.2956,0.4615,0.3655,340,24.9,1,1,,closed
EDGE-009147,JCT-FDR-0013-001,FUSE-XFMR-004507,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.022,117.2,0.566,0.5088,0.5345,230,24.9,1,1,,closed
EDGE-009148,FUSE-XFMR-004507,XFMR-004507,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.126,664.2,0.6373,0.4821,0.5345,230,24.9,1,1,,closed
EDGE-009149,JCT-FDR-0013-001,FUSE-XFMR-004508,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.023,122.8,1.6223,0.4965,1.007,100,24.9,2,1,,closed
EDGE-009150,FUSE-XFMR-004508,XFMR-004508,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.132,695.6,1.4649,0.4863,1.007,100,24.9,2,1,,closed
EDGE-009151,JCT-FDR-0013-001,FUSE-XFMR-004509,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.025,131.5,0.5351,0.4406,0.5345,230,24.9,1,1,,closed
EDGE-009152,FUSE-XFMR-004509,XFMR-004509,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.141,745.0,0.5476,0.5111,0.5345,230,24.9,1,1,,closed
EDGE-009153,JCT-FDR-0013-001,FUSE-XFMR-004510,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.026,135.4,0.5764,0.4796,0.5345,230,24.9,1,1,,closed
EDGE-009154,FUSE-XFMR-004510,XFMR-004510,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.145,767.4,0.6191,0.5203,0.5345,230,24.9,1,1,,closed
EDGE-009155,JCT-FDR-0013-001,FUSE-XFMR-004511,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.027,141.8,1.5982,0.5168,1.007,100,24.9,1,1,,closed
EDGE-009156,FUSE-XFMR-004511,XFMR-004511,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.152,803.4,1.4874,0.4907,1.007,100,24.9,1,1,,closed
EDGE-009157,JCT-FDR-0013-001,FUSE-XFMR-004512,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.028,148.1,0.8405,0.504,0.6985,150,24.9,1,1,,closed
EDGE-009158,FUSE-XFMR-004512,XFMR-004512,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.159,839.3,0.92,0.4682,0.6985,150,24.9,1,1,,closed
EDGE-009159,JCT-FDR-0013-001,FUSE-XFMR-004513,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.029,154.4,0.8882,0.5494,0.6985,150,24.9,1,1,,closed
EDGE-009160,FUSE-XFMR-004513,XFMR-004513,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.166,875.2,0.9226,0.4724,0.6985,150,24.9,1,1,,closed
EDGE-009161,JCT-FDR-0013-001,FUSE-XFMR-004514,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.03,159.2,0.9664,0.4827,0.6985,150,24.9,3,1,,closed
EDGE-009162,FUSE-XFMR-004514,XFMR-004514,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.171,902.1,0.8829,0.4986,0.6985,150,24.9,3,1,,closed
EDGE-009163,JCT-FDR-0013-001,FUSE-XFMR-004515,FDR-0013,SUB-004,lateral_underground,#2 ACSR,C,0.032,169.5,0.9801,0.4688,0.6985,150,24.9,1,0,,closed
EDGE-009164,FUSE-XFMR-004515,XFMR-004515,FDR-0013,SUB-004,lateral_underground,#2 ACSR,C,0.182,960.4,0.9066,0.4846,0.6985,150,24.9,1,0,,closed
EDGE-009165,JCT-FDR-0013-001,FUSE-XFMR-004516,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.033,173.4,1.4877,0.5509,1.007,100,24.9,1,1,,closed
EDGE-009166,FUSE-XFMR-004516,XFMR-004516,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.186,982.9,1.3765,0.4759,1.007,100,24.9,1,1,,closed
EDGE-009167,JCT-FDR-0013-001,FUSE-XFMR-004517,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.035,182.2,0.8761,0.4974,0.6985,150,24.9,1,1,,closed
EDGE-009168,FUSE-XFMR-004517,XFMR-004517,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.196,1032.2,0.9554,0.4658,0.6985,150,24.9,1,1,,closed
EDGE-009169,JCT-FDR-0013-001,FUSE-XFMR-004518,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.035,184.5,0.9346,0.4714,0.6985,150,24.9,1,1,,closed
EDGE-009170,FUSE-XFMR-004518,XFMR-004518,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.198,1045.7,0.961,0.5357,0.6985,150,24.9,1,1,,closed
EDGE-009171,JCT-FDR-0013-001,FUSE-XFMR-004519,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.036,192.5,0.9698,0.5075,0.6985,150,24.9,1,1,,closed
EDGE-009172,FUSE-XFMR-004519,XFMR-004519,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.207,1090.6,0.8961,0.5287,0.6985,150,24.9,1,1,,closed
EDGE-009173,JCT-FDR-0013-001,FUSE-XFMR-004520,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.038,201.2,0.2726,0.4222,0.3655,340,24.9,3,1,,closed
EDGE-009174,FUSE-XFMR-004520,XFMR-004520,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.216,1140.0,0.3231,0.4102,0.3655,340,24.9,3,1,,closed
EDGE-009175,JCT-FDR-0013-001,FUSE-XFMR-004521,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.038,202.8,0.8898,0.5024,0.6985,150,24.9,2,1,,closed
EDGE-009176,FUSE-XFMR-004521,XFMR-004521,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.218,1148.9,0.9576,0.4681,0.6985,150,24.9,2,1,,closed
EDGE-009177,JCT-FDR-0013-001,FUSE-XFMR-004522,FDR-0013,SUB-004,lateral_underground,#4 CU,AB,0.04,209.9,1.4254,0.5052,1.007,100,24.9,2,0,,closed
EDGE-009178,FUSE-XFMR-004522,XFMR-004522,FDR-0013,SUB-004,lateral_underground,#4 CU,AB,0.225,1189.3,1.6254,0.5103,1.007,100,24.9,2,0,,closed
EDGE-009179,JCT-FDR-0013-001,FUSE-XFMR-004523,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.041,216.2,0.3158,0.4584,0.3655,340,24.9,1,1,,closed
EDGE-009180,FUSE-XFMR-004523,XFMR-004523,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.232,1225.2,0.3026,0.4454,0.3655,340,24.9,1,1,,closed
EDGE-009181,JCT-FDR-0013-001,FUSE-XFMR-004524,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.043,226.5,0.6282,0.4886,0.5345,230,24.9,3,1,,closed
EDGE-009182,FUSE-XFMR-004524,XFMR-004524,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.243,1283.6,0.6088,0.5133,0.5345,230,24.9,3,1,,closed
EDGE-009183,JCT-FDR-0013-001,FUSE-XFMR-004525,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.044,233.6,1.5258,0.4684,1.007,100,24.9,2,1,,closed
EDGE-009184,FUSE-XFMR-004525,XFMR-004525,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.251,1324.0,1.5944,0.5372,1.007,100,24.9,2,1,,closed
EDGE-009185,JCT-FDR-0013-001,FUSE-XFMR-004526,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.045,238.4,0.3005,0.4092,0.3655,340,24.9,2,1,,closed
EDGE-009186,FUSE-XFMR-004526,XFMR-004526,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.256,1350.9,0.3114,0.3961,0.3655,340,24.9,2,1,,closed
EDGE-009187,JCT-FDR-0013-001,FUSE-XFMR-004527,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.046,241.6,0.5945,0.4432,0.5345,230,24.9,3,0,,closed
EDGE-009188,FUSE-XFMR-004527,XFMR-004527,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.259,1368.8,0.5406,0.5019,0.5345,230,24.9,3,0,,closed
EDGE-009189,JCT-FDR-0013-001,FUSE-XFMR-004528,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.047,250.3,1.4615,0.4759,1.007,100,24.9,3,1,,closed
EDGE-009190,FUSE-XFMR-004528,XFMR-004528,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.269,1418.2,1.4271,0.4797,1.007,100,24.9,3,1,,closed
EDGE-009191,JCT-FDR-0013-001,FUSE-XFMR-004529,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.048,255.0,1.6224,0.5226,1.007,100,24.9,3,1,,closed
EDGE-009192,FUSE-XFMR-004529,XFMR-004529,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.274,1445.1,1.3887,0.476,1.007,100,24.9,3,1,,closed
EDGE-009193,JCT-FDR-0013-001,FUSE-XFMR-004530,FDR-0013,SUB-004,lateral_underground,#2 ACSR,C,0.05,262.9,0.8431,0.55,0.6985,150,24.9,1,0,,closed
EDGE-009194,FUSE-XFMR-004530,XFMR-004530,FDR-0013,SUB-004,lateral_underground,#2 ACSR,C,0.282,1490.0,0.8518,0.4826,0.6985,150,24.9,1,0,,closed
EDGE-009195,JCT-FDR-0013-001,FUSE-XFMR-004531,FDR-0013,SUB-004,lateral_underground,#2 ACSR,C,0.051,268.5,0.9218,0.4684,0.6985,150,24.9,1,0,,closed
EDGE-009196,FUSE-XFMR-004531,XFMR-004531,FDR-0013,SUB-004,lateral_underground,#2 ACSR,C,0.288,1521.4,0.9447,0.4783,0.6985,150,24.9,1,0,,closed
EDGE-009197,JCT-FDR-0013-001,FUSE-XFMR-004532,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.053,278.0,0.963,0.513,0.6985,150,24.9,1,1,,closed
EDGE-009198,FUSE-XFMR-004532,XFMR-004532,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.298,1575.3,0.9741,0.5176,0.6985,150,24.9,1,1,,closed
EDGE-009199,JCT-FDR-0013-001,FUSE-XFMR-004533,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.054,282.7,0.2919,0.4212,0.3655,340,24.9,3,1,,closed
EDGE-009200,FUSE-XFMR-004533,XFMR-004533,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.303,1602.2,0.273,0.4452,0.3655,340,24.9,3,1,,closed
EDGE-009201,JCT-FDR-0013-001,FUSE-XFMR-004534,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.054,287.5,0.9399,0.5395,0.6985,150,24.9,2,1,,closed
EDGE-009202,FUSE-XFMR-004534,XFMR-004534,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.309,1629.1,0.9684,0.5353,0.6985,150,24.9,2,1,,closed
EDGE-009203,JCT-FDR-0013-001,FUSE-XFMR-004535,FDR-0013,SUB-004,lateral_underground,1/0 AL,C,0.056,293.8,0.6493,0.4386,0.5345,230,24.9,1,0,,closed
EDGE-009204,FUSE-XFMR-004535,XFMR-004535,FDR-0013,SUB-004,lateral_underground,1/0 AL,C,0.315,1665.0,0.611,0.4381,0.5345,230,24.9,1,0,,closed
EDGE-009205,JCT-FDR-0013-001,JCT-FDR-0013-002,FDR-0013,SUB-004,primary_overhead,4/0 AL,ABC,0.38,2006.4,0.3086,0.421,0.348,340,24.9,3,1,,closed
EDGE-009206,JCT-FDR-0013-002,FUSE-XFMR-004536,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.001,4.8,0.5898,0.4363,0.5345,230,24.9,2,1,,closed
EDGE-009207,FUSE-XFMR-004536,XFMR-004536,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.005,26.9,0.5841,0.519,0.5345,230,24.9,2,1,,closed
EDGE-009208,JCT-FDR-0013-002,FUSE-XFMR-004537,FDR-0013,SUB-004,lateral_underground,#4 CU,ABC,0.002,11.1,1.6115,0.5549,1.007,100,24.9,3,0,,closed
EDGE-009209,FUSE-XFMR-004537,XFMR-004537,FDR-0013,SUB-004,lateral_underground,#4 CU,ABC,0.012,62.8,1.4509,0.5477,1.007,100,24.9,3,0,,closed
EDGE-009210,JCT-FDR-0013-002,FUSE-XFMR-004538,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.003,13.5,1.479,0.545,1.007,100,24.9,3,1,,closed
EDGE-009211,FUSE-XFMR-004538,XFMR-004538,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.014,76.3,1.3791,0.4884,1.007,100,24.9,3,1,,closed
EDGE-009212,JCT-FDR-0013-002,FUSE-XFMR-004539,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.004,21.4,1.6408,0.5264,1.007,100,24.9,1,1,,closed
EDGE-009213,FUSE-XFMR-004539,XFMR-004539,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.023,121.2,1.5387,0.5172,1.007,100,24.9,1,1,,closed
EDGE-009214,JCT-FDR-0013-002,FUSE-XFMR-004540,FDR-0013,SUB-004,lateral_underground,#4 CU,ABC,0.005,27.7,1.4413,0.4975,1.007,100,24.9,3,0,,closed
EDGE-009215,FUSE-XFMR-004540,XFMR-004540,FDR-0013,SUB-004,lateral_underground,#4 CU,ABC,0.03,157.1,1.4118,0.4727,1.007,100,24.9,3,0,,closed
EDGE-009216,JCT-FDR-0013-002,FUSE-XFMR-004541,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.007,34.8,0.5638,0.4883,0.5345,230,24.9,2,1,,closed
EDGE-009217,FUSE-XFMR-004541,XFMR-004541,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.037,197.5,0.572,0.4621,0.5345,230,24.9,2,1,,closed
EDGE-009218,JCT-FDR-0013-002,FUSE-XFMR-004542,FDR-0013,SUB-004,lateral_underground,4/0 AL,AC,0.007,39.6,0.2754,0.4601,0.3655,340,24.9,2,0,,closed
EDGE-009219,FUSE-XFMR-004542,XFMR-004542,FDR-0013,SUB-004,lateral_underground,4/0 AL,AC,0.043,224.4,0.3093,0.4471,0.3655,340,24.9,2,0,,closed
EDGE-009220,JCT-FDR-0013-002,FUSE-XFMR-004543,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.008,42.8,0.3138,0.4204,0.3655,340,24.9,2,1,,closed
EDGE-009221,FUSE-XFMR-004543,XFMR-004543,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.046,242.4,0.325,0.4517,0.3655,340,24.9,2,1,,closed
EDGE-009222,JCT-FDR-0013-002,FUSE-XFMR-004544,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.009,49.9,0.6331,0.4851,0.5345,230,24.9,1,0,,closed
EDGE-009223,FUSE-XFMR-004544,XFMR-004544,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.054,282.7,0.6099,0.4376,0.5345,230,24.9,1,0,,closed
EDGE-009224,JCT-FDR-0013-002,FUSE-XFMR-004545,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AB,0.011,55.4,0.9026,0.5255,0.6985,150,24.9,2,0,,closed
EDGE-009225,FUSE-XFMR-004545,XFMR-004545,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AB,0.06,314.2,0.8415,0.5013,0.6985,150,24.9,2,0,,closed
EDGE-009226,JCT-FDR-0013-002,FUSE-XFMR-004546,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.013,66.5,0.6362,0.4568,0.5345,230,24.9,3,1,,closed
EDGE-009227,FUSE-XFMR-004546,XFMR-004546,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.071,377.0,0.6004,0.4875,0.5345,230,24.9,3,1,,closed
EDGE-009228,JCT-FDR-0013-002,FUSE-XFMR-004547,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.013,70.5,0.5608,0.4917,0.5345,230,24.9,3,1,,closed
EDGE-009229,FUSE-XFMR-004547,XFMR-004547,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.076,399.4,0.5761,0.454,0.5345,230,24.9,3,1,,closed
EDGE-009230,JCT-FDR-0013-002,FUSE-XFMR-004548,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.014,76.0,0.6491,0.4715,0.5345,230,24.9,1,1,,closed
EDGE-009231,FUSE-XFMR-004548,XFMR-004548,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.082,430.8,0.6224,0.4957,0.5345,230,24.9,1,1,,closed
EDGE-009232,JCT-FDR-0013-002,FUSE-XFMR-004549,FDR-0013,SUB-004,lateral_underground,#2 ACSR,BC,0.016,84.0,0.9298,0.4857,0.6985,150,24.9,2,0,,closed
EDGE-009233,FUSE-XFMR-004549,XFMR-004549,FDR-0013,SUB-004,lateral_underground,#2 ACSR,BC,0.09,475.7,0.8652,0.5448,0.6985,150,24.9,2,0,,closed
EDGE-009234,JCT-FDR-0013-002,FUSE-XFMR-004550,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.017,87.1,1.4672,0.5087,1.007,100,24.9,3,1,,closed
EDGE-009235,FUSE-XFMR-004550,XFMR-004550,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.093,493.7,1.3952,0.4627,1.007,100,24.9,3,1,,closed
EDGE-009236,JCT-FDR-0013-002,FUSE-XFMR-004551,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.018,93.5,1.4637,0.5235,1.007,100,24.9,1,1,,closed
EDGE-009237,FUSE-XFMR-004551,XFMR-004551,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.1,529.6,1.396,0.5236,1.007,100,24.9,1,1,,closed
EDGE-009238,JCT-FDR-0013-002,FUSE-XFMR-004552,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.02,104.5,1.4238,0.5153,1.007,100,24.9,1,1,,closed
EDGE-009239,FUSE-XFMR-004552,XFMR-004552,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.112,592.4,1.425,0.5523,1.007,100,24.9,1,1,,closed
EDGE-009240,JCT-FDR-0013-002,FUSE-XFMR-004553,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.02,107.7,0.5643,0.5136,0.5345,230,24.9,1,1,,closed
EDGE-009241,FUSE-XFMR-004553,XFMR-004553,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.116,610.4,0.5705,0.5153,0.5345,230,24.9,1,1,,closed
EDGE-009242,JCT-FDR-0013-002,FUSE-XFMR-004554,FDR-0013,SUB-004,lateral_underground,#2 ACSR,A,0.022,114.0,0.8544,0.548,0.6985,150,24.9,1,0,,closed
EDGE-009243,FUSE-XFMR-004554,XFMR-004554,FDR-0013,SUB-004,lateral_underground,#2 ACSR,A,0.122,646.3,0.9563,0.5393,0.6985,150,24.9,1,0,,closed
EDGE-009244,JCT-FDR-0013-002,FUSE-XFMR-004555,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.023,121.2,0.953,0.4791,0.6985,150,24.9,2,1,,closed
EDGE-009245,FUSE-XFMR-004555,XFMR-004555,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.13,686.7,0.9607,0.4955,0.6985,150,24.9,2,1,,closed
EDGE-009246,JCT-FDR-0013-002,FUSE-XFMR-004556,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.025,130.7,0.2793,0.4642,0.3655,340,24.9,2,1,,closed
EDGE-009247,FUSE-XFMR-004556,XFMR-004556,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.14,740.5,0.3116,0.4203,0.3655,340,24.9,2,1,,closed
EDGE-009248,JCT-FDR-0013-002,FUSE-XFMR-004557,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.025,132.3,0.5855,0.5143,0.5345,230,24.9,1,1,,closed
EDGE-009249,FUSE-XFMR-004557,XFMR-004557,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.142,749.5,0.5403,0.4327,0.5345,230,24.9,1,1,,closed
EDGE-009250,JCT-FDR-0013-002,FUSE-XFMR-004558,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.027,142.6,1.4974,0.4896,1.007,100,24.9,1,1,,closed
EDGE-009251,FUSE-XFMR-004558,XFMR-004558,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.153,807.8,1.4742,0.481,1.007,100,24.9,1,1,,closed
EDGE-009252,JCT-FDR-0013-002,FUSE-XFMR-004559,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.028,145.7,1.4043,0.5397,1.007,100,24.9,2,1,,closed
EDGE-009253,FUSE-XFMR-004559,XFMR-004559,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.156,825.8,1.508,0.5575,1.007,100,24.9,2,1,,closed
EDGE-009254,JCT-FDR-0013-002,FUSE-XFMR-004560,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.029,155.2,1.6187,0.4749,1.007,100,24.9,2,1,,closed
EDGE-009255,FUSE-XFMR-004560,XFMR-004560,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.167,879.6,1.6067,0.497,1.007,100,24.9,2,1,,closed
EDGE-009256,JCT-FDR-0013-002,FUSE-XFMR-004561,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.03,160.0,0.6082,0.439,0.5345,230,24.9,2,1,,closed
EDGE-009257,FUSE-XFMR-004561,XFMR-004561,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.172,906.6,0.6075,0.5198,0.5345,230,24.9,2,1,,closed
EDGE-009258,JCT-FDR-0013-002,FUSE-XFMR-004562,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.031,163.9,1.3652,0.5448,1.007,100,24.9,3,1,,closed
EDGE-009259,FUSE-XFMR-004562,XFMR-004562,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.176,929.0,1.6217,0.4919,1.007,100,24.9,3,1,,closed
EDGE-009260,JCT-FDR-0013-002,FUSE-XFMR-004563,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.032,170.3,0.317,0.4037,0.3655,340,24.9,2,0,,closed
EDGE-009261,FUSE-XFMR-004563,XFMR-004563,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.183,964.9,0.3098,0.4425,0.3655,340,24.9,2,0,,closed
EDGE-009262,JCT-FDR-0013-002,FUSE-XFMR-004564,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AB,0.034,180.6,0.8343,0.4567,0.6985,150,24.9,2,0,,closed
EDGE-009263,FUSE-XFMR-004564,XFMR-004564,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AB,0.194,1023.3,0.853,0.4804,0.6985,150,24.9,2,0,,closed
EDGE-009264,JCT-FDR-0013-002,FUSE-XFMR-004565,FDR-0013,SUB-004,lateral_underground,4/0 AL,ABC,0.035,183.7,0.3187,0.3983,0.3655,340,24.9,3,0,,closed
EDGE-009265,FUSE-XFMR-004565,XFMR-004565,FDR-0013,SUB-004,lateral_underground,4/0 AL,ABC,0.197,1041.2,0.3246,0.4428,0.3655,340,24.9,3,0,,closed
EDGE-009266,JCT-FDR-0013-002,FUSE-XFMR-004566,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.037,193.2,0.9226,0.4818,0.6985,150,24.9,2,1,,closed
EDGE-009267,FUSE-XFMR-004566,XFMR-004566,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.207,1095.1,0.9221,0.4632,0.6985,150,24.9,2,1,,closed
EDGE-009268,JCT-FDR-0013-002,FUSE-XFMR-004567,FDR-0013,SUB-004,lateral_underground,1/0 AL,A,0.037,196.4,0.6159,0.517,0.5345,230,24.9,1,0,,closed
EDGE-009269,FUSE-XFMR-004567,XFMR-004567,FDR-0013,SUB-004,lateral_underground,1/0 AL,A,0.211,1113.0,0.5922,0.4657,0.5345,230,24.9,1,0,,closed
EDGE-009270,JCT-FDR-0013-002,FUSE-XFMR-004568,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.039,204.3,0.5858,0.4885,0.5345,230,24.9,2,1,,closed
EDGE-009271,FUSE-XFMR-004568,XFMR-004568,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.219,1157.9,0.5782,0.4853,0.5345,230,24.9,2,1,,closed
EDGE-009272,JCT-FDR-0013-002,FUSE-XFMR-004569,FDR-0013,SUB-004,lateral_underground,4/0 AL,B,0.039,208.3,0.3154,0.4378,0.3655,340,24.9,1,0,,closed
EDGE-009273,FUSE-XFMR-004569,XFMR-004569,FDR-0013,SUB-004,lateral_underground,4/0 AL,B,0.224,1180.3,0.2976,0.4316,0.3655,340,24.9,1,0,,closed
EDGE-009274,JCT-FDR-0013-002,FUSE-XFMR-004570,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.041,218.6,0.5625,0.4882,0.5345,230,24.9,1,1,,closed
EDGE-009275,FUSE-XFMR-004570,XFMR-004570,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.235,1238.7,0.6097,0.4767,0.5345,230,24.9,1,1,,closed
EDGE-009276,JCT-FDR-0013-002,FUSE-XFMR-004571,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.042,221.0,1.4394,0.5337,1.007,100,24.9,3,1,,closed
EDGE-009277,FUSE-XFMR-004571,XFMR-004571,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.237,1252.2,1.4479,0.5142,1.007,100,24.9,3,1,,closed
EDGE-009278,JCT-FDR-0013-002,FUSE-XFMR-004572,FDR-0013,SUB-004,lateral_underground,#4 CU,AB,0.044,231.3,1.607,0.4742,1.007,100,24.9,2,0,,closed
EDGE-009279,FUSE-XFMR-004572,XFMR-004572,FDR-0013,SUB-004,lateral_underground,#4 CU,AB,0.248,1310.5,1.4071,0.5465,1.007,100,24.9,2,0,,closed
EDGE-009280,JCT-FDR-0013-002,FUSE-XFMR-004573,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.045,238.4,0.6482,0.5173,0.5345,230,24.9,3,0,,closed
EDGE-009281,FUSE-XFMR-004573,XFMR-004573,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.256,1350.9,0.5901,0.4754,0.5345,230,24.9,3,0,,closed
EDGE-009282,JCT-FDR-0013-002,FUSE-XFMR-004574,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.046,242.4,0.5543,0.4998,0.5345,230,24.9,2,0,,closed
EDGE-009283,FUSE-XFMR-004574,XFMR-004574,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.26,1373.3,0.6071,0.4822,0.5345,230,24.9,2,0,,closed
EDGE-009284,JCT-FDR-0013-002,FUSE-XFMR-004575,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.048,251.1,0.2714,0.42,0.3655,340,24.9,2,1,,closed
EDGE-009285,FUSE-XFMR-004575,XFMR-004575,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.269,1422.7,0.3211,0.3919,0.3655,340,24.9,2,1,,closed
EDGE-009286,JCT-FDR-0013-002,FUSE-XFMR-004576,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.049,258.2,0.2822,0.4022,0.3655,340,24.9,1,1,,closed
EDGE-009287,FUSE-XFMR-004576,XFMR-004576,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.277,1463.1,0.2986,0.4045,0.3655,340,24.9,1,1,,closed
EDGE-009288,JCT-FDR-0013-002,FUSE-XFMR-004577,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.049,259.8,0.2881,0.4161,0.3655,340,24.9,2,1,,closed
EDGE-009289,FUSE-XFMR-004577,XFMR-004577,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.279,1472.1,0.2686,0.4407,0.3655,340,24.9,2,1,,closed
EDGE-009290,JCT-FDR-0013-002,FUSE-XFMR-004578,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.051,268.5,1.3736,0.5539,1.007,100,24.9,3,1,,closed
EDGE-009291,FUSE-XFMR-004578,XFMR-004578,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.288,1521.4,1.4018,0.5496,1.007,100,24.9,3,1,,closed
EDGE-009292,JCT-FDR-0013-002,FUSE-XFMR-004579,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.052,274.0,0.6077,0.4919,0.5345,230,24.9,1,1,,closed
EDGE-009293,FUSE-XFMR-004579,XFMR-004579,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.294,1552.8,0.5474,0.5166,0.5345,230,24.9,1,1,,closed
EDGE-009294,JCT-FDR-0013-002,FUSE-XFMR-004580,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.053,281.2,0.9398,0.5521,0.6985,150,24.9,2,1,,closed
EDGE-009295,FUSE-XFMR-004580,XFMR-004580,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.302,1593.2,0.9835,0.4884,0.6985,150,24.9,2,1,,closed
EDGE-009296,JCT-FDR-0013-002,FUSE-XFMR-004581,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.055,288.3,1.5317,0.5316,1.007,100,24.9,2,1,,closed
EDGE-009297,FUSE-XFMR-004581,XFMR-004581,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.309,1633.6,1.5504,0.5348,1.007,100,24.9,2,1,,closed
EDGE-009298,JCT-FDR-0013-002,FUSE-XFMR-004582,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.055,291.5,1.432,0.4807,1.007,100,24.9,1,1,,closed
EDGE-009299,FUSE-XFMR-004582,XFMR-004582,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.313,1651.6,1.5738,0.5111,1.007,100,24.9,1,1,,closed
EDGE-009300,JCT-FDR-0013-002,JCT-FDR-0013-003,FDR-0013,SUB-004,primary_overhead,4/0 AL,ABC,0.38,2006.4,0.3105,0.4508,0.3505,340,24.9,3,1,,closed
EDGE-009301,JCT-FDR-0013-003,FUSE-XFMR-004583,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.001,4.0,0.8253,0.5038,0.6985,150,24.9,1,1,,closed
EDGE-009302,FUSE-XFMR-004583,XFMR-004583,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.004,22.4,0.9365,0.4616,0.6985,150,24.9,1,1,,closed
EDGE-009303,JCT-FDR-0013-003,FUSE-XFMR-004584,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.002,11.1,0.315,0.4121,0.3655,340,24.9,2,1,,closed
EDGE-009304,FUSE-XFMR-004584,XFMR-004584,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.012,62.8,0.3003,0.4158,0.3655,340,24.9,2,1,,closed
EDGE-009305,JCT-FDR-0013-003,FUSE-XFMR-004585,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.002,11.9,0.5431,0.448,0.5345,230,24.9,2,0,,closed
EDGE-009306,FUSE-XFMR-004585,XFMR-004585,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.013,67.3,0.6328,0.4957,0.5345,230,24.9,2,0,,closed
EDGE-009307,JCT-FDR-0013-003,FUSE-XFMR-004586,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.004,21.4,0.9017,0.5369,0.6985,150,24.9,2,1,,closed
EDGE-009308,FUSE-XFMR-004586,XFMR-004586,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.023,121.2,0.9309,0.4723,0.6985,150,24.9,2,1,,closed
EDGE-009309,JCT-FDR-0013-003,FUSE-XFMR-004587,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.005,24.6,0.3177,0.4244,0.3655,340,24.9,2,1,,closed
EDGE-009310,FUSE-XFMR-004587,XFMR-004587,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.026,139.1,0.2755,0.4187,0.3655,340,24.9,2,1,,closed
EDGE-009311,JCT-FDR-0013-003,FUSE-XFMR-004588,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.006,34.1,1.453,0.5153,1.007,100,24.9,2,1,,closed
EDGE-009312,FUSE-XFMR-004588,XFMR-004588,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.037,193.0,1.3837,0.5248,1.007,100,24.9,2,1,,closed
EDGE-009313,JCT-FDR-0013-003,FUSE-XFMR-004589,FDR-0013,SUB-004,lateral_underground,#4 CU,A,0.007,39.6,1.6304,0.471,1.007,100,24.9,1,0,,closed
EDGE-009314,FUSE-XFMR-004589,XFMR-004589,FDR-0013,SUB-004,lateral_underground,#4 CU,A,0.043,224.4,1.6519,0.5411,1.007,100,24.9,1,0,,closed
EDGE-009315,JCT-FDR-0013-003,FUSE-XFMR-004590,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.009,48.3,0.2869,0.4129,0.3655,340,24.9,1,1,,closed
EDGE-009316,FUSE-XFMR-004590,XFMR-004590,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.052,273.8,0.3092,0.4163,0.3655,340,24.9,1,1,,closed
EDGE-009317,JCT-FDR-0013-003,FUSE-XFMR-004591,FDR-0013,SUB-004,lateral_underground,#4 CU,BC,0.009,49.9,1.4638,0.5609,1.007,100,24.9,2,0,,closed
EDGE-009318,FUSE-XFMR-004591,XFMR-004591,FDR-0013,SUB-004,lateral_underground,#4 CU,BC,0.054,282.7,1.3858,0.5457,1.007,100,24.9,2,0,,closed
EDGE-009319,JCT-FDR-0013-003,FUSE-XFMR-004592,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.011,57.0,0.5915,0.5228,0.5345,230,24.9,2,1,,closed
EDGE-009320,FUSE-XFMR-004592,XFMR-004592,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.061,323.1,0.6319,0.4876,0.5345,230,24.9,2,1,,closed
EDGE-009321,JCT-FDR-0013-003,FUSE-XFMR-004593,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.013,66.5,0.5956,0.5179,0.5345,230,24.9,1,1,,closed
EDGE-009322,FUSE-XFMR-004593,XFMR-004593,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.071,377.0,0.596,0.4432,0.5345,230,24.9,1,1,,closed
EDGE-009323,JCT-FDR-0013-003,FUSE-XFMR-004594,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.013,68.9,0.6138,0.5008,0.5345,230,24.9,1,1,,closed
EDGE-009324,FUSE-XFMR-004594,XFMR-004594,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.074,390.5,0.5684,0.4711,0.5345,230,24.9,1,1,,closed
EDGE-009325,JCT-FDR-0013-003,FUSE-XFMR-004595,FDR-0013,SUB-004,lateral_underground,4/0 AL,AB,0.014,76.0,0.2678,0.4003,0.3655,340,24.9,2,0,,closed
EDGE-009326,FUSE-XFMR-004595,XFMR-004595,FDR-0013,SUB-004,lateral_underground,4/0 AL,AB,0.082,430.8,0.322,0.45,0.3655,340,24.9,2,0,,closed
EDGE-009327,JCT-FDR-0013-003,FUSE-XFMR-004596,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.016,85.5,0.8164,0.4821,0.6985,150,24.9,1,1,,closed
EDGE-009328,FUSE-XFMR-004596,XFMR-004596,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.092,484.7,0.9734,0.5076,0.6985,150,24.9,1,1,,closed
EDGE-009329,JCT-FDR-0013-003,FUSE-XFMR-004597,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.017,91.9,0.2963,0.4608,0.3655,340,24.9,1,1,,closed
EDGE-009330,FUSE-XFMR-004597,XFMR-004597,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.099,520.6,0.287,0.4073,0.3655,340,24.9,1,1,,closed
EDGE-009331,JCT-FDR-0013-003,FUSE-XFMR-004598,FDR-0013,SUB-004,lateral_underground,#2 ACSR,B,0.018,97.4,0.8207,0.4847,0.6985,150,24.9,1,0,,closed
EDGE-009332,FUSE-XFMR-004598,XFMR-004598,FDR-0013,SUB-004,lateral_underground,#2 ACSR,B,0.105,552.0,0.8751,0.4858,0.6985,150,24.9,1,0,,closed
EDGE-009333,JCT-FDR-0013-003,FUSE-XFMR-004599,FDR-0013,SUB-004,lateral_underground,1/0 AL,BC,0.02,103.8,0.5464,0.5137,0.5345,230,24.9,2,0,,closed
EDGE-009334,FUSE-XFMR-004599,XFMR-004599,FDR-0013,SUB-004,lateral_underground,1/0 AL,BC,0.111,587.9,0.6306,0.4762,0.5345,230,24.9,2,0,,closed
EDGE-009335,JCT-FDR-0013-003,FUSE-XFMR-004600,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.021,110.1,0.5803,0.5107,0.5345,230,24.9,2,0,,closed
EDGE-009336,FUSE-XFMR-004600,XFMR-004600,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.118,623.8,0.5659,0.4747,0.5345,230,24.9,2,0,,closed
EDGE-009337,JCT-FDR-0013-003,FUSE-XFMR-004601,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.022,116.4,1.485,0.5192,1.007,100,24.9,1,1,,closed
EDGE-009338,FUSE-XFMR-004601,XFMR-004601,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.125,659.7,1.4677,0.4654,1.007,100,24.9,1,1,,closed
EDGE-009339,JCT-FDR-0013-003,FUSE-XFMR-004602,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.023,120.4,0.3193,0.4609,0.3655,340,24.9,2,1,,closed
EDGE-009340,FUSE-XFMR-004602,XFMR-004602,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.129,682.2,0.2908,0.4648,0.3655,340,24.9,2,1,,closed
EDGE-009341,JCT-FDR-0013-003,FUSE-XFMR-004603,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.025,129.9,0.8227,0.5071,0.6985,150,24.9,1,1,,closed
EDGE-009342,FUSE-XFMR-004603,XFMR-004603,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.139,736.0,0.9144,0.5183,0.6985,150,24.9,1,1,,closed
EDGE-009343,JCT-FDR-0013-003,FUSE-XFMR-004604,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.026,135.4,1.5621,0.5313,1.007,100,24.9,1,1,,closed
EDGE-009344,FUSE-XFMR-004604,XFMR-004604,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.145,767.4,1.5388,0.4765,1.007,100,24.9,1,1,,closed
EDGE-009345,JCT-FDR-0013-003,FUSE-XFMR-004605,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.027,140.2,0.8495,0.5243,0.6985,150,24.9,2,1,,closed
EDGE-009346,FUSE-XFMR-004605,XFMR-004605,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.15,794.4,0.8972,0.4828,0.6985,150,24.9,2,1,,closed
EDGE-009347,JCT-FDR-0013-003,FUSE-XFMR-004606,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.028,147.3,0.5992,0.4867,0.5345,230,24.9,3,1,,closed
EDGE-009348,FUSE-XFMR-004606,XFMR-004606,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.158,834.8,0.6341,0.5162,0.5345,230,24.9,3,1,,closed
EDGE-009349,JCT-FDR-0013-003,FUSE-XFMR-004607,FDR-0013,SUB-004,lateral_underground,#4 CU,B,0.029,152.1,1.6195,0.5117,1.007,100,24.9,1,0,,closed
EDGE-009350,FUSE-XFMR-004607,XFMR-004607,FDR-0013,SUB-004,lateral_underground,#4 CU,B,0.163,861.7,1.5666,0.5495,1.007,100,24.9,1,0,,closed
EDGE-009351,JCT-FDR-0013-003,FUSE-XFMR-004608,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.031,161.6,0.2702,0.4096,0.3655,340,24.9,1,1,,closed
EDGE-009352,FUSE-XFMR-004608,XFMR-004608,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.173,915.6,0.2792,0.4555,0.3655,340,24.9,1,1,,closed
EDGE-009353,JCT-FDR-0013-003,FUSE-XFMR-004609,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.032,166.3,0.9581,0.4712,0.6985,150,24.9,1,1,,closed
EDGE-009354,FUSE-XFMR-004609,XFMR-004609,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.178,942.5,0.8838,0.4634,0.6985,150,24.9,1,1,,closed
EDGE-009355,JCT-FDR-0013-003,FUSE-XFMR-004610,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.033,171.9,0.5396,0.5191,0.5345,230,24.9,2,1,,closed
EDGE-009356,FUSE-XFMR-004610,XFMR-004610,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.184,973.9,0.6023,0.4992,0.5345,230,24.9,2,1,,closed
EDGE-009357,JCT-FDR-0013-003,FUSE-XFMR-004611,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.034,180.6,0.5459,0.4809,0.5345,230,24.9,1,1,,closed
EDGE-009358,FUSE-XFMR-004611,XFMR-004611,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.194,1023.3,0.544,0.5216,0.5345,230,24.9,1,1,,closed
EDGE-009359,JCT-FDR-0013-003,FUSE-XFMR-004612,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.035,185.3,0.9777,0.4895,0.6985,150,24.9,1,1,,closed
EDGE-009360,FUSE-XFMR-004612,XFMR-004612,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.199,1050.2,0.824,0.4562,0.6985,150,24.9,1,1,,closed
EDGE-009361,JCT-FDR-0013-003,FUSE-XFMR-004613,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.036,190.9,0.2738,0.4681,0.3655,340,24.9,2,1,,closed
EDGE-009362,FUSE-XFMR-004613,XFMR-004613,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.205,1081.6,0.3232,0.4304,0.3655,340,24.9,2,1,,closed
EDGE-009363,JCT-FDR-0013-003,FUSE-XFMR-004614,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.037,196.4,0.3053,0.4228,0.3655,340,24.9,3,1,,closed
EDGE-009364,FUSE-XFMR-004614,XFMR-004614,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.211,1113.0,0.2933,0.4764,0.3655,340,24.9,3,1,,closed
EDGE-009365,JCT-FDR-0013-003,FUSE-XFMR-004615,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.039,208.3,0.5782,0.4959,0.5345,230,24.9,3,1,,closed
EDGE-009366,FUSE-XFMR-004615,XFMR-004615,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.224,1180.3,0.5545,0.4665,0.5345,230,24.9,3,1,,closed
EDGE-009367,JCT-FDR-0013-003,FUSE-XFMR-004616,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.041,213.8,0.6082,0.4569,0.5345,230,24.9,2,1,,closed
EDGE-009368,FUSE-XFMR-004616,XFMR-004616,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.23,1211.8,0.6064,0.488,0.5345,230,24.9,2,1,,closed
EDGE-009369,JCT-FDR-0013-003,FUSE-XFMR-004617,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.042,219.4,0.817,0.4579,0.6985,150,24.9,3,1,,closed
EDGE-009370,FUSE-XFMR-004617,XFMR-004617,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.235,1243.2,0.919,0.5492,0.6985,150,24.9,3,1,,closed
EDGE-009371,JCT-FDR-0013-003,FUSE-XFMR-004618,FDR-0013,SUB-004,lateral_underground,#2 ACSR,BC,0.042,222.6,0.8213,0.506,0.6985,150,24.9,2,0,,closed
EDGE-009372,FUSE-XFMR-004618,XFMR-004618,FDR-0013,SUB-004,lateral_underground,#2 ACSR,BC,0.239,1261.1,0.84,0.4651,0.6985,150,24.9,2,0,,closed
EDGE-009373,JCT-FDR-0013-003,FUSE-XFMR-004619,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.044,231.3,0.921,0.519,0.6985,150,24.9,1,1,,closed
EDGE-009374,FUSE-XFMR-004619,XFMR-004619,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.248,1310.5,0.9363,0.5148,0.6985,150,24.9,1,1,,closed
EDGE-009375,JCT-FDR-0013-003,FUSE-XFMR-004620,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.045,238.4,1.4736,0.5078,1.007,100,24.9,2,1,,closed
EDGE-009376,FUSE-XFMR-004620,XFMR-004620,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.256,1350.9,1.5225,0.4842,1.007,100,24.9,2,1,,closed
EDGE-009377,JCT-FDR-0013-003,FUSE-XFMR-004621,FDR-0013,SUB-004,lateral_underground,#4 CU,AC,0.046,244.7,1.38,0.4769,1.007,100,24.9,2,0,,closed
EDGE-009378,FUSE-XFMR-004621,XFMR-004621,FDR-0013,SUB-004,lateral_underground,#4 CU,AC,0.263,1386.8,1.4187,0.4741,1.007,100,24.9,2,0,,closed
EDGE-009379,JCT-FDR-0013-003,FUSE-XFMR-004622,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AB,0.047,247.9,0.8492,0.5246,0.6985,150,24.9,2,1,,closed
EDGE-009380,FUSE-XFMR-004622,XFMR-004622,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AB,0.266,1404.7,0.9252,0.4607,0.6985,150,24.9,2,1,,closed
EDGE-009381,JCT-FDR-0013-003,FUSE-XFMR-004623,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AB,0.049,257.4,0.8382,0.5501,0.6985,150,24.9,2,0,,closed
EDGE-009382,FUSE-XFMR-004623,XFMR-004623,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AB,0.276,1458.6,0.8184,0.4603,0.6985,150,24.9,2,0,,closed
