edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-009383,JCT-FDR-0013-003,FUSE-XFMR-004624,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.049,260.6,0.5427,0.4871,0.5345,230,24.9,2,1,,closed
EDGE-009384,FUSE-XFMR-004624,XFMR-004624,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.28,1476.6,0.545,0.4628,0.5345,230,24.9,2,1,,closed
EDGE-009385,JCT-FDR-0013-003,FUSE-XFMR-004625,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.051,269.3,0.2738,0.4767,0.3655,340,24.9,1,1,,closed
EDGE-009386,FUSE-XFMR-004625,XFMR-004625,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.289,1525.9,0.3018,0.477,0.3655,340,24.9,1,1,,closed
EDGE-009387,JCT-FDR-0013-003,FUSE-XFMR-004626,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.052,275.6,1.5114,0.545,1.007,100,24.9,1,1,,closed
EDGE-009388,FUSE-XFMR-004626,XFMR-004626,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.296,1561.8,1.407,0.4939,1.007,100,24.9,1,1,,closed
EDGE-009389,JCT-FDR-0013-003,FUSE-XFMR-004627,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.053,280.4,0.2789,0.4253,0.3655,340,24.9,3,1,,closed
EDGE-009390,FUSE-XFMR-004627,XFMR-004627,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.301,1588.8,0.2853,0.441,0.3655,340,24.9,3,1,,closed
EDGE-009391,JCT-FDR-0013-003,FUSE-XFMR-004628,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.054,287.5,0.3215,0.4705,0.3655,340,24.9,2,1,,closed
EDGE-009392,FUSE-XFMR-004628,XFMR-004628,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.309,1629.1,0.316,0.4772,0.3655,340,24.9,2,1,,closed
EDGE-009393,JCT-FDR-0013-003,FUSE-XFMR-004629,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.056,297.8,0.5865,0.4956,0.5345,230,24.9,3,0,,closed
EDGE-009394,FUSE-XFMR-004629,XFMR-004629,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.32,1687.5,0.5671,0.4669,0.5345,230,24.9,3,0,,closed
EDGE-009395,JCT-FDR-0013-003,JCT-FDR-0013-004,FDR-0013,SUB-004,primary_overhead,4/0 AL,ABC,0.38,2006.4,0.2981,0.454,0.39,340,24.9,3,1,,closed
EDGE-009396,JCT-FDR-0013-004,FUSE-XFMR-004630,FDR-0013,SUB-004,lateral_underground,#2 ACSR,A,0.001,4.0,0.942,0.5078,0.6985,150,24.9,1,0,,closed
EDGE-009397,FUSE-XFMR-004630,XFMR-004630,FDR-0013,SUB-004,lateral_underground,#2 ACSR,A,0.004,22.4,0.8597,0.4558,0.6985,150,24.9,1,0,,closed
EDGE-009398,JCT-FDR-0013-004,FUSE-XFMR-004631,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.002,11.1,1.5978,0.495,1.007,100,24.9,2,1,,closed
EDGE-009399,FUSE-XFMR-004631,XFMR-004631,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.012,62.8,1.3855,0.4749,1.007,100,24.9,2,1,,closed
EDGE-009400,JCT-FDR-0013-004,FUSE-XFMR-004632,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.002,12.7,0.5479,0.4682,0.5345,230,24.9,3,0,,closed
EDGE-009401,FUSE-XFMR-004632,XFMR-004632,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.014,71.8,0.5469,0.4548,0.5345,230,24.9,3,0,,closed
EDGE-009402,JCT-FDR-0013-004,FUSE-XFMR-004633,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.003,18.2,0.305,0.3977,0.3655,340,24.9,2,1,,closed
EDGE-009403,FUSE-XFMR-004633,XFMR-004633,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.02,103.2,0.3046,0.4491,0.3655,340,24.9,2,1,,closed
EDGE-009404,JCT-FDR-0013-004,FUSE-XFMR-004634,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.005,26.1,1.5451,0.4977,1.007,100,24.9,2,1,,closed
EDGE-009405,FUSE-XFMR-004634,XFMR-004634,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.028,148.1,1.4781,0.5475,1.007,100,24.9,2,1,,closed
EDGE-009406,JCT-FDR-0013-004,FUSE-XFMR-004635,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.006,29.3,0.9445,0.503,0.6985,150,24.9,1,1,,closed
EDGE-009407,FUSE-XFMR-004635,XFMR-004635,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.031,166.1,0.8465,0.4564,0.6985,150,24.9,1,1,,closed
EDGE-009408,JCT-FDR-0013-004,FUSE-XFMR-004636,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.007,34.8,0.2972,0.3967,0.3655,340,24.9,1,1,,closed
EDGE-009409,FUSE-XFMR-004636,XFMR-004636,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.037,197.5,0.2937,0.4423,0.3655,340,24.9,1,1,,closed
EDGE-009410,JCT-FDR-0013-004,FUSE-XFMR-004637,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.008,43.6,0.896,0.5458,0.6985,150,24.9,2,1,,closed
EDGE-009411,FUSE-XFMR-004637,XFMR-004637,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.047,246.8,0.8091,0.5496,0.6985,150,24.9,2,1,,closed
EDGE-009412,JCT-FDR-0013-004,FUSE-XFMR-004638,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.009,49.9,0.291,0.4655,0.3655,340,24.9,2,1,,closed
EDGE-009413,FUSE-XFMR-004638,XFMR-004638,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.054,282.7,0.2883,0.3916,0.3655,340,24.9,2,1,,closed
EDGE-009414,JCT-FDR-0013-004,FUSE-XFMR-004639,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.011,57.0,0.5838,0.462,0.5345,230,24.9,1,0,,closed
EDGE-009415,FUSE-XFMR-004639,XFMR-004639,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.061,323.1,0.6423,0.5165,0.5345,230,24.9,1,0,,closed
EDGE-009416,JCT-FDR-0013-004,FUSE-XFMR-004640,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.012,61.8,1.5388,0.4892,1.007,100,24.9,2,1,,closed
EDGE-009417,FUSE-XFMR-004640,XFMR-004640,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.066,350.1,1.6182,0.4931,1.007,100,24.9,2,1,,closed
EDGE-009418,JCT-FDR-0013-004,FUSE-XFMR-004641,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.013,67.3,0.5355,0.4754,0.5345,230,24.9,2,1,,closed
EDGE-009419,FUSE-XFMR-004641,XFMR-004641,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.072,381.5,0.5618,0.5101,0.5345,230,24.9,2,1,,closed
EDGE-009420,JCT-FDR-0013-004,FUSE-XFMR-004642,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.014,75.2,0.6462,0.4658,0.5345,230,24.9,1,1,,closed
EDGE-009421,FUSE-XFMR-004642,XFMR-004642,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.081,426.4,0.6404,0.4989,0.5345,230,24.9,1,1,,closed
EDGE-009422,JCT-FDR-0013-004,FUSE-XFMR-004643,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.015,80.0,0.8542,0.4652,0.6985,150,24.9,1,1,,closed
EDGE-009423,FUSE-XFMR-004643,XFMR-004643,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.086,453.3,0.9604,0.4624,0.6985,150,24.9,1,1,,closed
EDGE-009424,JCT-FDR-0013-004,FUSE-XFMR-004644,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.017,87.9,0.3008,0.4076,0.3655,340,24.9,2,1,,closed
EDGE-009425,FUSE-XFMR-004644,XFMR-004644,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.094,498.2,0.2801,0.4062,0.3655,340,24.9,2,1,,closed
EDGE-009426,JCT-FDR-0013-004,FUSE-XFMR-004645,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.018,92.7,0.3119,0.4097,0.3655,340,24.9,1,1,,closed
EDGE-009427,FUSE-XFMR-004645,XFMR-004645,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.099,525.1,0.2768,0.4674,0.3655,340,24.9,1,1,,closed
EDGE-009428,JCT-FDR-0013-004,FUSE-XFMR-004646,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.019,99.0,0.314,0.4014,0.3655,340,24.9,1,1,,closed
EDGE-009429,FUSE-XFMR-004646,XFMR-004646,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.106,561.0,0.2944,0.4108,0.3655,340,24.9,1,1,,closed
EDGE-009430,JCT-FDR-0013-004,FUSE-XFMR-004647,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.021,108.5,0.8126,0.4923,0.6985,150,24.9,1,1,,closed
EDGE-009431,FUSE-XFMR-004647,XFMR-004647,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.116,614.9,0.8346,0.4959,0.6985,150,24.9,1,1,,closed
EDGE-009432,JCT-FDR-0013-004,FUSE-XFMR-004648,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.021,111.7,0.322,0.4747,0.3655,340,24.9,2,1,,closed
EDGE-009433,FUSE-XFMR-004648,XFMR-004648,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.12,632.8,0.2701,0.4033,0.3655,340,24.9,2,1,,closed
EDGE-009434,JCT-FDR-0013-004,FUSE-XFMR-004649,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.022,118.8,0.301,0.4378,0.3655,340,24.9,2,1,,closed
EDGE-009435,FUSE-XFMR-004649,XFMR-004649,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.128,673.2,0.3232,0.3934,0.3655,340,24.9,2,1,,closed
EDGE-009436,JCT-FDR-0013-004,FUSE-XFMR-004650,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.024,125.1,0.9494,0.5069,0.6985,150,24.9,1,1,,closed
EDGE-009437,FUSE-XFMR-004650,XFMR-004650,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.134,709.1,0.9385,0.4838,0.6985,150,24.9,1,1,,closed
EDGE-009438,JCT-FDR-0013-004,FUSE-XFMR-004651,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.025,129.9,0.5714,0.4833,0.5345,230,24.9,1,1,,closed
EDGE-009439,FUSE-XFMR-004651,XFMR-004651,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.139,736.0,0.5827,0.4463,0.5345,230,24.9,1,1,,closed
EDGE-009440,JCT-FDR-0013-004,FUSE-XFMR-004652,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.026,138.6,0.3181,0.4217,0.3655,340,24.9,2,1,,closed
EDGE-009441,FUSE-XFMR-004652,XFMR-004652,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.149,785.4,0.3097,0.466,0.3655,340,24.9,2,1,,closed
EDGE-009442,JCT-FDR-0013-004,FUSE-XFMR-004653,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.027,144.9,1.5211,0.5145,1.007,100,24.9,1,1,,closed
EDGE-009443,FUSE-XFMR-004653,XFMR-004653,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.156,821.3,1.6401,0.5175,1.007,100,24.9,1,1,,closed
EDGE-009444,JCT-FDR-0013-004,FUSE-XFMR-004654,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.028,150.5,1.377,0.5441,1.007,100,24.9,1,1,,closed
EDGE-009445,FUSE-XFMR-004654,XFMR-004654,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.162,852.7,1.5519,0.5073,1.007,100,24.9,1,1,,closed
EDGE-009446,JCT-FDR-0013-004,FUSE-XFMR-004655,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.03,159.2,0.947,0.546,0.6985,150,24.9,1,1,,closed
EDGE-009447,FUSE-XFMR-004655,XFMR-004655,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.171,902.1,0.8427,0.5421,0.6985,150,24.9,1,1,,closed
EDGE-009448,JCT-FDR-0013-004,FUSE-XFMR-004656,FDR-0013,SUB-004,lateral_underground,4/0 AL,A,0.031,162.4,0.2738,0.3979,0.3655,340,24.9,1,0,,closed
EDGE-009449,FUSE-XFMR-004656,XFMR-004656,FDR-0013,SUB-004,lateral_underground,4/0 AL,A,0.174,920.0,0.3142,0.4171,0.3655,340,24.9,1,0,,closed
EDGE-009450,JCT-FDR-0013-004,FUSE-XFMR-004657,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.032,171.1,0.5509,0.4698,0.5345,230,24.9,2,1,,closed
EDGE-009451,FUSE-XFMR-004657,XFMR-004657,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.184,969.4,0.6317,0.5174,0.5345,230,24.9,2,1,,closed
EDGE-009452,JCT-FDR-0013-004,FUSE-XFMR-004658,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.033,176.6,0.5635,0.4761,0.5345,230,24.9,1,1,,closed
EDGE-009453,FUSE-XFMR-004658,XFMR-004658,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.19,1000.8,0.5632,0.5155,0.5345,230,24.9,1,1,,closed
EDGE-009454,JCT-FDR-0013-004,FUSE-XFMR-004659,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.034,181.4,0.6343,0.4614,0.5345,230,24.9,3,0,,closed
EDGE-009455,FUSE-XFMR-004659,XFMR-004659,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.195,1027.8,0.5975,0.446,0.5345,230,24.9,3,0,,closed
EDGE-009456,JCT-FDR-0013-004,FUSE-XFMR-004660,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.036,187.7,0.981,0.5356,0.6985,150,24.9,2,0,,closed
EDGE-009457,FUSE-XFMR-004660,XFMR-004660,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.201,1063.7,0.8461,0.5007,0.6985,150,24.9,2,0,,closed
EDGE-009458,JCT-FDR-0013-004,FUSE-XFMR-004661,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.037,194.0,0.8707,0.4648,0.6985,150,24.9,1,1,,closed
EDGE-009459,FUSE-XFMR-004661,XFMR-004661,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.208,1099.6,0.8989,0.5371,0.6985,150,24.9,1,1,,closed
EDGE-009460,JCT-FDR-0013-004,FUSE-XFMR-004662,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.039,203.5,0.9403,0.4887,0.6985,150,24.9,1,1,,closed
EDGE-009461,FUSE-XFMR-004662,XFMR-004662,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.218,1153.4,0.9586,0.4644,0.6985,150,24.9,1,1,,closed
EDGE-009462,JCT-FDR-0013-004,FUSE-XFMR-004663,FDR-0013,SUB-004,lateral_underground,#4 CU,BC,0.039,206.7,1.4192,0.5385,1.007,100,24.9,2,0,,closed
EDGE-009463,FUSE-XFMR-004663,XFMR-004663,FDR-0013,SUB-004,lateral_underground,#4 CU,BC,0.222,1171.4,1.5473,0.5149,1.007,100,24.9,2,0,,closed
EDGE-009464,JCT-FDR-0013-004,FUSE-XFMR-004664,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AB,0.04,213.0,0.8932,0.4558,0.6985,150,24.9,2,0,,closed
EDGE-009465,FUSE-XFMR-004664,XFMR-004664,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AB,0.229,1207.3,0.9013,0.494,0.6985,150,24.9,2,0,,closed
EDGE-009466,JCT-FDR-0013-004,FUSE-XFMR-004665,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.042,221.0,0.3064,0.4068,0.3655,340,24.9,1,1,,closed
EDGE-009467,FUSE-XFMR-004665,XFMR-004665,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.237,1252.2,0.3245,0.4098,0.3655,340,24.9,1,1,,closed
EDGE-009468,JCT-FDR-0013-004,FUSE-XFMR-004666,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.043,228.9,0.3038,0.4616,0.3655,340,24.9,1,1,,closed
EDGE-009469,FUSE-XFMR-004666,XFMR-004666,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.246,1297.0,0.321,0.4227,0.3655,340,24.9,1,1,,closed
EDGE-009470,JCT-FDR-0013-004,FUSE-XFMR-004667,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.044,232.1,0.2768,0.4627,0.3655,340,24.9,1,1,,closed
EDGE-009471,FUSE-XFMR-004667,XFMR-004667,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.249,1315.0,0.283,0.4339,0.3655,340,24.9,1,1,,closed
EDGE-009472,JCT-FDR-0013-004,FUSE-XFMR-004668,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.045,237.6,0.5572,0.4404,0.5345,230,24.9,1,1,,closed
EDGE-009473,FUSE-XFMR-004668,XFMR-004668,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.255,1346.4,0.5702,0.4616,0.5345,230,24.9,1,1,,closed
EDGE-009474,JCT-FDR-0013-004,FUSE-XFMR-004669,FDR-0013,SUB-004,lateral_underground,#4 CU,AC,0.047,247.1,1.4534,0.5099,1.007,100,24.9,2,0,,closed
EDGE-009475,FUSE-XFMR-004669,XFMR-004669,FDR-0013,SUB-004,lateral_underground,#4 CU,AC,0.265,1400.3,1.5396,0.4916,1.007,100,24.9,2,0,,closed
EDGE-009476,JCT-FDR-0013-004,FUSE-XFMR-004670,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.048,251.1,0.2953,0.3977,0.3655,340,24.9,1,1,,closed
EDGE-009477,FUSE-XFMR-004670,XFMR-004670,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.269,1422.7,0.2909,0.4734,0.3655,340,24.9,1,1,,closed
EDGE-009478,JCT-FDR-0013-004,FUSE-XFMR-004671,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.049,257.4,0.2851,0.4708,0.3655,340,24.9,2,1,,closed
EDGE-009479,FUSE-XFMR-004671,XFMR-004671,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.276,1458.6,0.3057,0.4755,0.3655,340,24.9,2,1,,closed
EDGE-009480,JCT-FDR-0013-004,FUSE-XFMR-004672,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.05,264.5,0.8767,0.5383,0.6985,150,24.9,2,1,,closed
EDGE-009481,FUSE-XFMR-004672,XFMR-004672,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.284,1499.0,0.8562,0.5174,0.6985,150,24.9,2,1,,closed
EDGE-009482,JCT-FDR-0013-004,FUSE-XFMR-004673,FDR-0013,SUB-004,lateral_underground,#4 CU,B,0.051,270.9,1.4971,0.5041,1.007,100,24.9,1,0,,closed
EDGE-009483,FUSE-XFMR-004673,XFMR-004673,FDR-0013,SUB-004,lateral_underground,#4 CU,B,0.291,1534.9,1.3672,0.5034,1.007,100,24.9,1,0,,closed
EDGE-009484,JCT-FDR-0013-004,FUSE-XFMR-004674,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.052,277.2,0.3007,0.4053,0.3655,340,24.9,1,1,,closed
EDGE-009485,FUSE-XFMR-004674,XFMR-004674,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.297,1570.8,0.325,0.4548,0.3655,340,24.9,1,1,,closed
EDGE-009486,JCT-FDR-0013-004,FUSE-XFMR-004675,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.054,285.1,1.5555,0.487,1.007,100,24.9,2,1,,closed
EDGE-009487,FUSE-XFMR-004675,XFMR-004675,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.306,1615.7,1.5913,0.5366,1.007,100,24.9,2,1,,closed
EDGE-009488,JCT-FDR-0013-004,FUSE-XFMR-004676,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.055,290.7,0.2718,0.4691,0.3655,340,24.9,2,1,,closed
EDGE-009489,FUSE-XFMR-004676,XFMR-004676,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.312,1647.1,0.2837,0.3947,0.3655,340,24.9,2,1,,closed
EDGE-009490,JCT-FDR-0013-004,JCT-FDR-0013-005,FDR-0013,SUB-004,primary_overhead,4/0 AL,ABC,0.38,2006.4,0.2889,0.4245,0.3859,340,24.9,3,1,,closed
EDGE-009491,JCT-FDR-0013-005,FUSE-XFMR-004677,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.001,4.8,0.8298,0.5036,0.6985,150,24.9,1,1,,closed
EDGE-009492,FUSE-XFMR-004677,XFMR-004677,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.005,26.9,0.8625,0.5015,0.6985,150,24.9,1,1,,closed
EDGE-009493,JCT-FDR-0013-005,FUSE-XFMR-004678,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.002,7.9,0.597,0.5163,0.5345,230,24.9,2,0,,closed
EDGE-009494,FUSE-XFMR-004678,XFMR-004678,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.009,44.9,0.5726,0.4305,0.5345,230,24.9,2,0,,closed
EDGE-009495,JCT-FDR-0013-005,FUSE-XFMR-004679,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.003,15.0,0.5973,0.4506,0.5345,230,24.9,2,1,,closed
EDGE-009496,FUSE-XFMR-004679,XFMR-004679,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.016,85.3,0.6044,0.436,0.5345,230,24.9,2,1,,closed
EDGE-009497,JCT-FDR-0013-005,FUSE-XFMR-004680,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.004,23.0,0.5572,0.4619,0.5345,230,24.9,1,1,,closed
EDGE-009498,FUSE-XFMR-004680,XFMR-004680,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.025,130.2,0.5982,0.4967,0.5345,230,24.9,1,1,,closed
EDGE-009499,JCT-FDR-0013-005,FUSE-XFMR-004681,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.005,27.7,0.5535,0.4296,0.5345,230,24.9,1,1,,closed
EDGE-009500,FUSE-XFMR-004681,XFMR-004681,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.03,157.1,0.5736,0.494,0.5345,230,24.9,1,1,,closed
EDGE-009501,JCT-FDR-0013-005,FUSE-XFMR-004682,FDR-0013,SUB-004,lateral_underground,1/0 AL,A,0.007,36.4,0.5924,0.4737,0.5345,230,24.9,1,0,,closed
EDGE-009502,FUSE-XFMR-004682,XFMR-004682,FDR-0013,SUB-004,lateral_underground,1/0 AL,A,0.039,206.4,0.579,0.4761,0.5345,230,24.9,1,0,,closed
EDGE-009503,JCT-FDR-0013-005,FUSE-XFMR-004683,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.008,40.4,0.3108,0.4128,0.3655,340,24.9,2,0,,closed
EDGE-009504,FUSE-XFMR-004683,XFMR-004683,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.043,228.9,0.3252,0.43,0.3655,340,24.9,2,0,,closed
EDGE-009505,JCT-FDR-0013-005,FUSE-XFMR-004684,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.009,48.3,0.936,0.5279,0.6985,150,24.9,1,1,,closed
EDGE-009506,FUSE-XFMR-004684,XFMR-004684,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.052,273.8,0.9602,0.5272,0.6985,150,24.9,1,1,,closed
EDGE-009507,JCT-FDR-0013-005,FUSE-XFMR-004685,FDR-0013,SUB-004,lateral_underground,#2 ACSR,A,0.01,53.9,0.9648,0.5509,0.6985,150,24.9,1,0,,closed
EDGE-009508,FUSE-XFMR-004685,XFMR-004685,FDR-0013,SUB-004,lateral_underground,#2 ACSR,A,0.058,305.2,0.919,0.4613,0.6985,150,24.9,1,0,,closed
EDGE-009509,JCT-FDR-0013-005,FUSE-XFMR-004686,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.011,57.0,0.6194,0.4944,0.5345,230,24.9,1,1,,closed
EDGE-009510,FUSE-XFMR-004686,XFMR-004686,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.061,323.1,0.5741,0.4777,0.5345,230,24.9,1,1,,closed
EDGE-009511,JCT-FDR-0013-005,FUSE-XFMR-004687,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.013,68.1,1.4372,0.5607,1.007,100,24.9,1,1,,closed
EDGE-009512,FUSE-XFMR-004687,XFMR-004687,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.073,386.0,1.5366,0.5371,1.007,100,24.9,1,1,,closed
EDGE-009513,JCT-FDR-0013-005,FUSE-XFMR-004688,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.013,71.3,0.5708,0.5062,0.5345,230,24.9,1,1,,closed
EDGE-009514,FUSE-XFMR-004688,XFMR-004688,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.076,403.9,0.6345,0.5094,0.5345,230,24.9,1,1,,closed
EDGE-009515,JCT-FDR-0013-005,FUSE-XFMR-004689,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.014,76.0,0.6323,0.4442,0.5345,230,24.9,3,1,,closed
EDGE-009516,FUSE-XFMR-004689,XFMR-004689,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.082,430.8,0.5415,0.4664,0.5345,230,24.9,3,1,,closed
EDGE-009517,JCT-FDR-0013-005,FUSE-XFMR-004690,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.016,83.2,1.5702,0.4861,1.007,100,24.9,1,1,,closed
EDGE-009518,FUSE-XFMR-004690,XFMR-004690,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.089,471.2,1.477,0.5325,1.007,100,24.9,1,1,,closed
EDGE-009519,JCT-FDR-0013-005,FUSE-XFMR-004691,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.018,92.7,0.2757,0.4698,0.3655,340,24.9,1,1,,closed
EDGE-009520,FUSE-XFMR-004691,XFMR-004691,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.099,525.1,0.3211,0.4648,0.3655,340,24.9,1,1,,closed
EDGE-009521,JCT-FDR-0013-005,FUSE-XFMR-004692,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.018,95.0,0.6251,0.4741,0.5345,230,24.9,2,1,,closed
EDGE-009522,FUSE-XFMR-004692,XFMR-004692,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.102,538.6,0.6306,0.4736,0.5345,230,24.9,2,1,,closed
EDGE-009523,JCT-FDR-0013-005,FUSE-XFMR-004693,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.02,104.5,0.5526,0.4301,0.5345,230,24.9,1,0,,closed
EDGE-009524,FUSE-XFMR-004693,XFMR-004693,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.112,592.4,0.5733,0.4888,0.5345,230,24.9,1,0,,closed
EDGE-009525,JCT-FDR-0013-005,FUSE-XFMR-004694,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.021,108.5,0.6048,0.5131,0.5345,230,24.9,1,0,,closed
EDGE-009526,FUSE-XFMR-004694,XFMR-004694,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.116,614.9,0.5562,0.4963,0.5345,230,24.9,1,0,,closed
EDGE-009527,JCT-FDR-0013-005,FUSE-XFMR-004695,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.022,117.2,0.817,0.5084,0.6985,150,24.9,3,1,,closed
EDGE-009528,FUSE-XFMR-004695,XFMR-004695,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.126,664.2,0.9797,0.5034,0.6985,150,24.9,3,1,,closed
EDGE-009529,JCT-FDR-0013-005,FUSE-XFMR-004696,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.023,121.2,0.297,0.4441,0.3655,340,24.9,2,1,,closed
EDGE-009530,FUSE-XFMR-004696,XFMR-004696,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.13,686.7,0.2685,0.4075,0.3655,340,24.9,2,1,,closed
EDGE-009531,JCT-FDR-0013-005,FUSE-XFMR-004697,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.024,127.5,0.5347,0.5232,0.5345,230,24.9,3,0,,closed
EDGE-009532,FUSE-XFMR-004697,XFMR-004697,FDR-0013,SUB-004,lateral_underground,1/0 AL,ABC,0.137,722.6,0.6397,0.45,0.5345,230,24.9,3,0,,closed
EDGE-009533,JCT-FDR-0013-005,FUSE-XFMR-004698,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.026,137.0,0.312,0.4106,0.3655,340,24.9,1,1,,closed
EDGE-009534,FUSE-XFMR-004698,XFMR-004698,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.147,776.4,0.2967,0.3941,0.3655,340,24.9,1,1,,closed
EDGE-009535,JCT-FDR-0013-005,FUSE-XFMR-004699,FDR-0013,SUB-004,lateral_underground,1/0 AL,AC,0.027,141.0,0.5682,0.4511,0.5345,230,24.9,2,0,,closed
EDGE-009536,FUSE-XFMR-004699,XFMR-004699,FDR-0013,SUB-004,lateral_underground,1/0 AL,AC,0.151,798.9,0.6037,0.4552,0.5345,230,24.9,2,0,,closed
EDGE-009537,JCT-FDR-0013-005,FUSE-XFMR-004700,FDR-0013,SUB-004,lateral_underground,1/0 AL,C,0.028,147.3,0.5479,0.4356,0.5345,230,24.9,1,0,,closed
EDGE-009538,FUSE-XFMR-004700,XFMR-004700,FDR-0013,SUB-004,lateral_underground,1/0 AL,C,0.158,834.8,0.545,0.4703,0.5345,230,24.9,1,0,,closed
EDGE-009539,JCT-FDR-0013-005,FUSE-XFMR-004701,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.03,158.4,1.5397,0.504,1.007,100,24.9,1,1,,closed
EDGE-009540,FUSE-XFMR-004701,XFMR-004701,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.17,897.6,1.573,0.5301,1.007,100,24.9,1,1,,closed
EDGE-009541,JCT-FDR-0013-005,FUSE-XFMR-004702,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.03,160.8,0.3108,0.4609,0.3655,340,24.9,2,1,,closed
EDGE-009542,FUSE-XFMR-004702,XFMR-004702,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.173,911.1,0.3162,0.4721,0.3655,340,24.9,2,1,,closed
EDGE-009543,JCT-FDR-0013-005,FUSE-XFMR-004703,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.032,167.1,1.5885,0.482,1.007,100,24.9,2,1,,closed
EDGE-009544,FUSE-XFMR-004703,XFMR-004703,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.179,947.0,1.6248,0.5469,1.007,100,24.9,2,1,,closed
EDGE-009545,JCT-FDR-0013-005,FUSE-XFMR-004704,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.033,173.4,0.3043,0.4085,0.3655,340,24.9,2,0,,closed
EDGE-009546,FUSE-XFMR-004704,XFMR-004704,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.186,982.9,0.3262,0.4121,0.3655,340,24.9,2,0,,closed
EDGE-009547,JCT-FDR-0013-005,FUSE-XFMR-004705,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.034,178.2,0.3086,0.439,0.3655,340,24.9,1,1,,closed
EDGE-009548,FUSE-XFMR-004705,XFMR-004705,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.191,1009.8,0.2899,0.395,0.3655,340,24.9,1,1,,closed
EDGE-009549,JCT-FDR-0013-005,FUSE-XFMR-004706,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.036,188.5,0.6311,0.485,0.5345,230,24.9,1,1,,closed
EDGE-009550,FUSE-XFMR-004706,XFMR-004706,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.202,1068.1,0.5597,0.431,0.5345,230,24.9,1,1,,closed
EDGE-009551,JCT-FDR-0013-005,FUSE-XFMR-004707,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.037,193.2,0.2859,0.4621,0.3655,340,24.9,1,1,,closed
EDGE-009552,FUSE-XFMR-004707,XFMR-004707,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.207,1095.1,0.2914,0.4493,0.3655,340,24.9,1,1,,closed
EDGE-009553,JCT-FDR-0013-005,FUSE-XFMR-004708,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.038,200.4,0.6365,0.4557,0.5345,230,24.9,1,1,,closed
EDGE-009554,FUSE-XFMR-004708,XFMR-004708,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.215,1135.5,0.5466,0.489,0.5345,230,24.9,1,1,,closed
EDGE-009555,JCT-FDR-0013-005,FUSE-XFMR-004709,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.039,207.5,0.3132,0.4055,0.3655,340,24.9,1,1,,closed
EDGE-009556,FUSE-XFMR-004709,XFMR-004709,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.223,1175.9,0.3237,0.4101,0.3655,340,24.9,1,1,,closed
EDGE-009557,JCT-FDR-0013-005,FUSE-XFMR-004710,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.04,213.0,0.8593,0.4769,0.6985,150,24.9,3,1,,closed
EDGE-009558,FUSE-XFMR-004710,XFMR-004710,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.229,1207.3,0.9686,0.5084,0.6985,150,24.9,3,1,,closed
EDGE-009559,JCT-FDR-0013-005,FUSE-XFMR-004711,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.041,217.8,0.6283,0.5247,0.5345,230,24.9,2,1,,closed
EDGE-009560,FUSE-XFMR-004711,XFMR-004711,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.234,1234.2,0.5975,0.5078,0.5345,230,24.9,2,1,,closed
EDGE-009561,JCT-FDR-0013-005,FUSE-XFMR-004712,FDR-0013,SUB-004,lateral_underground,#4 CU,C,0.043,227.3,1.6523,0.5378,1.007,100,24.9,1,0,,closed
EDGE-009562,FUSE-XFMR-004712,XFMR-004712,FDR-0013,SUB-004,lateral_underground,#4 CU,C,0.244,1288.1,1.6069,0.4855,1.007,100,24.9,1,0,,closed
EDGE-009563,JCT-FDR-0013-005,FUSE-XFMR-004713,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.044,230.5,0.9382,0.5488,0.6985,150,24.9,2,1,,closed
EDGE-009564,FUSE-XFMR-004713,XFMR-004713,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.247,1306.0,0.9039,0.5041,0.6985,150,24.9,2,1,,closed
EDGE-009565,JCT-FDR-0013-005,FUSE-XFMR-004714,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.046,240.8,0.5823,0.4418,0.5345,230,24.9,2,1,,closed
EDGE-009566,FUSE-XFMR-004714,XFMR-004714,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.258,1364.4,0.6263,0.5088,0.5345,230,24.9,2,1,,closed
EDGE-009567,JCT-FDR-0013-005,FUSE-XFMR-004715,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.046,242.4,0.6181,0.4363,0.5345,230,24.9,2,1,,closed
EDGE-009568,FUSE-XFMR-004715,XFMR-004715,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.26,1373.3,0.5835,0.4739,0.5345,230,24.9,2,1,,closed
EDGE-009569,JCT-FDR-0013-005,FUSE-XFMR-004716,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.048,252.6,1.6056,0.5162,1.007,100,24.9,2,1,,closed
EDGE-009570,FUSE-XFMR-004716,XFMR-004716,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.271,1431.7,1.5948,0.5091,1.007,100,24.9,2,1,,closed
EDGE-009571,JCT-FDR-0013-005,FUSE-XFMR-004717,FDR-0013,SUB-004,lateral_underground,1/0 AL,A,0.049,259.0,0.5606,0.5119,0.5345,230,24.9,1,0,,closed
EDGE-009572,FUSE-XFMR-004717,XFMR-004717,FDR-0013,SUB-004,lateral_underground,1/0 AL,A,0.278,1467.6,0.5997,0.4758,0.5345,230,24.9,1,0,,closed
EDGE-009573,JCT-FDR-0013-005,FUSE-XFMR-004718,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.05,262.2,1.3535,0.4693,1.007,100,24.9,1,1,,closed
EDGE-009574,FUSE-XFMR-004718,XFMR-004718,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.281,1485.5,1.3608,0.5536,1.007,100,24.9,1,1,,closed
EDGE-009575,JCT-FDR-0013-005,FUSE-XFMR-004719,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.051,270.1,0.6365,0.4542,0.5345,230,24.9,2,1,,closed
EDGE-009576,FUSE-XFMR-004719,XFMR-004719,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.29,1530.4,0.578,0.4825,0.5345,230,24.9,2,1,,closed
EDGE-009577,JCT-FDR-0013-005,FUSE-XFMR-004720,FDR-0013,SUB-004,lateral_underground,#4 CU,BC,0.052,274.8,1.4735,0.4682,1.007,100,24.9,2,0,,closed
EDGE-009578,FUSE-XFMR-004720,XFMR-004720,FDR-0013,SUB-004,lateral_underground,#4 CU,BC,0.295,1557.3,1.5721,0.4689,1.007,100,24.9,2,0,,closed
EDGE-009579,JCT-FDR-0013-005,FUSE-XFMR-004721,FDR-0013,SUB-004,lateral_underground,4/0 AL,ABC,0.053,281.2,0.3126,0.4492,0.3655,340,24.9,3,0,,closed
EDGE-009580,FUSE-XFMR-004721,XFMR-004721,FDR-0013,SUB-004,lateral_underground,4/0 AL,ABC,0.302,1593.2,0.2971,0.4284,0.3655,340,24.9,3,0,,closed
EDGE-009581,JCT-FDR-0013-005,FUSE-XFMR-004722,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.054,287.5,0.2785,0.4502,0.3655,340,24.9,3,1,,closed
EDGE-009582,FUSE-XFMR-004722,XFMR-004722,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.309,1629.1,0.32,0.4408,0.3655,340,24.9,3,1,,closed
EDGE-009583,JCT-FDR-0013-005,FUSE-XFMR-004723,FDR-0013,SUB-004,lateral_underground,#2 ACSR,ABC,0.056,297.0,0.9348,0.4923,0.6985,150,24.9,3,0,,closed
EDGE-009584,FUSE-XFMR-004723,XFMR-004723,FDR-0013,SUB-004,lateral_underground,#2 ACSR,ABC,0.319,1683.0,0.849,0.4625,0.6985,150,24.9,3,0,,closed
EDGE-009585,JCT-FDR-0013-005,JCT-FDR-0013-006,FDR-0013,SUB-004,primary_overhead,4/0 AL,ABC,0.38,2006.4,0.2822,0.4531,0.3543,340,24.9,3,1,,closed
EDGE-009586,JCT-FDR-0013-006,FUSE-XFMR-004724,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.001,4.0,1.4512,0.5501,1.007,100,24.9,1,1,,closed
EDGE-009587,FUSE-XFMR-004724,XFMR-004724,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.004,22.4,1.6422,0.5213,1.007,100,24.9,1,1,,closed
EDGE-009588,JCT-FDR-0013-006,FUSE-XFMR-004725,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.001,3.2,0.9314,0.473,0.6985,150,24.9,2,1,,closed
EDGE-009589,FUSE-XFMR-004725,XFMR-004725,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.003,18.0,0.8918,0.5082,0.6985,150,24.9,2,1,,closed
EDGE-009590,JCT-FDR-0013-006,FUSE-XFMR-004726,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.003,15.8,0.3144,0.436,0.3655,340,24.9,1,1,,closed
EDGE-009591,FUSE-XFMR-004726,XFMR-004726,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.017,89.8,0.3221,0.3929,0.3655,340,24.9,1,1,,closed
EDGE-009592,JCT-FDR-0013-006,FUSE-XFMR-004727,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.004,19.0,0.9446,0.5499,0.6985,150,24.9,2,1,,closed
EDGE-009593,FUSE-XFMR-004727,XFMR-004727,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.02,107.7,0.8764,0.4881,0.6985,150,24.9,2,1,,closed
EDGE-009594,JCT-FDR-0013-006,FUSE-XFMR-004728,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.005,26.9,0.2994,0.4123,0.3655,340,24.9,1,1,,closed
EDGE-009595,FUSE-XFMR-004728,XFMR-004728,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.029,152.6,0.3086,0.407,0.3655,340,24.9,1,1,,closed
EDGE-009596,JCT-FDR-0013-006,FUSE-XFMR-004729,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.006,32.5,0.5939,0.5041,0.5345,230,24.9,2,1,,closed
EDGE-009597,FUSE-XFMR-004729,XFMR-004729,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.035,184.0,0.6471,0.4688,0.5345,230,24.9,2,1,,closed
EDGE-009598,JCT-FDR-0013-006,FUSE-XFMR-004730,FDR-0013,SUB-004,lateral_underground,#4 CU,C,0.007,36.4,1.4946,0.482,1.007,100,24.9,1,0,,closed
EDGE-009599,FUSE-XFMR-004730,XFMR-004730,FDR-0013,SUB-004,lateral_underground,#4 CU,C,0.039,206.4,1.3843,0.5308,1.007,100,24.9,1,0,,closed
EDGE-009600,JCT-FDR-0013-006,FUSE-XFMR-004731,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.008,42.0,0.5405,0.4376,0.5345,230,24.9,2,1,,closed
EDGE-009601,FUSE-XFMR-004731,XFMR-004731,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.045,237.9,0.5697,0.4364,0.5345,230,24.9,2,1,,closed
EDGE-009602,JCT-FDR-0013-006,FUSE-XFMR-004732,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.009,49.1,1.6467,0.5595,1.007,100,24.9,1,1,,closed
EDGE-009603,FUSE-XFMR-004732,XFMR-004732,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.053,278.3,1.4415,0.5266,1.007,100,24.9,1,1,,closed
EDGE-009604,JCT-FDR-0013-006,FUSE-XFMR-004733,FDR-0013,SUB-004,lateral_underground,#4 CU,ABC,0.01,53.9,1.6183,0.4934,1.007,100,24.9,3,0,,closed
EDGE-009605,FUSE-XFMR-004733,XFMR-004733,FDR-0013,SUB-004,lateral_underground,#4 CU,ABC,0.058,305.2,1.558,0.4706,1.007,100,24.9,3,0,,closed
EDGE-009606,JCT-FDR-0013-006,FUSE-XFMR-004734,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.012,64.2,0.6396,0.4519,0.5345,230,24.9,1,0,,closed
EDGE-009607,FUSE-XFMR-004734,XFMR-004734,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.069,363.5,0.5523,0.4457,0.5345,230,24.9,1,0,,closed
EDGE-009608,JCT-FDR-0013-006,FUSE-XFMR-004735,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.013,69.7,0.298,0.4137,0.3655,340,24.9,1,1,,closed
EDGE-009609,FUSE-XFMR-004735,XFMR-004735,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.075,394.9,0.3217,0.4723,0.3655,340,24.9,1,1,,closed
EDGE-009610,JCT-FDR-0013-006,FUSE-XFMR-004736,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.014,74.4,0.2893,0.4577,0.3655,340,24.9,3,1,,closed
EDGE-009611,FUSE-XFMR-004736,XFMR-004736,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.08,421.9,0.2916,0.4025,0.3655,340,24.9,3,1,,closed
EDGE-009612,JCT-FDR-0013-006,FUSE-XFMR-004737,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.016,82.4,1.5139,0.5593,1.007,100,24.9,3,1,,closed
EDGE-009613,FUSE-XFMR-004737,XFMR-004737,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.088,466.8,1.5893,0.5025,1.007,100,24.9,3,1,,closed
EDGE-009614,JCT-FDR-0013-006,FUSE-XFMR-004738,FDR-0013,SUB-004,lateral_underground,#2 ACSR,ABC,0.017,88.7,0.963,0.5231,0.6985,150,24.9,3,0,,closed
EDGE-009615,FUSE-XFMR-004738,XFMR-004738,FDR-0013,SUB-004,lateral_underground,#2 ACSR,ABC,0.095,502.7,0.9678,0.5294,0.6985,150,24.9,3,0,,closed
EDGE-009616,JCT-FDR-0013-006,FUSE-XFMR-004739,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.018,93.5,0.903,0.472,0.6985,150,24.9,2,1,,closed
EDGE-009617,FUSE-XFMR-004739,XFMR-004739,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.1,529.6,0.9259,0.5506,0.6985,150,24.9,2,1,,closed
EDGE-009618,JCT-FDR-0013-006,FUSE-XFMR-004740,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.019,101.4,1.5177,0.4752,1.007,100,24.9,1,1,,closed
EDGE-009619,FUSE-XFMR-004740,XFMR-004740,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.109,574.5,1.4745,0.5457,1.007,100,24.9,1,1,,closed
EDGE-009620,JCT-FDR-0013-006,FUSE-XFMR-004741,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.021,109.3,0.6005,0.4421,0.5345,230,24.9,1,1,,closed
EDGE-009621,FUSE-XFMR-004741,XFMR-004741,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.117,619.3,0.6139,0.4389,0.5345,230,24.9,1,1,,closed
EDGE-009622,JCT-FDR-0013-006,FUSE-XFMR-004742,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.021,112.5,0.6344,0.4923,0.5345,230,24.9,1,1,,closed
EDGE-009623,FUSE-XFMR-004742,XFMR-004742,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.121,637.3,0.5646,0.475,0.5345,230,24.9,1,1,,closed
EDGE-009624,JCT-FDR-0013-006,FUSE-XFMR-004743,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.022,118.8,0.3152,0.4142,0.3655,340,24.9,2,1,,closed
EDGE-009625,FUSE-XFMR-004743,XFMR-004743,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.128,673.2,0.2771,0.4061,0.3655,340,24.9,2,1,,closed
EDGE-009626,JCT-FDR-0013-006,FUSE-XFMR-004744,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.024,126.7,0.3124,0.422,0.3655,340,24.9,1,1,,closed
EDGE-009627,FUSE-XFMR-004744,XFMR-004744,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.136,718.1,0.2933,0.4002,0.3655,340,24.9,1,1,,closed
EDGE-009628,JCT-FDR-0013-006,FUSE-XFMR-004745,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.026,134.6,1.3538,0.514,1.007,100,24.9,3,1,,closed
EDGE-009629,FUSE-XFMR-004745,XFMR-004745,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.145,763.0,1.5916,0.4968,1.007,100,24.9,3,1,,closed
EDGE-009630,JCT-FDR-0013-006,FUSE-XFMR-004746,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.026,139.4,1.6095,0.4994,1.007,100,24.9,2,1,,closed
EDGE-009631,FUSE-XFMR-004746,XFMR-004746,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.15,789.9,1.4439,0.5142,1.007,100,24.9,2,1,,closed
EDGE-009632,JCT-FDR-0013-006,FUSE-XFMR-004747,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.028,147.3,0.6059,0.4838,0.5345,230,24.9,2,1,,closed
EDGE-009633,FUSE-XFMR-004747,XFMR-004747,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.158,834.8,0.581,0.5225,0.5345,230,24.9,2,1,,closed
EDGE-009634,JCT-FDR-0013-006,FUSE-XFMR-004748,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.028,149.7,0.9318,0.4764,0.6985,150,24.9,1,1,,closed
EDGE-009635,FUSE-XFMR-004748,XFMR-004748,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.161,848.2,0.8162,0.4828,0.6985,150,24.9,1,1,,closed
EDGE-009636,JCT-FDR-0013-006,FUSE-XFMR-004749,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.03,160.8,0.9134,0.4821,0.6985,150,24.9,2,0,,closed
EDGE-009637,FUSE-XFMR-004749,XFMR-004749,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.173,911.1,0.8219,0.4714,0.6985,150,24.9,2,0,,closed
EDGE-009638,JCT-FDR-0013-006,FUSE-XFMR-004750,FDR-0013,SUB-004,lateral_underground,#2 ACSR,ABC,0.032,166.3,0.8528,0.4772,0.6985,150,24.9,3,0,,closed
EDGE-009639,FUSE-XFMR-004750,XFMR-004750,FDR-0013,SUB-004,lateral_underground,#2 ACSR,ABC,0.178,942.5,0.8852,0.4987,0.6985,150,24.9,3,0,,closed
EDGE-009640,JCT-FDR-0013-006,FUSE-XFMR-004751,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.032,171.1,0.9088,0.5367,0.6985,150,24.9,2,1,,closed
EDGE-009641,FUSE-XFMR-004751,XFMR-004751,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.184,969.4,0.923,0.4727,0.6985,150,24.9,2,1,,closed
EDGE-009642,JCT-FDR-0013-006,FUSE-XFMR-004752,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.034,178.2,0.3203,0.4581,0.3655,340,24.9,2,1,,closed
EDGE-009643,FUSE-XFMR-004752,XFMR-004752,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.191,1009.8,0.2963,0.443,0.3655,340,24.9,2,1,,closed
EDGE-009644,JCT-FDR-0013-006,FUSE-XFMR-004753,FDR-0013,SUB-004,lateral_underground,4/0 AL,A,0.035,183.7,0.3103,0.4575,0.3655,340,24.9,1,0,,closed
EDGE-009645,FUSE-XFMR-004753,XFMR-004753,FDR-0013,SUB-004,lateral_underground,4/0 AL,A,0.197,1041.2,0.3222,0.4383,0.3655,340,24.9,1,0,,closed
EDGE-009646,JCT-FDR-0013-006,FUSE-XFMR-004754,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.036,190.9,0.3124,0.4325,0.3655,340,24.9,2,1,,closed
EDGE-009647,FUSE-XFMR-004754,XFMR-004754,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.205,1081.6,0.2775,0.3968,0.3655,340,24.9,2,1,,closed
EDGE-009648,JCT-FDR-0013-006,FUSE-XFMR-004755,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.038,199.6,1.3815,0.5219,1.007,100,24.9,2,1,,closed
EDGE-009649,FUSE-XFMR-004755,XFMR-004755,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.214,1131.0,1.442,0.5364,1.007,100,24.9,2,1,,closed
EDGE-009650,JCT-FDR-0013-006,FUSE-XFMR-004756,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.039,204.3,0.5477,0.5164,0.5345,230,24.9,2,1,,closed
EDGE-009651,FUSE-XFMR-004756,XFMR-004756,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.219,1157.9,0.5388,0.4883,0.5345,230,24.9,2,1,,closed
EDGE-009652,JCT-FDR-0013-006,FUSE-XFMR-004757,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.039,207.5,0.6276,0.4559,0.5345,230,24.9,2,1,,closed
EDGE-009653,FUSE-XFMR-004757,XFMR-004757,FDR-0013,SUB-004,lateral_overhead,1/0 AL,BC,0.223,1175.9,0.558,0.488,0.5345,230,24.9,2,1,,closed
EDGE-009654,JCT-FDR-0013-006,FUSE-XFMR-004758,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.041,218.6,0.5488,0.481,0.5345,230,24.9,2,1,,closed
EDGE-009655,FUSE-XFMR-004758,XFMR-004758,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.235,1238.7,0.5529,0.5166,0.5345,230,24.9,2,1,,closed
EDGE-009656,JCT-FDR-0013-006,FUSE-XFMR-004759,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.042,223.3,0.961,0.486,0.6985,150,24.9,2,1,,closed
EDGE-009657,FUSE-XFMR-004759,XFMR-004759,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.24,1265.6,0.864,0.5246,0.6985,150,24.9,2,1,,closed
EDGE-009658,JCT-FDR-0013-006,FUSE-XFMR-004760,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AB,0.044,230.5,0.8876,0.5272,0.6985,150,24.9,2,0,,closed
EDGE-009659,FUSE-XFMR-004760,XFMR-004760,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AB,0.247,1306.0,0.8774,0.4734,0.6985,150,24.9,2,0,,closed
EDGE-009660,JCT-FDR-0013-006,FUSE-XFMR-004761,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.044,233.6,0.932,0.4547,0.6985,150,24.9,2,0,,closed
EDGE-009661,FUSE-XFMR-004761,XFMR-004761,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.251,1324.0,0.8691,0.5251,0.6985,150,24.9,2,0,,closed
EDGE-009662,JCT-FDR-0013-006,FUSE-XFMR-004762,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.046,243.9,0.2814,0.4246,0.3655,340,24.9,2,1,,closed
EDGE-009663,FUSE-XFMR-004762,XFMR-004762,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.262,1382.3,0.2928,0.4485,0.3655,340,24.9,2,1,,closed
EDGE-009664,JCT-FDR-0013-006,FUSE-XFMR-004763,FDR-0013,SUB-004,lateral_underground,#2 ACSR,C,0.047,249.5,0.8435,0.4954,0.6985,150,24.9,1,0,,closed
EDGE-009665,FUSE-XFMR-004763,XFMR-004763,FDR-0013,SUB-004,lateral_underground,#2 ACSR,C,0.268,1413.7,0.9811,0.4972,0.6985,150,24.9,1,0,,closed
EDGE-009666,JCT-FDR-0013-006,FUSE-XFMR-004764,FDR-0013,SUB-004,lateral_underground,#2 ACSR,B,0.049,256.6,0.9595,0.5023,0.6985,150,24.9,1,0,,closed
EDGE-009667,FUSE-XFMR-004764,XFMR-004764,FDR-0013,SUB-004,lateral_underground,#2 ACSR,B,0.275,1454.1,0.8282,0.5114,0.6985,150,24.9,1,0,,closed
EDGE-009668,JCT-FDR-0013-006,FUSE-XFMR-004765,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.049,258.2,1.5713,0.4979,1.007,100,24.9,1,1,,closed
EDGE-009669,FUSE-XFMR-004765,XFMR-004765,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.277,1463.1,1.4564,0.5517,1.007,100,24.9,1,1,,closed
EDGE-009670,JCT-FDR-0013-006,FUSE-XFMR-004766,FDR-0013,SUB-004,lateral_underground,#4 CU,A,0.051,269.3,1.5094,0.4733,1.007,100,24.9,1,0,,closed
EDGE-009671,FUSE-XFMR-004766,XFMR-004766,FDR-0013,SUB-004,lateral_underground,#4 CU,A,0.289,1525.9,1.3801,0.4604,1.007,100,24.9,1,0,,closed
EDGE-009672,JCT-FDR-0013-006,FUSE-XFMR-004767,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.052,274.0,1.4478,0.5471,1.007,100,24.9,1,1,,closed
EDGE-009673,FUSE-XFMR-004767,XFMR-004767,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.294,1552.8,1.6392,0.5116,1.007,100,24.9,1,1,,closed
EDGE-009674,JCT-FDR-0013-006,FUSE-XFMR-004768,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.052,277.2,1.5882,0.5429,1.007,100,24.9,2,1,,closed
EDGE-009675,FUSE-XFMR-004768,XFMR-004768,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.297,1570.8,1.6315,0.5412,1.007,100,24.9,2,1,,closed
EDGE-009676,JCT-FDR-0013-006,FUSE-XFMR-004769,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.054,285.1,0.8125,0.471,0.6985,150,24.9,1,1,,closed
EDGE-009677,FUSE-XFMR-004769,XFMR-004769,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.306,1615.7,0.8163,0.5174,0.6985,150,24.9,1,1,,closed
EDGE-009678,JCT-FDR-0013-006,FUSE-XFMR-004770,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.056,294.6,0.2895,0.3983,0.3655,340,24.9,1,1,,closed
EDGE-009679,FUSE-XFMR-004770,XFMR-004770,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.316,1669.5,0.2673,0.4299,0.3655,340,24.9,1,1,,closed
EDGE-009680,JCT-FDR-0013-006,JCT-FDR-0013-007,FDR-0013,SUB-004,primary_overhead,4/0 AL,ABC,0.37,1953.6,0.3164,0.4385,0.3801,340,24.9,3,1,,closed
EDGE-009681,JCT-FDR-0013-007,FUSE-XFMR-004771,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.001,4.0,0.8448,0.5375,0.6985,150,24.9,2,1,,closed
EDGE-009682,FUSE-XFMR-004771,XFMR-004771,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.004,22.4,0.9548,0.4705,0.6985,150,24.9,2,1,,closed
EDGE-009683,JCT-FDR-0013-007,FUSE-XFMR-004772,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.003,15.0,1.4352,0.4774,1.007,100,24.9,1,1,,closed
EDGE-009684,FUSE-XFMR-004772,XFMR-004772,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.016,85.3,1.4477,0.4819,1.007,100,24.9,1,1,,closed
EDGE-009685,JCT-FDR-0013-007,FUSE-XFMR-004773,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.003,14.3,0.9161,0.468,0.6985,150,24.9,1,1,,closed
EDGE-009686,FUSE-XFMR-004773,XFMR-004773,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.015,80.8,0.8285,0.4611,0.6985,150,24.9,1,1,,closed
EDGE-009687,JCT-FDR-0013-007,FUSE-XFMR-004774,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.004,23.8,0.9228,0.5156,0.6985,150,24.9,1,1,,closed
EDGE-009688,FUSE-XFMR-004774,XFMR-004774,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.025,134.6,0.9114,0.4723,0.6985,150,24.9,1,1,,closed
EDGE-009689,JCT-FDR-0013-007,FUSE-XFMR-004775,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.005,26.9,0.8921,0.5387,0.6985,150,24.9,2,1,,closed
EDGE-009690,FUSE-XFMR-004775,XFMR-004775,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.029,152.6,0.9344,0.504,0.6985,150,24.9,2,1,,closed
EDGE-009691,JCT-FDR-0013-007,FUSE-XFMR-004776,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.007,35.6,0.2772,0.3912,0.3655,340,24.9,1,1,,closed
EDGE-009692,FUSE-XFMR-004776,XFMR-004776,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.038,202.0,0.2699,0.4357,0.3655,340,24.9,1,1,,closed
EDGE-009693,JCT-FDR-0013-007,FUSE-XFMR-004777,FDR-0013,SUB-004,lateral_underground,#4 CU,BC,0.008,42.0,1.4614,0.5465,1.007,100,24.9,2,0,,closed
EDGE-009694,FUSE-XFMR-004777,XFMR-004777,FDR-0013,SUB-004,lateral_underground,#4 CU,BC,0.045,237.9,1.5187,0.5346,1.007,100,24.9,2,0,,closed
EDGE-009695,JCT-FDR-0013-007,FUSE-XFMR-004778,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.009,45.9,0.9442,0.5164,0.6985,150,24.9,1,1,,closed
EDGE-009696,FUSE-XFMR-004778,XFMR-004778,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,B,0.049,260.3,0.8844,0.523,0.6985,150,24.9,1,1,,closed
EDGE-009697,JCT-FDR-0013-007,FUSE-XFMR-004779,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.011,55.4,0.8363,0.4699,0.6985,150,24.9,2,1,,closed
EDGE-009698,FUSE-XFMR-004779,XFMR-004779,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.06,314.2,0.9339,0.454,0.6985,150,24.9,2,1,,closed
EDGE-009699,JCT-FDR-0013-007,FUSE-XFMR-004780,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.011,58.6,0.5722,0.4492,0.5345,230,24.9,1,0,,closed
EDGE-009700,FUSE-XFMR-004780,XFMR-004780,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.063,332.1,0.5403,0.4676,0.5345,230,24.9,1,0,,closed
EDGE-009701,JCT-FDR-0013-007,FUSE-XFMR-004781,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.013,67.3,0.9202,0.5017,0.6985,150,24.9,2,1,,closed
EDGE-009702,FUSE-XFMR-004781,XFMR-004781,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.072,381.5,0.9402,0.527,0.6985,150,24.9,2,1,,closed
EDGE-009703,JCT-FDR-0013-007,FUSE-XFMR-004782,FDR-0013,SUB-004,lateral_underground,1/0 AL,C,0.014,72.1,0.6196,0.458,0.5345,230,24.9,1,0,,closed
EDGE-009704,FUSE-XFMR-004782,XFMR-004782,FDR-0013,SUB-004,lateral_underground,1/0 AL,C,0.077,408.4,0.6171,0.5053,0.5345,230,24.9,1,0,,closed
EDGE-009705,JCT-FDR-0013-007,FUSE-XFMR-004783,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.015,80.8,0.6294,0.5208,0.5345,230,24.9,2,1,,closed
EDGE-009706,FUSE-XFMR-004783,XFMR-004783,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.087,457.8,0.6086,0.4558,0.5345,230,24.9,2,1,,closed
EDGE-009707,JCT-FDR-0013-007,FUSE-XFMR-004784,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.017,87.1,0.96,0.4749,0.6985,150,24.9,3,1,,closed
EDGE-009708,FUSE-XFMR-004784,XFMR-004784,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.093,493.7,0.8451,0.482,0.6985,150,24.9,3,1,,closed
EDGE-009709,JCT-FDR-0013-007,FUSE-XFMR-004785,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.017,90.3,0.5683,0.4514,0.5345,230,24.9,1,1,,closed
EDGE-009710,FUSE-XFMR-004785,XFMR-004785,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.097,511.6,0.637,0.4612,0.5345,230,24.9,1,1,,closed
EDGE-009711,JCT-FDR-0013-007,FUSE-XFMR-004786,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.018,96.6,0.9041,0.4637,0.6985,150,24.9,2,1,,closed
EDGE-009712,FUSE-XFMR-004786,XFMR-004786,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.104,547.5,0.8265,0.5083,0.6985,150,24.9,2,1,,closed
EDGE-009713,JCT-FDR-0013-007,FUSE-XFMR-004787,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.02,105.3,1.5621,0.524,1.007,100,24.9,2,1,,closed
EDGE-009714,FUSE-XFMR-004787,XFMR-004787,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.113,596.9,1.5525,0.5595,1.007,100,24.9,2,1,,closed
EDGE-009715,JCT-FDR-0013-007,FUSE-XFMR-004788,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.021,109.3,0.8078,0.4966,0.6985,150,24.9,3,1,,closed
EDGE-009716,FUSE-XFMR-004788,XFMR-004788,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.117,619.3,0.8691,0.4557,0.6985,150,24.9,3,1,,closed
EDGE-009717,JCT-FDR-0013-007,FUSE-XFMR-004789,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.023,120.4,0.9835,0.5272,0.6985,150,24.9,3,1,,closed
EDGE-009718,FUSE-XFMR-004789,XFMR-004789,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,ABC,0.129,682.2,0.8771,0.4915,0.6985,150,24.9,3,1,,closed
EDGE-009719,JCT-FDR-0013-007,FUSE-XFMR-004790,FDR-0013,SUB-004,lateral_underground,#2 ACSR,BC,0.024,125.1,0.8625,0.4614,0.6985,150,24.9,2,0,,closed
