edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-009720,FUSE-XFMR-004790,XFMR-004790,FDR-0013,SUB-004,lateral_underground,#2 ACSR,BC,0.134,709.1,0.8145,0.5135,0.6985,150,24.9,2,0,,closed
EDGE-009721,JCT-FDR-0013-007,FUSE-XFMR-004791,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.025,133.1,0.3044,0.4354,0.3655,340,24.9,3,1,,closed
EDGE-009722,FUSE-XFMR-004791,XFMR-004791,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.143,754.0,0.2943,0.4679,0.3655,340,24.9,3,1,,closed
EDGE-009723,JCT-FDR-0013-007,FUSE-XFMR-004792,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.026,139.4,0.8485,0.4904,0.6985,150,24.9,2,1,,closed
EDGE-009724,FUSE-XFMR-004792,XFMR-004792,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.15,789.9,0.8323,0.5321,0.6985,150,24.9,2,1,,closed
EDGE-009725,JCT-FDR-0013-007,FUSE-XFMR-004793,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.027,142.6,0.2832,0.4764,0.3655,340,24.9,1,1,,closed
EDGE-009726,FUSE-XFMR-004793,XFMR-004793,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.153,807.8,0.2884,0.432,0.3655,340,24.9,1,1,,closed
EDGE-009727,JCT-FDR-0013-007,FUSE-XFMR-004794,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.028,148.1,0.9479,0.51,0.6985,150,24.9,2,0,,closed
EDGE-009728,FUSE-XFMR-004794,XFMR-004794,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.159,839.3,0.9739,0.4602,0.6985,150,24.9,2,0,,closed
EDGE-009729,JCT-FDR-0013-007,FUSE-XFMR-004795,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.03,156.0,0.3117,0.4713,0.3655,340,24.9,1,1,,closed
EDGE-009730,FUSE-XFMR-004795,XFMR-004795,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.167,884.1,0.2819,0.4192,0.3655,340,24.9,1,1,,closed
EDGE-009731,JCT-FDR-0013-007,FUSE-XFMR-004796,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.031,163.9,0.9216,0.482,0.6985,150,24.9,1,1,,closed
EDGE-009732,FUSE-XFMR-004796,XFMR-004796,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.176,929.0,0.8596,0.452,0.6985,150,24.9,1,1,,closed
EDGE-009733,JCT-FDR-0013-007,FUSE-XFMR-004797,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.032,169.5,0.578,0.4805,0.5345,230,24.9,2,1,,closed
EDGE-009734,FUSE-XFMR-004797,XFMR-004797,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.182,960.4,0.602,0.4504,0.5345,230,24.9,2,1,,closed
EDGE-009735,JCT-FDR-0013-007,FUSE-XFMR-004798,FDR-0013,SUB-004,lateral_underground,1/0 AL,AC,0.033,174.2,0.576,0.507,0.5345,230,24.9,2,0,,closed
EDGE-009736,FUSE-XFMR-004798,XFMR-004798,FDR-0013,SUB-004,lateral_underground,1/0 AL,AC,0.187,987.4,0.5475,0.4832,0.5345,230,24.9,2,0,,closed
EDGE-009737,JCT-FDR-0013-007,FUSE-XFMR-004799,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.035,183.0,1.5987,0.5246,1.007,100,24.9,1,1,,closed
EDGE-009738,FUSE-XFMR-004799,XFMR-004799,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.196,1036.7,1.5545,0.4718,1.007,100,24.9,1,1,,closed
EDGE-009739,JCT-FDR-0013-007,FUSE-XFMR-004800,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.036,190.1,0.3254,0.404,0.3655,340,24.9,2,1,,closed
EDGE-009740,FUSE-XFMR-004800,XFMR-004800,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.204,1077.1,0.3215,0.3958,0.3655,340,24.9,2,1,,closed
EDGE-009741,JCT-FDR-0013-007,FUSE-XFMR-004801,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.037,195.6,0.2834,0.4462,0.3655,340,24.9,1,1,,closed
EDGE-009742,FUSE-XFMR-004801,XFMR-004801,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.21,1108.5,0.3208,0.4126,0.3655,340,24.9,1,1,,closed
EDGE-009743,JCT-FDR-0013-007,FUSE-XFMR-004802,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.038,202.0,1.5002,0.5307,1.007,100,24.9,1,1,,closed
EDGE-009744,FUSE-XFMR-004802,XFMR-004802,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.217,1144.4,1.3556,0.4886,1.007,100,24.9,1,1,,closed
EDGE-009745,JCT-FDR-0013-007,FUSE-XFMR-004803,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.04,209.9,0.9129,0.5273,0.6985,150,24.9,1,1,,closed
EDGE-009746,FUSE-XFMR-004803,XFMR-004803,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.225,1189.3,0.8725,0.4613,0.6985,150,24.9,1,1,,closed
EDGE-009747,JCT-FDR-0013-007,FUSE-XFMR-004804,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.041,215.4,1.4153,0.4854,1.007,100,24.9,2,1,,closed
EDGE-009748,FUSE-XFMR-004804,XFMR-004804,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.231,1220.7,1.5939,0.4901,1.007,100,24.9,2,1,,closed
EDGE-009749,JCT-FDR-0013-007,FUSE-XFMR-004805,FDR-0013,SUB-004,lateral_underground,4/0 AL,ABC,0.042,221.0,0.2852,0.4128,0.3655,340,24.9,3,0,,closed
EDGE-009750,FUSE-XFMR-004805,XFMR-004805,FDR-0013,SUB-004,lateral_underground,4/0 AL,ABC,0.237,1252.2,0.2767,0.4102,0.3655,340,24.9,3,0,,closed
EDGE-009751,JCT-FDR-0013-007,FUSE-XFMR-004806,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.043,228.1,0.8223,0.5193,0.6985,150,24.9,2,1,,closed
EDGE-009752,FUSE-XFMR-004806,XFMR-004806,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AC,0.245,1292.5,0.8953,0.4565,0.6985,150,24.9,2,1,,closed
EDGE-009753,JCT-FDR-0013-007,FUSE-XFMR-004807,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.044,230.5,0.2943,0.4133,0.3655,340,24.9,2,1,,closed
EDGE-009754,FUSE-XFMR-004807,XFMR-004807,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.247,1306.0,0.3176,0.3997,0.3655,340,24.9,2,1,,closed
EDGE-009755,JCT-FDR-0013-007,FUSE-XFMR-004808,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.045,238.4,1.5085,0.5306,1.007,100,24.9,3,1,,closed
EDGE-009756,FUSE-XFMR-004808,XFMR-004808,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.256,1350.9,1.4375,0.4836,1.007,100,24.9,3,1,,closed
EDGE-009757,JCT-FDR-0013-007,FUSE-XFMR-004809,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.047,246.3,1.6111,0.5161,1.007,100,24.9,3,1,,closed
EDGE-009758,FUSE-XFMR-004809,XFMR-004809,FDR-0013,SUB-004,lateral_overhead,#4 CU,ABC,0.264,1395.8,1.3891,0.5331,1.007,100,24.9,3,1,,closed
EDGE-009759,JCT-FDR-0013-007,FUSE-XFMR-004810,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.048,251.1,0.5569,0.5247,0.5345,230,24.9,2,1,,closed
EDGE-009760,FUSE-XFMR-004810,XFMR-004810,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.269,1422.7,0.6373,0.4687,0.5345,230,24.9,2,1,,closed
EDGE-009761,JCT-FDR-0013-007,FUSE-XFMR-004811,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.049,260.6,0.6415,0.498,0.5345,230,24.9,1,1,,closed
EDGE-009762,FUSE-XFMR-004811,XFMR-004811,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.28,1476.6,0.6509,0.4476,0.5345,230,24.9,1,1,,closed
EDGE-009763,JCT-FDR-0013-007,FUSE-XFMR-004812,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.05,264.5,0.8752,0.511,0.6985,150,24.9,2,1,,closed
EDGE-009764,FUSE-XFMR-004812,XFMR-004812,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.284,1499.0,0.8547,0.5202,0.6985,150,24.9,2,1,,closed
EDGE-009765,JCT-FDR-0013-007,FUSE-XFMR-004813,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.051,270.9,1.4611,0.5489,1.007,100,24.9,2,1,,closed
EDGE-009766,FUSE-XFMR-004813,XFMR-004813,FDR-0013,SUB-004,lateral_overhead,#4 CU,AB,0.291,1534.9,1.5895,0.5075,1.007,100,24.9,2,1,,closed
EDGE-009767,JCT-FDR-0013-007,FUSE-XFMR-004814,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.052,275.6,0.6373,0.5215,0.5345,230,24.9,1,1,,closed
EDGE-009768,FUSE-XFMR-004814,XFMR-004814,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.296,1561.8,0.5718,0.5084,0.5345,230,24.9,1,1,,closed
EDGE-009769,JCT-FDR-0013-007,FUSE-XFMR-004815,FDR-0013,SUB-004,lateral_underground,#4 CU,ABC,0.054,282.7,1.615,0.5523,1.007,100,24.9,3,0,,closed
EDGE-009770,FUSE-XFMR-004815,XFMR-004815,FDR-0013,SUB-004,lateral_underground,#4 CU,ABC,0.303,1602.2,1.4794,0.4634,1.007,100,24.9,3,0,,closed
EDGE-009771,JCT-FDR-0013-007,FUSE-XFMR-004816,FDR-0013,SUB-004,lateral_underground,#4 CU,AC,0.055,288.3,1.4963,0.546,1.007,100,24.9,2,0,,closed
EDGE-009772,FUSE-XFMR-004816,XFMR-004816,FDR-0013,SUB-004,lateral_underground,#4 CU,AC,0.309,1633.6,1.4251,0.4712,1.007,100,24.9,2,0,,closed
EDGE-009773,JCT-FDR-0013-007,FUSE-XFMR-004817,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.056,295.4,0.2866,0.4153,0.3655,340,24.9,1,1,,closed
EDGE-009774,FUSE-XFMR-004817,XFMR-004817,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.317,1674.0,0.3005,0.3933,0.3655,340,24.9,1,1,,closed
EDGE-009775,JCT-FDR-0013-007,JCT-FDR-0013-008,FDR-0013,SUB-004,primary_overhead,4/0 AL,ABC,0.38,2006.4,0.2834,0.4362,0.3694,340,24.9,3,1,,closed
EDGE-009776,JCT-FDR-0013-008,FUSE-XFMR-004818,FDR-0013,SUB-004,lateral_underground,4/0 AL,ABC,0.001,7.1,0.3149,0.4571,0.3655,340,24.9,3,0,,closed
EDGE-009777,FUSE-XFMR-004818,XFMR-004818,FDR-0013,SUB-004,lateral_underground,4/0 AL,ABC,0.008,40.4,0.3048,0.4491,0.3655,340,24.9,3,0,,closed
EDGE-009778,JCT-FDR-0013-008,FUSE-XFMR-004819,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.002,8.7,0.5412,0.4804,0.5345,230,24.9,1,0,,closed
EDGE-009779,FUSE-XFMR-004819,XFMR-004819,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.009,49.4,0.5642,0.5036,0.5345,230,24.9,1,0,,closed
EDGE-009780,JCT-FDR-0013-008,FUSE-XFMR-004820,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.002,12.7,0.6011,0.5201,0.5345,230,24.9,1,1,,closed
EDGE-009781,FUSE-XFMR-004820,XFMR-004820,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.014,71.8,0.5528,0.4669,0.5345,230,24.9,1,1,,closed
EDGE-009782,JCT-FDR-0013-008,FUSE-XFMR-004821,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.003,18.2,0.9616,0.4519,0.6985,150,24.9,1,1,,closed
EDGE-009783,FUSE-XFMR-004821,XFMR-004821,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,A,0.02,103.2,0.9015,0.5131,0.6985,150,24.9,1,1,,closed
EDGE-009784,JCT-FDR-0013-008,FUSE-XFMR-004822,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.005,28.5,0.2759,0.4742,0.3655,340,24.9,1,1,,closed
EDGE-009785,FUSE-XFMR-004822,XFMR-004822,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.031,161.6,0.3166,0.4221,0.3655,340,24.9,1,1,,closed
EDGE-009786,JCT-FDR-0013-008,FUSE-XFMR-004823,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.006,33.3,0.5791,0.4495,0.5345,230,24.9,1,1,,closed
EDGE-009787,FUSE-XFMR-004823,XFMR-004823,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.036,188.5,0.5887,0.4675,0.5345,230,24.9,1,1,,closed
EDGE-009788,JCT-FDR-0013-008,FUSE-XFMR-004824,FDR-0013,SUB-004,lateral_underground,4/0 AL,AB,0.007,35.6,0.285,0.4109,0.3655,340,24.9,2,0,,closed
EDGE-009789,FUSE-XFMR-004824,XFMR-004824,FDR-0013,SUB-004,lateral_underground,4/0 AL,AB,0.038,202.0,0.2851,0.4694,0.3655,340,24.9,2,0,,closed
EDGE-009790,JCT-FDR-0013-008,FUSE-XFMR-004825,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.008,43.6,0.5944,0.435,0.5345,230,24.9,1,1,,closed
EDGE-009791,FUSE-XFMR-004825,XFMR-004825,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.047,246.8,0.5694,0.4659,0.5345,230,24.9,1,1,,closed
EDGE-009792,JCT-FDR-0013-008,FUSE-XFMR-004826,FDR-0013,SUB-004,lateral_underground,#4 CU,A,0.009,49.9,1.5523,0.5396,1.007,100,24.9,1,0,,closed
EDGE-009793,FUSE-XFMR-004826,XFMR-004826,FDR-0013,SUB-004,lateral_underground,#4 CU,A,0.054,282.7,1.435,0.5247,1.007,100,24.9,1,0,,closed
EDGE-009794,JCT-FDR-0013-008,FUSE-XFMR-004827,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.011,58.6,0.5584,0.4668,0.5345,230,24.9,1,1,,closed
EDGE-009795,FUSE-XFMR-004827,XFMR-004827,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.063,332.1,0.5362,0.4466,0.5345,230,24.9,1,1,,closed
EDGE-009796,JCT-FDR-0013-008,FUSE-XFMR-004828,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.012,64.2,0.8458,0.4722,0.6985,150,24.9,2,1,,closed
EDGE-009797,FUSE-XFMR-004828,XFMR-004828,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.069,363.5,0.9368,0.5292,0.6985,150,24.9,2,1,,closed
EDGE-009798,JCT-FDR-0013-008,FUSE-XFMR-004829,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.013,71.3,0.3066,0.3942,0.3655,340,24.9,2,0,,closed
EDGE-009799,FUSE-XFMR-004829,XFMR-004829,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.076,403.9,0.2881,0.4104,0.3655,340,24.9,2,0,,closed
EDGE-009800,JCT-FDR-0013-008,FUSE-XFMR-004830,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.014,75.2,0.6258,0.4958,0.5345,230,24.9,1,1,,closed
EDGE-009801,FUSE-XFMR-004830,XFMR-004830,FDR-0013,SUB-004,lateral_overhead,1/0 AL,B,0.081,426.4,0.646,0.4365,0.5345,230,24.9,1,1,,closed
EDGE-009802,JCT-FDR-0013-008,FUSE-XFMR-004831,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.016,84.7,0.5859,0.4479,0.5345,230,24.9,3,1,,closed
EDGE-009803,FUSE-XFMR-004831,XFMR-004831,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.091,480.2,0.5545,0.4648,0.5345,230,24.9,3,1,,closed
EDGE-009804,JCT-FDR-0013-008,FUSE-XFMR-004832,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.017,87.9,0.8382,0.4677,0.6985,150,24.9,1,1,,closed
EDGE-009805,FUSE-XFMR-004832,XFMR-004832,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.094,498.2,0.8149,0.524,0.6985,150,24.9,1,1,,closed
EDGE-009806,JCT-FDR-0013-008,FUSE-XFMR-004833,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.018,95.0,1.5148,0.5204,1.007,100,24.9,2,1,,closed
EDGE-009807,FUSE-XFMR-004833,XFMR-004833,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.102,538.6,1.4236,0.5233,1.007,100,24.9,2,1,,closed
EDGE-009808,JCT-FDR-0013-008,FUSE-XFMR-004834,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.019,101.4,0.2862,0.4035,0.3655,340,24.9,2,1,,closed
EDGE-009809,FUSE-XFMR-004834,XFMR-004834,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.109,574.5,0.3258,0.4181,0.3655,340,24.9,2,1,,closed
EDGE-009810,JCT-FDR-0013-008,FUSE-XFMR-004835,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.021,108.5,0.5894,0.4524,0.5345,230,24.9,2,1,,closed
EDGE-009811,FUSE-XFMR-004835,XFMR-004835,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AB,0.116,614.9,0.6105,0.4524,0.5345,230,24.9,2,1,,closed
EDGE-009812,JCT-FDR-0013-008,FUSE-XFMR-004836,FDR-0013,SUB-004,lateral_underground,4/0 AL,AB,0.022,114.0,0.2951,0.4302,0.3655,340,24.9,2,0,,closed
EDGE-009813,FUSE-XFMR-004836,XFMR-004836,FDR-0013,SUB-004,lateral_underground,4/0 AL,AB,0.122,646.3,0.2838,0.4729,0.3655,340,24.9,2,0,,closed
EDGE-009814,JCT-FDR-0013-008,FUSE-XFMR-004837,FDR-0013,SUB-004,lateral_underground,#4 CU,AB,0.023,122.8,1.4929,0.5313,1.007,100,24.9,2,0,,closed
EDGE-009815,FUSE-XFMR-004837,XFMR-004837,FDR-0013,SUB-004,lateral_underground,#4 CU,AB,0.132,695.6,1.5066,0.5436,1.007,100,24.9,2,0,,closed
EDGE-009816,JCT-FDR-0013-008,FUSE-XFMR-004838,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.024,127.5,1.5516,0.5576,1.007,100,24.9,1,1,,closed
EDGE-009817,FUSE-XFMR-004838,XFMR-004838,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.137,722.6,1.385,0.5565,1.007,100,24.9,1,1,,closed
EDGE-009818,JCT-FDR-0013-008,FUSE-XFMR-004839,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.026,137.0,1.4054,0.487,1.007,100,24.9,2,1,,closed
EDGE-009819,FUSE-XFMR-004839,XFMR-004839,FDR-0013,SUB-004,lateral_overhead,#4 CU,AC,0.147,776.4,1.5042,0.5278,1.007,100,24.9,2,1,,closed
EDGE-009820,JCT-FDR-0013-008,FUSE-XFMR-004840,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.027,140.2,0.2898,0.4105,0.3655,340,24.9,2,1,,closed
EDGE-009821,FUSE-XFMR-004840,XFMR-004840,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.15,794.4,0.3205,0.4339,0.3655,340,24.9,2,1,,closed
EDGE-009822,JCT-FDR-0013-008,FUSE-XFMR-004841,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.028,148.9,0.9618,0.4575,0.6985,150,24.9,2,0,,closed
EDGE-009823,FUSE-XFMR-004841,XFMR-004841,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.16,843.7,0.8128,0.5105,0.6985,150,24.9,2,0,,closed
EDGE-009824,JCT-FDR-0013-008,FUSE-XFMR-004842,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.029,151.3,1.6517,0.5411,1.007,100,24.9,1,1,,closed
EDGE-009825,FUSE-XFMR-004842,XFMR-004842,FDR-0013,SUB-004,lateral_overhead,#4 CU,C,0.162,857.2,1.5525,0.5423,1.007,100,24.9,1,1,,closed
EDGE-009826,JCT-FDR-0013-008,FUSE-XFMR-004843,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.031,161.6,1.3864,0.484,1.007,100,24.9,1,1,,closed
EDGE-009827,FUSE-XFMR-004843,XFMR-004843,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.173,915.6,1.5204,0.4696,1.007,100,24.9,1,1,,closed
EDGE-009828,JCT-FDR-0013-008,FUSE-XFMR-004844,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.031,165.5,1.6029,0.5232,1.007,100,24.9,1,1,,closed
EDGE-009829,FUSE-XFMR-004844,XFMR-004844,FDR-0013,SUB-004,lateral_overhead,#4 CU,B,0.178,938.0,1.5068,0.5372,1.007,100,24.9,1,1,,closed
EDGE-009830,JCT-FDR-0013-008,FUSE-XFMR-004845,FDR-0013,SUB-004,lateral_underground,#4 CU,BC,0.033,172.7,1.518,0.5505,1.007,100,24.9,2,0,,closed
EDGE-009831,FUSE-XFMR-004845,XFMR-004845,FDR-0013,SUB-004,lateral_underground,#4 CU,BC,0.185,978.4,1.4155,0.5611,1.007,100,24.9,2,0,,closed
EDGE-009832,JCT-FDR-0013-008,FUSE-XFMR-004846,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.034,180.6,0.5936,0.4599,0.5345,230,24.9,1,1,,closed
EDGE-009833,FUSE-XFMR-004846,XFMR-004846,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.194,1023.3,0.6113,0.4896,0.5345,230,24.9,1,1,,closed
EDGE-009834,JCT-FDR-0013-008,FUSE-XFMR-004847,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.035,183.0,0.8737,0.4605,0.6985,150,24.9,2,0,,closed
EDGE-009835,FUSE-XFMR-004847,XFMR-004847,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.196,1036.7,0.8732,0.5076,0.6985,150,24.9,2,0,,closed
EDGE-009836,JCT-FDR-0013-008,FUSE-XFMR-004848,FDR-0013,SUB-004,lateral_underground,4/0 AL,AC,0.036,191.7,0.3008,0.3955,0.3655,340,24.9,2,0,,closed
EDGE-009837,FUSE-XFMR-004848,XFMR-004848,FDR-0013,SUB-004,lateral_underground,4/0 AL,AC,0.206,1086.1,0.3126,0.4497,0.3655,340,24.9,2,0,,closed
EDGE-009838,JCT-FDR-0013-008,FUSE-XFMR-004849,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.037,196.4,1.4898,0.5043,1.007,100,24.9,1,1,,closed
EDGE-009839,FUSE-XFMR-004849,XFMR-004849,FDR-0013,SUB-004,lateral_overhead,#4 CU,A,0.211,1113.0,1.5608,0.5139,1.007,100,24.9,1,1,,closed
EDGE-009840,JCT-FDR-0013-008,FUSE-XFMR-004850,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.039,205.1,0.2728,0.4585,0.3655,340,24.9,3,1,,closed
EDGE-009841,FUSE-XFMR-004850,XFMR-004850,FDR-0013,SUB-004,lateral_overhead,4/0 AL,ABC,0.22,1162.4,0.2994,0.4146,0.3655,340,24.9,3,1,,closed
EDGE-009842,JCT-FDR-0013-008,FUSE-XFMR-004851,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.04,209.1,0.3062,0.4156,0.3655,340,24.9,2,1,,closed
EDGE-009843,FUSE-XFMR-004851,XFMR-004851,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.224,1184.8,0.3225,0.3944,0.3655,340,24.9,2,1,,closed
EDGE-009844,JCT-FDR-0013-008,FUSE-XFMR-004852,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.041,217.0,0.3232,0.4703,0.3655,340,24.9,2,1,,closed
EDGE-009845,FUSE-XFMR-004852,XFMR-004852,FDR-0013,SUB-004,lateral_overhead,4/0 AL,BC,0.233,1229.7,0.3235,0.422,0.3655,340,24.9,2,1,,closed
EDGE-009846,JCT-FDR-0013-008,FUSE-XFMR-004853,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.042,221.0,0.5848,0.4465,0.5345,230,24.9,3,1,,closed
EDGE-009847,FUSE-XFMR-004853,XFMR-004853,FDR-0013,SUB-004,lateral_overhead,1/0 AL,ABC,0.237,1252.2,0.5433,0.4629,0.5345,230,24.9,3,1,,closed
EDGE-009848,JCT-FDR-0013-008,FUSE-XFMR-004854,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.043,227.3,0.3127,0.4651,0.3655,340,24.9,1,1,,closed
EDGE-009849,FUSE-XFMR-004854,XFMR-004854,FDR-0013,SUB-004,lateral_overhead,4/0 AL,A,0.244,1288.1,0.2695,0.4504,0.3655,340,24.9,1,1,,closed
EDGE-009850,JCT-FDR-0013-008,FUSE-XFMR-004855,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.045,237.6,0.5673,0.4638,0.5345,230,24.9,2,0,,closed
EDGE-009851,FUSE-XFMR-004855,XFMR-004855,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.255,1346.4,0.5354,0.4997,0.5345,230,24.9,2,0,,closed
EDGE-009852,JCT-FDR-0013-008,FUSE-XFMR-004856,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AB,0.046,244.7,0.8597,0.5314,0.6985,150,24.9,2,1,,closed
EDGE-009853,FUSE-XFMR-004856,XFMR-004856,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,AB,0.263,1386.8,0.9654,0.5521,0.6985,150,24.9,2,1,,closed
EDGE-009854,JCT-FDR-0013-008,FUSE-XFMR-004857,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.048,251.1,0.6403,0.4482,0.5345,230,24.9,1,0,,closed
EDGE-009855,FUSE-XFMR-004857,XFMR-004857,FDR-0013,SUB-004,lateral_underground,1/0 AL,B,0.269,1422.7,0.5988,0.4884,0.5345,230,24.9,1,0,,closed
EDGE-009856,JCT-FDR-0013-008,FUSE-XFMR-004858,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.048,255.0,0.3195,0.4159,0.3655,340,24.9,1,1,,closed
EDGE-009857,FUSE-XFMR-004858,XFMR-004858,FDR-0013,SUB-004,lateral_overhead,4/0 AL,C,0.274,1445.1,0.3046,0.4436,0.3655,340,24.9,1,1,,closed
EDGE-009858,JCT-FDR-0013-008,FUSE-XFMR-004859,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.05,263.7,0.957,0.5363,0.6985,150,24.9,2,0,,closed
EDGE-009859,FUSE-XFMR-004859,XFMR-004859,FDR-0013,SUB-004,lateral_underground,#2 ACSR,AC,0.283,1494.5,0.9577,0.5302,0.6985,150,24.9,2,0,,closed
EDGE-009860,JCT-FDR-0013-008,FUSE-XFMR-004860,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.051,267.7,0.2905,0.4603,0.3655,340,24.9,2,1,,closed
EDGE-009861,FUSE-XFMR-004860,XFMR-004860,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AB,0.287,1516.9,0.2759,0.4237,0.3655,340,24.9,2,1,,closed
EDGE-009862,JCT-FDR-0013-008,FUSE-XFMR-004861,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.052,273.2,0.2915,0.426,0.3655,340,24.9,2,1,,closed
EDGE-009863,FUSE-XFMR-004861,XFMR-004861,FDR-0013,SUB-004,lateral_overhead,4/0 AL,AC,0.293,1548.4,0.2819,0.4758,0.3655,340,24.9,2,1,,closed
EDGE-009864,JCT-FDR-0013-008,FUSE-XFMR-004862,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.053,281.2,0.6002,0.4476,0.5345,230,24.9,1,1,,closed
EDGE-009865,FUSE-XFMR-004862,XFMR-004862,FDR-0013,SUB-004,lateral_overhead,1/0 AL,A,0.302,1593.2,0.5689,0.5233,0.5345,230,24.9,1,1,,closed
EDGE-009866,JCT-FDR-0013-008,FUSE-XFMR-004863,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.055,288.3,0.6422,0.4335,0.5345,230,24.9,2,0,,closed
EDGE-009867,FUSE-XFMR-004863,XFMR-004863,FDR-0013,SUB-004,lateral_underground,1/0 AL,AB,0.309,1633.6,0.6098,0.4845,0.5345,230,24.9,2,0,,closed
EDGE-009868,JCT-FDR-0013-008,FUSE-XFMR-004864,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.056,293.8,0.6471,0.4685,0.5345,230,24.9,2,1,,closed
EDGE-009869,FUSE-XFMR-004864,XFMR-004864,FDR-0013,SUB-004,lateral_overhead,1/0 AL,AC,0.315,1665.0,0.592,0.4629,0.5345,230,24.9,2,1,,closed
EDGE-009870,JCT-FDR-0013-008,JCT-FDR-0013-009,FDR-0013,SUB-004,primary_overhead,4/0 AL,ABC,0.38,2006.4,0.2821,0.4593,0.4017,340,24.9,3,1,,closed
EDGE-009871,JCT-FDR-0013-009,FUSE-XFMR-004865,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.001,4.0,0.8256,0.5458,0.6985,150,24.9,2,1,,closed
EDGE-009872,FUSE-XFMR-004865,XFMR-004865,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,BC,0.004,22.4,0.8288,0.5162,0.6985,150,24.9,2,1,,closed
EDGE-009873,JCT-FDR-0013-009,FUSE-XFMR-004866,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.002,8.7,0.3124,0.4278,0.3655,340,24.9,1,1,,closed
EDGE-009874,FUSE-XFMR-004866,XFMR-004866,FDR-0013,SUB-004,lateral_overhead,4/0 AL,B,0.009,49.4,0.3176,0.4446,0.3655,340,24.9,1,1,,closed
EDGE-009875,JCT-FDR-0013-009,FUSE-XFMR-004867,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.002,12.7,0.6272,0.518,0.5345,230,24.9,1,1,,closed
EDGE-009876,FUSE-XFMR-004867,XFMR-004867,FDR-0013,SUB-004,lateral_overhead,1/0 AL,C,0.014,71.8,0.5557,0.4692,0.5345,230,24.9,1,1,,closed
EDGE-009877,JCT-FDR-0013-009,FUSE-XFMR-004868,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.004,22.2,1.3951,0.5575,1.007,100,24.9,2,1,,closed
EDGE-009878,FUSE-XFMR-004868,XFMR-004868,FDR-0013,SUB-004,lateral_overhead,#4 CU,BC,0.024,125.7,1.5233,0.537,1.007,100,24.9,2,1,,closed
EDGE-009879,JCT-FDR-0013-009,FUSE-XFMR-004869,FDR-0013,SUB-004,lateral_underground,#2 ACSR,A,0.005,26.9,0.8591,0.5283,0.6985,150,24.9,1,0,,closed
EDGE-009880,FUSE-XFMR-004869,XFMR-004869,FDR-0013,SUB-004,lateral_underground,#2 ACSR,A,0.029,152.6,0.9181,0.481,0.6985,150,24.9,1,0,,closed
EDGE-009881,JCT-FDR-0013-009,FUSE-XFMR-004870,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.007,35.6,0.2789,0.3989,0.3655,340,24.9,2,0,,closed
EDGE-009882,FUSE-XFMR-004870,XFMR-004870,FDR-0013,SUB-004,lateral_underground,4/0 AL,BC,0.038,202.0,0.307,0.4414,0.3655,340,24.9,2,0,,closed
EDGE-009883,JCT-FDR-0013-009,FUSE-XFMR-004871,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.007,39.6,0.819,0.4747,0.6985,150,24.9,1,1,,closed
EDGE-009884,FUSE-XFMR-004871,XFMR-004871,FDR-0013,SUB-004,lateral_overhead,#2 ACSR,C,0.043,224.4,0.9212,0.4709,0.6985,150,24.9,1,1,,closed
EDGE-009885,JCT-FDR-0013-009,FDR-0013-TAIL,FDR-0013,SUB-004,primary_overhead,4/0 AL,ABC,0.06,316.8,0.2889,0.431,0.3655,340,24.9,3,1,,open
EDGE-009886,SUB-004,FDR-0014-HEAD,FDR-0014,SUB-004,bus_tie,336 ACSR,ABC,0.01,52.8,0.285,0.4427,0.375,400,24.9,3,1,,closed
EDGE-009887,FDR-0014-HEAD,JCT-FDR-0014-001,FDR-0014,SUB-004,primary_overhead,336 ACSR,ABC,0.02,105.6,0.2932,0.4534,0.3874,400,24.9,3,1,,closed
EDGE-009888,JCT-FDR-0014-001,FUSE-XFMR-004872,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.001,3.2,0.3049,0.4229,0.3655,340,24.9,2,1,,closed
EDGE-009889,FUSE-XFMR-004872,XFMR-004872,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.003,18.0,0.307,0.4109,0.3655,340,24.9,2,1,,closed
EDGE-009890,JCT-FDR-0014-001,FUSE-XFMR-004873,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.004,21.4,0.8245,0.4832,0.6985,150,24.9,1,1,,closed
EDGE-009891,FUSE-XFMR-004873,XFMR-004873,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.023,121.2,0.8799,0.4948,0.6985,150,24.9,1,1,,closed
EDGE-009892,JCT-FDR-0014-001,FUSE-XFMR-004874,FDR-0014,SUB-004,lateral_underground,1/0 AL,ABC,0.009,45.1,0.6397,0.4635,0.5345,230,24.9,3,0,,closed
EDGE-009893,FUSE-XFMR-004874,XFMR-004874,FDR-0014,SUB-004,lateral_underground,1/0 AL,ABC,0.048,255.8,0.5739,0.513,0.5345,230,24.9,3,0,,closed
EDGE-009894,JCT-FDR-0014-001,FUSE-XFMR-004875,FDR-0014,SUB-004,lateral_underground,#2 ACSR,A,0.013,68.9,0.9469,0.468,0.6985,150,24.9,1,0,,closed
EDGE-009895,FUSE-XFMR-004875,XFMR-004875,FDR-0014,SUB-004,lateral_underground,#2 ACSR,A,0.074,390.5,0.8258,0.5212,0.6985,150,24.9,1,0,,closed
EDGE-009896,JCT-FDR-0014-001,FUSE-XFMR-004876,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.017,89.5,1.6268,0.4655,1.007,100,24.9,1,1,,closed
EDGE-009897,FUSE-XFMR-004876,XFMR-004876,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.096,507.1,1.478,0.5405,1.007,100,24.9,1,1,,closed
EDGE-009898,JCT-FDR-0014-001,FUSE-XFMR-004877,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,A,0.021,113.3,0.8824,0.5131,0.6985,150,24.9,1,1,,closed
EDGE-009899,FUSE-XFMR-004877,XFMR-004877,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,A,0.122,641.8,0.9414,0.4764,0.6985,150,24.9,1,1,,closed
EDGE-009900,JCT-FDR-0014-001,FUSE-XFMR-004878,FDR-0014,SUB-004,lateral_underground,#4 CU,AC,0.026,137.8,1.4542,0.5442,1.007,100,24.9,2,0,,closed
EDGE-009901,FUSE-XFMR-004878,XFMR-004878,FDR-0014,SUB-004,lateral_underground,#4 CU,AC,0.148,780.9,1.613,0.5046,1.007,100,24.9,2,0,,closed
EDGE-009902,JCT-FDR-0014-001,FUSE-XFMR-004879,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.03,160.8,0.2934,0.4336,0.3655,340,24.9,2,1,,closed
EDGE-009903,FUSE-XFMR-004879,XFMR-004879,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.173,911.1,0.317,0.4457,0.3655,340,24.9,2,1,,closed
EDGE-009904,JCT-FDR-0014-001,FUSE-XFMR-004880,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,BC,0.034,179.8,0.9692,0.5231,0.6985,150,24.9,2,1,,closed
EDGE-009905,FUSE-XFMR-004880,XFMR-004880,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,BC,0.193,1018.8,0.85,0.519,0.6985,150,24.9,2,1,,closed
EDGE-009906,JCT-FDR-0014-001,FUSE-XFMR-004881,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.039,205.1,1.5828,0.5564,1.007,100,24.9,2,1,,closed
EDGE-009907,FUSE-XFMR-004881,XFMR-004881,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.22,1162.4,1.4315,0.558,1.007,100,24.9,2,1,,closed
EDGE-009908,JCT-FDR-0014-001,FUSE-XFMR-004882,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.043,228.1,0.3068,0.4596,0.3655,340,24.9,2,1,,closed
EDGE-009909,FUSE-XFMR-004882,XFMR-004882,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.245,1292.5,0.2853,0.4137,0.3655,340,24.9,2,1,,closed
EDGE-009910,JCT-FDR-0014-001,FUSE-XFMR-004883,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.047,250.3,0.9464,0.4582,0.6985,150,24.9,1,1,,closed
EDGE-009911,FUSE-XFMR-004883,XFMR-004883,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.269,1418.2,0.9245,0.4862,0.6985,150,24.9,1,1,,closed
EDGE-009912,JCT-FDR-0014-001,FUSE-XFMR-004884,FDR-0014,SUB-004,lateral_underground,#4 CU,B,0.051,271.7,1.6443,0.4908,1.007,100,24.9,1,0,,closed
EDGE-009913,FUSE-XFMR-004884,XFMR-004884,FDR-0014,SUB-004,lateral_underground,#4 CU,B,0.292,1539.4,1.3622,0.49,1.007,100,24.9,1,0,,closed
EDGE-009914,JCT-FDR-0014-001,FUSE-XFMR-004885,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.056,293.8,1.5657,0.5556,1.007,100,24.9,2,1,,closed
EDGE-009915,FUSE-XFMR-004885,XFMR-004885,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.315,1665.0,1.4735,0.4678,1.007,100,24.9,2,1,,closed
EDGE-009916,JCT-FDR-0014-001,FUSE-XFMR-004886,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.06,318.4,1.3697,0.4703,1.007,100,24.9,3,1,,closed
EDGE-009917,FUSE-XFMR-004886,XFMR-004886,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.342,1804.2,1.5279,0.5088,1.007,100,24.9,3,1,,closed
EDGE-009918,JCT-FDR-0014-001,FUSE-XFMR-004887,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.065,341.4,0.6241,0.4676,0.5345,230,24.9,2,1,,closed
EDGE-009919,FUSE-XFMR-004887,XFMR-004887,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.366,1934.3,0.5887,0.4829,0.5345,230,24.9,2,1,,closed
EDGE-009920,JCT-FDR-0014-001,FUSE-XFMR-004888,FDR-0014,SUB-004,lateral_overhead,1/0 AL,B,0.069,363.5,0.5493,0.4689,0.5345,230,24.9,1,1,,closed
EDGE-009921,FUSE-XFMR-004888,XFMR-004888,FDR-0014,SUB-004,lateral_overhead,1/0 AL,B,0.39,2060.0,0.5395,0.4836,0.5345,230,24.9,1,1,,closed
EDGE-009922,JCT-FDR-0014-001,FUSE-XFMR-004889,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,A,0.072,382.5,0.8614,0.4682,0.6985,150,24.9,1,1,,closed
EDGE-009923,FUSE-XFMR-004889,XFMR-004889,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,A,0.411,2167.7,0.9058,0.5022,0.6985,150,24.9,1,1,,closed
EDGE-009924,JCT-FDR-0014-001,FUSE-XFMR-004890,FDR-0014,SUB-004,lateral_underground,#4 CU,ABC,0.077,408.7,1.5649,0.5085,1.007,100,24.9,3,0,,closed
EDGE-009925,FUSE-XFMR-004890,XFMR-004890,FDR-0014,SUB-004,lateral_underground,#4 CU,ABC,0.439,2315.8,1.4524,0.481,1.007,100,24.9,3,0,,closed
EDGE-009926,JCT-FDR-0014-001,FUSE-XFMR-004891,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.081,428.5,0.2922,0.4287,0.3655,340,24.9,1,1,,closed
EDGE-009927,FUSE-XFMR-004891,XFMR-004891,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.46,2428.0,0.3212,0.3946,0.3655,340,24.9,1,1,,closed
EDGE-009928,JCT-FDR-0014-001,FUSE-XFMR-004892,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,C,0.085,451.4,0.884,0.4847,0.6985,150,24.9,1,1,,closed
EDGE-009929,FUSE-XFMR-004892,XFMR-004892,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,C,0.484,2558.2,0.8845,0.4641,0.6985,150,24.9,1,1,,closed
EDGE-009930,JCT-FDR-0014-001,FUSE-XFMR-004893,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.09,476.8,0.6506,0.4573,0.5345,230,24.9,1,1,,closed
EDGE-009931,FUSE-XFMR-004893,XFMR-004893,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.512,2701.8,0.5622,0.4312,0.5345,230,24.9,1,1,,closed
EDGE-009932,JCT-FDR-0014-001,FUSE-XFMR-004894,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.094,496.6,0.5897,0.4643,0.5345,230,24.9,2,1,,closed
EDGE-009933,FUSE-XFMR-004894,XFMR-004894,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.533,2814.0,0.5585,0.431,0.5345,230,24.9,2,1,,closed
EDGE-009934,JCT-FDR-0014-001,FUSE-XFMR-004895,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.099,521.1,1.4624,0.5552,1.007,100,24.9,2,1,,closed
EDGE-009935,FUSE-XFMR-004895,XFMR-004895,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.559,2953.1,1.4404,0.5507,1.007,100,24.9,2,1,,closed
EDGE-009936,JCT-FDR-0014-001,FUSE-XFMR-004896,FDR-0014,SUB-004,lateral_underground,#4 CU,ABC,0.103,542.5,1.3625,0.5342,1.007,100,24.9,3,0,,closed
EDGE-009937,FUSE-XFMR-004896,XFMR-004896,FDR-0014,SUB-004,lateral_underground,#4 CU,ABC,0.582,3074.3,1.5505,0.5042,1.007,100,24.9,3,0,,closed
EDGE-009938,JCT-FDR-0014-001,JCT-FDR-0014-002,FDR-0014,SUB-004,primary_overhead,336 ACSR,ABC,0.6,3168.0,0.3059,0.4238,0.3833,400,24.9,3,1,,closed
EDGE-009939,JCT-FDR-0014-002,FUSE-XFMR-004897,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.001,7.1,0.9108,0.5369,0.6985,150,24.9,1,1,,closed
EDGE-009940,FUSE-XFMR-004897,XFMR-004897,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.008,40.4,0.9423,0.5446,0.6985,150,24.9,1,1,,closed
EDGE-009941,JCT-FDR-0014-002,FUSE-XFMR-004898,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.004,23.8,0.3246,0.408,0.3655,340,24.9,1,1,,closed
EDGE-009942,FUSE-XFMR-004898,XFMR-004898,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.025,134.6,0.3039,0.4565,0.3655,340,24.9,1,1,,closed
EDGE-009943,JCT-FDR-0014-002,FUSE-XFMR-004899,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.009,47.5,0.3108,0.4118,0.3655,340,24.9,2,1,,closed
EDGE-009944,FUSE-XFMR-004899,XFMR-004899,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.051,269.3,0.3122,0.4366,0.3655,340,24.9,2,1,,closed
EDGE-009945,JCT-FDR-0014-002,FUSE-XFMR-004900,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.013,68.9,0.301,0.4328,0.3655,340,24.9,1,1,,closed
EDGE-009946,FUSE-XFMR-004900,XFMR-004900,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.074,390.5,0.271,0.4681,0.3655,340,24.9,1,1,,closed
EDGE-009947,JCT-FDR-0014-002,FUSE-XFMR-004901,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,C,0.017,91.9,0.8303,0.4705,0.6985,150,24.9,1,1,,closed
EDGE-009948,FUSE-XFMR-004901,XFMR-004901,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,C,0.099,520.6,0.8434,0.5415,0.6985,150,24.9,1,1,,closed
EDGE-009949,JCT-FDR-0014-002,FUSE-XFMR-004902,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.021,113.3,0.2884,0.4125,0.3655,340,24.9,2,1,,closed
EDGE-009950,FUSE-XFMR-004902,XFMR-004902,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.122,641.8,0.2759,0.4263,0.3655,340,24.9,2,1,,closed
EDGE-009951,JCT-FDR-0014-002,FUSE-XFMR-004903,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.026,138.6,0.551,0.4567,0.5345,230,24.9,1,1,,closed
EDGE-009952,FUSE-XFMR-004903,XFMR-004903,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.149,785.4,0.5518,0.4425,0.5345,230,24.9,1,1,,closed
EDGE-009953,JCT-FDR-0014-002,FUSE-XFMR-004904,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.03,158.4,0.8267,0.5403,0.6985,150,24.9,1,1,,closed
EDGE-009954,FUSE-XFMR-004904,XFMR-004904,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.17,897.6,0.9106,0.4902,0.6985,150,24.9,1,1,,closed
EDGE-009955,JCT-FDR-0014-002,FUSE-XFMR-004905,FDR-0014,SUB-004,lateral_underground,4/0 AL,C,0.035,183.0,0.2786,0.4328,0.3655,340,24.9,1,0,,closed
EDGE-009956,FUSE-XFMR-004905,XFMR-004905,FDR-0014,SUB-004,lateral_underground,4/0 AL,C,0.196,1036.7,0.3106,0.4011,0.3655,340,24.9,1,0,,closed
EDGE-009957,JCT-FDR-0014-002,FUSE-XFMR-004906,FDR-0014,SUB-004,lateral_overhead,#4 CU,B,0.038,202.8,1.5755,0.5476,1.007,100,24.9,1,1,,closed
EDGE-009958,FUSE-XFMR-004906,XFMR-004906,FDR-0014,SUB-004,lateral_overhead,#4 CU,B,0.218,1148.9,1.4736,0.546,1.007,100,24.9,1,1,,closed
EDGE-009959,JCT-FDR-0014-002,FUSE-XFMR-004907,FDR-0014,SUB-004,lateral_underground,#2 ACSR,B,0.043,228.9,0.8822,0.5052,0.6985,150,24.9,1,0,,closed
EDGE-009960,FUSE-XFMR-004907,XFMR-004907,FDR-0014,SUB-004,lateral_underground,#2 ACSR,B,0.246,1297.0,0.9387,0.4789,0.6985,150,24.9,1,0,,closed
EDGE-009961,JCT-FDR-0014-002,FUSE-XFMR-004908,FDR-0014,SUB-004,lateral_overhead,#4 CU,BC,0.048,251.1,1.6269,0.5489,1.007,100,24.9,2,1,,closed
EDGE-009962,FUSE-XFMR-004908,XFMR-004908,FDR-0014,SUB-004,lateral_overhead,#4 CU,BC,0.269,1422.7,1.5067,0.5159,1.007,100,24.9,2,1,,closed
EDGE-009963,JCT-FDR-0014-002,FUSE-XFMR-004909,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.052,273.2,0.3083,0.4174,0.3655,340,24.9,2,1,,closed
EDGE-009964,FUSE-XFMR-004909,XFMR-004909,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.293,1548.4,0.3212,0.4643,0.3655,340,24.9,2,1,,closed
EDGE-009965,JCT-FDR-0014-002,FUSE-XFMR-004910,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.056,297.0,0.6487,0.4424,0.5345,230,24.9,2,1,,closed
EDGE-009966,FUSE-XFMR-004910,XFMR-004910,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.319,1683.0,0.5415,0.4901,0.5345,230,24.9,2,1,,closed
EDGE-009967,JCT-FDR-0014-002,FUSE-XFMR-004911,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.06,319.2,0.3052,0.4378,0.3655,340,24.9,1,1,,closed
EDGE-009968,FUSE-XFMR-004911,XFMR-004911,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.343,1808.7,0.2788,0.4166,0.3655,340,24.9,1,1,,closed
EDGE-009969,JCT-FDR-0014-002,FUSE-XFMR-004912,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.065,341.4,0.5486,0.5076,0.5345,230,24.9,1,1,,closed
EDGE-009970,FUSE-XFMR-004912,XFMR-004912,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.366,1934.3,0.5807,0.4783,0.5345,230,24.9,1,1,,closed
EDGE-009971,JCT-FDR-0014-002,FUSE-XFMR-004913,FDR-0014,SUB-004,lateral_underground,#2 ACSR,B,0.069,361.9,0.849,0.5248,0.6985,150,24.9,1,0,,closed
EDGE-009972,FUSE-XFMR-004913,XFMR-004913,FDR-0014,SUB-004,lateral_underground,#2 ACSR,B,0.388,2051.0,0.8534,0.5428,0.6985,150,24.9,1,0,,closed
EDGE-009973,JCT-FDR-0014-002,FUSE-XFMR-004914,FDR-0014,SUB-004,lateral_underground,4/0 AL,A,0.073,387.3,0.2786,0.4328,0.3655,340,24.9,1,0,,closed
EDGE-009974,FUSE-XFMR-004914,XFMR-004914,FDR-0014,SUB-004,lateral_underground,4/0 AL,A,0.416,2194.6,0.2687,0.4478,0.3655,340,24.9,1,0,,closed
EDGE-009975,JCT-FDR-0014-002,FUSE-XFMR-004915,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,A,0.078,411.0,0.9253,0.4804,0.6985,150,24.9,1,1,,closed
EDGE-009976,FUSE-XFMR-004915,XFMR-004915,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,A,0.441,2329.3,0.8542,0.4857,0.6985,150,24.9,1,1,,closed
EDGE-009977,JCT-FDR-0014-002,FUSE-XFMR-004916,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AC,0.082,433.2,0.9741,0.478,0.6985,150,24.9,2,1,,closed
EDGE-009978,FUSE-XFMR-004916,XFMR-004916,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AC,0.465,2454.9,0.9844,0.5182,0.6985,150,24.9,2,1,,closed
EDGE-009979,JCT-FDR-0014-002,FUSE-XFMR-004917,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.085,451.4,0.3045,0.4074,0.3655,340,24.9,1,1,,closed
EDGE-009980,FUSE-XFMR-004917,XFMR-004917,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.484,2558.2,0.2952,0.4227,0.3655,340,24.9,1,1,,closed
EDGE-009981,JCT-FDR-0014-002,FUSE-XFMR-004918,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.09,475.2,0.634,0.4336,0.5345,230,24.9,1,1,,closed
EDGE-009982,FUSE-XFMR-004918,XFMR-004918,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.51,2692.8,0.6506,0.4588,0.5345,230,24.9,1,1,,closed
EDGE-009983,JCT-FDR-0014-002,FUSE-XFMR-004919,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AC,0.094,496.6,0.2911,0.436,0.3655,340,24.9,2,1,,closed
EDGE-009984,FUSE-XFMR-004919,XFMR-004919,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AC,0.533,2814.0,0.2897,0.4073,0.3655,340,24.9,2,1,,closed
EDGE-009985,JCT-FDR-0014-002,FUSE-XFMR-004920,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.099,521.1,1.3621,0.5337,1.007,100,24.9,1,1,,closed
EDGE-009986,FUSE-XFMR-004920,XFMR-004920,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.559,2953.1,1.616,0.4633,1.007,100,24.9,1,1,,closed
EDGE-009987,JCT-FDR-0014-002,FUSE-XFMR-004921,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AC,0.103,542.5,0.8827,0.5207,0.6985,150,24.9,2,1,,closed
EDGE-009988,FUSE-XFMR-004921,XFMR-004921,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AC,0.582,3074.3,0.8635,0.4547,0.6985,150,24.9,2,1,,closed
EDGE-009989,JCT-FDR-0014-002,JCT-FDR-0014-003,FDR-0014,SUB-004,primary_overhead,336 ACSR,ABC,0.6,3168.0,0.3336,0.4746,0.3706,400,24.9,3,1,,closed
EDGE-009990,JCT-FDR-0014-003,FUSE-XFMR-004922,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.001,3.2,0.3084,0.4179,0.3655,340,24.9,1,1,,closed
EDGE-009991,FUSE-XFMR-004922,XFMR-004922,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.003,18.0,0.2778,0.4322,0.3655,340,24.9,1,1,,closed
EDGE-009992,JCT-FDR-0014-003,FUSE-XFMR-004923,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.004,20.6,1.6435,0.5108,1.007,100,24.9,1,1,,closed
EDGE-009993,FUSE-XFMR-004923,XFMR-004923,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.022,116.7,1.5271,0.4891,1.007,100,24.9,1,1,,closed
EDGE-009994,JCT-FDR-0014-003,FUSE-XFMR-004924,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AB,0.009,45.1,0.9588,0.4666,0.6985,150,24.9,2,1,,closed
EDGE-009995,FUSE-XFMR-004924,XFMR-004924,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AB,0.048,255.8,0.814,0.5292,0.6985,150,24.9,2,1,,closed
EDGE-009996,JCT-FDR-0014-003,FUSE-XFMR-004925,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.013,68.9,1.5505,0.4685,1.007,100,24.9,1,1,,closed
EDGE-009997,FUSE-XFMR-004925,XFMR-004925,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.074,390.5,1.3641,0.4608,1.007,100,24.9,1,1,,closed
EDGE-009998,JCT-FDR-0014-003,FUSE-XFMR-004926,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AB,0.017,87.9,0.9166,0.5051,0.6985,150,24.9,2,1,,closed
EDGE-009999,FUSE-XFMR-004926,XFMR-004926,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AB,0.094,498.2,0.8317,0.455,0.6985,150,24.9,2,1,,closed
EDGE-010000,JCT-FDR-0014-003,FUSE-XFMR-004927,FDR-0014,SUB-004,lateral_underground,#4 CU,AB,0.022,114.0,1.4209,0.5064,1.007,100,24.9,2,0,,closed
EDGE-010001,FUSE-XFMR-004927,XFMR-004927,FDR-0014,SUB-004,lateral_underground,#4 CU,AB,0.122,646.3,1.5378,0.5159,1.007,100,24.9,2,0,,closed
EDGE-010002,JCT-FDR-0014-003,FUSE-XFMR-004928,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.025,133.8,0.2792,0.4529,0.3655,340,24.9,1,1,,closed
EDGE-010003,FUSE-XFMR-004928,XFMR-004928,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.144,758.5,0.2851,0.4023,0.3655,340,24.9,1,1,,closed
EDGE-010004,JCT-FDR-0014-003,FUSE-XFMR-004929,FDR-0014,SUB-004,lateral_underground,#4 CU,A,0.029,155.2,1.5583,0.4886,1.007,100,24.9,1,0,,closed
EDGE-010005,FUSE-XFMR-004929,XFMR-004929,FDR-0014,SUB-004,lateral_underground,#4 CU,A,0.167,879.6,1.6119,0.5021,1.007,100,24.9,1,0,,closed
EDGE-010006,JCT-FDR-0014-003,FUSE-XFMR-004930,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.034,179.8,0.6038,0.504,0.5345,230,24.9,2,1,,closed
EDGE-010007,FUSE-XFMR-004930,XFMR-004930,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.193,1018.8,0.555,0.4433,0.5345,230,24.9,2,1,,closed
EDGE-010008,JCT-FDR-0014-003,FUSE-XFMR-004931,FDR-0014,SUB-004,lateral_overhead,#4 CU,B,0.038,199.6,1.4179,0.4691,1.007,100,24.9,1,1,,closed
EDGE-010009,FUSE-XFMR-004931,XFMR-004931,FDR-0014,SUB-004,lateral_overhead,#4 CU,B,0.214,1131.0,1.6268,0.5434,1.007,100,24.9,1,1,,closed
EDGE-010010,JCT-FDR-0014-003,FUSE-XFMR-004932,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,BC,0.043,225.7,0.863,0.4911,0.6985,150,24.9,2,1,,closed
EDGE-010011,FUSE-XFMR-004932,XFMR-004932,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,BC,0.242,1279.1,0.8623,0.5354,0.6985,150,24.9,2,1,,closed
EDGE-010012,JCT-FDR-0014-003,FUSE-XFMR-004933,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.047,247.9,0.6382,0.4354,0.5345,230,24.9,1,1,,closed
EDGE-010013,FUSE-XFMR-004933,XFMR-004933,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.266,1404.7,0.6376,0.5005,0.5345,230,24.9,1,1,,closed
EDGE-010014,JCT-FDR-0014-003,FUSE-XFMR-004934,FDR-0014,SUB-004,lateral_underground,#2 ACSR,B,0.051,269.3,0.8783,0.5114,0.6985,150,24.9,1,0,,closed
EDGE-010015,FUSE-XFMR-004934,XFMR-004934,FDR-0014,SUB-004,lateral_underground,#2 ACSR,B,0.289,1525.9,0.9737,0.5151,0.6985,150,24.9,1,0,,closed
EDGE-010016,JCT-FDR-0014-003,FUSE-XFMR-004935,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.055,290.7,0.6089,0.4989,0.5345,230,24.9,2,1,,closed
EDGE-010017,FUSE-XFMR-004935,XFMR-004935,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.312,1647.1,0.5378,0.5138,0.5345,230,24.9,2,1,,closed
EDGE-010018,JCT-FDR-0014-003,FUSE-XFMR-004936,FDR-0014,SUB-004,lateral_overhead,#4 CU,BC,0.06,316.8,1.4013,0.5255,1.007,100,24.9,2,1,,closed
EDGE-010019,FUSE-XFMR-004936,XFMR-004936,FDR-0014,SUB-004,lateral_overhead,#4 CU,BC,0.34,1795.2,1.3892,0.5571,1.007,100,24.9,2,1,,closed
EDGE-010020,JCT-FDR-0014-003,FUSE-XFMR-004937,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.064,336.6,0.2918,0.4397,0.3655,340,24.9,2,1,,closed
EDGE-010021,FUSE-XFMR-004937,XFMR-004937,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.361,1907.4,0.308,0.3969,0.3655,340,24.9,2,1,,closed
EDGE-010022,JCT-FDR-0014-003,FUSE-XFMR-004938,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.069,363.5,0.3217,0.4557,0.3655,340,24.9,1,1,,closed
EDGE-010023,FUSE-XFMR-004938,XFMR-004938,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.39,2060.0,0.2797,0.3909,0.3655,340,24.9,1,1,,closed
EDGE-010024,JCT-FDR-0014-003,FUSE-XFMR-004939,FDR-0014,SUB-004,lateral_overhead,1/0 AL,B,0.072,382.5,0.6335,0.4592,0.5345,230,24.9,1,1,,closed
EDGE-010025,FUSE-XFMR-004939,XFMR-004939,FDR-0014,SUB-004,lateral_overhead,1/0 AL,B,0.411,2167.7,0.5728,0.4524,0.5345,230,24.9,1,1,,closed
EDGE-010026,JCT-FDR-0014-003,FUSE-XFMR-004940,FDR-0014,SUB-004,lateral_underground,4/0 AL,BC,0.077,406.3,0.2704,0.4582,0.3655,340,24.9,2,0,,closed
EDGE-010027,FUSE-XFMR-004940,XFMR-004940,FDR-0014,SUB-004,lateral_underground,4/0 AL,BC,0.436,2302.3,0.2947,0.4548,0.3655,340,24.9,2,0,,closed
EDGE-010028,JCT-FDR-0014-003,FUSE-XFMR-004941,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.081,430.1,0.2851,0.3952,0.3655,340,24.9,1,1,,closed
EDGE-010029,FUSE-XFMR-004941,XFMR-004941,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.462,2437.0,0.3175,0.3966,0.3655,340,24.9,1,1,,closed
EDGE-010030,JCT-FDR-0014-003,FUSE-XFMR-004942,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.086,452.2,0.5789,0.4965,0.5345,230,24.9,2,1,,closed
EDGE-010031,FUSE-XFMR-004942,XFMR-004942,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.485,2562.6,0.5557,0.4862,0.5345,230,24.9,2,1,,closed
EDGE-010032,JCT-FDR-0014-003,FUSE-XFMR-004943,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,C,0.09,476.0,0.9539,0.5275,0.6985,150,24.9,1,1,,closed
EDGE-010033,FUSE-XFMR-004943,XFMR-004943,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,C,0.511,2697.3,0.8243,0.4684,0.6985,150,24.9,1,1,,closed
EDGE-010034,JCT-FDR-0014-003,FUSE-XFMR-004944,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,ABC,0.095,499.0,0.9154,0.4729,0.6985,150,24.9,3,1,,closed
EDGE-010035,FUSE-XFMR-004944,XFMR-004944,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,ABC,0.535,2827.4,0.8672,0.5356,0.6985,150,24.9,3,1,,closed
EDGE-010036,JCT-FDR-0014-003,FUSE-XFMR-004945,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.098,518.0,1.5158,0.5396,1.007,100,24.9,3,1,,closed
EDGE-010037,FUSE-XFMR-004945,XFMR-004945,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.556,2935.2,1.548,0.5174,1.007,100,24.9,3,1,,closed
EDGE-010038,JCT-FDR-0014-003,FUSE-XFMR-004946,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.103,544.1,0.5579,0.4461,0.5345,230,24.9,2,1,,closed
EDGE-010039,FUSE-XFMR-004946,XFMR-004946,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.584,3083.3,0.6275,0.4321,0.5345,230,24.9,2,1,,closed
EDGE-010040,JCT-FDR-0014-003,JCT-FDR-0014-004,FDR-0014,SUB-004,primary_overhead,336 ACSR,ABC,0.59,3115.2,0.3261,0.4567,0.3563,400,24.9,3,1,,closed
EDGE-010041,JCT-FDR-0014-004,FUSE-XFMR-004947,FDR-0014,SUB-004,lateral_overhead,#4 CU,BC,0.001,6.3,1.4214,0.5431,1.007,100,24.9,2,1,,closed
EDGE-010042,FUSE-XFMR-004947,XFMR-004947,FDR-0014,SUB-004,lateral_overhead,#4 CU,BC,0.007,35.9,1.3838,0.5336,1.007,100,24.9,2,1,,closed
EDGE-010043,JCT-FDR-0014-004,FUSE-XFMR-004948,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.004,22.2,0.558,0.4537,0.5345,230,24.9,2,1,,closed
EDGE-010044,FUSE-XFMR-004948,XFMR-004948,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.024,125.7,0.623,0.5069,0.5345,230,24.9,2,1,,closed
EDGE-010045,JCT-FDR-0014-004,FUSE-XFMR-004949,FDR-0014,SUB-004,lateral_overhead,1/0 AL,ABC,0.008,43.6,0.5924,0.4936,0.5345,230,24.9,3,1,,closed
EDGE-010046,FUSE-XFMR-004949,XFMR-004949,FDR-0014,SUB-004,lateral_overhead,1/0 AL,ABC,0.047,246.8,0.6184,0.495,0.5345,230,24.9,3,1,,closed
EDGE-010047,JCT-FDR-0014-004,FUSE-XFMR-004950,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.013,68.1,0.5472,0.4506,0.5345,230,24.9,2,1,,closed
EDGE-010048,FUSE-XFMR-004950,XFMR-004950,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.073,386.0,0.5353,0.5054,0.5345,230,24.9,2,1,,closed
EDGE-010049,JCT-FDR-0014-004,FUSE-XFMR-004951,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.017,88.7,0.6464,0.4464,0.5345,230,24.9,2,1,,closed
EDGE-010050,FUSE-XFMR-004951,XFMR-004951,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.095,502.7,0.5373,0.5051,0.5345,230,24.9,2,1,,closed
EDGE-010051,JCT-FDR-0014-004,FUSE-XFMR-004952,FDR-0014,SUB-004,lateral_underground,#2 ACSR,A,0.021,110.9,0.9457,0.4747,0.6985,150,24.9,1,0,,closed
EDGE-010052,FUSE-XFMR-004952,XFMR-004952,FDR-0014,SUB-004,lateral_underground,#2 ACSR,A,0.119,628.3,0.9447,0.4911,0.6985,150,24.9,1,0,,closed
EDGE-010053,JCT-FDR-0014-004,FUSE-XFMR-004953,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.025,133.8,0.5956,0.4827,0.5345,230,24.9,1,1,,closed
EDGE-010054,FUSE-XFMR-004953,XFMR-004953,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.144,758.5,0.5798,0.4495,0.5345,230,24.9,1,1,,closed
EDGE-010055,JCT-FDR-0014-004,FUSE-XFMR-004954,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.03,157.6,0.3105,0.4154,0.3655,340,24.9,2,1,,closed
EDGE-010056,FUSE-XFMR-004954,XFMR-004954,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.169,893.1,0.2804,0.4072,0.3655,340,24.9,2,1,,closed
