edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-010057,JCT-FDR-0014-004,FUSE-XFMR-004955,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AB,0.034,179.0,0.9183,0.4562,0.6985,150,24.9,2,1,,closed
EDGE-010058,FUSE-XFMR-004955,XFMR-004955,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AB,0.192,1014.3,0.9473,0.47,0.6985,150,24.9,2,1,,closed
EDGE-010059,JCT-FDR-0014-004,FUSE-XFMR-004956,FDR-0014,SUB-004,lateral_overhead,#4 CU,B,0.038,201.2,1.6497,0.53,1.007,100,24.9,1,1,,closed
EDGE-010060,FUSE-XFMR-004956,XFMR-004956,FDR-0014,SUB-004,lateral_overhead,#4 CU,B,0.216,1140.0,1.477,0.5592,1.007,100,24.9,1,1,,closed
EDGE-010061,JCT-FDR-0014-004,FUSE-XFMR-004957,FDR-0014,SUB-004,lateral_underground,#4 CU,ABC,0.042,224.1,1.5116,0.5471,1.007,100,24.9,3,0,,closed
EDGE-010062,FUSE-XFMR-004957,XFMR-004957,FDR-0014,SUB-004,lateral_underground,#4 CU,ABC,0.241,1270.1,1.5252,0.4883,1.007,100,24.9,3,0,,closed
EDGE-010063,JCT-FDR-0014-004,FUSE-XFMR-004958,FDR-0014,SUB-004,lateral_overhead,#4 CU,BC,0.047,246.3,1.4068,0.5498,1.007,100,24.9,2,1,,closed
EDGE-010064,FUSE-XFMR-004958,XFMR-004958,FDR-0014,SUB-004,lateral_overhead,#4 CU,BC,0.264,1395.8,1.3915,0.4676,1.007,100,24.9,2,1,,closed
EDGE-010065,JCT-FDR-0014-004,FUSE-XFMR-004959,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.051,269.3,0.5818,0.4345,0.5345,230,24.9,2,1,,closed
EDGE-010066,FUSE-XFMR-004959,XFMR-004959,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.289,1525.9,0.6152,0.4319,0.5345,230,24.9,2,1,,closed
EDGE-010067,JCT-FDR-0014-004,FUSE-XFMR-004960,FDR-0014,SUB-004,lateral_overhead,4/0 AL,A,0.055,291.5,0.2997,0.4614,0.3655,340,24.9,1,1,,closed
EDGE-010068,FUSE-XFMR-004960,XFMR-004960,FDR-0014,SUB-004,lateral_overhead,4/0 AL,A,0.313,1651.6,0.3164,0.408,0.3655,340,24.9,1,1,,closed
EDGE-010069,JCT-FDR-0014-004,FUSE-XFMR-004961,FDR-0014,SUB-004,lateral_underground,#4 CU,BC,0.06,316.8,1.4046,0.4727,1.007,100,24.9,2,0,,closed
EDGE-010070,FUSE-XFMR-004961,XFMR-004961,FDR-0014,SUB-004,lateral_underground,#4 CU,BC,0.34,1795.2,1.4243,0.4723,1.007,100,24.9,2,0,,closed
EDGE-010071,JCT-FDR-0014-004,FUSE-XFMR-004962,FDR-0014,SUB-004,lateral_underground,#2 ACSR,AB,0.064,337.4,0.8651,0.5193,0.6985,150,24.9,2,0,,closed
EDGE-010072,FUSE-XFMR-004962,XFMR-004962,FDR-0014,SUB-004,lateral_underground,#2 ACSR,AB,0.362,1911.9,0.9097,0.4929,0.6985,150,24.9,2,0,,closed
EDGE-010073,JCT-FDR-0014-004,FUSE-XFMR-004963,FDR-0014,SUB-004,lateral_overhead,1/0 AL,B,0.069,363.5,0.5832,0.4836,0.5345,230,24.9,1,1,,closed
EDGE-010074,FUSE-XFMR-004963,XFMR-004963,FDR-0014,SUB-004,lateral_overhead,1/0 AL,B,0.39,2060.0,0.5542,0.4848,0.5345,230,24.9,1,1,,closed
EDGE-010075,JCT-FDR-0014-004,FUSE-XFMR-004964,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.073,383.3,1.4816,0.4844,1.007,100,24.9,2,1,,closed
EDGE-010076,FUSE-XFMR-004964,XFMR-004964,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.411,2172.2,1.6481,0.5039,1.007,100,24.9,2,1,,closed
EDGE-010077,JCT-FDR-0014-004,FUSE-XFMR-004965,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.077,404.7,0.8817,0.4605,0.6985,150,24.9,1,1,,closed
EDGE-010078,FUSE-XFMR-004965,XFMR-004965,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.434,2293.4,0.8324,0.5166,0.6985,150,24.9,1,1,,closed
EDGE-010079,JCT-FDR-0014-004,FUSE-XFMR-004966,FDR-0014,SUB-004,lateral_overhead,4/0 AL,A,0.082,432.4,0.3135,0.4524,0.3655,340,24.9,1,1,,closed
EDGE-010080,FUSE-XFMR-004966,XFMR-004966,FDR-0014,SUB-004,lateral_overhead,4/0 AL,A,0.464,2450.4,0.3186,0.4129,0.3655,340,24.9,1,1,,closed
EDGE-010081,JCT-FDR-0014-004,FUSE-XFMR-004967,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.085,449.9,1.5259,0.5427,1.007,100,24.9,2,1,,closed
EDGE-010082,FUSE-XFMR-004967,XFMR-004967,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.483,2549.2,1.5105,0.5006,1.007,100,24.9,2,1,,closed
EDGE-010083,JCT-FDR-0014-004,FUSE-XFMR-004968,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.09,474.4,0.6415,0.5081,0.5345,230,24.9,1,1,,closed
EDGE-010084,FUSE-XFMR-004968,XFMR-004968,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.509,2688.3,0.6101,0.4462,0.5345,230,24.9,1,1,,closed
EDGE-010085,JCT-FDR-0014-004,FUSE-XFMR-004969,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.094,498.2,0.6396,0.4735,0.5345,230,24.9,2,1,,closed
EDGE-010086,FUSE-XFMR-004969,XFMR-004969,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.535,2823.0,0.614,0.4302,0.5345,230,24.9,2,1,,closed
EDGE-010087,JCT-FDR-0014-004,FUSE-XFMR-004970,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.098,518.8,1.4965,0.5052,1.007,100,24.9,3,1,,closed
EDGE-010088,FUSE-XFMR-004970,XFMR-004970,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.557,2939.6,1.5078,0.4666,1.007,100,24.9,3,1,,closed
EDGE-010089,JCT-FDR-0014-004,FUSE-XFMR-004971,FDR-0014,SUB-004,lateral_underground,#4 CU,C,0.102,540.9,1.5341,0.4868,1.007,100,24.9,1,0,,closed
EDGE-010090,FUSE-XFMR-004971,XFMR-004971,FDR-0014,SUB-004,lateral_underground,#4 CU,C,0.581,3065.3,1.4344,0.5449,1.007,100,24.9,1,0,,closed
EDGE-010091,JCT-FDR-0014-004,JCT-FDR-0014-005,FDR-0014,SUB-004,primary_overhead,336 ACSR,ABC,0.6,3168.0,0.3056,0.4163,0.3475,400,24.9,3,1,,closed
EDGE-010092,JCT-FDR-0014-005,FUSE-XFMR-004972,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.001,3.2,0.2853,0.4682,0.3655,340,24.9,2,1,,closed
EDGE-010093,FUSE-XFMR-004972,XFMR-004972,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.003,18.0,0.2758,0.4462,0.3655,340,24.9,2,1,,closed
EDGE-010094,JCT-FDR-0014-005,FUSE-XFMR-004973,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,ABC,0.004,23.0,0.8329,0.5027,0.6985,150,24.9,3,1,,closed
EDGE-010095,FUSE-XFMR-004973,XFMR-004973,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,ABC,0.025,130.2,0.8746,0.4673,0.6985,150,24.9,3,1,,closed
EDGE-010096,JCT-FDR-0014-005,FUSE-XFMR-004974,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,C,0.009,47.5,0.9758,0.541,0.6985,150,24.9,1,1,,closed
EDGE-010097,FUSE-XFMR-004974,XFMR-004974,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,C,0.051,269.3,0.9124,0.5328,0.6985,150,24.9,1,1,,closed
EDGE-010098,JCT-FDR-0014-005,FUSE-XFMR-004975,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.013,71.3,0.2941,0.4505,0.3655,340,24.9,2,1,,closed
EDGE-010099,FUSE-XFMR-004975,XFMR-004975,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.076,403.9,0.2708,0.4001,0.3655,340,24.9,2,1,,closed
EDGE-010100,JCT-FDR-0014-005,FUSE-XFMR-004976,FDR-0014,SUB-004,lateral_underground,1/0 AL,AB,0.018,92.7,0.6468,0.467,0.5345,230,24.9,2,0,,closed
EDGE-010101,FUSE-XFMR-004976,XFMR-004976,FDR-0014,SUB-004,lateral_underground,1/0 AL,AB,0.099,525.1,0.5996,0.4762,0.5345,230,24.9,2,0,,closed
EDGE-010102,JCT-FDR-0014-005,FUSE-XFMR-004977,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.021,113.3,1.6137,0.4943,1.007,100,24.9,3,1,,closed
EDGE-010103,FUSE-XFMR-004977,XFMR-004977,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.122,641.8,1.5068,0.4623,1.007,100,24.9,3,1,,closed
EDGE-010104,JCT-FDR-0014-005,FUSE-XFMR-004978,FDR-0014,SUB-004,lateral_underground,1/0 AL,C,0.026,138.6,0.5938,0.4725,0.5345,230,24.9,1,0,,closed
EDGE-010105,FUSE-XFMR-004978,XFMR-004978,FDR-0014,SUB-004,lateral_underground,1/0 AL,C,0.149,785.4,0.5819,0.4739,0.5345,230,24.9,1,0,,closed
EDGE-010106,JCT-FDR-0014-005,FUSE-XFMR-004979,FDR-0014,SUB-004,lateral_underground,#4 CU,C,0.03,156.8,1.5881,0.5495,1.007,100,24.9,1,0,,closed
EDGE-010107,FUSE-XFMR-004979,XFMR-004979,FDR-0014,SUB-004,lateral_underground,#4 CU,C,0.168,888.6,1.5997,0.5337,1.007,100,24.9,1,0,,closed
EDGE-010108,JCT-FDR-0014-005,FUSE-XFMR-004980,FDR-0014,SUB-004,lateral_overhead,1/0 AL,ABC,0.035,182.2,0.6341,0.4594,0.5345,230,24.9,3,1,,closed
EDGE-010109,FUSE-XFMR-004980,XFMR-004980,FDR-0014,SUB-004,lateral_overhead,1/0 AL,ABC,0.196,1032.2,0.6365,0.447,0.5345,230,24.9,3,1,,closed
EDGE-010110,JCT-FDR-0014-005,FUSE-XFMR-004981,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.039,205.1,0.3084,0.4513,0.3655,340,24.9,2,1,,closed
EDGE-010111,FUSE-XFMR-004981,XFMR-004981,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.22,1162.4,0.3115,0.3979,0.3655,340,24.9,2,1,,closed
EDGE-010112,JCT-FDR-0014-005,FUSE-XFMR-004982,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.043,226.5,0.3007,0.444,0.3655,340,24.9,1,1,,closed
EDGE-010113,FUSE-XFMR-004982,XFMR-004982,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.243,1283.6,0.3028,0.4576,0.3655,340,24.9,1,1,,closed
EDGE-010114,JCT-FDR-0014-005,FUSE-XFMR-004983,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.047,247.9,1.6267,0.5009,1.007,100,24.9,2,1,,closed
EDGE-010115,FUSE-XFMR-004983,XFMR-004983,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.266,1404.7,1.3845,0.4892,1.007,100,24.9,2,1,,closed
EDGE-010116,JCT-FDR-0014-005,FUSE-XFMR-004984,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.052,272.4,0.3023,0.4338,0.3655,340,24.9,1,1,,closed
EDGE-010117,FUSE-XFMR-004984,XFMR-004984,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.292,1543.9,0.2933,0.4549,0.3655,340,24.9,1,1,,closed
EDGE-010118,JCT-FDR-0014-005,FUSE-XFMR-004985,FDR-0014,SUB-004,lateral_overhead,#4 CU,A,0.056,293.8,1.4768,0.5107,1.007,100,24.9,1,1,,closed
EDGE-010119,FUSE-XFMR-004985,XFMR-004985,FDR-0014,SUB-004,lateral_overhead,#4 CU,A,0.315,1665.0,1.5698,0.4917,1.007,100,24.9,1,1,,closed
EDGE-010120,JCT-FDR-0014-005,FUSE-XFMR-004986,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.06,316.8,0.2865,0.4735,0.3655,340,24.9,3,1,,closed
EDGE-010121,FUSE-XFMR-004986,XFMR-004986,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.34,1795.2,0.3256,0.4439,0.3655,340,24.9,3,1,,closed
EDGE-010122,JCT-FDR-0014-005,FUSE-XFMR-004987,FDR-0014,SUB-004,lateral_overhead,#4 CU,A,0.065,341.4,1.62,0.5148,1.007,100,24.9,1,1,,closed
EDGE-010123,FUSE-XFMR-004987,XFMR-004987,FDR-0014,SUB-004,lateral_overhead,#4 CU,A,0.366,1934.3,1.6507,0.5058,1.007,100,24.9,1,1,,closed
EDGE-010124,JCT-FDR-0014-005,FUSE-XFMR-004988,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.068,361.2,1.3961,0.537,1.007,100,24.9,2,1,,closed
EDGE-010125,FUSE-XFMR-004988,XFMR-004988,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.388,2046.5,1.3589,0.5161,1.007,100,24.9,2,1,,closed
EDGE-010126,JCT-FDR-0014-005,FUSE-XFMR-004989,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.073,385.7,0.5651,0.4407,0.5345,230,24.9,2,1,,closed
EDGE-010127,FUSE-XFMR-004989,XFMR-004989,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.414,2185.7,0.6023,0.4785,0.5345,230,24.9,2,1,,closed
EDGE-010128,JCT-FDR-0014-005,FUSE-XFMR-004990,FDR-0014,SUB-004,lateral_underground,#4 CU,AC,0.077,408.7,1.3933,0.5049,1.007,100,24.9,2,0,,closed
EDGE-010129,FUSE-XFMR-004990,XFMR-004990,FDR-0014,SUB-004,lateral_underground,#4 CU,AC,0.439,2315.8,1.4862,0.4633,1.007,100,24.9,2,0,,closed
EDGE-010130,JCT-FDR-0014-005,FUSE-XFMR-004991,FDR-0014,SUB-004,lateral_underground,1/0 AL,AC,0.082,431.6,0.6501,0.4698,0.5345,230,24.9,2,0,,closed
EDGE-010131,FUSE-XFMR-004991,XFMR-004991,FDR-0014,SUB-004,lateral_underground,1/0 AL,AC,0.463,2446.0,0.5904,0.4966,0.5345,230,24.9,2,0,,closed
EDGE-010132,JCT-FDR-0014-005,FUSE-XFMR-004992,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,A,0.086,453.0,0.952,0.4727,0.6985,150,24.9,1,1,,closed
EDGE-010133,FUSE-XFMR-004992,XFMR-004992,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,A,0.486,2567.1,0.9178,0.4549,0.6985,150,24.9,1,1,,closed
EDGE-010134,JCT-FDR-0014-005,FUSE-XFMR-004993,FDR-0014,SUB-004,lateral_underground,4/0 AL,ABC,0.09,476.0,0.2741,0.4015,0.3655,340,24.9,3,0,,closed
EDGE-010135,FUSE-XFMR-004993,XFMR-004993,FDR-0014,SUB-004,lateral_underground,4/0 AL,ABC,0.511,2697.3,0.2866,0.4742,0.3655,340,24.9,3,0,,closed
EDGE-010136,JCT-FDR-0014-005,FUSE-XFMR-004994,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.094,497.4,0.6323,0.4844,0.5345,230,24.9,1,1,,closed
EDGE-010137,FUSE-XFMR-004994,XFMR-004994,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.534,2818.5,0.5495,0.4483,0.5345,230,24.9,1,1,,closed
EDGE-010138,JCT-FDR-0014-005,FUSE-XFMR-004995,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.099,522.7,1.5382,0.5563,1.007,100,24.9,2,1,,closed
EDGE-010139,FUSE-XFMR-004995,XFMR-004995,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.561,2962.1,1.578,0.5246,1.007,100,24.9,2,1,,closed
EDGE-010140,JCT-FDR-0014-005,FUSE-XFMR-004996,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.103,544.9,0.8281,0.5439,0.6985,150,24.9,1,1,,closed
EDGE-010141,FUSE-XFMR-004996,XFMR-004996,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.585,3087.7,0.9811,0.4672,0.6985,150,24.9,1,1,,closed
EDGE-010142,JCT-FDR-0014-005,JCT-FDR-0014-006,FDR-0014,SUB-004,primary_overhead,336 ACSR,ABC,0.6,3168.0,0.303,0.4403,0.3708,400,24.9,3,1,,closed
EDGE-010143,JCT-FDR-0014-006,FUSE-XFMR-004997,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.001,6.3,1.4721,0.5414,1.007,100,24.9,1,1,,closed
EDGE-010144,FUSE-XFMR-004997,XFMR-004997,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.007,35.9,1.5248,0.5275,1.007,100,24.9,1,1,,closed
EDGE-010145,JCT-FDR-0014-006,FUSE-XFMR-004998,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.005,27.7,1.4727,0.4935,1.007,100,24.9,2,1,,closed
EDGE-010146,FUSE-XFMR-004998,XFMR-004998,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.03,157.1,1.5811,0.5128,1.007,100,24.9,2,1,,closed
EDGE-010147,JCT-FDR-0014-006,FUSE-XFMR-004999,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.009,49.1,1.4581,0.5562,1.007,100,24.9,1,1,,closed
EDGE-010148,FUSE-XFMR-004999,XFMR-004999,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.053,278.3,1.3677,0.5479,1.007,100,24.9,1,1,,closed
EDGE-010149,JCT-FDR-0014-006,FUSE-XFMR-005000,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.013,71.3,0.3016,0.4704,0.3655,340,24.9,2,1,,closed
EDGE-010150,FUSE-XFMR-005000,XFMR-005000,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.076,403.9,0.3062,0.4755,0.3655,340,24.9,2,1,,closed
EDGE-010151,JCT-FDR-0014-006,FUSE-XFMR-005001,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.018,94.2,0.5876,0.4667,0.5345,230,24.9,2,1,,closed
EDGE-010152,FUSE-XFMR-005001,XFMR-005001,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.101,534.1,0.6433,0.4485,0.5345,230,24.9,2,1,,closed
EDGE-010153,JCT-FDR-0014-006,FUSE-XFMR-005002,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.022,116.4,0.5795,0.474,0.5345,230,24.9,2,1,,closed
EDGE-010154,FUSE-XFMR-005002,XFMR-005002,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.125,659.7,0.5529,0.4369,0.5345,230,24.9,2,1,,closed
EDGE-010155,JCT-FDR-0014-006,FUSE-XFMR-005003,FDR-0014,SUB-004,lateral_underground,#2 ACSR,BC,0.026,137.8,0.93,0.5434,0.6985,150,24.9,2,0,,closed
EDGE-010156,FUSE-XFMR-005003,XFMR-005003,FDR-0014,SUB-004,lateral_underground,#2 ACSR,BC,0.148,780.9,0.827,0.5198,0.6985,150,24.9,2,0,,closed
EDGE-010157,JCT-FDR-0014-006,FUSE-XFMR-005004,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AC,0.031,163.2,0.8821,0.5058,0.6985,150,24.9,2,1,,closed
EDGE-010158,FUSE-XFMR-005004,XFMR-005004,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AC,0.175,924.5,0.9175,0.5263,0.6985,150,24.9,2,1,,closed
EDGE-010159,JCT-FDR-0014-006,FUSE-XFMR-005005,FDR-0014,SUB-004,lateral_underground,4/0 AL,B,0.035,184.5,0.2929,0.466,0.3655,340,24.9,1,0,,closed
EDGE-010160,FUSE-XFMR-005005,XFMR-005005,FDR-0014,SUB-004,lateral_underground,4/0 AL,B,0.198,1045.7,0.2878,0.3978,0.3655,340,24.9,1,0,,closed
EDGE-010161,JCT-FDR-0014-006,FUSE-XFMR-005006,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,ABC,0.04,209.1,0.8628,0.4992,0.6985,150,24.9,3,1,,closed
EDGE-010162,FUSE-XFMR-005006,XFMR-005006,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,ABC,0.224,1184.8,0.8396,0.4669,0.6985,150,24.9,3,1,,closed
EDGE-010163,JCT-FDR-0014-006,FUSE-XFMR-005007,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.043,227.3,1.4697,0.5311,1.007,100,24.9,2,1,,closed
EDGE-010164,FUSE-XFMR-005007,XFMR-005007,FDR-0014,SUB-004,lateral_overhead,#4 CU,AB,0.244,1288.1,1.5852,0.5583,1.007,100,24.9,2,1,,closed
EDGE-010165,JCT-FDR-0014-006,FUSE-XFMR-005008,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.047,250.3,1.5275,0.5007,1.007,100,24.9,1,1,,closed
EDGE-010166,FUSE-XFMR-005008,XFMR-005008,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.269,1418.2,1.6149,0.4877,1.007,100,24.9,1,1,,closed
EDGE-010167,JCT-FDR-0014-006,FUSE-XFMR-005009,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.052,275.6,0.313,0.4001,0.3655,340,24.9,3,1,,closed
EDGE-010168,FUSE-XFMR-005009,XFMR-005009,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.296,1561.8,0.3051,0.4229,0.3655,340,24.9,3,1,,closed
EDGE-010169,JCT-FDR-0014-006,FUSE-XFMR-005010,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.057,299.4,0.936,0.5306,0.6985,150,24.9,1,1,,closed
EDGE-010170,FUSE-XFMR-005010,XFMR-005010,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.321,1696.5,0.9219,0.5315,0.6985,150,24.9,1,1,,closed
EDGE-010171,JCT-FDR-0014-006,FUSE-XFMR-005011,FDR-0014,SUB-004,lateral_overhead,1/0 AL,ABC,0.06,319.2,0.6138,0.4764,0.5345,230,24.9,3,1,,closed
EDGE-010172,FUSE-XFMR-005011,XFMR-005011,FDR-0014,SUB-004,lateral_overhead,1/0 AL,ABC,0.343,1808.7,0.5332,0.4918,0.5345,230,24.9,3,1,,closed
EDGE-010173,JCT-FDR-0014-006,FUSE-XFMR-005012,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.065,344.5,0.5407,0.4532,0.5345,230,24.9,1,1,,closed
EDGE-010174,FUSE-XFMR-005012,XFMR-005012,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.37,1952.3,0.5801,0.4985,0.5345,230,24.9,1,1,,closed
EDGE-010175,JCT-FDR-0014-006,FUSE-XFMR-005013,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.069,365.9,0.2929,0.4774,0.3655,340,24.9,1,1,,closed
EDGE-010176,FUSE-XFMR-005013,XFMR-005013,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.393,2073.5,0.3127,0.4113,0.3655,340,24.9,1,1,,closed
EDGE-010177,JCT-FDR-0014-006,FUSE-XFMR-005014,FDR-0014,SUB-004,lateral_overhead,1/0 AL,ABC,0.074,389.7,0.5395,0.5169,0.5345,230,24.9,3,1,,closed
EDGE-010178,FUSE-XFMR-005014,XFMR-005014,FDR-0014,SUB-004,lateral_overhead,1/0 AL,ABC,0.418,2208.1,0.5469,0.4481,0.5345,230,24.9,3,1,,closed
EDGE-010179,JCT-FDR-0014-006,FUSE-XFMR-005015,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.078,412.6,0.5445,0.4448,0.5345,230,24.9,2,1,,closed
EDGE-010180,FUSE-XFMR-005015,XFMR-005015,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.443,2338.2,0.6179,0.4757,0.5345,230,24.9,2,1,,closed
EDGE-010181,JCT-FDR-0014-006,FUSE-XFMR-005016,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.082,433.2,0.5377,0.5027,0.5345,230,24.9,2,1,,closed
EDGE-010182,FUSE-XFMR-005016,XFMR-005016,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.465,2454.9,0.5957,0.4534,0.5345,230,24.9,2,1,,closed
EDGE-010183,JCT-FDR-0014-006,FUSE-XFMR-005017,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.087,458.6,0.3014,0.4617,0.3655,340,24.9,1,1,,closed
EDGE-010184,FUSE-XFMR-005017,XFMR-005017,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.492,2598.6,0.2742,0.4049,0.3655,340,24.9,1,1,,closed
EDGE-010185,JCT-FDR-0014-006,FUSE-XFMR-005018,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.091,480.7,1.6529,0.4756,1.007,100,24.9,3,1,,closed
EDGE-010186,FUSE-XFMR-005018,XFMR-005018,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.516,2724.2,1.3561,0.524,1.007,100,24.9,3,1,,closed
EDGE-010187,JCT-FDR-0014-006,FUSE-XFMR-005019,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.095,499.0,1.6388,0.4631,1.007,100,24.9,1,1,,closed
EDGE-010188,FUSE-XFMR-005019,XFMR-005019,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.535,2827.4,1.4709,0.5137,1.007,100,24.9,1,1,,closed
EDGE-010189,JCT-FDR-0014-006,FUSE-XFMR-005020,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,BC,0.099,522.7,0.819,0.5088,0.6985,150,24.9,2,1,,closed
EDGE-010190,FUSE-XFMR-005020,XFMR-005020,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,BC,0.561,2962.1,0.8499,0.4746,0.6985,150,24.9,2,1,,closed
EDGE-010191,JCT-FDR-0014-006,FUSE-XFMR-005021,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,C,0.104,549.6,0.902,0.4597,0.6985,150,24.9,1,1,,closed
EDGE-010192,FUSE-XFMR-005021,XFMR-005021,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,C,0.59,3114.7,0.8134,0.4995,0.6985,150,24.9,1,1,,closed
EDGE-010193,JCT-FDR-0014-006,JCT-FDR-0014-007,FDR-0014,SUB-004,primary_underground,336 ACSR,ABC,0.6,3168.0,0.2991,0.4499,0.3501,400,24.9,3,0,,closed
EDGE-010194,JCT-FDR-0014-007,FUSE-XFMR-005022,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.001,4.8,0.5767,0.4938,0.5345,230,24.9,1,1,,closed
EDGE-010195,FUSE-XFMR-005022,XFMR-005022,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.005,26.9,0.5445,0.497,0.5345,230,24.9,1,1,,closed
EDGE-010196,JCT-FDR-0014-007,FUSE-XFMR-005023,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.004,22.2,1.4497,0.5502,1.007,100,24.9,1,1,,closed
EDGE-010197,FUSE-XFMR-005023,XFMR-005023,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.024,125.7,1.5445,0.5209,1.007,100,24.9,1,1,,closed
EDGE-010198,JCT-FDR-0014-007,FUSE-XFMR-005024,FDR-0014,SUB-004,lateral_underground,4/0 AL,AB,0.008,41.2,0.2683,0.4409,0.3655,340,24.9,2,0,,closed
EDGE-010199,FUSE-XFMR-005024,XFMR-005024,FDR-0014,SUB-004,lateral_underground,4/0 AL,AB,0.044,233.4,0.3233,0.4138,0.3655,340,24.9,2,0,,closed
EDGE-010200,JCT-FDR-0014-007,FUSE-XFMR-005025,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AC,0.012,62.6,0.9805,0.5068,0.6985,150,24.9,2,1,,closed
EDGE-010201,FUSE-XFMR-005025,XFMR-005025,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,AC,0.067,354.6,0.808,0.4773,0.6985,150,24.9,2,1,,closed
EDGE-010202,JCT-FDR-0014-007,FUSE-XFMR-005026,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.017,89.5,0.308,0.4622,0.3655,340,24.9,2,1,,closed
EDGE-010203,FUSE-XFMR-005026,XFMR-005026,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.096,507.1,0.2987,0.3925,0.3655,340,24.9,2,1,,closed
EDGE-010204,JCT-FDR-0014-007,FUSE-XFMR-005027,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,A,0.021,108.5,0.9668,0.515,0.6985,150,24.9,1,1,,closed
EDGE-010205,FUSE-XFMR-005027,XFMR-005027,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,A,0.116,614.9,0.8089,0.5078,0.6985,150,24.9,1,1,,closed
EDGE-010206,JCT-FDR-0014-007,FUSE-XFMR-005028,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.026,135.4,0.8793,0.538,0.6985,150,24.9,1,1,,closed
EDGE-010207,FUSE-XFMR-005028,XFMR-005028,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.145,767.4,0.8508,0.528,0.6985,150,24.9,1,1,,closed
EDGE-010208,JCT-FDR-0014-007,FUSE-XFMR-005029,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.03,158.4,0.5504,0.4929,0.5345,230,24.9,2,1,,closed
EDGE-010209,FUSE-XFMR-005029,XFMR-005029,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AB,0.17,897.6,0.5665,0.4917,0.5345,230,24.9,2,1,,closed
EDGE-010210,JCT-FDR-0014-007,FUSE-XFMR-005030,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.034,180.6,0.2752,0.4664,0.3655,340,24.9,1,1,,closed
EDGE-010211,FUSE-XFMR-005030,XFMR-005030,FDR-0014,SUB-004,lateral_overhead,4/0 AL,B,0.194,1023.3,0.2854,0.4598,0.3655,340,24.9,1,1,,closed
EDGE-010212,JCT-FDR-0014-007,FUSE-XFMR-005031,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,BC,0.039,203.5,0.8233,0.5242,0.6985,150,24.9,2,1,,closed
EDGE-010213,FUSE-XFMR-005031,XFMR-005031,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,BC,0.218,1153.4,0.89,0.4755,0.6985,150,24.9,2,1,,closed
EDGE-010214,JCT-FDR-0014-007,FUSE-XFMR-005032,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,BC,0.042,223.3,0.8495,0.5457,0.6985,150,24.9,2,1,,closed
EDGE-010215,FUSE-XFMR-005032,XFMR-005032,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,BC,0.24,1265.6,0.9218,0.4879,0.6985,150,24.9,2,1,,closed
EDGE-010216,JCT-FDR-0014-007,FUSE-XFMR-005033,FDR-0014,SUB-004,lateral_overhead,#4 CU,A,0.047,248.7,1.6106,0.5245,1.007,100,24.9,1,1,,closed
EDGE-010217,FUSE-XFMR-005033,XFMR-005033,FDR-0014,SUB-004,lateral_overhead,#4 CU,A,0.267,1409.2,1.5636,0.5071,1.007,100,24.9,1,1,,closed
EDGE-010218,JCT-FDR-0014-007,FUSE-XFMR-005034,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.051,266.9,0.2914,0.4145,0.3655,340,24.9,3,1,,closed
EDGE-010219,FUSE-XFMR-005034,XFMR-005034,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.286,1512.5,0.285,0.4348,0.3655,340,24.9,3,1,,closed
EDGE-010220,JCT-FDR-0014-007,FUSE-XFMR-005035,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.055,292.2,1.5826,0.4836,1.007,100,24.9,2,1,,closed
EDGE-010221,FUSE-XFMR-005035,XFMR-005035,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.314,1656.1,1.5438,0.4861,1.007,100,24.9,2,1,,closed
EDGE-010222,JCT-FDR-0014-007,FUSE-XFMR-005036,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.06,316.0,0.5714,0.4776,0.5345,230,24.9,2,1,,closed
EDGE-010223,FUSE-XFMR-005036,XFMR-005036,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.339,1790.7,0.5509,0.5034,0.5345,230,24.9,2,1,,closed
EDGE-010224,JCT-FDR-0014-007,FUSE-XFMR-005037,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AC,0.064,338.2,0.2711,0.4044,0.3655,340,24.9,2,1,,closed
EDGE-010225,FUSE-XFMR-005037,XFMR-005037,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AC,0.363,1916.4,0.3027,0.4304,0.3655,340,24.9,2,1,,closed
EDGE-010226,JCT-FDR-0014-007,FUSE-XFMR-005038,FDR-0014,SUB-004,lateral_underground,#2 ACSR,AB,0.068,358.8,0.89,0.5045,0.6985,150,24.9,2,0,,closed
EDGE-010227,FUSE-XFMR-005038,XFMR-005038,FDR-0014,SUB-004,lateral_underground,#2 ACSR,AB,0.385,2033.1,0.8728,0.4578,0.6985,150,24.9,2,0,,closed
EDGE-010228,JCT-FDR-0014-007,FUSE-XFMR-005039,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.072,382.5,0.3024,0.4564,0.3655,340,24.9,1,1,,closed
EDGE-010229,FUSE-XFMR-005039,XFMR-005039,FDR-0014,SUB-004,lateral_overhead,4/0 AL,C,0.411,2167.7,0.281,0.4361,0.3655,340,24.9,1,1,,closed
EDGE-010230,JCT-FDR-0014-007,FUSE-XFMR-005040,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,ABC,0.077,405.5,0.8502,0.4865,0.6985,150,24.9,3,1,,closed
EDGE-010231,FUSE-XFMR-005040,XFMR-005040,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,ABC,0.435,2297.9,0.969,0.5085,0.6985,150,24.9,3,1,,closed
EDGE-010232,JCT-FDR-0014-007,FUSE-XFMR-005041,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.081,426.9,0.272,0.421,0.3655,340,24.9,3,1,,closed
EDGE-010233,FUSE-XFMR-005041,XFMR-005041,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.458,2419.0,0.3096,0.4193,0.3655,340,24.9,3,1,,closed
EDGE-010234,JCT-FDR-0014-007,FUSE-XFMR-005042,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.085,451.4,0.5875,0.4508,0.5345,230,24.9,2,1,,closed
EDGE-010235,FUSE-XFMR-005042,XFMR-005042,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.484,2558.2,0.6134,0.5029,0.5345,230,24.9,2,1,,closed
EDGE-010236,JCT-FDR-0014-007,FUSE-XFMR-005043,FDR-0014,SUB-004,lateral_underground,#2 ACSR,A,0.089,472.0,0.9539,0.4692,0.6985,150,24.9,1,0,,closed
EDGE-010237,FUSE-XFMR-005043,XFMR-005043,FDR-0014,SUB-004,lateral_underground,#2 ACSR,A,0.507,2674.8,0.901,0.5031,0.6985,150,24.9,1,0,,closed
EDGE-010238,JCT-FDR-0014-007,FUSE-XFMR-005044,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.093,493.4,1.5556,0.4689,1.007,100,24.9,1,1,,closed
EDGE-010239,FUSE-XFMR-005044,XFMR-005044,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.53,2796.0,1.387,0.4707,1.007,100,24.9,1,1,,closed
EDGE-010240,JCT-FDR-0014-007,FUSE-XFMR-005045,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.098,518.0,0.5389,0.4548,0.5345,230,24.9,2,1,,closed
EDGE-010241,FUSE-XFMR-005045,XFMR-005045,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.556,2935.2,0.6389,0.4683,0.5345,230,24.9,2,1,,closed
EDGE-010242,JCT-FDR-0014-007,FUSE-XFMR-005046,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.102,540.1,0.5365,0.4394,0.5345,230,24.9,2,1,,closed
EDGE-010243,FUSE-XFMR-005046,XFMR-005046,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.58,3060.8,0.6341,0.4492,0.5345,230,24.9,2,1,,closed
EDGE-010244,JCT-FDR-0014-007,JCT-FDR-0014-008,FDR-0014,SUB-004,primary_overhead,336 ACSR,ABC,0.59,3115.2,0.3128,0.4197,0.3838,400,24.9,3,1,,closed
EDGE-010245,JCT-FDR-0014-008,FUSE-XFMR-005047,FDR-0014,SUB-004,lateral_overhead,#4 CU,B,0.001,3.2,1.6498,0.4938,1.007,100,24.9,1,1,,closed
EDGE-010246,FUSE-XFMR-005047,XFMR-005047,FDR-0014,SUB-004,lateral_overhead,#4 CU,B,0.003,18.0,1.4371,0.5557,1.007,100,24.9,1,1,,closed
EDGE-010247,JCT-FDR-0014-008,FUSE-XFMR-005048,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.004,20.6,0.6372,0.5124,0.5345,230,24.9,2,1,,closed
EDGE-010248,FUSE-XFMR-005048,XFMR-005048,FDR-0014,SUB-004,lateral_overhead,1/0 AL,AC,0.022,116.7,0.6104,0.505,0.5345,230,24.9,2,1,,closed
EDGE-010249,JCT-FDR-0014-008,FUSE-XFMR-005049,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,ABC,0.008,44.4,0.9675,0.4701,0.6985,150,24.9,3,1,,closed
EDGE-010250,FUSE-XFMR-005049,XFMR-005049,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,ABC,0.048,251.3,0.8104,0.4946,0.6985,150,24.9,3,1,,closed
EDGE-010251,JCT-FDR-0014-008,FUSE-XFMR-005050,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.012,64.9,0.2752,0.4589,0.3655,340,24.9,3,1,,closed
EDGE-010252,FUSE-XFMR-005050,XFMR-005050,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.07,368.0,0.2749,0.4456,0.3655,340,24.9,3,1,,closed
EDGE-010253,JCT-FDR-0014-008,FUSE-XFMR-005051,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.017,91.1,1.5192,0.4699,1.007,100,24.9,2,1,,closed
EDGE-010254,FUSE-XFMR-005051,XFMR-005051,FDR-0014,SUB-004,lateral_overhead,#4 CU,AC,0.098,516.1,1.4443,0.4744,1.007,100,24.9,2,1,,closed
EDGE-010255,JCT-FDR-0014-008,FUSE-XFMR-005052,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.022,114.0,0.5791,0.4919,0.5345,230,24.9,1,1,,closed
EDGE-010256,FUSE-XFMR-005052,XFMR-005052,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.122,646.3,0.5464,0.4993,0.5345,230,24.9,1,1,,closed
EDGE-010257,JCT-FDR-0014-008,FUSE-XFMR-005053,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AC,0.026,135.4,0.2759,0.4079,0.3655,340,24.9,2,1,,closed
EDGE-010258,FUSE-XFMR-005053,XFMR-005053,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AC,0.145,767.4,0.2884,0.401,0.3655,340,24.9,2,1,,closed
EDGE-010259,JCT-FDR-0014-008,FUSE-XFMR-005054,FDR-0014,SUB-004,lateral_overhead,#4 CU,A,0.03,158.4,1.5697,0.4714,1.007,100,24.9,1,1,,closed
EDGE-010260,FUSE-XFMR-005054,XFMR-005054,FDR-0014,SUB-004,lateral_overhead,#4 CU,A,0.17,897.6,1.4628,0.5166,1.007,100,24.9,1,1,,closed
EDGE-010261,JCT-FDR-0014-008,FUSE-XFMR-005055,FDR-0014,SUB-004,lateral_underground,1/0 AL,AC,0.034,181.4,0.6243,0.4746,0.5345,230,24.9,2,0,,closed
EDGE-010262,FUSE-XFMR-005055,XFMR-005055,FDR-0014,SUB-004,lateral_underground,1/0 AL,AC,0.195,1027.8,0.6496,0.5089,0.5345,230,24.9,2,0,,closed
EDGE-010263,JCT-FDR-0014-008,FUSE-XFMR-005056,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.039,203.5,0.5335,0.4808,0.5345,230,24.9,1,1,,closed
EDGE-010264,FUSE-XFMR-005056,XFMR-005056,FDR-0014,SUB-004,lateral_overhead,1/0 AL,C,0.218,1153.4,0.6298,0.4768,0.5345,230,24.9,1,1,,closed
EDGE-010265,JCT-FDR-0014-008,FUSE-XFMR-005057,FDR-0014,SUB-004,lateral_underground,#4 CU,BC,0.043,226.5,1.4909,0.5485,1.007,100,24.9,2,0,,closed
EDGE-010266,FUSE-XFMR-005057,XFMR-005057,FDR-0014,SUB-004,lateral_underground,#4 CU,BC,0.243,1283.6,1.5737,0.5198,1.007,100,24.9,2,0,,closed
EDGE-010267,JCT-FDR-0014-008,FUSE-XFMR-005058,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.047,246.3,0.5774,0.4839,0.5345,230,24.9,1,1,,closed
EDGE-010268,FUSE-XFMR-005058,XFMR-005058,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.264,1395.8,0.6014,0.4644,0.5345,230,24.9,1,1,,closed
EDGE-010269,JCT-FDR-0014-008,FUSE-XFMR-005059,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.051,269.3,0.2995,0.3971,0.3655,340,24.9,2,1,,closed
EDGE-010270,FUSE-XFMR-005059,XFMR-005059,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.289,1525.9,0.3118,0.4583,0.3655,340,24.9,2,1,,closed
EDGE-010271,JCT-FDR-0014-008,FUSE-XFMR-005060,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.055,292.2,0.5784,0.4971,0.5345,230,24.9,1,1,,closed
EDGE-010272,FUSE-XFMR-005060,XFMR-005060,FDR-0014,SUB-004,lateral_overhead,1/0 AL,A,0.314,1656.1,0.6131,0.4319,0.5345,230,24.9,1,1,,closed
EDGE-010273,JCT-FDR-0014-008,FUSE-XFMR-005061,FDR-0014,SUB-004,lateral_overhead,#4 CU,BC,0.06,316.0,1.4406,0.5279,1.007,100,24.9,2,1,,closed
EDGE-010274,FUSE-XFMR-005061,XFMR-005061,FDR-0014,SUB-004,lateral_overhead,#4 CU,BC,0.339,1790.7,1.6026,0.4997,1.007,100,24.9,2,1,,closed
EDGE-010275,JCT-FDR-0014-008,FUSE-XFMR-005062,FDR-0014,SUB-004,lateral_underground,#2 ACSR,B,0.065,341.4,0.9391,0.4949,0.6985,150,24.9,1,0,,closed
EDGE-010276,FUSE-XFMR-005062,XFMR-005062,FDR-0014,SUB-004,lateral_underground,#2 ACSR,B,0.366,1934.3,0.9219,0.5393,0.6985,150,24.9,1,0,,closed
EDGE-010277,JCT-FDR-0014-008,FUSE-XFMR-005063,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.069,361.9,1.3863,0.478,1.007,100,24.9,3,1,,closed
EDGE-010278,FUSE-XFMR-005063,XFMR-005063,FDR-0014,SUB-004,lateral_overhead,#4 CU,ABC,0.388,2051.0,1.6254,0.4637,1.007,100,24.9,3,1,,closed
EDGE-010279,JCT-FDR-0014-008,FUSE-XFMR-005064,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.073,385.7,0.5838,0.4731,0.5345,230,24.9,2,1,,closed
EDGE-010280,FUSE-XFMR-005064,XFMR-005064,FDR-0014,SUB-004,lateral_overhead,1/0 AL,BC,0.414,2185.7,0.6437,0.5184,0.5345,230,24.9,2,1,,closed
EDGE-010281,JCT-FDR-0014-008,FUSE-XFMR-005065,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AC,0.077,407.9,0.2679,0.4133,0.3655,340,24.9,2,1,,closed
EDGE-010282,FUSE-XFMR-005065,XFMR-005065,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AC,0.438,2311.3,0.3232,0.449,0.3655,340,24.9,2,1,,closed
EDGE-010283,JCT-FDR-0014-008,FUSE-XFMR-005066,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.081,426.9,0.9545,0.4862,0.6985,150,24.9,1,1,,closed
EDGE-010284,FUSE-XFMR-005066,XFMR-005066,FDR-0014,SUB-004,lateral_overhead,#2 ACSR,B,0.458,2419.0,0.8673,0.4737,0.6985,150,24.9,1,1,,closed
EDGE-010285,JCT-FDR-0014-008,FUSE-XFMR-005067,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.085,450.6,0.2673,0.4451,0.3655,340,24.9,2,1,,closed
EDGE-010286,FUSE-XFMR-005067,XFMR-005067,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.484,2553.7,0.296,0.474,0.3655,340,24.9,2,1,,closed
EDGE-010287,JCT-FDR-0014-008,FUSE-XFMR-005068,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.09,476.0,0.3034,0.4498,0.3655,340,24.9,2,1,,closed
EDGE-010288,FUSE-XFMR-005068,XFMR-005068,FDR-0014,SUB-004,lateral_overhead,4/0 AL,AB,0.511,2697.3,0.308,0.4634,0.3655,340,24.9,2,1,,closed
EDGE-010289,JCT-FDR-0014-008,FUSE-XFMR-005069,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.094,496.6,1.4895,0.5234,1.007,100,24.9,1,1,,closed
EDGE-010290,FUSE-XFMR-005069,XFMR-005069,FDR-0014,SUB-004,lateral_overhead,#4 CU,C,0.533,2814.0,1.509,0.5546,1.007,100,24.9,1,1,,closed
EDGE-010291,JCT-FDR-0014-008,FUSE-XFMR-005070,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.099,521.9,0.2808,0.4249,0.3655,340,24.9,2,1,,closed
EDGE-010292,FUSE-XFMR-005070,XFMR-005070,FDR-0014,SUB-004,lateral_overhead,4/0 AL,BC,0.56,2957.6,0.3104,0.4137,0.3655,340,24.9,2,1,,closed
EDGE-010293,JCT-FDR-0014-008,FUSE-XFMR-005071,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.103,544.1,0.3045,0.4302,0.3655,340,24.9,3,1,,closed
EDGE-010294,FUSE-XFMR-005071,XFMR-005071,FDR-0014,SUB-004,lateral_overhead,4/0 AL,ABC,0.584,3083.3,0.2874,0.4318,0.3655,340,24.9,3,1,,closed
EDGE-010295,JCT-FDR-0014-008,FDR-0014-TAIL,FDR-0014,SUB-004,primary_underground,336 ACSR,ABC,0.6,3168.0,0.3214,0.4634,0.375,400,24.9,3,0,,open
EDGE-010296,SUB-004,FDR-0015-HEAD,FDR-0015,SUB-004,bus_tie,4/0 AL,ABC,0.01,52.8,0.2699,0.4306,0.3655,340,24.9,3,1,,closed
EDGE-010297,FDR-0015-HEAD,JCT-FDR-0015-001,FDR-0015,SUB-004,primary_overhead,4/0 AL,ABC,0.01,52.8,0.2812,0.4306,0.374,340,24.9,3,1,,closed
EDGE-010298,JCT-FDR-0015-001,FUSE-XFMR-005072,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.001,4.0,0.5614,0.4619,0.5345,230,24.9,1,1,,closed
EDGE-010299,FUSE-XFMR-005072,XFMR-005072,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.004,22.4,0.5454,0.4939,0.5345,230,24.9,1,1,,closed
EDGE-010300,JCT-FDR-0015-001,FUSE-XFMR-005073,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.002,8.7,0.2734,0.4094,0.3655,340,24.9,1,1,,closed
EDGE-010301,FUSE-XFMR-005073,XFMR-005073,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.009,49.4,0.2962,0.4032,0.3655,340,24.9,1,1,,closed
EDGE-010302,JCT-FDR-0015-001,FUSE-XFMR-005074,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.003,17.4,1.386,0.5528,1.007,100,24.9,2,1,,closed
EDGE-010303,FUSE-XFMR-005074,XFMR-005074,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.019,98.7,1.5727,0.5394,1.007,100,24.9,2,1,,closed
EDGE-010304,JCT-FDR-0015-001,FUSE-XFMR-005075,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.004,21.4,1.6132,0.4752,1.007,100,24.9,1,1,,closed
EDGE-010305,FUSE-XFMR-005075,XFMR-005075,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.023,121.2,1.6365,0.5159,1.007,100,24.9,1,1,,closed
EDGE-010306,JCT-FDR-0015-001,FUSE-XFMR-005076,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.005,26.9,0.5717,0.4558,0.5345,230,24.9,1,1,,closed
EDGE-010307,FUSE-XFMR-005076,XFMR-005076,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.029,152.6,0.5438,0.445,0.5345,230,24.9,1,1,,closed
EDGE-010308,JCT-FDR-0015-001,FUSE-XFMR-005077,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.007,36.4,1.6056,0.5407,1.007,100,24.9,3,1,,closed
EDGE-010309,FUSE-XFMR-005077,XFMR-005077,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.039,206.4,1.6123,0.4768,1.007,100,24.9,3,1,,closed
EDGE-010310,JCT-FDR-0015-001,FUSE-XFMR-005078,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,BC,0.008,44.4,0.9817,0.4673,0.6985,150,24.9,2,1,,closed
EDGE-010311,FUSE-XFMR-005078,XFMR-005078,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,BC,0.048,251.3,0.9153,0.4657,0.6985,150,24.9,2,1,,closed
EDGE-010312,JCT-FDR-0015-001,FUSE-XFMR-005079,FDR-0015,SUB-004,lateral_overhead,1/0 AL,A,0.009,49.9,0.5495,0.5048,0.5345,230,24.9,1,1,,closed
EDGE-010313,FUSE-XFMR-005079,XFMR-005079,FDR-0015,SUB-004,lateral_overhead,1/0 AL,A,0.054,282.7,0.6405,0.4519,0.5345,230,24.9,1,1,,closed
EDGE-010314,JCT-FDR-0015-001,FUSE-XFMR-005080,FDR-0015,SUB-004,lateral_underground,#2 ACSR,C,0.011,56.2,0.8358,0.4645,0.6985,150,24.9,1,0,,closed
EDGE-010315,FUSE-XFMR-005080,XFMR-005080,FDR-0015,SUB-004,lateral_underground,#2 ACSR,C,0.06,318.6,0.9191,0.5293,0.6985,150,24.9,1,0,,closed
EDGE-010316,JCT-FDR-0015-001,FUSE-XFMR-005081,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.012,64.2,1.5086,0.5307,1.007,100,24.9,2,1,,closed
EDGE-010317,FUSE-XFMR-005081,XFMR-005081,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.069,363.5,1.6312,0.495,1.007,100,24.9,2,1,,closed
EDGE-010318,JCT-FDR-0015-001,FUSE-XFMR-005082,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.013,68.1,1.3781,0.4946,1.007,100,24.9,1,1,,closed
EDGE-010319,FUSE-XFMR-005082,XFMR-005082,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.073,386.0,1.3778,0.5324,1.007,100,24.9,1,1,,closed
EDGE-010320,JCT-FDR-0015-001,FUSE-XFMR-005083,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.015,77.6,0.6376,0.4618,0.5345,230,24.9,1,1,,closed
EDGE-010321,FUSE-XFMR-005083,XFMR-005083,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.083,439.8,0.5582,0.4924,0.5345,230,24.9,1,1,,closed
EDGE-010322,JCT-FDR-0015-001,FUSE-XFMR-005084,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,C,0.016,84.0,0.9689,0.4563,0.6985,150,24.9,1,1,,closed
EDGE-010323,FUSE-XFMR-005084,XFMR-005084,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,C,0.09,475.7,0.8416,0.4758,0.6985,150,24.9,1,1,,closed
EDGE-010324,JCT-FDR-0015-001,FUSE-XFMR-005085,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.018,93.5,0.6042,0.4897,0.5345,230,24.9,3,1,,closed
EDGE-010325,FUSE-XFMR-005085,XFMR-005085,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.1,529.6,0.5732,0.501,0.5345,230,24.9,3,1,,closed
EDGE-010326,JCT-FDR-0015-001,FUSE-XFMR-005086,FDR-0015,SUB-004,lateral_overhead,4/0 AL,C,0.018,94.2,0.3206,0.4167,0.3655,340,24.9,1,1,,closed
EDGE-010327,FUSE-XFMR-005086,XFMR-005086,FDR-0015,SUB-004,lateral_overhead,4/0 AL,C,0.101,534.1,0.2848,0.4412,0.3655,340,24.9,1,1,,closed
EDGE-010328,JCT-FDR-0015-001,FUSE-XFMR-005087,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.02,106.9,0.3201,0.4045,0.3655,340,24.9,2,1,,closed
EDGE-010329,FUSE-XFMR-005087,XFMR-005087,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.115,605.9,0.3026,0.4547,0.3655,340,24.9,2,1,,closed
EDGE-010330,JCT-FDR-0015-001,FUSE-XFMR-005088,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.021,109.3,0.5834,0.4533,0.5345,230,24.9,2,1,,closed
EDGE-010331,FUSE-XFMR-005088,XFMR-005088,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.117,619.3,0.6011,0.5072,0.5345,230,24.9,2,1,,closed
EDGE-010332,JCT-FDR-0015-001,FUSE-XFMR-005089,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.023,119.6,1.4125,0.5546,1.007,100,24.9,1,1,,closed
EDGE-010333,FUSE-XFMR-005089,XFMR-005089,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.128,677.7,1.586,0.483,1.007,100,24.9,1,1,,closed
EDGE-010334,JCT-FDR-0015-001,FUSE-XFMR-005090,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.024,125.9,0.2981,0.4519,0.3655,340,24.9,2,1,,closed
EDGE-010335,FUSE-XFMR-005090,XFMR-005090,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.135,713.6,0.2965,0.4223,0.3655,340,24.9,2,1,,closed
EDGE-010336,JCT-FDR-0015-001,FUSE-XFMR-005091,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.025,133.8,0.2884,0.4058,0.3655,340,24.9,3,1,,closed
EDGE-010337,FUSE-XFMR-005091,XFMR-005091,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.144,758.5,0.3146,0.3995,0.3655,340,24.9,3,1,,closed
EDGE-010338,JCT-FDR-0015-001,FUSE-XFMR-005092,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.027,141.8,0.2935,0.4339,0.3655,340,24.9,2,1,,closed
EDGE-010339,FUSE-XFMR-005092,XFMR-005092,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.152,803.4,0.3149,0.4553,0.3655,340,24.9,2,1,,closed
EDGE-010340,JCT-FDR-0015-001,FUSE-XFMR-005093,FDR-0015,SUB-004,lateral_underground,#4 CU,AB,0.027,144.1,1.5001,0.4973,1.007,100,24.9,2,0,,closed
EDGE-010341,FUSE-XFMR-005093,XFMR-005093,FDR-0015,SUB-004,lateral_underground,#4 CU,AB,0.155,816.8,1.4379,0.5429,1.007,100,24.9,2,0,,closed
EDGE-010342,JCT-FDR-0015-001,FUSE-XFMR-005094,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.029,154.4,1.528,0.5586,1.007,100,24.9,2,1,,closed
EDGE-010343,FUSE-XFMR-005094,XFMR-005094,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.166,875.2,1.6251,0.5009,1.007,100,24.9,2,1,,closed
EDGE-010344,JCT-FDR-0015-001,FUSE-XFMR-005095,FDR-0015,SUB-004,lateral_underground,#4 CU,C,0.03,159.2,1.5178,0.4726,1.007,100,24.9,1,0,,closed
EDGE-010345,FUSE-XFMR-005095,XFMR-005095,FDR-0015,SUB-004,lateral_underground,#4 CU,C,0.171,902.1,1.5949,0.5122,1.007,100,24.9,1,0,,closed
EDGE-010346,JCT-FDR-0015-001,FUSE-XFMR-005096,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.032,168.7,0.2901,0.445,0.3655,340,24.9,3,1,,closed
EDGE-010347,FUSE-XFMR-005096,XFMR-005096,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.181,955.9,0.3191,0.4652,0.3655,340,24.9,3,1,,closed
EDGE-010348,JCT-FDR-0015-001,FUSE-XFMR-005097,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.033,173.4,1.5135,0.5396,1.007,100,24.9,2,1,,closed
EDGE-010349,FUSE-XFMR-005097,XFMR-005097,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.186,982.9,1.6121,0.5201,1.007,100,24.9,2,1,,closed
EDGE-010350,JCT-FDR-0015-001,FUSE-XFMR-005098,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.034,181.4,0.3,0.4428,0.3655,340,24.9,2,1,,closed
EDGE-010351,FUSE-XFMR-005098,XFMR-005098,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.195,1027.8,0.2832,0.4649,0.3655,340,24.9,2,1,,closed
EDGE-010352,JCT-FDR-0015-001,FUSE-XFMR-005099,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.036,190.1,0.905,0.5427,0.6985,150,24.9,3,1,,closed
EDGE-010353,FUSE-XFMR-005099,XFMR-005099,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.204,1077.1,0.8819,0.4563,0.6985,150,24.9,3,1,,closed
EDGE-010354,JCT-FDR-0015-001,FUSE-XFMR-005100,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.037,197.2,0.3062,0.4767,0.3655,340,24.9,1,1,,closed
EDGE-010355,FUSE-XFMR-005100,XFMR-005100,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.212,1117.5,0.3034,0.4336,0.3655,340,24.9,1,1,,closed
EDGE-010356,JCT-FDR-0015-001,FUSE-XFMR-005101,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.039,203.5,1.3602,0.5327,1.007,100,24.9,1,1,,closed
EDGE-010357,FUSE-XFMR-005101,XFMR-005101,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.218,1153.4,1.4909,0.52,1.007,100,24.9,1,1,,closed
EDGE-010358,JCT-FDR-0015-001,FUSE-XFMR-005102,FDR-0015,SUB-004,lateral_underground,#4 CU,B,0.04,211.5,1.5047,0.4901,1.007,100,24.9,1,0,,closed
EDGE-010359,FUSE-XFMR-005102,XFMR-005102,FDR-0015,SUB-004,lateral_underground,#4 CU,B,0.227,1198.3,1.6469,0.5165,1.007,100,24.9,1,0,,closed
EDGE-010360,JCT-FDR-0015-001,FUSE-XFMR-005103,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.041,215.4,0.321,0.4162,0.3655,340,24.9,2,1,,closed
EDGE-010361,FUSE-XFMR-005103,XFMR-005103,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.231,1220.7,0.3132,0.4528,0.3655,340,24.9,2,1,,closed
EDGE-010362,JCT-FDR-0015-001,JCT-FDR-0015-002,FDR-0015,SUB-004,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.2906,0.4218,0.3426,340,24.9,3,1,,closed
EDGE-010363,JCT-FDR-0015-002,FUSE-XFMR-005104,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.002,10.3,1.3975,0.4912,1.007,100,24.9,1,1,,closed
EDGE-010364,FUSE-XFMR-005104,XFMR-005104,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.011,58.3,1.4068,0.5412,1.007,100,24.9,1,1,,closed
EDGE-010365,JCT-FDR-0015-002,FUSE-XFMR-005105,FDR-0015,SUB-004,lateral_underground,4/0 AL,AB,0.002,9.5,0.3185,0.4625,0.3655,340,24.9,2,0,,closed
EDGE-010366,FUSE-XFMR-005105,XFMR-005105,FDR-0015,SUB-004,lateral_underground,4/0 AL,AB,0.01,53.9,0.2675,0.3983,0.3655,340,24.9,2,0,,closed
EDGE-010367,JCT-FDR-0015-002,FUSE-XFMR-005106,FDR-0015,SUB-004,lateral_underground,4/0 AL,A,0.003,15.0,0.2731,0.4605,0.3655,340,24.9,1,0,,closed
EDGE-010368,FUSE-XFMR-005106,XFMR-005106,FDR-0015,SUB-004,lateral_underground,4/0 AL,A,0.016,85.3,0.2673,0.4062,0.3655,340,24.9,1,0,,closed
EDGE-010369,JCT-FDR-0015-002,FUSE-XFMR-005107,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.004,20.6,1.4285,0.4952,1.007,100,24.9,2,1,,closed
EDGE-010370,FUSE-XFMR-005107,XFMR-005107,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.022,116.7,1.6473,0.515,1.007,100,24.9,2,1,,closed
EDGE-010371,JCT-FDR-0015-002,FUSE-XFMR-005108,FDR-0015,SUB-004,lateral_underground,#2 ACSR,ABC,0.006,29.3,0.9022,0.4934,0.6985,150,24.9,3,0,,closed
EDGE-010372,FUSE-XFMR-005108,XFMR-005108,FDR-0015,SUB-004,lateral_underground,#2 ACSR,ABC,0.031,166.1,0.8423,0.4917,0.6985,150,24.9,3,0,,closed
EDGE-010373,JCT-FDR-0015-002,FUSE-XFMR-005109,FDR-0015,SUB-004,lateral_overhead,#4 CU,AB,0.006,31.7,1.5202,0.5621,1.007,100,24.9,2,1,,closed
EDGE-010374,FUSE-XFMR-005109,XFMR-005109,FDR-0015,SUB-004,lateral_overhead,#4 CU,AB,0.034,179.5,1.4476,0.5055,1.007,100,24.9,2,1,,closed
EDGE-010375,JCT-FDR-0015-002,FUSE-XFMR-005110,FDR-0015,SUB-004,lateral_overhead,#4 CU,AB,0.008,42.0,1.4835,0.5322,1.007,100,24.9,2,1,,closed
EDGE-010376,FUSE-XFMR-005110,XFMR-005110,FDR-0015,SUB-004,lateral_overhead,#4 CU,AB,0.045,237.9,1.5786,0.5585,1.007,100,24.9,2,1,,closed
EDGE-010377,JCT-FDR-0015-002,FUSE-XFMR-005111,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.009,49.1,0.6425,0.4358,0.5345,230,24.9,2,1,,closed
EDGE-010378,FUSE-XFMR-005111,XFMR-005111,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.053,278.3,0.6268,0.4421,0.5345,230,24.9,2,1,,closed
EDGE-010379,JCT-FDR-0015-002,FUSE-XFMR-005112,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.01,52.3,0.2863,0.4401,0.3655,340,24.9,2,1,,closed
EDGE-010380,FUSE-XFMR-005112,XFMR-005112,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.056,296.2,0.2926,0.4223,0.3655,340,24.9,2,1,,closed
EDGE-010381,JCT-FDR-0015-002,FUSE-XFMR-005113,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.011,59.4,0.9553,0.5203,0.6985,150,24.9,1,1,,closed
EDGE-010382,FUSE-XFMR-005113,XFMR-005113,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.064,336.6,0.9769,0.5505,0.6985,150,24.9,1,1,,closed
EDGE-010383,JCT-FDR-0015-002,FUSE-XFMR-005114,FDR-0015,SUB-004,lateral_underground,#2 ACSR,ABC,0.013,68.9,0.9207,0.5241,0.6985,150,24.9,3,0,,closed
EDGE-010384,FUSE-XFMR-005114,XFMR-005114,FDR-0015,SUB-004,lateral_underground,#2 ACSR,ABC,0.074,390.5,0.924,0.491,0.6985,150,24.9,3,0,,closed
EDGE-010385,JCT-FDR-0015-002,FUSE-XFMR-005115,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.015,77.6,0.8605,0.5038,0.6985,150,24.9,3,1,,closed
EDGE-010386,FUSE-XFMR-005115,XFMR-005115,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.083,439.8,0.9063,0.4568,0.6985,150,24.9,3,1,,closed
EDGE-010387,JCT-FDR-0015-002,FUSE-XFMR-005116,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.016,84.0,0.307,0.4214,0.3655,340,24.9,1,1,,closed
EDGE-010388,FUSE-XFMR-005116,XFMR-005116,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.09,475.7,0.3209,0.4251,0.3655,340,24.9,1,1,,closed
EDGE-010389,JCT-FDR-0015-002,FUSE-XFMR-005117,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.017,87.9,0.2992,0.4478,0.3655,340,24.9,2,1,,closed
EDGE-010390,FUSE-XFMR-005117,XFMR-005117,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.094,498.2,0.3173,0.4455,0.3655,340,24.9,2,1,,closed
EDGE-010391,JCT-FDR-0015-002,FUSE-XFMR-005118,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.018,96.6,0.9584,0.4659,0.6985,150,24.9,1,1,,closed
EDGE-010392,FUSE-XFMR-005118,XFMR-005118,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.104,547.5,0.8929,0.5082,0.6985,150,24.9,1,1,,closed
EDGE-010393,JCT-FDR-0015-002,FUSE-XFMR-005119,FDR-0015,SUB-004,lateral_underground,#4 CU,AC,0.02,104.5,1.4854,0.5546,1.007,100,24.9,2,0,,closed
