edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-010394,FUSE-XFMR-005119,XFMR-005119,FDR-0015,SUB-004,lateral_underground,#4 CU,AC,0.112,592.4,1.4312,0.4694,1.007,100,24.9,2,0,,closed
EDGE-010395,JCT-FDR-0015-002,FUSE-XFMR-005120,FDR-0015,SUB-004,lateral_overhead,1/0 AL,A,0.021,109.3,0.6076,0.462,0.5345,230,24.9,1,1,,closed
EDGE-010396,FUSE-XFMR-005120,XFMR-005120,FDR-0015,SUB-004,lateral_overhead,1/0 AL,A,0.117,619.3,0.5579,0.4773,0.5345,230,24.9,1,1,,closed
EDGE-010397,JCT-FDR-0015-002,FUSE-XFMR-005121,FDR-0015,SUB-004,lateral_underground,#4 CU,AC,0.022,118.8,1.3662,0.5314,1.007,100,24.9,2,0,,closed
EDGE-010398,FUSE-XFMR-005121,XFMR-005121,FDR-0015,SUB-004,lateral_underground,#4 CU,AC,0.128,673.2,1.3892,0.4855,1.007,100,24.9,2,0,,closed
EDGE-010399,JCT-FDR-0015-002,FUSE-XFMR-005122,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.023,123.6,0.6027,0.4744,0.5345,230,24.9,1,1,,closed
EDGE-010400,FUSE-XFMR-005122,XFMR-005122,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.133,700.1,0.5345,0.4665,0.5345,230,24.9,1,1,,closed
EDGE-010401,JCT-FDR-0015-002,FUSE-XFMR-005123,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.025,133.8,1.5472,0.544,1.007,100,24.9,2,1,,closed
EDGE-010402,FUSE-XFMR-005123,XFMR-005123,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.144,758.5,1.4542,0.5545,1.007,100,24.9,2,1,,closed
EDGE-010403,JCT-FDR-0015-002,FUSE-XFMR-005124,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.027,141.0,1.6453,0.4619,1.007,100,24.9,1,1,,closed
EDGE-010404,FUSE-XFMR-005124,XFMR-005124,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.151,798.9,1.592,0.5433,1.007,100,24.9,1,1,,closed
EDGE-010405,JCT-FDR-0015-002,FUSE-XFMR-005125,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.028,148.1,0.6441,0.5209,0.5345,230,24.9,2,1,,closed
EDGE-010406,FUSE-XFMR-005125,XFMR-005125,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.159,839.3,0.5977,0.4729,0.5345,230,24.9,2,1,,closed
EDGE-010407,JCT-FDR-0015-002,FUSE-XFMR-005126,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.028,150.5,0.873,0.4718,0.6985,150,24.9,1,1,,closed
EDGE-010408,FUSE-XFMR-005126,XFMR-005126,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.162,852.7,0.8572,0.5503,0.6985,150,24.9,1,1,,closed
EDGE-010409,JCT-FDR-0015-002,FUSE-XFMR-005127,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.031,161.6,0.8829,0.5412,0.6985,150,24.9,2,1,,closed
EDGE-010410,FUSE-XFMR-005127,XFMR-005127,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.173,915.6,0.8537,0.5173,0.6985,150,24.9,2,1,,closed
EDGE-010411,JCT-FDR-0015-002,FUSE-XFMR-005128,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.031,163.9,1.4797,0.4907,1.007,100,24.9,1,1,,closed
EDGE-010412,FUSE-XFMR-005128,XFMR-005128,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.176,929.0,1.6492,0.4608,1.007,100,24.9,1,1,,closed
EDGE-010413,JCT-FDR-0015-002,FUSE-XFMR-005129,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AC,0.033,173.4,0.9119,0.5279,0.6985,150,24.9,2,0,,closed
EDGE-010414,FUSE-XFMR-005129,XFMR-005129,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AC,0.186,982.9,0.8461,0.5006,0.6985,150,24.9,2,0,,closed
EDGE-010415,JCT-FDR-0015-002,FUSE-XFMR-005130,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.035,182.2,1.4417,0.4907,1.007,100,24.9,2,1,,closed
EDGE-010416,FUSE-XFMR-005130,XFMR-005130,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.196,1032.2,1.4256,0.4722,1.007,100,24.9,2,1,,closed
EDGE-010417,JCT-FDR-0015-002,FUSE-XFMR-005131,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.036,188.5,0.6162,0.47,0.5345,230,24.9,2,1,,closed
EDGE-010418,FUSE-XFMR-005131,XFMR-005131,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.202,1068.1,0.5842,0.5072,0.5345,230,24.9,2,1,,closed
EDGE-010419,JCT-FDR-0015-002,FUSE-XFMR-005132,FDR-0015,SUB-004,lateral_underground,4/0 AL,AB,0.036,192.5,0.3094,0.4742,0.3655,340,24.9,2,0,,closed
EDGE-010420,FUSE-XFMR-005132,XFMR-005132,FDR-0015,SUB-004,lateral_underground,4/0 AL,AB,0.207,1090.6,0.314,0.4281,0.3655,340,24.9,2,0,,closed
EDGE-010421,JCT-FDR-0015-002,FUSE-XFMR-005133,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.038,201.2,0.2899,0.4216,0.3655,340,24.9,3,1,,closed
EDGE-010422,FUSE-XFMR-005133,XFMR-005133,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.216,1140.0,0.3097,0.436,0.3655,340,24.9,3,1,,closed
EDGE-010423,JCT-FDR-0015-002,FUSE-XFMR-005134,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.039,206.7,0.321,0.4683,0.3655,340,24.9,2,1,,closed
EDGE-010424,FUSE-XFMR-005134,XFMR-005134,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.222,1171.4,0.2807,0.4589,0.3655,340,24.9,2,1,,closed
EDGE-010425,JCT-FDR-0015-002,FUSE-XFMR-005135,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.041,216.2,0.3203,0.4261,0.3655,340,24.9,2,1,,closed
EDGE-010426,FUSE-XFMR-005135,XFMR-005135,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.232,1225.2,0.2973,0.4292,0.3655,340,24.9,2,1,,closed
EDGE-010427,JCT-FDR-0015-002,JCT-FDR-0015-003,FDR-0015,SUB-004,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.326,0.4007,0.3321,340,24.9,3,1,,closed
EDGE-010428,JCT-FDR-0015-003,FUSE-XFMR-005136,FDR-0015,SUB-004,lateral_underground,#4 CU,AB,0.001,4.0,1.4919,0.5171,1.007,100,24.9,2,0,,closed
EDGE-010429,FUSE-XFMR-005136,XFMR-005136,FDR-0015,SUB-004,lateral_underground,#4 CU,AB,0.004,22.4,1.3806,0.5448,1.007,100,24.9,2,0,,closed
EDGE-010430,JCT-FDR-0015-003,FUSE-XFMR-005137,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AC,0.002,8.7,0.6359,0.4712,0.5345,230,24.9,2,1,,closed
EDGE-010431,FUSE-XFMR-005137,XFMR-005137,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AC,0.009,49.4,0.6276,0.4467,0.5345,230,24.9,2,1,,closed
EDGE-010432,JCT-FDR-0015-003,FUSE-XFMR-005138,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.003,15.0,0.2676,0.428,0.3655,340,24.9,2,1,,closed
EDGE-010433,FUSE-XFMR-005138,XFMR-005138,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.016,85.3,0.3224,0.4504,0.3655,340,24.9,2,1,,closed
EDGE-010434,JCT-FDR-0015-003,FUSE-XFMR-005139,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AC,0.004,19.8,0.984,0.491,0.6985,150,24.9,2,0,,closed
EDGE-010435,FUSE-XFMR-005139,XFMR-005139,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AC,0.021,112.2,0.8091,0.5312,0.6985,150,24.9,2,0,,closed
EDGE-010436,JCT-FDR-0015-003,FUSE-XFMR-005140,FDR-0015,SUB-004,lateral_underground,#4 CU,ABC,0.005,25.3,1.4389,0.493,1.007,100,24.9,3,0,,closed
EDGE-010437,FUSE-XFMR-005140,XFMR-005140,FDR-0015,SUB-004,lateral_underground,#4 CU,ABC,0.027,143.6,1.4056,0.5446,1.007,100,24.9,3,0,,closed
EDGE-010438,JCT-FDR-0015-003,FUSE-XFMR-005141,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.006,30.1,0.6445,0.4481,0.5345,230,24.9,2,1,,closed
EDGE-010439,FUSE-XFMR-005141,XFMR-005141,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.032,170.5,0.6241,0.4504,0.5345,230,24.9,2,1,,closed
EDGE-010440,JCT-FDR-0015-003,FUSE-XFMR-005142,FDR-0015,SUB-004,lateral_overhead,1/0 AL,A,0.008,41.2,0.5997,0.4734,0.5345,230,24.9,1,1,,closed
EDGE-010441,FUSE-XFMR-005142,XFMR-005142,FDR-0015,SUB-004,lateral_overhead,1/0 AL,A,0.044,233.4,0.6172,0.5211,0.5345,230,24.9,1,1,,closed
EDGE-010442,JCT-FDR-0015-003,FUSE-XFMR-005143,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AC,0.009,45.1,0.9178,0.5272,0.6985,150,24.9,2,0,,closed
EDGE-010443,FUSE-XFMR-005143,XFMR-005143,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AC,0.048,255.8,0.8539,0.481,0.6985,150,24.9,2,0,,closed
EDGE-010444,JCT-FDR-0015-003,FUSE-XFMR-005144,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.01,52.3,1.5271,0.5345,1.007,100,24.9,2,1,,closed
EDGE-010445,FUSE-XFMR-005144,XFMR-005144,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.056,296.2,1.3907,0.4981,1.007,100,24.9,2,1,,closed
EDGE-010446,JCT-FDR-0015-003,FUSE-XFMR-005145,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.011,60.2,0.5985,0.4463,0.5345,230,24.9,1,1,,closed
EDGE-010447,FUSE-XFMR-005145,XFMR-005145,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.065,341.1,0.5841,0.4806,0.5345,230,24.9,1,1,,closed
EDGE-010448,JCT-FDR-0015-003,FUSE-XFMR-005146,FDR-0015,SUB-004,lateral_underground,1/0 AL,AB,0.013,68.1,0.5604,0.5215,0.5345,230,24.9,2,0,,closed
EDGE-010449,FUSE-XFMR-005146,XFMR-005146,FDR-0015,SUB-004,lateral_underground,1/0 AL,AB,0.073,386.0,0.6508,0.4518,0.5345,230,24.9,2,0,,closed
EDGE-010450,JCT-FDR-0015-003,FUSE-XFMR-005147,FDR-0015,SUB-004,lateral_underground,1/0 AL,AB,0.014,76.0,0.5568,0.4657,0.5345,230,24.9,2,0,,closed
EDGE-010451,FUSE-XFMR-005147,XFMR-005147,FDR-0015,SUB-004,lateral_underground,1/0 AL,AB,0.082,430.8,0.6168,0.4397,0.5345,230,24.9,2,0,,closed
EDGE-010452,JCT-FDR-0015-003,FUSE-XFMR-005148,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.016,84.0,0.2735,0.4282,0.3655,340,24.9,2,1,,closed
EDGE-010453,FUSE-XFMR-005148,XFMR-005148,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.09,475.7,0.2738,0.4628,0.3655,340,24.9,2,1,,closed
EDGE-010454,JCT-FDR-0015-003,FUSE-XFMR-005149,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AB,0.017,88.7,0.8188,0.527,0.6985,150,24.9,2,0,,closed
EDGE-010455,FUSE-XFMR-005149,XFMR-005149,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AB,0.095,502.7,0.9418,0.5101,0.6985,150,24.9,2,0,,closed
EDGE-010456,JCT-FDR-0015-003,FUSE-XFMR-005150,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.018,97.4,0.2914,0.4651,0.3655,340,24.9,2,1,,closed
EDGE-010457,FUSE-XFMR-005150,XFMR-005150,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.105,552.0,0.3156,0.4429,0.3655,340,24.9,2,1,,closed
EDGE-010458,JCT-FDR-0015-003,FUSE-XFMR-005151,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.02,104.5,0.9367,0.4798,0.6985,150,24.9,1,1,,closed
EDGE-010459,FUSE-XFMR-005151,XFMR-005151,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.112,592.4,0.8362,0.4816,0.6985,150,24.9,1,1,,closed
EDGE-010460,JCT-FDR-0015-003,FUSE-XFMR-005152,FDR-0015,SUB-004,lateral_underground,4/0 AL,ABC,0.021,108.5,0.2974,0.4413,0.3655,340,24.9,3,0,,closed
EDGE-010461,FUSE-XFMR-005152,XFMR-005152,FDR-0015,SUB-004,lateral_underground,4/0 AL,ABC,0.116,614.9,0.3244,0.4744,0.3655,340,24.9,3,0,,closed
EDGE-010462,JCT-FDR-0015-003,FUSE-XFMR-005153,FDR-0015,SUB-004,lateral_underground,1/0 AL,A,0.022,117.2,0.6381,0.478,0.5345,230,24.9,1,0,,closed
EDGE-010463,FUSE-XFMR-005153,XFMR-005153,FDR-0015,SUB-004,lateral_underground,1/0 AL,A,0.126,664.2,0.6455,0.4442,0.5345,230,24.9,1,0,,closed
EDGE-010464,JCT-FDR-0015-003,FUSE-XFMR-005154,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.024,125.9,1.5667,0.5547,1.007,100,24.9,1,1,,closed
EDGE-010465,FUSE-XFMR-005154,XFMR-005154,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.135,713.6,1.4011,0.5548,1.007,100,24.9,1,1,,closed
EDGE-010466,JCT-FDR-0015-003,FUSE-XFMR-005155,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.024,129.1,0.6048,0.4464,0.5345,230,24.9,2,1,,closed
EDGE-010467,FUSE-XFMR-005155,XFMR-005155,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.139,731.5,0.6385,0.489,0.5345,230,24.9,2,1,,closed
EDGE-010468,JCT-FDR-0015-003,FUSE-XFMR-005156,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.026,137.8,0.3221,0.429,0.3655,340,24.9,2,1,,closed
EDGE-010469,FUSE-XFMR-005156,XFMR-005156,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.148,780.9,0.3086,0.4453,0.3655,340,24.9,2,1,,closed
EDGE-010470,JCT-FDR-0015-003,FUSE-XFMR-005157,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.027,144.9,0.2996,0.4094,0.3655,340,24.9,3,1,,closed
EDGE-010471,FUSE-XFMR-005157,XFMR-005157,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.156,821.3,0.2805,0.4707,0.3655,340,24.9,3,1,,closed
EDGE-010472,JCT-FDR-0015-003,FUSE-XFMR-005158,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.029,152.1,0.6485,0.5143,0.5345,230,24.9,1,1,,closed
EDGE-010473,FUSE-XFMR-005158,XFMR-005158,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.163,861.7,0.6497,0.4592,0.5345,230,24.9,1,1,,closed
EDGE-010474,JCT-FDR-0015-003,FUSE-XFMR-005159,FDR-0015,SUB-004,lateral_underground,#4 CU,BC,0.03,159.2,1.4412,0.4999,1.007,100,24.9,2,0,,closed
EDGE-010475,FUSE-XFMR-005159,XFMR-005159,FDR-0015,SUB-004,lateral_underground,#4 CU,BC,0.171,902.1,1.6321,0.492,1.007,100,24.9,2,0,,closed
EDGE-010476,JCT-FDR-0015-003,FUSE-XFMR-005160,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.031,163.2,1.5639,0.5335,1.007,100,24.9,2,1,,closed
EDGE-010477,FUSE-XFMR-005160,XFMR-005160,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.175,924.5,1.5783,0.5115,1.007,100,24.9,2,1,,closed
EDGE-010478,JCT-FDR-0015-003,FUSE-XFMR-005161,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.033,174.2,0.5719,0.4617,0.5345,230,24.9,2,1,,closed
EDGE-010479,FUSE-XFMR-005161,XFMR-005161,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.187,987.4,0.6108,0.482,0.5345,230,24.9,2,1,,closed
EDGE-010480,JCT-FDR-0015-003,FUSE-XFMR-005162,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.035,182.2,0.5704,0.4584,0.5345,230,24.9,1,1,,closed
EDGE-010481,FUSE-XFMR-005162,XFMR-005162,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.196,1032.2,0.5646,0.432,0.5345,230,24.9,1,1,,closed
EDGE-010482,JCT-FDR-0015-003,FUSE-XFMR-005163,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AB,0.036,188.5,0.8266,0.5423,0.6985,150,24.9,2,0,,closed
EDGE-010483,FUSE-XFMR-005163,XFMR-005163,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AB,0.202,1068.1,0.9735,0.5008,0.6985,150,24.9,2,0,,closed
EDGE-010484,JCT-FDR-0015-003,FUSE-XFMR-005164,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AB,0.036,192.5,0.8459,0.4589,0.6985,150,24.9,2,0,,closed
EDGE-010485,FUSE-XFMR-005164,XFMR-005164,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AB,0.207,1090.6,0.9521,0.5441,0.6985,150,24.9,2,0,,closed
EDGE-010486,JCT-FDR-0015-003,FUSE-XFMR-005165,FDR-0015,SUB-004,lateral_underground,4/0 AL,BC,0.038,202.0,0.3044,0.4003,0.3655,340,24.9,2,0,,closed
EDGE-010487,FUSE-XFMR-005165,XFMR-005165,FDR-0015,SUB-004,lateral_underground,4/0 AL,BC,0.217,1144.4,0.2886,0.3937,0.3655,340,24.9,2,0,,closed
EDGE-010488,JCT-FDR-0015-003,FUSE-XFMR-005166,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.04,209.9,1.453,0.4899,1.007,100,24.9,1,1,,closed
EDGE-010489,FUSE-XFMR-005166,XFMR-005166,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.225,1189.3,1.4485,0.5542,1.007,100,24.9,1,1,,closed
EDGE-010490,JCT-FDR-0015-003,FUSE-XFMR-005167,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.041,213.8,0.5529,0.4944,0.5345,230,24.9,2,1,,closed
EDGE-010491,FUSE-XFMR-005167,XFMR-005167,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.23,1211.8,0.5756,0.4939,0.5345,230,24.9,2,1,,closed
EDGE-010492,JCT-FDR-0015-003,JCT-FDR-0015-004,FDR-0015,SUB-004,primary_overhead,4/0 AL,ABC,0.29,1531.2,0.3069,0.4712,0.3491,340,24.9,3,1,,closed
EDGE-010493,JCT-FDR-0015-004,FUSE-XFMR-005168,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.001,5.5,0.2695,0.4285,0.3655,340,24.9,2,1,,closed
EDGE-010494,FUSE-XFMR-005168,XFMR-005168,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.006,31.4,0.2851,0.4462,0.3655,340,24.9,2,1,,closed
EDGE-010495,JCT-FDR-0015-004,FUSE-XFMR-005169,FDR-0015,SUB-004,lateral_underground,#4 CU,AB,0.002,9.5,1.6321,0.5532,1.007,100,24.9,2,0,,closed
EDGE-010496,FUSE-XFMR-005169,XFMR-005169,FDR-0015,SUB-004,lateral_underground,#4 CU,AB,0.01,53.9,1.497,0.4738,1.007,100,24.9,2,0,,closed
EDGE-010497,JCT-FDR-0015-004,FUSE-XFMR-005170,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.003,16.6,0.2819,0.3944,0.3655,340,24.9,1,1,,closed
EDGE-010498,FUSE-XFMR-005170,XFMR-005170,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.018,94.2,0.3249,0.3953,0.3655,340,24.9,1,1,,closed
EDGE-010499,JCT-FDR-0015-004,FUSE-XFMR-005171,FDR-0015,SUB-004,lateral_overhead,#4 CU,AB,0.004,20.6,1.3544,0.5255,1.007,100,24.9,2,1,,closed
EDGE-010500,FUSE-XFMR-005171,XFMR-005171,FDR-0015,SUB-004,lateral_overhead,#4 CU,AB,0.022,116.7,1.5801,0.4655,1.007,100,24.9,2,1,,closed
EDGE-010501,JCT-FDR-0015-004,FUSE-XFMR-005172,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.006,32.5,0.6459,0.5087,0.5345,230,24.9,3,1,,closed
EDGE-010502,FUSE-XFMR-005172,XFMR-005172,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.035,184.0,0.5822,0.4392,0.5345,230,24.9,3,1,,closed
EDGE-010503,JCT-FDR-0015-004,FUSE-XFMR-005173,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.008,40.4,0.5847,0.4934,0.5345,230,24.9,3,1,,closed
EDGE-010504,FUSE-XFMR-005173,XFMR-005173,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.043,228.9,0.5671,0.4743,0.5345,230,24.9,3,1,,closed
EDGE-010505,JCT-FDR-0015-004,FUSE-XFMR-005174,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.008,44.4,0.881,0.4944,0.6985,150,24.9,2,1,,closed
EDGE-010506,FUSE-XFMR-005174,XFMR-005174,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.048,251.3,0.8898,0.5427,0.6985,150,24.9,2,1,,closed
EDGE-010507,JCT-FDR-0015-004,FUSE-XFMR-005175,FDR-0015,SUB-004,lateral_underground,4/0 AL,BC,0.01,50.7,0.2911,0.453,0.3655,340,24.9,2,0,,closed
EDGE-010508,FUSE-XFMR-005175,XFMR-005175,FDR-0015,SUB-004,lateral_underground,4/0 AL,BC,0.054,287.2,0.285,0.4092,0.3655,340,24.9,2,0,,closed
EDGE-010509,JCT-FDR-0015-004,FUSE-XFMR-005176,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.012,61.0,0.6331,0.5218,0.5345,230,24.9,1,1,,closed
EDGE-010510,FUSE-XFMR-005176,XFMR-005176,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.065,345.6,0.5338,0.5134,0.5345,230,24.9,1,1,,closed
EDGE-010511,JCT-FDR-0015-004,FUSE-XFMR-005177,FDR-0015,SUB-004,lateral_underground,1/0 AL,C,0.012,64.2,0.6386,0.4609,0.5345,230,24.9,1,0,,closed
EDGE-010512,FUSE-XFMR-005177,XFMR-005177,FDR-0015,SUB-004,lateral_underground,1/0 AL,C,0.069,363.5,0.5396,0.5069,0.5345,230,24.9,1,0,,closed
EDGE-010513,JCT-FDR-0015-004,FUSE-XFMR-005178,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.013,71.3,0.9795,0.4622,0.6985,150,24.9,3,1,,closed
EDGE-010514,FUSE-XFMR-005178,XFMR-005178,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.076,403.9,0.8651,0.499,0.6985,150,24.9,3,1,,closed
EDGE-010515,JCT-FDR-0015-004,FUSE-XFMR-005179,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.015,81.6,0.5923,0.467,0.5345,230,24.9,3,1,,closed
EDGE-010516,FUSE-XFMR-005179,XFMR-005179,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.088,462.3,0.5894,0.5132,0.5345,230,24.9,3,1,,closed
EDGE-010517,JCT-FDR-0015-004,FUSE-XFMR-005180,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.016,86.3,0.268,0.4214,0.3655,340,24.9,3,1,,closed
EDGE-010518,FUSE-XFMR-005180,XFMR-005180,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.093,489.2,0.3003,0.3913,0.3655,340,24.9,3,1,,closed
EDGE-010519,JCT-FDR-0015-004,FUSE-XFMR-005181,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.017,91.9,0.2715,0.4666,0.3655,340,24.9,1,1,,closed
EDGE-010520,FUSE-XFMR-005181,XFMR-005181,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.099,520.6,0.3261,0.41,0.3655,340,24.9,1,1,,closed
EDGE-010521,JCT-FDR-0015-004,FUSE-XFMR-005182,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.019,99.8,0.599,0.5179,0.5345,230,24.9,2,1,,closed
EDGE-010522,FUSE-XFMR-005182,XFMR-005182,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.107,565.5,0.6262,0.4979,0.5345,230,24.9,2,1,,closed
EDGE-010523,JCT-FDR-0015-004,FUSE-XFMR-005183,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.02,106.1,1.4453,0.4759,1.007,100,24.9,2,1,,closed
EDGE-010524,FUSE-XFMR-005183,XFMR-005183,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.114,601.4,1.6273,0.4609,1.007,100,24.9,2,1,,closed
EDGE-010525,JCT-FDR-0015-004,FUSE-XFMR-005184,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.021,111.7,0.5694,0.4664,0.5345,230,24.9,2,1,,closed
EDGE-010526,FUSE-XFMR-005184,XFMR-005184,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.12,632.8,0.5932,0.442,0.5345,230,24.9,2,1,,closed
EDGE-010527,JCT-FDR-0015-004,FUSE-XFMR-005185,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.023,121.2,0.3061,0.4381,0.3655,340,24.9,1,1,,closed
EDGE-010528,FUSE-XFMR-005185,XFMR-005185,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.13,686.7,0.3236,0.3914,0.3655,340,24.9,1,1,,closed
EDGE-010529,JCT-FDR-0015-004,FUSE-XFMR-005186,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.024,126.7,0.5657,0.5087,0.5345,230,24.9,2,1,,closed
EDGE-010530,FUSE-XFMR-005186,XFMR-005186,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.136,718.1,0.5572,0.4379,0.5345,230,24.9,2,1,,closed
EDGE-010531,JCT-FDR-0015-004,FUSE-XFMR-005187,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.026,137.0,1.4144,0.5579,1.007,100,24.9,3,1,,closed
EDGE-010532,FUSE-XFMR-005187,XFMR-005187,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.147,776.4,1.6069,0.518,1.007,100,24.9,3,1,,closed
EDGE-010533,JCT-FDR-0015-004,FUSE-XFMR-005188,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.027,141.0,1.5418,0.5141,1.007,100,24.9,3,1,,closed
EDGE-010534,FUSE-XFMR-005188,XFMR-005188,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.151,798.9,1.5293,0.519,1.007,100,24.9,3,1,,closed
EDGE-010535,JCT-FDR-0015-004,FUSE-XFMR-005189,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.028,146.5,0.5476,0.4984,0.5345,230,24.9,1,1,,closed
EDGE-010536,FUSE-XFMR-005189,XFMR-005189,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.157,830.3,0.6224,0.4656,0.5345,230,24.9,1,1,,closed
EDGE-010537,JCT-FDR-0015-004,FUSE-XFMR-005190,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.03,156.8,0.9595,0.4883,0.6985,150,24.9,2,1,,closed
EDGE-010538,FUSE-XFMR-005190,XFMR-005190,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.168,888.6,0.9459,0.4833,0.6985,150,24.9,2,1,,closed
EDGE-010539,JCT-FDR-0015-004,FUSE-XFMR-005191,FDR-0015,SUB-004,lateral_underground,4/0 AL,B,0.031,161.6,0.2868,0.4165,0.3655,340,24.9,1,0,,closed
EDGE-010540,FUSE-XFMR-005191,XFMR-005191,FDR-0015,SUB-004,lateral_underground,4/0 AL,B,0.173,915.6,0.2787,0.3944,0.3655,340,24.9,1,0,,closed
EDGE-010541,JCT-FDR-0015-004,FUSE-XFMR-005192,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.032,168.7,0.2871,0.4004,0.3655,340,24.9,2,1,,closed
EDGE-010542,FUSE-XFMR-005192,XFMR-005192,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.181,955.9,0.2787,0.4366,0.3655,340,24.9,2,1,,closed
EDGE-010543,JCT-FDR-0015-004,FUSE-XFMR-005193,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.033,175.0,0.2718,0.4029,0.3655,340,24.9,3,1,,closed
EDGE-010544,FUSE-XFMR-005193,XFMR-005193,FDR-0015,SUB-004,lateral_overhead,4/0 AL,ABC,0.188,991.8,0.2756,0.4197,0.3655,340,24.9,3,1,,closed
EDGE-010545,JCT-FDR-0015-004,FUSE-XFMR-005194,FDR-0015,SUB-004,lateral_underground,#2 ACSR,B,0.035,183.0,0.9641,0.5412,0.6985,150,24.9,1,0,,closed
EDGE-010546,FUSE-XFMR-005194,XFMR-005194,FDR-0015,SUB-004,lateral_underground,#2 ACSR,B,0.196,1036.7,0.9566,0.4961,0.6985,150,24.9,1,0,,closed
EDGE-010547,JCT-FDR-0015-004,FUSE-XFMR-005195,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.036,191.7,0.5381,0.4933,0.5345,230,24.9,2,1,,closed
EDGE-010548,FUSE-XFMR-005195,XFMR-005195,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.206,1086.1,0.535,0.5126,0.5345,230,24.9,2,1,,closed
EDGE-010549,JCT-FDR-0015-004,FUSE-XFMR-005196,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.037,195.6,0.3108,0.4462,0.3655,340,24.9,2,1,,closed
EDGE-010550,FUSE-XFMR-005196,XFMR-005196,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.21,1108.5,0.295,0.4002,0.3655,340,24.9,2,1,,closed
EDGE-010551,JCT-FDR-0015-004,FUSE-XFMR-005197,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.038,202.8,0.2909,0.4247,0.3655,340,24.9,2,1,,closed
EDGE-010552,FUSE-XFMR-005197,XFMR-005197,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.218,1148.9,0.3046,0.4702,0.3655,340,24.9,2,1,,closed
EDGE-010553,JCT-FDR-0015-004,FUSE-XFMR-005198,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.04,209.9,0.2856,0.4291,0.3655,340,24.9,2,1,,closed
EDGE-010554,FUSE-XFMR-005198,XFMR-005198,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.225,1189.3,0.297,0.3975,0.3655,340,24.9,2,1,,closed
EDGE-010555,JCT-FDR-0015-004,FUSE-XFMR-005199,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.042,219.4,0.3174,0.4526,0.3655,340,24.9,2,1,,closed
EDGE-010556,FUSE-XFMR-005199,XFMR-005199,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.235,1243.2,0.2742,0.4483,0.3655,340,24.9,2,1,,closed
EDGE-010557,JCT-FDR-0015-004,JCT-FDR-0015-005,FDR-0015,SUB-004,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.3199,0.4038,0.3428,340,24.9,3,1,,closed
EDGE-010558,JCT-FDR-0015-005,FUSE-XFMR-005200,FDR-0015,SUB-004,lateral_underground,4/0 AL,B,0.002,8.7,0.3204,0.4536,0.3655,340,24.9,1,0,,closed
EDGE-010559,FUSE-XFMR-005200,XFMR-005200,FDR-0015,SUB-004,lateral_underground,4/0 AL,B,0.009,49.4,0.2852,0.468,0.3655,340,24.9,1,0,,closed
EDGE-010560,JCT-FDR-0015-005,FUSE-XFMR-005201,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.002,10.3,0.305,0.4267,0.3655,340,24.9,2,1,,closed
EDGE-010561,FUSE-XFMR-005201,XFMR-005201,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.011,58.3,0.3114,0.4465,0.3655,340,24.9,2,1,,closed
EDGE-010562,JCT-FDR-0015-005,FUSE-XFMR-005202,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.003,15.0,1.5363,0.5576,1.007,100,24.9,1,1,,closed
EDGE-010563,FUSE-XFMR-005202,XFMR-005202,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.016,85.3,1.4394,0.4986,1.007,100,24.9,1,1,,closed
EDGE-010564,JCT-FDR-0015-005,FUSE-XFMR-005203,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.004,23.0,0.8068,0.5385,0.6985,150,24.9,1,1,,closed
EDGE-010565,FUSE-XFMR-005203,XFMR-005203,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.025,130.2,0.8978,0.5378,0.6985,150,24.9,1,1,,closed
EDGE-010566,JCT-FDR-0015-005,FUSE-XFMR-005204,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.006,30.1,0.869,0.5444,0.6985,150,24.9,2,1,,closed
EDGE-010567,FUSE-XFMR-005204,XFMR-005204,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.032,170.5,0.8994,0.5367,0.6985,150,24.9,2,1,,closed
EDGE-010568,JCT-FDR-0015-005,FUSE-XFMR-005205,FDR-0015,SUB-004,lateral_underground,4/0 AL,C,0.007,34.8,0.29,0.4147,0.3655,340,24.9,1,0,,closed
EDGE-010569,FUSE-XFMR-005205,XFMR-005205,FDR-0015,SUB-004,lateral_underground,4/0 AL,C,0.037,197.5,0.3166,0.3991,0.3655,340,24.9,1,0,,closed
EDGE-010570,JCT-FDR-0015-005,FUSE-XFMR-005206,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.008,44.4,0.8913,0.5108,0.6985,150,24.9,3,1,,closed
EDGE-010571,FUSE-XFMR-005206,XFMR-005206,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.048,251.3,0.9143,0.4622,0.6985,150,24.9,3,1,,closed
EDGE-010572,JCT-FDR-0015-005,FUSE-XFMR-005207,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.009,49.9,1.5777,0.4757,1.007,100,24.9,3,1,,closed
EDGE-010573,FUSE-XFMR-005207,XFMR-005207,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.054,282.7,1.3791,0.5566,1.007,100,24.9,3,1,,closed
EDGE-010574,JCT-FDR-0015-005,FUSE-XFMR-005208,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.011,55.4,1.4595,0.4866,1.007,100,24.9,3,1,,closed
EDGE-010575,FUSE-XFMR-005208,XFMR-005208,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.06,314.2,1.4318,0.51,1.007,100,24.9,3,1,,closed
EDGE-010576,JCT-FDR-0015-005,FUSE-XFMR-005209,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.012,65.7,0.8192,0.4649,0.6985,150,24.9,1,1,,closed
EDGE-010577,FUSE-XFMR-005209,XFMR-005209,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.071,372.5,0.955,0.5406,0.6985,150,24.9,1,1,,closed
EDGE-010578,JCT-FDR-0015-005,FUSE-XFMR-005210,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.013,69.7,0.9693,0.5433,0.6985,150,24.9,1,1,,closed
EDGE-010579,FUSE-XFMR-005210,XFMR-005210,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.075,394.9,0.8345,0.5368,0.6985,150,24.9,1,1,,closed
EDGE-010580,JCT-FDR-0015-005,FUSE-XFMR-005211,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.015,76.8,0.8601,0.5038,0.6985,150,24.9,3,1,,closed
EDGE-010581,FUSE-XFMR-005211,XFMR-005211,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.082,435.3,0.8168,0.5486,0.6985,150,24.9,3,1,,closed
EDGE-010582,JCT-FDR-0015-005,FUSE-XFMR-005212,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.016,85.5,1.4892,0.4945,1.007,100,24.9,1,1,,closed
EDGE-010583,FUSE-XFMR-005212,XFMR-005212,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.092,484.7,1.4328,0.4743,1.007,100,24.9,1,1,,closed
EDGE-010584,JCT-FDR-0015-005,FUSE-XFMR-005213,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.018,92.7,1.5616,0.4658,1.007,100,24.9,1,1,,closed
EDGE-010585,FUSE-XFMR-005213,XFMR-005213,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.099,525.1,1.3911,0.5153,1.007,100,24.9,1,1,,closed
EDGE-010586,JCT-FDR-0015-005,FUSE-XFMR-005214,FDR-0015,SUB-004,lateral_underground,#4 CU,ABC,0.019,99.8,1.4386,0.5385,1.007,100,24.9,3,0,,closed
EDGE-010587,FUSE-XFMR-005214,XFMR-005214,FDR-0015,SUB-004,lateral_underground,#4 CU,ABC,0.107,565.5,1.4349,0.4719,1.007,100,24.9,3,0,,closed
EDGE-010588,JCT-FDR-0015-005,FUSE-XFMR-005215,FDR-0015,SUB-004,lateral_underground,#2 ACSR,C,0.02,103.8,0.9789,0.5282,0.6985,150,24.9,1,0,,closed
EDGE-010589,FUSE-XFMR-005215,XFMR-005215,FDR-0015,SUB-004,lateral_underground,#2 ACSR,C,0.111,587.9,0.8369,0.541,0.6985,150,24.9,1,0,,closed
EDGE-010590,JCT-FDR-0015-005,FUSE-XFMR-005216,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.022,114.0,1.4507,0.4914,1.007,100,24.9,1,1,,closed
EDGE-010591,FUSE-XFMR-005216,XFMR-005216,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.122,646.3,1.3901,0.5264,1.007,100,24.9,1,1,,closed
EDGE-010592,JCT-FDR-0015-005,FUSE-XFMR-005217,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.023,121.2,0.8881,0.5127,0.6985,150,24.9,2,1,,closed
EDGE-010593,FUSE-XFMR-005217,XFMR-005217,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.13,686.7,0.9406,0.498,0.6985,150,24.9,2,1,,closed
EDGE-010594,JCT-FDR-0015-005,FUSE-XFMR-005218,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.024,125.1,1.54,0.484,1.007,100,24.9,1,1,,closed
EDGE-010595,FUSE-XFMR-005218,XFMR-005218,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.134,709.1,1.4576,0.5369,1.007,100,24.9,1,1,,closed
EDGE-010596,JCT-FDR-0015-005,FUSE-XFMR-005219,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.025,133.1,0.5971,0.4861,0.5345,230,24.9,2,1,,closed
EDGE-010597,FUSE-XFMR-005219,XFMR-005219,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.143,754.0,0.6243,0.4704,0.5345,230,24.9,2,1,,closed
EDGE-010598,JCT-FDR-0015-005,FUSE-XFMR-005220,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,BC,0.027,141.8,0.8637,0.5189,0.6985,150,24.9,2,1,,closed
EDGE-010599,FUSE-XFMR-005220,XFMR-005220,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,BC,0.152,803.4,0.9829,0.5286,0.6985,150,24.9,2,1,,closed
EDGE-010600,JCT-FDR-0015-005,FUSE-XFMR-005221,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.028,148.9,0.8785,0.4611,0.6985,150,24.9,2,1,,closed
EDGE-010601,FUSE-XFMR-005221,XFMR-005221,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.16,843.7,0.9124,0.51,0.6985,150,24.9,2,1,,closed
EDGE-010602,JCT-FDR-0015-005,FUSE-XFMR-005222,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.029,153.6,0.9231,0.5373,0.6985,150,24.9,1,1,,closed
EDGE-010603,FUSE-XFMR-005222,XFMR-005222,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.165,870.7,0.8189,0.5259,0.6985,150,24.9,1,1,,closed
EDGE-010604,JCT-FDR-0015-005,FUSE-XFMR-005223,FDR-0015,SUB-004,lateral_overhead,4/0 AL,C,0.03,160.8,0.2984,0.4672,0.3655,340,24.9,1,1,,closed
EDGE-010605,FUSE-XFMR-005223,XFMR-005223,FDR-0015,SUB-004,lateral_overhead,4/0 AL,C,0.173,911.1,0.3178,0.4334,0.3655,340,24.9,1,1,,closed
EDGE-010606,JCT-FDR-0015-005,FUSE-XFMR-005224,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.032,171.1,0.8389,0.488,0.6985,150,24.9,3,1,,closed
EDGE-010607,FUSE-XFMR-005224,XFMR-005224,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.184,969.4,0.8563,0.4818,0.6985,150,24.9,3,1,,closed
EDGE-010608,JCT-FDR-0015-005,FUSE-XFMR-005225,FDR-0015,SUB-004,lateral_underground,#4 CU,ABC,0.033,174.2,1.643,0.4671,1.007,100,24.9,3,0,,closed
EDGE-010609,FUSE-XFMR-005225,XFMR-005225,FDR-0015,SUB-004,lateral_underground,#4 CU,ABC,0.187,987.4,1.3816,0.4612,1.007,100,24.9,3,0,,closed
EDGE-010610,JCT-FDR-0015-005,FUSE-XFMR-005226,FDR-0015,SUB-004,lateral_underground,4/0 AL,A,0.035,186.1,0.286,0.4743,0.3655,340,24.9,1,0,,closed
EDGE-010611,FUSE-XFMR-005226,XFMR-005226,FDR-0015,SUB-004,lateral_underground,4/0 AL,A,0.2,1054.7,0.3103,0.4553,0.3655,340,24.9,1,0,,closed
EDGE-010612,JCT-FDR-0015-005,FUSE-XFMR-005227,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.036,192.5,1.5069,0.5211,1.007,100,24.9,2,1,,closed
EDGE-010613,FUSE-XFMR-005227,XFMR-005227,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.207,1090.6,1.6035,0.5014,1.007,100,24.9,2,1,,closed
EDGE-010614,JCT-FDR-0015-005,FUSE-XFMR-005228,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.038,198.8,0.2851,0.4165,0.3655,340,24.9,2,1,,closed
EDGE-010615,FUSE-XFMR-005228,XFMR-005228,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.213,1126.5,0.2801,0.4751,0.3655,340,24.9,2,1,,closed
EDGE-010616,JCT-FDR-0015-005,FUSE-XFMR-005229,FDR-0015,SUB-004,lateral_underground,#2 ACSR,C,0.039,204.3,0.8273,0.5485,0.6985,150,24.9,1,0,,closed
EDGE-010617,FUSE-XFMR-005229,XFMR-005229,FDR-0015,SUB-004,lateral_underground,#2 ACSR,C,0.219,1157.9,0.8409,0.4659,0.6985,150,24.9,1,0,,closed
EDGE-010618,JCT-FDR-0015-005,FUSE-XFMR-005230,FDR-0015,SUB-004,lateral_underground,#2 ACSR,A,0.04,212.3,0.9672,0.4729,0.6985,150,24.9,1,0,,closed
EDGE-010619,FUSE-XFMR-005230,XFMR-005230,FDR-0015,SUB-004,lateral_underground,#2 ACSR,A,0.228,1202.8,0.8732,0.4622,0.6985,150,24.9,1,0,,closed
EDGE-010620,JCT-FDR-0015-005,FUSE-XFMR-005231,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.042,220.2,1.3547,0.5287,1.007,100,24.9,1,1,,closed
EDGE-010621,FUSE-XFMR-005231,XFMR-005231,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.236,1247.7,1.5762,0.478,1.007,100,24.9,1,1,,closed
EDGE-010622,JCT-FDR-0015-005,JCT-FDR-0015-006,FDR-0015,SUB-004,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.3088,0.4108,0.3739,340,24.9,3,1,,closed
EDGE-010623,JCT-FDR-0015-006,FUSE-XFMR-005232,FDR-0015,SUB-004,lateral_underground,#4 CU,AC,0.001,4.0,1.5807,0.5339,1.007,100,24.9,2,0,,closed
EDGE-010624,FUSE-XFMR-005232,XFMR-005232,FDR-0015,SUB-004,lateral_underground,#4 CU,AC,0.004,22.4,1.445,0.5541,1.007,100,24.9,2,0,,closed
EDGE-010625,JCT-FDR-0015-006,FUSE-XFMR-005233,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.002,9.5,0.9445,0.5501,0.6985,150,24.9,3,1,,closed
EDGE-010626,FUSE-XFMR-005233,XFMR-005233,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.01,53.9,0.9232,0.5029,0.6985,150,24.9,3,1,,closed
EDGE-010627,JCT-FDR-0015-006,FUSE-XFMR-005234,FDR-0015,SUB-004,lateral_underground,#4 CU,C,0.003,18.2,1.4906,0.5084,1.007,100,24.9,1,0,,closed
EDGE-010628,FUSE-XFMR-005234,XFMR-005234,FDR-0015,SUB-004,lateral_underground,#4 CU,C,0.02,103.2,1.4307,0.4829,1.007,100,24.9,1,0,,closed
EDGE-010629,JCT-FDR-0015-006,FUSE-XFMR-005235,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.004,20.6,1.3783,0.4654,1.007,100,24.9,2,1,,closed
EDGE-010630,FUSE-XFMR-005235,XFMR-005235,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.022,116.7,1.3655,0.5497,1.007,100,24.9,2,1,,closed
EDGE-010631,JCT-FDR-0015-006,FUSE-XFMR-005236,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.005,27.7,0.2768,0.4724,0.3655,340,24.9,2,1,,closed
EDGE-010632,FUSE-XFMR-005236,XFMR-005236,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.03,157.1,0.3202,0.4574,0.3655,340,24.9,2,1,,closed
EDGE-010633,JCT-FDR-0015-006,FUSE-XFMR-005237,FDR-0015,SUB-004,lateral_underground,1/0 AL,BC,0.006,32.5,0.6055,0.5176,0.5345,230,24.9,2,0,,closed
EDGE-010634,FUSE-XFMR-005237,XFMR-005237,FDR-0015,SUB-004,lateral_underground,1/0 AL,BC,0.035,184.0,0.6464,0.5139,0.5345,230,24.9,2,0,,closed
EDGE-010635,JCT-FDR-0015-006,FUSE-XFMR-005238,FDR-0015,SUB-004,lateral_overhead,4/0 AL,C,0.008,40.4,0.3215,0.4215,0.3655,340,24.9,1,1,,closed
EDGE-010636,FUSE-XFMR-005238,XFMR-005238,FDR-0015,SUB-004,lateral_overhead,4/0 AL,C,0.043,228.9,0.3248,0.4524,0.3655,340,24.9,1,1,,closed
EDGE-010637,JCT-FDR-0015-006,FUSE-XFMR-005239,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.009,48.3,0.8459,0.4675,0.6985,150,24.9,2,1,,closed
EDGE-010638,FUSE-XFMR-005239,XFMR-005239,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.052,273.8,0.8491,0.4558,0.6985,150,24.9,2,1,,closed
EDGE-010639,JCT-FDR-0015-006,FUSE-XFMR-005240,FDR-0015,SUB-004,lateral_overhead,4/0 AL,C,0.01,53.9,0.314,0.4527,0.3655,340,24.9,1,1,,closed
EDGE-010640,FUSE-XFMR-005240,XFMR-005240,FDR-0015,SUB-004,lateral_overhead,4/0 AL,C,0.058,305.2,0.2936,0.4151,0.3655,340,24.9,1,1,,closed
EDGE-010641,JCT-FDR-0015-006,FUSE-XFMR-005241,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.012,64.2,0.2952,0.4246,0.3655,340,24.9,2,1,,closed
EDGE-010642,FUSE-XFMR-005241,XFMR-005241,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.069,363.5,0.317,0.4347,0.3655,340,24.9,2,1,,closed
EDGE-010643,JCT-FDR-0015-006,FUSE-XFMR-005242,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.013,68.9,0.9811,0.4796,0.6985,150,24.9,2,1,,closed
EDGE-010644,FUSE-XFMR-005242,XFMR-005242,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.074,390.5,0.887,0.5135,0.6985,150,24.9,2,1,,closed
EDGE-010645,JCT-FDR-0015-006,FUSE-XFMR-005243,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.015,76.8,0.9275,0.5129,0.6985,150,24.9,3,1,,closed
EDGE-010646,FUSE-XFMR-005243,XFMR-005243,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.082,435.3,0.9052,0.4755,0.6985,150,24.9,3,1,,closed
EDGE-010647,JCT-FDR-0015-006,FUSE-XFMR-005244,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.016,84.7,0.908,0.5016,0.6985,150,24.9,2,1,,closed
EDGE-010648,FUSE-XFMR-005244,XFMR-005244,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AB,0.091,480.2,0.9685,0.5192,0.6985,150,24.9,2,1,,closed
EDGE-010649,JCT-FDR-0015-006,FUSE-XFMR-005245,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AC,0.018,92.7,0.6308,0.5113,0.5345,230,24.9,2,1,,closed
EDGE-010650,FUSE-XFMR-005245,XFMR-005245,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AC,0.099,525.1,0.573,0.4467,0.5345,230,24.9,2,1,,closed
EDGE-010651,JCT-FDR-0015-006,FUSE-XFMR-005246,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.018,96.6,0.3205,0.4759,0.3655,340,24.9,2,1,,closed
EDGE-010652,FUSE-XFMR-005246,XFMR-005246,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.104,547.5,0.2864,0.4177,0.3655,340,24.9,2,1,,closed
EDGE-010653,JCT-FDR-0015-006,FUSE-XFMR-005247,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.02,106.1,1.4261,0.498,1.007,100,24.9,1,1,,closed
EDGE-010654,FUSE-XFMR-005247,XFMR-005247,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.114,601.4,1.6187,0.4879,1.007,100,24.9,1,1,,closed
EDGE-010655,JCT-FDR-0015-006,FUSE-XFMR-005248,FDR-0015,SUB-004,lateral_underground,4/0 AL,AC,0.021,110.9,0.2803,0.4352,0.3655,340,24.9,2,0,,closed
EDGE-010656,FUSE-XFMR-005248,XFMR-005248,FDR-0015,SUB-004,lateral_underground,4/0 AL,AC,0.119,628.3,0.282,0.4247,0.3655,340,24.9,2,0,,closed
EDGE-010657,JCT-FDR-0015-006,FUSE-XFMR-005249,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.023,119.6,0.6206,0.4886,0.5345,230,24.9,1,1,,closed
EDGE-010658,FUSE-XFMR-005249,XFMR-005249,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.128,677.7,0.5936,0.4562,0.5345,230,24.9,1,1,,closed
EDGE-010659,JCT-FDR-0015-006,FUSE-XFMR-005250,FDR-0015,SUB-004,lateral_underground,4/0 AL,C,0.024,125.1,0.3251,0.4234,0.3655,340,24.9,1,0,,closed
EDGE-010660,FUSE-XFMR-005250,XFMR-005250,FDR-0015,SUB-004,lateral_underground,4/0 AL,C,0.134,709.1,0.2915,0.4413,0.3655,340,24.9,1,0,,closed
EDGE-010661,JCT-FDR-0015-006,FUSE-XFMR-005251,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.025,133.8,0.6015,0.4546,0.5345,230,24.9,2,1,,closed
EDGE-010662,FUSE-XFMR-005251,XFMR-005251,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.144,758.5,0.5843,0.5086,0.5345,230,24.9,2,1,,closed
EDGE-010663,JCT-FDR-0015-006,FUSE-XFMR-005252,FDR-0015,SUB-004,lateral_underground,4/0 AL,BC,0.027,141.8,0.2886,0.447,0.3655,340,24.9,2,0,,closed
EDGE-010664,FUSE-XFMR-005252,XFMR-005252,FDR-0015,SUB-004,lateral_underground,4/0 AL,BC,0.152,803.4,0.2763,0.4592,0.3655,340,24.9,2,0,,closed
EDGE-010665,JCT-FDR-0015-006,FUSE-XFMR-005253,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.028,147.3,1.4658,0.5381,1.007,100,24.9,1,1,,closed
EDGE-010666,FUSE-XFMR-005253,XFMR-005253,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.158,834.8,1.5647,0.5054,1.007,100,24.9,1,1,,closed
EDGE-010667,JCT-FDR-0015-006,FUSE-XFMR-005254,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.03,156.0,0.6168,0.4523,0.5345,230,24.9,2,1,,closed
EDGE-010668,FUSE-XFMR-005254,XFMR-005254,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.167,884.1,0.5519,0.4961,0.5345,230,24.9,2,1,,closed
EDGE-010669,JCT-FDR-0015-006,FUSE-XFMR-005255,FDR-0015,SUB-004,lateral_underground,4/0 AL,A,0.031,162.4,0.2962,0.4477,0.3655,340,24.9,1,0,,closed
EDGE-010670,FUSE-XFMR-005255,XFMR-005255,FDR-0015,SUB-004,lateral_underground,4/0 AL,A,0.174,920.0,0.2851,0.4282,0.3655,340,24.9,1,0,,closed
EDGE-010671,JCT-FDR-0015-006,FUSE-XFMR-005256,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.032,171.1,0.8209,0.5333,0.6985,150,24.9,1,1,,closed
EDGE-010672,FUSE-XFMR-005256,XFMR-005256,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.184,969.4,0.8931,0.4896,0.6985,150,24.9,1,1,,closed
EDGE-010673,JCT-FDR-0015-006,FUSE-XFMR-005257,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.033,174.2,0.6242,0.4378,0.5345,230,24.9,1,1,,closed
EDGE-010674,FUSE-XFMR-005257,XFMR-005257,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.187,987.4,0.5554,0.5154,0.5345,230,24.9,1,1,,closed
EDGE-010675,JCT-FDR-0015-006,FUSE-XFMR-005258,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.035,183.7,0.5729,0.5205,0.5345,230,24.9,1,1,,closed
EDGE-010676,FUSE-XFMR-005258,XFMR-005258,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.197,1041.2,0.5401,0.4403,0.5345,230,24.9,1,1,,closed
EDGE-010677,JCT-FDR-0015-006,FUSE-XFMR-005259,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.036,190.9,0.5524,0.5217,0.5345,230,24.9,2,1,,closed
EDGE-010678,FUSE-XFMR-005259,XFMR-005259,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.205,1081.6,0.6098,0.5107,0.5345,230,24.9,2,1,,closed
EDGE-010679,JCT-FDR-0015-006,FUSE-XFMR-005260,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.037,196.4,1.6101,0.5066,1.007,100,24.9,2,1,,closed
EDGE-010680,FUSE-XFMR-005260,XFMR-005260,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.211,1113.0,1.4953,0.4851,1.007,100,24.9,2,1,,closed
EDGE-010681,JCT-FDR-0015-006,FUSE-XFMR-005261,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.039,204.3,0.9332,0.5441,0.6985,150,24.9,2,1,,closed
EDGE-010682,FUSE-XFMR-005261,XFMR-005261,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.219,1157.9,0.8167,0.5222,0.6985,150,24.9,2,1,,closed
EDGE-010683,JCT-FDR-0015-006,FUSE-XFMR-005262,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.04,211.5,0.3088,0.4298,0.3655,340,24.9,2,1,,closed
EDGE-010684,FUSE-XFMR-005262,XFMR-005262,FDR-0015,SUB-004,lateral_overhead,4/0 AL,BC,0.227,1198.3,0.3137,0.4412,0.3655,340,24.9,2,1,,closed
EDGE-010685,JCT-FDR-0015-006,FUSE-XFMR-005263,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,C,0.041,215.4,0.8256,0.4774,0.6985,150,24.9,1,1,,closed
EDGE-010686,FUSE-XFMR-005263,XFMR-005263,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,C,0.231,1220.7,0.8357,0.495,0.6985,150,24.9,1,1,,closed
EDGE-010687,JCT-FDR-0015-006,JCT-FDR-0015-007,FDR-0015,SUB-004,primary_overhead,4/0 AL,ABC,0.29,1531.2,0.316,0.427,0.3665,340,24.9,3,1,,closed
EDGE-010688,JCT-FDR-0015-007,FUSE-XFMR-005264,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.002,8.7,0.965,0.5055,0.6985,150,24.9,2,1,,closed
EDGE-010689,FUSE-XFMR-005264,XFMR-005264,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.009,49.4,0.9653,0.4867,0.6985,150,24.9,2,1,,closed
EDGE-010690,JCT-FDR-0015-007,FUSE-XFMR-005265,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.002,9.5,0.5897,0.4463,0.5345,230,24.9,2,1,,closed
EDGE-010691,FUSE-XFMR-005265,XFMR-005265,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.01,53.9,0.6183,0.4599,0.5345,230,24.9,2,1,,closed
EDGE-010692,JCT-FDR-0015-007,FUSE-XFMR-005266,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.003,15.8,0.939,0.4979,0.6985,150,24.9,3,1,,closed
EDGE-010693,FUSE-XFMR-005266,XFMR-005266,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.017,89.8,0.8503,0.4648,0.6985,150,24.9,3,1,,closed
EDGE-010694,JCT-FDR-0015-007,FUSE-XFMR-005267,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.004,23.0,0.9653,0.4524,0.6985,150,24.9,1,1,,closed
EDGE-010695,FUSE-XFMR-005267,XFMR-005267,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.025,130.2,0.8299,0.4893,0.6985,150,24.9,1,1,,closed
EDGE-010696,JCT-FDR-0015-007,FUSE-XFMR-005268,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.006,30.1,1.6401,0.4823,1.007,100,24.9,2,1,,closed
EDGE-010697,FUSE-XFMR-005268,XFMR-005268,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.032,170.5,1.5841,0.4998,1.007,100,24.9,2,1,,closed
EDGE-010698,JCT-FDR-0015-007,FUSE-XFMR-005269,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.007,37.2,0.3069,0.4164,0.3655,340,24.9,1,1,,closed
EDGE-010699,FUSE-XFMR-005269,XFMR-005269,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.04,210.9,0.2947,0.4219,0.3655,340,24.9,1,1,,closed
EDGE-010700,JCT-FDR-0015-007,FUSE-XFMR-005270,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.008,42.0,0.2957,0.4645,0.3655,340,24.9,1,1,,closed
EDGE-010701,FUSE-XFMR-005270,XFMR-005270,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.045,237.9,0.3222,0.4018,0.3655,340,24.9,1,1,,closed
EDGE-010702,JCT-FDR-0015-007,FUSE-XFMR-005271,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.009,49.9,0.5936,0.5047,0.5345,230,24.9,2,1,,closed
EDGE-010703,FUSE-XFMR-005271,XFMR-005271,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.054,282.7,0.6213,0.5003,0.5345,230,24.9,2,1,,closed
EDGE-010704,JCT-FDR-0015-007,FUSE-XFMR-005272,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AC,0.011,56.2,0.6417,0.4672,0.5345,230,24.9,2,1,,closed
EDGE-010705,FUSE-XFMR-005272,XFMR-005272,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AC,0.06,318.6,0.5362,0.4325,0.5345,230,24.9,2,1,,closed
EDGE-010706,JCT-FDR-0015-007,FUSE-XFMR-005273,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.012,64.9,1.3928,0.5538,1.007,100,24.9,1,1,,closed
EDGE-010707,FUSE-XFMR-005273,XFMR-005273,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.07,368.0,1.4499,0.5,1.007,100,24.9,1,1,,closed
EDGE-010708,JCT-FDR-0015-007,FUSE-XFMR-005274,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.014,72.9,0.9269,0.5385,0.6985,150,24.9,2,1,,closed
EDGE-010709,FUSE-XFMR-005274,XFMR-005274,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.078,412.9,0.9578,0.4742,0.6985,150,24.9,2,1,,closed
EDGE-010710,JCT-FDR-0015-007,FUSE-XFMR-005275,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,BC,0.015,80.8,0.8467,0.4804,0.6985,150,24.9,2,1,,closed
EDGE-010711,FUSE-XFMR-005275,XFMR-005275,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,BC,0.087,457.8,0.8858,0.5171,0.6985,150,24.9,2,1,,closed
EDGE-010712,JCT-FDR-0015-007,FUSE-XFMR-005276,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.016,86.3,0.6459,0.4885,0.5345,230,24.9,1,1,,closed
EDGE-010713,FUSE-XFMR-005276,XFMR-005276,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.093,489.2,0.6275,0.5162,0.5345,230,24.9,1,1,,closed
EDGE-010714,JCT-FDR-0015-007,FUSE-XFMR-005277,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.018,95.0,1.5292,0.5571,1.007,100,24.9,3,1,,closed
EDGE-010715,FUSE-XFMR-005277,XFMR-005277,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.102,538.6,1.4007,0.4682,1.007,100,24.9,3,1,,closed
EDGE-010716,JCT-FDR-0015-007,FUSE-XFMR-005278,FDR-0015,SUB-004,lateral_underground,4/0 AL,ABC,0.019,99.8,0.2826,0.4631,0.3655,340,24.9,3,0,,closed
EDGE-010717,FUSE-XFMR-005278,XFMR-005278,FDR-0015,SUB-004,lateral_underground,4/0 AL,ABC,0.107,565.5,0.2689,0.4505,0.3655,340,24.9,3,0,,closed
EDGE-010718,JCT-FDR-0015-007,FUSE-XFMR-005279,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.02,105.3,1.5488,0.5364,1.007,100,24.9,2,1,,closed
EDGE-010719,FUSE-XFMR-005279,XFMR-005279,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.113,596.9,1.5368,0.4979,1.007,100,24.9,2,1,,closed
EDGE-010720,JCT-FDR-0015-007,FUSE-XFMR-005280,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.022,114.0,0.2745,0.4332,0.3655,340,24.9,2,1,,closed
EDGE-010721,FUSE-XFMR-005280,XFMR-005280,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AB,0.122,646.3,0.2904,0.4155,0.3655,340,24.9,2,1,,closed
EDGE-010722,JCT-FDR-0015-007,FUSE-XFMR-005281,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.023,122.8,0.299,0.4371,0.3655,340,24.9,2,1,,closed
EDGE-010723,FUSE-XFMR-005281,XFMR-005281,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.132,695.6,0.2925,0.4713,0.3655,340,24.9,2,1,,closed
EDGE-010724,JCT-FDR-0015-007,FUSE-XFMR-005282,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.024,126.7,0.3247,0.4585,0.3655,340,24.9,2,1,,closed
EDGE-010725,FUSE-XFMR-005282,XFMR-005282,FDR-0015,SUB-004,lateral_overhead,4/0 AL,AC,0.136,718.1,0.2962,0.3987,0.3655,340,24.9,2,1,,closed
EDGE-010726,JCT-FDR-0015-007,FUSE-XFMR-005283,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.025,133.1,1.4747,0.4811,1.007,100,24.9,1,1,,closed
EDGE-010727,FUSE-XFMR-005283,XFMR-005283,FDR-0015,SUB-004,lateral_overhead,#4 CU,C,0.143,754.0,1.6223,0.4761,1.007,100,24.9,1,1,,closed
EDGE-010728,JCT-FDR-0015-007,FUSE-XFMR-005284,FDR-0015,SUB-004,lateral_overhead,1/0 AL,A,0.027,142.6,0.5737,0.4436,0.5345,230,24.9,1,1,,closed
EDGE-010729,FUSE-XFMR-005284,XFMR-005284,FDR-0015,SUB-004,lateral_overhead,1/0 AL,A,0.153,807.8,0.5823,0.5183,0.5345,230,24.9,1,1,,closed
EDGE-010730,JCT-FDR-0015-007,FUSE-XFMR-005285,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.028,149.7,0.907,0.5026,0.6985,150,24.9,1,1,,closed
