edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-010731,FUSE-XFMR-005285,XFMR-005285,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,B,0.161,848.2,0.83,0.5108,0.6985,150,24.9,1,1,,closed
EDGE-010732,JCT-FDR-0015-007,FUSE-XFMR-005286,FDR-0015,SUB-004,lateral_underground,#4 CU,AC,0.029,152.9,1.651,0.4881,1.007,100,24.9,2,0,,closed
EDGE-010733,FUSE-XFMR-005286,XFMR-005286,FDR-0015,SUB-004,lateral_underground,#4 CU,AC,0.164,866.2,1.4291,0.5495,1.007,100,24.9,2,0,,closed
EDGE-010734,JCT-FDR-0015-007,FUSE-XFMR-005287,FDR-0015,SUB-004,lateral_underground,#4 CU,AB,0.031,163.2,1.5281,0.4719,1.007,100,24.9,2,0,,closed
EDGE-010735,FUSE-XFMR-005287,XFMR-005287,FDR-0015,SUB-004,lateral_underground,#4 CU,AB,0.175,924.5,1.5111,0.4939,1.007,100,24.9,2,0,,closed
EDGE-010736,JCT-FDR-0015-007,FUSE-XFMR-005288,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.032,169.5,0.3237,0.4507,0.3655,340,24.9,1,1,,closed
EDGE-010737,FUSE-XFMR-005288,XFMR-005288,FDR-0015,SUB-004,lateral_overhead,4/0 AL,B,0.182,960.4,0.2747,0.4194,0.3655,340,24.9,1,1,,closed
EDGE-010738,JCT-FDR-0015-007,FUSE-XFMR-005289,FDR-0015,SUB-004,lateral_overhead,4/0 AL,A,0.033,175.8,0.2681,0.4146,0.3655,340,24.9,1,1,,closed
EDGE-010739,FUSE-XFMR-005289,XFMR-005289,FDR-0015,SUB-004,lateral_overhead,4/0 AL,A,0.189,996.3,0.302,0.4416,0.3655,340,24.9,1,1,,closed
EDGE-010740,JCT-FDR-0015-007,FUSE-XFMR-005290,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.034,180.6,1.5129,0.4968,1.007,100,24.9,1,1,,closed
EDGE-010741,FUSE-XFMR-005290,XFMR-005290,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.194,1023.3,1.37,0.5346,1.007,100,24.9,1,1,,closed
EDGE-010742,JCT-FDR-0015-007,FUSE-XFMR-005291,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,C,0.036,188.5,0.8787,0.5232,0.6985,150,24.9,1,1,,closed
EDGE-010743,FUSE-XFMR-005291,XFMR-005291,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,C,0.202,1068.1,0.914,0.5236,0.6985,150,24.9,1,1,,closed
EDGE-010744,JCT-FDR-0015-007,FUSE-XFMR-005292,FDR-0015,SUB-004,lateral_underground,#2 ACSR,A,0.037,197.2,0.8175,0.5053,0.6985,150,24.9,1,0,,closed
EDGE-010745,FUSE-XFMR-005292,XFMR-005292,FDR-0015,SUB-004,lateral_underground,#2 ACSR,A,0.212,1117.5,0.9596,0.4867,0.6985,150,24.9,1,0,,closed
EDGE-010746,JCT-FDR-0015-007,FUSE-XFMR-005293,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.039,205.1,0.8334,0.4533,0.6985,150,24.9,2,1,,closed
EDGE-010747,FUSE-XFMR-005293,XFMR-005293,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.22,1162.4,0.9807,0.4688,0.6985,150,24.9,2,1,,closed
EDGE-010748,JCT-FDR-0015-007,FUSE-XFMR-005294,FDR-0015,SUB-004,lateral_underground,#4 CU,C,0.04,210.7,1.6193,0.4686,1.007,100,24.9,1,0,,closed
EDGE-010749,FUSE-XFMR-005294,XFMR-005294,FDR-0015,SUB-004,lateral_underground,#4 CU,C,0.226,1193.8,1.6366,0.5503,1.007,100,24.9,1,0,,closed
EDGE-010750,JCT-FDR-0015-007,FUSE-XFMR-005295,FDR-0015,SUB-004,lateral_underground,1/0 AL,B,0.041,217.8,0.5559,0.4844,0.5345,230,24.9,1,0,,closed
EDGE-010751,FUSE-XFMR-005295,XFMR-005295,FDR-0015,SUB-004,lateral_underground,1/0 AL,B,0.234,1234.2,0.5623,0.5006,0.5345,230,24.9,1,0,,closed
EDGE-010752,JCT-FDR-0015-007,JCT-FDR-0015-008,FDR-0015,SUB-004,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.309,0.449,0.3608,340,24.9,3,1,,closed
EDGE-010753,JCT-FDR-0015-008,FUSE-XFMR-005296,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AC,0.001,6.3,0.6169,0.4984,0.5345,230,24.9,2,1,,closed
EDGE-010754,FUSE-XFMR-005296,XFMR-005296,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AC,0.007,35.9,0.6125,0.4591,0.5345,230,24.9,2,1,,closed
EDGE-010755,JCT-FDR-0015-008,FUSE-XFMR-005297,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AC,0.002,8.7,0.8911,0.5069,0.6985,150,24.9,2,0,,closed
EDGE-010756,FUSE-XFMR-005297,XFMR-005297,FDR-0015,SUB-004,lateral_underground,#2 ACSR,AC,0.009,49.4,0.8985,0.5458,0.6985,150,24.9,2,0,,closed
EDGE-010757,JCT-FDR-0015-008,FUSE-XFMR-005298,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.003,15.8,1.4019,0.472,1.007,100,24.9,2,1,,closed
EDGE-010758,FUSE-XFMR-005298,XFMR-005298,FDR-0015,SUB-004,lateral_overhead,#4 CU,AC,0.017,89.8,1.3838,0.5399,1.007,100,24.9,2,1,,closed
EDGE-010759,JCT-FDR-0015-008,FUSE-XFMR-005299,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.004,21.4,1.5871,0.5072,1.007,100,24.9,2,1,,closed
EDGE-010760,FUSE-XFMR-005299,XFMR-005299,FDR-0015,SUB-004,lateral_overhead,#4 CU,BC,0.023,121.2,1.3728,0.5251,1.007,100,24.9,2,1,,closed
EDGE-010761,JCT-FDR-0015-008,FUSE-XFMR-005300,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.006,29.3,1.6174,0.4768,1.007,100,24.9,1,1,,closed
EDGE-010762,FUSE-XFMR-005300,XFMR-005300,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.031,166.1,1.3781,0.5086,1.007,100,24.9,1,1,,closed
EDGE-010763,JCT-FDR-0015-008,FUSE-XFMR-005301,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,C,0.007,38.8,0.9343,0.5303,0.6985,150,24.9,1,1,,closed
EDGE-010764,FUSE-XFMR-005301,XFMR-005301,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,C,0.042,219.9,0.955,0.4556,0.6985,150,24.9,1,1,,closed
EDGE-010765,JCT-FDR-0015-008,FUSE-XFMR-005302,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.008,42.8,1.509,0.4682,1.007,100,24.9,1,1,,closed
EDGE-010766,FUSE-XFMR-005302,XFMR-005302,FDR-0015,SUB-004,lateral_overhead,#4 CU,A,0.046,242.4,1.527,0.5503,1.007,100,24.9,1,1,,closed
EDGE-010767,JCT-FDR-0015-008,FUSE-XFMR-005303,FDR-0015,SUB-004,lateral_underground,#2 ACSR,C,0.009,48.3,0.8151,0.4718,0.6985,150,24.9,1,0,,closed
EDGE-010768,FUSE-XFMR-005303,XFMR-005303,FDR-0015,SUB-004,lateral_underground,#2 ACSR,C,0.052,273.8,0.9062,0.4609,0.6985,150,24.9,1,0,,closed
EDGE-010769,JCT-FDR-0015-008,FUSE-XFMR-005304,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.012,61.0,0.8968,0.5168,0.6985,150,24.9,1,1,,closed
EDGE-010770,FUSE-XFMR-005304,XFMR-005304,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.065,345.6,0.9647,0.5406,0.6985,150,24.9,1,1,,closed
EDGE-010771,JCT-FDR-0015-008,FUSE-XFMR-005305,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.012,65.7,0.5955,0.4481,0.5345,230,24.9,1,1,,closed
EDGE-010772,FUSE-XFMR-005305,XFMR-005305,FDR-0015,SUB-004,lateral_overhead,1/0 AL,B,0.071,372.5,0.6283,0.4971,0.5345,230,24.9,1,1,,closed
EDGE-010773,JCT-FDR-0015-008,FUSE-XFMR-005306,FDR-0015,SUB-004,lateral_underground,1/0 AL,AB,0.014,73.7,0.5941,0.501,0.5345,230,24.9,2,0,,closed
EDGE-010774,FUSE-XFMR-005306,XFMR-005306,FDR-0015,SUB-004,lateral_underground,1/0 AL,AB,0.079,417.4,0.5467,0.4672,0.5345,230,24.9,2,0,,closed
EDGE-010775,JCT-FDR-0015-008,FUSE-XFMR-005307,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.015,78.4,0.564,0.458,0.5345,230,24.9,1,1,,closed
EDGE-010776,FUSE-XFMR-005307,XFMR-005307,FDR-0015,SUB-004,lateral_overhead,1/0 AL,C,0.084,444.3,0.6459,0.4595,0.5345,230,24.9,1,1,,closed
EDGE-010777,JCT-FDR-0015-008,FUSE-XFMR-005308,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.016,85.5,1.4422,0.4793,1.007,100,24.9,3,1,,closed
EDGE-010778,FUSE-XFMR-005308,XFMR-005308,FDR-0015,SUB-004,lateral_overhead,#4 CU,ABC,0.092,484.7,1.4164,0.4805,1.007,100,24.9,3,1,,closed
EDGE-010779,JCT-FDR-0015-008,FUSE-XFMR-005309,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.017,91.9,0.5891,0.4557,0.5345,230,24.9,2,1,,closed
EDGE-010780,FUSE-XFMR-005309,XFMR-005309,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AB,0.099,520.6,0.6244,0.4547,0.5345,230,24.9,2,1,,closed
EDGE-010781,JCT-FDR-0015-008,FUSE-XFMR-005310,FDR-0015,SUB-004,lateral_overhead,1/0 AL,A,0.019,99.0,0.5959,0.5133,0.5345,230,24.9,1,1,,closed
EDGE-010782,FUSE-XFMR-005310,XFMR-005310,FDR-0015,SUB-004,lateral_overhead,1/0 AL,A,0.106,561.0,0.538,0.4796,0.5345,230,24.9,1,1,,closed
EDGE-010783,JCT-FDR-0015-008,FUSE-XFMR-005311,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.02,105.3,0.8753,0.4833,0.6985,150,24.9,3,1,,closed
EDGE-010784,FUSE-XFMR-005311,XFMR-005311,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,ABC,0.113,596.9,0.9202,0.4896,0.6985,150,24.9,3,1,,closed
EDGE-010785,JCT-FDR-0015-008,FUSE-XFMR-005312,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.021,111.7,0.5775,0.5127,0.5345,230,24.9,3,1,,closed
EDGE-010786,FUSE-XFMR-005312,XFMR-005312,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.12,632.8,0.5577,0.5105,0.5345,230,24.9,3,1,,closed
EDGE-010787,JCT-FDR-0015-008,FUSE-XFMR-005313,FDR-0015,SUB-004,lateral_underground,4/0 AL,A,0.022,118.8,0.2911,0.4601,0.3655,340,24.9,1,0,,closed
EDGE-010788,FUSE-XFMR-005313,XFMR-005313,FDR-0015,SUB-004,lateral_underground,4/0 AL,A,0.128,673.2,0.2826,0.4685,0.3655,340,24.9,1,0,,closed
EDGE-010789,JCT-FDR-0015-008,FUSE-XFMR-005314,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.024,129.1,0.872,0.5477,0.6985,150,24.9,2,1,,closed
EDGE-010790,FUSE-XFMR-005314,XFMR-005314,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.139,731.5,0.9377,0.5255,0.6985,150,24.9,2,1,,closed
EDGE-010791,JCT-FDR-0015-008,FUSE-XFMR-005315,FDR-0015,SUB-004,lateral_underground,4/0 AL,AB,0.025,133.8,0.269,0.4673,0.3655,340,24.9,2,0,,closed
EDGE-010792,FUSE-XFMR-005315,XFMR-005315,FDR-0015,SUB-004,lateral_underground,4/0 AL,AB,0.144,758.5,0.3013,0.4413,0.3655,340,24.9,2,0,,closed
EDGE-010793,JCT-FDR-0015-008,FUSE-XFMR-005316,FDR-0015,SUB-004,lateral_underground,1/0 AL,AB,0.027,144.1,0.6429,0.5059,0.5345,230,24.9,2,0,,closed
EDGE-010794,FUSE-XFMR-005316,XFMR-005316,FDR-0015,SUB-004,lateral_underground,1/0 AL,AB,0.155,816.8,0.5471,0.5017,0.5345,230,24.9,2,0,,closed
EDGE-010795,JCT-FDR-0015-008,FUSE-XFMR-005317,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.028,149.7,0.5382,0.5209,0.5345,230,24.9,2,1,,closed
EDGE-010796,FUSE-XFMR-005317,XFMR-005317,FDR-0015,SUB-004,lateral_overhead,1/0 AL,BC,0.161,848.2,0.6128,0.4924,0.5345,230,24.9,2,1,,closed
EDGE-010797,JCT-FDR-0015-008,FUSE-XFMR-005318,FDR-0015,SUB-004,lateral_underground,4/0 AL,A,0.03,156.0,0.3018,0.444,0.3655,340,24.9,1,0,,closed
EDGE-010798,FUSE-XFMR-005318,XFMR-005318,FDR-0015,SUB-004,lateral_underground,4/0 AL,A,0.167,884.1,0.3158,0.439,0.3655,340,24.9,1,0,,closed
EDGE-010799,JCT-FDR-0015-008,FUSE-XFMR-005319,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.03,160.0,0.5858,0.5011,0.5345,230,24.9,3,1,,closed
EDGE-010800,FUSE-XFMR-005319,XFMR-005319,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.172,906.6,0.5419,0.518,0.5345,230,24.9,3,1,,closed
EDGE-010801,JCT-FDR-0015-008,FUSE-XFMR-005320,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.032,168.7,0.9556,0.4702,0.6985,150,24.9,2,1,,closed
EDGE-010802,FUSE-XFMR-005320,XFMR-005320,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.181,955.9,0.8193,0.4639,0.6985,150,24.9,2,1,,closed
EDGE-010803,JCT-FDR-0015-008,FUSE-XFMR-005321,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.033,175.0,0.9098,0.4595,0.6985,150,24.9,1,1,,closed
EDGE-010804,FUSE-XFMR-005321,XFMR-005321,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,A,0.188,991.8,0.9358,0.4552,0.6985,150,24.9,1,1,,closed
EDGE-010805,JCT-FDR-0015-008,FUSE-XFMR-005322,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AC,0.035,183.0,0.6059,0.4892,0.5345,230,24.9,2,1,,closed
EDGE-010806,FUSE-XFMR-005322,XFMR-005322,FDR-0015,SUB-004,lateral_overhead,1/0 AL,AC,0.196,1036.7,0.5857,0.4681,0.5345,230,24.9,2,1,,closed
EDGE-010807,JCT-FDR-0015-008,FUSE-XFMR-005323,FDR-0015,SUB-004,lateral_underground,#4 CU,B,0.037,193.2,1.4406,0.5449,1.007,100,24.9,1,0,,closed
EDGE-010808,FUSE-XFMR-005323,XFMR-005323,FDR-0015,SUB-004,lateral_underground,#4 CU,B,0.207,1095.1,1.6049,0.494,1.007,100,24.9,1,0,,closed
EDGE-010809,JCT-FDR-0015-008,FUSE-XFMR-005324,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.038,198.8,0.5614,0.4767,0.5345,230,24.9,3,1,,closed
EDGE-010810,FUSE-XFMR-005324,XFMR-005324,FDR-0015,SUB-004,lateral_overhead,1/0 AL,ABC,0.213,1126.5,0.5982,0.4694,0.5345,230,24.9,3,1,,closed
EDGE-010811,JCT-FDR-0015-008,FUSE-XFMR-005325,FDR-0015,SUB-004,lateral_underground,4/0 AL,AC,0.039,203.5,0.2903,0.4264,0.3655,340,24.9,2,0,,closed
EDGE-010812,FUSE-XFMR-005325,XFMR-005325,FDR-0015,SUB-004,lateral_underground,4/0 AL,AC,0.218,1153.4,0.3235,0.4155,0.3655,340,24.9,2,0,,closed
EDGE-010813,JCT-FDR-0015-008,FUSE-XFMR-005326,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.04,211.5,1.3975,0.4689,1.007,100,24.9,1,1,,closed
EDGE-010814,FUSE-XFMR-005326,XFMR-005326,FDR-0015,SUB-004,lateral_overhead,#4 CU,B,0.227,1198.3,1.6511,0.5507,1.007,100,24.9,1,1,,closed
EDGE-010815,JCT-FDR-0015-008,FUSE-XFMR-005327,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.042,220.2,0.9528,0.5409,0.6985,150,24.9,2,1,,closed
EDGE-010816,FUSE-XFMR-005327,XFMR-005327,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,AC,0.236,1247.7,0.9749,0.4614,0.6985,150,24.9,2,1,,closed
EDGE-010817,JCT-FDR-0015-008,JCT-FDR-0015-009,FDR-0015,SUB-004,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.2898,0.4545,0.3615,340,24.9,3,1,,closed
EDGE-010818,JCT-FDR-0015-009,FUSE-XFMR-005328,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,C,0.001,5.5,0.8898,0.4874,0.6985,150,24.9,1,1,,closed
EDGE-010819,FUSE-XFMR-005328,XFMR-005328,FDR-0015,SUB-004,lateral_overhead,#2 ACSR,C,0.006,31.4,0.8384,0.4993,0.6985,150,24.9,1,1,,closed
EDGE-010820,JCT-FDR-0015-009,FUSE-XFMR-005329,FDR-0015,SUB-004,lateral_overhead,4/0 AL,C,0.002,8.7,0.3266,0.4148,0.3655,340,24.9,1,1,,closed
EDGE-010821,FUSE-XFMR-005329,XFMR-005329,FDR-0015,SUB-004,lateral_overhead,4/0 AL,C,0.009,49.4,0.3153,0.4536,0.3655,340,24.9,1,1,,closed
EDGE-010822,JCT-FDR-0015-009,FUSE-XFMR-005330,FDR-0015,SUB-004,lateral_underground,#2 ACSR,C,0.003,16.6,0.9739,0.5403,0.6985,150,24.9,1,0,,closed
EDGE-010823,FUSE-XFMR-005330,XFMR-005330,FDR-0015,SUB-004,lateral_underground,#2 ACSR,C,0.018,94.2,0.8191,0.5368,0.6985,150,24.9,1,0,,closed
EDGE-010824,JCT-FDR-0015-009,FDR-0015-TAIL,FDR-0015,SUB-004,primary_overhead,4/0 AL,ABC,0.03,158.4,0.2975,0.4717,0.3655,340,24.9,3,1,,open
EDGE-010825,SUB-004,FDR-0016-HEAD,FDR-0016,SUB-004,bus_tie,1/0 AL,ABC,0.01,52.8,0.6323,0.5217,0.5345,230,24.9,3,1,,closed
EDGE-010826,FDR-0016-HEAD,JCT-FDR-0016-001,FDR-0016,SUB-004,primary_overhead,1/0 AL,ABC,0.03,158.4,0.539,0.4559,0.554,230,24.9,3,1,,closed
EDGE-010827,JCT-FDR-0016-001,FUSE-XFMR-005331,FDR-0016,SUB-004,lateral_underground,#4 CU,ABC,0.001,7.1,1.6055,0.5379,1.007,100,24.9,3,0,,closed
EDGE-010828,FUSE-XFMR-005331,XFMR-005331,FDR-0016,SUB-004,lateral_underground,#4 CU,ABC,0.008,40.4,1.6033,0.543,1.007,100,24.9,3,0,,closed
EDGE-010829,JCT-FDR-0016-001,FUSE-XFMR-005332,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AB,0.006,29.3,0.5441,0.4484,0.5345,230,24.9,2,1,,closed
EDGE-010830,FUSE-XFMR-005332,XFMR-005332,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AB,0.031,166.1,0.599,0.4471,0.5345,230,24.9,2,1,,closed
EDGE-010831,JCT-FDR-0016-001,FUSE-XFMR-005333,FDR-0016,SUB-004,lateral_overhead,1/0 AL,ABC,0.012,63.4,0.5664,0.4549,0.5345,230,24.9,3,1,,closed
EDGE-010832,FUSE-XFMR-005333,XFMR-005333,FDR-0016,SUB-004,lateral_overhead,1/0 AL,ABC,0.068,359.0,0.5735,0.4488,0.5345,230,24.9,3,1,,closed
EDGE-010833,JCT-FDR-0016-001,FUSE-XFMR-005334,FDR-0016,SUB-004,lateral_overhead,4/0 AL,AC,0.018,95.0,0.3006,0.4544,0.3655,340,24.9,2,1,,closed
EDGE-010834,FUSE-XFMR-005334,XFMR-005334,FDR-0016,SUB-004,lateral_overhead,4/0 AL,AC,0.102,538.6,0.286,0.4257,0.3655,340,24.9,2,1,,closed
EDGE-010835,JCT-FDR-0016-001,FUSE-XFMR-005335,FDR-0016,SUB-004,lateral_underground,#2 ACSR,A,0.024,129.1,0.9606,0.4896,0.6985,150,24.9,1,0,,closed
EDGE-010836,FUSE-XFMR-005335,XFMR-005335,FDR-0016,SUB-004,lateral_underground,#2 ACSR,A,0.139,731.5,0.9758,0.522,0.6985,150,24.9,1,0,,closed
EDGE-010837,JCT-FDR-0016-001,FUSE-XFMR-005336,FDR-0016,SUB-004,lateral_overhead,4/0 AL,AC,0.03,156.8,0.3166,0.4054,0.3655,340,24.9,2,1,,closed
EDGE-010838,FUSE-XFMR-005336,XFMR-005336,FDR-0016,SUB-004,lateral_overhead,4/0 AL,AC,0.168,888.6,0.275,0.4615,0.3655,340,24.9,2,1,,closed
EDGE-010839,JCT-FDR-0016-001,FUSE-XFMR-005337,FDR-0016,SUB-004,lateral_overhead,#4 CU,B,0.036,190.9,1.4708,0.4663,1.007,100,24.9,1,1,,closed
EDGE-010840,FUSE-XFMR-005337,XFMR-005337,FDR-0016,SUB-004,lateral_overhead,#4 CU,B,0.205,1081.6,1.3942,0.5612,1.007,100,24.9,1,1,,closed
EDGE-010841,JCT-FDR-0016-001,FUSE-XFMR-005338,FDR-0016,SUB-004,lateral_underground,#4 CU,C,0.042,224.1,1.3655,0.4961,1.007,100,24.9,1,0,,closed
EDGE-010842,FUSE-XFMR-005338,XFMR-005338,FDR-0016,SUB-004,lateral_underground,#4 CU,C,0.241,1270.1,1.6101,0.551,1.007,100,24.9,1,0,,closed
EDGE-010843,JCT-FDR-0016-001,FUSE-XFMR-005339,FDR-0016,SUB-004,lateral_overhead,4/0 AL,BC,0.049,257.4,0.3224,0.4071,0.3655,340,24.9,2,1,,closed
EDGE-010844,FUSE-XFMR-005339,XFMR-005339,FDR-0016,SUB-004,lateral_overhead,4/0 AL,BC,0.276,1458.6,0.3212,0.4523,0.3655,340,24.9,2,1,,closed
EDGE-010845,JCT-FDR-0016-001,FUSE-XFMR-005340,FDR-0016,SUB-004,lateral_overhead,#4 CU,BC,0.055,288.3,1.4433,0.4875,1.007,100,24.9,2,1,,closed
EDGE-010846,FUSE-XFMR-005340,XFMR-005340,FDR-0016,SUB-004,lateral_overhead,#4 CU,BC,0.309,1633.6,1.4793,0.4878,1.007,100,24.9,2,1,,closed
EDGE-010847,JCT-FDR-0016-001,FUSE-XFMR-005341,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,AC,0.06,317.6,0.8911,0.4616,0.6985,150,24.9,2,1,,closed
EDGE-010848,FUSE-XFMR-005341,XFMR-005341,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,AC,0.341,1799.7,0.9321,0.4775,0.6985,150,24.9,2,1,,closed
EDGE-010849,JCT-FDR-0016-001,JCT-FDR-0016-002,FDR-0016,SUB-004,primary_overhead,1/0 AL,ABC,0.37,1953.6,0.6416,0.5071,0.4861,230,24.9,3,1,,closed
EDGE-010850,JCT-FDR-0016-002,FUSE-XFMR-005342,FDR-0016,SUB-004,lateral_overhead,1/0 AL,A,0.002,10.3,0.6271,0.464,0.5345,230,24.9,1,1,,closed
EDGE-010851,FUSE-XFMR-005342,XFMR-005342,FDR-0016,SUB-004,lateral_overhead,1/0 AL,A,0.011,58.3,0.5606,0.4422,0.5345,230,24.9,1,1,,closed
EDGE-010852,JCT-FDR-0016-002,FUSE-XFMR-005343,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,BC,0.006,31.7,0.8525,0.5491,0.6985,150,24.9,2,1,,closed
EDGE-010853,FUSE-XFMR-005343,XFMR-005343,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,BC,0.034,179.5,0.9354,0.524,0.6985,150,24.9,2,1,,closed
EDGE-010854,JCT-FDR-0016-002,FUSE-XFMR-005344,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AB,0.013,66.5,0.6474,0.4686,0.5345,230,24.9,2,1,,closed
EDGE-010855,FUSE-XFMR-005344,XFMR-005344,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AB,0.071,377.0,0.5991,0.4507,0.5345,230,24.9,2,1,,closed
EDGE-010856,JCT-FDR-0016-002,FUSE-XFMR-005345,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,BC,0.019,100.6,0.9829,0.4716,0.6985,150,24.9,2,1,,closed
EDGE-010857,FUSE-XFMR-005345,XFMR-005345,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,BC,0.108,570.0,0.8131,0.4911,0.6985,150,24.9,2,1,,closed
EDGE-010858,JCT-FDR-0016-002,FUSE-XFMR-005346,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,AB,0.024,127.5,0.818,0.4574,0.6985,150,24.9,2,1,,closed
EDGE-010859,FUSE-XFMR-005346,XFMR-005346,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,AB,0.137,722.6,0.8907,0.5056,0.6985,150,24.9,2,1,,closed
EDGE-010860,JCT-FDR-0016-002,FUSE-XFMR-005347,FDR-0016,SUB-004,lateral_underground,1/0 AL,AB,0.03,160.0,0.5892,0.4939,0.5345,230,24.9,2,0,,closed
EDGE-010861,FUSE-XFMR-005347,XFMR-005347,FDR-0016,SUB-004,lateral_underground,1/0 AL,AB,0.172,906.6,0.5354,0.4705,0.5345,230,24.9,2,0,,closed
EDGE-010862,JCT-FDR-0016-002,FUSE-XFMR-005348,FDR-0016,SUB-004,lateral_overhead,#4 CU,A,0.037,196.4,1.4141,0.552,1.007,100,24.9,1,1,,closed
EDGE-010863,FUSE-XFMR-005348,XFMR-005348,FDR-0016,SUB-004,lateral_overhead,#4 CU,A,0.211,1113.0,1.5922,0.511,1.007,100,24.9,1,1,,closed
EDGE-010864,JCT-FDR-0016-002,FUSE-XFMR-005349,FDR-0016,SUB-004,lateral_overhead,4/0 AL,ABC,0.043,226.5,0.3219,0.4124,0.3655,340,24.9,3,1,,closed
EDGE-010865,FUSE-XFMR-005349,XFMR-005349,FDR-0016,SUB-004,lateral_overhead,4/0 AL,ABC,0.243,1283.6,0.272,0.3918,0.3655,340,24.9,3,1,,closed
EDGE-010866,JCT-FDR-0016-002,FUSE-XFMR-005350,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AC,0.049,257.4,0.6029,0.5,0.5345,230,24.9,2,1,,closed
EDGE-010867,FUSE-XFMR-005350,XFMR-005350,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AC,0.276,1458.6,0.6215,0.5195,0.5345,230,24.9,2,1,,closed
EDGE-010868,JCT-FDR-0016-002,FUSE-XFMR-005351,FDR-0016,SUB-004,lateral_overhead,4/0 AL,B,0.055,292.2,0.3158,0.4121,0.3655,340,24.9,1,1,,closed
EDGE-010869,FUSE-XFMR-005351,XFMR-005351,FDR-0016,SUB-004,lateral_overhead,4/0 AL,B,0.314,1656.1,0.2717,0.4292,0.3655,340,24.9,1,1,,closed
EDGE-010870,JCT-FDR-0016-002,FUSE-XFMR-005352,FDR-0016,SUB-004,lateral_overhead,4/0 AL,B,0.061,321.6,0.3052,0.4404,0.3655,340,24.9,1,1,,closed
EDGE-010871,FUSE-XFMR-005352,XFMR-005352,FDR-0016,SUB-004,lateral_overhead,4/0 AL,B,0.345,1822.1,0.3226,0.4362,0.3655,340,24.9,1,1,,closed
EDGE-010872,JCT-FDR-0016-002,JCT-FDR-0016-003,FDR-0016,SUB-004,primary_overhead,1/0 AL,ABC,0.38,2006.4,0.5866,0.4333,0.495,230,24.9,3,1,,closed
EDGE-010873,JCT-FDR-0016-003,FUSE-XFMR-005353,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.001,3.2,0.6179,0.4721,0.5345,230,24.9,1,1,,closed
EDGE-010874,FUSE-XFMR-005353,XFMR-005353,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.003,18.0,0.5529,0.4753,0.5345,230,24.9,1,1,,closed
EDGE-010875,JCT-FDR-0016-003,FUSE-XFMR-005354,FDR-0016,SUB-004,lateral_underground,4/0 AL,A,0.006,30.9,0.2751,0.4034,0.3655,340,24.9,1,0,,closed
EDGE-010876,FUSE-XFMR-005354,XFMR-005354,FDR-0016,SUB-004,lateral_underground,4/0 AL,A,0.033,175.0,0.3109,0.4418,0.3655,340,24.9,1,0,,closed
EDGE-010877,JCT-FDR-0016-003,FUSE-XFMR-005355,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,B,0.012,62.6,0.8534,0.5338,0.6985,150,24.9,1,1,,closed
EDGE-010878,FUSE-XFMR-005355,XFMR-005355,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,B,0.067,354.6,0.9053,0.4996,0.6985,150,24.9,1,1,,closed
EDGE-010879,JCT-FDR-0016-003,FUSE-XFMR-005356,FDR-0016,SUB-004,lateral_underground,4/0 AL,ABC,0.018,97.4,0.2679,0.4081,0.3655,340,24.9,3,0,,closed
EDGE-010880,FUSE-XFMR-005356,XFMR-005356,FDR-0016,SUB-004,lateral_underground,4/0 AL,ABC,0.105,552.0,0.2748,0.4326,0.3655,340,24.9,3,0,,closed
EDGE-010881,JCT-FDR-0016-003,FUSE-XFMR-005357,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AC,0.024,126.7,0.5993,0.4579,0.5345,230,24.9,2,1,,closed
EDGE-010882,FUSE-XFMR-005357,XFMR-005357,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AC,0.136,718.1,0.6129,0.4364,0.5345,230,24.9,2,1,,closed
EDGE-010883,JCT-FDR-0016-003,FUSE-XFMR-005358,FDR-0016,SUB-004,lateral_overhead,4/0 AL,BC,0.031,161.6,0.2981,0.4028,0.3655,340,24.9,2,1,,closed
EDGE-010884,FUSE-XFMR-005358,XFMR-005358,FDR-0016,SUB-004,lateral_overhead,4/0 AL,BC,0.173,915.6,0.2856,0.4522,0.3655,340,24.9,2,1,,closed
EDGE-010885,JCT-FDR-0016-003,FUSE-XFMR-005359,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.036,192.5,0.6176,0.4362,0.5345,230,24.9,1,1,,closed
EDGE-010886,FUSE-XFMR-005359,XFMR-005359,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.207,1090.6,0.5662,0.5158,0.5345,230,24.9,1,1,,closed
EDGE-010887,JCT-FDR-0016-003,FUSE-XFMR-005360,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.042,224.1,0.6347,0.5239,0.5345,230,24.9,1,1,,closed
EDGE-010888,FUSE-XFMR-005360,XFMR-005360,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.241,1270.1,0.551,0.4517,0.5345,230,24.9,1,1,,closed
EDGE-010889,JCT-FDR-0016-003,FUSE-XFMR-005361,FDR-0016,SUB-004,lateral_overhead,#4 CU,ABC,0.049,256.6,1.3765,0.5295,1.007,100,24.9,3,1,,closed
EDGE-010890,FUSE-XFMR-005361,XFMR-005361,FDR-0016,SUB-004,lateral_overhead,#4 CU,ABC,0.275,1454.1,1.3671,0.5176,1.007,100,24.9,3,1,,closed
EDGE-010891,JCT-FDR-0016-003,FUSE-XFMR-005362,FDR-0016,SUB-004,lateral_overhead,4/0 AL,C,0.054,286.7,0.2944,0.4121,0.3655,340,24.9,1,1,,closed
EDGE-010892,FUSE-XFMR-005362,XFMR-005362,FDR-0016,SUB-004,lateral_overhead,4/0 AL,C,0.308,1624.7,0.3225,0.4746,0.3655,340,24.9,1,1,,closed
EDGE-010893,JCT-FDR-0016-003,FUSE-XFMR-005363,FDR-0016,SUB-004,lateral_overhead,#4 CU,AC,0.061,320.8,1.4114,0.482,1.007,100,24.9,2,1,,closed
EDGE-010894,FUSE-XFMR-005363,XFMR-005363,FDR-0016,SUB-004,lateral_overhead,#4 CU,AC,0.344,1817.6,1.5998,0.5444,1.007,100,24.9,2,1,,closed
EDGE-010895,JCT-FDR-0016-003,JCT-FDR-0016-004,FDR-0016,SUB-004,primary_overhead,1/0 AL,ABC,0.37,1953.6,0.6351,0.4933,0.4846,230,24.9,3,1,,closed
EDGE-010896,JCT-FDR-0016-004,FUSE-XFMR-005364,FDR-0016,SUB-004,lateral_underground,#2 ACSR,BC,0.001,6.3,0.9095,0.4578,0.6985,150,24.9,2,0,,closed
EDGE-010897,FUSE-XFMR-005364,XFMR-005364,FDR-0016,SUB-004,lateral_underground,#2 ACSR,BC,0.007,35.9,0.9338,0.552,0.6985,150,24.9,2,0,,closed
EDGE-010898,JCT-FDR-0016-004,FUSE-XFMR-005365,FDR-0016,SUB-004,lateral_underground,#4 CU,AC,0.007,34.8,1.5899,0.5172,1.007,100,24.9,2,0,,closed
EDGE-010899,FUSE-XFMR-005365,XFMR-005365,FDR-0016,SUB-004,lateral_underground,#4 CU,AC,0.037,197.5,1.4796,0.5421,1.007,100,24.9,2,0,,closed
EDGE-010900,JCT-FDR-0016-004,FUSE-XFMR-005366,FDR-0016,SUB-004,lateral_overhead,1/0 AL,BC,0.012,64.9,0.5922,0.4438,0.5345,230,24.9,2,1,,closed
EDGE-010901,FUSE-XFMR-005366,XFMR-005366,FDR-0016,SUB-004,lateral_overhead,1/0 AL,BC,0.07,368.0,0.6359,0.5232,0.5345,230,24.9,2,1,,closed
EDGE-010902,JCT-FDR-0016-004,FUSE-XFMR-005367,FDR-0016,SUB-004,lateral_overhead,#4 CU,A,0.018,97.4,1.3872,0.5488,1.007,100,24.9,1,1,,closed
EDGE-010903,FUSE-XFMR-005367,XFMR-005367,FDR-0016,SUB-004,lateral_overhead,#4 CU,A,0.105,552.0,1.3824,0.498,1.007,100,24.9,1,1,,closed
EDGE-010904,JCT-FDR-0016-004,FUSE-XFMR-005368,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AC,0.025,133.1,0.6291,0.5174,0.5345,230,24.9,2,1,,closed
EDGE-010905,FUSE-XFMR-005368,XFMR-005368,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AC,0.143,754.0,0.5611,0.5029,0.5345,230,24.9,2,1,,closed
EDGE-010906,JCT-FDR-0016-004,FUSE-XFMR-005369,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,B,0.031,161.6,0.8627,0.4812,0.6985,150,24.9,1,1,,closed
EDGE-010907,FUSE-XFMR-005369,XFMR-005369,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,B,0.173,915.6,0.842,0.5431,0.6985,150,24.9,1,1,,closed
EDGE-010908,JCT-FDR-0016-004,FUSE-XFMR-005370,FDR-0016,SUB-004,lateral_overhead,4/0 AL,ABC,0.037,194.0,0.3138,0.4749,0.3655,340,24.9,3,1,,closed
EDGE-010909,FUSE-XFMR-005370,XFMR-005370,FDR-0016,SUB-004,lateral_overhead,4/0 AL,ABC,0.208,1099.6,0.3011,0.4165,0.3655,340,24.9,3,1,,closed
EDGE-010910,JCT-FDR-0016-004,FUSE-XFMR-005371,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,BC,0.043,228.9,0.8343,0.4525,0.6985,150,24.9,2,1,,closed
EDGE-010911,FUSE-XFMR-005371,XFMR-005371,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,BC,0.246,1297.0,0.8596,0.5299,0.6985,150,24.9,2,1,,closed
EDGE-010912,JCT-FDR-0016-004,FUSE-XFMR-005372,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.048,255.8,0.5819,0.4859,0.5345,230,24.9,1,1,,closed
EDGE-010913,FUSE-XFMR-005372,XFMR-005372,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.275,1449.6,0.6276,0.4653,0.5345,230,24.9,1,1,,closed
EDGE-010914,JCT-FDR-0016-004,FUSE-XFMR-005373,FDR-0016,SUB-004,lateral_underground,1/0 AL,AB,0.055,289.1,0.6304,0.4691,0.5345,230,24.9,2,0,,closed
EDGE-010915,FUSE-XFMR-005373,XFMR-005373,FDR-0016,SUB-004,lateral_underground,1/0 AL,AB,0.31,1638.1,0.6097,0.4399,0.5345,230,24.9,2,0,,closed
EDGE-010916,JCT-FDR-0016-004,FUSE-XFMR-005374,FDR-0016,SUB-004,lateral_overhead,#4 CU,C,0.061,321.6,1.5691,0.5325,1.007,100,24.9,1,1,,closed
EDGE-010917,FUSE-XFMR-005374,XFMR-005374,FDR-0016,SUB-004,lateral_overhead,#4 CU,C,0.345,1822.1,1.4055,0.5485,1.007,100,24.9,1,1,,closed
EDGE-010918,JCT-FDR-0016-004,JCT-FDR-0016-005,FDR-0016,SUB-004,primary_overhead,1/0 AL,ABC,0.37,1953.6,0.5705,0.4782,0.5835,230,24.9,3,1,,closed
EDGE-010919,JCT-FDR-0016-005,FUSE-XFMR-005375,FDR-0016,SUB-004,lateral_overhead,#4 CU,B,0.001,5.5,1.4309,0.4633,1.007,100,24.9,1,1,,closed
EDGE-010920,FUSE-XFMR-005375,XFMR-005375,FDR-0016,SUB-004,lateral_overhead,#4 CU,B,0.006,31.4,1.4379,0.5292,1.007,100,24.9,1,1,,closed
EDGE-010921,JCT-FDR-0016-005,FUSE-XFMR-005376,FDR-0016,SUB-004,lateral_overhead,#4 CU,AB,0.006,30.9,1.4961,0.5564,1.007,100,24.9,2,1,,closed
EDGE-010922,FUSE-XFMR-005376,XFMR-005376,FDR-0016,SUB-004,lateral_overhead,#4 CU,AB,0.033,175.0,1.4045,0.5402,1.007,100,24.9,2,1,,closed
EDGE-010923,JCT-FDR-0016-005,FUSE-XFMR-005377,FDR-0016,SUB-004,lateral_underground,4/0 AL,AC,0.012,61.8,0.2902,0.3998,0.3655,340,24.9,2,0,,closed
EDGE-010924,FUSE-XFMR-005377,XFMR-005377,FDR-0016,SUB-004,lateral_underground,4/0 AL,AC,0.066,350.1,0.3057,0.4371,0.3655,340,24.9,2,0,,closed
EDGE-010925,JCT-FDR-0016-005,FUSE-XFMR-005378,FDR-0016,SUB-004,lateral_overhead,#4 CU,AC,0.018,93.5,1.392,0.5504,1.007,100,24.9,2,1,,closed
EDGE-010926,FUSE-XFMR-005378,XFMR-005378,FDR-0016,SUB-004,lateral_overhead,#4 CU,AC,0.1,529.6,1.3964,0.553,1.007,100,24.9,2,1,,closed
EDGE-010927,JCT-FDR-0016-005,FUSE-XFMR-005379,FDR-0016,SUB-004,lateral_underground,#2 ACSR,A,0.024,125.1,0.9014,0.4838,0.6985,150,24.9,1,0,,closed
EDGE-010928,FUSE-XFMR-005379,XFMR-005379,FDR-0016,SUB-004,lateral_underground,#2 ACSR,A,0.134,709.1,0.8825,0.5082,0.6985,150,24.9,1,0,,closed
EDGE-010929,JCT-FDR-0016-005,FUSE-XFMR-005380,FDR-0016,SUB-004,lateral_overhead,#4 CU,A,0.03,156.0,1.3741,0.5206,1.007,100,24.9,1,1,,closed
EDGE-010930,FUSE-XFMR-005380,XFMR-005380,FDR-0016,SUB-004,lateral_overhead,#4 CU,A,0.167,884.1,1.3767,0.5391,1.007,100,24.9,1,1,,closed
EDGE-010931,JCT-FDR-0016-005,FUSE-XFMR-005381,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AB,0.036,189.3,0.5456,0.4784,0.5345,230,24.9,2,1,,closed
EDGE-010932,FUSE-XFMR-005381,XFMR-005381,FDR-0016,SUB-004,lateral_overhead,1/0 AL,AB,0.203,1072.6,0.6101,0.4929,0.5345,230,24.9,2,1,,closed
EDGE-010933,JCT-FDR-0016-005,FUSE-XFMR-005382,FDR-0016,SUB-004,lateral_overhead,1/0 AL,B,0.042,219.4,0.6362,0.5111,0.5345,230,24.9,1,1,,closed
EDGE-010934,FUSE-XFMR-005382,XFMR-005382,FDR-0016,SUB-004,lateral_overhead,1/0 AL,B,0.235,1243.2,0.5724,0.4857,0.5345,230,24.9,1,1,,closed
EDGE-010935,JCT-FDR-0016-005,FUSE-XFMR-005383,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,AB,0.048,255.0,0.8621,0.4633,0.6985,150,24.9,2,1,,closed
EDGE-010936,FUSE-XFMR-005383,XFMR-005383,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,AB,0.274,1445.1,0.9446,0.5092,0.6985,150,24.9,2,1,,closed
EDGE-010937,JCT-FDR-0016-005,FUSE-XFMR-005384,FDR-0016,SUB-004,lateral_overhead,4/0 AL,B,0.054,283.5,0.2826,0.4725,0.3655,340,24.9,1,1,,closed
EDGE-010938,FUSE-XFMR-005384,XFMR-005384,FDR-0016,SUB-004,lateral_overhead,4/0 AL,B,0.304,1606.7,0.323,0.4515,0.3655,340,24.9,1,1,,closed
EDGE-010939,JCT-FDR-0016-005,FUSE-XFMR-005385,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.06,315.2,0.6468,0.481,0.5345,230,24.9,1,1,,closed
EDGE-010940,FUSE-XFMR-005385,XFMR-005385,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.338,1786.2,0.5558,0.4919,0.5345,230,24.9,1,1,,closed
EDGE-010941,JCT-FDR-0016-005,JCT-FDR-0016-006,FDR-0016,SUB-004,primary_overhead,1/0 AL,ABC,0.37,1953.6,0.6204,0.5201,0.4834,230,24.9,3,1,,closed
EDGE-010942,JCT-FDR-0016-006,FUSE-XFMR-005386,FDR-0016,SUB-004,lateral_underground,1/0 AL,C,0.001,5.5,0.6275,0.4533,0.5345,230,24.9,1,0,,closed
EDGE-010943,FUSE-XFMR-005386,XFMR-005386,FDR-0016,SUB-004,lateral_underground,1/0 AL,C,0.006,31.4,0.6031,0.4871,0.5345,230,24.9,1,0,,closed
EDGE-010944,JCT-FDR-0016-006,FUSE-XFMR-005387,FDR-0016,SUB-004,lateral_underground,4/0 AL,BC,0.006,31.7,0.273,0.4178,0.3655,340,24.9,2,0,,closed
EDGE-010945,FUSE-XFMR-005387,XFMR-005387,FDR-0016,SUB-004,lateral_underground,4/0 AL,BC,0.034,179.5,0.2684,0.4013,0.3655,340,24.9,2,0,,closed
EDGE-010946,JCT-FDR-0016-006,FUSE-XFMR-005388,FDR-0016,SUB-004,lateral_underground,1/0 AL,AC,0.012,64.9,0.5919,0.5041,0.5345,230,24.9,2,0,,closed
EDGE-010947,FUSE-XFMR-005388,XFMR-005388,FDR-0016,SUB-004,lateral_underground,1/0 AL,AC,0.07,368.0,0.6199,0.4668,0.5345,230,24.9,2,0,,closed
EDGE-010948,JCT-FDR-0016-006,FUSE-XFMR-005389,FDR-0016,SUB-004,lateral_overhead,4/0 AL,AC,0.018,97.4,0.2758,0.4058,0.3655,340,24.9,2,1,,closed
EDGE-010949,FUSE-XFMR-005389,XFMR-005389,FDR-0016,SUB-004,lateral_overhead,4/0 AL,AC,0.105,552.0,0.2831,0.4704,0.3655,340,24.9,2,1,,closed
EDGE-010950,JCT-FDR-0016-006,FUSE-XFMR-005390,FDR-0016,SUB-004,lateral_underground,#4 CU,ABC,0.025,130.7,1.4235,0.4945,1.007,100,24.9,3,0,,closed
EDGE-010951,FUSE-XFMR-005390,XFMR-005390,FDR-0016,SUB-004,lateral_underground,#4 CU,ABC,0.14,740.5,1.6108,0.4724,1.007,100,24.9,3,0,,closed
EDGE-010952,JCT-FDR-0016-006,FUSE-XFMR-005391,FDR-0016,SUB-004,lateral_overhead,4/0 AL,C,0.031,162.4,0.2864,0.4693,0.3655,340,24.9,1,1,,closed
EDGE-010953,FUSE-XFMR-005391,XFMR-005391,FDR-0016,SUB-004,lateral_overhead,4/0 AL,C,0.174,920.0,0.304,0.4765,0.3655,340,24.9,1,1,,closed
EDGE-010954,JCT-FDR-0016-006,FUSE-XFMR-005392,FDR-0016,SUB-004,lateral_underground,4/0 AL,A,0.037,193.2,0.3207,0.4607,0.3655,340,24.9,1,0,,closed
EDGE-010955,FUSE-XFMR-005392,XFMR-005392,FDR-0016,SUB-004,lateral_underground,4/0 AL,A,0.207,1095.1,0.2755,0.4496,0.3655,340,24.9,1,0,,closed
EDGE-010956,JCT-FDR-0016-006,FUSE-XFMR-005393,FDR-0016,SUB-004,lateral_overhead,#4 CU,C,0.043,226.5,1.4305,0.4776,1.007,100,24.9,1,1,,closed
EDGE-010957,FUSE-XFMR-005393,XFMR-005393,FDR-0016,SUB-004,lateral_overhead,#4 CU,C,0.243,1283.6,1.3967,0.5046,1.007,100,24.9,1,1,,closed
EDGE-010958,JCT-FDR-0016-006,FUSE-XFMR-005394,FDR-0016,SUB-004,lateral_overhead,4/0 AL,ABC,0.049,256.6,0.2789,0.4364,0.3655,340,24.9,3,1,,closed
EDGE-010959,FUSE-XFMR-005394,XFMR-005394,FDR-0016,SUB-004,lateral_overhead,4/0 AL,ABC,0.275,1454.1,0.2994,0.4549,0.3655,340,24.9,3,1,,closed
EDGE-010960,JCT-FDR-0016-006,FUSE-XFMR-005395,FDR-0016,SUB-004,lateral_overhead,4/0 AL,AC,0.055,289.9,0.2848,0.4527,0.3655,340,24.9,2,1,,closed
EDGE-010961,FUSE-XFMR-005395,XFMR-005395,FDR-0016,SUB-004,lateral_overhead,4/0 AL,AC,0.311,1642.6,0.3124,0.4123,0.3655,340,24.9,2,1,,closed
EDGE-010962,JCT-FDR-0016-006,FUSE-XFMR-005396,FDR-0016,SUB-004,lateral_underground,4/0 AL,C,0.061,322.3,0.3062,0.437,0.3655,340,24.9,1,0,,closed
EDGE-010963,FUSE-XFMR-005396,XFMR-005396,FDR-0016,SUB-004,lateral_underground,4/0 AL,C,0.346,1826.6,0.3112,0.4235,0.3655,340,24.9,1,0,,closed
EDGE-010964,JCT-FDR-0016-006,JCT-FDR-0016-007,FDR-0016,SUB-004,primary_overhead,1/0 AL,ABC,0.37,1953.6,0.6098,0.4809,0.5237,230,24.9,3,1,,closed
EDGE-010965,JCT-FDR-0016-007,FUSE-XFMR-005397,FDR-0016,SUB-004,lateral_overhead,1/0 AL,BC,0.001,3.2,0.6509,0.4988,0.5345,230,24.9,2,1,,closed
EDGE-010966,FUSE-XFMR-005397,XFMR-005397,FDR-0016,SUB-004,lateral_overhead,1/0 AL,BC,0.003,18.0,0.5969,0.4929,0.5345,230,24.9,2,1,,closed
EDGE-010967,JCT-FDR-0016-007,FUSE-XFMR-005398,FDR-0016,SUB-004,lateral_overhead,#4 CU,ABC,0.006,30.9,1.3994,0.5408,1.007,100,24.9,3,1,,closed
EDGE-010968,FUSE-XFMR-005398,XFMR-005398,FDR-0016,SUB-004,lateral_overhead,#4 CU,ABC,0.033,175.0,1.3781,0.4943,1.007,100,24.9,3,1,,closed
EDGE-010969,JCT-FDR-0016-007,FUSE-XFMR-005399,FDR-0016,SUB-004,lateral_underground,#2 ACSR,A,0.012,64.9,0.8326,0.4761,0.6985,150,24.9,1,0,,closed
EDGE-010970,FUSE-XFMR-005399,XFMR-005399,FDR-0016,SUB-004,lateral_underground,#2 ACSR,A,0.07,368.0,0.9646,0.4865,0.6985,150,24.9,1,0,,closed
EDGE-010971,JCT-FDR-0016-007,FUSE-XFMR-005400,FDR-0016,SUB-004,lateral_overhead,#4 CU,B,0.018,94.2,1.4457,0.4676,1.007,100,24.9,1,1,,closed
EDGE-010972,FUSE-XFMR-005400,XFMR-005400,FDR-0016,SUB-004,lateral_overhead,#4 CU,B,0.101,534.1,1.581,0.4969,1.007,100,24.9,1,1,,closed
EDGE-010973,JCT-FDR-0016-007,FUSE-XFMR-005401,FDR-0016,SUB-004,lateral_overhead,1/0 AL,B,0.024,125.9,0.6141,0.5021,0.5345,230,24.9,1,1,,closed
EDGE-010974,FUSE-XFMR-005401,XFMR-005401,FDR-0016,SUB-004,lateral_overhead,1/0 AL,B,0.135,713.6,0.595,0.4759,0.5345,230,24.9,1,1,,closed
EDGE-010975,JCT-FDR-0016-007,FUSE-XFMR-005402,FDR-0016,SUB-004,lateral_underground,1/0 AL,C,0.03,157.6,0.5983,0.4891,0.5345,230,24.9,1,0,,closed
EDGE-010976,FUSE-XFMR-005402,XFMR-005402,FDR-0016,SUB-004,lateral_underground,1/0 AL,C,0.169,893.1,0.6098,0.4327,0.5345,230,24.9,1,0,,closed
EDGE-010977,JCT-FDR-0016-007,FUSE-XFMR-005403,FDR-0016,SUB-004,lateral_underground,1/0 AL,C,0.036,190.1,0.5378,0.464,0.5345,230,24.9,1,0,,closed
EDGE-010978,FUSE-XFMR-005403,XFMR-005403,FDR-0016,SUB-004,lateral_underground,1/0 AL,C,0.204,1077.1,0.5958,0.4784,0.5345,230,24.9,1,0,,closed
EDGE-010979,JCT-FDR-0016-007,FUSE-XFMR-005404,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,ABC,0.043,225.7,0.9363,0.4745,0.6985,150,24.9,3,1,,closed
EDGE-010980,FUSE-XFMR-005404,XFMR-005404,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,ABC,0.242,1279.1,0.856,0.4905,0.6985,150,24.9,3,1,,closed
EDGE-010981,JCT-FDR-0016-007,FUSE-XFMR-005405,FDR-0016,SUB-004,lateral_overhead,#4 CU,BC,0.048,253.4,1.5642,0.5406,1.007,100,24.9,2,1,,closed
EDGE-010982,FUSE-XFMR-005405,XFMR-005405,FDR-0016,SUB-004,lateral_overhead,#4 CU,BC,0.272,1436.2,1.6526,0.4631,1.007,100,24.9,2,1,,closed
EDGE-010983,JCT-FDR-0016-007,FUSE-XFMR-005406,FDR-0016,SUB-004,lateral_underground,1/0 AL,C,0.055,288.3,0.5558,0.4396,0.5345,230,24.9,1,0,,closed
EDGE-010984,FUSE-XFMR-005406,XFMR-005406,FDR-0016,SUB-004,lateral_underground,1/0 AL,C,0.309,1633.6,0.576,0.4678,0.5345,230,24.9,1,0,,closed
EDGE-010985,JCT-FDR-0016-007,FUSE-XFMR-005407,FDR-0016,SUB-004,lateral_overhead,1/0 AL,ABC,0.06,317.6,0.6109,0.4348,0.5345,230,24.9,3,1,,closed
EDGE-010986,FUSE-XFMR-005407,XFMR-005407,FDR-0016,SUB-004,lateral_overhead,1/0 AL,ABC,0.341,1799.7,0.5792,0.4829,0.5345,230,24.9,3,1,,closed
EDGE-010987,JCT-FDR-0016-007,JCT-FDR-0016-008,FDR-0016,SUB-004,primary_underground,1/0 AL,ABC,0.37,1953.6,0.5334,0.4989,0.5579,230,24.9,3,0,,closed
EDGE-010988,JCT-FDR-0016-008,FUSE-XFMR-005408,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,C,0.001,4.0,0.9004,0.4638,0.6985,150,24.9,1,1,,closed
EDGE-010989,FUSE-XFMR-005408,XFMR-005408,FDR-0016,SUB-004,lateral_overhead,#2 ACSR,C,0.004,22.4,0.8579,0.4631,0.6985,150,24.9,1,1,,closed
EDGE-010990,JCT-FDR-0016-008,FUSE-XFMR-005409,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.006,33.3,0.5868,0.4786,0.5345,230,24.9,1,1,,closed
EDGE-010991,FUSE-XFMR-005409,XFMR-005409,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.036,188.5,0.6087,0.4526,0.5345,230,24.9,1,1,,closed
EDGE-010992,JCT-FDR-0016-008,FUSE-XFMR-005410,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.012,64.9,0.6202,0.4975,0.5345,230,24.9,1,1,,closed
EDGE-010993,FUSE-XFMR-005410,XFMR-005410,FDR-0016,SUB-004,lateral_overhead,1/0 AL,C,0.07,368.0,0.5751,0.4553,0.5345,230,24.9,1,1,,closed
EDGE-010994,JCT-FDR-0016-008,FUSE-XFMR-005411,FDR-0016,SUB-004,lateral_overhead,#4 CU,B,0.019,99.8,1.6304,0.5534,1.007,100,24.9,1,1,,closed
EDGE-010995,FUSE-XFMR-005411,XFMR-005411,FDR-0016,SUB-004,lateral_overhead,#4 CU,B,0.107,565.5,1.6026,0.4689,1.007,100,24.9,1,1,,closed
EDGE-010996,JCT-FDR-0016-008,FUSE-XFMR-005412,FDR-0016,SUB-004,lateral_overhead,1/0 AL,BC,0.024,125.9,0.5526,0.4403,0.5345,230,24.9,2,1,,closed
EDGE-010997,FUSE-XFMR-005412,XFMR-005412,FDR-0016,SUB-004,lateral_overhead,1/0 AL,BC,0.135,713.6,0.6039,0.4443,0.5345,230,24.9,2,1,,closed
EDGE-010998,JCT-FDR-0016-008,FUSE-XFMR-005413,FDR-0016,SUB-004,lateral_underground,#2 ACSR,AC,0.03,159.2,0.9644,0.4806,0.6985,150,24.9,2,0,,closed
EDGE-010999,FUSE-XFMR-005413,XFMR-005413,FDR-0016,SUB-004,lateral_underground,#2 ACSR,AC,0.171,902.1,0.9456,0.5161,0.6985,150,24.9,2,0,,closed
EDGE-011000,JCT-FDR-0016-008,FUSE-XFMR-005414,FDR-0016,SUB-004,lateral_overhead,4/0 AL,A,0.037,194.0,0.3064,0.4567,0.3655,340,24.9,1,1,,closed
EDGE-011001,FUSE-XFMR-005414,XFMR-005414,FDR-0016,SUB-004,lateral_overhead,4/0 AL,A,0.208,1099.6,0.2724,0.4303,0.3655,340,24.9,1,1,,closed
EDGE-011002,JCT-FDR-0016-008,FUSE-XFMR-005415,FDR-0016,SUB-004,lateral_overhead,#4 CU,AB,0.042,222.6,1.447,0.5009,1.007,100,24.9,2,1,,closed
EDGE-011003,FUSE-XFMR-005415,XFMR-005415,FDR-0016,SUB-004,lateral_overhead,#4 CU,AB,0.239,1261.1,1.5945,0.5036,1.007,100,24.9,2,1,,closed
EDGE-011004,JCT-FDR-0016-008,FUSE-XFMR-005416,FDR-0016,SUB-004,lateral_overhead,4/0 AL,B,0.048,255.0,0.3004,0.4306,0.3655,340,24.9,1,1,,closed
EDGE-011005,FUSE-XFMR-005416,XFMR-005416,FDR-0016,SUB-004,lateral_overhead,4/0 AL,B,0.274,1445.1,0.278,0.4442,0.3655,340,24.9,1,1,,closed
EDGE-011006,JCT-FDR-0016-008,FUSE-XFMR-005417,FDR-0016,SUB-004,lateral_underground,1/0 AL,C,0.055,289.9,0.6297,0.5215,0.5345,230,24.9,1,0,,closed
EDGE-011007,FUSE-XFMR-005417,XFMR-005417,FDR-0016,SUB-004,lateral_underground,1/0 AL,C,0.311,1642.6,0.6036,0.5118,0.5345,230,24.9,1,0,,closed
EDGE-011008,JCT-FDR-0016-008,FUSE-XFMR-005418,FDR-0016,SUB-004,lateral_underground,#2 ACSR,AB,0.061,321.6,0.8281,0.4558,0.6985,150,24.9,2,0,,closed
EDGE-011009,FUSE-XFMR-005418,XFMR-005418,FDR-0016,SUB-004,lateral_underground,#2 ACSR,AB,0.345,1822.1,0.9419,0.5255,0.6985,150,24.9,2,0,,closed
EDGE-011010,JCT-FDR-0016-008,FDR-0016-TAIL,FDR-0016,SUB-004,primary_overhead,1/0 AL,ABC,0.37,1953.6,0.5774,0.4338,0.5345,230,24.9,3,1,,open
EDGE-011011,SUB-005,FDR-0017-HEAD,FDR-0017,SUB-005,bus_tie,1/0 AL,ABC,0.01,52.8,0.549,0.4845,0.5345,230,12.47,3,1,,closed
EDGE-011012,FDR-0017-HEAD,JCT-FDR-0017-001,FDR-0017,SUB-005,primary_overhead,1/0 AL,ABC,0.01,52.8,0.6402,0.4319,0.5721,230,12.47,3,1,,closed
EDGE-011013,JCT-FDR-0017-001,FUSE-XFMR-005419,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.001,3.2,1.4866,0.5596,1.007,100,12.47,1,1,,closed
EDGE-011014,FUSE-XFMR-005419,XFMR-005419,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.003,18.0,1.4964,0.4895,1.007,100,12.47,1,1,,closed
EDGE-011015,JCT-FDR-0017-001,FUSE-XFMR-005420,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.002,10.3,0.5625,0.5219,0.5345,230,12.47,1,1,,closed
EDGE-011016,FUSE-XFMR-005420,XFMR-005420,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.011,58.3,0.5362,0.4877,0.5345,230,12.47,1,1,,closed
EDGE-011017,JCT-FDR-0017-001,FUSE-XFMR-005421,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.002,10.3,1.4474,0.464,1.007,100,12.47,1,1,,closed
EDGE-011018,FUSE-XFMR-005421,XFMR-005421,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.011,58.3,1.5731,0.5004,1.007,100,12.47,1,1,,closed
EDGE-011019,JCT-FDR-0017-001,FUSE-XFMR-005422,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.003,16.6,1.3904,0.5587,1.007,100,12.47,2,0,,closed
EDGE-011020,FUSE-XFMR-005422,XFMR-005422,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.018,94.2,1.3765,0.556,1.007,100,12.47,2,0,,closed
EDGE-011021,JCT-FDR-0017-001,FUSE-XFMR-005423,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.004,21.4,1.6,0.5557,1.007,100,12.47,1,1,,closed
EDGE-011022,FUSE-XFMR-005423,XFMR-005423,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.023,121.2,1.498,0.5387,1.007,100,12.47,1,1,,closed
EDGE-011023,JCT-FDR-0017-001,FUSE-XFMR-005424,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.005,28.5,0.5958,0.4491,0.5345,230,12.47,1,1,,closed
EDGE-011024,FUSE-XFMR-005424,XFMR-005424,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.031,161.6,0.6014,0.465,0.5345,230,12.47,1,1,,closed
EDGE-011025,JCT-FDR-0017-001,FUSE-XFMR-005425,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.006,32.5,0.2969,0.42,0.3655,340,12.47,1,1,,closed
EDGE-011026,FUSE-XFMR-005425,XFMR-005425,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.035,184.0,0.2675,0.4229,0.3655,340,12.47,1,1,,closed
EDGE-011027,JCT-FDR-0017-001,FUSE-XFMR-005426,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.007,35.6,1.3879,0.5395,1.007,100,12.47,2,1,,closed
EDGE-011028,FUSE-XFMR-005426,XFMR-005426,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.038,202.0,1.5599,0.4714,1.007,100,12.47,2,1,,closed
EDGE-011029,JCT-FDR-0017-001,FUSE-XFMR-005427,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.007,38.8,1.4653,0.5134,1.007,100,12.47,1,0,,closed
EDGE-011030,FUSE-XFMR-005427,XFMR-005427,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.042,219.9,1.353,0.5615,1.007,100,12.47,1,0,,closed
EDGE-011031,JCT-FDR-0017-001,FUSE-XFMR-005428,FDR-0017,SUB-005,lateral_underground,#4 CU,AB,0.008,44.4,1.5861,0.5233,1.007,100,12.47,2,0,,closed
EDGE-011032,FUSE-XFMR-005428,XFMR-005428,FDR-0017,SUB-005,lateral_underground,#4 CU,AB,0.048,251.3,1.5879,0.479,1.007,100,12.47,2,0,,closed
EDGE-011033,JCT-FDR-0017-001,FUSE-XFMR-005429,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.009,47.5,0.6444,0.4849,0.5345,230,12.47,1,1,,closed
EDGE-011034,FUSE-XFMR-005429,XFMR-005429,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.051,269.3,0.5788,0.4544,0.5345,230,12.47,1,1,,closed
EDGE-011035,JCT-FDR-0017-001,FUSE-XFMR-005430,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.01,53.9,1.5623,0.5242,1.007,100,12.47,3,1,,closed
EDGE-011036,FUSE-XFMR-005430,XFMR-005430,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.058,305.2,1.6296,0.4908,1.007,100,12.47,3,1,,closed
EDGE-011037,JCT-FDR-0017-001,FUSE-XFMR-005431,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.011,58.6,0.5786,0.4595,0.5345,230,12.47,2,1,,closed
EDGE-011038,FUSE-XFMR-005431,XFMR-005431,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.063,332.1,0.5611,0.4542,0.5345,230,12.47,2,1,,closed
EDGE-011039,JCT-FDR-0017-001,FUSE-XFMR-005432,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.012,63.4,0.3184,0.4634,0.3655,340,12.47,1,1,,closed
EDGE-011040,FUSE-XFMR-005432,XFMR-005432,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.068,359.0,0.3248,0.4316,0.3655,340,12.47,1,1,,closed
EDGE-011041,JCT-FDR-0017-001,FUSE-XFMR-005433,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.012,65.7,0.6421,0.4421,0.5345,230,12.47,1,1,,closed
EDGE-011042,FUSE-XFMR-005433,XFMR-005433,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.071,372.5,0.57,0.4446,0.5345,230,12.47,1,1,,closed
EDGE-011043,JCT-FDR-0017-001,FUSE-XFMR-005434,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.014,72.9,1.5698,0.5464,1.007,100,12.47,1,1,,closed
EDGE-011044,FUSE-XFMR-005434,XFMR-005434,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.078,412.9,1.5155,0.4934,1.007,100,12.47,1,1,,closed
EDGE-011045,JCT-FDR-0017-001,FUSE-XFMR-005435,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.015,78.4,0.6264,0.4988,0.5345,230,12.47,1,1,,closed
EDGE-011046,FUSE-XFMR-005435,XFMR-005435,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.084,444.3,0.5972,0.4414,0.5345,230,12.47,1,1,,closed
EDGE-011047,JCT-FDR-0017-001,FUSE-XFMR-005436,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.016,84.0,0.2844,0.4033,0.3655,340,12.47,1,1,,closed
EDGE-011048,FUSE-XFMR-005436,XFMR-005436,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.09,475.7,0.3206,0.3992,0.3655,340,12.47,1,1,,closed
EDGE-011049,JCT-FDR-0017-001,FUSE-XFMR-005437,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.016,84.7,0.6225,0.5207,0.5345,230,12.47,2,1,,closed
EDGE-011050,FUSE-XFMR-005437,XFMR-005437,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.091,480.2,0.5613,0.4969,0.5345,230,12.47,2,1,,closed
EDGE-011051,JCT-FDR-0017-001,FUSE-XFMR-005438,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.017,91.1,0.6343,0.4562,0.5345,230,12.47,1,0,,closed
EDGE-011052,FUSE-XFMR-005438,XFMR-005438,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.098,516.1,0.5502,0.4698,0.5345,230,12.47,1,0,,closed
EDGE-011053,JCT-FDR-0017-001,FUSE-XFMR-005439,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.018,95.8,0.2884,0.4028,0.3655,340,12.47,1,0,,closed
EDGE-011054,FUSE-XFMR-005439,XFMR-005439,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.103,543.0,0.3028,0.4634,0.3655,340,12.47,1,0,,closed
EDGE-011055,JCT-FDR-0017-001,FUSE-XFMR-005440,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.019,98.2,0.6234,0.4597,0.5345,230,12.47,2,1,,closed
EDGE-011056,FUSE-XFMR-005440,XFMR-005440,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.105,556.5,0.5523,0.4996,0.5345,230,12.47,2,1,,closed
EDGE-011057,JCT-FDR-0017-001,FUSE-XFMR-005441,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.02,104.5,0.9358,0.473,0.6985,150,12.47,2,1,,closed
EDGE-011058,FUSE-XFMR-005441,XFMR-005441,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.112,592.4,0.8206,0.5286,0.6985,150,12.47,2,1,,closed
EDGE-011059,JCT-FDR-0017-001,FUSE-XFMR-005442,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.021,110.1,0.8384,0.5443,0.6985,150,12.47,3,1,,closed
EDGE-011060,FUSE-XFMR-005442,XFMR-005442,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.118,623.8,0.8674,0.526,0.6985,150,12.47,3,1,,closed
EDGE-011061,JCT-FDR-0017-001,FUSE-XFMR-005443,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.022,115.6,0.2893,0.4061,0.3655,340,12.47,1,0,,closed
EDGE-011062,FUSE-XFMR-005443,XFMR-005443,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.124,655.2,0.2733,0.3933,0.3655,340,12.47,1,0,,closed
EDGE-011063,JCT-FDR-0017-001,FUSE-XFMR-005444,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.022,118.8,0.6178,0.4686,0.5345,230,12.47,1,0,,closed
EDGE-011064,FUSE-XFMR-005444,XFMR-005444,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.128,673.2,0.5509,0.4352,0.5345,230,12.47,1,0,,closed
EDGE-011065,JCT-FDR-0017-001,FUSE-XFMR-005445,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.023,122.0,0.3079,0.4092,0.3655,340,12.47,1,1,,closed
EDGE-011066,FUSE-XFMR-005445,XFMR-005445,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.131,691.2,0.3211,0.4429,0.3655,340,12.47,1,1,,closed
EDGE-011067,JCT-FDR-0017-001,FUSE-XFMR-005446,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.024,127.5,1.5768,0.5535,1.007,100,12.47,1,1,,closed
