edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-011068,FUSE-XFMR-005446,XFMR-005446,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.137,722.6,1.4971,0.5385,1.007,100,12.47,1,1,,closed
EDGE-011069,JCT-FDR-0017-001,FUSE-XFMR-005447,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.025,132.3,1.463,0.4678,1.007,100,12.47,2,1,,closed
EDGE-011070,FUSE-XFMR-005447,XFMR-005447,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.142,749.5,1.5156,0.5562,1.007,100,12.47,2,1,,closed
EDGE-011071,JCT-FDR-0017-001,FUSE-XFMR-005448,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.026,139.4,0.5897,0.5197,0.5345,230,12.47,1,1,,closed
EDGE-011072,FUSE-XFMR-005448,XFMR-005448,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.15,789.9,0.625,0.5008,0.5345,230,12.47,1,1,,closed
EDGE-011073,JCT-FDR-0017-001,FUSE-XFMR-005449,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.027,143.4,1.6459,0.4899,1.007,100,12.47,1,1,,closed
EDGE-011074,FUSE-XFMR-005449,XFMR-005449,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.154,812.3,1.4373,0.5415,1.007,100,12.47,1,1,,closed
EDGE-011075,JCT-FDR-0017-001,FUSE-XFMR-005450,FDR-0017,SUB-005,lateral_underground,1/0 AL,ABC,0.028,145.7,0.6114,0.4548,0.5345,230,12.47,3,0,,closed
EDGE-011076,FUSE-XFMR-005450,XFMR-005450,FDR-0017,SUB-005,lateral_underground,1/0 AL,ABC,0.156,825.8,0.6176,0.4934,0.5345,230,12.47,3,0,,closed
EDGE-011077,JCT-FDR-0017-001,FUSE-XFMR-005451,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.029,151.3,0.2676,0.4619,0.3655,340,12.47,2,1,,closed
EDGE-011078,FUSE-XFMR-005451,XFMR-005451,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.162,857.2,0.3183,0.4031,0.3655,340,12.47,2,1,,closed
EDGE-011079,JCT-FDR-0017-001,FUSE-XFMR-005452,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.03,156.0,0.6238,0.4622,0.5345,230,12.47,1,0,,closed
EDGE-011080,FUSE-XFMR-005452,XFMR-005452,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.167,884.1,0.5544,0.4838,0.5345,230,12.47,1,0,,closed
EDGE-011081,JCT-FDR-0017-001,FUSE-XFMR-005453,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.03,160.8,0.9512,0.4678,0.6985,150,12.47,2,1,,closed
EDGE-011082,FUSE-XFMR-005453,XFMR-005453,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.173,911.1,0.824,0.5251,0.6985,150,12.47,2,1,,closed
EDGE-011083,JCT-FDR-0017-001,FUSE-XFMR-005454,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.032,166.3,0.9248,0.5209,0.6985,150,12.47,2,1,,closed
EDGE-011084,FUSE-XFMR-005454,XFMR-005454,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.178,942.5,0.8725,0.5434,0.6985,150,12.47,2,1,,closed
EDGE-011085,JCT-FDR-0017-001,FUSE-XFMR-005455,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.033,171.9,0.5847,0.4842,0.5345,230,12.47,1,1,,closed
EDGE-011086,FUSE-XFMR-005455,XFMR-005455,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.184,973.9,0.5936,0.4773,0.5345,230,12.47,1,1,,closed
EDGE-011087,JCT-FDR-0017-001,FUSE-XFMR-005456,FDR-0017,SUB-005,lateral_underground,1/0 AL,ABC,0.033,172.7,0.6182,0.4709,0.5345,230,12.47,3,0,,closed
EDGE-011088,FUSE-XFMR-005456,XFMR-005456,FDR-0017,SUB-005,lateral_underground,1/0 AL,ABC,0.185,978.4,0.5976,0.5042,0.5345,230,12.47,3,0,,closed
EDGE-011089,JCT-FDR-0017-001,FUSE-XFMR-005457,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.034,181.4,0.3067,0.4467,0.3655,340,12.47,1,1,,closed
EDGE-011090,FUSE-XFMR-005457,XFMR-005457,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.195,1027.8,0.3208,0.4635,0.3655,340,12.47,1,1,,closed
EDGE-011091,JCT-FDR-0017-001,FUSE-XFMR-005458,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.035,186.9,0.2802,0.4188,0.3655,340,12.47,3,1,,closed
EDGE-011092,FUSE-XFMR-005458,XFMR-005458,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.201,1059.2,0.3135,0.4051,0.3655,340,12.47,3,1,,closed
EDGE-011093,JCT-FDR-0017-001,FUSE-XFMR-005459,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.036,189.3,0.3121,0.4668,0.3655,340,12.47,2,1,,closed
EDGE-011094,FUSE-XFMR-005459,XFMR-005459,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.203,1072.6,0.3239,0.4587,0.3655,340,12.47,2,1,,closed
EDGE-011095,JCT-FDR-0017-001,FUSE-XFMR-005460,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.037,193.2,0.3029,0.4621,0.3655,340,12.47,1,1,,closed
EDGE-011096,FUSE-XFMR-005460,XFMR-005460,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.207,1095.1,0.2847,0.4024,0.3655,340,12.47,1,1,,closed
EDGE-011097,JCT-FDR-0017-001,FUSE-XFMR-005461,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.038,200.4,1.6051,0.5274,1.007,100,12.47,3,1,,closed
EDGE-011098,FUSE-XFMR-005461,XFMR-005461,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.215,1135.5,1.444,0.4703,1.007,100,12.47,3,1,,closed
EDGE-011099,JCT-FDR-0017-001,FUSE-XFMR-005462,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.039,204.3,0.8116,0.5451,0.6985,150,12.47,2,1,,closed
EDGE-011100,FUSE-XFMR-005462,XFMR-005462,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.219,1157.9,0.9679,0.485,0.6985,150,12.47,2,1,,closed
EDGE-011101,JCT-FDR-0017-001,FUSE-XFMR-005463,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.039,205.9,0.6213,0.505,0.5345,230,12.47,2,0,,closed
EDGE-011102,FUSE-XFMR-005463,XFMR-005463,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.221,1166.9,0.6306,0.4704,0.5345,230,12.47,2,0,,closed
EDGE-011103,JCT-FDR-0017-001,FUSE-XFMR-005464,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.04,210.7,0.5405,0.4372,0.5345,230,12.47,1,1,,closed
EDGE-011104,FUSE-XFMR-005464,XFMR-005464,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.226,1193.8,0.6127,0.4981,0.5345,230,12.47,1,1,,closed
EDGE-011105,JCT-FDR-0017-001,FUSE-XFMR-005465,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.041,217.0,0.2805,0.4305,0.3655,340,12.47,1,1,,closed
EDGE-011106,FUSE-XFMR-005465,XFMR-005465,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.233,1229.7,0.3193,0.4245,0.3655,340,12.47,1,1,,closed
EDGE-011107,JCT-FDR-0017-001,FUSE-XFMR-005466,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.042,223.3,0.2708,0.4138,0.3655,340,12.47,1,1,,closed
EDGE-011108,FUSE-XFMR-005466,XFMR-005466,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.24,1265.6,0.2822,0.4031,0.3655,340,12.47,1,1,,closed
EDGE-011109,JCT-FDR-0017-001,FUSE-XFMR-005467,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.043,227.3,1.533,0.4909,1.007,100,12.47,3,1,,closed
EDGE-011110,FUSE-XFMR-005467,XFMR-005467,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.244,1288.1,1.4213,0.5219,1.007,100,12.47,3,1,,closed
EDGE-011111,JCT-FDR-0017-001,FUSE-XFMR-005468,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.044,232.1,0.2844,0.3946,0.3655,340,12.47,1,1,,closed
EDGE-011112,FUSE-XFMR-005468,XFMR-005468,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.249,1315.0,0.3157,0.4589,0.3655,340,12.47,1,1,,closed
EDGE-011113,JCT-FDR-0017-001,FUSE-XFMR-005469,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.045,236.8,0.8323,0.4986,0.6985,150,12.47,1,0,,closed
EDGE-011114,FUSE-XFMR-005469,XFMR-005469,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.254,1341.9,0.8628,0.4974,0.6985,150,12.47,1,0,,closed
EDGE-011115,JCT-FDR-0017-001,FUSE-XFMR-005470,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.045,237.6,0.629,0.4359,0.5345,230,12.47,2,0,,closed
EDGE-011116,FUSE-XFMR-005470,XFMR-005470,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.255,1346.4,0.6156,0.4975,0.5345,230,12.47,2,0,,closed
EDGE-011117,JCT-FDR-0017-001,FUSE-XFMR-005471,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.046,245.5,0.27,0.4004,0.3655,340,12.47,2,0,,closed
EDGE-011118,FUSE-XFMR-005471,XFMR-005471,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.264,1391.3,0.3206,0.4552,0.3655,340,12.47,2,0,,closed
EDGE-011119,JCT-FDR-0017-001,FUSE-XFMR-005472,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.047,248.7,0.2817,0.4469,0.3655,340,12.47,3,1,,closed
EDGE-011120,FUSE-XFMR-005472,XFMR-005472,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.267,1409.2,0.3026,0.441,0.3655,340,12.47,3,1,,closed
EDGE-011121,JCT-FDR-0017-001,FUSE-XFMR-005473,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.048,253.4,0.9312,0.475,0.6985,150,12.47,1,1,,closed
EDGE-011122,FUSE-XFMR-005473,XFMR-005473,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.272,1436.2,0.8173,0.5501,0.6985,150,12.47,1,1,,closed
EDGE-011123,JCT-FDR-0017-001,FUSE-XFMR-005474,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.049,258.2,0.3186,0.4753,0.3655,340,12.47,1,1,,closed
EDGE-011124,FUSE-XFMR-005474,XFMR-005474,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.277,1463.1,0.2817,0.472,0.3655,340,12.47,1,1,,closed
EDGE-011125,JCT-FDR-0017-001,FUSE-XFMR-005475,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.05,265.3,0.825,0.5077,0.6985,150,12.47,2,1,,closed
EDGE-011126,FUSE-XFMR-005475,XFMR-005475,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.285,1503.5,0.8189,0.5054,0.6985,150,12.47,2,1,,closed
EDGE-011127,JCT-FDR-0017-001,FUSE-XFMR-005476,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.051,270.9,0.5697,0.4605,0.5345,230,12.47,2,1,,closed
EDGE-011128,FUSE-XFMR-005476,XFMR-005476,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.291,1534.9,0.6188,0.4879,0.5345,230,12.47,2,1,,closed
EDGE-011129,JCT-FDR-0017-001,FUSE-XFMR-005477,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.051,270.9,0.2899,0.4472,0.3655,340,12.47,1,1,,closed
EDGE-011130,FUSE-XFMR-005477,XFMR-005477,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.291,1534.9,0.3089,0.4089,0.3655,340,12.47,1,1,,closed
EDGE-011131,JCT-FDR-0017-001,FUSE-XFMR-005478,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.052,276.4,1.3938,0.4925,1.007,100,12.47,2,1,,closed
EDGE-011132,FUSE-XFMR-005478,XFMR-005478,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.297,1566.3,1.564,0.4921,1.007,100,12.47,2,1,,closed
EDGE-011133,JCT-FDR-0017-001,FUSE-XFMR-005479,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.054,283.5,0.9712,0.5405,0.6985,150,12.47,2,1,,closed
EDGE-011134,FUSE-XFMR-005479,XFMR-005479,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.304,1606.7,0.8283,0.4847,0.6985,150,12.47,2,1,,closed
EDGE-011135,JCT-FDR-0017-001,FUSE-XFMR-005480,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.055,289.1,1.5339,0.4932,1.007,100,12.47,2,1,,closed
EDGE-011136,FUSE-XFMR-005480,XFMR-005480,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.31,1638.1,1.479,0.4713,1.007,100,12.47,2,1,,closed
EDGE-011137,JCT-FDR-0017-001,FUSE-XFMR-005481,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.056,293.8,1.5511,0.469,1.007,100,12.47,2,1,,closed
EDGE-011138,FUSE-XFMR-005481,XFMR-005481,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.315,1665.0,1.6347,0.4901,1.007,100,12.47,2,1,,closed
EDGE-011139,JCT-FDR-0017-001,FUSE-XFMR-005482,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.056,297.0,0.5552,0.4717,0.5345,230,12.47,2,0,,closed
EDGE-011140,FUSE-XFMR-005482,XFMR-005482,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.319,1683.0,0.5677,0.4552,0.5345,230,12.47,2,0,,closed
EDGE-011141,JCT-FDR-0017-001,FUSE-XFMR-005483,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.057,300.2,0.2883,0.4749,0.3655,340,12.47,1,1,,closed
EDGE-011142,FUSE-XFMR-005483,XFMR-005483,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.322,1701.0,0.3205,0.4074,0.3655,340,12.47,1,1,,closed
EDGE-011143,JCT-FDR-0017-001,FUSE-XFMR-005484,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.058,304.1,0.3119,0.4676,0.3655,340,12.47,1,1,,closed
EDGE-011144,FUSE-XFMR-005484,XFMR-005484,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.326,1723.4,0.2791,0.408,0.3655,340,12.47,1,1,,closed
EDGE-011145,JCT-FDR-0017-001,FUSE-XFMR-005485,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.058,308.1,0.5558,0.4327,0.5345,230,12.47,2,1,,closed
EDGE-011146,FUSE-XFMR-005485,XFMR-005485,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.331,1745.8,0.6362,0.4327,0.5345,230,12.47,2,1,,closed
EDGE-011147,JCT-FDR-0017-001,FUSE-XFMR-005486,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.059,312.8,0.2937,0.4454,0.3655,340,12.47,3,0,,closed
EDGE-011148,FUSE-XFMR-005486,XFMR-005486,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.336,1772.8,0.3068,0.435,0.3655,340,12.47,3,0,,closed
EDGE-011149,JCT-FDR-0017-001,FUSE-XFMR-005487,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.061,320.0,0.2678,0.4714,0.3655,340,12.47,2,1,,closed
EDGE-011150,FUSE-XFMR-005487,XFMR-005487,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.343,1813.2,0.3072,0.4073,0.3655,340,12.47,2,1,,closed
EDGE-011151,JCT-FDR-0017-001,FUSE-XFMR-005488,FDR-0017,SUB-005,lateral_underground,#4 CU,AB,0.061,323.9,1.5245,0.5499,1.007,100,12.47,2,0,,closed
EDGE-011152,FUSE-XFMR-005488,XFMR-005488,FDR-0017,SUB-005,lateral_underground,#4 CU,AB,0.348,1835.6,1.526,0.5026,1.007,100,12.47,2,0,,closed
EDGE-011153,JCT-FDR-0017-001,FUSE-XFMR-005489,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.063,331.8,0.2771,0.4286,0.3655,340,12.47,3,1,,closed
EDGE-011154,FUSE-XFMR-005489,XFMR-005489,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.356,1880.5,0.2909,0.4541,0.3655,340,12.47,3,1,,closed
EDGE-011155,JCT-FDR-0017-001,FUSE-XFMR-005490,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.063,332.6,0.2821,0.4261,0.3655,340,12.47,3,1,,closed
EDGE-011156,FUSE-XFMR-005490,XFMR-005490,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.357,1885.0,0.2891,0.4418,0.3655,340,12.47,3,1,,closed
EDGE-011157,JCT-FDR-0017-001,FUSE-XFMR-005491,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.064,337.4,0.5415,0.4821,0.5345,230,12.47,2,1,,closed
EDGE-011158,FUSE-XFMR-005491,XFMR-005491,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.362,1911.9,0.5482,0.4795,0.5345,230,12.47,2,1,,closed
EDGE-011159,JCT-FDR-0017-001,FUSE-XFMR-005492,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.065,342.1,0.6209,0.4371,0.5345,230,12.47,1,1,,closed
EDGE-011160,FUSE-XFMR-005492,XFMR-005492,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.367,1938.8,0.5996,0.4501,0.5345,230,12.47,1,1,,closed
EDGE-011161,JCT-FDR-0017-001,FUSE-XFMR-005493,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.066,348.5,1.6275,0.5119,1.007,100,12.47,2,0,,closed
EDGE-011162,FUSE-XFMR-005493,XFMR-005493,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.374,1974.7,1.517,0.4828,1.007,100,12.47,2,0,,closed
EDGE-011163,JCT-FDR-0017-001,FUSE-XFMR-005494,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.066,350.9,0.5821,0.4419,0.5345,230,12.47,1,1,,closed
EDGE-011164,FUSE-XFMR-005494,XFMR-005494,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.377,1988.2,0.5772,0.5176,0.5345,230,12.47,1,1,,closed
EDGE-011165,JCT-FDR-0017-001,FUSE-XFMR-005495,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.068,359.6,0.644,0.5183,0.5345,230,12.47,2,1,,closed
EDGE-011166,FUSE-XFMR-005495,XFMR-005495,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.386,2037.6,0.6301,0.4887,0.5345,230,12.47,2,1,,closed
EDGE-011167,JCT-FDR-0017-001,FUSE-XFMR-005496,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.068,359.6,0.9122,0.5189,0.6985,150,12.47,3,1,,closed
EDGE-011168,FUSE-XFMR-005496,XFMR-005496,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.386,2037.6,0.8859,0.4723,0.6985,150,12.47,3,1,,closed
EDGE-011169,JCT-FDR-0017-001,FUSE-XFMR-005497,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.069,364.3,1.6115,0.4844,1.007,100,12.47,1,0,,closed
EDGE-011170,FUSE-XFMR-005497,XFMR-005497,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.391,2064.5,1.4325,0.56,1.007,100,12.47,1,0,,closed
EDGE-011171,JCT-FDR-0017-001,FUSE-XFMR-005498,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.07,369.1,0.3126,0.4056,0.3655,340,12.47,3,1,,closed
EDGE-011172,FUSE-XFMR-005498,XFMR-005498,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.396,2091.4,0.2947,0.4027,0.3655,340,12.47,3,1,,closed
EDGE-011173,JCT-FDR-0017-001,FUSE-XFMR-005499,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.071,374.6,0.8795,0.4965,0.6985,150,12.47,1,1,,closed
EDGE-011174,FUSE-XFMR-005499,XFMR-005499,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.402,2122.8,0.8446,0.4987,0.6985,150,12.47,1,1,,closed
EDGE-011175,JCT-FDR-0017-001,FUSE-XFMR-005500,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.072,379.4,0.5653,0.5204,0.5345,230,12.47,1,1,,closed
EDGE-011176,FUSE-XFMR-005500,XFMR-005500,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.407,2149.8,0.6304,0.5075,0.5345,230,12.47,1,1,,closed
EDGE-011177,JCT-FDR-0017-001,FUSE-XFMR-005501,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.073,384.9,0.9648,0.533,0.6985,150,12.47,1,1,,closed
EDGE-011178,FUSE-XFMR-005501,XFMR-005501,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.413,2181.2,0.9006,0.5132,0.6985,150,12.47,1,1,,closed
EDGE-011179,JCT-FDR-0017-001,FUSE-XFMR-005502,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.074,389.7,0.3044,0.4309,0.3655,340,12.47,1,0,,closed
EDGE-011180,FUSE-XFMR-005502,XFMR-005502,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.418,2208.1,0.2704,0.4415,0.3655,340,12.47,1,0,,closed
EDGE-011181,JCT-FDR-0017-001,FUSE-XFMR-005503,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.074,392.8,0.8577,0.4585,0.6985,150,12.47,2,1,,closed
EDGE-011182,FUSE-XFMR-005503,XFMR-005503,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.422,2226.0,0.8289,0.5269,0.6985,150,12.47,2,1,,closed
EDGE-011183,JCT-FDR-0017-001,FUSE-XFMR-005504,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.075,397.6,0.9407,0.5008,0.6985,150,12.47,1,1,,closed
EDGE-011184,FUSE-XFMR-005504,XFMR-005504,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.427,2253.0,0.8984,0.5129,0.6985,150,12.47,1,1,,closed
EDGE-011185,JCT-FDR-0017-001,FUSE-XFMR-005505,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.077,404.7,0.2779,0.4262,0.3655,340,12.47,2,0,,closed
EDGE-011186,FUSE-XFMR-005505,XFMR-005505,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.434,2293.4,0.3193,0.3924,0.3655,340,12.47,2,0,,closed
EDGE-011187,JCT-FDR-0017-001,FUSE-XFMR-005506,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.077,408.7,0.5591,0.4628,0.5345,230,12.47,2,1,,closed
EDGE-011188,FUSE-XFMR-005506,XFMR-005506,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.439,2315.8,0.5353,0.459,0.5345,230,12.47,2,1,,closed
EDGE-011189,JCT-FDR-0017-001,FUSE-XFMR-005507,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.078,411.8,0.8601,0.4522,0.6985,150,12.47,1,1,,closed
EDGE-011190,FUSE-XFMR-005507,XFMR-005507,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.442,2333.8,0.9288,0.4781,0.6985,150,12.47,1,1,,closed
EDGE-011191,JCT-FDR-0017-001,FUSE-XFMR-005508,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.079,415.8,0.2924,0.4363,0.3655,340,12.47,1,0,,closed
EDGE-011192,FUSE-XFMR-005508,XFMR-005508,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.446,2356.2,0.2781,0.4738,0.3655,340,12.47,1,0,,closed
EDGE-011193,JCT-FDR-0017-001,FUSE-XFMR-005509,FDR-0017,SUB-005,lateral_underground,4/0 AL,A,0.08,422.1,0.2823,0.4625,0.3655,340,12.47,1,0,,closed
EDGE-011194,FUSE-XFMR-005509,XFMR-005509,FDR-0017,SUB-005,lateral_underground,4/0 AL,A,0.453,2392.1,0.3058,0.4662,0.3655,340,12.47,1,0,,closed
EDGE-011195,JCT-FDR-0017-001,JCT-FDR-0017-002,FDR-0017,SUB-005,primary_overhead,1/0 AL,ABC,0.45,2376.0,0.5634,0.4632,0.5038,230,12.47,3,1,,closed
EDGE-011196,JCT-FDR-0017-002,FUSE-XFMR-005510,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.001,3.2,0.9343,0.5376,0.6985,150,12.47,1,1,,closed
EDGE-011197,FUSE-XFMR-005510,XFMR-005510,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.003,18.0,0.8464,0.5291,0.6985,150,12.47,1,1,,closed
EDGE-011198,JCT-FDR-0017-002,FUSE-XFMR-005511,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.001,7.1,0.6203,0.5028,0.5345,230,12.47,2,0,,closed
EDGE-011199,FUSE-XFMR-005511,XFMR-005511,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.008,40.4,0.6238,0.512,0.5345,230,12.47,2,0,,closed
EDGE-011200,JCT-FDR-0017-002,FUSE-XFMR-005512,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.002,10.3,0.6015,0.4935,0.5345,230,12.47,2,1,,closed
EDGE-011201,FUSE-XFMR-005512,XFMR-005512,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.011,58.3,0.6378,0.5043,0.5345,230,12.47,2,1,,closed
EDGE-011202,JCT-FDR-0017-002,FUSE-XFMR-005513,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.003,14.3,0.2842,0.3947,0.3655,340,12.47,1,1,,closed
EDGE-011203,FUSE-XFMR-005513,XFMR-005513,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.015,80.8,0.2716,0.4213,0.3655,340,12.47,1,1,,closed
EDGE-011204,JCT-FDR-0017-002,FUSE-XFMR-005514,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.004,21.4,0.9277,0.5307,0.6985,150,12.47,2,0,,closed
EDGE-011205,FUSE-XFMR-005514,XFMR-005514,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.023,121.2,0.9577,0.5228,0.6985,150,12.47,2,0,,closed
EDGE-011206,JCT-FDR-0017-002,FUSE-XFMR-005515,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.005,26.1,0.2979,0.4195,0.3655,340,12.47,2,1,,closed
EDGE-011207,FUSE-XFMR-005515,XFMR-005515,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.028,148.1,0.2786,0.4066,0.3655,340,12.47,2,1,,closed
EDGE-011208,JCT-FDR-0017-002,FUSE-XFMR-005516,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.005,27.7,0.2748,0.4066,0.3655,340,12.47,2,1,,closed
EDGE-011209,FUSE-XFMR-005516,XFMR-005516,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.03,157.1,0.3085,0.4215,0.3655,340,12.47,2,1,,closed
EDGE-011210,JCT-FDR-0017-002,FUSE-XFMR-005517,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.007,35.6,0.2835,0.4294,0.3655,340,12.47,3,1,,closed
EDGE-011211,FUSE-XFMR-005517,XFMR-005517,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.038,202.0,0.3166,0.4195,0.3655,340,12.47,3,1,,closed
EDGE-011212,JCT-FDR-0017-002,FUSE-XFMR-005518,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.007,38.0,0.2803,0.3921,0.3655,340,12.47,1,1,,closed
EDGE-011213,FUSE-XFMR-005518,XFMR-005518,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.041,215.4,0.308,0.4074,0.3655,340,12.47,1,1,,closed
EDGE-011214,JCT-FDR-0017-002,FUSE-XFMR-005519,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.008,40.4,1.5339,0.4698,1.007,100,12.47,2,1,,closed
EDGE-011215,FUSE-XFMR-005519,XFMR-005519,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.043,228.9,1.5997,0.4703,1.007,100,12.47,2,1,,closed
EDGE-011216,JCT-FDR-0017-002,FUSE-XFMR-005520,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.009,47.5,1.4041,0.5222,1.007,100,12.47,1,1,,closed
EDGE-011217,FUSE-XFMR-005520,XFMR-005520,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.051,269.3,1.6026,0.5262,1.007,100,12.47,1,1,,closed
EDGE-011218,JCT-FDR-0017-002,FUSE-XFMR-005521,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.009,49.9,0.5401,0.4877,0.5345,230,12.47,1,0,,closed
EDGE-011219,FUSE-XFMR-005521,XFMR-005521,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.054,282.7,0.5341,0.4777,0.5345,230,12.47,1,0,,closed
EDGE-011220,JCT-FDR-0017-002,FUSE-XFMR-005522,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.01,54.6,0.3208,0.4289,0.3655,340,12.47,1,1,,closed
EDGE-011221,FUSE-XFMR-005522,XFMR-005522,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.059,309.7,0.2946,0.4037,0.3655,340,12.47,1,1,,closed
EDGE-011222,JCT-FDR-0017-002,FUSE-XFMR-005523,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.012,63.4,0.8384,0.5122,0.6985,150,12.47,1,1,,closed
EDGE-011223,FUSE-XFMR-005523,XFMR-005523,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.068,359.0,0.8083,0.5101,0.6985,150,12.47,1,1,,closed
EDGE-011224,JCT-FDR-0017-002,FUSE-XFMR-005524,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.013,66.5,0.3195,0.4297,0.3655,340,12.47,2,1,,closed
EDGE-011225,FUSE-XFMR-005524,XFMR-005524,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.071,377.0,0.3099,0.4332,0.3655,340,12.47,2,1,,closed
EDGE-011226,JCT-FDR-0017-002,FUSE-XFMR-005526,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.014,72.9,0.3211,0.4396,0.3655,340,12.47,3,1,,closed
EDGE-011227,FUSE-XFMR-005526,XFMR-005526,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.078,412.9,0.2844,0.4093,0.3655,340,12.47,3,1,,closed
EDGE-011228,JCT-FDR-0017-002,FUSE-XFMR-005525,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.014,73.7,1.5534,0.5311,1.007,100,12.47,1,1,,closed
EDGE-011229,FUSE-XFMR-005525,XFMR-005525,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.079,417.4,1.4213,0.4689,1.007,100,12.47,1,1,,closed
EDGE-011230,JCT-FDR-0017-002,FUSE-XFMR-005527,FDR-0017,SUB-005,lateral_underground,#4 CU,A,0.016,82.4,1.3934,0.5412,1.007,100,12.47,1,0,,closed
EDGE-011231,FUSE-XFMR-005527,XFMR-005527,FDR-0017,SUB-005,lateral_underground,#4 CU,A,0.088,466.8,1.5216,0.539,1.007,100,12.47,1,0,,closed
EDGE-011232,JCT-FDR-0017-002,FUSE-XFMR-005528,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.016,84.7,0.9214,0.4973,0.6985,150,12.47,1,1,,closed
EDGE-011233,FUSE-XFMR-005528,XFMR-005528,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.091,480.2,0.8828,0.537,0.6985,150,12.47,1,1,,closed
EDGE-011234,JCT-FDR-0017-002,FUSE-XFMR-005529,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.017,91.1,0.6313,0.4487,0.5345,230,12.47,2,1,,closed
EDGE-011235,FUSE-XFMR-005529,XFMR-005529,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.098,516.1,0.5384,0.5196,0.5345,230,12.47,2,1,,closed
EDGE-011236,JCT-FDR-0017-002,FUSE-XFMR-005530,FDR-0017,SUB-005,lateral_underground,#2 ACSR,C,0.018,96.6,0.8304,0.485,0.6985,150,12.47,1,0,,closed
EDGE-011237,FUSE-XFMR-005530,XFMR-005530,FDR-0017,SUB-005,lateral_underground,#2 ACSR,C,0.104,547.5,0.81,0.532,0.6985,150,12.47,1,0,,closed
EDGE-011238,JCT-FDR-0017-002,FUSE-XFMR-005531,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.019,99.8,0.6223,0.509,0.5345,230,12.47,1,0,,closed
EDGE-011239,FUSE-XFMR-005531,XFMR-005531,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.107,565.5,0.5809,0.4306,0.5345,230,12.47,1,0,,closed
EDGE-011240,JCT-FDR-0017-002,FUSE-XFMR-005532,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.02,105.3,0.9496,0.5198,0.6985,150,12.47,2,1,,closed
EDGE-011241,FUSE-XFMR-005532,XFMR-005532,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.113,596.9,0.9294,0.4856,0.6985,150,12.47,2,1,,closed
EDGE-011242,JCT-FDR-0017-002,FUSE-XFMR-005533,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.021,109.3,0.5961,0.4981,0.5345,230,12.47,1,1,,closed
EDGE-011243,FUSE-XFMR-005533,XFMR-005533,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.117,619.3,0.5663,0.467,0.5345,230,12.47,1,1,,closed
EDGE-011244,JCT-FDR-0017-002,FUSE-XFMR-005534,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.022,114.8,0.9529,0.5348,0.6985,150,12.47,2,1,,closed
EDGE-011245,FUSE-XFMR-005534,XFMR-005534,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.123,650.8,0.971,0.5294,0.6985,150,12.47,2,1,,closed
EDGE-011246,JCT-FDR-0017-002,FUSE-XFMR-005535,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.022,118.0,0.2773,0.3974,0.3655,340,12.47,1,0,,closed
EDGE-011247,FUSE-XFMR-005535,XFMR-005535,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.127,668.7,0.3242,0.4395,0.3655,340,12.47,1,0,,closed
EDGE-011248,JCT-FDR-0017-002,FUSE-XFMR-005536,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.023,122.0,0.843,0.5169,0.6985,150,12.47,3,1,,closed
EDGE-011249,FUSE-XFMR-005536,XFMR-005536,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.131,691.2,0.8279,0.5335,0.6985,150,12.47,3,1,,closed
EDGE-011250,JCT-FDR-0017-002,FUSE-XFMR-005537,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.024,127.5,1.3975,0.5386,1.007,100,12.47,3,1,,closed
EDGE-011251,FUSE-XFMR-005537,XFMR-005537,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.137,722.6,1.6342,0.4843,1.007,100,12.47,3,1,,closed
EDGE-011252,JCT-FDR-0017-002,FUSE-XFMR-005538,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.025,132.3,0.2965,0.4486,0.3655,340,12.47,2,1,,closed
EDGE-011253,FUSE-XFMR-005538,XFMR-005538,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.142,749.5,0.3229,0.4486,0.3655,340,12.47,2,1,,closed
EDGE-011254,JCT-FDR-0017-002,FUSE-XFMR-005539,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.025,133.1,0.8773,0.4825,0.6985,150,12.47,1,0,,closed
EDGE-011255,FUSE-XFMR-005539,XFMR-005539,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.143,754.0,0.8731,0.5219,0.6985,150,12.47,1,0,,closed
EDGE-011256,JCT-FDR-0017-002,FUSE-XFMR-005540,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.026,138.6,0.9581,0.507,0.6985,150,12.47,3,0,,closed
EDGE-011257,FUSE-XFMR-005540,XFMR-005540,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.149,785.4,0.8478,0.5283,0.6985,150,12.47,3,0,,closed
EDGE-011258,JCT-FDR-0017-002,FUSE-XFMR-005541,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.027,144.1,0.9438,0.5388,0.6985,150,12.47,1,1,,closed
EDGE-011259,FUSE-XFMR-005541,XFMR-005541,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.155,816.8,0.8329,0.5429,0.6985,150,12.47,1,1,,closed
EDGE-011260,JCT-FDR-0017-002,FUSE-XFMR-005542,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.028,148.9,0.2804,0.3967,0.3655,340,12.47,1,1,,closed
EDGE-011261,FUSE-XFMR-005542,XFMR-005542,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.16,843.7,0.2892,0.3984,0.3655,340,12.47,1,1,,closed
EDGE-011262,JCT-FDR-0017-002,FUSE-XFMR-005543,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.029,155.2,0.8531,0.4788,0.6985,150,12.47,1,1,,closed
EDGE-011263,FUSE-XFMR-005543,XFMR-005543,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.167,879.6,0.9734,0.5464,0.6985,150,12.47,1,1,,closed
EDGE-011264,JCT-FDR-0017-002,FUSE-XFMR-005544,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.03,157.6,0.6159,0.511,0.5345,230,12.47,2,0,,closed
EDGE-011265,FUSE-XFMR-005544,XFMR-005544,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.169,893.1,0.5421,0.4901,0.5345,230,12.47,2,0,,closed
EDGE-011266,JCT-FDR-0017-002,FUSE-XFMR-005545,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.031,161.6,0.5812,0.4627,0.5345,230,12.47,3,1,,closed
EDGE-011267,FUSE-XFMR-005545,XFMR-005545,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.173,915.6,0.6338,0.5208,0.5345,230,12.47,3,1,,closed
EDGE-011268,JCT-FDR-0017-002,FUSE-XFMR-005546,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.032,167.9,0.8732,0.4574,0.6985,150,12.47,1,0,,closed
EDGE-011269,FUSE-XFMR-005546,XFMR-005546,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.18,951.5,0.8513,0.4975,0.6985,150,12.47,1,0,,closed
EDGE-011270,JCT-FDR-0017-002,FUSE-XFMR-005547,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.033,173.4,0.8258,0.4671,0.6985,150,12.47,2,1,,closed
EDGE-011271,FUSE-XFMR-005547,XFMR-005547,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.186,982.9,0.8793,0.497,0.6985,150,12.47,2,1,,closed
EDGE-011272,JCT-FDR-0017-002,FUSE-XFMR-005548,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.034,179.0,0.3245,0.433,0.3655,340,12.47,2,1,,closed
EDGE-011273,FUSE-XFMR-005548,XFMR-005548,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.192,1014.3,0.2882,0.4639,0.3655,340,12.47,2,1,,closed
EDGE-011274,JCT-FDR-0017-002,FUSE-XFMR-005549,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.035,184.5,0.8875,0.4878,0.6985,150,12.47,3,0,,closed
EDGE-011275,FUSE-XFMR-005549,XFMR-005549,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.198,1045.7,0.8108,0.5418,0.6985,150,12.47,3,0,,closed
EDGE-011276,JCT-FDR-0017-002,FUSE-XFMR-005550,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.036,189.3,0.8085,0.5256,0.6985,150,12.47,2,1,,closed
EDGE-011277,FUSE-XFMR-005550,XFMR-005550,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.203,1072.6,0.8281,0.5106,0.6985,150,12.47,2,1,,closed
EDGE-011278,JCT-FDR-0017-002,FUSE-XFMR-005551,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.036,190.9,0.3148,0.4607,0.3655,340,12.47,1,1,,closed
EDGE-011279,FUSE-XFMR-005551,XFMR-005551,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.205,1081.6,0.2845,0.449,0.3655,340,12.47,1,1,,closed
EDGE-011280,JCT-FDR-0017-002,FUSE-XFMR-005552,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.037,194.8,0.98,0.5126,0.6985,150,12.47,1,1,,closed
EDGE-011281,FUSE-XFMR-005552,XFMR-005552,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.209,1104.0,0.821,0.5302,0.6985,150,12.47,1,1,,closed
EDGE-011282,JCT-FDR-0017-002,FUSE-XFMR-005553,FDR-0017,SUB-005,lateral_underground,4/0 AL,BC,0.038,201.2,0.31,0.4015,0.3655,340,12.47,2,0,,closed
EDGE-011283,FUSE-XFMR-005553,XFMR-005553,FDR-0017,SUB-005,lateral_underground,4/0 AL,BC,0.216,1140.0,0.2941,0.4329,0.3655,340,12.47,2,0,,closed
EDGE-011284,JCT-FDR-0017-002,FUSE-XFMR-005554,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.039,205.9,0.8964,0.5276,0.6985,150,12.47,2,0,,closed
EDGE-011285,FUSE-XFMR-005554,XFMR-005554,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.221,1166.9,0.8524,0.468,0.6985,150,12.47,2,0,,closed
EDGE-011286,JCT-FDR-0017-002,FUSE-XFMR-005555,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.039,208.3,0.316,0.4512,0.3655,340,12.47,1,0,,closed
EDGE-011287,FUSE-XFMR-005555,XFMR-005555,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.224,1180.3,0.3119,0.4525,0.3655,340,12.47,1,0,,closed
EDGE-011288,JCT-FDR-0017-002,FUSE-XFMR-005556,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.041,216.2,0.8822,0.4922,0.6985,150,12.47,3,0,,closed
EDGE-011289,FUSE-XFMR-005556,XFMR-005556,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.232,1225.2,0.9229,0.5328,0.6985,150,12.47,3,0,,closed
EDGE-011290,JCT-FDR-0017-002,FUSE-XFMR-005557,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.042,219.4,0.5888,0.5128,0.5345,230,12.47,2,1,,closed
EDGE-011291,FUSE-XFMR-005557,XFMR-005557,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.235,1243.2,0.5542,0.4833,0.5345,230,12.47,2,1,,closed
EDGE-011292,JCT-FDR-0017-002,FUSE-XFMR-005558,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.042,223.3,0.5825,0.4569,0.5345,230,12.47,1,1,,closed
EDGE-011293,FUSE-XFMR-005558,XFMR-005558,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.24,1265.6,0.6507,0.4597,0.5345,230,12.47,1,1,,closed
EDGE-011294,JCT-FDR-0017-002,FUSE-XFMR-005559,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.044,230.5,0.5902,0.4739,0.5345,230,12.47,1,1,,closed
EDGE-011295,FUSE-XFMR-005559,XFMR-005559,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.247,1306.0,0.5605,0.436,0.5345,230,12.47,1,1,,closed
EDGE-011296,JCT-FDR-0017-002,FUSE-XFMR-005560,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.044,233.6,0.8851,0.5089,0.6985,150,12.47,1,1,,closed
EDGE-011297,FUSE-XFMR-005560,XFMR-005560,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.251,1324.0,0.8996,0.4903,0.6985,150,12.47,1,1,,closed
EDGE-011298,JCT-FDR-0017-002,FUSE-XFMR-005561,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.046,240.8,0.283,0.4708,0.3655,340,12.47,2,1,,closed
EDGE-011299,FUSE-XFMR-005561,XFMR-005561,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.258,1364.4,0.2938,0.4721,0.3655,340,12.47,2,1,,closed
EDGE-011300,JCT-FDR-0017-002,FUSE-XFMR-005562,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.046,242.4,0.8515,0.5106,0.6985,150,12.47,1,1,,closed
EDGE-011301,FUSE-XFMR-005562,XFMR-005562,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.26,1373.3,0.9236,0.4657,0.6985,150,12.47,1,1,,closed
EDGE-011302,JCT-FDR-0017-002,FUSE-XFMR-005563,FDR-0017,SUB-005,lateral_underground,4/0 AL,AC,0.047,246.3,0.2774,0.4136,0.3655,340,12.47,2,0,,closed
EDGE-011303,FUSE-XFMR-005563,XFMR-005563,FDR-0017,SUB-005,lateral_underground,4/0 AL,AC,0.264,1395.8,0.3013,0.3945,0.3655,340,12.47,2,0,,closed
EDGE-011304,JCT-FDR-0017-002,FUSE-XFMR-005564,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.047,250.3,1.4159,0.5457,1.007,100,12.47,1,1,,closed
EDGE-011305,FUSE-XFMR-005564,XFMR-005564,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.269,1418.2,1.3958,0.5429,1.007,100,12.47,1,1,,closed
EDGE-011306,JCT-FDR-0017-002,FUSE-XFMR-005565,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.049,258.2,0.5533,0.5117,0.5345,230,12.47,2,1,,closed
EDGE-011307,FUSE-XFMR-005565,XFMR-005565,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.277,1463.1,0.5987,0.4769,0.5345,230,12.47,2,1,,closed
EDGE-011308,JCT-FDR-0017-002,FUSE-XFMR-005566,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.05,262.9,0.8469,0.4796,0.6985,150,12.47,1,1,,closed
EDGE-011309,FUSE-XFMR-005566,XFMR-005566,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.282,1490.0,0.9525,0.5188,0.6985,150,12.47,1,1,,closed
EDGE-011310,JCT-FDR-0017-002,FUSE-XFMR-005567,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.05,266.1,0.822,0.4971,0.6985,150,12.47,1,0,,closed
EDGE-011311,FUSE-XFMR-005567,XFMR-005567,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.286,1508.0,0.8734,0.5267,0.6985,150,12.47,1,0,,closed
EDGE-011312,JCT-FDR-0017-002,FUSE-XFMR-005568,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.052,273.2,0.8059,0.5102,0.6985,150,12.47,3,1,,closed
EDGE-011313,FUSE-XFMR-005568,XFMR-005568,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.293,1548.4,0.8305,0.4729,0.6985,150,12.47,3,1,,closed
EDGE-011314,JCT-FDR-0017-002,FUSE-XFMR-005569,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.053,278.0,0.9422,0.4676,0.6985,150,12.47,3,0,,closed
EDGE-011315,FUSE-XFMR-005569,XFMR-005569,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.298,1575.3,0.8101,0.5403,0.6985,150,12.47,3,0,,closed
EDGE-011316,JCT-FDR-0017-002,FUSE-XFMR-005570,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.054,282.7,0.913,0.4599,0.6985,150,12.47,3,1,,closed
EDGE-011317,FUSE-XFMR-005570,XFMR-005570,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.303,1602.2,0.9379,0.4807,0.6985,150,12.47,3,1,,closed
EDGE-011318,JCT-FDR-0017-002,FUSE-XFMR-005571,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.054,287.5,0.5719,0.5024,0.5345,230,12.47,2,1,,closed
EDGE-011319,FUSE-XFMR-005571,XFMR-005571,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.309,1629.1,0.5593,0.5048,0.5345,230,12.47,2,1,,closed
EDGE-011320,JCT-FDR-0017-002,FUSE-XFMR-005572,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.055,289.9,1.3803,0.4925,1.007,100,12.47,1,1,,closed
EDGE-011321,FUSE-XFMR-005572,XFMR-005572,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.311,1642.6,1.3948,0.5113,1.007,100,12.47,1,1,,closed
EDGE-011322,JCT-FDR-0017-002,FUSE-XFMR-005573,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.056,297.0,0.6151,0.443,0.5345,230,12.47,2,1,,closed
EDGE-011323,FUSE-XFMR-005573,XFMR-005573,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.319,1683.0,0.5474,0.4648,0.5345,230,12.47,2,1,,closed
EDGE-011324,JCT-FDR-0017-002,FUSE-XFMR-005574,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.056,297.8,0.9433,0.5366,0.6985,150,12.47,2,1,,closed
EDGE-011325,FUSE-XFMR-005574,XFMR-005574,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.32,1687.5,0.8225,0.535,0.6985,150,12.47,2,1,,closed
EDGE-011326,JCT-FDR-0017-002,FUSE-XFMR-005575,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.058,304.9,0.8701,0.4714,0.6985,150,12.47,2,1,,closed
EDGE-011327,FUSE-XFMR-005575,XFMR-005575,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.327,1727.9,0.8848,0.4651,0.6985,150,12.47,2,1,,closed
EDGE-011328,JCT-FDR-0017-002,FUSE-XFMR-005576,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.059,310.5,1.522,0.5589,1.007,100,12.47,2,1,,closed
EDGE-011329,FUSE-XFMR-005576,XFMR-005576,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.333,1759.3,1.4463,0.523,1.007,100,12.47,2,1,,closed
EDGE-011330,JCT-FDR-0017-002,FUSE-XFMR-005577,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.059,312.0,0.2799,0.4576,0.3655,340,12.47,2,1,,closed
EDGE-011331,FUSE-XFMR-005577,XFMR-005577,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.335,1768.3,0.3023,0.4466,0.3655,340,12.47,2,1,,closed
EDGE-011332,JCT-FDR-0017-002,FUSE-XFMR-005578,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.06,316.8,0.8693,0.4567,0.6985,150,12.47,1,1,,closed
EDGE-011333,FUSE-XFMR-005578,XFMR-005578,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.34,1795.2,0.8402,0.4725,0.6985,150,12.47,1,1,,closed
EDGE-011334,JCT-FDR-0017-002,FUSE-XFMR-005579,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.061,321.6,1.6343,0.5392,1.007,100,12.47,2,1,,closed
EDGE-011335,FUSE-XFMR-005579,XFMR-005579,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.345,1822.1,1.4891,0.5395,1.007,100,12.47,2,1,,closed
EDGE-011336,JCT-FDR-0017-002,FUSE-XFMR-005580,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.061,324.7,0.975,0.5097,0.6985,150,12.47,2,1,,closed
EDGE-011337,FUSE-XFMR-005580,XFMR-005580,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.348,1840.1,0.8383,0.4794,0.6985,150,12.47,2,1,,closed
EDGE-011338,JCT-FDR-0017-002,FUSE-XFMR-005581,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.063,332.6,0.5627,0.4358,0.5345,230,12.47,2,1,,closed
EDGE-011339,FUSE-XFMR-005581,XFMR-005581,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.357,1885.0,0.6112,0.4852,0.5345,230,12.47,2,1,,closed
EDGE-011340,JCT-FDR-0017-002,FUSE-XFMR-005582,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.064,338.2,1.5358,0.4913,1.007,100,12.47,1,0,,closed
EDGE-011341,FUSE-XFMR-005582,XFMR-005582,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.363,1916.4,1.3786,0.5575,1.007,100,12.47,1,0,,closed
EDGE-011342,JCT-FDR-0017-002,FUSE-XFMR-005583,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.065,343.7,0.6276,0.4565,0.5345,230,12.47,1,1,,closed
EDGE-011343,FUSE-XFMR-005583,XFMR-005583,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.369,1947.8,0.5942,0.4726,0.5345,230,12.47,1,1,,closed
EDGE-011344,JCT-FDR-0017-002,FUSE-XFMR-005584,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.065,344.5,0.32,0.4061,0.3655,340,12.47,2,1,,closed
EDGE-011345,FUSE-XFMR-005584,XFMR-005584,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.37,1952.3,0.2737,0.4206,0.3655,340,12.47,2,1,,closed
EDGE-011346,JCT-FDR-0017-002,FUSE-XFMR-005585,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.066,350.9,0.6133,0.4538,0.5345,230,12.47,2,0,,closed
EDGE-011347,FUSE-XFMR-005585,XFMR-005585,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.377,1988.2,0.5954,0.4702,0.5345,230,12.47,2,0,,closed
EDGE-011348,JCT-FDR-0017-002,FUSE-XFMR-005586,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.067,353.2,0.6494,0.4807,0.5345,230,12.47,1,1,,closed
EDGE-011349,FUSE-XFMR-005586,XFMR-005586,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.379,2001.6,0.6394,0.5192,0.5345,230,12.47,1,1,,closed
EDGE-011350,JCT-FDR-0017-002,FUSE-XFMR-005587,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.068,357.2,0.5786,0.4447,0.5345,230,12.47,1,0,,closed
EDGE-011351,FUSE-XFMR-005587,XFMR-005587,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.383,2024.1,0.5446,0.4463,0.5345,230,12.47,1,0,,closed
EDGE-011352,JCT-FDR-0017-002,FUSE-XFMR-005588,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.069,363.5,0.2785,0.4253,0.3655,340,12.47,1,0,,closed
EDGE-011353,FUSE-XFMR-005588,XFMR-005588,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.39,2060.0,0.2945,0.4086,0.3655,340,12.47,1,0,,closed
EDGE-011354,JCT-FDR-0017-002,FUSE-XFMR-005589,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.07,370.7,0.9735,0.4947,0.6985,150,12.47,2,1,,closed
EDGE-011355,FUSE-XFMR-005589,XFMR-005589,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.398,2100.4,0.9144,0.4924,0.6985,150,12.47,2,1,,closed
EDGE-011356,JCT-FDR-0017-002,FUSE-XFMR-005590,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.07,371.4,0.83,0.4714,0.6985,150,12.47,2,1,,closed
EDGE-011357,FUSE-XFMR-005590,XFMR-005590,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.399,2104.9,0.8825,0.46,0.6985,150,12.47,2,1,,closed
EDGE-011358,JCT-FDR-0017-002,FUSE-XFMR-005591,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.072,377.8,0.5621,0.4622,0.5345,230,12.47,2,0,,closed
EDGE-011359,FUSE-XFMR-005591,XFMR-005591,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.405,2140.8,0.6452,0.5229,0.5345,230,12.47,2,0,,closed
EDGE-011360,JCT-FDR-0017-002,FUSE-XFMR-005592,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.073,384.1,0.9765,0.5455,0.6985,150,12.47,1,1,,closed
EDGE-011361,FUSE-XFMR-005592,XFMR-005592,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.412,2176.7,0.9729,0.5036,0.6985,150,12.47,1,1,,closed
EDGE-011362,JCT-FDR-0017-002,FUSE-XFMR-005593,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.074,390.5,1.5696,0.5299,1.007,100,12.47,2,1,,closed
EDGE-011363,FUSE-XFMR-005593,XFMR-005593,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.419,2212.6,1.552,0.5584,1.007,100,12.47,2,1,,closed
EDGE-011364,JCT-FDR-0017-002,FUSE-XFMR-005594,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.075,393.6,1.6358,0.4764,1.007,100,12.47,2,1,,closed
EDGE-011365,FUSE-XFMR-005594,XFMR-005594,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.422,2230.5,1.6482,0.5032,1.007,100,12.47,2,1,,closed
EDGE-011366,JCT-FDR-0017-002,FUSE-XFMR-005595,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.075,398.4,1.574,0.5405,1.007,100,12.47,2,1,,closed
EDGE-011367,FUSE-XFMR-005595,XFMR-005595,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.428,2257.5,1.4722,0.4723,1.007,100,12.47,2,1,,closed
EDGE-011368,JCT-FDR-0017-002,FUSE-XFMR-005596,FDR-0017,SUB-005,lateral_underground,#2 ACSR,B,0.076,400.0,0.8145,0.5347,0.6985,150,12.47,1,0,,closed
EDGE-011369,FUSE-XFMR-005596,XFMR-005596,FDR-0017,SUB-005,lateral_underground,#2 ACSR,B,0.429,2266.4,0.9127,0.4594,0.6985,150,12.47,1,0,,closed
EDGE-011370,JCT-FDR-0017-002,FUSE-XFMR-005597,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.077,407.1,1.5577,0.4886,1.007,100,12.47,3,0,,closed
EDGE-011371,FUSE-XFMR-005597,XFMR-005597,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.437,2306.8,1.4928,0.5321,1.007,100,12.47,3,0,,closed
EDGE-011372,JCT-FDR-0017-002,FUSE-XFMR-005598,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.078,413.4,0.6063,0.5009,0.5345,230,12.47,1,1,,closed
EDGE-011373,FUSE-XFMR-005598,XFMR-005598,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.444,2342.7,0.6094,0.442,0.5345,230,12.47,1,1,,closed
EDGE-011374,JCT-FDR-0017-002,FUSE-XFMR-005599,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.079,415.0,1.5914,0.5612,1.007,100,12.47,3,1,,closed
EDGE-011375,FUSE-XFMR-005599,XFMR-005599,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.445,2351.7,1.4258,0.5081,1.007,100,12.47,3,1,,closed
EDGE-011376,JCT-FDR-0017-002,FUSE-XFMR-005600,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.079,419.0,0.958,0.4962,0.6985,150,12.47,2,0,,closed
EDGE-011377,FUSE-XFMR-005600,XFMR-005600,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.45,2374.2,0.8857,0.4727,0.6985,150,12.47,2,0,,closed
EDGE-011378,JCT-FDR-0017-002,JCT-FDR-0017-003,FDR-0017,SUB-005,primary_overhead,1/0 AL,ABC,0.45,2376.0,0.5741,0.4574,0.5559,230,12.47,3,1,,closed
EDGE-011379,JCT-FDR-0017-003,FUSE-XFMR-005601,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.001,5.5,0.6172,0.4876,0.5345,230,12.47,1,0,,closed
EDGE-011380,FUSE-XFMR-005601,XFMR-005601,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.006,31.4,0.5425,0.4454,0.5345,230,12.47,1,0,,closed
EDGE-011381,JCT-FDR-0017-003,FUSE-XFMR-005602,FDR-0017,SUB-005,lateral_underground,#2 ACSR,C,0.001,7.1,0.8066,0.5359,0.6985,150,12.47,1,0,,closed
EDGE-011382,FUSE-XFMR-005602,XFMR-005602,FDR-0017,SUB-005,lateral_underground,#2 ACSR,C,0.008,40.4,0.9557,0.4892,0.6985,150,12.47,1,0,,closed
EDGE-011383,JCT-FDR-0017-003,FUSE-XFMR-005603,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.002,7.9,0.8739,0.5447,0.6985,150,12.47,1,1,,closed
EDGE-011384,FUSE-XFMR-005603,XFMR-005603,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.009,44.9,0.8289,0.5495,0.6985,150,12.47,1,1,,closed
EDGE-011385,JCT-FDR-0017-003,FUSE-XFMR-005604,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.002,12.7,0.8326,0.502,0.6985,150,12.47,3,1,,closed
EDGE-011386,FUSE-XFMR-005604,XFMR-005604,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.014,71.8,0.8304,0.5212,0.6985,150,12.47,3,1,,closed
EDGE-011387,JCT-FDR-0017-003,FUSE-XFMR-005605,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.004,22.2,1.6049,0.5509,1.007,100,12.47,2,0,,closed
EDGE-011388,FUSE-XFMR-005605,XFMR-005605,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.024,125.7,1.5866,0.5282,1.007,100,12.47,2,0,,closed
EDGE-011389,JCT-FDR-0017-003,FUSE-XFMR-005606,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.004,23.0,1.619,0.5101,1.007,100,12.47,2,1,,closed
EDGE-011390,FUSE-XFMR-005606,XFMR-005606,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.025,130.2,1.4052,0.5402,1.007,100,12.47,2,1,,closed
EDGE-011391,JCT-FDR-0017-003,FUSE-XFMR-005607,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.006,30.1,0.9381,0.5357,0.6985,150,12.47,2,1,,closed
EDGE-011392,FUSE-XFMR-005607,XFMR-005607,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.032,170.5,0.8308,0.4911,0.6985,150,12.47,2,1,,closed
EDGE-011393,JCT-FDR-0017-003,FUSE-XFMR-005608,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.006,31.7,0.9183,0.4759,0.6985,150,12.47,2,1,,closed
EDGE-011394,FUSE-XFMR-005608,XFMR-005608,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.034,179.5,0.916,0.5137,0.6985,150,12.47,2,1,,closed
EDGE-011395,JCT-FDR-0017-003,FUSE-XFMR-005609,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.007,35.6,1.4584,0.4869,1.007,100,12.47,1,1,,closed
EDGE-011396,FUSE-XFMR-005609,XFMR-005609,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.038,202.0,1.6191,0.5011,1.007,100,12.47,1,1,,closed
EDGE-011397,JCT-FDR-0017-003,FUSE-XFMR-005610,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.008,41.2,0.6042,0.4938,0.5345,230,12.47,3,1,,closed
EDGE-011398,FUSE-XFMR-005610,XFMR-005610,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.044,233.4,0.5654,0.4401,0.5345,230,12.47,3,1,,closed
EDGE-011399,JCT-FDR-0017-003,FUSE-XFMR-005611,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.009,49.1,0.2836,0.4509,0.3655,340,12.47,1,1,,closed
EDGE-011400,FUSE-XFMR-005611,XFMR-005611,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.053,278.3,0.2686,0.4349,0.3655,340,12.47,1,1,,closed
