edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-011401,JCT-FDR-0017-003,FUSE-XFMR-005612,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.01,50.7,0.5831,0.4681,0.5345,230,12.47,1,0,,closed
EDGE-011402,FUSE-XFMR-005612,XFMR-005612,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.054,287.2,0.6505,0.457,0.5345,230,12.47,1,0,,closed
EDGE-011403,JCT-FDR-0017-003,FUSE-XFMR-005613,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.01,54.6,0.8766,0.5414,0.6985,150,12.47,2,1,,closed
EDGE-011404,FUSE-XFMR-005613,XFMR-005613,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.059,309.7,0.818,0.5415,0.6985,150,12.47,2,1,,closed
EDGE-011405,JCT-FDR-0017-003,FUSE-XFMR-005614,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.011,59.4,0.5588,0.5071,0.5345,230,12.47,1,1,,closed
EDGE-011406,FUSE-XFMR-005614,XFMR-005614,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.064,336.6,0.5905,0.4716,0.5345,230,12.47,1,1,,closed
EDGE-011407,JCT-FDR-0017-003,FUSE-XFMR-005615,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.012,64.2,1.4249,0.5552,1.007,100,12.47,1,1,,closed
EDGE-011408,FUSE-XFMR-005615,XFMR-005615,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.069,363.5,1.4692,0.4896,1.007,100,12.47,1,1,,closed
EDGE-011409,JCT-FDR-0017-003,FUSE-XFMR-005616,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.013,71.3,0.5571,0.4347,0.5345,230,12.47,3,1,,closed
EDGE-011410,FUSE-XFMR-005616,XFMR-005616,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.076,403.9,0.6035,0.5071,0.5345,230,12.47,3,1,,closed
EDGE-011411,JCT-FDR-0017-003,FUSE-XFMR-005617,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.014,75.2,0.8998,0.4739,0.6985,150,12.47,1,1,,closed
EDGE-011412,FUSE-XFMR-005617,XFMR-005617,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.081,426.4,0.8242,0.4711,0.6985,150,12.47,1,1,,closed
EDGE-011413,JCT-FDR-0017-003,FUSE-XFMR-005618,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.015,80.8,0.2952,0.4345,0.3655,340,12.47,1,1,,closed
EDGE-011414,FUSE-XFMR-005618,XFMR-005618,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.087,457.8,0.2718,0.4411,0.3655,340,12.47,1,1,,closed
EDGE-011415,JCT-FDR-0017-003,FUSE-XFMR-005619,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.016,85.5,0.2966,0.4091,0.3655,340,12.47,1,1,,closed
EDGE-011416,FUSE-XFMR-005619,XFMR-005619,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.092,484.7,0.2892,0.4155,0.3655,340,12.47,1,1,,closed
EDGE-011417,JCT-FDR-0017-003,FUSE-XFMR-005620,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.017,88.7,0.857,0.5115,0.6985,150,12.47,1,1,,closed
EDGE-011418,FUSE-XFMR-005620,XFMR-005620,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.095,502.7,0.8644,0.501,0.6985,150,12.47,1,1,,closed
EDGE-011419,JCT-FDR-0017-003,FUSE-XFMR-005622,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.018,95.8,0.2877,0.42,0.3655,340,12.47,2,1,,closed
EDGE-011420,FUSE-XFMR-005622,XFMR-005622,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.103,543.0,0.3057,0.4278,0.3655,340,12.47,2,1,,closed
EDGE-011421,JCT-FDR-0017-003,FUSE-XFMR-005621,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.018,95.8,0.6351,0.4566,0.5345,230,12.47,1,1,,closed
EDGE-011422,FUSE-XFMR-005621,XFMR-005621,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.103,543.0,0.5901,0.4663,0.5345,230,12.47,1,1,,closed
EDGE-011423,JCT-FDR-0017-003,FUSE-XFMR-005623,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.02,105.3,0.2845,0.4533,0.3655,340,12.47,2,1,,closed
EDGE-011424,FUSE-XFMR-005623,XFMR-005623,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.113,596.9,0.3241,0.4297,0.3655,340,12.47,2,1,,closed
EDGE-011425,JCT-FDR-0017-003,FUSE-XFMR-005624,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.02,106.9,1.404,0.4986,1.007,100,12.47,1,1,,closed
EDGE-011426,FUSE-XFMR-005624,XFMR-005624,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.115,605.9,1.6172,0.4816,1.007,100,12.47,1,1,,closed
EDGE-011427,JCT-FDR-0017-003,FUSE-XFMR-005625,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.022,114.0,1.5942,0.5468,1.007,100,12.47,2,1,,closed
EDGE-011428,FUSE-XFMR-005625,XFMR-005625,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.122,646.3,1.3886,0.5512,1.007,100,12.47,2,1,,closed
EDGE-011429,JCT-FDR-0017-003,FUSE-XFMR-005626,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.022,116.4,0.6195,0.5151,0.5345,230,12.47,2,1,,closed
EDGE-011430,FUSE-XFMR-005626,XFMR-005626,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.125,659.7,0.6269,0.433,0.5345,230,12.47,2,1,,closed
EDGE-011431,JCT-FDR-0017-003,FUSE-XFMR-005627,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.023,122.0,0.3025,0.4222,0.3655,340,12.47,2,1,,closed
EDGE-011432,FUSE-XFMR-005627,XFMR-005627,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.131,691.2,0.3083,0.4131,0.3655,340,12.47,2,1,,closed
EDGE-011433,JCT-FDR-0017-003,FUSE-XFMR-005628,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.024,127.5,0.3153,0.4199,0.3655,340,12.47,1,1,,closed
EDGE-011434,FUSE-XFMR-005628,XFMR-005628,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.137,722.6,0.2784,0.4219,0.3655,340,12.47,1,1,,closed
EDGE-011435,JCT-FDR-0017-003,FUSE-XFMR-005629,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.024,129.1,0.6072,0.4838,0.5345,230,12.47,2,1,,closed
EDGE-011436,FUSE-XFMR-005629,XFMR-005629,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.139,731.5,0.6238,0.5134,0.5345,230,12.47,2,1,,closed
EDGE-011437,JCT-FDR-0017-003,FUSE-XFMR-005630,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.025,133.1,0.8873,0.5356,0.6985,150,12.47,2,1,,closed
EDGE-011438,FUSE-XFMR-005630,XFMR-005630,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.143,754.0,0.9275,0.4954,0.6985,150,12.47,2,1,,closed
EDGE-011439,JCT-FDR-0017-003,FUSE-XFMR-005631,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.027,141.0,0.5778,0.4885,0.5345,230,12.47,1,0,,closed
EDGE-011440,FUSE-XFMR-005631,XFMR-005631,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.151,798.9,0.581,0.4832,0.5345,230,12.47,1,0,,closed
EDGE-011441,JCT-FDR-0017-003,FUSE-XFMR-005632,FDR-0017,SUB-005,lateral_underground,#4 CU,B,0.027,144.9,1.3739,0.4817,1.007,100,12.47,1,0,,closed
EDGE-011442,FUSE-XFMR-005632,XFMR-005632,FDR-0017,SUB-005,lateral_underground,#4 CU,B,0.156,821.3,1.5299,0.5147,1.007,100,12.47,1,0,,closed
EDGE-011443,JCT-FDR-0017-003,FUSE-XFMR-005633,FDR-0017,SUB-005,lateral_underground,#4 CU,B,0.028,148.9,1.3983,0.5335,1.007,100,12.47,1,0,,closed
EDGE-011444,FUSE-XFMR-005633,XFMR-005633,FDR-0017,SUB-005,lateral_underground,#4 CU,B,0.16,843.7,1.4508,0.4755,1.007,100,12.47,1,0,,closed
EDGE-011445,JCT-FDR-0017-003,FUSE-XFMR-005634,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.029,154.4,0.8575,0.536,0.6985,150,12.47,2,1,,closed
EDGE-011446,FUSE-XFMR-005634,XFMR-005634,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.166,875.2,0.8112,0.4964,0.6985,150,12.47,2,1,,closed
EDGE-011447,JCT-FDR-0017-003,FUSE-XFMR-005635,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.03,158.4,0.9578,0.5178,0.6985,150,12.47,2,0,,closed
EDGE-011448,FUSE-XFMR-005635,XFMR-005635,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.17,897.6,0.9611,0.4772,0.6985,150,12.47,2,0,,closed
EDGE-011449,JCT-FDR-0017-003,FUSE-XFMR-005637,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.032,166.3,0.3237,0.4089,0.3655,340,12.47,2,1,,closed
EDGE-011450,FUSE-XFMR-005637,XFMR-005637,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.178,942.5,0.324,0.393,0.3655,340,12.47,2,1,,closed
EDGE-011451,JCT-FDR-0017-003,FUSE-XFMR-005636,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.032,166.3,1.4223,0.5423,1.007,100,12.47,1,1,,closed
EDGE-011452,FUSE-XFMR-005636,XFMR-005636,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.178,942.5,1.5421,0.4622,1.007,100,12.47,1,1,,closed
EDGE-011453,JCT-FDR-0017-003,FUSE-XFMR-005638,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.033,173.4,1.3823,0.4918,1.007,100,12.47,3,1,,closed
EDGE-011454,FUSE-XFMR-005638,XFMR-005638,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.186,982.9,1.3949,0.5616,1.007,100,12.47,3,1,,closed
EDGE-011455,JCT-FDR-0017-003,FUSE-XFMR-005639,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.034,180.6,0.982,0.471,0.6985,150,12.47,3,1,,closed
EDGE-011456,FUSE-XFMR-005639,XFMR-005639,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.194,1023.3,0.9358,0.5505,0.6985,150,12.47,3,1,,closed
EDGE-011457,JCT-FDR-0017-003,FUSE-XFMR-005640,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.034,180.6,0.6332,0.5237,0.5345,230,12.47,1,1,,closed
EDGE-011458,FUSE-XFMR-005640,XFMR-005640,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.194,1023.3,0.5622,0.5027,0.5345,230,12.47,1,1,,closed
EDGE-011459,JCT-FDR-0017-003,FUSE-XFMR-005641,FDR-0017,SUB-005,lateral_underground,1/0 AL,ABC,0.036,187.7,0.5729,0.494,0.5345,230,12.47,3,0,,closed
EDGE-011460,FUSE-XFMR-005641,XFMR-005641,FDR-0017,SUB-005,lateral_underground,1/0 AL,ABC,0.201,1063.7,0.557,0.493,0.5345,230,12.47,3,0,,closed
EDGE-011461,JCT-FDR-0017-003,FUSE-XFMR-005642,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.036,189.3,0.566,0.4521,0.5345,230,12.47,2,1,,closed
EDGE-011462,FUSE-XFMR-005642,XFMR-005642,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.203,1072.6,0.6088,0.5131,0.5345,230,12.47,2,1,,closed
EDGE-011463,JCT-FDR-0017-003,FUSE-XFMR-005643,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.037,194.8,0.2699,0.4432,0.3655,340,12.47,1,1,,closed
EDGE-011464,FUSE-XFMR-005643,XFMR-005643,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.209,1104.0,0.2933,0.4125,0.3655,340,12.47,1,1,,closed
EDGE-011465,JCT-FDR-0017-003,FUSE-XFMR-005644,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.038,198.8,0.3143,0.403,0.3655,340,12.47,2,1,,closed
EDGE-011466,FUSE-XFMR-005644,XFMR-005644,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.213,1126.5,0.2942,0.4561,0.3655,340,12.47,2,1,,closed
EDGE-011467,JCT-FDR-0017-003,FUSE-XFMR-005645,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.039,204.3,0.943,0.5291,0.6985,150,12.47,1,1,,closed
EDGE-011468,FUSE-XFMR-005645,XFMR-005645,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.219,1157.9,0.8357,0.5022,0.6985,150,12.47,1,1,,closed
EDGE-011469,JCT-FDR-0017-003,FUSE-XFMR-005646,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.039,208.3,1.3721,0.5005,1.007,100,12.47,1,1,,closed
EDGE-011470,FUSE-XFMR-005646,XFMR-005646,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.224,1180.3,1.5749,0.549,1.007,100,12.47,1,1,,closed
EDGE-011471,JCT-FDR-0017-003,FUSE-XFMR-005647,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.041,217.0,0.3189,0.4727,0.3655,340,12.47,2,0,,closed
EDGE-011472,FUSE-XFMR-005647,XFMR-005647,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.233,1229.7,0.3073,0.4135,0.3655,340,12.47,2,0,,closed
EDGE-011473,JCT-FDR-0017-003,FUSE-XFMR-005648,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.042,222.6,0.8553,0.55,0.6985,150,12.47,1,1,,closed
EDGE-011474,FUSE-XFMR-005648,XFMR-005648,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.239,1261.1,0.842,0.5124,0.6985,150,12.47,1,1,,closed
EDGE-011475,JCT-FDR-0017-003,FUSE-XFMR-005649,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.043,226.5,1.4157,0.51,1.007,100,12.47,2,1,,closed
EDGE-011476,FUSE-XFMR-005649,XFMR-005649,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.243,1283.6,1.3723,0.4716,1.007,100,12.47,2,1,,closed
EDGE-011477,JCT-FDR-0017-003,FUSE-XFMR-005650,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.043,226.5,0.8732,0.4777,0.6985,150,12.47,1,1,,closed
EDGE-011478,FUSE-XFMR-005650,XFMR-005650,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.243,1283.6,0.9645,0.4535,0.6985,150,12.47,1,1,,closed
EDGE-011479,JCT-FDR-0017-003,FUSE-XFMR-005651,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.044,231.3,0.2957,0.4286,0.3655,340,12.47,2,1,,closed
EDGE-011480,FUSE-XFMR-005651,XFMR-005651,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.248,1310.5,0.3038,0.4684,0.3655,340,12.47,2,1,,closed
EDGE-011481,JCT-FDR-0017-003,FUSE-XFMR-005652,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.045,239.2,0.2961,0.3979,0.3655,340,12.47,2,1,,closed
EDGE-011482,FUSE-XFMR-005652,XFMR-005652,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.257,1355.4,0.2714,0.394,0.3655,340,12.47,2,1,,closed
EDGE-011483,JCT-FDR-0017-003,FUSE-XFMR-005653,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.046,240.8,0.2968,0.441,0.3655,340,12.47,1,1,,closed
EDGE-011484,FUSE-XFMR-005653,XFMR-005653,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.258,1364.4,0.3216,0.4527,0.3655,340,12.47,1,1,,closed
EDGE-011485,JCT-FDR-0017-003,FUSE-XFMR-005654,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.047,246.3,0.9106,0.4827,0.6985,150,12.47,1,1,,closed
EDGE-011486,FUSE-XFMR-005654,XFMR-005654,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.264,1395.8,0.9564,0.5412,0.6985,150,12.47,1,1,,closed
EDGE-011487,JCT-FDR-0017-003,FUSE-XFMR-005655,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.048,254.2,1.5252,0.4703,1.007,100,12.47,1,1,,closed
EDGE-011488,FUSE-XFMR-005655,XFMR-005655,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.273,1440.6,1.4466,0.4772,1.007,100,12.47,1,1,,closed
EDGE-011489,JCT-FDR-0017-003,FUSE-XFMR-005656,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.049,257.4,1.6312,0.5554,1.007,100,12.47,1,1,,closed
EDGE-011490,FUSE-XFMR-005656,XFMR-005656,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.276,1458.6,1.5166,0.5304,1.007,100,12.47,1,1,,closed
EDGE-011491,JCT-FDR-0017-003,FUSE-XFMR-005657,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.049,259.8,0.2931,0.4243,0.3655,340,12.47,1,1,,closed
EDGE-011492,FUSE-XFMR-005657,XFMR-005657,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.279,1472.1,0.302,0.4256,0.3655,340,12.47,1,1,,closed
EDGE-011493,JCT-FDR-0017-003,FUSE-XFMR-005658,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.051,267.7,1.6069,0.5186,1.007,100,12.47,2,1,,closed
EDGE-011494,FUSE-XFMR-005658,XFMR-005658,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.287,1516.9,1.3707,0.4935,1.007,100,12.47,2,1,,closed
EDGE-011495,JCT-FDR-0017-003,FUSE-XFMR-005659,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.051,269.3,0.8783,0.5441,0.6985,150,12.47,3,1,,closed
EDGE-011496,FUSE-XFMR-005659,XFMR-005659,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.289,1525.9,0.8942,0.5363,0.6985,150,12.47,3,1,,closed
EDGE-011497,JCT-FDR-0017-003,FUSE-XFMR-005660,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.053,278.0,1.3809,0.5466,1.007,100,12.47,2,1,,closed
EDGE-011498,FUSE-XFMR-005660,XFMR-005660,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.298,1575.3,1.4483,0.4873,1.007,100,12.47,2,1,,closed
EDGE-011499,JCT-FDR-0017-003,FUSE-XFMR-005661,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.053,279.6,0.5527,0.4814,0.5345,230,12.47,3,1,,closed
EDGE-011500,FUSE-XFMR-005661,XFMR-005661,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.3,1584.3,0.6284,0.4294,0.5345,230,12.47,3,1,,closed
EDGE-011501,JCT-FDR-0017-003,FUSE-XFMR-005662,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.054,282.7,0.5508,0.5141,0.5345,230,12.47,2,0,,closed
EDGE-011502,FUSE-XFMR-005662,XFMR-005662,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.303,1602.2,0.5923,0.5001,0.5345,230,12.47,2,0,,closed
EDGE-011503,JCT-FDR-0017-003,FUSE-XFMR-005663,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.055,291.5,0.8812,0.4773,0.6985,150,12.47,1,1,,closed
EDGE-011504,FUSE-XFMR-005663,XFMR-005663,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.313,1651.6,0.9333,0.4916,0.6985,150,12.47,1,1,,closed
EDGE-011505,JCT-FDR-0017-003,FUSE-XFMR-005664,FDR-0017,SUB-005,lateral_underground,4/0 AL,A,0.056,296.2,0.3124,0.4208,0.3655,340,12.47,1,0,,closed
EDGE-011506,FUSE-XFMR-005664,XFMR-005664,FDR-0017,SUB-005,lateral_underground,4/0 AL,A,0.318,1678.5,0.2989,0.4482,0.3655,340,12.47,1,0,,closed
EDGE-011507,JCT-FDR-0017-003,FUSE-XFMR-005665,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.057,300.2,0.5699,0.4984,0.5345,230,12.47,3,1,,closed
EDGE-011508,FUSE-XFMR-005665,XFMR-005665,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.322,1701.0,0.5679,0.4686,0.5345,230,12.47,3,1,,closed
EDGE-011509,JCT-FDR-0017-003,FUSE-XFMR-005666,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.057,303.3,0.8821,0.5344,0.6985,150,12.47,1,1,,closed
EDGE-011510,FUSE-XFMR-005666,XFMR-005666,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.326,1718.9,0.975,0.5318,0.6985,150,12.47,1,1,,closed
EDGE-011511,JCT-FDR-0017-003,FUSE-XFMR-005667,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.058,306.5,0.5894,0.4871,0.5345,230,12.47,2,1,,closed
EDGE-011512,FUSE-XFMR-005667,XFMR-005667,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.329,1736.9,0.5676,0.449,0.5345,230,12.47,2,1,,closed
EDGE-011513,JCT-FDR-0017-003,FUSE-XFMR-005668,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.059,312.8,0.6355,0.4433,0.5345,230,12.47,2,1,,closed
EDGE-011514,FUSE-XFMR-005668,XFMR-005668,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.336,1772.8,0.5593,0.441,0.5345,230,12.47,2,1,,closed
EDGE-011515,JCT-FDR-0017-003,FUSE-XFMR-005669,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.06,318.4,0.8835,0.5398,0.6985,150,12.47,1,1,,closed
EDGE-011516,FUSE-XFMR-005669,XFMR-005669,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.342,1804.2,0.8465,0.5128,0.6985,150,12.47,1,1,,closed
EDGE-011517,JCT-FDR-0017-003,FUSE-XFMR-005670,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.061,323.1,1.3941,0.4859,1.007,100,12.47,2,1,,closed
EDGE-011518,FUSE-XFMR-005670,XFMR-005670,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.347,1831.1,1.5534,0.5048,1.007,100,12.47,2,1,,closed
EDGE-011519,JCT-FDR-0017-003,FUSE-XFMR-005671,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.062,329.5,0.3108,0.4772,0.3655,340,12.47,3,0,,closed
EDGE-011520,FUSE-XFMR-005671,XFMR-005671,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.354,1867.0,0.3074,0.4726,0.3655,340,12.47,3,0,,closed
EDGE-011521,JCT-FDR-0017-003,FUSE-XFMR-005672,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.063,332.6,1.5204,0.5085,1.007,100,12.47,3,1,,closed
EDGE-011522,FUSE-XFMR-005672,XFMR-005672,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.357,1885.0,1.4731,0.5401,1.007,100,12.47,3,1,,closed
EDGE-011523,JCT-FDR-0017-003,FUSE-XFMR-005673,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.064,338.2,0.3008,0.4444,0.3655,340,12.47,2,0,,closed
EDGE-011524,FUSE-XFMR-005673,XFMR-005673,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.363,1916.4,0.3265,0.4341,0.3655,340,12.47,2,0,,closed
EDGE-011525,JCT-FDR-0017-003,FUSE-XFMR-005674,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.065,340.6,0.3023,0.4217,0.3655,340,12.47,1,1,,closed
EDGE-011526,FUSE-XFMR-005674,XFMR-005674,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.365,1929.8,0.3127,0.4211,0.3655,340,12.47,1,1,,closed
EDGE-011527,JCT-FDR-0017-003,FUSE-XFMR-005675,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.065,345.3,0.9683,0.5398,0.6985,150,12.47,2,1,,closed
EDGE-011528,FUSE-XFMR-005675,XFMR-005675,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.371,1956.8,0.9438,0.5415,0.6985,150,12.47,2,1,,closed
EDGE-011529,JCT-FDR-0017-003,FUSE-XFMR-005676,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.066,350.9,0.3027,0.4479,0.3655,340,12.47,3,1,,closed
EDGE-011530,FUSE-XFMR-005676,XFMR-005676,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.377,1988.2,0.3038,0.4343,0.3655,340,12.47,3,1,,closed
EDGE-011531,JCT-FDR-0017-003,FUSE-XFMR-005677,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.067,355.6,1.4177,0.4751,1.007,100,12.47,1,0,,closed
EDGE-011532,FUSE-XFMR-005677,XFMR-005677,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.382,2015.1,1.5391,0.5336,1.007,100,12.47,1,0,,closed
EDGE-011533,JCT-FDR-0017-003,FUSE-XFMR-005678,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.068,361.2,1.6417,0.5514,1.007,100,12.47,3,0,,closed
EDGE-011534,FUSE-XFMR-005678,XFMR-005678,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.388,2046.5,1.3821,0.4889,1.007,100,12.47,3,0,,closed
EDGE-011535,JCT-FDR-0017-003,FUSE-XFMR-005679,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.069,365.1,0.3187,0.4732,0.3655,340,12.47,2,1,,closed
EDGE-011536,FUSE-XFMR-005679,XFMR-005679,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.392,2069.0,0.2886,0.4173,0.3655,340,12.47,2,1,,closed
EDGE-011537,JCT-FDR-0017-003,FUSE-XFMR-005680,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.07,371.4,0.8879,0.5311,0.6985,150,12.47,2,1,,closed
EDGE-011538,FUSE-XFMR-005680,XFMR-005680,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.399,2104.9,0.8253,0.5501,0.6985,150,12.47,2,1,,closed
EDGE-011539,JCT-FDR-0017-003,FUSE-XFMR-005681,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.071,373.8,0.3042,0.4266,0.3655,340,12.47,2,0,,closed
EDGE-011540,FUSE-XFMR-005681,XFMR-005681,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.401,2118.3,0.2749,0.444,0.3655,340,12.47,2,0,,closed
EDGE-011541,JCT-FDR-0017-003,FUSE-XFMR-005682,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.072,378.6,1.519,0.4621,1.007,100,12.47,2,1,,closed
EDGE-011542,FUSE-XFMR-005682,XFMR-005682,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.406,2145.3,1.5515,0.4799,1.007,100,12.47,2,1,,closed
EDGE-011543,JCT-FDR-0017-003,FUSE-XFMR-005683,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.073,385.7,0.8504,0.5284,0.6985,150,12.47,1,1,,closed
EDGE-011544,FUSE-XFMR-005683,XFMR-005683,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.414,2185.7,0.849,0.471,0.6985,150,12.47,1,1,,closed
EDGE-011545,JCT-FDR-0017-003,FUSE-XFMR-005684,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.073,386.5,1.4794,0.4895,1.007,100,12.47,3,1,,closed
EDGE-011546,FUSE-XFMR-005684,XFMR-005684,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.415,2190.1,1.3589,0.5135,1.007,100,12.47,3,1,,closed
EDGE-011547,JCT-FDR-0017-003,FUSE-XFMR-005685,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.074,389.7,0.8317,0.5187,0.6985,150,12.47,3,0,,closed
EDGE-011548,FUSE-XFMR-005685,XFMR-005685,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.418,2208.1,0.8145,0.5456,0.6985,150,12.47,3,0,,closed
EDGE-011549,JCT-FDR-0017-003,FUSE-XFMR-005686,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.075,396.8,1.519,0.5522,1.007,100,12.47,2,1,,closed
EDGE-011550,FUSE-XFMR-005686,XFMR-005686,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.426,2248.5,1.6046,0.5329,1.007,100,12.47,2,1,,closed
EDGE-011551,JCT-FDR-0017-003,FUSE-XFMR-005687,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.076,401.5,0.6062,0.4345,0.5345,230,12.47,1,1,,closed
EDGE-011552,FUSE-XFMR-005687,XFMR-005687,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.431,2275.4,0.5795,0.5092,0.5345,230,12.47,1,1,,closed
EDGE-011553,JCT-FDR-0017-003,FUSE-XFMR-005688,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.077,406.3,0.8787,0.5218,0.6985,150,12.47,3,1,,closed
EDGE-011554,FUSE-XFMR-005688,XFMR-005688,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.436,2302.3,0.9672,0.4748,0.6985,150,12.47,3,1,,closed
EDGE-011555,JCT-FDR-0017-003,FUSE-XFMR-005689,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.078,410.3,1.4182,0.5478,1.007,100,12.47,2,1,,closed
EDGE-011556,FUSE-XFMR-005689,XFMR-005689,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.44,2324.8,1.4819,0.4808,1.007,100,12.47,2,1,,closed
EDGE-011557,JCT-FDR-0017-003,FUSE-XFMR-005690,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.079,415.8,1.458,0.4794,1.007,100,12.47,2,1,,closed
EDGE-011558,FUSE-XFMR-005690,XFMR-005690,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.446,2356.2,1.4038,0.5214,1.007,100,12.47,2,1,,closed
EDGE-011559,JCT-FDR-0017-003,FUSE-XFMR-005691,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.079,418.2,0.2923,0.4208,0.3655,340,12.47,1,0,,closed
EDGE-011560,FUSE-XFMR-005691,XFMR-005691,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.449,2369.7,0.2702,0.4337,0.3655,340,12.47,1,0,,closed
EDGE-011561,JCT-FDR-0017-003,JCT-FDR-0017-004,FDR-0017,SUB-005,primary_overhead,1/0 AL,ABC,0.45,2376.0,0.6363,0.466,0.5684,230,12.47,3,1,,closed
EDGE-011562,JCT-FDR-0017-004,FUSE-XFMR-005692,FDR-0017,SUB-005,lateral_underground,#2 ACSR,B,0.001,5.5,0.9039,0.5,0.6985,150,12.47,1,0,,closed
EDGE-011563,FUSE-XFMR-005692,XFMR-005692,FDR-0017,SUB-005,lateral_underground,#2 ACSR,B,0.006,31.4,0.969,0.525,0.6985,150,12.47,1,0,,closed
EDGE-011564,JCT-FDR-0017-004,FUSE-XFMR-005693,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.0,2.4,0.2874,0.4344,0.3655,340,12.47,1,0,,closed
EDGE-011565,FUSE-XFMR-005693,XFMR-005693,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.003,13.5,0.3202,0.3949,0.3655,340,12.47,1,0,,closed
EDGE-011566,JCT-FDR-0017-004,FUSE-XFMR-005694,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.002,7.9,0.5657,0.509,0.5345,230,12.47,2,1,,closed
EDGE-011567,FUSE-XFMR-005694,XFMR-005694,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.009,44.9,0.5784,0.5,0.5345,230,12.47,2,1,,closed
EDGE-011568,JCT-FDR-0017-004,FUSE-XFMR-005695,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.003,13.5,0.537,0.4738,0.5345,230,12.47,1,1,,closed
EDGE-011569,FUSE-XFMR-005695,XFMR-005695,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.014,76.3,0.57,0.4755,0.5345,230,12.47,1,1,,closed
EDGE-011570,JCT-FDR-0017-004,FUSE-XFMR-005696,FDR-0017,SUB-005,lateral_underground,#4 CU,A,0.003,18.2,1.4236,0.4675,1.007,100,12.47,1,0,,closed
EDGE-011571,FUSE-XFMR-005696,XFMR-005696,FDR-0017,SUB-005,lateral_underground,#4 CU,A,0.02,103.2,1.5756,0.4898,1.007,100,12.47,1,0,,closed
EDGE-011572,JCT-FDR-0017-004,FUSE-XFMR-005697,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.004,21.4,0.9547,0.4781,0.6985,150,12.47,1,1,,closed
EDGE-011573,FUSE-XFMR-005697,XFMR-005697,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.023,121.2,0.8854,0.4828,0.6985,150,12.47,1,1,,closed
EDGE-011574,JCT-FDR-0017-004,FUSE-XFMR-005698,FDR-0017,SUB-005,lateral_underground,#2 ACSR,BC,0.006,29.3,0.8521,0.4863,0.6985,150,12.47,2,0,,closed
EDGE-011575,FUSE-XFMR-005698,XFMR-005698,FDR-0017,SUB-005,lateral_underground,#2 ACSR,BC,0.031,166.1,0.9771,0.4839,0.6985,150,12.47,2,0,,closed
EDGE-011576,JCT-FDR-0017-004,FUSE-XFMR-005699,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.006,32.5,1.4753,0.5595,1.007,100,12.47,2,0,,closed
EDGE-011577,FUSE-XFMR-005699,XFMR-005699,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.035,184.0,1.5864,0.4923,1.007,100,12.47,2,0,,closed
EDGE-011578,JCT-FDR-0017-004,FUSE-XFMR-005700,FDR-0017,SUB-005,lateral_underground,#4 CU,AC,0.007,37.2,1.5599,0.5267,1.007,100,12.47,2,0,,closed
EDGE-011579,FUSE-XFMR-005700,XFMR-005700,FDR-0017,SUB-005,lateral_underground,#4 CU,AC,0.04,210.9,1.6435,0.4762,1.007,100,12.47,2,0,,closed
EDGE-011580,JCT-FDR-0017-004,FUSE-XFMR-005701,FDR-0017,SUB-005,lateral_underground,#4 CU,B,0.008,40.4,1.5281,0.4718,1.007,100,12.47,1,0,,closed
EDGE-011581,FUSE-XFMR-005701,XFMR-005701,FDR-0017,SUB-005,lateral_underground,#4 CU,B,0.043,228.9,1.6163,0.5013,1.007,100,12.47,1,0,,closed
EDGE-011582,JCT-FDR-0017-004,FUSE-XFMR-005702,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.009,45.1,0.3053,0.3957,0.3655,340,12.47,3,0,,closed
EDGE-011583,FUSE-XFMR-005702,XFMR-005702,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.048,255.8,0.3152,0.4034,0.3655,340,12.47,3,0,,closed
EDGE-011584,JCT-FDR-0017-004,FUSE-XFMR-005703,FDR-0017,SUB-005,lateral_underground,4/0 AL,BC,0.01,51.5,0.302,0.4748,0.3655,340,12.47,2,0,,closed
EDGE-011585,FUSE-XFMR-005703,XFMR-005703,FDR-0017,SUB-005,lateral_underground,4/0 AL,BC,0.055,291.7,0.321,0.4193,0.3655,340,12.47,2,0,,closed
EDGE-011586,JCT-FDR-0017-004,FUSE-XFMR-005704,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.01,52.3,1.5558,0.4651,1.007,100,12.47,1,1,,closed
EDGE-011587,FUSE-XFMR-005704,XFMR-005704,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.056,296.2,1.6102,0.5181,1.007,100,12.47,1,1,,closed
EDGE-011588,JCT-FDR-0017-004,FUSE-XFMR-005705,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.011,57.8,0.3169,0.43,0.3655,340,12.47,3,0,,closed
EDGE-011589,FUSE-XFMR-005705,XFMR-005705,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.062,327.6,0.2926,0.4651,0.3655,340,12.47,3,0,,closed
EDGE-011590,JCT-FDR-0017-004,FUSE-XFMR-005706,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.013,66.5,0.9291,0.4661,0.6985,150,12.47,2,1,,closed
EDGE-011591,FUSE-XFMR-005706,XFMR-005706,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.071,377.0,0.9536,0.5096,0.6985,150,12.47,2,1,,closed
EDGE-011592,JCT-FDR-0017-004,FUSE-XFMR-005707,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.013,70.5,0.27,0.4183,0.3655,340,12.47,3,1,,closed
EDGE-011593,FUSE-XFMR-005707,XFMR-005707,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.076,399.4,0.2974,0.4503,0.3655,340,12.47,3,1,,closed
EDGE-011594,JCT-FDR-0017-004,FUSE-XFMR-005708,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.014,73.7,1.4983,0.5578,1.007,100,12.47,2,1,,closed
EDGE-011595,FUSE-XFMR-005708,XFMR-005708,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.079,417.4,1.4049,0.5525,1.007,100,12.47,2,1,,closed
EDGE-011596,JCT-FDR-0017-004,FUSE-XFMR-005709,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.015,77.6,0.6023,0.4509,0.5345,230,12.47,2,0,,closed
EDGE-011597,FUSE-XFMR-005709,XFMR-005709,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.083,439.8,0.5782,0.4409,0.5345,230,12.47,2,0,,closed
EDGE-011598,JCT-FDR-0017-004,FUSE-XFMR-005710,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.015,81.6,0.9244,0.5154,0.6985,150,12.47,1,1,,closed
EDGE-011599,FUSE-XFMR-005710,XFMR-005710,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.088,462.3,0.9371,0.5393,0.6985,150,12.47,1,1,,closed
EDGE-011600,JCT-FDR-0017-004,FUSE-XFMR-005711,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.016,85.5,1.5363,0.5319,1.007,100,12.47,1,1,,closed
EDGE-011601,FUSE-XFMR-005711,XFMR-005711,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.092,484.7,1.551,0.5285,1.007,100,12.47,1,1,,closed
EDGE-011602,JCT-FDR-0017-004,FUSE-XFMR-005712,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.017,90.3,0.2784,0.4609,0.3655,340,12.47,3,1,,closed
EDGE-011603,FUSE-XFMR-005712,XFMR-005712,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.097,511.6,0.3077,0.4117,0.3655,340,12.47,3,1,,closed
EDGE-011604,JCT-FDR-0017-004,FUSE-XFMR-005713,FDR-0017,SUB-005,lateral_underground,#2 ACSR,BC,0.018,95.0,0.9451,0.484,0.6985,150,12.47,2,0,,closed
EDGE-011605,FUSE-XFMR-005713,XFMR-005713,FDR-0017,SUB-005,lateral_underground,#2 ACSR,BC,0.102,538.6,0.9258,0.4991,0.6985,150,12.47,2,0,,closed
EDGE-011606,JCT-FDR-0017-004,FUSE-XFMR-005714,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.019,103.0,0.5856,0.4527,0.5345,230,12.47,1,0,,closed
EDGE-011607,FUSE-XFMR-005714,XFMR-005714,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.111,583.4,0.5446,0.5076,0.5345,230,12.47,1,0,,closed
EDGE-011608,JCT-FDR-0017-004,FUSE-XFMR-005715,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.02,106.9,0.6227,0.4764,0.5345,230,12.47,2,0,,closed
EDGE-011609,FUSE-XFMR-005715,XFMR-005715,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.115,605.9,0.5793,0.4876,0.5345,230,12.47,2,0,,closed
EDGE-011610,JCT-FDR-0017-004,FUSE-XFMR-005716,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.021,110.9,1.6265,0.5095,1.007,100,12.47,3,0,,closed
EDGE-011611,FUSE-XFMR-005716,XFMR-005716,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.119,628.3,1.4003,0.4976,1.007,100,12.47,3,0,,closed
EDGE-011612,JCT-FDR-0017-004,FUSE-XFMR-005717,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.022,116.4,1.5856,0.5298,1.007,100,12.47,2,1,,closed
EDGE-011613,FUSE-XFMR-005717,XFMR-005717,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.125,659.7,1.518,0.4725,1.007,100,12.47,2,1,,closed
EDGE-011614,JCT-FDR-0017-004,FUSE-XFMR-005718,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.023,122.8,0.9215,0.5443,0.6985,150,12.47,2,1,,closed
EDGE-011615,FUSE-XFMR-005718,XFMR-005718,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.132,695.6,0.8454,0.4848,0.6985,150,12.47,2,1,,closed
EDGE-011616,JCT-FDR-0017-004,FUSE-XFMR-005719,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.024,127.5,0.2988,0.4591,0.3655,340,12.47,2,1,,closed
EDGE-011617,FUSE-XFMR-005719,XFMR-005719,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.137,722.6,0.3037,0.4069,0.3655,340,12.47,2,1,,closed
EDGE-011618,JCT-FDR-0017-004,FUSE-XFMR-005720,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.025,129.9,0.5936,0.5141,0.5345,230,12.47,3,1,,closed
EDGE-011619,FUSE-XFMR-005720,XFMR-005720,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.139,736.0,0.5979,0.4521,0.5345,230,12.47,3,1,,closed
EDGE-011620,JCT-FDR-0017-004,FUSE-XFMR-005721,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.025,133.1,0.5798,0.4648,0.5345,230,12.47,1,1,,closed
EDGE-011621,FUSE-XFMR-005721,XFMR-005721,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.143,754.0,0.5879,0.4316,0.5345,230,12.47,1,1,,closed
EDGE-011622,JCT-FDR-0017-004,FUSE-XFMR-005722,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.027,141.0,0.2916,0.3949,0.3655,340,12.47,1,0,,closed
EDGE-011623,FUSE-XFMR-005722,XFMR-005722,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.151,798.9,0.2915,0.4598,0.3655,340,12.47,1,0,,closed
EDGE-011624,JCT-FDR-0017-004,FUSE-XFMR-005723,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.027,143.4,0.3223,0.418,0.3655,340,12.47,3,1,,closed
EDGE-011625,FUSE-XFMR-005723,XFMR-005723,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.154,812.3,0.2793,0.4152,0.3655,340,12.47,3,1,,closed
EDGE-011626,JCT-FDR-0017-004,FUSE-XFMR-005724,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.028,148.9,0.5452,0.5008,0.5345,230,12.47,1,1,,closed
EDGE-011627,FUSE-XFMR-005724,XFMR-005724,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.16,843.7,0.5837,0.4512,0.5345,230,12.47,1,1,,closed
EDGE-011628,JCT-FDR-0017-004,FUSE-XFMR-005725,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.029,151.3,1.6427,0.5583,1.007,100,12.47,1,1,,closed
EDGE-011629,FUSE-XFMR-005725,XFMR-005725,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.162,857.2,1.3655,0.5262,1.007,100,12.47,1,1,,closed
EDGE-011630,JCT-FDR-0017-004,FUSE-XFMR-005726,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.029,155.2,0.589,0.5115,0.5345,230,12.47,1,1,,closed
EDGE-011631,FUSE-XFMR-005726,XFMR-005726,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.167,879.6,0.6295,0.4462,0.5345,230,12.47,1,1,,closed
EDGE-011632,JCT-FDR-0017-004,FUSE-XFMR-005727,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.031,164.7,0.2974,0.464,0.3655,340,12.47,3,1,,closed
EDGE-011633,FUSE-XFMR-005727,XFMR-005727,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.177,933.5,0.2798,0.4766,0.3655,340,12.47,3,1,,closed
EDGE-011634,JCT-FDR-0017-004,FUSE-XFMR-005728,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.031,164.7,0.5955,0.4919,0.5345,230,12.47,2,0,,closed
EDGE-011635,FUSE-XFMR-005728,XFMR-005728,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.177,933.5,0.5928,0.4699,0.5345,230,12.47,2,0,,closed
EDGE-011636,JCT-FDR-0017-004,FUSE-XFMR-005729,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.032,170.3,0.9267,0.4842,0.6985,150,12.47,1,1,,closed
EDGE-011637,FUSE-XFMR-005729,XFMR-005729,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.183,964.9,0.8649,0.4554,0.6985,150,12.47,1,1,,closed
EDGE-011638,JCT-FDR-0017-004,FUSE-XFMR-005730,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.033,175.0,0.549,0.505,0.5345,230,12.47,2,0,,closed
EDGE-011639,FUSE-XFMR-005730,XFMR-005730,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.188,991.8,0.599,0.5142,0.5345,230,12.47,2,0,,closed
EDGE-011640,JCT-FDR-0017-004,FUSE-XFMR-005731,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.034,179.8,0.6288,0.5014,0.5345,230,12.47,3,1,,closed
EDGE-011641,FUSE-XFMR-005731,XFMR-005731,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.193,1018.8,0.5889,0.4805,0.5345,230,12.47,3,1,,closed
EDGE-011642,JCT-FDR-0017-004,FUSE-XFMR-005732,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.035,186.9,0.8235,0.4796,0.6985,150,12.47,3,1,,closed
EDGE-011643,FUSE-XFMR-005732,XFMR-005732,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.201,1059.2,0.8145,0.4786,0.6985,150,12.47,3,1,,closed
EDGE-011644,JCT-FDR-0017-004,FUSE-XFMR-005733,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.036,190.9,1.4825,0.5516,1.007,100,12.47,1,1,,closed
EDGE-011645,FUSE-XFMR-005733,XFMR-005733,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.205,1081.6,1.6472,0.5379,1.007,100,12.47,1,1,,closed
EDGE-011646,JCT-FDR-0017-004,FUSE-XFMR-005734,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.037,194.8,0.6226,0.4404,0.5345,230,12.47,2,1,,closed
EDGE-011647,FUSE-XFMR-005734,XFMR-005734,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.209,1104.0,0.5757,0.4611,0.5345,230,12.47,2,1,,closed
EDGE-011648,JCT-FDR-0017-004,FUSE-XFMR-005735,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.038,201.2,0.3069,0.4403,0.3655,340,12.47,1,1,,closed
EDGE-011649,FUSE-XFMR-005735,XFMR-005735,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.216,1140.0,0.2878,0.4571,0.3655,340,12.47,1,1,,closed
EDGE-011650,JCT-FDR-0017-004,FUSE-XFMR-005736,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.039,206.7,0.9674,0.5457,0.6985,150,12.47,2,1,,closed
EDGE-011651,FUSE-XFMR-005736,XFMR-005736,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.222,1171.4,0.9702,0.4569,0.6985,150,12.47,2,1,,closed
EDGE-011652,JCT-FDR-0017-004,FUSE-XFMR-005737,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.04,210.7,0.6253,0.4399,0.5345,230,12.47,2,1,,closed
EDGE-011653,FUSE-XFMR-005737,XFMR-005737,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.226,1193.8,0.5911,0.4404,0.5345,230,12.47,2,1,,closed
EDGE-011654,JCT-FDR-0017-004,FUSE-XFMR-005738,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.04,211.5,0.5714,0.4697,0.5345,230,12.47,2,1,,closed
EDGE-011655,FUSE-XFMR-005738,XFMR-005738,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.227,1198.3,0.5835,0.5065,0.5345,230,12.47,2,1,,closed
EDGE-011656,JCT-FDR-0017-004,FUSE-XFMR-005739,FDR-0017,SUB-005,lateral_underground,#2 ACSR,C,0.042,220.2,0.938,0.4991,0.6985,150,12.47,1,0,,closed
EDGE-011657,FUSE-XFMR-005739,XFMR-005739,FDR-0017,SUB-005,lateral_underground,#2 ACSR,C,0.236,1247.7,0.9466,0.46,0.6985,150,12.47,1,0,,closed
EDGE-011658,JCT-FDR-0017-004,FUSE-XFMR-005740,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.042,223.3,1.4817,0.5282,1.007,100,12.47,1,1,,closed
EDGE-011659,FUSE-XFMR-005740,XFMR-005740,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.24,1265.6,1.488,0.513,1.007,100,12.47,1,1,,closed
EDGE-011660,JCT-FDR-0017-004,FUSE-XFMR-005741,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.043,225.7,0.2758,0.3962,0.3655,340,12.47,2,1,,closed
EDGE-011661,FUSE-XFMR-005741,XFMR-005741,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.242,1279.1,0.2676,0.4422,0.3655,340,12.47,2,1,,closed
EDGE-011662,JCT-FDR-0017-004,FUSE-XFMR-005742,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.044,232.8,0.2966,0.4418,0.3655,340,12.47,1,0,,closed
EDGE-011663,FUSE-XFMR-005742,XFMR-005742,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.25,1319.5,0.3081,0.4609,0.3655,340,12.47,1,0,,closed
EDGE-011664,JCT-FDR-0017-004,FUSE-XFMR-005743,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.045,237.6,0.3252,0.4557,0.3655,340,12.47,1,1,,closed
EDGE-011665,FUSE-XFMR-005743,XFMR-005743,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.255,1346.4,0.2696,0.3993,0.3655,340,12.47,1,1,,closed
EDGE-011666,JCT-FDR-0017-004,FUSE-XFMR-005744,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.046,243.1,0.2984,0.4208,0.3655,340,12.47,1,1,,closed
EDGE-011667,FUSE-XFMR-005744,XFMR-005744,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.261,1377.8,0.2675,0.4424,0.3655,340,12.47,1,1,,closed
EDGE-011668,JCT-FDR-0017-004,FUSE-XFMR-005745,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.047,246.3,0.8914,0.4797,0.6985,150,12.47,2,0,,closed
EDGE-011669,FUSE-XFMR-005745,XFMR-005745,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.264,1395.8,0.9319,0.5363,0.6985,150,12.47,2,0,,closed
EDGE-011670,JCT-FDR-0017-004,FUSE-XFMR-005746,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.047,249.5,1.535,0.5172,1.007,100,12.47,2,1,,closed
EDGE-011671,FUSE-XFMR-005746,XFMR-005746,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.268,1413.7,1.5515,0.4996,1.007,100,12.47,2,1,,closed
EDGE-011672,JCT-FDR-0017-004,FUSE-XFMR-005747,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.049,258.2,1.5478,0.4893,1.007,100,12.47,2,1,,closed
EDGE-011673,FUSE-XFMR-005747,XFMR-005747,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.277,1463.1,1.5679,0.486,1.007,100,12.47,2,1,,closed
EDGE-011674,JCT-FDR-0017-004,FUSE-XFMR-005748,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.049,260.6,0.2795,0.4135,0.3655,340,12.47,2,1,,closed
EDGE-011675,FUSE-XFMR-005748,XFMR-005748,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.28,1476.6,0.2706,0.4768,0.3655,340,12.47,2,1,,closed
EDGE-011676,JCT-FDR-0017-004,FUSE-XFMR-005749,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.05,263.7,0.8935,0.467,0.6985,150,12.47,2,1,,closed
EDGE-011677,FUSE-XFMR-005749,XFMR-005749,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.283,1494.5,0.826,0.5483,0.6985,150,12.47,2,1,,closed
EDGE-011678,JCT-FDR-0017-004,FUSE-XFMR-005750,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.051,271.7,0.2939,0.4098,0.3655,340,12.47,2,1,,closed
EDGE-011679,FUSE-XFMR-005750,XFMR-005750,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.292,1539.4,0.3182,0.4671,0.3655,340,12.47,2,1,,closed
EDGE-011680,JCT-FDR-0017-004,FUSE-XFMR-005751,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.052,274.0,0.2851,0.4606,0.3655,340,12.47,2,1,,closed
EDGE-011681,FUSE-XFMR-005751,XFMR-005751,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.294,1552.8,0.297,0.4415,0.3655,340,12.47,2,1,,closed
EDGE-011682,JCT-FDR-0017-004,FUSE-XFMR-005752,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.053,278.0,0.5893,0.4354,0.5345,230,12.47,2,0,,closed
EDGE-011683,FUSE-XFMR-005752,XFMR-005752,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.298,1575.3,0.617,0.4682,0.5345,230,12.47,2,0,,closed
EDGE-011684,JCT-FDR-0017-004,FUSE-XFMR-005753,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.054,285.1,0.9551,0.4852,0.6985,150,12.47,1,1,,closed
EDGE-011685,FUSE-XFMR-005753,XFMR-005753,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.306,1615.7,0.9007,0.4537,0.6985,150,12.47,1,1,,closed
EDGE-011686,JCT-FDR-0017-004,FUSE-XFMR-005754,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.054,285.9,0.8078,0.5387,0.6985,150,12.47,1,1,,closed
EDGE-011687,FUSE-XFMR-005754,XFMR-005754,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.307,1620.2,0.8905,0.5403,0.6985,150,12.47,1,1,,closed
EDGE-011688,JCT-FDR-0017-004,FUSE-XFMR-005755,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.055,292.2,0.5379,0.4674,0.5345,230,12.47,3,1,,closed
EDGE-011689,FUSE-XFMR-005755,XFMR-005755,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.314,1656.1,0.5994,0.5223,0.5345,230,12.47,3,1,,closed
EDGE-011690,JCT-FDR-0017-004,FUSE-XFMR-005756,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.057,298.6,0.8459,0.5022,0.6985,150,12.47,2,1,,closed
EDGE-011691,FUSE-XFMR-005756,XFMR-005756,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.32,1692.0,0.9124,0.5507,0.6985,150,12.47,2,1,,closed
EDGE-011692,JCT-FDR-0017-004,FUSE-XFMR-005757,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.057,302.5,1.617,0.5328,1.007,100,12.47,1,1,,closed
EDGE-011693,FUSE-XFMR-005757,XFMR-005757,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.325,1714.4,1.4829,0.5407,1.007,100,12.47,1,1,,closed
EDGE-011694,JCT-FDR-0017-004,FUSE-XFMR-005758,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.058,306.5,0.6145,0.508,0.5345,230,12.47,2,0,,closed
EDGE-011695,FUSE-XFMR-005758,XFMR-005758,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.329,1736.9,0.6458,0.5031,0.5345,230,12.47,2,0,,closed
EDGE-011696,JCT-FDR-0017-004,FUSE-XFMR-005759,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.059,313.6,0.8123,0.5139,0.6985,150,12.47,3,0,,closed
EDGE-011697,FUSE-XFMR-005759,XFMR-005759,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.337,1777.2,0.9618,0.5416,0.6985,150,12.47,3,0,,closed
EDGE-011698,JCT-FDR-0017-004,FUSE-XFMR-005760,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.06,318.4,0.8556,0.5306,0.6985,150,12.47,1,1,,closed
EDGE-011699,FUSE-XFMR-005760,XFMR-005760,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.342,1804.2,0.8228,0.4563,0.6985,150,12.47,1,1,,closed
EDGE-011700,JCT-FDR-0017-004,FUSE-XFMR-005761,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.061,323.1,0.8783,0.5144,0.6985,150,12.47,3,1,,closed
EDGE-011701,FUSE-XFMR-005761,XFMR-005761,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.347,1831.1,0.892,0.4606,0.6985,150,12.47,3,1,,closed
EDGE-011702,JCT-FDR-0017-004,FUSE-XFMR-005762,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.062,326.3,1.6024,0.5351,1.007,100,12.47,3,1,,closed
EDGE-011703,FUSE-XFMR-005762,XFMR-005762,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.35,1849.1,1.357,0.5525,1.007,100,12.47,3,1,,closed
EDGE-011704,JCT-FDR-0017-004,FUSE-XFMR-005763,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.063,331.1,0.3085,0.4038,0.3655,340,12.47,3,1,,closed
EDGE-011705,FUSE-XFMR-005763,XFMR-005763,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.355,1876.0,0.3166,0.3907,0.3655,340,12.47,3,1,,closed
EDGE-011706,JCT-FDR-0017-004,FUSE-XFMR-005764,FDR-0017,SUB-005,lateral_underground,#2 ACSR,C,0.063,334.2,0.8257,0.4652,0.6985,150,12.47,1,0,,closed
EDGE-011707,FUSE-XFMR-005764,XFMR-005764,FDR-0017,SUB-005,lateral_underground,#2 ACSR,C,0.359,1893.9,0.8164,0.5392,0.6985,150,12.47,1,0,,closed
EDGE-011708,JCT-FDR-0017-004,FUSE-XFMR-005765,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.065,341.4,0.5734,0.4991,0.5345,230,12.47,1,1,,closed
EDGE-011709,FUSE-XFMR-005765,XFMR-005765,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.366,1934.3,0.625,0.4474,0.5345,230,12.47,1,1,,closed
EDGE-011710,JCT-FDR-0017-004,FUSE-XFMR-005766,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.065,345.3,0.8743,0.5015,0.6985,150,12.47,2,1,,closed
EDGE-011711,FUSE-XFMR-005766,XFMR-005766,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.371,1956.8,0.8326,0.5022,0.6985,150,12.47,2,1,,closed
EDGE-011712,JCT-FDR-0017-004,FUSE-XFMR-005767,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.066,350.9,0.3141,0.3917,0.3655,340,12.47,1,1,,closed
EDGE-011713,FUSE-XFMR-005767,XFMR-005767,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.377,1988.2,0.2939,0.4726,0.3655,340,12.47,1,1,,closed
EDGE-011714,JCT-FDR-0017-004,FUSE-XFMR-005768,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.067,354.0,0.826,0.4794,0.6985,150,12.47,3,1,,closed
EDGE-011715,FUSE-XFMR-005768,XFMR-005768,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.38,2006.1,0.9842,0.5449,0.6985,150,12.47,3,1,,closed
EDGE-011716,JCT-FDR-0017-004,FUSE-XFMR-005769,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.068,358.0,1.5237,0.5354,1.007,100,12.47,2,1,,closed
EDGE-011717,FUSE-XFMR-005769,XFMR-005769,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.384,2028.6,1.5985,0.5439,1.007,100,12.47,2,1,,closed
EDGE-011718,JCT-FDR-0017-004,FUSE-XFMR-005770,FDR-0017,SUB-005,lateral_underground,#4 CU,AC,0.069,361.9,1.6099,0.5052,1.007,100,12.47,2,0,,closed
EDGE-011719,FUSE-XFMR-005770,XFMR-005770,FDR-0017,SUB-005,lateral_underground,#4 CU,AC,0.388,2051.0,1.5053,0.4865,1.007,100,12.47,2,0,,closed
EDGE-011720,JCT-FDR-0017-004,FUSE-XFMR-005771,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.07,369.9,1.6312,0.4628,1.007,100,12.47,2,0,,closed
EDGE-011721,FUSE-XFMR-005771,XFMR-005771,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.397,2095.9,1.6037,0.5313,1.007,100,12.47,2,0,,closed
EDGE-011722,JCT-FDR-0017-004,FUSE-XFMR-005772,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.07,370.7,1.4155,0.5541,1.007,100,12.47,1,1,,closed
EDGE-011723,FUSE-XFMR-005772,XFMR-005772,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.398,2100.4,1.4344,0.4777,1.007,100,12.47,1,1,,closed
EDGE-011724,JCT-FDR-0017-004,FUSE-XFMR-005773,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.071,375.4,0.585,0.4681,0.5345,230,12.47,1,0,,closed
EDGE-011725,FUSE-XFMR-005773,XFMR-005773,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.403,2127.3,0.5626,0.4943,0.5345,230,12.47,1,0,,closed
EDGE-011726,JCT-FDR-0017-004,FUSE-XFMR-005774,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.072,380.2,0.5896,0.5036,0.5345,230,12.47,2,1,,closed
EDGE-011727,FUSE-XFMR-005774,XFMR-005774,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.408,2154.2,0.5407,0.4924,0.5345,230,12.47,2,1,,closed
EDGE-011728,JCT-FDR-0017-004,FUSE-XFMR-005775,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.073,388.1,0.8823,0.4683,0.6985,150,12.47,1,1,,closed
EDGE-011729,FUSE-XFMR-005775,XFMR-005775,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.416,2199.1,0.857,0.4575,0.6985,150,12.47,1,1,,closed
EDGE-011730,JCT-FDR-0017-004,FUSE-XFMR-005776,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.074,388.9,1.5227,0.5539,1.007,100,12.47,2,1,,closed
EDGE-011731,FUSE-XFMR-005776,XFMR-005776,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.417,2203.6,1.4815,0.5415,1.007,100,12.47,2,1,,closed
EDGE-011732,JCT-FDR-0017-004,FUSE-XFMR-005777,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.075,395.2,0.8888,0.5331,0.6985,150,12.47,2,1,,closed
EDGE-011733,FUSE-XFMR-005777,XFMR-005777,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.424,2239.5,0.9024,0.536,0.6985,150,12.47,2,1,,closed
EDGE-011734,JCT-FDR-0017-004,FUSE-XFMR-005778,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.076,400.0,0.5442,0.5061,0.5345,230,12.47,3,1,,closed
