edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-011735,FUSE-XFMR-005778,XFMR-005778,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.429,2266.4,0.5937,0.4676,0.5345,230,12.47,3,1,,closed
EDGE-011736,JCT-FDR-0017-004,FUSE-XFMR-005779,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.077,406.3,0.9386,0.5309,0.6985,150,12.47,1,1,,closed
EDGE-011737,FUSE-XFMR-005779,XFMR-005779,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.436,2302.3,0.9838,0.502,0.6985,150,12.47,1,1,,closed
EDGE-011738,JCT-FDR-0017-004,FUSE-XFMR-005780,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.077,407.1,1.5866,0.4882,1.007,100,12.47,2,1,,closed
EDGE-011739,FUSE-XFMR-005780,XFMR-005780,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.437,2306.8,1.6451,0.4916,1.007,100,12.47,2,1,,closed
EDGE-011740,JCT-FDR-0017-004,FUSE-XFMR-005781,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.079,415.0,0.6447,0.4893,0.5345,230,12.47,2,1,,closed
EDGE-011741,FUSE-XFMR-005781,XFMR-005781,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.445,2351.7,0.5722,0.4847,0.5345,230,12.47,2,1,,closed
EDGE-011742,JCT-FDR-0017-004,FUSE-XFMR-005782,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.08,420.6,0.6243,0.4335,0.5345,230,12.47,2,1,,closed
EDGE-011743,FUSE-XFMR-005782,XFMR-005782,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.451,2383.1,0.5908,0.4398,0.5345,230,12.47,2,1,,closed
EDGE-011744,JCT-FDR-0017-004,JCT-FDR-0017-005,FDR-0017,SUB-005,primary_overhead,1/0 AL,ABC,0.45,2376.0,0.5396,0.4516,0.5079,230,12.47,3,1,,closed
EDGE-011745,JCT-FDR-0017-005,FUSE-XFMR-005783,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.002,8.7,0.8711,0.5481,0.6985,150,12.47,1,1,,closed
EDGE-011746,FUSE-XFMR-005783,XFMR-005783,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.009,49.4,0.8369,0.5433,0.6985,150,12.47,1,1,,closed
EDGE-011747,JCT-FDR-0017-005,FUSE-XFMR-005784,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.002,8.7,0.9646,0.5444,0.6985,150,12.47,1,1,,closed
EDGE-011748,FUSE-XFMR-005784,XFMR-005784,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.009,49.4,0.9713,0.5474,0.6985,150,12.47,1,1,,closed
EDGE-011749,JCT-FDR-0017-005,FUSE-XFMR-005785,FDR-0017,SUB-005,lateral_underground,#4 CU,AC,0.002,10.3,1.6445,0.5604,1.007,100,12.47,2,0,,closed
EDGE-011750,FUSE-XFMR-005785,XFMR-005785,FDR-0017,SUB-005,lateral_underground,#4 CU,AC,0.011,58.3,1.4161,0.502,1.007,100,12.47,2,0,,closed
EDGE-011751,JCT-FDR-0017-005,FUSE-XFMR-005786,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.003,15.0,1.4817,0.4659,1.007,100,12.47,1,1,,closed
EDGE-011752,FUSE-XFMR-005786,XFMR-005786,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.016,85.3,1.5338,0.5263,1.007,100,12.47,1,1,,closed
EDGE-011753,JCT-FDR-0017-005,FUSE-XFMR-005787,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.003,17.4,0.5551,0.4705,0.5345,230,12.47,2,1,,closed
EDGE-011754,FUSE-XFMR-005787,XFMR-005787,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.019,98.7,0.5899,0.4942,0.5345,230,12.47,2,1,,closed
EDGE-011755,JCT-FDR-0017-005,FUSE-XFMR-005788,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.005,24.6,0.5785,0.4301,0.5345,230,12.47,2,1,,closed
EDGE-011756,FUSE-XFMR-005788,XFMR-005788,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.026,139.1,0.6447,0.4774,0.5345,230,12.47,2,1,,closed
EDGE-011757,JCT-FDR-0017-005,FUSE-XFMR-005789,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.005,26.9,0.2942,0.4523,0.3655,340,12.47,2,0,,closed
EDGE-011758,FUSE-XFMR-005789,XFMR-005789,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.029,152.6,0.299,0.4664,0.3655,340,12.47,2,0,,closed
EDGE-011759,JCT-FDR-0017-005,FUSE-XFMR-005790,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.006,31.7,0.2806,0.4192,0.3655,340,12.47,3,0,,closed
EDGE-011760,FUSE-XFMR-005790,XFMR-005790,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.034,179.5,0.2867,0.4595,0.3655,340,12.47,3,0,,closed
EDGE-011761,JCT-FDR-0017-005,FUSE-XFMR-005791,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.007,34.8,0.308,0.426,0.3655,340,12.47,1,1,,closed
EDGE-011762,FUSE-XFMR-005791,XFMR-005791,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.037,197.5,0.3028,0.469,0.3655,340,12.47,1,1,,closed
EDGE-011763,JCT-FDR-0017-005,FUSE-XFMR-005792,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.008,41.2,0.9746,0.5401,0.6985,150,12.47,2,1,,closed
EDGE-011764,FUSE-XFMR-005792,XFMR-005792,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.044,233.4,0.8163,0.5508,0.6985,150,12.47,2,1,,closed
EDGE-011765,JCT-FDR-0017-005,FUSE-XFMR-005793,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.009,45.9,0.6249,0.5064,0.5345,230,12.47,1,1,,closed
EDGE-011766,FUSE-XFMR-005793,XFMR-005793,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.049,260.3,0.6152,0.4364,0.5345,230,12.47,1,1,,closed
EDGE-011767,JCT-FDR-0017-005,FUSE-XFMR-005794,FDR-0017,SUB-005,lateral_underground,#4 CU,AB,0.009,48.3,1.4036,0.4844,1.007,100,12.47,2,0,,closed
EDGE-011768,FUSE-XFMR-005794,XFMR-005794,FDR-0017,SUB-005,lateral_underground,#4 CU,AB,0.052,273.8,1.4003,0.5518,1.007,100,12.47,2,0,,closed
EDGE-011769,JCT-FDR-0017-005,FUSE-XFMR-005795,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.011,55.4,0.2731,0.3974,0.3655,340,12.47,2,1,,closed
EDGE-011770,FUSE-XFMR-005795,XFMR-005795,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.06,314.2,0.3247,0.4355,0.3655,340,12.47,2,1,,closed
EDGE-011771,JCT-FDR-0017-005,FUSE-XFMR-005796,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.011,58.6,0.5612,0.4748,0.5345,230,12.47,1,1,,closed
EDGE-011772,FUSE-XFMR-005796,XFMR-005796,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.063,332.1,0.6259,0.4499,0.5345,230,12.47,1,1,,closed
EDGE-011773,JCT-FDR-0017-005,FUSE-XFMR-005797,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.013,66.5,0.286,0.4091,0.3655,340,12.47,2,1,,closed
EDGE-011774,FUSE-XFMR-005797,XFMR-005797,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.071,377.0,0.2773,0.4638,0.3655,340,12.47,2,1,,closed
EDGE-011775,JCT-FDR-0017-005,FUSE-XFMR-005798,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.013,66.5,1.6415,0.5012,1.007,100,12.47,2,1,,closed
EDGE-011776,FUSE-XFMR-005798,XFMR-005798,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.071,377.0,1.4518,0.4861,1.007,100,12.47,2,1,,closed
EDGE-011777,JCT-FDR-0017-005,FUSE-XFMR-005799,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.014,76.0,0.3068,0.4056,0.3655,340,12.47,2,0,,closed
EDGE-011778,FUSE-XFMR-005799,XFMR-005799,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.082,430.8,0.3127,0.4731,0.3655,340,12.47,2,0,,closed
EDGE-011779,JCT-FDR-0017-005,FUSE-XFMR-005800,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.015,76.8,0.8287,0.4732,0.6985,150,12.47,1,0,,closed
EDGE-011780,FUSE-XFMR-005800,XFMR-005800,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.082,435.3,0.8085,0.4901,0.6985,150,12.47,1,0,,closed
EDGE-011781,JCT-FDR-0017-005,FUSE-XFMR-005801,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.016,84.7,0.8262,0.5415,0.6985,150,12.47,2,0,,closed
EDGE-011782,FUSE-XFMR-005801,XFMR-005801,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.091,480.2,0.839,0.4656,0.6985,150,12.47,2,0,,closed
EDGE-011783,JCT-FDR-0017-005,FUSE-XFMR-005802,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.017,87.9,0.5534,0.4702,0.5345,230,12.47,2,1,,closed
EDGE-011784,FUSE-XFMR-005802,XFMR-005802,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.094,498.2,0.6021,0.451,0.5345,230,12.47,2,1,,closed
EDGE-011785,JCT-FDR-0017-005,FUSE-XFMR-005803,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.018,93.5,0.9461,0.4561,0.6985,150,12.47,2,0,,closed
EDGE-011786,FUSE-XFMR-005803,XFMR-005803,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.1,529.6,0.884,0.5292,0.6985,150,12.47,2,0,,closed
EDGE-011787,JCT-FDR-0017-005,FUSE-XFMR-005804,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.018,95.8,0.6335,0.5205,0.5345,230,12.47,1,1,,closed
EDGE-011788,FUSE-XFMR-005804,XFMR-005804,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.103,543.0,0.6402,0.4618,0.5345,230,12.47,1,1,,closed
EDGE-011789,JCT-FDR-0017-005,FUSE-XFMR-005805,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.019,99.0,0.2741,0.394,0.3655,340,12.47,2,1,,closed
EDGE-011790,FUSE-XFMR-005805,XFMR-005805,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.106,561.0,0.3025,0.451,0.3655,340,12.47,2,1,,closed
EDGE-011791,JCT-FDR-0017-005,FUSE-XFMR-005806,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.02,106.1,0.2948,0.4073,0.3655,340,12.47,2,1,,closed
EDGE-011792,FUSE-XFMR-005806,XFMR-005806,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.114,601.4,0.293,0.4718,0.3655,340,12.47,2,1,,closed
EDGE-011793,JCT-FDR-0017-005,FUSE-XFMR-005807,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.021,108.5,0.2807,0.4471,0.3655,340,12.47,2,1,,closed
EDGE-011794,FUSE-XFMR-005807,XFMR-005807,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.116,614.9,0.2863,0.4608,0.3655,340,12.47,2,1,,closed
EDGE-011795,JCT-FDR-0017-005,FUSE-XFMR-005808,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.022,114.0,0.6367,0.4461,0.5345,230,12.47,2,1,,closed
EDGE-011796,FUSE-XFMR-005808,XFMR-005808,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.122,646.3,0.5816,0.4369,0.5345,230,12.47,2,1,,closed
EDGE-011797,JCT-FDR-0017-005,FUSE-XFMR-005809,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.023,121.2,0.6027,0.483,0.5345,230,12.47,1,0,,closed
EDGE-011798,FUSE-XFMR-005809,XFMR-005809,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.13,686.7,0.537,0.486,0.5345,230,12.47,1,0,,closed
EDGE-011799,JCT-FDR-0017-005,FUSE-XFMR-005810,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.023,123.6,0.5944,0.5201,0.5345,230,12.47,2,0,,closed
EDGE-011800,FUSE-XFMR-005810,XFMR-005810,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.133,700.1,0.5946,0.4883,0.5345,230,12.47,2,0,,closed
EDGE-011801,JCT-FDR-0017-005,FUSE-XFMR-005811,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.024,127.5,1.5421,0.4731,1.007,100,12.47,2,1,,closed
EDGE-011802,FUSE-XFMR-005811,XFMR-005811,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.137,722.6,1.6276,0.4786,1.007,100,12.47,2,1,,closed
EDGE-011803,JCT-FDR-0017-005,FUSE-XFMR-005812,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.026,136.2,0.976,0.4925,0.6985,150,12.47,2,0,,closed
EDGE-011804,FUSE-XFMR-005812,XFMR-005812,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.146,771.9,0.882,0.5102,0.6985,150,12.47,2,0,,closed
EDGE-011805,JCT-FDR-0017-005,FUSE-XFMR-005813,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.026,138.6,1.4429,0.4756,1.007,100,12.47,2,1,,closed
EDGE-011806,FUSE-XFMR-005813,XFMR-005813,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.149,785.4,1.4217,0.4755,1.007,100,12.47,2,1,,closed
EDGE-011807,JCT-FDR-0017-005,FUSE-XFMR-005814,FDR-0017,SUB-005,lateral_underground,#2 ACSR,B,0.027,144.9,0.9843,0.5148,0.6985,150,12.47,1,0,,closed
EDGE-011808,FUSE-XFMR-005814,XFMR-005814,FDR-0017,SUB-005,lateral_underground,#2 ACSR,B,0.156,821.3,0.8292,0.5361,0.6985,150,12.47,1,0,,closed
EDGE-011809,JCT-FDR-0017-005,FUSE-XFMR-005815,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.028,146.5,0.6139,0.5207,0.5345,230,12.47,3,1,,closed
EDGE-011810,FUSE-XFMR-005815,XFMR-005815,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.157,830.3,0.5838,0.4867,0.5345,230,12.47,3,1,,closed
EDGE-011811,JCT-FDR-0017-005,FUSE-XFMR-005816,FDR-0017,SUB-005,lateral_underground,4/0 AL,AC,0.028,149.7,0.3194,0.46,0.3655,340,12.47,2,0,,closed
EDGE-011812,FUSE-XFMR-005816,XFMR-005816,FDR-0017,SUB-005,lateral_underground,4/0 AL,AC,0.161,848.2,0.3054,0.4718,0.3655,340,12.47,2,0,,closed
EDGE-011813,JCT-FDR-0017-005,FUSE-XFMR-005817,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.029,154.4,0.8079,0.5444,0.6985,150,12.47,1,1,,closed
EDGE-011814,FUSE-XFMR-005817,XFMR-005817,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.166,875.2,0.8389,0.5027,0.6985,150,12.47,1,1,,closed
EDGE-011815,JCT-FDR-0017-005,FUSE-XFMR-005818,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.031,162.4,0.6067,0.5091,0.5345,230,12.47,1,1,,closed
EDGE-011816,FUSE-XFMR-005818,XFMR-005818,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.174,920.0,0.6296,0.4665,0.5345,230,12.47,1,1,,closed
EDGE-011817,JCT-FDR-0017-005,FUSE-XFMR-005819,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.031,164.7,0.3119,0.4693,0.3655,340,12.47,2,1,,closed
EDGE-011818,FUSE-XFMR-005819,XFMR-005819,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.177,933.5,0.311,0.4623,0.3655,340,12.47,2,1,,closed
EDGE-011819,JCT-FDR-0017-005,FUSE-XFMR-005820,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.032,171.1,0.6431,0.4903,0.5345,230,12.47,2,1,,closed
EDGE-011820,FUSE-XFMR-005820,XFMR-005820,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.184,969.4,0.5861,0.4831,0.5345,230,12.47,2,1,,closed
EDGE-011821,JCT-FDR-0017-005,FUSE-XFMR-005821,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.034,177.4,1.5465,0.5084,1.007,100,12.47,2,1,,closed
EDGE-011822,FUSE-XFMR-005821,XFMR-005821,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.19,1005.3,1.6501,0.4744,1.007,100,12.47,2,1,,closed
EDGE-011823,JCT-FDR-0017-005,FUSE-XFMR-005822,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.034,180.6,1.4277,0.5299,1.007,100,12.47,2,1,,closed
EDGE-011824,FUSE-XFMR-005822,XFMR-005822,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.194,1023.3,1.454,0.5242,1.007,100,12.47,2,1,,closed
EDGE-011825,JCT-FDR-0017-005,FUSE-XFMR-005823,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.035,183.7,1.5206,0.558,1.007,100,12.47,3,1,,closed
EDGE-011826,FUSE-XFMR-005823,XFMR-005823,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.197,1041.2,1.4328,0.556,1.007,100,12.47,3,1,,closed
EDGE-011827,JCT-FDR-0017-005,FUSE-XFMR-005824,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.036,190.9,0.647,0.4819,0.5345,230,12.47,1,0,,closed
EDGE-011828,FUSE-XFMR-005824,XFMR-005824,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.205,1081.6,0.5402,0.5104,0.5345,230,12.47,1,0,,closed
EDGE-011829,JCT-FDR-0017-005,FUSE-XFMR-005825,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.037,194.0,0.9247,0.5403,0.6985,150,12.47,2,0,,closed
EDGE-011830,FUSE-XFMR-005825,XFMR-005825,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.208,1099.6,0.8267,0.4599,0.6985,150,12.47,2,0,,closed
EDGE-011831,JCT-FDR-0017-005,FUSE-XFMR-005826,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.037,196.4,0.6433,0.4535,0.5345,230,12.47,1,1,,closed
EDGE-011832,FUSE-XFMR-005826,XFMR-005826,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.211,1113.0,0.6073,0.4484,0.5345,230,12.47,1,1,,closed
EDGE-011833,JCT-FDR-0017-005,FUSE-XFMR-005827,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.038,202.0,0.8719,0.4527,0.6985,150,12.47,2,1,,closed
EDGE-011834,FUSE-XFMR-005827,XFMR-005827,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.217,1144.4,0.9025,0.4987,0.6985,150,12.47,2,1,,closed
EDGE-011835,JCT-FDR-0017-005,FUSE-XFMR-005828,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.039,206.7,0.6019,0.5109,0.5345,230,12.47,1,1,,closed
EDGE-011836,FUSE-XFMR-005828,XFMR-005828,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.222,1171.4,0.6235,0.5159,0.5345,230,12.47,1,1,,closed
EDGE-011837,JCT-FDR-0017-005,FUSE-XFMR-005829,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.04,213.0,0.319,0.4411,0.3655,340,12.47,2,1,,closed
EDGE-011838,FUSE-XFMR-005829,XFMR-005829,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.229,1207.3,0.2784,0.4091,0.3655,340,12.47,2,1,,closed
EDGE-011839,JCT-FDR-0017-005,FUSE-XFMR-005830,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.041,217.0,0.9677,0.538,0.6985,150,12.47,1,1,,closed
EDGE-011840,FUSE-XFMR-005830,XFMR-005830,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.233,1229.7,0.9183,0.459,0.6985,150,12.47,1,1,,closed
EDGE-011841,JCT-FDR-0017-005,FUSE-XFMR-005831,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.042,223.3,1.471,0.5154,1.007,100,12.47,3,1,,closed
EDGE-011842,FUSE-XFMR-005831,XFMR-005831,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.24,1265.6,1.5666,0.5357,1.007,100,12.47,3,1,,closed
EDGE-011843,JCT-FDR-0017-005,FUSE-XFMR-005832,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.043,227.3,1.426,0.4711,1.007,100,12.47,2,1,,closed
EDGE-011844,FUSE-XFMR-005832,XFMR-005832,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.244,1288.1,1.42,0.541,1.007,100,12.47,2,1,,closed
EDGE-011845,JCT-FDR-0017-005,FUSE-XFMR-005833,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.044,233.6,1.5197,0.488,1.007,100,12.47,3,1,,closed
EDGE-011846,FUSE-XFMR-005833,XFMR-005833,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.251,1324.0,1.6502,0.5156,1.007,100,12.47,3,1,,closed
EDGE-011847,JCT-FDR-0017-005,FUSE-XFMR-005834,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.045,236.0,0.8964,0.5312,0.6985,150,12.47,3,1,,closed
EDGE-011848,FUSE-XFMR-005834,XFMR-005834,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.253,1337.4,0.8565,0.5479,0.6985,150,12.47,3,1,,closed
EDGE-011849,JCT-FDR-0017-005,FUSE-XFMR-005835,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.046,241.6,0.3225,0.4197,0.3655,340,12.47,1,1,,closed
EDGE-011850,FUSE-XFMR-005835,XFMR-005835,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.259,1368.8,0.3266,0.4347,0.3655,340,12.47,1,1,,closed
EDGE-011851,JCT-FDR-0017-005,FUSE-XFMR-005836,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.047,247.9,0.2716,0.4063,0.3655,340,12.47,1,1,,closed
EDGE-011852,FUSE-XFMR-005836,XFMR-005836,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.266,1404.7,0.2998,0.3967,0.3655,340,12.47,1,1,,closed
EDGE-011853,JCT-FDR-0017-005,FUSE-XFMR-005837,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.048,251.9,0.9584,0.4796,0.6985,150,12.47,2,1,,closed
EDGE-011854,FUSE-XFMR-005837,XFMR-005837,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.27,1427.2,0.8501,0.456,0.6985,150,12.47,2,1,,closed
EDGE-011855,JCT-FDR-0017-005,FUSE-XFMR-005838,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.049,256.6,0.2752,0.4233,0.3655,340,12.47,1,1,,closed
EDGE-011856,FUSE-XFMR-005838,XFMR-005838,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.275,1454.1,0.2808,0.4081,0.3655,340,12.47,1,1,,closed
EDGE-011857,JCT-FDR-0017-005,FUSE-XFMR-005839,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.049,259.8,1.4552,0.5004,1.007,100,12.47,3,1,,closed
EDGE-011858,FUSE-XFMR-005839,XFMR-005839,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.279,1472.1,1.4277,0.5321,1.007,100,12.47,3,1,,closed
EDGE-011859,JCT-FDR-0017-005,FUSE-XFMR-005840,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.05,262.9,1.5048,0.4688,1.007,100,12.47,2,1,,closed
EDGE-011860,FUSE-XFMR-005840,XFMR-005840,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.282,1490.0,1.3996,0.507,1.007,100,12.47,2,1,,closed
EDGE-011861,JCT-FDR-0017-005,FUSE-XFMR-005841,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.05,266.1,1.5335,0.5242,1.007,100,12.47,2,1,,closed
EDGE-011862,FUSE-XFMR-005841,XFMR-005841,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.286,1508.0,1.5009,0.5025,1.007,100,12.47,2,1,,closed
EDGE-011863,JCT-FDR-0017-005,FUSE-XFMR-005842,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.051,271.7,0.9824,0.507,0.6985,150,12.47,2,1,,closed
EDGE-011864,FUSE-XFMR-005842,XFMR-005842,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.292,1539.4,0.8607,0.4743,0.6985,150,12.47,2,1,,closed
EDGE-011865,JCT-FDR-0017-005,FUSE-XFMR-005843,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.053,278.0,0.8779,0.4662,0.6985,150,12.47,2,1,,closed
EDGE-011866,FUSE-XFMR-005843,XFMR-005843,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.298,1575.3,0.8712,0.5005,0.6985,150,12.47,2,1,,closed
EDGE-011867,JCT-FDR-0017-005,FUSE-XFMR-005844,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.054,283.5,0.8536,0.4644,0.6985,150,12.47,2,1,,closed
EDGE-011868,FUSE-XFMR-005844,XFMR-005844,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.304,1606.7,0.8789,0.4949,0.6985,150,12.47,2,1,,closed
EDGE-011869,JCT-FDR-0017-005,FUSE-XFMR-005845,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.055,289.9,1.4332,0.5543,1.007,100,12.47,1,1,,closed
EDGE-011870,FUSE-XFMR-005845,XFMR-005845,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.311,1642.6,1.4938,0.4859,1.007,100,12.47,1,1,,closed
EDGE-011871,JCT-FDR-0017-005,FUSE-XFMR-005846,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.055,291.5,0.2777,0.4648,0.3655,340,12.47,1,1,,closed
EDGE-011872,FUSE-XFMR-005846,XFMR-005846,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.313,1651.6,0.2755,0.4393,0.3655,340,12.47,1,1,,closed
EDGE-011873,JCT-FDR-0017-005,FUSE-XFMR-005847,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.057,299.4,0.8605,0.5422,0.6985,150,12.47,2,1,,closed
EDGE-011874,FUSE-XFMR-005847,XFMR-005847,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.321,1696.5,0.9347,0.5486,0.6985,150,12.47,2,1,,closed
EDGE-011875,JCT-FDR-0017-005,FUSE-XFMR-005848,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.058,304.1,0.5739,0.4356,0.5345,230,12.47,2,0,,closed
EDGE-011876,FUSE-XFMR-005848,XFMR-005848,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.326,1723.4,0.5494,0.494,0.5345,230,12.47,2,0,,closed
EDGE-011877,JCT-FDR-0017-005,FUSE-XFMR-005849,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.058,307.3,1.6172,0.4916,1.007,100,12.47,3,1,,closed
EDGE-011878,FUSE-XFMR-005849,XFMR-005849,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.33,1741.3,1.5912,0.5487,1.007,100,12.47,3,1,,closed
EDGE-011879,JCT-FDR-0017-005,FUSE-XFMR-005850,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.058,308.9,1.5203,0.4905,1.007,100,12.47,1,1,,closed
EDGE-011880,FUSE-XFMR-005850,XFMR-005850,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.332,1750.3,1.4909,0.4754,1.007,100,12.47,1,1,,closed
EDGE-011881,JCT-FDR-0017-005,FUSE-XFMR-005851,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.06,315.2,0.6,0.4797,0.5345,230,12.47,2,0,,closed
EDGE-011882,FUSE-XFMR-005851,XFMR-005851,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.338,1786.2,0.5868,0.4365,0.5345,230,12.47,2,0,,closed
EDGE-011883,JCT-FDR-0017-005,FUSE-XFMR-005852,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.061,323.1,0.6304,0.4397,0.5345,230,12.47,2,1,,closed
EDGE-011884,FUSE-XFMR-005852,XFMR-005852,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.347,1831.1,0.6478,0.5036,0.5345,230,12.47,2,1,,closed
EDGE-011885,JCT-FDR-0017-005,FUSE-XFMR-005853,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.062,327.1,0.3059,0.4033,0.3655,340,12.47,1,1,,closed
EDGE-011886,FUSE-XFMR-005853,XFMR-005853,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.351,1853.5,0.3098,0.3993,0.3655,340,12.47,1,1,,closed
EDGE-011887,JCT-FDR-0017-005,FUSE-XFMR-005854,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.063,330.3,0.5951,0.4437,0.5345,230,12.47,2,0,,closed
EDGE-011888,FUSE-XFMR-005854,XFMR-005854,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.354,1871.5,0.5365,0.4613,0.5345,230,12.47,2,0,,closed
EDGE-011889,JCT-FDR-0017-005,FUSE-XFMR-005855,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.063,332.6,0.6333,0.4512,0.5345,230,12.47,2,1,,closed
EDGE-011890,FUSE-XFMR-005855,XFMR-005855,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.357,1885.0,0.6029,0.5153,0.5345,230,12.47,2,1,,closed
EDGE-011891,JCT-FDR-0017-005,FUSE-XFMR-005856,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.065,340.6,0.3167,0.4545,0.3655,340,12.47,1,1,,closed
EDGE-011892,FUSE-XFMR-005856,XFMR-005856,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.365,1929.8,0.2826,0.4715,0.3655,340,12.47,1,1,,closed
EDGE-011893,JCT-FDR-0017-005,FUSE-XFMR-005857,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.065,342.1,0.5619,0.505,0.5345,230,12.47,2,1,,closed
EDGE-011894,FUSE-XFMR-005857,XFMR-005857,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.367,1938.8,0.6368,0.4934,0.5345,230,12.47,2,1,,closed
EDGE-011895,JCT-FDR-0017-005,FUSE-XFMR-005858,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.066,346.1,0.8199,0.547,0.6985,150,12.47,1,1,,closed
EDGE-011896,FUSE-XFMR-005858,XFMR-005858,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.371,1961.3,0.885,0.4663,0.6985,150,12.47,1,1,,closed
EDGE-011897,JCT-FDR-0017-005,FUSE-XFMR-005859,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.067,353.2,0.3198,0.415,0.3655,340,12.47,1,0,,closed
EDGE-011898,FUSE-XFMR-005859,XFMR-005859,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.379,2001.6,0.2999,0.4228,0.3655,340,12.47,1,0,,closed
EDGE-011899,JCT-FDR-0017-005,FUSE-XFMR-005860,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.068,357.2,0.6316,0.4362,0.5345,230,12.47,3,1,,closed
EDGE-011900,FUSE-XFMR-005860,XFMR-005860,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.383,2024.1,0.6218,0.4534,0.5345,230,12.47,3,1,,closed
EDGE-011901,JCT-FDR-0017-005,FUSE-XFMR-005861,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.068,361.2,0.9639,0.481,0.6985,150,12.47,1,0,,closed
EDGE-011902,FUSE-XFMR-005861,XFMR-005861,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.388,2046.5,0.8966,0.5336,0.6985,150,12.47,1,0,,closed
EDGE-011903,JCT-FDR-0017-005,FUSE-XFMR-005862,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.069,365.9,0.5374,0.4487,0.5345,230,12.47,2,1,,closed
EDGE-011904,FUSE-XFMR-005862,XFMR-005862,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.393,2073.5,0.612,0.487,0.5345,230,12.47,2,1,,closed
EDGE-011905,JCT-FDR-0017-005,FUSE-XFMR-005863,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.07,372.2,1.6425,0.5266,1.007,100,12.47,2,1,,closed
EDGE-011906,FUSE-XFMR-005863,XFMR-005863,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.399,2109.4,1.4497,0.4722,1.007,100,12.47,2,1,,closed
EDGE-011907,JCT-FDR-0017-005,FUSE-XFMR-005864,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.071,375.4,0.8402,0.539,0.6985,150,12.47,2,0,,closed
EDGE-011908,FUSE-XFMR-005864,XFMR-005864,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.403,2127.3,0.9122,0.5284,0.6985,150,12.47,2,0,,closed
EDGE-011909,JCT-FDR-0017-005,FUSE-XFMR-005865,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.072,381.0,0.6099,0.5083,0.5345,230,12.47,2,1,,closed
EDGE-011910,FUSE-XFMR-005865,XFMR-005865,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.409,2158.7,0.6059,0.4551,0.5345,230,12.47,2,1,,closed
EDGE-011911,JCT-FDR-0017-005,FUSE-XFMR-005866,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.073,383.3,0.8435,0.4651,0.6985,150,12.47,2,1,,closed
EDGE-011912,FUSE-XFMR-005866,XFMR-005866,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.411,2172.2,0.8829,0.5237,0.6985,150,12.47,2,1,,closed
EDGE-011913,JCT-FDR-0017-005,FUSE-XFMR-005867,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.074,389.7,0.2882,0.4767,0.3655,340,12.47,2,1,,closed
EDGE-011914,FUSE-XFMR-005867,XFMR-005867,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.418,2208.1,0.2982,0.4143,0.3655,340,12.47,2,1,,closed
EDGE-011915,JCT-FDR-0017-005,FUSE-XFMR-005868,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.074,392.8,0.9462,0.5233,0.6985,150,12.47,3,1,,closed
EDGE-011916,FUSE-XFMR-005868,XFMR-005868,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.422,2226.0,0.9253,0.5047,0.6985,150,12.47,3,1,,closed
EDGE-011917,JCT-FDR-0017-005,FUSE-XFMR-005869,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.076,402.3,0.2787,0.4726,0.3655,340,12.47,2,1,,closed
EDGE-011918,FUSE-XFMR-005869,XFMR-005869,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.432,2279.9,0.318,0.3923,0.3655,340,12.47,2,1,,closed
EDGE-011919,JCT-FDR-0017-005,FUSE-XFMR-005870,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.076,403.9,0.8858,0.4692,0.6985,150,12.47,2,1,,closed
EDGE-011920,FUSE-XFMR-005870,XFMR-005870,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.433,2288.9,0.9254,0.5049,0.6985,150,12.47,2,1,,closed
EDGE-011921,JCT-FDR-0017-005,FUSE-XFMR-005871,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.077,407.1,0.6226,0.4428,0.5345,230,12.47,2,1,,closed
EDGE-011922,FUSE-XFMR-005871,XFMR-005871,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.437,2306.8,0.5956,0.456,0.5345,230,12.47,2,1,,closed
EDGE-011923,JCT-FDR-0017-005,FUSE-XFMR-005872,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.078,413.4,0.2871,0.446,0.3655,340,12.47,2,1,,closed
EDGE-011924,FUSE-XFMR-005872,XFMR-005872,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.444,2342.7,0.2817,0.4065,0.3655,340,12.47,2,1,,closed
EDGE-011925,JCT-FDR-0017-005,FUSE-XFMR-005873,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.08,419.8,0.2886,0.4019,0.3655,340,12.47,2,1,,closed
EDGE-011926,FUSE-XFMR-005873,XFMR-005873,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.451,2378.6,0.294,0.4707,0.3655,340,12.47,2,1,,closed
EDGE-011927,JCT-FDR-0017-005,JCT-FDR-0017-006,FDR-0017,SUB-005,primary_overhead,1/0 AL,ABC,0.44,2323.2,0.5416,0.4422,0.5325,230,12.47,3,1,,closed
EDGE-011928,JCT-FDR-0017-006,FUSE-XFMR-005874,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.001,3.2,1.3644,0.5348,1.007,100,12.47,1,0,,closed
EDGE-011929,FUSE-XFMR-005874,XFMR-005874,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.003,18.0,1.4538,0.4668,1.007,100,12.47,1,0,,closed
EDGE-011930,JCT-FDR-0017-006,FUSE-XFMR-005875,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.001,6.3,0.9781,0.5264,0.6985,150,12.47,1,1,,closed
EDGE-011931,FUSE-XFMR-005875,XFMR-005875,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.007,35.9,0.9519,0.4639,0.6985,150,12.47,1,1,,closed
EDGE-011932,JCT-FDR-0017-006,FUSE-XFMR-005876,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.002,10.3,0.5951,0.4981,0.5345,230,12.47,1,1,,closed
EDGE-011933,FUSE-XFMR-005876,XFMR-005876,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.011,58.3,0.6349,0.4651,0.5345,230,12.47,1,1,,closed
EDGE-011934,JCT-FDR-0017-006,FUSE-XFMR-005877,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.003,15.8,0.9106,0.4891,0.6985,150,12.47,2,1,,closed
EDGE-011935,FUSE-XFMR-005877,XFMR-005877,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.017,89.8,0.8927,0.5288,0.6985,150,12.47,2,1,,closed
EDGE-011936,JCT-FDR-0017-006,FUSE-XFMR-005879,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.004,21.4,1.5446,0.5286,1.007,100,12.47,3,1,,closed
EDGE-011937,FUSE-XFMR-005879,XFMR-005879,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.023,121.2,1.6164,0.4806,1.007,100,12.47,3,1,,closed
EDGE-011938,JCT-FDR-0017-006,FUSE-XFMR-005878,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.004,22.2,0.6339,0.521,0.5345,230,12.47,2,1,,closed
EDGE-011939,FUSE-XFMR-005878,XFMR-005878,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.024,125.7,0.6457,0.499,0.5345,230,12.47,2,1,,closed
EDGE-011940,JCT-FDR-0017-006,FUSE-XFMR-005880,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.005,27.7,0.8939,0.499,0.6985,150,12.47,2,1,,closed
EDGE-011941,FUSE-XFMR-005880,XFMR-005880,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.03,157.1,0.9368,0.5462,0.6985,150,12.47,2,1,,closed
EDGE-011942,JCT-FDR-0017-006,FUSE-XFMR-005881,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.007,35.6,0.8133,0.5376,0.6985,150,12.47,2,0,,closed
EDGE-011943,FUSE-XFMR-005881,XFMR-005881,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.038,202.0,0.8145,0.5357,0.6985,150,12.47,2,0,,closed
EDGE-011944,JCT-FDR-0017-006,FUSE-XFMR-005882,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.007,39.6,1.57,0.4631,1.007,100,12.47,2,1,,closed
EDGE-011945,FUSE-XFMR-005882,XFMR-005882,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.043,224.4,1.4597,0.5281,1.007,100,12.47,2,1,,closed
EDGE-011946,JCT-FDR-0017-006,FUSE-XFMR-005883,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.008,43.6,1.4985,0.4812,1.007,100,12.47,3,1,,closed
EDGE-011947,FUSE-XFMR-005883,XFMR-005883,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.047,246.8,1.4921,0.5587,1.007,100,12.47,3,1,,closed
EDGE-011948,JCT-FDR-0017-006,FUSE-XFMR-005884,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.009,49.9,0.9701,0.455,0.6985,150,12.47,2,1,,closed
EDGE-011949,FUSE-XFMR-005884,XFMR-005884,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.054,282.7,0.9322,0.4717,0.6985,150,12.47,2,1,,closed
EDGE-011950,JCT-FDR-0017-006,FUSE-XFMR-005885,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.01,52.3,0.6203,0.4959,0.5345,230,12.47,1,0,,closed
EDGE-011951,FUSE-XFMR-005885,XFMR-005885,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.056,296.2,0.5608,0.5228,0.5345,230,12.47,1,0,,closed
EDGE-011952,JCT-FDR-0017-006,FUSE-XFMR-005886,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.011,57.8,0.9678,0.5086,0.6985,150,12.47,2,1,,closed
EDGE-011953,FUSE-XFMR-005886,XFMR-005886,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.062,327.6,0.8313,0.5354,0.6985,150,12.47,2,1,,closed
EDGE-011954,JCT-FDR-0017-006,FUSE-XFMR-005887,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.012,62.6,0.3176,0.4207,0.3655,340,12.47,2,1,,closed
EDGE-011955,FUSE-XFMR-005887,XFMR-005887,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.067,354.6,0.2865,0.4395,0.3655,340,12.47,2,1,,closed
EDGE-011956,JCT-FDR-0017-006,FUSE-XFMR-005888,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.013,67.3,1.5551,0.5052,1.007,100,12.47,2,1,,closed
EDGE-011957,FUSE-XFMR-005888,XFMR-005888,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.072,381.5,1.4264,0.5043,1.007,100,12.47,2,1,,closed
EDGE-011958,JCT-FDR-0017-006,FUSE-XFMR-005889,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.014,72.9,0.3041,0.4725,0.3655,340,12.47,1,0,,closed
EDGE-011959,FUSE-XFMR-005889,XFMR-005889,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.078,412.9,0.2865,0.4727,0.3655,340,12.47,1,0,,closed
EDGE-011960,JCT-FDR-0017-006,FUSE-XFMR-005890,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.014,74.4,0.281,0.4495,0.3655,340,12.47,2,1,,closed
EDGE-011961,FUSE-XFMR-005890,XFMR-005890,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.08,421.9,0.2795,0.3912,0.3655,340,12.47,2,1,,closed
EDGE-011962,JCT-FDR-0017-006,FUSE-XFMR-005891,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.015,79.2,0.2839,0.4356,0.3655,340,12.47,2,1,,closed
EDGE-011963,FUSE-XFMR-005891,XFMR-005891,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.085,448.8,0.2767,0.4387,0.3655,340,12.47,2,1,,closed
EDGE-011964,JCT-FDR-0017-006,FUSE-XFMR-005892,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.016,83.2,0.6139,0.5213,0.5345,230,12.47,2,1,,closed
EDGE-011965,FUSE-XFMR-005892,XFMR-005892,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.089,471.2,0.5381,0.4949,0.5345,230,12.47,2,1,,closed
EDGE-011966,JCT-FDR-0017-006,FUSE-XFMR-005893,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.017,87.1,0.2678,0.4408,0.3655,340,12.47,3,1,,closed
EDGE-011967,FUSE-XFMR-005893,XFMR-005893,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.093,493.7,0.3128,0.4546,0.3655,340,12.47,3,1,,closed
EDGE-011968,JCT-FDR-0017-006,FUSE-XFMR-005894,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.018,93.5,0.5679,0.4772,0.5345,230,12.47,1,1,,closed
EDGE-011969,FUSE-XFMR-005894,XFMR-005894,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.1,529.6,0.6104,0.5038,0.5345,230,12.47,1,1,,closed
EDGE-011970,JCT-FDR-0017-006,FUSE-XFMR-005895,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.019,99.8,0.9326,0.4987,0.6985,150,12.47,1,1,,closed
EDGE-011971,FUSE-XFMR-005895,XFMR-005895,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.107,565.5,0.8972,0.5285,0.6985,150,12.47,1,1,,closed
EDGE-011972,JCT-FDR-0017-006,FUSE-XFMR-005896,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.019,101.4,1.4064,0.4846,1.007,100,12.47,1,1,,closed
EDGE-011973,FUSE-XFMR-005896,XFMR-005896,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.109,574.5,1.4397,0.5317,1.007,100,12.47,1,1,,closed
EDGE-011974,JCT-FDR-0017-006,FUSE-XFMR-005897,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.02,106.9,0.5371,0.4878,0.5345,230,12.47,2,0,,closed
EDGE-011975,FUSE-XFMR-005897,XFMR-005897,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.115,605.9,0.5977,0.4374,0.5345,230,12.47,2,0,,closed
EDGE-011976,JCT-FDR-0017-006,FUSE-XFMR-005898,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.021,111.7,0.5679,0.4721,0.5345,230,12.47,2,1,,closed
EDGE-011977,FUSE-XFMR-005898,XFMR-005898,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.12,632.8,0.5776,0.5048,0.5345,230,12.47,2,1,,closed
EDGE-011978,JCT-FDR-0017-006,FUSE-XFMR-005899,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.022,116.4,0.8403,0.4556,0.6985,150,12.47,1,1,,closed
EDGE-011979,FUSE-XFMR-005899,XFMR-005899,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.125,659.7,0.9029,0.4755,0.6985,150,12.47,1,1,,closed
EDGE-011980,JCT-FDR-0017-006,FUSE-XFMR-005900,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.023,122.0,0.56,0.5084,0.5345,230,12.47,1,1,,closed
EDGE-011981,FUSE-XFMR-005900,XFMR-005900,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.131,691.2,0.5552,0.5134,0.5345,230,12.47,1,1,,closed
EDGE-011982,JCT-FDR-0017-006,FUSE-XFMR-005901,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.024,126.7,0.9204,0.4751,0.6985,150,12.47,2,1,,closed
EDGE-011983,FUSE-XFMR-005901,XFMR-005901,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.136,718.1,0.8864,0.4844,0.6985,150,12.47,2,1,,closed
EDGE-011984,JCT-FDR-0017-006,FUSE-XFMR-005902,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.024,129.1,0.5916,0.4697,0.5345,230,12.47,2,1,,closed
EDGE-011985,FUSE-XFMR-005902,XFMR-005902,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.139,731.5,0.5353,0.4869,0.5345,230,12.47,2,1,,closed
EDGE-011986,JCT-FDR-0017-006,FUSE-XFMR-005903,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.026,137.8,0.6332,0.4349,0.5345,230,12.47,1,1,,closed
EDGE-011987,FUSE-XFMR-005903,XFMR-005903,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.148,780.9,0.6198,0.4457,0.5345,230,12.47,1,1,,closed
EDGE-011988,JCT-FDR-0017-006,FUSE-XFMR-005904,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.027,140.2,1.5616,0.5093,1.007,100,12.47,1,1,,closed
EDGE-011989,FUSE-XFMR-005904,XFMR-005904,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.15,794.4,1.6103,0.5611,1.007,100,12.47,1,1,,closed
EDGE-011990,JCT-FDR-0017-006,FUSE-XFMR-005905,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.028,147.3,0.5647,0.4407,0.5345,230,12.47,1,1,,closed
EDGE-011991,FUSE-XFMR-005905,XFMR-005905,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.158,834.8,0.6371,0.4615,0.5345,230,12.47,1,1,,closed
EDGE-011992,JCT-FDR-0017-006,FUSE-XFMR-005906,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.029,151.3,0.5672,0.4497,0.5345,230,12.47,2,1,,closed
EDGE-011993,FUSE-XFMR-005906,XFMR-005906,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.162,857.2,0.6081,0.4327,0.5345,230,12.47,2,1,,closed
EDGE-011994,JCT-FDR-0017-006,FUSE-XFMR-005907,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.029,155.2,0.6265,0.4475,0.5345,230,12.47,2,1,,closed
EDGE-011995,FUSE-XFMR-005907,XFMR-005907,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.167,879.6,0.6365,0.4966,0.5345,230,12.47,2,1,,closed
EDGE-011996,JCT-FDR-0017-006,FUSE-XFMR-005908,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.03,158.4,0.89,0.5464,0.6985,150,12.47,2,0,,closed
EDGE-011997,FUSE-XFMR-005908,XFMR-005908,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.17,897.6,0.8508,0.5463,0.6985,150,12.47,2,0,,closed
EDGE-011998,JCT-FDR-0017-006,FUSE-XFMR-005909,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.031,163.2,1.5821,0.5524,1.007,100,12.47,2,1,,closed
EDGE-011999,FUSE-XFMR-005909,XFMR-005909,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.175,924.5,1.6321,0.5004,1.007,100,12.47,2,1,,closed
EDGE-012000,JCT-FDR-0017-006,FUSE-XFMR-005910,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.032,167.1,1.3661,0.5043,1.007,100,12.47,2,1,,closed
EDGE-012001,FUSE-XFMR-005910,XFMR-005910,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.179,947.0,1.3827,0.474,1.007,100,12.47,2,1,,closed
EDGE-012002,JCT-FDR-0017-006,FUSE-XFMR-005911,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.033,171.9,0.2792,0.4436,0.3655,340,12.47,2,0,,closed
EDGE-012003,FUSE-XFMR-005911,XFMR-005911,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.184,973.9,0.3175,0.4282,0.3655,340,12.47,2,0,,closed
EDGE-012004,JCT-FDR-0017-006,FUSE-XFMR-005912,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.033,175.8,0.3088,0.473,0.3655,340,12.47,2,1,,closed
EDGE-012005,FUSE-XFMR-005912,XFMR-005912,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.189,996.3,0.2695,0.3907,0.3655,340,12.47,2,1,,closed
EDGE-012006,JCT-FDR-0017-006,FUSE-XFMR-005913,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.035,184.5,0.5768,0.4584,0.5345,230,12.47,2,1,,closed
EDGE-012007,FUSE-XFMR-005913,XFMR-005913,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.198,1045.7,0.5751,0.4984,0.5345,230,12.47,2,1,,closed
EDGE-012008,JCT-FDR-0017-006,FUSE-XFMR-005914,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.035,186.9,1.5818,0.5491,1.007,100,12.47,3,1,,closed
EDGE-012009,FUSE-XFMR-005914,XFMR-005914,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.201,1059.2,1.6147,0.521,1.007,100,12.47,3,1,,closed
EDGE-012010,JCT-FDR-0017-006,FUSE-XFMR-005915,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.037,194.8,0.8212,0.5118,0.6985,150,12.47,2,0,,closed
EDGE-012011,FUSE-XFMR-005915,XFMR-005915,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.209,1104.0,0.9301,0.4883,0.6985,150,12.47,2,0,,closed
EDGE-012012,JCT-FDR-0017-006,FUSE-XFMR-005916,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.038,198.8,0.8261,0.4642,0.6985,150,12.47,1,1,,closed
EDGE-012013,FUSE-XFMR-005916,XFMR-005916,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.213,1126.5,0.8881,0.5218,0.6985,150,12.47,1,1,,closed
EDGE-012014,JCT-FDR-0017-006,FUSE-XFMR-005917,FDR-0017,SUB-005,lateral_underground,1/0 AL,ABC,0.039,203.5,0.6002,0.4521,0.5345,230,12.47,3,0,,closed
EDGE-012015,FUSE-XFMR-005917,XFMR-005917,FDR-0017,SUB-005,lateral_underground,1/0 AL,ABC,0.218,1153.4,0.6226,0.4308,0.5345,230,12.47,3,0,,closed
EDGE-012016,JCT-FDR-0017-006,FUSE-XFMR-005918,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.039,207.5,0.9774,0.4589,0.6985,150,12.47,2,1,,closed
EDGE-012017,FUSE-XFMR-005918,XFMR-005918,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.223,1175.9,0.9235,0.5104,0.6985,150,12.47,2,1,,closed
EDGE-012018,JCT-FDR-0017-006,FUSE-XFMR-005919,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.039,208.3,0.6118,0.4803,0.5345,230,12.47,2,1,,closed
EDGE-012019,FUSE-XFMR-005919,XFMR-005919,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.224,1180.3,0.5891,0.4767,0.5345,230,12.47,2,1,,closed
EDGE-012020,JCT-FDR-0017-006,FUSE-XFMR-005920,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.041,217.8,0.9663,0.479,0.6985,150,12.47,3,0,,closed
EDGE-012021,FUSE-XFMR-005920,XFMR-005920,FDR-0017,SUB-005,lateral_underground,#2 ACSR,ABC,0.234,1234.2,0.9808,0.5284,0.6985,150,12.47,3,0,,closed
EDGE-012022,JCT-FDR-0017-006,FUSE-XFMR-005921,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.042,221.8,0.2972,0.4198,0.3655,340,12.47,1,1,,closed
EDGE-012023,FUSE-XFMR-005921,XFMR-005921,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.238,1256.6,0.3218,0.3968,0.3655,340,12.47,1,1,,closed
EDGE-012024,JCT-FDR-0017-006,FUSE-XFMR-005922,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.042,222.6,0.3072,0.4628,0.3655,340,12.47,2,1,,closed
EDGE-012025,FUSE-XFMR-005922,XFMR-005922,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.239,1261.1,0.2835,0.4651,0.3655,340,12.47,2,1,,closed
EDGE-012026,JCT-FDR-0017-006,FUSE-XFMR-005923,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.043,228.9,0.8369,0.5396,0.6985,150,12.47,1,1,,closed
EDGE-012027,FUSE-XFMR-005923,XFMR-005923,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.246,1297.0,0.9389,0.509,0.6985,150,12.47,1,1,,closed
EDGE-012028,JCT-FDR-0017-006,FUSE-XFMR-005924,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.044,232.1,0.274,0.4007,0.3655,340,12.47,1,1,,closed
EDGE-012029,FUSE-XFMR-005924,XFMR-005924,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.249,1315.0,0.2785,0.4264,0.3655,340,12.47,1,1,,closed
EDGE-012030,JCT-FDR-0017-006,FUSE-XFMR-005925,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.045,240.0,0.5563,0.4599,0.5345,230,12.47,2,1,,closed
EDGE-012031,FUSE-XFMR-005925,XFMR-005925,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.258,1359.9,0.6434,0.463,0.5345,230,12.47,2,1,,closed
EDGE-012032,JCT-FDR-0017-006,FUSE-XFMR-005926,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.046,242.4,0.3078,0.4368,0.3655,340,12.47,3,1,,closed
EDGE-012033,FUSE-XFMR-005926,XFMR-005926,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.26,1373.3,0.3231,0.4721,0.3655,340,12.47,3,1,,closed
EDGE-012034,JCT-FDR-0017-006,FUSE-XFMR-005927,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.046,245.5,1.5097,0.4929,1.007,100,12.47,1,0,,closed
EDGE-012035,FUSE-XFMR-005927,XFMR-005927,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.264,1391.3,1.6271,0.4912,1.007,100,12.47,1,0,,closed
EDGE-012036,JCT-FDR-0017-006,FUSE-XFMR-005928,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.047,250.3,0.9565,0.4729,0.6985,150,12.47,2,1,,closed
EDGE-012037,FUSE-XFMR-005928,XFMR-005928,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.269,1418.2,0.9707,0.5276,0.6985,150,12.47,2,1,,closed
EDGE-012038,JCT-FDR-0017-006,FUSE-XFMR-005929,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.048,255.0,0.6039,0.4631,0.5345,230,12.47,1,1,,closed
EDGE-012039,FUSE-XFMR-005929,XFMR-005929,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.274,1445.1,0.569,0.5151,0.5345,230,12.47,1,1,,closed
EDGE-012040,JCT-FDR-0017-006,FUSE-XFMR-005930,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.05,263.7,0.54,0.4369,0.5345,230,12.47,2,0,,closed
EDGE-012041,FUSE-XFMR-005930,XFMR-005930,FDR-0017,SUB-005,lateral_underground,1/0 AL,AB,0.283,1494.5,0.5957,0.4504,0.5345,230,12.47,2,0,,closed
EDGE-012042,JCT-FDR-0017-006,FUSE-XFMR-005931,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.051,268.5,0.2792,0.4449,0.3655,340,12.47,1,1,,closed
EDGE-012043,FUSE-XFMR-005931,XFMR-005931,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.288,1521.4,0.3193,0.4595,0.3655,340,12.47,1,1,,closed
EDGE-012044,JCT-FDR-0017-006,FUSE-XFMR-005932,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.051,270.9,1.5074,0.5184,1.007,100,12.47,2,1,,closed
EDGE-012045,FUSE-XFMR-005932,XFMR-005932,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.291,1534.9,1.6476,0.4976,1.007,100,12.47,2,1,,closed
EDGE-012046,JCT-FDR-0017-006,FUSE-XFMR-005933,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.052,277.2,0.5338,0.4842,0.5345,230,12.47,2,1,,closed
EDGE-012047,FUSE-XFMR-005933,XFMR-005933,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.297,1570.8,0.5398,0.4769,0.5345,230,12.47,2,1,,closed
EDGE-012048,JCT-FDR-0017-006,FUSE-XFMR-005934,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.054,283.5,0.9258,0.4735,0.6985,150,12.47,1,1,,closed
EDGE-012049,FUSE-XFMR-005934,XFMR-005934,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.304,1606.7,0.9138,0.5309,0.6985,150,12.47,1,1,,closed
EDGE-012050,JCT-FDR-0017-006,FUSE-XFMR-005935,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.054,283.5,0.8604,0.4606,0.6985,150,12.47,2,1,,closed
EDGE-012051,FUSE-XFMR-005935,XFMR-005935,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.304,1606.7,0.8809,0.5296,0.6985,150,12.47,2,1,,closed
EDGE-012052,JCT-FDR-0017-006,FUSE-XFMR-005936,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.055,290.7,0.2733,0.4069,0.3655,340,12.47,3,1,,closed
EDGE-012053,FUSE-XFMR-005936,XFMR-005936,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.312,1647.1,0.3199,0.4563,0.3655,340,12.47,3,1,,closed
EDGE-012054,JCT-FDR-0017-006,FUSE-XFMR-005937,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.056,295.4,0.5333,0.469,0.5345,230,12.47,1,1,,closed
EDGE-012055,FUSE-XFMR-005937,XFMR-005937,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.317,1674.0,0.5445,0.4767,0.5345,230,12.47,1,1,,closed
EDGE-012056,JCT-FDR-0017-006,FUSE-XFMR-005938,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.057,301.0,0.5842,0.5154,0.5345,230,12.47,1,1,,closed
EDGE-012057,FUSE-XFMR-005938,XFMR-005938,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.323,1705.4,0.6296,0.4385,0.5345,230,12.47,1,1,,closed
EDGE-012058,JCT-FDR-0017-006,FUSE-XFMR-005939,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.057,301.0,0.315,0.3954,0.3655,340,12.47,1,1,,closed
EDGE-012059,FUSE-XFMR-005939,XFMR-005939,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.323,1705.4,0.2677,0.4472,0.3655,340,12.47,1,1,,closed
EDGE-012060,JCT-FDR-0017-006,FUSE-XFMR-005940,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.058,308.1,0.5828,0.4688,0.5345,230,12.47,1,0,,closed
EDGE-012061,FUSE-XFMR-005940,XFMR-005940,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.331,1745.8,0.6133,0.5019,0.5345,230,12.47,1,0,,closed
EDGE-012062,JCT-FDR-0017-006,FUSE-XFMR-005941,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.059,311.3,1.4687,0.5197,1.007,100,12.47,2,1,,closed
EDGE-012063,FUSE-XFMR-005941,XFMR-005941,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.334,1763.8,1.375,0.5509,1.007,100,12.47,2,1,,closed
EDGE-012064,JCT-FDR-0017-006,FUSE-XFMR-005942,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.06,316.8,0.8388,0.5134,0.6985,150,12.47,1,1,,closed
EDGE-012065,FUSE-XFMR-005942,XFMR-005942,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.34,1795.2,0.9763,0.5035,0.6985,150,12.47,1,1,,closed
EDGE-012066,JCT-FDR-0017-006,FUSE-XFMR-005943,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.061,324.7,0.2706,0.436,0.3655,340,12.47,2,1,,closed
EDGE-012067,FUSE-XFMR-005943,XFMR-005943,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.348,1840.1,0.3069,0.4542,0.3655,340,12.47,2,1,,closed
EDGE-012068,JCT-FDR-0017-006,FUSE-XFMR-005944,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.062,329.5,0.5956,0.476,0.5345,230,12.47,2,0,,closed
