edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-012069,FUSE-XFMR-005944,XFMR-005944,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.354,1867.0,0.5367,0.452,0.5345,230,12.47,2,0,,closed
EDGE-012070,JCT-FDR-0017-006,FUSE-XFMR-005945,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.063,334.2,0.9039,0.4801,0.6985,150,12.47,1,1,,closed
EDGE-012071,FUSE-XFMR-005945,XFMR-005945,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.359,1893.9,0.8756,0.5513,0.6985,150,12.47,1,1,,closed
EDGE-012072,JCT-FDR-0017-006,FUSE-XFMR-005946,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.064,336.6,0.5684,0.523,0.5345,230,12.47,1,0,,closed
EDGE-012073,FUSE-XFMR-005946,XFMR-005946,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.361,1907.4,0.5699,0.4313,0.5345,230,12.47,1,0,,closed
EDGE-012074,JCT-FDR-0017-006,FUSE-XFMR-005947,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.065,342.1,0.9551,0.5297,0.6985,150,12.47,2,1,,closed
EDGE-012075,FUSE-XFMR-005947,XFMR-005947,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.367,1938.8,0.9446,0.4795,0.6985,150,12.47,2,1,,closed
EDGE-012076,JCT-FDR-0017-006,FUSE-XFMR-005948,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.065,345.3,0.8254,0.4763,0.6985,150,12.47,2,1,,closed
EDGE-012077,FUSE-XFMR-005948,XFMR-005948,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.371,1956.8,0.8619,0.5251,0.6985,150,12.47,2,1,,closed
EDGE-012078,JCT-FDR-0017-006,FUSE-XFMR-005949,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.066,350.1,0.9046,0.46,0.6985,150,12.47,2,1,,closed
EDGE-012079,FUSE-XFMR-005949,XFMR-005949,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.376,1983.7,0.9766,0.4782,0.6985,150,12.47,2,1,,closed
EDGE-012080,JCT-FDR-0017-006,FUSE-XFMR-005950,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.068,356.4,1.4887,0.5355,1.007,100,12.47,3,1,,closed
EDGE-012081,FUSE-XFMR-005950,XFMR-005950,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.383,2019.6,1.5976,0.4757,1.007,100,12.47,3,1,,closed
EDGE-012082,JCT-FDR-0017-006,FUSE-XFMR-005951,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.069,361.9,0.8233,0.4962,0.6985,150,12.47,2,1,,closed
EDGE-012083,FUSE-XFMR-005951,XFMR-005951,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.388,2051.0,0.9844,0.4704,0.6985,150,12.47,2,1,,closed
EDGE-012084,JCT-FDR-0017-006,FUSE-XFMR-005952,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.069,364.3,0.9791,0.4527,0.6985,150,12.47,1,1,,closed
EDGE-012085,FUSE-XFMR-005952,XFMR-005952,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.391,2064.5,0.8418,0.5264,0.6985,150,12.47,1,1,,closed
EDGE-012086,JCT-FDR-0017-006,FUSE-XFMR-005953,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.07,367.5,0.8074,0.4733,0.6985,150,12.47,2,1,,closed
EDGE-012087,FUSE-XFMR-005953,XFMR-005953,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.394,2082.4,0.9365,0.5103,0.6985,150,12.47,2,1,,closed
EDGE-012088,JCT-FDR-0017-006,FUSE-XFMR-005954,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.071,373.0,1.5212,0.5501,1.007,100,12.47,1,1,,closed
EDGE-012089,FUSE-XFMR-005954,XFMR-005954,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.4,2113.8,1.4679,0.5545,1.007,100,12.47,1,1,,closed
EDGE-012090,JCT-FDR-0017-006,FUSE-XFMR-005955,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.072,379.4,0.6442,0.4742,0.5345,230,12.47,1,1,,closed
EDGE-012091,FUSE-XFMR-005955,XFMR-005955,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.407,2149.8,0.6082,0.446,0.5345,230,12.47,1,1,,closed
EDGE-012092,JCT-FDR-0017-006,FUSE-XFMR-005956,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.073,385.7,0.3017,0.445,0.3655,340,12.47,3,1,,closed
EDGE-012093,FUSE-XFMR-005956,XFMR-005956,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.414,2185.7,0.3265,0.4254,0.3655,340,12.47,3,1,,closed
EDGE-012094,JCT-FDR-0017-006,FUSE-XFMR-005957,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.074,390.5,0.2729,0.4027,0.3655,340,12.47,1,0,,closed
EDGE-012095,FUSE-XFMR-005957,XFMR-005957,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.419,2212.6,0.2876,0.4646,0.3655,340,12.47,1,0,,closed
EDGE-012096,JCT-FDR-0017-006,FUSE-XFMR-005958,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.075,393.6,0.9774,0.5429,0.6985,150,12.47,1,1,,closed
EDGE-012097,FUSE-XFMR-005958,XFMR-005958,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.422,2230.5,0.9744,0.5106,0.6985,150,12.47,1,1,,closed
EDGE-012098,JCT-FDR-0017-006,FUSE-XFMR-005959,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.075,397.6,0.273,0.4667,0.3655,340,12.47,1,0,,closed
EDGE-012099,FUSE-XFMR-005959,XFMR-005959,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.427,2253.0,0.3255,0.4754,0.3655,340,12.47,1,0,,closed
EDGE-012100,JCT-FDR-0017-006,FUSE-XFMR-005960,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.077,404.7,1.6046,0.5535,1.007,100,12.47,2,1,,closed
EDGE-012101,FUSE-XFMR-005960,XFMR-005960,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.434,2293.4,1.386,0.5157,1.007,100,12.47,2,1,,closed
EDGE-012102,JCT-FDR-0017-006,FUSE-XFMR-005961,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.077,408.7,1.4443,0.5026,1.007,100,12.47,3,0,,closed
EDGE-012103,FUSE-XFMR-005961,XFMR-005961,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.439,2315.8,1.3638,0.4819,1.007,100,12.47,3,0,,closed
EDGE-012104,JCT-FDR-0017-006,FUSE-XFMR-005962,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.078,411.0,1.3889,0.5542,1.007,100,12.47,1,1,,closed
EDGE-012105,FUSE-XFMR-005962,XFMR-005962,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.441,2329.3,1.3998,0.5348,1.007,100,12.47,1,1,,closed
EDGE-012106,JCT-FDR-0017-006,FUSE-XFMR-005963,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.078,414.2,0.8518,0.5461,0.6985,150,12.47,1,1,,closed
EDGE-012107,FUSE-XFMR-005963,XFMR-005963,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.445,2347.2,0.8071,0.4523,0.6985,150,12.47,1,1,,closed
EDGE-012108,JCT-FDR-0017-006,FUSE-XFMR-005964,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.08,421.3,0.5717,0.5087,0.5345,230,12.47,2,1,,closed
EDGE-012109,FUSE-XFMR-005964,XFMR-005964,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.452,2387.6,0.5562,0.4597,0.5345,230,12.47,2,1,,closed
EDGE-012110,JCT-FDR-0017-006,JCT-FDR-0017-007,FDR-0017,SUB-005,primary_underground,1/0 AL,ABC,0.45,2376.0,0.5797,0.4612,0.4853,230,12.47,3,0,,closed
EDGE-012111,JCT-FDR-0017-007,FUSE-XFMR-005965,FDR-0017,SUB-005,lateral_underground,#4 CU,AC,0.001,4.8,1.5947,0.5441,1.007,100,12.47,2,0,,closed
EDGE-012112,FUSE-XFMR-005965,XFMR-005965,FDR-0017,SUB-005,lateral_underground,#4 CU,AC,0.005,26.9,1.3557,0.5067,1.007,100,12.47,2,0,,closed
EDGE-012113,JCT-FDR-0017-007,FUSE-XFMR-005966,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.001,4.8,0.9772,0.4532,0.6985,150,12.47,1,1,,closed
EDGE-012114,FUSE-XFMR-005966,XFMR-005966,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.005,26.9,0.9252,0.4752,0.6985,150,12.47,1,1,,closed
EDGE-012115,JCT-FDR-0017-007,FUSE-XFMR-005967,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.002,9.5,0.6369,0.5083,0.5345,230,12.47,1,1,,closed
EDGE-012116,FUSE-XFMR-005967,XFMR-005967,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.01,53.9,0.6359,0.439,0.5345,230,12.47,1,1,,closed
EDGE-012117,JCT-FDR-0017-007,FUSE-XFMR-005968,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.003,15.0,0.2734,0.4456,0.3655,340,12.47,1,0,,closed
EDGE-012118,FUSE-XFMR-005968,XFMR-005968,FDR-0017,SUB-005,lateral_underground,4/0 AL,C,0.016,85.3,0.2707,0.4431,0.3655,340,12.47,1,0,,closed
EDGE-012119,JCT-FDR-0017-007,FUSE-XFMR-005969,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.004,19.0,0.5344,0.4414,0.5345,230,12.47,1,1,,closed
EDGE-012120,FUSE-XFMR-005969,XFMR-005969,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.02,107.7,0.6145,0.4549,0.5345,230,12.47,1,1,,closed
EDGE-012121,JCT-FDR-0017-007,FUSE-XFMR-005970,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.004,23.0,0.5802,0.4921,0.5345,230,12.47,2,1,,closed
EDGE-012122,FUSE-XFMR-005970,XFMR-005970,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.025,130.2,0.6162,0.473,0.5345,230,12.47,2,1,,closed
EDGE-012123,JCT-FDR-0017-007,FUSE-XFMR-005971,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.006,30.1,0.6388,0.4703,0.5345,230,12.47,1,1,,closed
EDGE-012124,FUSE-XFMR-005971,XFMR-005971,FDR-0017,SUB-005,lateral_overhead,1/0 AL,C,0.032,170.5,0.6247,0.4598,0.5345,230,12.47,1,1,,closed
EDGE-012125,JCT-FDR-0017-007,FUSE-XFMR-005972,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.006,33.3,0.5584,0.5003,0.5345,230,12.47,2,0,,closed
EDGE-012126,FUSE-XFMR-005972,XFMR-005972,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.036,188.5,0.6191,0.4328,0.5345,230,12.47,2,0,,closed
EDGE-012127,JCT-FDR-0017-007,FUSE-XFMR-005973,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.007,39.6,0.8914,0.5185,0.6985,150,12.47,1,1,,closed
EDGE-012128,FUSE-XFMR-005973,XFMR-005973,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.043,224.4,0.8392,0.4548,0.6985,150,12.47,1,1,,closed
EDGE-012129,JCT-FDR-0017-007,FUSE-XFMR-005974,FDR-0017,SUB-005,lateral_underground,#2 ACSR,B,0.009,45.1,0.8919,0.4648,0.6985,150,12.47,1,0,,closed
EDGE-012130,FUSE-XFMR-005974,XFMR-005974,FDR-0017,SUB-005,lateral_underground,#2 ACSR,B,0.048,255.8,0.8218,0.4554,0.6985,150,12.47,1,0,,closed
EDGE-012131,JCT-FDR-0017-007,FUSE-XFMR-005975,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.009,45.9,1.5793,0.5554,1.007,100,12.47,3,0,,closed
EDGE-012132,FUSE-XFMR-005975,XFMR-005975,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.049,260.3,1.6133,0.5084,1.007,100,12.47,3,0,,closed
EDGE-012133,JCT-FDR-0017-007,FUSE-XFMR-005976,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.009,49.9,0.3264,0.3975,0.3655,340,12.47,2,0,,closed
EDGE-012134,FUSE-XFMR-005976,XFMR-005976,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.054,282.7,0.3088,0.3961,0.3655,340,12.47,2,0,,closed
EDGE-012135,JCT-FDR-0017-007,FUSE-XFMR-005977,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.011,57.0,0.9729,0.5239,0.6985,150,12.47,2,1,,closed
EDGE-012136,FUSE-XFMR-005977,XFMR-005977,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.061,323.1,0.9187,0.491,0.6985,150,12.47,2,1,,closed
EDGE-012137,JCT-FDR-0017-007,FUSE-XFMR-005978,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.011,60.2,0.8946,0.5184,0.6985,150,12.47,1,0,,closed
EDGE-012138,FUSE-XFMR-005978,XFMR-005978,FDR-0017,SUB-005,lateral_underground,#2 ACSR,A,0.065,341.1,0.9387,0.4596,0.6985,150,12.47,1,0,,closed
EDGE-012139,JCT-FDR-0017-007,FUSE-XFMR-005979,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.013,67.3,0.6432,0.4992,0.5345,230,12.47,1,1,,closed
EDGE-012140,FUSE-XFMR-005979,XFMR-005979,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.072,381.5,0.6308,0.5244,0.5345,230,12.47,1,1,,closed
EDGE-012141,JCT-FDR-0017-007,FUSE-XFMR-005980,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.013,70.5,0.909,0.4865,0.6985,150,12.47,2,1,,closed
EDGE-012142,FUSE-XFMR-005980,XFMR-005980,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.076,399.4,0.9206,0.4778,0.6985,150,12.47,2,1,,closed
EDGE-012143,JCT-FDR-0017-007,FUSE-XFMR-005981,FDR-0017,SUB-005,lateral_underground,4/0 AL,A,0.014,76.0,0.289,0.443,0.3655,340,12.47,1,0,,closed
EDGE-012144,FUSE-XFMR-005981,XFMR-005981,FDR-0017,SUB-005,lateral_underground,4/0 AL,A,0.082,430.8,0.2763,0.3908,0.3655,340,12.47,1,0,,closed
EDGE-012145,JCT-FDR-0017-007,FUSE-XFMR-005982,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.015,79.2,0.2908,0.3969,0.3655,340,12.47,1,1,,closed
EDGE-012146,FUSE-XFMR-005982,XFMR-005982,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.085,448.8,0.2857,0.4652,0.3655,340,12.47,1,1,,closed
EDGE-012147,JCT-FDR-0017-007,FUSE-XFMR-005983,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.016,82.4,1.4728,0.504,1.007,100,12.47,1,1,,closed
EDGE-012148,FUSE-XFMR-005983,XFMR-005983,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.088,466.8,1.3942,0.5356,1.007,100,12.47,1,1,,closed
EDGE-012149,JCT-FDR-0017-007,FUSE-XFMR-005984,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.017,87.9,1.4765,0.5542,1.007,100,12.47,3,1,,closed
EDGE-012150,FUSE-XFMR-005984,XFMR-005984,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.094,498.2,1.5552,0.4782,1.007,100,12.47,3,1,,closed
EDGE-012151,JCT-FDR-0017-007,FUSE-XFMR-005985,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.018,95.8,0.5925,0.4631,0.5345,230,12.47,3,1,,closed
EDGE-012152,FUSE-XFMR-005985,XFMR-005985,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.103,543.0,0.5576,0.4662,0.5345,230,12.47,3,1,,closed
EDGE-012153,JCT-FDR-0017-007,FUSE-XFMR-005986,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.019,100.6,0.848,0.4535,0.6985,150,12.47,1,1,,closed
EDGE-012154,FUSE-XFMR-005986,XFMR-005986,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.108,570.0,0.8309,0.4906,0.6985,150,12.47,1,1,,closed
EDGE-012155,JCT-FDR-0017-007,FUSE-XFMR-005987,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.019,100.6,0.5414,0.4797,0.5345,230,12.47,2,0,,closed
EDGE-012156,FUSE-XFMR-005987,XFMR-005987,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.108,570.0,0.5619,0.4685,0.5345,230,12.47,2,0,,closed
EDGE-012157,JCT-FDR-0017-007,FUSE-XFMR-005988,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.02,105.3,1.599,0.5576,1.007,100,12.47,2,1,,closed
EDGE-012158,FUSE-XFMR-005988,XFMR-005988,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.113,596.9,1.3811,0.4853,1.007,100,12.47,2,1,,closed
EDGE-012159,JCT-FDR-0017-007,FUSE-XFMR-005989,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.022,114.0,1.4774,0.5012,1.007,100,12.47,1,1,,closed
EDGE-012160,FUSE-XFMR-005989,XFMR-005989,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.122,646.3,1.3886,0.5452,1.007,100,12.47,1,1,,closed
EDGE-012161,JCT-FDR-0017-007,FUSE-XFMR-005990,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.023,119.6,0.2774,0.4362,0.3655,340,12.47,3,1,,closed
EDGE-012162,FUSE-XFMR-005990,XFMR-005990,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.128,677.7,0.303,0.4509,0.3655,340,12.47,3,1,,closed
EDGE-012163,JCT-FDR-0017-007,FUSE-XFMR-005991,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.023,123.6,0.6236,0.4488,0.5345,230,12.47,2,1,,closed
EDGE-012164,FUSE-XFMR-005991,XFMR-005991,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.133,700.1,0.5863,0.5236,0.5345,230,12.47,2,1,,closed
EDGE-012165,JCT-FDR-0017-007,FUSE-XFMR-005992,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.024,125.9,0.2717,0.4558,0.3655,340,12.47,1,1,,closed
EDGE-012166,FUSE-XFMR-005992,XFMR-005992,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.135,713.6,0.2775,0.4552,0.3655,340,12.47,1,1,,closed
EDGE-012167,JCT-FDR-0017-007,FUSE-XFMR-005993,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.025,129.9,0.6131,0.4425,0.5345,230,12.47,2,0,,closed
EDGE-012168,FUSE-XFMR-005993,XFMR-005993,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.139,736.0,0.6431,0.4848,0.5345,230,12.47,2,0,,closed
EDGE-012169,JCT-FDR-0017-007,FUSE-XFMR-005994,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.025,133.8,1.6105,0.5446,1.007,100,12.47,1,1,,closed
EDGE-012170,FUSE-XFMR-005994,XFMR-005994,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.144,758.5,1.5844,0.5041,1.007,100,12.47,1,1,,closed
EDGE-012171,JCT-FDR-0017-007,FUSE-XFMR-005995,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.027,140.2,0.3038,0.3984,0.3655,340,12.47,1,0,,closed
EDGE-012172,FUSE-XFMR-005995,XFMR-005995,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.15,794.4,0.2942,0.4331,0.3655,340,12.47,1,0,,closed
EDGE-012173,JCT-FDR-0017-007,FUSE-XFMR-005996,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.028,147.3,0.8559,0.4932,0.6985,150,12.47,1,1,,closed
EDGE-012174,FUSE-XFMR-005996,XFMR-005996,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.158,834.8,0.883,0.5265,0.6985,150,12.47,1,1,,closed
EDGE-012175,JCT-FDR-0017-007,FUSE-XFMR-005997,FDR-0017,SUB-005,lateral_underground,4/0 AL,A,0.028,148.9,0.3217,0.4659,0.3655,340,12.47,1,0,,closed
EDGE-012176,FUSE-XFMR-005997,XFMR-005997,FDR-0017,SUB-005,lateral_underground,4/0 AL,A,0.16,843.7,0.286,0.4235,0.3655,340,12.47,1,0,,closed
EDGE-012177,JCT-FDR-0017-007,FUSE-XFMR-005998,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.029,155.2,0.8188,0.462,0.6985,150,12.47,1,1,,closed
EDGE-012178,FUSE-XFMR-005998,XFMR-005998,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.167,879.6,0.9127,0.5255,0.6985,150,12.47,1,1,,closed
EDGE-012179,JCT-FDR-0017-007,FUSE-XFMR-005999,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.03,156.8,0.5393,0.5149,0.5345,230,12.47,2,1,,closed
EDGE-012180,FUSE-XFMR-005999,XFMR-005999,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.168,888.6,0.5424,0.5023,0.5345,230,12.47,2,1,,closed
EDGE-012181,JCT-FDR-0017-007,FUSE-XFMR-006000,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.031,163.9,0.8564,0.4666,0.6985,150,12.47,1,1,,closed
EDGE-012182,FUSE-XFMR-006000,XFMR-006000,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.176,929.0,0.8618,0.5467,0.6985,150,12.47,1,1,,closed
EDGE-012183,JCT-FDR-0017-007,FUSE-XFMR-006001,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.032,168.7,0.556,0.4375,0.5345,230,12.47,1,1,,closed
EDGE-012184,FUSE-XFMR-006001,XFMR-006001,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.181,955.9,0.572,0.457,0.5345,230,12.47,1,1,,closed
EDGE-012185,JCT-FDR-0017-007,FUSE-XFMR-006002,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.033,172.7,0.8857,0.4977,0.6985,150,12.47,1,1,,closed
EDGE-012186,FUSE-XFMR-006002,XFMR-006002,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.185,978.4,0.9571,0.4945,0.6985,150,12.47,1,1,,closed
EDGE-012187,JCT-FDR-0017-007,FUSE-XFMR-006003,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.034,177.4,0.269,0.3999,0.3655,340,12.47,2,1,,closed
EDGE-012188,FUSE-XFMR-006003,XFMR-006003,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.19,1005.3,0.3037,0.397,0.3655,340,12.47,2,1,,closed
EDGE-012189,JCT-FDR-0017-007,FUSE-XFMR-006004,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.034,180.6,0.3132,0.4504,0.3655,340,12.47,2,1,,closed
EDGE-012190,FUSE-XFMR-006004,XFMR-006004,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.194,1023.3,0.2772,0.4317,0.3655,340,12.47,2,1,,closed
EDGE-012191,JCT-FDR-0017-007,FUSE-XFMR-006005,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.035,185.3,1.5661,0.5246,1.007,100,12.47,1,1,,closed
EDGE-012192,FUSE-XFMR-006005,XFMR-006005,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.199,1050.2,1.6078,0.5433,1.007,100,12.47,1,1,,closed
EDGE-012193,JCT-FDR-0017-007,FUSE-XFMR-006006,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.036,189.3,1.609,0.533,1.007,100,12.47,2,0,,closed
EDGE-012194,FUSE-XFMR-006006,XFMR-006006,FDR-0017,SUB-005,lateral_underground,#4 CU,BC,0.203,1072.6,1.4061,0.5447,1.007,100,12.47,2,0,,closed
EDGE-012195,JCT-FDR-0017-007,FUSE-XFMR-006007,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.037,197.2,0.9441,0.4689,0.6985,150,12.47,1,1,,closed
EDGE-012196,FUSE-XFMR-006007,XFMR-006007,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.212,1117.5,0.9654,0.4949,0.6985,150,12.47,1,1,,closed
EDGE-012197,JCT-FDR-0017-007,FUSE-XFMR-006008,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.038,202.0,1.5002,0.5193,1.007,100,12.47,3,0,,closed
EDGE-012198,FUSE-XFMR-006008,XFMR-006008,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.217,1144.4,1.4096,0.4608,1.007,100,12.47,3,0,,closed
EDGE-012199,JCT-FDR-0017-007,FUSE-XFMR-006009,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.038,202.8,0.2944,0.4384,0.3655,340,12.47,2,0,,closed
EDGE-012200,FUSE-XFMR-006009,XFMR-006009,FDR-0017,SUB-005,lateral_underground,4/0 AL,AB,0.218,1148.9,0.2719,0.4121,0.3655,340,12.47,2,0,,closed
EDGE-012201,JCT-FDR-0017-007,FUSE-XFMR-006010,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.04,212.3,0.2795,0.4268,0.3655,340,12.47,2,1,,closed
EDGE-012202,FUSE-XFMR-006010,XFMR-006010,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.228,1202.8,0.3117,0.4585,0.3655,340,12.47,2,1,,closed
EDGE-012203,JCT-FDR-0017-007,FUSE-XFMR-006011,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.041,216.2,0.5486,0.4328,0.5345,230,12.47,1,1,,closed
EDGE-012204,FUSE-XFMR-006011,XFMR-006011,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.232,1225.2,0.5761,0.4777,0.5345,230,12.47,1,1,,closed
EDGE-012205,JCT-FDR-0017-007,FUSE-XFMR-006012,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.042,222.6,0.5364,0.4545,0.5345,230,12.47,1,1,,closed
EDGE-012206,FUSE-XFMR-006012,XFMR-006012,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.239,1261.1,0.5808,0.4322,0.5345,230,12.47,1,1,,closed
EDGE-012207,JCT-FDR-0017-007,FUSE-XFMR-006013,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.042,223.3,0.6486,0.495,0.5345,230,12.47,1,1,,closed
EDGE-012208,FUSE-XFMR-006013,XFMR-006013,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.24,1265.6,0.6443,0.523,0.5345,230,12.47,1,1,,closed
EDGE-012209,JCT-FDR-0017-007,FUSE-XFMR-006014,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.044,230.5,1.5055,0.5416,1.007,100,12.47,2,1,,closed
EDGE-012210,FUSE-XFMR-006014,XFMR-006014,FDR-0017,SUB-005,lateral_overhead,#4 CU,AC,0.247,1306.0,1.4771,0.5357,1.007,100,12.47,2,1,,closed
EDGE-012211,JCT-FDR-0017-007,FUSE-XFMR-006015,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.045,236.0,0.3213,0.4555,0.3655,340,12.47,1,1,,closed
EDGE-012212,FUSE-XFMR-006015,XFMR-006015,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.253,1337.4,0.3199,0.4335,0.3655,340,12.47,1,1,,closed
EDGE-012213,JCT-FDR-0017-007,FUSE-XFMR-006016,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.045,236.0,0.9424,0.5265,0.6985,150,12.47,2,1,,closed
EDGE-012214,FUSE-XFMR-006016,XFMR-006016,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.253,1337.4,0.8893,0.483,0.6985,150,12.47,2,1,,closed
EDGE-012215,JCT-FDR-0017-007,FUSE-XFMR-006017,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.046,242.4,0.8134,0.4603,0.6985,150,12.47,3,1,,closed
EDGE-012216,FUSE-XFMR-006017,XFMR-006017,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.26,1373.3,0.962,0.5247,0.6985,150,12.47,3,1,,closed
EDGE-012217,JCT-FDR-0017-007,FUSE-XFMR-006018,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.047,246.3,0.9706,0.467,0.6985,150,12.47,3,1,,closed
EDGE-012218,FUSE-XFMR-006018,XFMR-006018,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.264,1395.8,0.9372,0.4811,0.6985,150,12.47,3,1,,closed
EDGE-012219,JCT-FDR-0017-007,FUSE-XFMR-006019,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.048,251.1,0.3075,0.4215,0.3655,340,12.47,2,1,,closed
EDGE-012220,FUSE-XFMR-006019,XFMR-006019,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.269,1422.7,0.294,0.4069,0.3655,340,12.47,2,1,,closed
EDGE-012221,JCT-FDR-0017-007,FUSE-XFMR-006020,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.048,255.8,0.6179,0.4906,0.5345,230,12.47,3,1,,closed
EDGE-012222,FUSE-XFMR-006020,XFMR-006020,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.275,1449.6,0.5541,0.4881,0.5345,230,12.47,3,1,,closed
EDGE-012223,JCT-FDR-0017-007,FUSE-XFMR-006021,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.049,259.8,0.6237,0.5046,0.5345,230,12.47,1,1,,closed
EDGE-012224,FUSE-XFMR-006021,XFMR-006021,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.279,1472.1,0.6305,0.4323,0.5345,230,12.47,1,1,,closed
EDGE-012225,JCT-FDR-0017-007,FUSE-XFMR-006022,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.05,265.3,0.8278,0.4929,0.6985,150,12.47,2,1,,closed
EDGE-012226,FUSE-XFMR-006022,XFMR-006022,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.285,1503.5,0.8887,0.4868,0.6985,150,12.47,2,1,,closed
EDGE-012227,JCT-FDR-0017-007,FUSE-XFMR-006023,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.051,270.9,0.2875,0.4008,0.3655,340,12.47,2,1,,closed
EDGE-012228,FUSE-XFMR-006023,XFMR-006023,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.291,1534.9,0.2821,0.3953,0.3655,340,12.47,2,1,,closed
EDGE-012229,JCT-FDR-0017-007,FUSE-XFMR-006024,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.052,273.2,0.289,0.3944,0.3655,340,12.47,2,1,,closed
EDGE-012230,FUSE-XFMR-006024,XFMR-006024,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.293,1548.4,0.27,0.4292,0.3655,340,12.47,2,1,,closed
EDGE-012231,JCT-FDR-0017-007,FUSE-XFMR-006025,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.054,282.7,0.5806,0.4836,0.5345,230,12.47,3,1,,closed
EDGE-012232,FUSE-XFMR-006025,XFMR-006025,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.303,1602.2,0.6066,0.5217,0.5345,230,12.47,3,1,,closed
EDGE-012233,JCT-FDR-0017-007,FUSE-XFMR-006026,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.054,285.1,1.4822,0.5216,1.007,100,12.47,3,1,,closed
EDGE-012234,FUSE-XFMR-006026,XFMR-006026,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.306,1615.7,1.3751,0.488,1.007,100,12.47,3,1,,closed
EDGE-012235,JCT-FDR-0017-007,FUSE-XFMR-006027,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.054,287.5,0.8671,0.4596,0.6985,150,12.47,2,1,,closed
EDGE-012236,FUSE-XFMR-006027,XFMR-006027,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.309,1629.1,0.9832,0.5405,0.6985,150,12.47,2,1,,closed
EDGE-012237,JCT-FDR-0017-007,FUSE-XFMR-006028,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.055,292.2,0.3013,0.4637,0.3655,340,12.47,2,1,,closed
EDGE-012238,FUSE-XFMR-006028,XFMR-006028,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.314,1656.1,0.3153,0.4147,0.3655,340,12.47,2,1,,closed
EDGE-012239,JCT-FDR-0017-007,FUSE-XFMR-006029,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.057,298.6,0.3241,0.4314,0.3655,340,12.47,1,1,,closed
EDGE-012240,FUSE-XFMR-006029,XFMR-006029,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.32,1692.0,0.2725,0.4169,0.3655,340,12.47,1,1,,closed
EDGE-012241,JCT-FDR-0017-007,FUSE-XFMR-006030,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.057,302.5,0.3162,0.4639,0.3655,340,12.47,3,1,,closed
EDGE-012242,FUSE-XFMR-006030,XFMR-006030,FDR-0017,SUB-005,lateral_overhead,4/0 AL,ABC,0.325,1714.4,0.2917,0.4267,0.3655,340,12.47,3,1,,closed
EDGE-012243,JCT-FDR-0017-007,FUSE-XFMR-006031,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.058,306.5,0.3168,0.408,0.3655,340,12.47,2,1,,closed
EDGE-012244,FUSE-XFMR-006031,XFMR-006031,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.329,1736.9,0.3073,0.4751,0.3655,340,12.47,2,1,,closed
EDGE-012245,JCT-FDR-0017-007,FUSE-XFMR-006032,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.059,311.3,0.3195,0.4666,0.3655,340,12.47,1,1,,closed
EDGE-012246,FUSE-XFMR-006032,XFMR-006032,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.334,1763.8,0.3211,0.4584,0.3655,340,12.47,1,1,,closed
EDGE-012247,JCT-FDR-0017-007,FUSE-XFMR-006033,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.061,320.0,0.8411,0.5258,0.6985,150,12.47,1,1,,closed
EDGE-012248,FUSE-XFMR-006033,XFMR-006033,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,C,0.343,1813.2,0.9695,0.5229,0.6985,150,12.47,1,1,,closed
EDGE-012249,JCT-FDR-0017-007,FUSE-XFMR-006034,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.061,324.7,0.5401,0.4964,0.5345,230,12.47,3,1,,closed
EDGE-012250,FUSE-XFMR-006034,XFMR-006034,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.348,1840.1,0.6183,0.438,0.5345,230,12.47,3,1,,closed
EDGE-012251,JCT-FDR-0017-007,FUSE-XFMR-006035,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.062,327.1,1.4246,0.5564,1.007,100,12.47,1,1,,closed
EDGE-012252,FUSE-XFMR-006035,XFMR-006035,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.351,1853.5,1.4097,0.5324,1.007,100,12.47,1,1,,closed
EDGE-012253,JCT-FDR-0017-007,FUSE-XFMR-006036,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.063,331.1,0.5839,0.5061,0.5345,230,12.47,2,1,,closed
EDGE-012254,FUSE-XFMR-006036,XFMR-006036,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.355,1876.0,0.5475,0.4763,0.5345,230,12.47,2,1,,closed
EDGE-012255,JCT-FDR-0017-007,FUSE-XFMR-006037,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.063,335.0,1.5175,0.5538,1.007,100,12.47,2,1,,closed
EDGE-012256,FUSE-XFMR-006037,XFMR-006037,FDR-0017,SUB-005,lateral_overhead,#4 CU,BC,0.36,1898.4,1.606,0.5152,1.007,100,12.47,2,1,,closed
EDGE-012257,JCT-FDR-0017-007,FUSE-XFMR-006038,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.065,342.1,0.8331,0.5217,0.6985,150,12.47,2,1,,closed
EDGE-012258,FUSE-XFMR-006038,XFMR-006038,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.367,1938.8,0.8712,0.4641,0.6985,150,12.47,2,1,,closed
EDGE-012259,JCT-FDR-0017-007,FUSE-XFMR-006039,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.066,346.1,0.2805,0.4304,0.3655,340,12.47,1,1,,closed
EDGE-012260,FUSE-XFMR-006039,XFMR-006039,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.371,1961.3,0.268,0.4579,0.3655,340,12.47,1,1,,closed
EDGE-012261,JCT-FDR-0017-007,FUSE-XFMR-006040,FDR-0017,SUB-005,lateral_underground,#2 ACSR,C,0.066,347.7,0.8409,0.5288,0.6985,150,12.47,1,0,,closed
EDGE-012262,FUSE-XFMR-006040,XFMR-006040,FDR-0017,SUB-005,lateral_underground,#2 ACSR,C,0.373,1970.2,0.8244,0.5271,0.6985,150,12.47,1,0,,closed
EDGE-012263,JCT-FDR-0017-007,FUSE-XFMR-006041,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.068,357.2,1.5051,0.5001,1.007,100,12.47,1,1,,closed
EDGE-012264,FUSE-XFMR-006041,XFMR-006041,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.383,2024.1,1.6247,0.5516,1.007,100,12.47,1,1,,closed
EDGE-012265,JCT-FDR-0017-007,FUSE-XFMR-006042,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.068,360.4,0.8432,0.5259,0.6985,150,12.47,3,1,,closed
EDGE-012266,FUSE-XFMR-006042,XFMR-006042,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.387,2042.0,0.9487,0.5394,0.6985,150,12.47,3,1,,closed
EDGE-012267,JCT-FDR-0017-007,FUSE-XFMR-006043,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.069,365.1,1.5289,0.54,1.007,100,12.47,1,1,,closed
EDGE-012268,FUSE-XFMR-006043,XFMR-006043,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.392,2069.0,1.4449,0.5387,1.007,100,12.47,1,1,,closed
EDGE-012269,JCT-FDR-0017-007,FUSE-XFMR-006044,FDR-0017,SUB-005,lateral_underground,#4 CU,B,0.07,367.5,1.5489,0.5611,1.007,100,12.47,1,0,,closed
EDGE-012270,FUSE-XFMR-006044,XFMR-006044,FDR-0017,SUB-005,lateral_underground,#4 CU,B,0.394,2082.4,1.4967,0.5477,1.007,100,12.47,1,0,,closed
EDGE-012271,JCT-FDR-0017-007,FUSE-XFMR-006045,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.07,372.2,0.6277,0.4592,0.5345,230,12.47,2,1,,closed
EDGE-012272,FUSE-XFMR-006045,XFMR-006045,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.399,2109.4,0.5713,0.4693,0.5345,230,12.47,2,1,,closed
EDGE-012273,JCT-FDR-0017-007,FUSE-XFMR-006046,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.072,377.8,0.2738,0.4016,0.3655,340,12.47,1,1,,closed
EDGE-012274,FUSE-XFMR-006046,XFMR-006046,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.405,2140.8,0.2752,0.4565,0.3655,340,12.47,1,1,,closed
EDGE-012275,JCT-FDR-0017-007,FUSE-XFMR-006047,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.072,382.5,0.6028,0.4838,0.5345,230,12.47,2,1,,closed
EDGE-012276,FUSE-XFMR-006047,XFMR-006047,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.411,2167.7,0.631,0.4961,0.5345,230,12.47,2,1,,closed
EDGE-012277,JCT-FDR-0017-007,FUSE-XFMR-006048,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.074,388.9,1.517,0.5501,1.007,100,12.47,1,1,,closed
EDGE-012278,FUSE-XFMR-006048,XFMR-006048,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.417,2203.6,1.6373,0.5233,1.007,100,12.47,1,1,,closed
EDGE-012279,JCT-FDR-0017-007,FUSE-XFMR-006049,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.074,389.7,0.9082,0.4892,0.6985,150,12.47,3,1,,closed
EDGE-012280,FUSE-XFMR-006049,XFMR-006049,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.418,2208.1,0.8123,0.476,0.6985,150,12.47,3,1,,closed
EDGE-012281,JCT-FDR-0017-007,FUSE-XFMR-006050,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.075,396.0,0.8084,0.5153,0.6985,150,12.47,1,1,,closed
EDGE-012282,FUSE-XFMR-006050,XFMR-006050,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.425,2244.0,0.8782,0.4953,0.6985,150,12.47,1,1,,closed
EDGE-012283,JCT-FDR-0017-007,FUSE-XFMR-006051,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.076,401.5,0.5487,0.4662,0.5345,230,12.47,1,0,,closed
EDGE-012284,FUSE-XFMR-006051,XFMR-006051,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.431,2275.4,0.5416,0.5094,0.5345,230,12.47,1,0,,closed
EDGE-012285,JCT-FDR-0017-007,FUSE-XFMR-006052,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.077,406.3,0.2715,0.4465,0.3655,340,12.47,2,1,,closed
EDGE-012286,FUSE-XFMR-006052,XFMR-006052,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.436,2302.3,0.3,0.4208,0.3655,340,12.47,2,1,,closed
EDGE-012287,JCT-FDR-0017-007,FUSE-XFMR-006053,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.078,412.6,0.6111,0.4475,0.5345,230,12.47,2,1,,closed
EDGE-012288,FUSE-XFMR-006053,XFMR-006053,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.443,2338.2,0.6067,0.5129,0.5345,230,12.47,2,1,,closed
EDGE-012289,JCT-FDR-0017-007,FUSE-XFMR-006054,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.079,415.8,0.5555,0.4553,0.5345,230,12.47,2,1,,closed
EDGE-012290,FUSE-XFMR-006054,XFMR-006054,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.446,2356.2,0.5653,0.4711,0.5345,230,12.47,2,1,,closed
EDGE-012291,JCT-FDR-0017-007,FUSE-XFMR-006056,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.08,422.9,0.8312,0.4663,0.6985,150,12.47,2,1,,closed
EDGE-012292,FUSE-XFMR-006056,XFMR-006056,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.454,2396.6,0.8419,0.491,0.6985,150,12.47,2,1,,closed
EDGE-012293,JCT-FDR-0017-007,JCT-FDR-0017-008,FDR-0017,SUB-005,primary_overhead,1/0 AL,ABC,0.45,2376.0,0.5362,0.4369,0.5171,230,12.47,3,1,,closed
EDGE-012294,JCT-FDR-0017-008,FUSE-XFMR-006055,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.002,8.7,0.2692,0.435,0.3655,340,12.47,3,0,,closed
EDGE-012295,FUSE-XFMR-006055,XFMR-006055,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.009,49.4,0.3198,0.4419,0.3655,340,12.47,3,0,,closed
EDGE-012296,JCT-FDR-0017-008,FUSE-XFMR-006057,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.001,6.3,0.5478,0.4706,0.5345,230,12.47,2,1,,closed
EDGE-012297,FUSE-XFMR-006057,XFMR-006057,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.007,35.9,0.6131,0.5178,0.5345,230,12.47,2,1,,closed
EDGE-012298,JCT-FDR-0017-008,FUSE-XFMR-006058,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.002,9.5,0.3256,0.4182,0.3655,340,12.47,2,1,,closed
EDGE-012299,FUSE-XFMR-006058,XFMR-006058,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.01,53.9,0.2752,0.4549,0.3655,340,12.47,2,1,,closed
EDGE-012300,JCT-FDR-0017-008,FUSE-XFMR-006059,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.003,14.3,0.9609,0.5067,0.6985,150,12.47,3,1,,closed
EDGE-012301,FUSE-XFMR-006059,XFMR-006059,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.015,80.8,0.8209,0.5301,0.6985,150,12.47,3,1,,closed
EDGE-012302,JCT-FDR-0017-008,FUSE-XFMR-006060,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.003,18.2,0.5509,0.487,0.5345,230,12.47,1,0,,closed
EDGE-012303,FUSE-XFMR-006060,XFMR-006060,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.02,103.2,0.599,0.4516,0.5345,230,12.47,1,0,,closed
EDGE-012304,JCT-FDR-0017-008,FUSE-XFMR-006061,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.004,23.8,1.5768,0.4784,1.007,100,12.47,1,1,,closed
EDGE-012305,FUSE-XFMR-006061,XFMR-006061,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.025,134.6,1.615,0.5271,1.007,100,12.47,1,1,,closed
EDGE-012306,JCT-FDR-0017-008,FUSE-XFMR-006062,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.006,33.3,0.5733,0.4921,0.5345,230,12.47,3,1,,closed
EDGE-012307,FUSE-XFMR-006062,XFMR-006062,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.036,188.5,0.5535,0.4591,0.5345,230,12.47,3,1,,closed
EDGE-012308,JCT-FDR-0017-008,FUSE-XFMR-006063,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.006,32.5,0.9251,0.453,0.6985,150,12.47,1,1,,closed
EDGE-012309,FUSE-XFMR-006063,XFMR-006063,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,A,0.035,184.0,0.8338,0.4642,0.6985,150,12.47,1,1,,closed
EDGE-012310,JCT-FDR-0017-008,FUSE-XFMR-006064,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.007,39.6,0.6093,0.4872,0.5345,230,12.47,2,1,,closed
EDGE-012311,FUSE-XFMR-006064,XFMR-006064,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.043,224.4,0.5442,0.5124,0.5345,230,12.47,2,1,,closed
EDGE-012312,JCT-FDR-0017-008,FUSE-XFMR-006065,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.008,42.0,0.8274,0.4608,0.6985,150,12.47,2,1,,closed
EDGE-012313,FUSE-XFMR-006065,XFMR-006065,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.045,237.9,0.8525,0.4771,0.6985,150,12.47,2,1,,closed
EDGE-012314,JCT-FDR-0017-008,FUSE-XFMR-006066,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.009,48.3,0.8331,0.4527,0.6985,150,12.47,1,1,,closed
EDGE-012315,FUSE-XFMR-006066,XFMR-006066,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.052,273.8,0.8182,0.5245,0.6985,150,12.47,1,1,,closed
EDGE-012316,JCT-FDR-0017-008,FUSE-XFMR-006067,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.01,52.3,0.3013,0.4056,0.3655,340,12.47,1,1,,closed
EDGE-012317,FUSE-XFMR-006067,XFMR-006067,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.056,296.2,0.277,0.4475,0.3655,340,12.47,1,1,,closed
EDGE-012318,JCT-FDR-0017-008,FUSE-XFMR-006068,FDR-0017,SUB-005,lateral_underground,#4 CU,A,0.011,56.2,1.4237,0.5009,1.007,100,12.47,1,0,,closed
EDGE-012319,FUSE-XFMR-006068,XFMR-006068,FDR-0017,SUB-005,lateral_underground,#4 CU,A,0.06,318.6,1.3866,0.5524,1.007,100,12.47,1,0,,closed
EDGE-012320,JCT-FDR-0017-008,FUSE-XFMR-006069,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.012,63.4,0.8085,0.4744,0.6985,150,12.47,2,1,,closed
EDGE-012321,FUSE-XFMR-006069,XFMR-006069,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.068,359.0,0.9659,0.4886,0.6985,150,12.47,2,1,,closed
EDGE-012322,JCT-FDR-0017-008,FUSE-XFMR-006070,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.013,66.5,0.3224,0.4367,0.3655,340,12.47,1,1,,closed
EDGE-012323,FUSE-XFMR-006070,XFMR-006070,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.071,377.0,0.3227,0.4649,0.3655,340,12.47,1,1,,closed
EDGE-012324,JCT-FDR-0017-008,FUSE-XFMR-006071,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.014,74.4,0.9215,0.5117,0.6985,150,12.47,2,1,,closed
EDGE-012325,FUSE-XFMR-006071,XFMR-006071,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.08,421.9,0.8161,0.4861,0.6985,150,12.47,2,1,,closed
EDGE-012326,JCT-FDR-0017-008,FUSE-XFMR-006072,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.014,75.2,0.2933,0.4528,0.3655,340,12.47,1,1,,closed
EDGE-012327,FUSE-XFMR-006072,XFMR-006072,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.081,426.4,0.2752,0.4455,0.3655,340,12.47,1,1,,closed
EDGE-012328,JCT-FDR-0017-008,FUSE-XFMR-006073,FDR-0017,SUB-005,lateral_underground,4/0 AL,AC,0.015,80.8,0.2851,0.4108,0.3655,340,12.47,2,0,,closed
EDGE-012329,FUSE-XFMR-006073,XFMR-006073,FDR-0017,SUB-005,lateral_underground,4/0 AL,AC,0.087,457.8,0.2875,0.3985,0.3655,340,12.47,2,0,,closed
EDGE-012330,JCT-FDR-0017-008,FUSE-XFMR-006074,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.016,85.5,0.6122,0.4451,0.5345,230,12.47,2,1,,closed
EDGE-012331,FUSE-XFMR-006074,XFMR-006074,FDR-0017,SUB-005,lateral_overhead,1/0 AL,BC,0.092,484.7,0.5355,0.4638,0.5345,230,12.47,2,1,,closed
EDGE-012332,JCT-FDR-0017-008,FUSE-XFMR-006075,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.017,91.1,0.5331,0.5168,0.5345,230,12.47,2,0,,closed
EDGE-012333,FUSE-XFMR-006075,XFMR-006075,FDR-0017,SUB-005,lateral_underground,1/0 AL,BC,0.098,516.1,0.5399,0.5029,0.5345,230,12.47,2,0,,closed
EDGE-012334,JCT-FDR-0017-008,FUSE-XFMR-006076,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.018,97.4,0.3098,0.4516,0.3655,340,12.47,2,1,,closed
EDGE-012335,FUSE-XFMR-006076,XFMR-006076,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.105,552.0,0.2817,0.4717,0.3655,340,12.47,2,1,,closed
EDGE-012336,JCT-FDR-0017-008,FUSE-XFMR-006077,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.019,98.2,0.3247,0.4363,0.3655,340,12.47,3,0,,closed
EDGE-012337,FUSE-XFMR-006077,XFMR-006077,FDR-0017,SUB-005,lateral_underground,4/0 AL,ABC,0.105,556.5,0.3252,0.4764,0.3655,340,12.47,3,0,,closed
EDGE-012338,JCT-FDR-0017-008,FUSE-XFMR-006078,FDR-0017,SUB-005,lateral_underground,#4 CU,AB,0.019,103.0,1.5702,0.4859,1.007,100,12.47,2,0,,closed
EDGE-012339,FUSE-XFMR-006078,XFMR-006078,FDR-0017,SUB-005,lateral_underground,#4 CU,AB,0.111,583.4,1.6402,0.5126,1.007,100,12.47,2,0,,closed
EDGE-012340,JCT-FDR-0017-008,FUSE-XFMR-006079,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.021,108.5,0.6373,0.4308,0.5345,230,12.47,2,1,,closed
EDGE-012341,FUSE-XFMR-006079,XFMR-006079,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.116,614.9,0.5896,0.4605,0.5345,230,12.47,2,1,,closed
EDGE-012342,JCT-FDR-0017-008,FUSE-XFMR-006080,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.021,113.3,0.9306,0.4551,0.6985,150,12.47,2,1,,closed
EDGE-012343,FUSE-XFMR-006080,XFMR-006080,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.122,641.8,0.9008,0.4963,0.6985,150,12.47,2,1,,closed
EDGE-012344,JCT-FDR-0017-008,FUSE-XFMR-006081,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.022,116.4,0.8506,0.4911,0.6985,150,12.47,2,1,,closed
EDGE-012345,FUSE-XFMR-006081,XFMR-006081,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.125,659.7,0.839,0.522,0.6985,150,12.47,2,1,,closed
EDGE-012346,JCT-FDR-0017-008,FUSE-XFMR-006082,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.024,125.9,0.2712,0.4383,0.3655,340,12.47,2,1,,closed
EDGE-012347,FUSE-XFMR-006082,XFMR-006082,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.135,713.6,0.3102,0.4743,0.3655,340,12.47,2,1,,closed
EDGE-012348,JCT-FDR-0017-008,FUSE-XFMR-006083,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.024,127.5,0.2716,0.4261,0.3655,340,12.47,1,1,,closed
EDGE-012349,FUSE-XFMR-006083,XFMR-006083,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.137,722.6,0.3193,0.4042,0.3655,340,12.47,1,1,,closed
EDGE-012350,JCT-FDR-0017-008,FUSE-XFMR-006084,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.025,132.3,0.3124,0.4598,0.3655,340,12.47,1,0,,closed
EDGE-012351,FUSE-XFMR-006084,XFMR-006084,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.142,749.5,0.2945,0.4396,0.3655,340,12.47,1,0,,closed
EDGE-012352,JCT-FDR-0017-008,FUSE-XFMR-006085,FDR-0017,SUB-005,lateral_underground,#2 ACSR,BC,0.026,134.6,0.8702,0.5383,0.6985,150,12.47,2,0,,closed
EDGE-012353,FUSE-XFMR-006085,XFMR-006085,FDR-0017,SUB-005,lateral_underground,#2 ACSR,BC,0.145,763.0,0.9471,0.508,0.6985,150,12.47,2,0,,closed
EDGE-012354,JCT-FDR-0017-008,FUSE-XFMR-006086,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.027,141.0,0.3,0.4356,0.3655,340,12.47,1,1,,closed
EDGE-012355,FUSE-XFMR-006086,XFMR-006086,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.151,798.9,0.2995,0.393,0.3655,340,12.47,1,1,,closed
EDGE-012356,JCT-FDR-0017-008,FUSE-XFMR-006087,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.028,147.3,0.5915,0.4825,0.5345,230,12.47,1,0,,closed
EDGE-012357,FUSE-XFMR-006087,XFMR-006087,FDR-0017,SUB-005,lateral_underground,1/0 AL,B,0.158,834.8,0.6011,0.4649,0.5345,230,12.47,1,0,,closed
EDGE-012358,JCT-FDR-0017-008,FUSE-XFMR-006088,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.028,149.7,1.4771,0.5261,1.007,100,12.47,3,1,,closed
EDGE-012359,FUSE-XFMR-006088,XFMR-006088,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.161,848.2,1.5123,0.4776,1.007,100,12.47,3,1,,closed
EDGE-012360,JCT-FDR-0017-008,FUSE-XFMR-006089,FDR-0017,SUB-005,lateral_underground,4/0 AL,AC,0.029,154.4,0.2778,0.4048,0.3655,340,12.47,2,0,,closed
EDGE-012361,FUSE-XFMR-006089,XFMR-006089,FDR-0017,SUB-005,lateral_underground,4/0 AL,AC,0.166,875.2,0.2848,0.4505,0.3655,340,12.47,2,0,,closed
EDGE-012362,JCT-FDR-0017-008,FUSE-XFMR-006090,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.031,161.6,0.2929,0.4761,0.3655,340,12.47,2,1,,closed
EDGE-012363,FUSE-XFMR-006090,XFMR-006090,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.173,915.6,0.325,0.4569,0.3655,340,12.47,2,1,,closed
EDGE-012364,JCT-FDR-0017-008,FUSE-XFMR-006091,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.031,165.5,1.5964,0.5125,1.007,100,12.47,1,0,,closed
EDGE-012365,FUSE-XFMR-006091,XFMR-006091,FDR-0017,SUB-005,lateral_underground,#4 CU,C,0.178,938.0,1.4171,0.4728,1.007,100,12.47,1,0,,closed
EDGE-012366,JCT-FDR-0017-008,FUSE-XFMR-006092,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.032,167.9,1.4403,0.5033,1.007,100,12.47,1,1,,closed
EDGE-012367,FUSE-XFMR-006092,XFMR-006092,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.18,951.5,1.5229,0.5127,1.007,100,12.47,1,1,,closed
EDGE-012368,JCT-FDR-0017-008,FUSE-XFMR-006093,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.033,172.7,0.5972,0.4588,0.5345,230,12.47,2,0,,closed
EDGE-012369,FUSE-XFMR-006093,XFMR-006093,FDR-0017,SUB-005,lateral_underground,1/0 AL,AC,0.185,978.4,0.5932,0.5163,0.5345,230,12.47,2,0,,closed
EDGE-012370,JCT-FDR-0017-008,FUSE-XFMR-006094,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.034,180.6,0.3066,0.4719,0.3655,340,12.47,1,1,,closed
EDGE-012371,FUSE-XFMR-006094,XFMR-006094,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.194,1023.3,0.2898,0.4324,0.3655,340,12.47,1,1,,closed
EDGE-012372,JCT-FDR-0017-008,FUSE-XFMR-006095,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.035,186.1,0.3138,0.4637,0.3655,340,12.47,1,1,,closed
EDGE-012373,FUSE-XFMR-006095,XFMR-006095,FDR-0017,SUB-005,lateral_overhead,4/0 AL,B,0.2,1054.7,0.3127,0.4214,0.3655,340,12.47,1,1,,closed
EDGE-012374,JCT-FDR-0017-008,FUSE-XFMR-006096,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.036,190.1,1.3977,0.5074,1.007,100,12.47,1,1,,closed
EDGE-012375,FUSE-XFMR-006096,XFMR-006096,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.204,1077.1,1.5231,0.5199,1.007,100,12.47,1,1,,closed
EDGE-012376,JCT-FDR-0017-008,FUSE-XFMR-006097,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.036,192.5,0.598,0.4373,0.5345,230,12.47,2,1,,closed
EDGE-012377,FUSE-XFMR-006097,XFMR-006097,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.207,1090.6,0.5913,0.4852,0.5345,230,12.47,2,1,,closed
EDGE-012378,JCT-FDR-0017-008,FUSE-XFMR-006098,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.037,194.8,0.2942,0.4317,0.3655,340,12.47,2,1,,closed
EDGE-012379,FUSE-XFMR-006098,XFMR-006098,FDR-0017,SUB-005,lateral_overhead,4/0 AL,BC,0.209,1104.0,0.2732,0.4588,0.3655,340,12.47,2,1,,closed
EDGE-012380,JCT-FDR-0017-008,FUSE-XFMR-006099,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.039,203.5,1.4531,0.5341,1.007,100,12.47,3,1,,closed
EDGE-012381,FUSE-XFMR-006099,XFMR-006099,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.218,1153.4,1.5001,0.4644,1.007,100,12.47,3,1,,closed
EDGE-012382,JCT-FDR-0017-008,FUSE-XFMR-006100,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.039,207.5,0.559,0.4931,0.5345,230,12.47,2,1,,closed
EDGE-012383,FUSE-XFMR-006100,XFMR-006100,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.223,1175.9,0.6378,0.4874,0.5345,230,12.47,2,1,,closed
EDGE-012384,JCT-FDR-0017-008,FUSE-XFMR-006101,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.04,210.7,0.3082,0.4404,0.3655,340,12.47,2,1,,closed
EDGE-012385,FUSE-XFMR-006101,XFMR-006101,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.226,1193.8,0.2876,0.4476,0.3655,340,12.47,2,1,,closed
EDGE-012386,JCT-FDR-0017-008,FUSE-XFMR-006102,FDR-0017,SUB-005,lateral_underground,#4 CU,AC,0.041,216.2,1.612,0.4694,1.007,100,12.47,2,0,,closed
EDGE-012387,FUSE-XFMR-006102,XFMR-006102,FDR-0017,SUB-005,lateral_underground,#4 CU,AC,0.232,1225.2,1.376,0.4773,1.007,100,12.47,2,0,,closed
EDGE-012388,JCT-FDR-0017-008,FUSE-XFMR-006103,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.042,221.8,0.8564,0.5461,0.6985,150,12.47,2,0,,closed
EDGE-012389,FUSE-XFMR-006103,XFMR-006103,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AC,0.238,1256.6,0.8919,0.5439,0.6985,150,12.47,2,0,,closed
EDGE-012390,JCT-FDR-0017-008,FUSE-XFMR-006105,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.043,227.3,1.5792,0.4888,1.007,100,12.47,2,1,,closed
EDGE-012391,FUSE-XFMR-006105,XFMR-006105,FDR-0017,SUB-005,lateral_overhead,#4 CU,AB,0.244,1288.1,1.3544,0.4829,1.007,100,12.47,2,1,,closed
EDGE-012392,JCT-FDR-0017-008,FUSE-XFMR-006104,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.043,228.1,0.5392,0.4632,0.5345,230,12.47,1,1,,closed
EDGE-012393,FUSE-XFMR-006104,XFMR-006104,FDR-0017,SUB-005,lateral_overhead,1/0 AL,B,0.245,1292.5,0.5851,0.4679,0.5345,230,12.47,1,1,,closed
EDGE-012394,JCT-FDR-0017-008,FUSE-XFMR-006106,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.045,236.0,0.6061,0.4787,0.5345,230,12.47,2,1,,closed
EDGE-012395,FUSE-XFMR-006106,XFMR-006106,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.253,1337.4,0.5839,0.4742,0.5345,230,12.47,2,1,,closed
EDGE-012396,JCT-FDR-0017-008,FUSE-XFMR-006107,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.045,237.6,0.8688,0.4586,0.6985,150,12.47,2,1,,closed
EDGE-012397,FUSE-XFMR-006107,XFMR-006107,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AB,0.255,1346.4,0.9337,0.5279,0.6985,150,12.47,2,1,,closed
EDGE-012398,JCT-FDR-0017-008,FUSE-XFMR-006108,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.046,242.4,0.8668,0.5043,0.6985,150,12.47,3,1,,closed
EDGE-012399,FUSE-XFMR-006108,XFMR-006108,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,ABC,0.26,1373.3,0.8129,0.4916,0.6985,150,12.47,3,1,,closed
EDGE-012400,JCT-FDR-0017-008,FUSE-XFMR-006109,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.047,247.9,0.2729,0.4005,0.3655,340,12.47,2,1,,closed
EDGE-012401,FUSE-XFMR-006109,XFMR-006109,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.266,1404.7,0.3089,0.3941,0.3655,340,12.47,2,1,,closed
EDGE-012402,JCT-FDR-0017-008,FUSE-XFMR-006110,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.048,255.0,1.5065,0.4786,1.007,100,12.47,1,1,,closed
