edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-012403,FUSE-XFMR-006110,XFMR-006110,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.274,1445.1,1.5231,0.4743,1.007,100,12.47,1,1,,closed
EDGE-012404,JCT-FDR-0017-008,FUSE-XFMR-006111,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.049,259.0,0.9465,0.5281,0.6985,150,12.47,2,1,,closed
EDGE-012405,FUSE-XFMR-006111,XFMR-006111,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.278,1467.6,0.9269,0.4701,0.6985,150,12.47,2,1,,closed
EDGE-012406,JCT-FDR-0017-008,FUSE-XFMR-006112,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.049,260.6,0.2863,0.4123,0.3655,340,12.47,2,1,,closed
EDGE-012407,FUSE-XFMR-006112,XFMR-006112,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.28,1476.6,0.2909,0.3916,0.3655,340,12.47,2,1,,closed
EDGE-012408,JCT-FDR-0017-008,FUSE-XFMR-006113,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.05,265.3,0.8293,0.4855,0.6985,150,12.47,2,0,,closed
EDGE-012409,FUSE-XFMR-006113,XFMR-006113,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.285,1503.5,0.9165,0.4974,0.6985,150,12.47,2,0,,closed
EDGE-012410,JCT-FDR-0017-008,FUSE-XFMR-006114,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.051,271.7,1.4258,0.4658,1.007,100,12.47,1,1,,closed
EDGE-012411,FUSE-XFMR-006114,XFMR-006114,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.292,1539.4,1.463,0.4978,1.007,100,12.47,1,1,,closed
EDGE-012412,JCT-FDR-0017-008,FUSE-XFMR-006115,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.052,274.8,0.8781,0.4582,0.6985,150,12.47,2,1,,closed
EDGE-012413,FUSE-XFMR-006115,XFMR-006115,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.295,1557.3,0.8634,0.4845,0.6985,150,12.47,2,1,,closed
EDGE-012414,JCT-FDR-0017-008,FUSE-XFMR-006116,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.053,279.6,1.5695,0.5092,1.007,100,12.47,3,1,,closed
EDGE-012415,FUSE-XFMR-006116,XFMR-006116,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.3,1584.3,1.423,0.4832,1.007,100,12.47,3,1,,closed
EDGE-012416,JCT-FDR-0017-008,FUSE-XFMR-006117,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.055,288.3,0.2947,0.4106,0.3655,340,12.47,2,1,,closed
EDGE-012417,FUSE-XFMR-006117,XFMR-006117,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.309,1633.6,0.3225,0.4558,0.3655,340,12.47,2,1,,closed
EDGE-012418,JCT-FDR-0017-008,FUSE-XFMR-006118,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.056,293.0,1.5304,0.4794,1.007,100,12.47,1,1,,closed
EDGE-012419,FUSE-XFMR-006118,XFMR-006118,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.315,1660.6,1.6331,0.5043,1.007,100,12.47,1,1,,closed
EDGE-012420,JCT-FDR-0017-008,FUSE-XFMR-006119,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.056,295.4,1.4001,0.535,1.007,100,12.47,1,1,,closed
EDGE-012421,FUSE-XFMR-006119,XFMR-006119,FDR-0017,SUB-005,lateral_overhead,#4 CU,B,0.317,1674.0,1.4235,0.541,1.007,100,12.47,1,1,,closed
EDGE-012422,JCT-FDR-0017-008,FUSE-XFMR-006120,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.057,299.4,0.6345,0.4691,0.5345,230,12.47,1,1,,closed
EDGE-012423,FUSE-XFMR-006120,XFMR-006120,FDR-0017,SUB-005,lateral_overhead,1/0 AL,A,0.321,1696.5,0.6374,0.4755,0.5345,230,12.47,1,1,,closed
EDGE-012424,JCT-FDR-0017-008,FUSE-XFMR-006121,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.058,307.3,0.3069,0.4002,0.3655,340,12.47,1,1,,closed
EDGE-012425,FUSE-XFMR-006121,XFMR-006121,FDR-0017,SUB-005,lateral_overhead,4/0 AL,C,0.33,1741.3,0.3062,0.4038,0.3655,340,12.47,1,1,,closed
EDGE-012426,JCT-FDR-0017-008,FUSE-XFMR-006122,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.058,308.1,0.8205,0.5188,0.6985,150,12.47,1,1,,closed
EDGE-012427,FUSE-XFMR-006122,XFMR-006122,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.331,1745.8,0.9173,0.4581,0.6985,150,12.47,1,1,,closed
EDGE-012428,JCT-FDR-0017-008,FUSE-XFMR-006123,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.059,313.6,1.4752,0.5297,1.007,100,12.47,1,1,,closed
EDGE-012429,FUSE-XFMR-006123,XFMR-006123,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.337,1777.2,1.5856,0.5237,1.007,100,12.47,1,1,,closed
EDGE-012430,JCT-FDR-0017-008,FUSE-XFMR-006124,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.06,317.6,0.8411,0.4991,0.6985,150,12.47,2,1,,closed
EDGE-012431,FUSE-XFMR-006124,XFMR-006124,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.341,1799.7,0.8489,0.5258,0.6985,150,12.47,2,1,,closed
EDGE-012432,JCT-FDR-0017-008,FUSE-XFMR-006125,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.061,324.7,0.5568,0.4563,0.5345,230,12.47,3,1,,closed
EDGE-012433,FUSE-XFMR-006125,XFMR-006125,FDR-0017,SUB-005,lateral_overhead,1/0 AL,ABC,0.348,1840.1,0.6046,0.4434,0.5345,230,12.47,3,1,,closed
EDGE-012434,JCT-FDR-0017-008,FUSE-XFMR-006126,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.062,326.3,0.909,0.4835,0.6985,150,12.47,2,0,,closed
EDGE-012435,FUSE-XFMR-006126,XFMR-006126,FDR-0017,SUB-005,lateral_underground,#2 ACSR,AB,0.35,1849.1,0.8547,0.4697,0.6985,150,12.47,2,0,,closed
EDGE-012436,JCT-FDR-0017-008,FUSE-XFMR-006127,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.063,333.4,1.3664,0.5088,1.007,100,12.47,3,0,,closed
EDGE-012437,FUSE-XFMR-006127,XFMR-006127,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.358,1889.4,1.442,0.5619,1.007,100,12.47,3,0,,closed
EDGE-012438,JCT-FDR-0017-008,FUSE-XFMR-006128,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.064,336.6,0.2954,0.4143,0.3655,340,12.47,1,1,,closed
EDGE-012439,FUSE-XFMR-006128,XFMR-006128,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.361,1907.4,0.2987,0.4069,0.3655,340,12.47,1,1,,closed
EDGE-012440,JCT-FDR-0017-008,FUSE-XFMR-006129,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.065,343.7,0.3148,0.4209,0.3655,340,12.47,1,1,,closed
EDGE-012441,FUSE-XFMR-006129,XFMR-006129,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.369,1947.8,0.2883,0.4088,0.3655,340,12.47,1,1,,closed
EDGE-012442,JCT-FDR-0017-008,FUSE-XFMR-006130,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.065,345.3,0.927,0.538,0.6985,150,12.47,1,1,,closed
EDGE-012443,FUSE-XFMR-006130,XFMR-006130,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,B,0.371,1956.8,0.8832,0.5313,0.6985,150,12.47,1,1,,closed
EDGE-012444,JCT-FDR-0017-008,FUSE-XFMR-006131,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.066,350.1,1.4086,0.4641,1.007,100,12.47,1,1,,closed
EDGE-012445,FUSE-XFMR-006131,XFMR-006131,FDR-0017,SUB-005,lateral_overhead,#4 CU,A,0.376,1983.7,1.4414,0.5332,1.007,100,12.47,1,1,,closed
EDGE-012446,JCT-FDR-0017-008,FUSE-XFMR-006132,FDR-0017,SUB-005,lateral_underground,#4 CU,A,0.067,354.8,1.6446,0.5347,1.007,100,12.47,1,0,,closed
EDGE-012447,FUSE-XFMR-006132,XFMR-006132,FDR-0017,SUB-005,lateral_underground,#4 CU,A,0.381,2010.6,1.5301,0.536,1.007,100,12.47,1,0,,closed
EDGE-012448,JCT-FDR-0017-008,FUSE-XFMR-006133,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.068,359.6,0.3183,0.425,0.3655,340,12.47,2,1,,closed
EDGE-012449,FUSE-XFMR-006133,XFMR-006133,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AB,0.386,2037.6,0.2697,0.4108,0.3655,340,12.47,2,1,,closed
EDGE-012450,JCT-FDR-0017-008,FUSE-XFMR-006135,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.07,368.3,0.324,0.4597,0.3655,340,12.47,2,1,,closed
EDGE-012451,FUSE-XFMR-006135,XFMR-006135,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.395,2086.9,0.2731,0.4685,0.3655,340,12.47,2,1,,closed
EDGE-012452,JCT-FDR-0017-008,FUSE-XFMR-006134,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.07,368.3,1.3795,0.492,1.007,100,12.47,1,1,,closed
EDGE-012453,FUSE-XFMR-006134,XFMR-006134,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.395,2086.9,1.6523,0.5501,1.007,100,12.47,1,1,,closed
EDGE-012454,JCT-FDR-0017-008,FUSE-XFMR-006136,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.07,372.2,0.6243,0.4543,0.5345,230,12.47,1,0,,closed
EDGE-012455,FUSE-XFMR-006136,XFMR-006136,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.399,2109.4,0.6356,0.4832,0.5345,230,12.47,1,0,,closed
EDGE-012456,JCT-FDR-0017-008,FUSE-XFMR-006137,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.072,380.2,0.5415,0.4357,0.5345,230,12.47,2,1,,closed
EDGE-012457,FUSE-XFMR-006137,XFMR-006137,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AB,0.408,2154.2,0.5582,0.4386,0.5345,230,12.47,2,1,,closed
EDGE-012458,JCT-FDR-0017-008,FUSE-XFMR-006138,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.073,383.3,0.6091,0.4734,0.5345,230,12.47,1,0,,closed
EDGE-012459,FUSE-XFMR-006138,XFMR-006138,FDR-0017,SUB-005,lateral_underground,1/0 AL,A,0.411,2172.2,0.6067,0.5134,0.5345,230,12.47,1,0,,closed
EDGE-012460,JCT-FDR-0017-008,FUSE-XFMR-006139,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.073,387.3,0.8944,0.5072,0.6985,150,12.47,2,1,,closed
EDGE-012461,FUSE-XFMR-006139,XFMR-006139,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,AC,0.416,2194.6,0.9535,0.461,0.6985,150,12.47,2,1,,closed
EDGE-012462,JCT-FDR-0017-008,FUSE-XFMR-006140,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.075,395.2,1.6474,0.5042,1.007,100,12.47,3,1,,closed
EDGE-012463,FUSE-XFMR-006140,XFMR-006140,FDR-0017,SUB-005,lateral_overhead,#4 CU,ABC,0.424,2239.5,1.4135,0.5267,1.007,100,12.47,3,1,,closed
EDGE-012464,JCT-FDR-0017-008,FUSE-XFMR-006141,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.075,396.0,0.5374,0.4989,0.5345,230,12.47,1,0,,closed
EDGE-012465,FUSE-XFMR-006141,XFMR-006141,FDR-0017,SUB-005,lateral_underground,1/0 AL,C,0.425,2244.0,0.5736,0.4746,0.5345,230,12.47,1,0,,closed
EDGE-012466,JCT-FDR-0017-008,FUSE-XFMR-006142,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.076,402.3,0.8929,0.4839,0.6985,150,12.47,2,1,,closed
EDGE-012467,FUSE-XFMR-006142,XFMR-006142,FDR-0017,SUB-005,lateral_overhead,#2 ACSR,BC,0.432,2279.9,0.8648,0.4755,0.6985,150,12.47,2,1,,closed
EDGE-012468,JCT-FDR-0017-008,FUSE-XFMR-006143,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.077,406.3,1.4514,0.4784,1.007,100,12.47,3,0,,closed
EDGE-012469,FUSE-XFMR-006143,XFMR-006143,FDR-0017,SUB-005,lateral_underground,#4 CU,ABC,0.436,2302.3,1.5254,0.4778,1.007,100,12.47,3,0,,closed
EDGE-012470,JCT-FDR-0017-008,FUSE-XFMR-006144,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.078,411.0,0.5849,0.4606,0.5345,230,12.47,2,1,,closed
EDGE-012471,FUSE-XFMR-006144,XFMR-006144,FDR-0017,SUB-005,lateral_overhead,1/0 AL,AC,0.441,2329.3,0.6337,0.4554,0.5345,230,12.47,2,1,,closed
EDGE-012472,JCT-FDR-0017-008,FUSE-XFMR-006145,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.079,417.4,0.3128,0.4106,0.3655,340,12.47,2,1,,closed
EDGE-012473,FUSE-XFMR-006145,XFMR-006145,FDR-0017,SUB-005,lateral_overhead,4/0 AL,AC,0.448,2365.2,0.2773,0.4103,0.3655,340,12.47,2,1,,closed
EDGE-012474,JCT-FDR-0017-008,FUSE-XFMR-006146,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.08,420.6,0.2747,0.4485,0.3655,340,12.47,1,1,,closed
EDGE-012475,FUSE-XFMR-006146,XFMR-006146,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.451,2383.1,0.2966,0.4252,0.3655,340,12.47,1,1,,closed
EDGE-012476,JCT-FDR-0017-008,JCT-FDR-0017-009,FDR-0017,SUB-005,primary_overhead,1/0 AL,ABC,0.45,2376.0,0.6346,0.5145,0.4911,230,12.47,3,1,,closed
EDGE-012477,JCT-FDR-0017-009,FUSE-XFMR-006147,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.001,5.5,1.6149,0.5577,1.007,100,12.47,1,1,,closed
EDGE-012478,FUSE-XFMR-006147,XFMR-006147,FDR-0017,SUB-005,lateral_overhead,#4 CU,C,0.006,31.4,1.3983,0.5372,1.007,100,12.47,1,1,,closed
EDGE-012479,JCT-FDR-0017-009,FUSE-XFMR-006148,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.002,8.7,0.3127,0.4396,0.3655,340,12.47,1,1,,closed
EDGE-012480,FUSE-XFMR-006148,XFMR-006148,FDR-0017,SUB-005,lateral_overhead,4/0 AL,A,0.009,49.4,0.269,0.4455,0.3655,340,12.47,1,1,,closed
EDGE-012481,JCT-FDR-0017-009,FUSE-XFMR-006149,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.002,10.3,0.2755,0.4502,0.3655,340,12.47,1,0,,closed
EDGE-012482,FUSE-XFMR-006149,XFMR-006149,FDR-0017,SUB-005,lateral_underground,4/0 AL,B,0.011,58.3,0.3116,0.4507,0.3655,340,12.47,1,0,,closed
EDGE-012483,JCT-FDR-0017-009,FDR-0017-TAIL,FDR-0017,SUB-005,primary_overhead,1/0 AL,ABC,0.01,52.8,0.6291,0.4807,0.5345,230,12.47,3,1,,open
EDGE-012484,SUB-005,FDR-0018-HEAD,FDR-0018,SUB-005,bus_tie,795 ACSR,ABC,0.01,52.8,0.122,0.4149,0.26,700,12.47,3,1,,closed
EDGE-012485,FDR-0018-HEAD,JCT-FDR-0018-001,FDR-0018,SUB-005,primary_overhead,795 ACSR,ABC,0.02,105.6,0.1411,0.3871,0.282,700,12.47,3,1,,closed
EDGE-012486,JCT-FDR-0018-001,FUSE-XFMR-006150,FDR-0018,SUB-005,lateral_underground,#2 ACSR,BC,0.002,10.3,0.8684,0.5519,0.6985,150,12.47,2,0,,closed
EDGE-012487,FUSE-XFMR-006150,XFMR-006150,FDR-0018,SUB-005,lateral_underground,#2 ACSR,BC,0.011,58.3,0.8529,0.5305,0.6985,150,12.47,2,0,,closed
EDGE-012488,JCT-FDR-0018-001,FUSE-XFMR-006151,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.002,11.1,0.9032,0.4785,0.6985,150,12.47,3,1,,closed
EDGE-012489,FUSE-XFMR-006151,XFMR-006151,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.012,62.8,0.9361,0.4755,0.6985,150,12.47,3,1,,closed
EDGE-012490,JCT-FDR-0018-001,FUSE-XFMR-006152,FDR-0018,SUB-005,lateral_underground,4/0 AL,B,0.004,22.2,0.3264,0.4171,0.3655,340,12.47,1,0,,closed
EDGE-012491,FUSE-XFMR-006152,XFMR-006152,FDR-0018,SUB-005,lateral_underground,4/0 AL,B,0.024,125.7,0.2963,0.4133,0.3655,340,12.47,1,0,,closed
EDGE-012492,JCT-FDR-0018-001,FUSE-XFMR-006153,FDR-0018,SUB-005,lateral_overhead,1/0 AL,A,0.007,35.6,0.6288,0.481,0.5345,230,12.47,1,1,,closed
EDGE-012493,FUSE-XFMR-006153,XFMR-006153,FDR-0018,SUB-005,lateral_overhead,1/0 AL,A,0.038,202.0,0.6228,0.4669,0.5345,230,12.47,1,1,,closed
EDGE-012494,JCT-FDR-0018-001,FUSE-XFMR-006154,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.009,46.7,1.6266,0.5029,1.007,100,12.47,3,1,,closed
EDGE-012495,FUSE-XFMR-006154,XFMR-006154,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.05,264.8,1.3681,0.4686,1.007,100,12.47,3,1,,closed
EDGE-012496,JCT-FDR-0018-001,FUSE-XFMR-006155,FDR-0018,SUB-005,lateral_underground,1/0 AL,A,0.012,64.2,0.5759,0.5091,0.5345,230,12.47,1,0,,closed
EDGE-012497,FUSE-XFMR-006155,XFMR-006155,FDR-0018,SUB-005,lateral_underground,1/0 AL,A,0.069,363.5,0.5489,0.4456,0.5345,230,12.47,1,0,,closed
EDGE-012498,JCT-FDR-0018-001,FUSE-XFMR-006156,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.015,76.8,0.5828,0.4519,0.5345,230,12.47,2,1,,closed
EDGE-012499,FUSE-XFMR-006156,XFMR-006156,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.082,435.3,0.5581,0.477,0.5345,230,12.47,2,1,,closed
EDGE-012500,JCT-FDR-0018-001,FUSE-XFMR-006157,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AB,0.017,89.5,0.6272,0.5126,0.5345,230,12.47,2,1,,closed
EDGE-012501,FUSE-XFMR-006157,XFMR-006157,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AB,0.096,507.1,0.643,0.5073,0.5345,230,12.47,2,1,,closed
EDGE-012502,JCT-FDR-0018-001,FUSE-XFMR-006158,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.019,99.0,0.5708,0.4681,0.5345,230,12.47,3,1,,closed
EDGE-012503,FUSE-XFMR-006158,XFMR-006158,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.106,561.0,0.6334,0.4508,0.5345,230,12.47,3,1,,closed
EDGE-012504,JCT-FDR-0018-001,FUSE-XFMR-006159,FDR-0018,SUB-005,lateral_underground,#2 ACSR,B,0.021,110.9,0.8313,0.4991,0.6985,150,12.47,1,0,,closed
EDGE-012505,FUSE-XFMR-006159,XFMR-006159,FDR-0018,SUB-005,lateral_underground,#2 ACSR,B,0.119,628.3,0.8667,0.4846,0.6985,150,12.47,1,0,,closed
EDGE-012506,JCT-FDR-0018-001,FUSE-XFMR-006160,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.024,128.3,0.9466,0.5388,0.6985,150,12.47,2,1,,closed
EDGE-012507,FUSE-XFMR-006160,XFMR-006160,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.138,727.1,0.8849,0.5385,0.6985,150,12.47,2,1,,closed
EDGE-012508,JCT-FDR-0018-001,FUSE-XFMR-006161,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.026,139.4,1.6398,0.4729,1.007,100,12.47,3,1,,closed
EDGE-012509,FUSE-XFMR-006161,XFMR-006161,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.15,789.9,1.4983,0.5045,1.007,100,12.47,3,1,,closed
EDGE-012510,JCT-FDR-0018-001,FUSE-XFMR-006162,FDR-0018,SUB-005,lateral_overhead,4/0 AL,ABC,0.028,148.9,0.2724,0.4473,0.3655,340,12.47,3,1,,closed
EDGE-012511,FUSE-XFMR-006162,XFMR-006162,FDR-0018,SUB-005,lateral_overhead,4/0 AL,ABC,0.16,843.7,0.3047,0.3991,0.3655,340,12.47,3,1,,closed
EDGE-012512,JCT-FDR-0018-001,FUSE-XFMR-006163,FDR-0018,SUB-005,lateral_underground,#2 ACSR,ABC,0.03,160.8,0.9676,0.4677,0.6985,150,12.47,3,0,,closed
EDGE-012513,FUSE-XFMR-006163,XFMR-006163,FDR-0018,SUB-005,lateral_underground,#2 ACSR,ABC,0.173,911.1,0.902,0.5497,0.6985,150,12.47,3,0,,closed
EDGE-012514,JCT-FDR-0018-001,FUSE-XFMR-006164,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.034,178.2,1.5987,0.5537,1.007,100,12.47,2,1,,closed
EDGE-012515,FUSE-XFMR-006164,XFMR-006164,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.191,1009.8,1.4029,0.5098,1.007,100,12.47,2,1,,closed
EDGE-012516,JCT-FDR-0018-001,FUSE-XFMR-006165,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.036,188.5,0.3155,0.4322,0.3655,340,12.47,2,1,,closed
EDGE-012517,FUSE-XFMR-006165,XFMR-006165,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.202,1068.1,0.2932,0.4476,0.3655,340,12.47,2,1,,closed
EDGE-012518,JCT-FDR-0018-001,FUSE-XFMR-006166,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.038,202.8,1.3836,0.4701,1.007,100,12.47,2,1,,closed
EDGE-012519,FUSE-XFMR-006166,XFMR-006166,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.218,1148.9,1.4648,0.5091,1.007,100,12.47,2,1,,closed
EDGE-012520,JCT-FDR-0018-001,FUSE-XFMR-006167,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,A,0.041,214.6,0.9296,0.4919,0.6985,150,12.47,1,1,,closed
EDGE-012521,FUSE-XFMR-006167,XFMR-006167,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,A,0.23,1216.2,0.8971,0.5315,0.6985,150,12.47,1,1,,closed
EDGE-012522,JCT-FDR-0018-001,FUSE-XFMR-006168,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.043,228.1,1.572,0.5301,1.007,100,12.47,3,1,,closed
EDGE-012523,FUSE-XFMR-006168,XFMR-006168,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.245,1292.5,1.4386,0.4658,1.007,100,12.47,3,1,,closed
EDGE-012524,JCT-FDR-0018-001,FUSE-XFMR-006169,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.046,241.6,0.5486,0.4957,0.5345,230,12.47,3,1,,closed
EDGE-012525,FUSE-XFMR-006169,XFMR-006169,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.259,1368.8,0.5887,0.467,0.5345,230,12.47,3,1,,closed
EDGE-012526,JCT-FDR-0018-001,FUSE-XFMR-006170,FDR-0018,SUB-005,lateral_overhead,#4 CU,A,0.048,252.6,1.6291,0.5457,1.007,100,12.47,1,1,,closed
EDGE-012527,FUSE-XFMR-006170,XFMR-006170,FDR-0018,SUB-005,lateral_overhead,#4 CU,A,0.271,1431.7,1.4014,0.5025,1.007,100,12.47,1,1,,closed
EDGE-012528,JCT-FDR-0018-001,FUSE-XFMR-006171,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.05,264.5,0.8384,0.5351,0.6985,150,12.47,2,1,,closed
EDGE-012529,FUSE-XFMR-006171,XFMR-006171,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.284,1499.0,0.8883,0.5118,0.6985,150,12.47,2,1,,closed
EDGE-012530,JCT-FDR-0018-001,JCT-FDR-0018-002,FDR-0018,SUB-005,primary_underground,795 ACSR,ABC,0.35,1848.0,0.1345,0.4071,0.283,700,12.47,3,0,,closed
EDGE-012531,JCT-FDR-0018-002,FUSE-XFMR-006172,FDR-0018,SUB-005,lateral_overhead,1/0 AL,B,0.001,4.8,0.5397,0.494,0.5345,230,12.47,1,1,,closed
EDGE-012532,FUSE-XFMR-006172,XFMR-006172,FDR-0018,SUB-005,lateral_overhead,1/0 AL,B,0.005,26.9,0.5604,0.5162,0.5345,230,12.47,1,1,,closed
EDGE-012533,JCT-FDR-0018-002,FUSE-XFMR-006173,FDR-0018,SUB-005,lateral_underground,1/0 AL,AC,0.002,11.9,0.5797,0.4445,0.5345,230,12.47,2,0,,closed
EDGE-012534,FUSE-XFMR-006173,XFMR-006173,FDR-0018,SUB-005,lateral_underground,1/0 AL,AC,0.013,67.3,0.5726,0.4676,0.5345,230,12.47,2,0,,closed
EDGE-012535,JCT-FDR-0018-002,FUSE-XFMR-006174,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.005,26.1,0.3117,0.4085,0.3655,340,12.47,2,1,,closed
EDGE-012536,FUSE-XFMR-006174,XFMR-006174,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.028,148.1,0.2959,0.4038,0.3655,340,12.47,2,1,,closed
EDGE-012537,JCT-FDR-0018-002,FUSE-XFMR-006175,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.007,38.8,1.6447,0.5511,1.007,100,12.47,2,1,,closed
EDGE-012538,FUSE-XFMR-006175,XFMR-006175,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.042,219.9,1.575,0.5107,1.007,100,12.47,2,1,,closed
EDGE-012539,JCT-FDR-0018-002,FUSE-XFMR-006176,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.009,49.1,0.9587,0.5363,0.6985,150,12.47,1,1,,closed
EDGE-012540,FUSE-XFMR-006176,XFMR-006176,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.053,278.3,0.8074,0.4623,0.6985,150,12.47,1,1,,closed
EDGE-012541,JCT-FDR-0018-002,FUSE-XFMR-006177,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.012,62.6,1.3992,0.4842,1.007,100,12.47,2,1,,closed
EDGE-012542,FUSE-XFMR-006177,XFMR-006177,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.067,354.6,1.4826,0.5149,1.007,100,12.47,2,1,,closed
EDGE-012543,JCT-FDR-0018-002,FUSE-XFMR-006178,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.014,73.7,1.3824,0.5412,1.007,100,12.47,3,1,,closed
EDGE-012544,FUSE-XFMR-006178,XFMR-006178,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.079,417.4,1.6076,0.4739,1.007,100,12.47,3,1,,closed
EDGE-012545,JCT-FDR-0018-002,FUSE-XFMR-006179,FDR-0018,SUB-005,lateral_underground,#2 ACSR,AB,0.017,87.1,0.8557,0.4682,0.6985,150,12.47,2,0,,closed
EDGE-012546,FUSE-XFMR-006179,XFMR-006179,FDR-0018,SUB-005,lateral_underground,#2 ACSR,AB,0.093,493.7,0.9268,0.4625,0.6985,150,12.47,2,0,,closed
EDGE-012547,JCT-FDR-0018-002,FUSE-XFMR-006180,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.019,101.4,1.629,0.5273,1.007,100,12.47,2,1,,closed
EDGE-012548,FUSE-XFMR-006180,XFMR-006180,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.109,574.5,1.4251,0.5283,1.007,100,12.47,2,1,,closed
EDGE-012549,JCT-FDR-0018-002,FUSE-XFMR-006181,FDR-0018,SUB-005,lateral_underground,#4 CU,C,0.022,117.2,1.6376,0.5154,1.007,100,12.47,1,0,,closed
EDGE-012550,FUSE-XFMR-006181,XFMR-006181,FDR-0018,SUB-005,lateral_underground,#4 CU,C,0.126,664.2,1.6319,0.5271,1.007,100,12.47,1,0,,closed
EDGE-012551,JCT-FDR-0018-002,FUSE-XFMR-006182,FDR-0018,SUB-005,lateral_overhead,4/0 AL,B,0.024,125.9,0.2872,0.4468,0.3655,340,12.47,1,1,,closed
EDGE-012552,FUSE-XFMR-006182,XFMR-006182,FDR-0018,SUB-005,lateral_overhead,4/0 AL,B,0.135,713.6,0.3112,0.4613,0.3655,340,12.47,1,1,,closed
EDGE-012553,JCT-FDR-0018-002,FUSE-XFMR-006183,FDR-0018,SUB-005,lateral_overhead,4/0 AL,BC,0.026,138.6,0.2987,0.4494,0.3655,340,12.47,2,1,,closed
EDGE-012554,FUSE-XFMR-006183,XFMR-006183,FDR-0018,SUB-005,lateral_overhead,4/0 AL,BC,0.149,785.4,0.2711,0.461,0.3655,340,12.47,2,1,,closed
EDGE-012555,JCT-FDR-0018-002,FUSE-XFMR-006184,FDR-0018,SUB-005,lateral_underground,#2 ACSR,B,0.029,152.1,0.9807,0.5005,0.6985,150,12.47,1,0,,closed
EDGE-012556,FUSE-XFMR-006184,XFMR-006184,FDR-0018,SUB-005,lateral_underground,#2 ACSR,B,0.163,861.7,0.9512,0.4756,0.6985,150,12.47,1,0,,closed
EDGE-012557,JCT-FDR-0018-002,FUSE-XFMR-006185,FDR-0018,SUB-005,lateral_underground,#2 ACSR,C,0.031,164.7,0.9078,0.5291,0.6985,150,12.47,1,0,,closed
EDGE-012558,FUSE-XFMR-006185,XFMR-006185,FDR-0018,SUB-005,lateral_underground,#2 ACSR,C,0.177,933.5,0.9288,0.4586,0.6985,150,12.47,1,0,,closed
EDGE-012559,JCT-FDR-0018-002,FUSE-XFMR-006186,FDR-0018,SUB-005,lateral_underground,1/0 AL,A,0.033,175.8,0.6035,0.446,0.5345,230,12.47,1,0,,closed
EDGE-012560,FUSE-XFMR-006186,XFMR-006186,FDR-0018,SUB-005,lateral_underground,1/0 AL,A,0.189,996.3,0.5772,0.4306,0.5345,230,12.47,1,0,,closed
EDGE-012561,JCT-FDR-0018-002,FUSE-XFMR-006187,FDR-0018,SUB-005,lateral_overhead,4/0 AL,B,0.036,188.5,0.3162,0.4219,0.3655,340,12.47,1,1,,closed
EDGE-012562,FUSE-XFMR-006187,XFMR-006187,FDR-0018,SUB-005,lateral_overhead,4/0 AL,B,0.202,1068.1,0.2936,0.4608,0.3655,340,12.47,1,1,,closed
EDGE-012563,JCT-FDR-0018-002,FUSE-XFMR-006188,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.039,205.1,1.4032,0.5598,1.007,100,12.47,2,1,,closed
EDGE-012564,FUSE-XFMR-006188,XFMR-006188,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.22,1162.4,1.467,0.5466,1.007,100,12.47,2,1,,closed
EDGE-012565,JCT-FDR-0018-002,FUSE-XFMR-006189,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.041,216.2,0.2675,0.4408,0.3655,340,12.47,1,1,,closed
EDGE-012566,FUSE-XFMR-006189,XFMR-006189,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.232,1225.2,0.3123,0.4005,0.3655,340,12.47,1,1,,closed
EDGE-012567,JCT-FDR-0018-002,FUSE-XFMR-006190,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.043,228.9,1.5067,0.4707,1.007,100,12.47,2,1,,closed
EDGE-012568,FUSE-XFMR-006190,XFMR-006190,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.246,1297.0,1.4371,0.5455,1.007,100,12.47,2,1,,closed
EDGE-012569,JCT-FDR-0018-002,FUSE-XFMR-006191,FDR-0018,SUB-005,lateral_overhead,1/0 AL,A,0.046,243.1,0.6455,0.4302,0.5345,230,12.47,1,1,,closed
EDGE-012570,FUSE-XFMR-006191,XFMR-006191,FDR-0018,SUB-005,lateral_overhead,1/0 AL,A,0.261,1377.8,0.6388,0.4975,0.5345,230,12.47,1,1,,closed
EDGE-012571,JCT-FDR-0018-002,FUSE-XFMR-006192,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.048,255.0,0.3052,0.413,0.3655,340,12.47,2,1,,closed
EDGE-012572,FUSE-XFMR-006192,XFMR-006192,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.274,1445.1,0.2974,0.4601,0.3655,340,12.47,2,1,,closed
EDGE-012573,JCT-FDR-0018-002,FUSE-XFMR-006193,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.051,267.7,0.8742,0.5114,0.6985,150,12.47,2,1,,closed
EDGE-012574,FUSE-XFMR-006193,XFMR-006193,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.287,1516.9,0.8961,0.4601,0.6985,150,12.47,2,1,,closed
EDGE-012575,JCT-FDR-0018-002,JCT-FDR-0018-003,FDR-0018,SUB-005,primary_overhead,795 ACSR,ABC,0.35,1848.0,0.1219,0.3604,0.2708,700,12.47,3,1,,closed
EDGE-012576,JCT-FDR-0018-003,FUSE-XFMR-006194,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.001,4.0,0.2813,0.4364,0.3655,340,12.47,2,1,,closed
EDGE-012577,FUSE-XFMR-006194,XFMR-006194,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.004,22.4,0.3127,0.4671,0.3655,340,12.47,2,1,,closed
EDGE-012578,JCT-FDR-0018-003,FUSE-XFMR-006195,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,A,0.002,10.3,0.8223,0.5208,0.6985,150,12.47,1,1,,closed
EDGE-012579,FUSE-XFMR-006195,XFMR-006195,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,A,0.011,58.3,0.8184,0.4784,0.6985,150,12.47,1,1,,closed
EDGE-012580,JCT-FDR-0018-003,FUSE-XFMR-006196,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,A,0.005,26.1,0.8649,0.5419,0.6985,150,12.47,1,1,,closed
EDGE-012581,FUSE-XFMR-006196,XFMR-006196,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,A,0.028,148.1,0.9611,0.5309,0.6985,150,12.47,1,1,,closed
EDGE-012582,JCT-FDR-0018-003,FUSE-XFMR-006197,FDR-0018,SUB-005,lateral_underground,#2 ACSR,AB,0.007,38.0,0.9122,0.4669,0.6985,150,12.47,2,0,,closed
EDGE-012583,FUSE-XFMR-006197,XFMR-006197,FDR-0018,SUB-005,lateral_underground,#2 ACSR,AB,0.041,215.4,0.9438,0.5099,0.6985,150,12.47,2,0,,closed
EDGE-012584,JCT-FDR-0018-003,FUSE-XFMR-006198,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.009,48.3,1.3817,0.5253,1.007,100,12.47,2,1,,closed
EDGE-012585,FUSE-XFMR-006198,XFMR-006198,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.052,273.8,1.5237,0.5197,1.007,100,12.47,2,1,,closed
EDGE-012586,JCT-FDR-0018-003,FUSE-XFMR-006199,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.012,63.4,1.5944,0.5552,1.007,100,12.47,2,1,,closed
EDGE-012587,FUSE-XFMR-006199,XFMR-006199,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.068,359.0,1.4269,0.5148,1.007,100,12.47,2,1,,closed
EDGE-012588,JCT-FDR-0018-003,FUSE-XFMR-006200,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.014,75.2,1.5858,0.465,1.007,100,12.47,2,1,,closed
EDGE-012589,FUSE-XFMR-006200,XFMR-006200,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.081,426.4,1.556,0.5076,1.007,100,12.47,2,1,,closed
EDGE-012590,JCT-FDR-0018-003,FUSE-XFMR-006201,FDR-0018,SUB-005,lateral_underground,#2 ACSR,C,0.016,85.5,0.9101,0.5163,0.6985,150,12.47,1,0,,closed
EDGE-012591,FUSE-XFMR-006201,XFMR-006201,FDR-0018,SUB-005,lateral_underground,#2 ACSR,C,0.092,484.7,0.9274,0.5281,0.6985,150,12.47,1,0,,closed
EDGE-012592,JCT-FDR-0018-003,FUSE-XFMR-006202,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.019,100.6,0.5898,0.5069,0.5345,230,12.47,2,1,,closed
EDGE-012593,FUSE-XFMR-006202,XFMR-006202,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.108,570.0,0.5831,0.5066,0.5345,230,12.47,2,1,,closed
EDGE-012594,JCT-FDR-0018-003,FUSE-XFMR-006203,FDR-0018,SUB-005,lateral_underground,4/0 AL,AC,0.021,110.9,0.3251,0.4071,0.3655,340,12.47,2,0,,closed
EDGE-012595,FUSE-XFMR-006203,XFMR-006203,FDR-0018,SUB-005,lateral_underground,4/0 AL,AC,0.119,628.3,0.3013,0.4097,0.3655,340,12.47,2,0,,closed
EDGE-012596,JCT-FDR-0018-003,FUSE-XFMR-006204,FDR-0018,SUB-005,lateral_underground,#2 ACSR,AC,0.024,124.3,0.9033,0.4976,0.6985,150,12.47,2,0,,closed
EDGE-012597,FUSE-XFMR-006204,XFMR-006204,FDR-0018,SUB-005,lateral_underground,#2 ACSR,AC,0.133,704.6,0.8333,0.481,0.6985,150,12.47,2,0,,closed
EDGE-012598,JCT-FDR-0018-003,FUSE-XFMR-006205,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.026,138.6,1.5654,0.5026,1.007,100,12.47,2,1,,closed
EDGE-012599,FUSE-XFMR-006205,XFMR-006205,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.149,785.4,1.3954,0.5367,1.007,100,12.47,2,1,,closed
EDGE-012600,JCT-FDR-0018-003,FUSE-XFMR-006206,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.028,150.5,0.9119,0.4656,0.6985,150,12.47,2,1,,closed
EDGE-012601,FUSE-XFMR-006206,XFMR-006206,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.162,852.7,0.8955,0.5462,0.6985,150,12.47,2,1,,closed
EDGE-012602,JCT-FDR-0018-003,FUSE-XFMR-006207,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.031,162.4,1.6388,0.4666,1.007,100,12.47,3,1,,closed
EDGE-012603,FUSE-XFMR-006207,XFMR-006207,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.174,920.0,1.6064,0.5362,1.007,100,12.47,3,1,,closed
EDGE-012604,JCT-FDR-0018-003,FUSE-XFMR-006208,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.033,175.8,0.8486,0.4595,0.6985,150,12.47,1,1,,closed
EDGE-012605,FUSE-XFMR-006208,XFMR-006208,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.189,996.3,0.923,0.5382,0.6985,150,12.47,1,1,,closed
EDGE-012606,JCT-FDR-0018-003,FUSE-XFMR-006209,FDR-0018,SUB-005,lateral_underground,1/0 AL,C,0.036,190.9,0.5862,0.513,0.5345,230,12.47,1,0,,closed
EDGE-012607,FUSE-XFMR-006209,XFMR-006209,FDR-0018,SUB-005,lateral_underground,1/0 AL,C,0.205,1081.6,0.6202,0.4659,0.5345,230,12.47,1,0,,closed
EDGE-012608,JCT-FDR-0018-003,FUSE-XFMR-006210,FDR-0018,SUB-005,lateral_underground,1/0 AL,ABC,0.038,202.0,0.6308,0.4629,0.5345,230,12.47,3,0,,closed
EDGE-012609,FUSE-XFMR-006210,XFMR-006210,FDR-0018,SUB-005,lateral_underground,1/0 AL,ABC,0.217,1144.4,0.6308,0.4495,0.5345,230,12.47,3,0,,closed
EDGE-012610,JCT-FDR-0018-003,FUSE-XFMR-006211,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.04,213.0,0.302,0.4424,0.3655,340,12.47,1,1,,closed
EDGE-012611,FUSE-XFMR-006211,XFMR-006211,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.229,1207.3,0.3091,0.406,0.3655,340,12.47,1,1,,closed
EDGE-012612,JCT-FDR-0018-003,FUSE-XFMR-006212,FDR-0018,SUB-005,lateral_underground,1/0 AL,ABC,0.043,226.5,0.5735,0.4707,0.5345,230,12.47,3,0,,closed
EDGE-012613,FUSE-XFMR-006212,XFMR-006212,FDR-0018,SUB-005,lateral_underground,1/0 AL,ABC,0.243,1283.6,0.5828,0.4798,0.5345,230,12.47,3,0,,closed
EDGE-012614,JCT-FDR-0018-003,FUSE-XFMR-006213,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.046,241.6,0.6432,0.4979,0.5345,230,12.47,3,1,,closed
EDGE-012615,FUSE-XFMR-006213,XFMR-006213,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.259,1368.8,0.6107,0.4657,0.5345,230,12.47,3,1,,closed
EDGE-012616,JCT-FDR-0018-003,FUSE-XFMR-006214,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.048,251.9,0.8334,0.5313,0.6985,150,12.47,1,1,,closed
EDGE-012617,FUSE-XFMR-006214,XFMR-006214,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.27,1427.2,0.8214,0.5417,0.6985,150,12.47,1,1,,closed
EDGE-012618,JCT-FDR-0018-003,FUSE-XFMR-006215,FDR-0018,SUB-005,lateral_overhead,4/0 AL,BC,0.05,263.7,0.2968,0.4633,0.3655,340,12.47,2,1,,closed
EDGE-012619,FUSE-XFMR-006215,XFMR-006215,FDR-0018,SUB-005,lateral_overhead,4/0 AL,BC,0.283,1494.5,0.3235,0.4063,0.3655,340,12.47,2,1,,closed
EDGE-012620,JCT-FDR-0018-003,JCT-FDR-0018-004,FDR-0018,SUB-005,primary_overhead,795 ACSR,ABC,0.36,1900.8,0.14,0.3573,0.2644,700,12.47,3,1,,closed
EDGE-012621,JCT-FDR-0018-004,FUSE-XFMR-006216,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AC,0.001,4.8,0.8198,0.4613,0.6985,150,12.47,2,1,,closed
EDGE-012622,FUSE-XFMR-006216,XFMR-006216,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AC,0.005,26.9,0.9669,0.5112,0.6985,150,12.47,2,1,,closed
EDGE-012623,JCT-FDR-0018-004,FUSE-XFMR-006217,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.002,12.7,0.3141,0.4494,0.3655,340,12.47,1,1,,closed
EDGE-012624,FUSE-XFMR-006217,XFMR-006217,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.014,71.8,0.3241,0.4536,0.3655,340,12.47,1,1,,closed
EDGE-012625,JCT-FDR-0018-004,FUSE-XFMR-006218,FDR-0018,SUB-005,lateral_underground,1/0 AL,B,0.005,26.1,0.55,0.4343,0.5345,230,12.47,1,0,,closed
EDGE-012626,FUSE-XFMR-006218,XFMR-006218,FDR-0018,SUB-005,lateral_underground,1/0 AL,B,0.028,148.1,0.6155,0.5229,0.5345,230,12.47,1,0,,closed
EDGE-012627,JCT-FDR-0018-004,FUSE-XFMR-006219,FDR-0018,SUB-005,lateral_underground,4/0 AL,BC,0.007,38.0,0.2962,0.408,0.3655,340,12.47,2,0,,closed
EDGE-012628,FUSE-XFMR-006219,XFMR-006219,FDR-0018,SUB-005,lateral_underground,4/0 AL,BC,0.041,215.4,0.2802,0.4235,0.3655,340,12.47,2,0,,closed
EDGE-012629,JCT-FDR-0018-004,FUSE-XFMR-006220,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.009,49.9,0.9371,0.5129,0.6985,150,12.47,1,1,,closed
EDGE-012630,FUSE-XFMR-006220,XFMR-006220,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.054,282.7,0.9154,0.5519,0.6985,150,12.47,1,1,,closed
EDGE-012631,JCT-FDR-0018-004,FUSE-XFMR-006221,FDR-0018,SUB-005,lateral_underground,#2 ACSR,A,0.012,64.9,0.8314,0.5127,0.6985,150,12.47,1,0,,closed
EDGE-012632,FUSE-XFMR-006221,XFMR-006221,FDR-0018,SUB-005,lateral_underground,#2 ACSR,A,0.07,368.0,0.9734,0.5205,0.6985,150,12.47,1,0,,closed
EDGE-012633,JCT-FDR-0018-004,FUSE-XFMR-006222,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AB,0.015,77.6,0.897,0.5129,0.6985,150,12.47,2,1,,closed
EDGE-012634,FUSE-XFMR-006222,XFMR-006222,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AB,0.083,439.8,0.8077,0.5506,0.6985,150,12.47,2,1,,closed
EDGE-012635,JCT-FDR-0018-004,FUSE-XFMR-006223,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.017,91.9,1.5781,0.5235,1.007,100,12.47,2,1,,closed
EDGE-012636,FUSE-XFMR-006223,XFMR-006223,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.099,520.6,1.593,0.4728,1.007,100,12.47,2,1,,closed
EDGE-012637,JCT-FDR-0018-004,FUSE-XFMR-006224,FDR-0018,SUB-005,lateral_overhead,1/0 AL,C,0.019,100.6,0.6419,0.4452,0.5345,230,12.47,1,1,,closed
EDGE-012638,FUSE-XFMR-006224,XFMR-006224,FDR-0018,SUB-005,lateral_overhead,1/0 AL,C,0.108,570.0,0.5928,0.4412,0.5345,230,12.47,1,1,,closed
EDGE-012639,JCT-FDR-0018-004,FUSE-XFMR-006225,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.022,114.0,0.6082,0.4382,0.5345,230,12.47,3,1,,closed
EDGE-012640,FUSE-XFMR-006225,XFMR-006225,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.122,646.3,0.6471,0.4983,0.5345,230,12.47,3,1,,closed
EDGE-012641,JCT-FDR-0018-004,FUSE-XFMR-006226,FDR-0018,SUB-005,lateral_overhead,4/0 AL,B,0.024,129.1,0.3181,0.4602,0.3655,340,12.47,1,1,,closed
EDGE-012642,FUSE-XFMR-006226,XFMR-006226,FDR-0018,SUB-005,lateral_overhead,4/0 AL,B,0.139,731.5,0.2939,0.4535,0.3655,340,12.47,1,1,,closed
EDGE-012643,JCT-FDR-0018-004,FUSE-XFMR-006227,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,C,0.027,141.0,0.9333,0.5197,0.6985,150,12.47,1,1,,closed
EDGE-012644,FUSE-XFMR-006227,XFMR-006227,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,C,0.151,798.9,0.8231,0.4653,0.6985,150,12.47,1,1,,closed
EDGE-012645,JCT-FDR-0018-004,FUSE-XFMR-006228,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.029,151.3,0.83,0.5452,0.6985,150,12.47,3,1,,closed
EDGE-012646,FUSE-XFMR-006228,XFMR-006228,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.162,857.2,0.9593,0.5232,0.6985,150,12.47,3,1,,closed
EDGE-012647,JCT-FDR-0018-004,FUSE-XFMR-006229,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.032,168.7,1.5553,0.462,1.007,100,12.47,2,1,,closed
EDGE-012648,FUSE-XFMR-006229,XFMR-006229,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.181,955.9,1.4835,0.5217,1.007,100,12.47,2,1,,closed
EDGE-012649,JCT-FDR-0018-004,FUSE-XFMR-006230,FDR-0018,SUB-005,lateral_underground,#2 ACSR,C,0.034,180.6,0.8484,0.4795,0.6985,150,12.47,1,0,,closed
EDGE-012650,FUSE-XFMR-006230,XFMR-006230,FDR-0018,SUB-005,lateral_underground,#2 ACSR,C,0.194,1023.3,0.9817,0.528,0.6985,150,12.47,1,0,,closed
EDGE-012651,JCT-FDR-0018-004,FUSE-XFMR-006231,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AC,0.036,191.7,0.9483,0.4541,0.6985,150,12.47,2,1,,closed
EDGE-012652,FUSE-XFMR-006231,XFMR-006231,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AC,0.206,1086.1,0.8509,0.4555,0.6985,150,12.47,2,1,,closed
EDGE-012653,JCT-FDR-0018-004,FUSE-XFMR-006232,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.039,207.5,0.6193,0.5137,0.5345,230,12.47,3,1,,closed
EDGE-012654,FUSE-XFMR-006232,XFMR-006232,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.223,1175.9,0.6423,0.472,0.5345,230,12.47,3,1,,closed
EDGE-012655,JCT-FDR-0018-004,FUSE-XFMR-006233,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.041,216.2,0.5437,0.454,0.5345,230,12.47,2,1,,closed
EDGE-012656,FUSE-XFMR-006233,XFMR-006233,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.232,1225.2,0.5628,0.4951,0.5345,230,12.47,2,1,,closed
EDGE-012657,JCT-FDR-0018-004,FUSE-XFMR-006234,FDR-0018,SUB-005,lateral_overhead,4/0 AL,BC,0.043,228.9,0.2964,0.4471,0.3655,340,12.47,2,1,,closed
EDGE-012658,FUSE-XFMR-006234,XFMR-006234,FDR-0018,SUB-005,lateral_overhead,4/0 AL,BC,0.246,1297.0,0.2979,0.4548,0.3655,340,12.47,2,1,,closed
EDGE-012659,JCT-FDR-0018-004,FUSE-XFMR-006235,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.046,244.7,0.8257,0.5204,0.6985,150,12.47,3,1,,closed
EDGE-012660,FUSE-XFMR-006235,XFMR-006235,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.263,1386.8,0.8131,0.5397,0.6985,150,12.47,3,1,,closed
EDGE-012661,JCT-FDR-0018-004,FUSE-XFMR-006236,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.048,255.8,1.6275,0.482,1.007,100,12.47,2,1,,closed
EDGE-012662,FUSE-XFMR-006236,XFMR-006236,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.275,1449.6,1.4713,0.5217,1.007,100,12.47,2,1,,closed
EDGE-012663,JCT-FDR-0018-004,FUSE-XFMR-006237,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.051,266.9,1.5021,0.4715,1.007,100,12.47,2,1,,closed
EDGE-012664,FUSE-XFMR-006237,XFMR-006237,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.286,1512.5,1.5539,0.5589,1.007,100,12.47,2,1,,closed
EDGE-012665,JCT-FDR-0018-004,JCT-FDR-0018-005,FDR-0018,SUB-005,primary_overhead,795 ACSR,ABC,0.35,1848.0,0.1247,0.4049,0.2631,700,12.47,3,1,,closed
EDGE-012666,JCT-FDR-0018-005,FUSE-XFMR-006238,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.002,9.5,0.8375,0.4534,0.6985,150,12.47,1,1,,closed
EDGE-012667,FUSE-XFMR-006238,XFMR-006238,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.01,53.9,0.8516,0.5295,0.6985,150,12.47,1,1,,closed
EDGE-012668,JCT-FDR-0018-005,FUSE-XFMR-006239,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.002,12.7,1.5789,0.4826,1.007,100,12.47,2,1,,closed
EDGE-012669,FUSE-XFMR-006239,XFMR-006239,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.014,71.8,1.3997,0.5141,1.007,100,12.47,2,1,,closed
EDGE-012670,JCT-FDR-0018-005,FUSE-XFMR-006240,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.004,23.0,0.9521,0.4814,0.6985,150,12.47,3,1,,closed
EDGE-012671,FUSE-XFMR-006240,XFMR-006240,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.025,130.2,0.8227,0.518,0.6985,150,12.47,3,1,,closed
EDGE-012672,JCT-FDR-0018-005,FUSE-XFMR-006241,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.007,36.4,0.2697,0.4193,0.3655,340,12.47,1,1,,closed
EDGE-012673,FUSE-XFMR-006241,XFMR-006241,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.039,206.4,0.2984,0.3998,0.3655,340,12.47,1,1,,closed
EDGE-012674,JCT-FDR-0018-005,FUSE-XFMR-006242,FDR-0018,SUB-005,lateral_overhead,1/0 AL,B,0.009,49.9,0.5854,0.5239,0.5345,230,12.47,1,1,,closed
EDGE-012675,FUSE-XFMR-006242,XFMR-006242,FDR-0018,SUB-005,lateral_overhead,1/0 AL,B,0.054,282.7,0.5936,0.483,0.5345,230,12.47,1,1,,closed
EDGE-012676,JCT-FDR-0018-005,FUSE-XFMR-006243,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AB,0.012,64.2,0.304,0.459,0.3655,340,12.47,2,1,,closed
EDGE-012677,FUSE-XFMR-006243,XFMR-006243,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AB,0.069,363.5,0.3222,0.469,0.3655,340,12.47,2,1,,closed
EDGE-012678,JCT-FDR-0018-005,FUSE-XFMR-006244,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,C,0.015,76.8,0.8251,0.473,0.6985,150,12.47,1,1,,closed
EDGE-012679,FUSE-XFMR-006244,XFMR-006244,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,C,0.082,435.3,0.9772,0.506,0.6985,150,12.47,1,1,,closed
EDGE-012680,JCT-FDR-0018-005,FUSE-XFMR-006245,FDR-0018,SUB-005,lateral_underground,1/0 AL,AB,0.016,85.5,0.5689,0.4486,0.5345,230,12.47,2,0,,closed
EDGE-012681,FUSE-XFMR-006245,XFMR-006245,FDR-0018,SUB-005,lateral_underground,1/0 AL,AB,0.092,484.7,0.6202,0.4693,0.5345,230,12.47,2,0,,closed
EDGE-012682,JCT-FDR-0018-005,FUSE-XFMR-006246,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AB,0.019,102.2,0.3083,0.4416,0.3655,340,12.47,2,1,,closed
EDGE-012683,FUSE-XFMR-006246,XFMR-006246,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AB,0.11,579.0,0.2747,0.4157,0.3655,340,12.47,2,1,,closed
EDGE-012684,JCT-FDR-0018-005,FUSE-XFMR-006247,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.022,114.0,1.583,0.5544,1.007,100,12.47,2,1,,closed
EDGE-012685,FUSE-XFMR-006247,XFMR-006247,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.122,646.3,1.6421,0.5115,1.007,100,12.47,2,1,,closed
EDGE-012686,JCT-FDR-0018-005,FUSE-XFMR-006248,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.024,128.3,1.5569,0.4974,1.007,100,12.47,2,1,,closed
EDGE-012687,FUSE-XFMR-006248,XFMR-006248,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.138,727.1,1.4266,0.54,1.007,100,12.47,2,1,,closed
EDGE-012688,JCT-FDR-0018-005,FUSE-XFMR-006249,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AB,0.026,139.4,0.8562,0.4843,0.6985,150,12.47,2,1,,closed
EDGE-012689,FUSE-XFMR-006249,XFMR-006249,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AB,0.15,789.9,0.8708,0.5352,0.6985,150,12.47,2,1,,closed
EDGE-012690,JCT-FDR-0018-005,FUSE-XFMR-006250,FDR-0018,SUB-005,lateral_underground,4/0 AL,AC,0.029,152.1,0.3007,0.467,0.3655,340,12.47,2,0,,closed
EDGE-012691,FUSE-XFMR-006250,XFMR-006250,FDR-0018,SUB-005,lateral_underground,4/0 AL,AC,0.163,861.7,0.2942,0.4009,0.3655,340,12.47,2,0,,closed
EDGE-012692,JCT-FDR-0018-005,FUSE-XFMR-006251,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,C,0.032,166.3,0.831,0.4966,0.6985,150,12.47,1,1,,closed
EDGE-012693,FUSE-XFMR-006251,XFMR-006251,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,C,0.178,942.5,0.9557,0.5392,0.6985,150,12.47,1,1,,closed
EDGE-012694,JCT-FDR-0018-005,FUSE-XFMR-006252,FDR-0018,SUB-005,lateral_underground,4/0 AL,C,0.033,175.0,0.3041,0.4765,0.3655,340,12.47,1,0,,closed
EDGE-012695,FUSE-XFMR-006252,XFMR-006252,FDR-0018,SUB-005,lateral_underground,4/0 AL,C,0.188,991.8,0.3103,0.4485,0.3655,340,12.47,1,0,,closed
EDGE-012696,JCT-FDR-0018-005,FUSE-XFMR-006253,FDR-0018,SUB-005,lateral_overhead,#4 CU,B,0.036,190.1,1.4785,0.4642,1.007,100,12.47,1,1,,closed
EDGE-012697,FUSE-XFMR-006253,XFMR-006253,FDR-0018,SUB-005,lateral_overhead,#4 CU,B,0.204,1077.1,1.3761,0.4828,1.007,100,12.47,1,1,,closed
EDGE-012698,JCT-FDR-0018-005,FUSE-XFMR-006254,FDR-0018,SUB-005,lateral_underground,#4 CU,AB,0.038,202.8,1.634,0.5148,1.007,100,12.47,2,0,,closed
EDGE-012699,FUSE-XFMR-006254,XFMR-006254,FDR-0018,SUB-005,lateral_underground,#4 CU,AB,0.218,1148.9,1.4184,0.4817,1.007,100,12.47,2,0,,closed
EDGE-012700,JCT-FDR-0018-005,FUSE-XFMR-006255,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.041,213.8,1.4498,0.5381,1.007,100,12.47,2,1,,closed
EDGE-012701,FUSE-XFMR-006255,XFMR-006255,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.23,1211.8,1.5241,0.5191,1.007,100,12.47,2,1,,closed
EDGE-012702,JCT-FDR-0018-005,FUSE-XFMR-006256,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.043,225.7,0.9615,0.47,0.6985,150,12.47,1,1,,closed
EDGE-012703,FUSE-XFMR-006256,XFMR-006256,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.242,1279.1,0.8439,0.4669,0.6985,150,12.47,1,1,,closed
EDGE-012704,JCT-FDR-0018-005,FUSE-XFMR-006257,FDR-0018,SUB-005,lateral_overhead,#4 CU,A,0.045,240.0,1.6256,0.4759,1.007,100,12.47,1,1,,closed
EDGE-012705,FUSE-XFMR-006257,XFMR-006257,FDR-0018,SUB-005,lateral_overhead,#4 CU,A,0.258,1359.9,1.5259,0.4979,1.007,100,12.47,1,1,,closed
EDGE-012706,JCT-FDR-0018-005,FUSE-XFMR-006258,FDR-0018,SUB-005,lateral_overhead,1/0 AL,C,0.048,251.1,0.6203,0.4829,0.5345,230,12.47,1,1,,closed
EDGE-012707,FUSE-XFMR-006258,XFMR-006258,FDR-0018,SUB-005,lateral_overhead,1/0 AL,C,0.269,1422.7,0.6271,0.5156,0.5345,230,12.47,1,1,,closed
EDGE-012708,JCT-FDR-0018-005,FUSE-XFMR-006259,FDR-0018,SUB-005,lateral_overhead,1/0 AL,A,0.051,267.7,0.5712,0.5201,0.5345,230,12.47,1,1,,closed
EDGE-012709,FUSE-XFMR-006259,XFMR-006259,FDR-0018,SUB-005,lateral_overhead,1/0 AL,A,0.287,1516.9,0.5458,0.5118,0.5345,230,12.47,1,1,,closed
EDGE-012710,JCT-FDR-0018-005,JCT-FDR-0018-006,FDR-0018,SUB-005,primary_overhead,795 ACSR,ABC,0.36,1900.8,0.1404,0.4006,0.2359,700,12.47,3,1,,closed
EDGE-012711,JCT-FDR-0018-006,FUSE-XFMR-006260,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.001,7.1,1.3546,0.4725,1.007,100,12.47,2,1,,closed
EDGE-012712,FUSE-XFMR-006260,XFMR-006260,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.008,40.4,1.4416,0.4624,1.007,100,12.47,2,1,,closed
EDGE-012713,JCT-FDR-0018-006,FUSE-XFMR-006261,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.002,11.9,0.8115,0.507,0.6985,150,12.47,2,1,,closed
EDGE-012714,FUSE-XFMR-006261,XFMR-006261,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.013,67.3,0.8118,0.5416,0.6985,150,12.47,2,1,,closed
EDGE-012715,JCT-FDR-0018-006,FUSE-XFMR-006262,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.005,26.1,0.9536,0.465,0.6985,150,12.47,2,1,,closed
EDGE-012716,FUSE-XFMR-006262,XFMR-006262,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,BC,0.028,148.1,0.9243,0.5329,0.6985,150,12.47,2,1,,closed
EDGE-012717,JCT-FDR-0018-006,FUSE-XFMR-006263,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.008,40.4,0.3266,0.4683,0.3655,340,12.47,1,1,,closed
EDGE-012718,FUSE-XFMR-006263,XFMR-006263,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.043,228.9,0.2796,0.465,0.3655,340,12.47,1,1,,closed
EDGE-012719,JCT-FDR-0018-006,FUSE-XFMR-006264,FDR-0018,SUB-005,lateral_overhead,#4 CU,A,0.01,52.3,1.4911,0.5475,1.007,100,12.47,1,1,,closed
EDGE-012720,FUSE-XFMR-006264,XFMR-006264,FDR-0018,SUB-005,lateral_overhead,#4 CU,A,0.056,296.2,1.5008,0.4842,1.007,100,12.47,1,1,,closed
EDGE-012721,JCT-FDR-0018-006,FUSE-XFMR-006265,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.012,65.7,0.3147,0.4085,0.3655,340,12.47,1,1,,closed
EDGE-012722,FUSE-XFMR-006265,XFMR-006265,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.071,372.5,0.2896,0.4602,0.3655,340,12.47,1,1,,closed
EDGE-012723,JCT-FDR-0018-006,FUSE-XFMR-006266,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.015,76.8,0.8255,0.5418,0.6985,150,12.47,3,1,,closed
EDGE-012724,FUSE-XFMR-006266,XFMR-006266,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.082,435.3,0.8529,0.4958,0.6985,150,12.47,3,1,,closed
EDGE-012725,JCT-FDR-0018-006,FUSE-XFMR-006267,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.018,92.7,1.5749,0.4805,1.007,100,12.47,2,1,,closed
EDGE-012726,FUSE-XFMR-006267,XFMR-006267,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.099,525.1,1.607,0.49,1.007,100,12.47,2,1,,closed
EDGE-012727,JCT-FDR-0018-006,FUSE-XFMR-006268,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.019,101.4,0.9306,0.5287,0.6985,150,12.47,3,1,,closed
EDGE-012728,FUSE-XFMR-006268,XFMR-006268,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.109,574.5,0.8069,0.4679,0.6985,150,12.47,3,1,,closed
EDGE-012729,JCT-FDR-0018-006,FUSE-XFMR-006269,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.022,118.0,1.4091,0.5421,1.007,100,12.47,2,1,,closed
EDGE-012730,FUSE-XFMR-006269,XFMR-006269,FDR-0018,SUB-005,lateral_overhead,#4 CU,BC,0.127,668.7,1.4273,0.4776,1.007,100,12.47,2,1,,closed
EDGE-012731,JCT-FDR-0018-006,FUSE-XFMR-006270,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AB,0.024,127.5,0.8208,0.4957,0.6985,150,12.47,2,1,,closed
EDGE-012732,FUSE-XFMR-006270,XFMR-006270,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AB,0.137,722.6,0.9775,0.5011,0.6985,150,12.47,2,1,,closed
EDGE-012733,JCT-FDR-0018-006,FUSE-XFMR-006271,FDR-0018,SUB-005,lateral_overhead,4/0 AL,BC,0.027,141.8,0.2707,0.4671,0.3655,340,12.47,2,1,,closed
EDGE-012734,FUSE-XFMR-006271,XFMR-006271,FDR-0018,SUB-005,lateral_overhead,4/0 AL,BC,0.152,803.4,0.2859,0.4721,0.3655,340,12.47,2,1,,closed
EDGE-012735,JCT-FDR-0018-006,FUSE-XFMR-006272,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AC,0.029,152.9,0.8635,0.4838,0.6985,150,12.47,2,1,,closed
EDGE-012736,FUSE-XFMR-006272,XFMR-006272,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AC,0.164,866.2,0.8923,0.4636,0.6985,150,12.47,2,1,,closed
