edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-012737,JCT-FDR-0018-006,FUSE-XFMR-006273,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.031,164.7,0.5846,0.4438,0.5345,230,12.47,2,1,,closed
EDGE-012738,FUSE-XFMR-006273,XFMR-006273,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.177,933.5,0.6365,0.4612,0.5345,230,12.47,2,1,,closed
EDGE-012739,JCT-FDR-0018-006,FUSE-XFMR-006274,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.034,177.4,0.8979,0.5376,0.6985,150,12.47,1,1,,closed
EDGE-012740,FUSE-XFMR-006274,XFMR-006274,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,B,0.19,1005.3,0.8938,0.5211,0.6985,150,12.47,1,1,,closed
EDGE-012741,JCT-FDR-0018-006,FUSE-XFMR-006275,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.036,190.1,0.2726,0.456,0.3655,340,12.47,2,1,,closed
EDGE-012742,FUSE-XFMR-006275,XFMR-006275,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.204,1077.1,0.2861,0.459,0.3655,340,12.47,2,1,,closed
EDGE-012743,JCT-FDR-0018-006,FUSE-XFMR-006276,FDR-0018,SUB-005,lateral_overhead,#4 CU,B,0.039,206.7,1.3789,0.4991,1.007,100,12.47,1,1,,closed
EDGE-012744,FUSE-XFMR-006276,XFMR-006276,FDR-0018,SUB-005,lateral_overhead,#4 CU,B,0.222,1171.4,1.4479,0.4785,1.007,100,12.47,1,1,,closed
EDGE-012745,JCT-FDR-0018-006,FUSE-XFMR-006277,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.041,217.8,0.5729,0.4847,0.5345,230,12.47,2,1,,closed
EDGE-012746,FUSE-XFMR-006277,XFMR-006277,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.234,1234.2,0.5635,0.4838,0.5345,230,12.47,2,1,,closed
EDGE-012747,JCT-FDR-0018-006,FUSE-XFMR-006278,FDR-0018,SUB-005,lateral_overhead,1/0 AL,A,0.043,228.9,0.6221,0.488,0.5345,230,12.47,1,1,,closed
EDGE-012748,FUSE-XFMR-006278,XFMR-006278,FDR-0018,SUB-005,lateral_overhead,1/0 AL,A,0.246,1297.0,0.5567,0.4354,0.5345,230,12.47,1,1,,closed
EDGE-012749,JCT-FDR-0018-006,FUSE-XFMR-006279,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.046,242.4,0.2866,0.4532,0.3655,340,12.47,1,1,,closed
EDGE-012750,FUSE-XFMR-006279,XFMR-006279,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.26,1373.3,0.3063,0.4468,0.3655,340,12.47,1,1,,closed
EDGE-012751,JCT-FDR-0018-006,FUSE-XFMR-006280,FDR-0018,SUB-005,lateral_overhead,4/0 AL,ABC,0.048,254.2,0.3049,0.454,0.3655,340,12.47,3,1,,closed
EDGE-012752,FUSE-XFMR-006280,XFMR-006280,FDR-0018,SUB-005,lateral_overhead,4/0 AL,ABC,0.273,1440.6,0.3237,0.4204,0.3655,340,12.47,3,1,,closed
EDGE-012753,JCT-FDR-0018-006,FUSE-XFMR-006281,FDR-0018,SUB-005,lateral_underground,4/0 AL,A,0.051,269.3,0.3256,0.4661,0.3655,340,12.47,1,0,,closed
EDGE-012754,FUSE-XFMR-006281,XFMR-006281,FDR-0018,SUB-005,lateral_underground,4/0 AL,A,0.289,1525.9,0.3253,0.4754,0.3655,340,12.47,1,0,,closed
EDGE-012755,JCT-FDR-0018-006,JCT-FDR-0018-007,FDR-0018,SUB-005,primary_overhead,795 ACSR,ABC,0.35,1848.0,0.1417,0.3827,0.2399,700,12.47,3,1,,closed
EDGE-012756,JCT-FDR-0018-007,FUSE-XFMR-006282,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,C,0.001,4.8,0.9037,0.5077,0.6985,150,12.47,1,1,,closed
EDGE-012757,FUSE-XFMR-006282,XFMR-006282,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,C,0.005,26.9,0.8682,0.5513,0.6985,150,12.47,1,1,,closed
EDGE-012758,JCT-FDR-0018-007,FUSE-XFMR-006283,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.002,12.7,0.2981,0.4406,0.3655,340,12.47,2,1,,closed
EDGE-012759,FUSE-XFMR-006283,XFMR-006283,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AC,0.014,71.8,0.2769,0.4067,0.3655,340,12.47,2,1,,closed
EDGE-012760,JCT-FDR-0018-007,FUSE-XFMR-006284,FDR-0018,SUB-005,lateral_overhead,1/0 AL,BC,0.005,25.3,0.6191,0.4562,0.5345,230,12.47,2,1,,closed
EDGE-012761,FUSE-XFMR-006284,XFMR-006284,FDR-0018,SUB-005,lateral_overhead,1/0 AL,BC,0.027,143.6,0.6323,0.4621,0.5345,230,12.47,2,1,,closed
EDGE-012762,JCT-FDR-0018-007,FUSE-XFMR-006285,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.007,39.6,0.8265,0.4535,0.6985,150,12.47,3,1,,closed
EDGE-012763,FUSE-XFMR-006285,XFMR-006285,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.043,224.4,0.8168,0.4871,0.6985,150,12.47,3,1,,closed
EDGE-012764,JCT-FDR-0018-007,FUSE-XFMR-006286,FDR-0018,SUB-005,lateral_underground,4/0 AL,B,0.01,53.1,0.2762,0.4575,0.3655,340,12.47,1,0,,closed
EDGE-012765,FUSE-XFMR-006286,XFMR-006286,FDR-0018,SUB-005,lateral_underground,4/0 AL,B,0.057,300.7,0.3038,0.4616,0.3655,340,12.47,1,0,,closed
EDGE-012766,JCT-FDR-0018-007,FUSE-XFMR-006287,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.012,65.7,0.3126,0.4482,0.3655,340,12.47,1,1,,closed
EDGE-012767,FUSE-XFMR-006287,XFMR-006287,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.071,372.5,0.3005,0.4099,0.3655,340,12.47,1,1,,closed
EDGE-012768,JCT-FDR-0018-007,FUSE-XFMR-006288,FDR-0018,SUB-005,lateral_overhead,#4 CU,C,0.014,75.2,1.6285,0.5042,1.007,100,12.47,1,1,,closed
EDGE-012769,FUSE-XFMR-006288,XFMR-006288,FDR-0018,SUB-005,lateral_overhead,#4 CU,C,0.081,426.4,1.6057,0.4947,1.007,100,12.47,1,1,,closed
EDGE-012770,JCT-FDR-0018-007,FUSE-XFMR-006289,FDR-0018,SUB-005,lateral_underground,1/0 AL,AB,0.017,89.5,0.5412,0.4717,0.5345,230,12.47,2,0,,closed
EDGE-012771,FUSE-XFMR-006289,XFMR-006289,FDR-0018,SUB-005,lateral_underground,1/0 AL,AB,0.096,507.1,0.5434,0.4318,0.5345,230,12.47,2,0,,closed
EDGE-012772,JCT-FDR-0018-007,FUSE-XFMR-006290,FDR-0018,SUB-005,lateral_underground,#2 ACSR,A,0.019,101.4,0.8213,0.4574,0.6985,150,12.47,1,0,,closed
EDGE-012773,FUSE-XFMR-006290,XFMR-006290,FDR-0018,SUB-005,lateral_underground,#2 ACSR,A,0.109,574.5,0.8509,0.5037,0.6985,150,12.47,1,0,,closed
EDGE-012774,JCT-FDR-0018-007,FUSE-XFMR-006291,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.022,116.4,1.4651,0.51,1.007,100,12.47,3,1,,closed
EDGE-012775,FUSE-XFMR-006291,XFMR-006291,FDR-0018,SUB-005,lateral_overhead,#4 CU,ABC,0.125,659.7,1.3721,0.4665,1.007,100,12.47,3,1,,closed
EDGE-012776,JCT-FDR-0018-007,FUSE-XFMR-006292,FDR-0018,SUB-005,lateral_underground,4/0 AL,AC,0.024,125.9,0.2677,0.4497,0.3655,340,12.47,2,0,,closed
EDGE-012777,FUSE-XFMR-006292,XFMR-006292,FDR-0018,SUB-005,lateral_underground,4/0 AL,AC,0.135,713.6,0.3084,0.3978,0.3655,340,12.47,2,0,,closed
EDGE-012778,JCT-FDR-0018-007,FUSE-XFMR-006293,FDR-0018,SUB-005,lateral_underground,1/0 AL,AC,0.027,140.2,0.5406,0.5198,0.5345,230,12.47,2,0,,closed
EDGE-012779,FUSE-XFMR-006293,XFMR-006293,FDR-0018,SUB-005,lateral_underground,1/0 AL,AC,0.15,794.4,0.6433,0.4859,0.5345,230,12.47,2,0,,closed
EDGE-012780,JCT-FDR-0018-007,FUSE-XFMR-006294,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.028,150.5,0.3102,0.4017,0.3655,340,12.47,1,1,,closed
EDGE-012781,FUSE-XFMR-006294,XFMR-006294,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.162,852.7,0.3094,0.4377,0.3655,340,12.47,1,1,,closed
EDGE-012782,JCT-FDR-0018-007,FUSE-XFMR-006295,FDR-0018,SUB-005,lateral_overhead,1/0 AL,C,0.031,163.2,0.5495,0.4301,0.5345,230,12.47,1,1,,closed
EDGE-012783,FUSE-XFMR-006295,XFMR-006295,FDR-0018,SUB-005,lateral_overhead,1/0 AL,C,0.175,924.5,0.642,0.4828,0.5345,230,12.47,1,1,,closed
EDGE-012784,JCT-FDR-0018-007,FUSE-XFMR-006296,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AB,0.033,175.0,0.961,0.5061,0.6985,150,12.47,2,1,,closed
EDGE-012785,FUSE-XFMR-006296,XFMR-006296,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AB,0.188,991.8,0.8462,0.4917,0.6985,150,12.47,2,1,,closed
EDGE-012786,JCT-FDR-0018-007,FUSE-XFMR-006297,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.036,188.5,0.3032,0.4592,0.3655,340,12.47,1,1,,closed
EDGE-012787,FUSE-XFMR-006297,XFMR-006297,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.202,1068.1,0.3243,0.4383,0.3655,340,12.47,1,1,,closed
EDGE-012788,JCT-FDR-0018-007,FUSE-XFMR-006298,FDR-0018,SUB-005,lateral_overhead,4/0 AL,ABC,0.038,202.8,0.3193,0.4246,0.3655,340,12.47,3,1,,closed
EDGE-012789,FUSE-XFMR-006298,XFMR-006298,FDR-0018,SUB-005,lateral_overhead,4/0 AL,ABC,0.218,1148.9,0.3029,0.3971,0.3655,340,12.47,3,1,,closed
EDGE-012790,JCT-FDR-0018-007,FUSE-XFMR-006299,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AC,0.041,213.8,0.8137,0.5082,0.6985,150,12.47,2,1,,closed
EDGE-012791,FUSE-XFMR-006299,XFMR-006299,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AC,0.23,1211.8,0.9423,0.4943,0.6985,150,12.47,2,1,,closed
EDGE-012792,JCT-FDR-0018-007,FUSE-XFMR-006300,FDR-0018,SUB-005,lateral_underground,#2 ACSR,AB,0.043,227.3,0.9512,0.5289,0.6985,150,12.47,2,0,,closed
EDGE-012793,FUSE-XFMR-006300,XFMR-006300,FDR-0018,SUB-005,lateral_underground,#2 ACSR,AB,0.244,1288.1,0.8984,0.5282,0.6985,150,12.47,2,0,,closed
EDGE-012794,JCT-FDR-0018-007,FUSE-XFMR-006301,FDR-0018,SUB-005,lateral_underground,#2 ACSR,ABC,0.045,240.0,0.956,0.5362,0.6985,150,12.47,3,0,,closed
EDGE-012795,FUSE-XFMR-006301,XFMR-006301,FDR-0018,SUB-005,lateral_underground,#2 ACSR,ABC,0.258,1359.9,0.9418,0.5467,0.6985,150,12.47,3,0,,closed
EDGE-012796,JCT-FDR-0018-007,FUSE-XFMR-006302,FDR-0018,SUB-005,lateral_underground,1/0 AL,B,0.048,255.0,0.6,0.4666,0.5345,230,12.47,1,0,,closed
EDGE-012797,FUSE-XFMR-006302,XFMR-006302,FDR-0018,SUB-005,lateral_underground,1/0 AL,B,0.274,1445.1,0.62,0.4635,0.5345,230,12.47,1,0,,closed
EDGE-012798,JCT-FDR-0018-007,FUSE-XFMR-006303,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.05,264.5,0.6282,0.4594,0.5345,230,12.47,2,1,,closed
EDGE-012799,FUSE-XFMR-006303,XFMR-006303,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AC,0.284,1499.0,0.5692,0.4915,0.5345,230,12.47,2,1,,closed
EDGE-012800,JCT-FDR-0018-007,JCT-FDR-0018-008,FDR-0018,SUB-005,primary_underground,795 ACSR,ABC,0.36,1900.8,0.1212,0.3973,0.2393,700,12.47,3,0,,closed
EDGE-012801,JCT-FDR-0018-008,FUSE-XFMR-006304,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AB,0.001,4.0,0.5818,0.487,0.5345,230,12.47,2,1,,closed
EDGE-012802,FUSE-XFMR-006304,XFMR-006304,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AB,0.004,22.4,0.5476,0.5205,0.5345,230,12.47,2,1,,closed
EDGE-012803,JCT-FDR-0018-008,FUSE-XFMR-006305,FDR-0018,SUB-005,lateral_overhead,1/0 AL,C,0.003,13.5,0.5454,0.5214,0.5345,230,12.47,1,1,,closed
EDGE-012804,FUSE-XFMR-006305,XFMR-006305,FDR-0018,SUB-005,lateral_overhead,1/0 AL,C,0.014,76.3,0.6074,0.4454,0.5345,230,12.47,1,1,,closed
EDGE-012805,JCT-FDR-0018-008,FUSE-XFMR-006306,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,C,0.004,23.8,0.9811,0.4529,0.6985,150,12.47,1,1,,closed
EDGE-012806,FUSE-XFMR-006306,XFMR-006306,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,C,0.025,134.6,0.8297,0.4689,0.6985,150,12.47,1,1,,closed
EDGE-012807,JCT-FDR-0018-008,FUSE-XFMR-006307,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AB,0.007,36.4,0.6373,0.45,0.5345,230,12.47,2,1,,closed
EDGE-012808,FUSE-XFMR-006307,XFMR-006307,FDR-0018,SUB-005,lateral_overhead,1/0 AL,AB,0.039,206.4,0.5567,0.4894,0.5345,230,12.47,2,1,,closed
EDGE-012809,JCT-FDR-0018-008,FUSE-XFMR-006308,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.009,49.9,1.5981,0.5071,1.007,100,12.47,2,1,,closed
EDGE-012810,FUSE-XFMR-006308,XFMR-006308,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.054,282.7,1.4779,0.5177,1.007,100,12.47,2,1,,closed
EDGE-012811,JCT-FDR-0018-008,FUSE-XFMR-006309,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.012,61.8,0.3007,0.3933,0.3655,340,12.47,1,1,,closed
EDGE-012812,FUSE-XFMR-006309,XFMR-006309,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.066,350.1,0.3,0.4713,0.3655,340,12.47,1,1,,closed
EDGE-012813,JCT-FDR-0018-008,FUSE-XFMR-006310,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.014,72.9,1.6369,0.5244,1.007,100,12.47,2,1,,closed
EDGE-012814,FUSE-XFMR-006310,XFMR-006310,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.078,412.9,1.5389,0.5428,1.007,100,12.47,2,1,,closed
EDGE-012815,JCT-FDR-0018-008,FUSE-XFMR-006311,FDR-0018,SUB-005,lateral_overhead,1/0 AL,B,0.017,87.9,0.5845,0.4913,0.5345,230,12.47,1,1,,closed
EDGE-012816,FUSE-XFMR-006311,XFMR-006311,FDR-0018,SUB-005,lateral_overhead,1/0 AL,B,0.094,498.2,0.5535,0.4744,0.5345,230,12.47,1,1,,closed
EDGE-012817,JCT-FDR-0018-008,FUSE-XFMR-006312,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.018,97.4,0.3229,0.4373,0.3655,340,12.47,1,1,,closed
EDGE-012818,FUSE-XFMR-006312,XFMR-006312,FDR-0018,SUB-005,lateral_overhead,4/0 AL,A,0.105,552.0,0.3164,0.4105,0.3655,340,12.47,1,1,,closed
EDGE-012819,JCT-FDR-0018-008,FUSE-XFMR-006313,FDR-0018,SUB-005,lateral_underground,4/0 AL,AB,0.021,112.5,0.2987,0.4646,0.3655,340,12.47,2,0,,closed
EDGE-012820,FUSE-XFMR-006313,XFMR-006313,FDR-0018,SUB-005,lateral_underground,4/0 AL,AB,0.121,637.3,0.3043,0.4699,0.3655,340,12.47,2,0,,closed
EDGE-012821,JCT-FDR-0018-008,FUSE-XFMR-006314,FDR-0018,SUB-005,lateral_underground,#4 CU,BC,0.023,122.8,1.4242,0.4713,1.007,100,12.47,2,0,,closed
EDGE-012822,FUSE-XFMR-006314,XFMR-006314,FDR-0018,SUB-005,lateral_underground,#4 CU,BC,0.132,695.6,1.5579,0.5039,1.007,100,12.47,2,0,,closed
EDGE-012823,JCT-FDR-0018-008,FUSE-XFMR-006315,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.026,134.6,1.4551,0.5201,1.007,100,12.47,2,1,,closed
EDGE-012824,FUSE-XFMR-006315,XFMR-006315,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.145,763.0,1.4128,0.5197,1.007,100,12.47,2,1,,closed
EDGE-012825,JCT-FDR-0018-008,FUSE-XFMR-006316,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.029,152.1,1.6076,0.5289,1.007,100,12.47,2,1,,closed
EDGE-012826,FUSE-XFMR-006316,XFMR-006316,FDR-0018,SUB-005,lateral_overhead,#4 CU,AB,0.163,861.7,1.4552,0.4712,1.007,100,12.47,2,1,,closed
EDGE-012827,JCT-FDR-0018-008,FUSE-XFMR-006317,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.031,162.4,1.4082,0.5047,1.007,100,12.47,2,1,,closed
EDGE-012828,FUSE-XFMR-006317,XFMR-006317,FDR-0018,SUB-005,lateral_overhead,#4 CU,AC,0.174,920.0,1.5429,0.4703,1.007,100,12.47,2,1,,closed
EDGE-012829,JCT-FDR-0018-008,FUSE-XFMR-006318,FDR-0018,SUB-005,lateral_underground,#4 CU,C,0.033,175.0,1.6341,0.4606,1.007,100,12.47,1,0,,closed
EDGE-012830,FUSE-XFMR-006318,XFMR-006318,FDR-0018,SUB-005,lateral_underground,#4 CU,C,0.188,991.8,1.528,0.5111,1.007,100,12.47,1,0,,closed
EDGE-012831,JCT-FDR-0018-008,FUSE-XFMR-006319,FDR-0018,SUB-005,lateral_underground,1/0 AL,ABC,0.036,190.1,0.6244,0.5101,0.5345,230,12.47,3,0,,closed
EDGE-012832,FUSE-XFMR-006319,XFMR-006319,FDR-0018,SUB-005,lateral_underground,1/0 AL,ABC,0.204,1077.1,0.5993,0.4707,0.5345,230,12.47,3,0,,closed
EDGE-012833,JCT-FDR-0018-008,FUSE-XFMR-006320,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AB,0.039,203.5,0.2763,0.4713,0.3655,340,12.47,2,1,,closed
EDGE-012834,FUSE-XFMR-006320,XFMR-006320,FDR-0018,SUB-005,lateral_overhead,4/0 AL,AB,0.218,1153.4,0.3059,0.4048,0.3655,340,12.47,2,1,,closed
EDGE-012835,JCT-FDR-0018-008,FUSE-XFMR-006321,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AC,0.041,214.6,0.9821,0.4952,0.6985,150,12.47,2,1,,closed
EDGE-012836,FUSE-XFMR-006321,XFMR-006321,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,AC,0.23,1216.2,0.9745,0.5369,0.6985,150,12.47,2,1,,closed
EDGE-012837,JCT-FDR-0018-008,FUSE-XFMR-006322,FDR-0018,SUB-005,lateral_underground,4/0 AL,BC,0.043,225.7,0.2702,0.4544,0.3655,340,12.47,2,0,,closed
EDGE-012838,FUSE-XFMR-006322,XFMR-006322,FDR-0018,SUB-005,lateral_underground,4/0 AL,BC,0.242,1279.1,0.3143,0.3982,0.3655,340,12.47,2,0,,closed
EDGE-012839,JCT-FDR-0018-008,FUSE-XFMR-006323,FDR-0018,SUB-005,lateral_underground,1/0 AL,BC,0.046,242.4,0.5752,0.4453,0.5345,230,12.47,2,0,,closed
EDGE-012840,FUSE-XFMR-006323,XFMR-006323,FDR-0018,SUB-005,lateral_underground,1/0 AL,BC,0.26,1373.3,0.5416,0.4584,0.5345,230,12.47,2,0,,closed
EDGE-012841,JCT-FDR-0018-008,FUSE-XFMR-006324,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.048,254.2,0.9529,0.5264,0.6985,150,12.47,3,1,,closed
EDGE-012842,FUSE-XFMR-006324,XFMR-006324,FDR-0018,SUB-005,lateral_overhead,#2 ACSR,ABC,0.273,1440.6,0.8738,0.4947,0.6985,150,12.47,3,1,,closed
EDGE-012843,JCT-FDR-0018-008,FUSE-XFMR-006325,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.051,267.7,0.2856,0.4208,0.3655,340,12.47,1,1,,closed
EDGE-012844,FUSE-XFMR-006325,XFMR-006325,FDR-0018,SUB-005,lateral_overhead,4/0 AL,C,0.287,1516.9,0.3161,0.4041,0.3655,340,12.47,1,1,,closed
EDGE-012845,JCT-FDR-0018-008,JCT-FDR-0018-009,FDR-0018,SUB-005,primary_overhead,795 ACSR,ABC,0.35,1848.0,0.1424,0.3568,0.2854,700,12.47,3,1,,closed
EDGE-012846,JCT-FDR-0018-009,FUSE-XFMR-006326,FDR-0018,SUB-005,lateral_overhead,1/0 AL,C,0.001,4.8,0.5622,0.4809,0.5345,230,12.47,1,1,,closed
EDGE-012847,FUSE-XFMR-006326,XFMR-006326,FDR-0018,SUB-005,lateral_overhead,1/0 AL,C,0.005,26.9,0.5668,0.4917,0.5345,230,12.47,1,1,,closed
EDGE-012848,JCT-FDR-0018-009,FUSE-XFMR-006327,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.003,15.8,0.5895,0.4965,0.5345,230,12.47,3,1,,closed
EDGE-012849,FUSE-XFMR-006327,XFMR-006327,FDR-0018,SUB-005,lateral_overhead,1/0 AL,ABC,0.017,89.8,0.5809,0.4622,0.5345,230,12.47,3,1,,closed
EDGE-012850,JCT-FDR-0018-009,FUSE-XFMR-006328,FDR-0018,SUB-005,lateral_overhead,4/0 AL,B,0.005,24.6,0.2947,0.4291,0.3655,340,12.47,1,1,,closed
EDGE-012851,FUSE-XFMR-006328,XFMR-006328,FDR-0018,SUB-005,lateral_overhead,4/0 AL,B,0.026,139.1,0.2783,0.4527,0.3655,340,12.47,1,1,,closed
EDGE-012852,JCT-FDR-0018-009,FDR-0018-TAIL,FDR-0018,SUB-005,primary_overhead,795 ACSR,ABC,0.05,264.0,0.1323,0.4099,0.26,700,12.47,3,1,,open
EDGE-012853,SUB-005,FDR-0019-HEAD,FDR-0019,SUB-005,bus_tie,336 ACSR,ABC,0.01,52.8,0.2849,0.405,0.375,400,12.47,3,1,,closed
EDGE-012854,FDR-0019-HEAD,JCT-FDR-0019-001,FDR-0019,SUB-005,primary_overhead,336 ACSR,ABC,0.02,105.6,0.2995,0.4882,0.4109,400,12.47,3,1,,closed
EDGE-012855,JCT-FDR-0019-001,FUSE-XFMR-006329,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.001,7.1,0.6026,0.4814,0.5345,230,12.47,1,1,,closed
EDGE-012856,FUSE-XFMR-006329,XFMR-006329,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.008,40.4,0.6212,0.4639,0.5345,230,12.47,1,1,,closed
EDGE-012857,JCT-FDR-0019-001,FUSE-XFMR-006330,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.003,13.5,0.816,0.5383,0.6985,150,12.47,3,1,,closed
EDGE-012858,FUSE-XFMR-006330,XFMR-006330,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.014,76.3,0.8728,0.5196,0.6985,150,12.47,3,1,,closed
EDGE-012859,JCT-FDR-0019-001,FUSE-XFMR-006331,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.006,30.1,1.4069,0.5483,1.007,100,12.47,2,1,,closed
EDGE-012860,FUSE-XFMR-006331,XFMR-006331,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.032,170.5,1.4483,0.534,1.007,100,12.47,2,1,,closed
EDGE-012861,JCT-FDR-0019-001,FUSE-XFMR-006332,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.009,49.1,0.5402,0.4434,0.5345,230,12.47,1,1,,closed
EDGE-012862,FUSE-XFMR-006332,XFMR-006332,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.053,278.3,0.5645,0.4648,0.5345,230,12.47,1,1,,closed
EDGE-012863,JCT-FDR-0019-001,FUSE-XFMR-006333,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.012,61.0,0.5633,0.4634,0.5345,230,12.47,3,1,,closed
EDGE-012864,FUSE-XFMR-006333,XFMR-006333,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.065,345.6,0.6253,0.4609,0.5345,230,12.47,3,1,,closed
EDGE-012865,JCT-FDR-0019-001,FUSE-XFMR-006334,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AC,0.014,74.4,0.9461,0.5015,0.6985,150,12.47,2,0,,closed
EDGE-012866,FUSE-XFMR-006334,XFMR-006334,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AC,0.08,421.9,0.8256,0.4874,0.6985,150,12.47,2,0,,closed
EDGE-012867,JCT-FDR-0019-001,FUSE-XFMR-006335,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.018,92.7,0.9024,0.5348,0.6985,150,12.47,1,1,,closed
EDGE-012868,FUSE-XFMR-006335,XFMR-006335,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.099,525.1,0.8378,0.5251,0.6985,150,12.47,1,1,,closed
EDGE-012869,JCT-FDR-0019-001,FUSE-XFMR-006336,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.02,107.7,1.6282,0.5574,1.007,100,12.47,2,1,,closed
EDGE-012870,FUSE-XFMR-006336,XFMR-006336,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.116,610.4,1.4173,0.4829,1.007,100,12.47,2,1,,closed
EDGE-012871,JCT-FDR-0019-001,FUSE-XFMR-006337,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.024,125.1,0.2786,0.4442,0.3655,340,12.47,2,1,,closed
EDGE-012872,FUSE-XFMR-006337,XFMR-006337,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.134,709.1,0.2681,0.4277,0.3655,340,12.47,2,1,,closed
EDGE-012873,JCT-FDR-0019-001,FUSE-XFMR-006338,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.026,139.4,0.9572,0.4733,0.6985,150,12.47,1,1,,closed
EDGE-012874,FUSE-XFMR-006338,XFMR-006338,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.15,789.9,0.9705,0.5486,0.6985,150,12.47,1,1,,closed
EDGE-012875,JCT-FDR-0019-001,FUSE-XFMR-006339,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.029,152.9,0.8748,0.4827,0.6985,150,12.47,1,1,,closed
EDGE-012876,FUSE-XFMR-006339,XFMR-006339,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.164,866.2,0.833,0.4811,0.6985,150,12.47,1,1,,closed
EDGE-012877,JCT-FDR-0019-001,FUSE-XFMR-006340,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.032,166.3,0.6022,0.458,0.5345,230,12.47,2,1,,closed
EDGE-012878,FUSE-XFMR-006340,XFMR-006340,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.178,942.5,0.5526,0.5144,0.5345,230,12.47,2,1,,closed
EDGE-012879,JCT-FDR-0019-001,FUSE-XFMR-006341,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.035,184.5,0.5628,0.4724,0.5345,230,12.47,1,1,,closed
EDGE-012880,FUSE-XFMR-006341,XFMR-006341,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.198,1045.7,0.6265,0.5218,0.5345,230,12.47,1,1,,closed
EDGE-012881,JCT-FDR-0019-001,FUSE-XFMR-006342,FDR-0019,SUB-005,lateral_underground,#4 CU,ABC,0.037,198.0,1.571,0.4708,1.007,100,12.47,3,0,,closed
EDGE-012882,FUSE-XFMR-006342,XFMR-006342,FDR-0019,SUB-005,lateral_underground,#4 CU,ABC,0.212,1122.0,1.4486,0.4607,1.007,100,12.47,3,0,,closed
EDGE-012883,JCT-FDR-0019-001,FUSE-XFMR-006343,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.041,213.8,0.2993,0.4627,0.3655,340,12.47,2,1,,closed
EDGE-012884,FUSE-XFMR-006343,XFMR-006343,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.23,1211.8,0.3157,0.4665,0.3655,340,12.47,2,1,,closed
EDGE-012885,JCT-FDR-0019-001,FUSE-XFMR-006344,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.044,231.3,0.9505,0.5358,0.6985,150,12.47,2,1,,closed
EDGE-012886,FUSE-XFMR-006344,XFMR-006344,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.248,1310.5,0.9698,0.4621,0.6985,150,12.47,2,1,,closed
EDGE-012887,JCT-FDR-0019-001,FUSE-XFMR-006345,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.046,244.7,0.2863,0.4201,0.3655,340,12.47,2,1,,closed
EDGE-012888,FUSE-XFMR-006345,XFMR-006345,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.263,1386.8,0.3037,0.4588,0.3655,340,12.47,2,1,,closed
EDGE-012889,JCT-FDR-0019-001,FUSE-XFMR-006346,FDR-0019,SUB-005,lateral_underground,#4 CU,C,0.049,256.6,1.4057,0.4728,1.007,100,12.47,1,0,,closed
EDGE-012890,FUSE-XFMR-006346,XFMR-006346,FDR-0019,SUB-005,lateral_underground,#4 CU,C,0.275,1454.1,1.5819,0.5274,1.007,100,12.47,1,0,,closed
EDGE-012891,JCT-FDR-0019-001,FUSE-XFMR-006347,FDR-0019,SUB-005,lateral_underground,#4 CU,ABC,0.051,271.7,1.4629,0.5069,1.007,100,12.47,3,0,,closed
EDGE-012892,FUSE-XFMR-006347,XFMR-006347,FDR-0019,SUB-005,lateral_underground,#4 CU,ABC,0.292,1539.4,1.5599,0.5267,1.007,100,12.47,3,0,,closed
EDGE-012893,JCT-FDR-0019-001,FUSE-XFMR-006348,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.055,291.5,1.5311,0.5617,1.007,100,12.47,2,1,,closed
EDGE-012894,FUSE-XFMR-006348,XFMR-006348,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.313,1651.6,1.3675,0.4986,1.007,100,12.47,2,1,,closed
EDGE-012895,JCT-FDR-0019-001,FUSE-XFMR-006349,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.058,304.9,0.2782,0.4638,0.3655,340,12.47,1,1,,closed
EDGE-012896,FUSE-XFMR-006349,XFMR-006349,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.327,1727.9,0.2897,0.4082,0.3655,340,12.47,1,1,,closed
EDGE-012897,JCT-FDR-0019-001,FUSE-XFMR-006350,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.06,318.4,0.5763,0.4736,0.5345,230,12.47,1,1,,closed
EDGE-012898,FUSE-XFMR-006350,XFMR-006350,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.342,1804.2,0.6173,0.4701,0.5345,230,12.47,1,1,,closed
EDGE-012899,JCT-FDR-0019-001,FUSE-XFMR-006351,FDR-0019,SUB-005,lateral_underground,#4 CU,AC,0.064,337.4,1.4013,0.4906,1.007,100,12.47,2,0,,closed
EDGE-012900,FUSE-XFMR-006351,XFMR-006351,FDR-0019,SUB-005,lateral_underground,#4 CU,AC,0.362,1911.9,1.3676,0.463,1.007,100,12.47,2,0,,closed
EDGE-012901,JCT-FDR-0019-001,FUSE-XFMR-006352,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.066,348.5,0.8994,0.5304,0.6985,150,12.47,2,1,,closed
EDGE-012902,FUSE-XFMR-006352,XFMR-006352,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.374,1974.7,0.8353,0.546,0.6985,150,12.47,2,1,,closed
EDGE-012903,JCT-FDR-0019-001,FUSE-XFMR-006353,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.069,363.5,1.6394,0.4656,1.007,100,12.47,1,1,,closed
EDGE-012904,FUSE-XFMR-006353,XFMR-006353,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.39,2060.0,1.4262,0.5246,1.007,100,12.47,1,1,,closed
EDGE-012905,JCT-FDR-0019-001,FUSE-XFMR-006354,FDR-0019,SUB-005,lateral_underground,1/0 AL,C,0.072,382.5,0.6474,0.4532,0.5345,230,12.47,1,0,,closed
EDGE-012906,FUSE-XFMR-006354,XFMR-006354,FDR-0019,SUB-005,lateral_underground,1/0 AL,C,0.411,2167.7,0.6061,0.4583,0.5345,230,12.47,1,0,,closed
EDGE-012907,JCT-FDR-0019-001,FUSE-XFMR-006355,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.075,397.6,0.5811,0.4709,0.5345,230,12.47,1,1,,closed
EDGE-012908,FUSE-XFMR-006355,XFMR-006355,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.427,2253.0,0.6471,0.5071,0.5345,230,12.47,1,1,,closed
EDGE-012909,JCT-FDR-0019-001,FUSE-XFMR-006356,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.078,409.5,1.5313,0.5473,1.007,100,12.47,1,0,,closed
EDGE-012910,FUSE-XFMR-006356,XFMR-006356,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.439,2320.3,1.3757,0.4795,1.007,100,12.47,1,0,,closed
EDGE-012911,JCT-FDR-0019-001,FUSE-XFMR-006357,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.081,429.3,0.5849,0.4916,0.5345,230,12.47,2,1,,closed
EDGE-012912,FUSE-XFMR-006357,XFMR-006357,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.461,2432.5,0.6222,0.4718,0.5345,230,12.47,2,1,,closed
EDGE-012913,JCT-FDR-0019-001,FUSE-XFMR-006358,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.083,439.6,0.5864,0.479,0.5345,230,12.47,1,1,,closed
EDGE-012914,FUSE-XFMR-006358,XFMR-006358,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.472,2490.8,0.6154,0.4894,0.5345,230,12.47,1,1,,closed
EDGE-012915,JCT-FDR-0019-001,FUSE-XFMR-006359,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AC,0.087,457.8,0.9171,0.5249,0.6985,150,12.47,2,0,,closed
EDGE-012916,FUSE-XFMR-006359,XFMR-006359,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AC,0.491,2594.1,0.9059,0.4908,0.6985,150,12.47,2,0,,closed
EDGE-012917,JCT-FDR-0019-001,FUSE-XFMR-006360,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AC,0.09,474.4,0.9565,0.5443,0.6985,150,12.47,2,0,,closed
EDGE-012918,FUSE-XFMR-006360,XFMR-006360,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AC,0.509,2688.3,0.858,0.546,0.6985,150,12.47,2,0,,closed
EDGE-012919,JCT-FDR-0019-001,FUSE-XFMR-006361,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.093,489.5,0.6381,0.4992,0.5345,230,12.47,2,1,,closed
EDGE-012920,FUSE-XFMR-006361,XFMR-006361,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.525,2773.6,0.6445,0.5046,0.5345,230,12.47,2,1,,closed
EDGE-012921,JCT-FDR-0019-001,FUSE-XFMR-006362,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.095,501.3,1.4056,0.5368,1.007,100,12.47,2,1,,closed
EDGE-012922,FUSE-XFMR-006362,XFMR-006362,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.538,2840.9,1.4979,0.5495,1.007,100,12.47,2,1,,closed
EDGE-012923,JCT-FDR-0019-001,FUSE-XFMR-006363,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.098,516.4,0.8327,0.4982,0.6985,150,12.47,1,1,,closed
EDGE-012924,FUSE-XFMR-006363,XFMR-006363,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.554,2926.2,0.8478,0.545,0.6985,150,12.47,1,1,,closed
EDGE-012925,JCT-FDR-0019-001,FUSE-XFMR-006364,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.101,534.6,0.2759,0.4107,0.3655,340,12.47,2,1,,closed
EDGE-012926,FUSE-XFMR-006364,XFMR-006364,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.574,3029.4,0.2808,0.4564,0.3655,340,12.47,2,1,,closed
EDGE-012927,JCT-FDR-0019-001,FUSE-XFMR-006365,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,B,0.104,551.2,0.8586,0.455,0.6985,150,12.47,1,1,,closed
EDGE-012928,FUSE-XFMR-006365,XFMR-006365,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,B,0.592,3123.6,0.922,0.4607,0.6985,150,12.47,1,1,,closed
EDGE-012929,JCT-FDR-0019-001,FUSE-XFMR-006366,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.107,564.7,0.8909,0.4842,0.6985,150,12.47,3,1,,closed
EDGE-012930,FUSE-XFMR-006366,XFMR-006366,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.606,3199.9,0.8632,0.4586,0.6985,150,12.47,3,1,,closed
EDGE-012931,JCT-FDR-0019-001,FUSE-XFMR-006367,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.109,577.4,0.2756,0.4671,0.3655,340,12.47,2,1,,closed
EDGE-012932,FUSE-XFMR-006367,XFMR-006367,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.62,3271.8,0.3104,0.4769,0.3655,340,12.47,2,1,,closed
EDGE-012933,JCT-FDR-0019-001,FUSE-XFMR-006368,FDR-0019,SUB-005,lateral_underground,#4 CU,B,0.113,594.8,1.4478,0.5559,1.007,100,12.47,1,0,,closed
EDGE-012934,FUSE-XFMR-006368,XFMR-006368,FDR-0019,SUB-005,lateral_underground,#4 CU,B,0.638,3370.5,1.3584,0.5375,1.007,100,12.47,1,0,,closed
EDGE-012935,JCT-FDR-0019-001,FUSE-XFMR-006369,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.115,607.5,0.6086,0.4496,0.5345,230,12.47,2,1,,closed
EDGE-012936,FUSE-XFMR-006369,XFMR-006369,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.652,3442.3,0.5872,0.4481,0.5345,230,12.47,2,1,,closed
EDGE-012937,JCT-FDR-0019-001,FUSE-XFMR-006370,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.118,621.7,0.5477,0.4323,0.5345,230,12.47,2,1,,closed
EDGE-012938,FUSE-XFMR-006370,XFMR-006370,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.667,3523.1,0.5394,0.516,0.5345,230,12.47,2,1,,closed
EDGE-012939,JCT-FDR-0019-001,JCT-FDR-0019-002,FDR-0019,SUB-005,primary_overhead,336 ACSR,ABC,0.81,4276.8,0.3094,0.4655,0.3821,400,12.47,3,1,,closed
EDGE-012940,JCT-FDR-0019-002,FUSE-XFMR-006371,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.001,4.8,0.9508,0.5306,0.6985,150,12.47,1,1,,closed
EDGE-012941,FUSE-XFMR-006371,XFMR-006371,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.005,26.9,0.8273,0.4882,0.6985,150,12.47,1,1,,closed
EDGE-012942,JCT-FDR-0019-002,FUSE-XFMR-006372,FDR-0019,SUB-005,lateral_underground,1/0 AL,BC,0.003,16.6,0.6086,0.4545,0.5345,230,12.47,2,0,,closed
EDGE-012943,FUSE-XFMR-006372,XFMR-006372,FDR-0019,SUB-005,lateral_underground,1/0 AL,BC,0.018,94.2,0.5609,0.4769,0.5345,230,12.47,2,0,,closed
EDGE-012944,JCT-FDR-0019-002,FUSE-XFMR-006373,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.006,33.3,0.6453,0.5136,0.5345,230,12.47,2,1,,closed
EDGE-012945,FUSE-XFMR-006373,XFMR-006373,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.036,188.5,0.5991,0.4516,0.5345,230,12.47,2,1,,closed
EDGE-012946,JCT-FDR-0019-002,FUSE-XFMR-006374,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.009,46.7,1.6085,0.4915,1.007,100,12.47,2,1,,closed
EDGE-012947,FUSE-XFMR-006374,XFMR-006374,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.05,264.8,1.5489,0.5028,1.007,100,12.47,2,1,,closed
EDGE-012948,JCT-FDR-0019-002,FUSE-XFMR-006375,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.012,61.8,0.5348,0.504,0.5345,230,12.47,3,1,,closed
EDGE-012949,FUSE-XFMR-006375,XFMR-006375,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.066,350.1,0.6151,0.5078,0.5345,230,12.47,3,1,,closed
EDGE-012950,JCT-FDR-0019-002,FUSE-XFMR-006376,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AB,0.015,80.0,0.9577,0.5294,0.6985,150,12.47,2,0,,closed
EDGE-012951,FUSE-XFMR-006376,XFMR-006376,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AB,0.086,453.3,0.9168,0.4562,0.6985,150,12.47,2,0,,closed
EDGE-012952,JCT-FDR-0019-002,FUSE-XFMR-006377,FDR-0019,SUB-005,lateral_underground,#2 ACSR,B,0.018,95.0,0.9776,0.5113,0.6985,150,12.47,1,0,,closed
EDGE-012953,FUSE-XFMR-006377,XFMR-006377,FDR-0019,SUB-005,lateral_underground,#2 ACSR,B,0.102,538.6,0.9203,0.4828,0.6985,150,12.47,1,0,,closed
EDGE-012954,JCT-FDR-0019-002,FUSE-XFMR-006378,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.02,107.7,0.5423,0.474,0.5345,230,12.47,2,1,,closed
EDGE-012955,FUSE-XFMR-006378,XFMR-006378,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.116,610.4,0.6456,0.5174,0.5345,230,12.47,2,1,,closed
EDGE-012956,JCT-FDR-0019-002,FUSE-XFMR-006379,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.023,122.0,1.5938,0.5319,1.007,100,12.47,1,1,,closed
EDGE-012957,FUSE-XFMR-006379,XFMR-006379,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.131,691.2,1.4086,0.5058,1.007,100,12.47,1,1,,closed
EDGE-012958,JCT-FDR-0019-002,FUSE-XFMR-006380,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.026,136.2,0.9408,0.5229,0.6985,150,12.47,2,1,,closed
EDGE-012959,FUSE-XFMR-006380,XFMR-006380,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.146,771.9,0.8337,0.5219,0.6985,150,12.47,2,1,,closed
EDGE-012960,JCT-FDR-0019-002,FUSE-XFMR-006381,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.029,153.6,0.6315,0.4621,0.5345,230,12.47,2,1,,closed
EDGE-012961,FUSE-XFMR-006381,XFMR-006381,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.165,870.7,0.6097,0.4379,0.5345,230,12.47,2,1,,closed
EDGE-012962,JCT-FDR-0019-002,FUSE-XFMR-006382,FDR-0019,SUB-005,lateral_underground,4/0 AL,A,0.032,171.1,0.2998,0.3915,0.3655,340,12.47,1,0,,closed
EDGE-012963,FUSE-XFMR-006382,XFMR-006382,FDR-0019,SUB-005,lateral_underground,4/0 AL,A,0.184,969.4,0.3115,0.3933,0.3655,340,12.47,1,0,,closed
EDGE-012964,JCT-FDR-0019-002,FUSE-XFMR-006383,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.036,187.7,0.6395,0.4679,0.5345,230,12.47,1,1,,closed
EDGE-012965,FUSE-XFMR-006383,XFMR-006383,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.201,1063.7,0.6478,0.5244,0.5345,230,12.47,1,1,,closed
EDGE-012966,JCT-FDR-0019-002,FUSE-XFMR-006384,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.037,198.0,0.9347,0.4885,0.6985,150,12.47,1,1,,closed
EDGE-012967,FUSE-XFMR-006384,XFMR-006384,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.212,1122.0,0.8905,0.5388,0.6985,150,12.47,1,1,,closed
EDGE-012968,JCT-FDR-0019-002,FUSE-XFMR-006385,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.041,217.0,1.6023,0.5246,1.007,100,12.47,1,0,,closed
EDGE-012969,FUSE-XFMR-006385,XFMR-006385,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.233,1229.7,1.6147,0.4659,1.007,100,12.47,1,0,,closed
EDGE-012970,JCT-FDR-0019-002,FUSE-XFMR-006386,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.044,232.8,0.2776,0.4478,0.3655,340,12.47,1,1,,closed
EDGE-012971,FUSE-XFMR-006386,XFMR-006386,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.25,1319.5,0.2859,0.4173,0.3655,340,12.47,1,1,,closed
EDGE-012972,JCT-FDR-0019-002,FUSE-XFMR-006387,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.046,245.5,1.4105,0.4604,1.007,100,12.47,2,1,,closed
EDGE-012973,FUSE-XFMR-006387,XFMR-006387,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.264,1391.3,1.3853,0.5481,1.007,100,12.47,2,1,,closed
EDGE-012974,JCT-FDR-0019-002,FUSE-XFMR-006388,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AB,0.05,263.7,0.9417,0.521,0.6985,150,12.47,2,0,,closed
EDGE-012975,FUSE-XFMR-006388,XFMR-006388,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AB,0.283,1494.5,0.9113,0.5352,0.6985,150,12.47,2,0,,closed
EDGE-012976,JCT-FDR-0019-002,FUSE-XFMR-006389,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.052,275.6,1.4329,0.5364,1.007,100,12.47,3,1,,closed
EDGE-012977,FUSE-XFMR-006389,XFMR-006389,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.296,1561.8,1.5712,0.4787,1.007,100,12.47,3,1,,closed
EDGE-012978,JCT-FDR-0019-002,FUSE-XFMR-006390,FDR-0019,SUB-005,lateral_overhead,4/0 AL,C,0.055,289.9,0.2848,0.4185,0.3655,340,12.47,1,1,,closed
EDGE-012979,FUSE-XFMR-006390,XFMR-006390,FDR-0019,SUB-005,lateral_overhead,4/0 AL,C,0.311,1642.6,0.3067,0.4481,0.3655,340,12.47,1,1,,closed
EDGE-012980,JCT-FDR-0019-002,FUSE-XFMR-006391,FDR-0019,SUB-005,lateral_underground,1/0 AL,ABC,0.058,305.7,0.6091,0.4975,0.5345,230,12.47,3,0,,closed
EDGE-012981,FUSE-XFMR-006391,XFMR-006391,FDR-0019,SUB-005,lateral_underground,1/0 AL,ABC,0.328,1732.4,0.6077,0.4318,0.5345,230,12.47,3,0,,closed
EDGE-012982,JCT-FDR-0019-002,FUSE-XFMR-006392,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.061,323.9,1.4525,0.5188,1.007,100,12.47,1,1,,closed
EDGE-012983,FUSE-XFMR-006392,XFMR-006392,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.348,1835.6,1.3784,0.5147,1.007,100,12.47,1,1,,closed
EDGE-012984,JCT-FDR-0019-002,FUSE-XFMR-006393,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.064,339.0,1.6495,0.5419,1.007,100,12.47,1,0,,closed
EDGE-012985,FUSE-XFMR-006393,XFMR-006393,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.364,1920.9,1.5684,0.4848,1.007,100,12.47,1,0,,closed
EDGE-012986,JCT-FDR-0019-002,FUSE-XFMR-006394,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.067,353.2,1.5323,0.4956,1.007,100,12.47,2,1,,closed
EDGE-012987,FUSE-XFMR-006394,XFMR-006394,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.379,2001.6,1.4634,0.555,1.007,100,12.47,2,1,,closed
EDGE-012988,JCT-FDR-0019-002,FUSE-XFMR-006395,FDR-0019,SUB-005,lateral_overhead,4/0 AL,C,0.069,365.1,0.3037,0.3917,0.3655,340,12.47,1,1,,closed
EDGE-012989,FUSE-XFMR-006395,XFMR-006395,FDR-0019,SUB-005,lateral_overhead,4/0 AL,C,0.392,2069.0,0.2912,0.4122,0.3655,340,12.47,1,1,,closed
EDGE-012990,JCT-FDR-0019-002,FUSE-XFMR-006396,FDR-0019,SUB-005,lateral_underground,#4 CU,AB,0.072,381.7,1.3563,0.4959,1.007,100,12.47,2,0,,closed
EDGE-012991,FUSE-XFMR-006396,XFMR-006396,FDR-0019,SUB-005,lateral_underground,#4 CU,AB,0.41,2163.2,1.5665,0.518,1.007,100,12.47,2,0,,closed
EDGE-012992,JCT-FDR-0019-002,FUSE-XFMR-006397,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.075,396.8,0.9165,0.4709,0.6985,150,12.47,2,1,,closed
EDGE-012993,FUSE-XFMR-006397,XFMR-006397,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.426,2248.5,0.9082,0.5088,0.6985,150,12.47,2,1,,closed
EDGE-012994,JCT-FDR-0019-002,FUSE-XFMR-006398,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.078,414.2,1.4673,0.4628,1.007,100,12.47,1,1,,closed
EDGE-012995,FUSE-XFMR-006398,XFMR-006398,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.445,2347.2,1.4311,0.5049,1.007,100,12.47,1,1,,closed
EDGE-012996,JCT-FDR-0019-002,FUSE-XFMR-006399,FDR-0019,SUB-005,lateral_underground,1/0 AL,ABC,0.081,426.9,0.6086,0.4396,0.5345,230,12.47,3,0,,closed
EDGE-012997,FUSE-XFMR-006399,XFMR-006399,FDR-0019,SUB-005,lateral_underground,1/0 AL,ABC,0.458,2419.0,0.6457,0.4459,0.5345,230,12.47,3,0,,closed
EDGE-012998,JCT-FDR-0019-002,FUSE-XFMR-006400,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.084,442.7,1.4147,0.526,1.007,100,12.47,1,1,,closed
EDGE-012999,FUSE-XFMR-006400,XFMR-006400,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.475,2508.8,1.5122,0.5258,1.007,100,12.47,1,1,,closed
EDGE-013000,JCT-FDR-0019-002,FUSE-XFMR-006401,FDR-0019,SUB-005,lateral_underground,#4 CU,BC,0.086,456.2,1.569,0.5234,1.007,100,12.47,2,0,,closed
EDGE-013001,FUSE-XFMR-006401,XFMR-006401,FDR-0019,SUB-005,lateral_underground,#4 CU,BC,0.49,2585.1,1.5327,0.5579,1.007,100,12.47,2,0,,closed
EDGE-013002,JCT-FDR-0019-002,FUSE-XFMR-006402,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.09,475.2,0.6202,0.5202,0.5345,230,12.47,2,1,,closed
EDGE-013003,FUSE-XFMR-006402,XFMR-006402,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.51,2692.8,0.5505,0.5084,0.5345,230,12.47,2,1,,closed
EDGE-013004,JCT-FDR-0019-002,FUSE-XFMR-006403,FDR-0019,SUB-005,lateral_overhead,4/0 AL,C,0.093,491.0,0.3014,0.4636,0.3655,340,12.47,1,1,,closed
EDGE-013005,FUSE-XFMR-006403,XFMR-006403,FDR-0019,SUB-005,lateral_overhead,4/0 AL,C,0.527,2782.6,0.2712,0.4023,0.3655,340,12.47,1,1,,closed
EDGE-013006,JCT-FDR-0019-002,FUSE-XFMR-006404,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,B,0.095,503.7,0.8301,0.5452,0.6985,150,12.47,1,1,,closed
EDGE-013007,FUSE-XFMR-006404,XFMR-006404,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,B,0.541,2854.4,0.8573,0.4933,0.6985,150,12.47,1,1,,closed
EDGE-013008,JCT-FDR-0019-002,FUSE-XFMR-006405,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.099,521.9,0.3036,0.4356,0.3655,340,12.47,1,1,,closed
EDGE-013009,FUSE-XFMR-006405,XFMR-006405,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.56,2957.6,0.2783,0.4624,0.3655,340,12.47,1,1,,closed
EDGE-013010,JCT-FDR-0019-002,FUSE-XFMR-006406,FDR-0019,SUB-005,lateral_underground,1/0 AL,C,0.101,534.6,0.6054,0.5177,0.5345,230,12.47,1,0,,closed
EDGE-013011,FUSE-XFMR-006406,XFMR-006406,FDR-0019,SUB-005,lateral_underground,1/0 AL,C,0.574,3029.4,0.6158,0.4432,0.5345,230,12.47,1,0,,closed
EDGE-013012,JCT-FDR-0019-002,FUSE-XFMR-006407,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.104,549.6,1.6215,0.5387,1.007,100,12.47,1,1,,closed
EDGE-013013,FUSE-XFMR-006407,XFMR-006407,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.59,3114.7,1.4266,0.5474,1.007,100,12.47,1,1,,closed
EDGE-013014,JCT-FDR-0019-002,FUSE-XFMR-006408,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.107,564.7,0.3252,0.4253,0.3655,340,12.47,2,1,,closed
EDGE-013015,FUSE-XFMR-006408,XFMR-006408,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.606,3199.9,0.3208,0.4021,0.3655,340,12.47,2,1,,closed
EDGE-013016,JCT-FDR-0019-002,FUSE-XFMR-006409,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.11,582.1,0.5515,0.4373,0.5345,230,12.47,1,1,,closed
EDGE-013017,FUSE-XFMR-006409,XFMR-006409,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.625,3298.7,0.537,0.4378,0.5345,230,12.47,1,1,,closed
EDGE-013018,JCT-FDR-0019-002,FUSE-XFMR-006410,FDR-0019,SUB-005,lateral_underground,#4 CU,C,0.113,596.4,1.5527,0.5552,1.007,100,12.47,1,0,,closed
EDGE-013019,FUSE-XFMR-006410,XFMR-006410,FDR-0019,SUB-005,lateral_underground,#4 CU,C,0.64,3379.5,1.3653,0.5373,1.007,100,12.47,1,0,,closed
EDGE-013020,JCT-FDR-0019-002,FUSE-XFMR-006411,FDR-0019,SUB-005,lateral_underground,#4 CU,C,0.116,610.6,1.5617,0.4914,1.007,100,12.47,1,0,,closed
EDGE-013021,FUSE-XFMR-006411,XFMR-006411,FDR-0019,SUB-005,lateral_underground,#4 CU,C,0.655,3460.2,1.6299,0.516,1.007,100,12.47,1,0,,closed
EDGE-013022,JCT-FDR-0019-002,FUSE-XFMR-006412,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.118,624.1,0.6127,0.4898,0.5345,230,12.47,2,1,,closed
EDGE-013023,FUSE-XFMR-006412,XFMR-006412,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.67,3536.5,0.5572,0.4557,0.5345,230,12.47,2,1,,closed
EDGE-013024,JCT-FDR-0019-002,JCT-FDR-0019-003,FDR-0019,SUB-005,primary_overhead,336 ACSR,ABC,0.8,4224.0,0.2886,0.4333,0.3962,400,12.47,3,1,,closed
EDGE-013025,JCT-FDR-0019-003,FUSE-XFMR-006413,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.001,6.3,0.8418,0.4726,0.6985,150,12.47,1,1,,closed
EDGE-013026,FUSE-XFMR-006413,XFMR-006413,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.007,35.9,0.8892,0.4859,0.6985,150,12.47,1,1,,closed
EDGE-013027,JCT-FDR-0019-003,FUSE-XFMR-006414,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.003,14.3,0.3162,0.4281,0.3655,340,12.47,1,1,,closed
EDGE-013028,FUSE-XFMR-006414,XFMR-006414,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.015,80.8,0.2693,0.4014,0.3655,340,12.47,1,1,,closed
EDGE-013029,JCT-FDR-0019-003,FUSE-XFMR-006415,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.006,29.3,1.527,0.487,1.007,100,12.47,2,1,,closed
EDGE-013030,FUSE-XFMR-006415,XFMR-006415,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.031,166.1,1.4491,0.5439,1.007,100,12.47,2,1,,closed
EDGE-013031,JCT-FDR-0019-003,FUSE-XFMR-006416,FDR-0019,SUB-005,lateral_underground,#2 ACSR,BC,0.008,43.6,0.8394,0.4898,0.6985,150,12.47,2,0,,closed
EDGE-013032,FUSE-XFMR-006416,XFMR-006416,FDR-0019,SUB-005,lateral_underground,#2 ACSR,BC,0.047,246.8,0.8935,0.5147,0.6985,150,12.47,2,0,,closed
EDGE-013033,JCT-FDR-0019-003,FUSE-XFMR-006417,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.011,60.2,0.5685,0.4865,0.5345,230,12.47,3,1,,closed
EDGE-013034,FUSE-XFMR-006417,XFMR-006417,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.065,341.1,0.6141,0.4693,0.5345,230,12.47,3,1,,closed
EDGE-013035,JCT-FDR-0019-003,FUSE-XFMR-006418,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.014,76.0,0.3107,0.3939,0.3655,340,12.47,3,1,,closed
EDGE-013036,FUSE-XFMR-006418,XFMR-006418,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.082,430.8,0.3235,0.4067,0.3655,340,12.47,3,1,,closed
EDGE-013037,JCT-FDR-0019-003,FUSE-XFMR-006419,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.017,90.3,0.5627,0.438,0.5345,230,12.47,3,1,,closed
EDGE-013038,FUSE-XFMR-006419,XFMR-006419,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.097,511.6,0.5563,0.4977,0.5345,230,12.47,3,1,,closed
EDGE-013039,JCT-FDR-0019-003,FUSE-XFMR-006420,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.02,106.1,0.3074,0.4433,0.3655,340,12.47,2,1,,closed
EDGE-013040,FUSE-XFMR-006420,XFMR-006420,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.114,601.4,0.2957,0.4571,0.3655,340,12.47,2,1,,closed
EDGE-013041,JCT-FDR-0019-003,FUSE-XFMR-006421,FDR-0019,SUB-005,lateral_underground,1/0 AL,B,0.023,121.2,0.5972,0.4369,0.5345,230,12.47,1,0,,closed
EDGE-013042,FUSE-XFMR-006421,XFMR-006421,FDR-0019,SUB-005,lateral_underground,1/0 AL,B,0.13,686.7,0.6102,0.4305,0.5345,230,12.47,1,0,,closed
EDGE-013043,JCT-FDR-0019-003,FUSE-XFMR-006422,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.026,137.0,1.5754,0.4659,1.007,100,12.47,2,1,,closed
EDGE-013044,FUSE-XFMR-006422,XFMR-006422,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.147,776.4,1.5728,0.4609,1.007,100,12.47,2,1,,closed
EDGE-013045,JCT-FDR-0019-003,FUSE-XFMR-006423,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.028,148.9,0.3211,0.4487,0.3655,340,12.47,2,1,,closed
EDGE-013046,FUSE-XFMR-006423,XFMR-006423,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.16,843.7,0.3169,0.4639,0.3655,340,12.47,2,1,,closed
EDGE-013047,JCT-FDR-0019-003,FUSE-XFMR-006424,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.032,167.9,1.5417,0.5034,1.007,100,12.47,1,0,,closed
EDGE-013048,FUSE-XFMR-006424,XFMR-006424,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.18,951.5,1.3575,0.4899,1.007,100,12.47,1,0,,closed
EDGE-013049,JCT-FDR-0019-003,FUSE-XFMR-006425,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.035,182.2,0.8198,0.5331,0.6985,150,12.47,3,1,,closed
EDGE-013050,FUSE-XFMR-006425,XFMR-006425,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.196,1032.2,0.8452,0.5137,0.6985,150,12.47,3,1,,closed
EDGE-013051,JCT-FDR-0019-003,FUSE-XFMR-006426,FDR-0019,SUB-005,lateral_underground,#2 ACSR,BC,0.037,196.4,0.8556,0.51,0.6985,150,12.47,2,0,,closed
EDGE-013052,FUSE-XFMR-006426,XFMR-006426,FDR-0019,SUB-005,lateral_underground,#2 ACSR,BC,0.211,1113.0,0.8512,0.5457,0.6985,150,12.47,2,0,,closed
EDGE-013053,JCT-FDR-0019-003,FUSE-XFMR-006427,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.04,211.5,1.4081,0.5557,1.007,100,12.47,1,1,,closed
EDGE-013054,FUSE-XFMR-006427,XFMR-006427,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.227,1198.3,1.3715,0.5125,1.007,100,12.47,1,1,,closed
EDGE-013055,JCT-FDR-0019-003,FUSE-XFMR-006428,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.043,228.9,1.4016,0.5237,1.007,100,12.47,2,1,,closed
EDGE-013056,FUSE-XFMR-006428,XFMR-006428,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.246,1297.0,1.6167,0.5502,1.007,100,12.47,2,1,,closed
EDGE-013057,JCT-FDR-0019-003,FUSE-XFMR-006429,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.046,244.7,0.6265,0.5241,0.5345,230,12.47,1,1,,closed
EDGE-013058,FUSE-XFMR-006429,XFMR-006429,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.263,1386.8,0.6258,0.4305,0.5345,230,12.47,1,1,,closed
EDGE-013059,JCT-FDR-0019-003,FUSE-XFMR-006430,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.049,259.0,1.615,0.5091,1.007,100,12.47,3,1,,closed
EDGE-013060,FUSE-XFMR-006430,XFMR-006430,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.278,1467.6,1.522,0.4992,1.007,100,12.47,3,1,,closed
EDGE-013061,JCT-FDR-0019-003,FUSE-XFMR-006431,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.052,272.4,0.5638,0.5242,0.5345,230,12.47,3,1,,closed
EDGE-013062,FUSE-XFMR-006431,XFMR-006431,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.292,1543.9,0.6507,0.4306,0.5345,230,12.47,3,1,,closed
EDGE-013063,JCT-FDR-0019-003,FUSE-XFMR-006432,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.055,288.3,0.6075,0.4503,0.5345,230,12.47,2,1,,closed
EDGE-013064,FUSE-XFMR-006432,XFMR-006432,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.309,1633.6,0.6492,0.4673,0.5345,230,12.47,2,1,,closed
EDGE-013065,JCT-FDR-0019-003,FUSE-XFMR-006433,FDR-0019,SUB-005,lateral_underground,1/0 AL,C,0.058,305.7,0.5368,0.4439,0.5345,230,12.47,1,0,,closed
EDGE-013066,FUSE-XFMR-006433,XFMR-006433,FDR-0019,SUB-005,lateral_underground,1/0 AL,C,0.328,1732.4,0.6069,0.4398,0.5345,230,12.47,1,0,,closed
EDGE-013067,JCT-FDR-0019-003,FUSE-XFMR-006434,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.061,320.0,1.3586,0.5593,1.007,100,12.47,2,1,,closed
EDGE-013068,FUSE-XFMR-006434,XFMR-006434,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.343,1813.2,1.5922,0.5185,1.007,100,12.47,2,1,,closed
EDGE-013069,JCT-FDR-0019-003,FUSE-XFMR-006435,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.063,332.6,0.5551,0.5032,0.5345,230,12.47,3,1,,closed
EDGE-013070,FUSE-XFMR-006435,XFMR-006435,FDR-0019,SUB-005,lateral_overhead,1/0 AL,ABC,0.357,1885.0,0.5682,0.4404,0.5345,230,12.47,3,1,,closed
