edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-013071,JCT-FDR-0019-003,FUSE-XFMR-006436,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.066,350.9,0.5809,0.4829,0.5345,230,12.47,2,1,,closed
EDGE-013072,FUSE-XFMR-006436,XFMR-006436,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.377,1988.2,0.5886,0.4731,0.5345,230,12.47,2,1,,closed
EDGE-013073,JCT-FDR-0019-003,FUSE-XFMR-006437,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.069,365.1,0.2688,0.4117,0.3655,340,12.47,1,1,,closed
EDGE-013074,FUSE-XFMR-006437,XFMR-006437,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.392,2069.0,0.2784,0.4108,0.3655,340,12.47,1,1,,closed
EDGE-013075,JCT-FDR-0019-003,FUSE-XFMR-006438,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.072,381.7,1.4075,0.5281,1.007,100,12.47,1,1,,closed
EDGE-013076,FUSE-XFMR-006438,XFMR-006438,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.41,2163.2,1.4931,0.4632,1.007,100,12.47,1,1,,closed
EDGE-013077,JCT-FDR-0019-003,FUSE-XFMR-006439,FDR-0019,SUB-005,lateral_underground,4/0 AL,C,0.075,393.6,0.3133,0.442,0.3655,340,12.47,1,0,,closed
EDGE-013078,FUSE-XFMR-006439,XFMR-006439,FDR-0019,SUB-005,lateral_underground,4/0 AL,C,0.422,2230.5,0.31,0.4515,0.3655,340,12.47,1,0,,closed
EDGE-013079,JCT-FDR-0019-003,FUSE-XFMR-006440,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.078,410.3,0.8207,0.5179,0.6985,150,12.47,3,1,,closed
EDGE-013080,FUSE-XFMR-006440,XFMR-006440,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.44,2324.8,0.865,0.4979,0.6985,150,12.47,3,1,,closed
EDGE-013081,JCT-FDR-0019-003,FUSE-XFMR-006441,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.08,424.5,0.8751,0.4552,0.6985,150,12.47,2,1,,closed
EDGE-013082,FUSE-XFMR-006441,XFMR-006441,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.456,2405.6,0.9773,0.5332,0.6985,150,12.47,2,1,,closed
EDGE-013083,JCT-FDR-0019-003,FUSE-XFMR-006442,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.083,440.4,0.647,0.4661,0.5345,230,12.47,2,1,,closed
EDGE-013084,FUSE-XFMR-006442,XFMR-006442,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.473,2495.3,0.5809,0.5026,0.5345,230,12.47,2,1,,closed
EDGE-013085,JCT-FDR-0019-003,FUSE-XFMR-006443,FDR-0019,SUB-005,lateral_underground,#4 CU,BC,0.086,455.4,1.4563,0.4654,1.007,100,12.47,2,0,,closed
EDGE-013086,FUSE-XFMR-006443,XFMR-006443,FDR-0019,SUB-005,lateral_underground,#4 CU,BC,0.489,2580.6,1.5453,0.5558,1.007,100,12.47,2,0,,closed
EDGE-013087,JCT-FDR-0019-003,FUSE-XFMR-006444,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.089,471.2,0.2695,0.4041,0.3655,340,12.47,3,1,,closed
EDGE-013088,FUSE-XFMR-006444,XFMR-006444,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.506,2670.4,0.3254,0.4043,0.3655,340,12.47,3,1,,closed
EDGE-013089,JCT-FDR-0019-003,FUSE-XFMR-006445,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.092,487.9,0.8067,0.5393,0.6985,150,12.47,3,1,,closed
EDGE-013090,FUSE-XFMR-006445,XFMR-006445,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.524,2764.6,0.8442,0.473,0.6985,150,12.47,3,1,,closed
EDGE-013091,JCT-FDR-0019-003,FUSE-XFMR-006446,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.094,498.2,0.3074,0.4487,0.3655,340,12.47,1,1,,closed
EDGE-013092,FUSE-XFMR-006446,XFMR-006446,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.535,2823.0,0.3208,0.4053,0.3655,340,12.47,1,1,,closed
EDGE-013093,JCT-FDR-0019-003,FUSE-XFMR-006447,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.098,517.2,1.4389,0.5315,1.007,100,12.47,3,1,,closed
EDGE-013094,FUSE-XFMR-006447,XFMR-006447,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.555,2930.7,1.45,0.5337,1.007,100,12.47,3,1,,closed
EDGE-013095,JCT-FDR-0019-003,FUSE-XFMR-006448,FDR-0019,SUB-005,lateral_underground,#4 CU,C,0.101,533.0,1.4673,0.4978,1.007,100,12.47,1,0,,closed
EDGE-013096,FUSE-XFMR-006448,XFMR-006448,FDR-0019,SUB-005,lateral_underground,#4 CU,C,0.572,3020.4,1.6386,0.5043,1.007,100,12.47,1,0,,closed
EDGE-013097,JCT-FDR-0019-003,FUSE-XFMR-006449,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.103,545.7,0.3158,0.3914,0.3655,340,12.47,1,1,,closed
EDGE-013098,FUSE-XFMR-006449,XFMR-006449,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.586,3092.2,0.3047,0.4409,0.3655,340,12.47,1,1,,closed
EDGE-013099,JCT-FDR-0019-003,FUSE-XFMR-006450,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.106,561.5,0.5652,0.4308,0.5345,230,12.47,2,1,,closed
EDGE-013100,FUSE-XFMR-006450,XFMR-006450,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.603,3182.0,0.6021,0.5225,0.5345,230,12.47,2,1,,closed
EDGE-013101,JCT-FDR-0019-003,FUSE-XFMR-006451,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.11,579.0,0.5698,0.5073,0.5345,230,12.47,2,0,,closed
EDGE-013102,FUSE-XFMR-006451,XFMR-006451,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.621,3280.7,0.646,0.4553,0.5345,230,12.47,2,0,,closed
EDGE-013103,JCT-FDR-0019-003,FUSE-XFMR-006452,FDR-0019,SUB-005,lateral_underground,#2 ACSR,A,0.112,590.0,0.8887,0.4717,0.6985,150,12.47,1,0,,closed
EDGE-013104,FUSE-XFMR-006452,XFMR-006452,FDR-0019,SUB-005,lateral_underground,#2 ACSR,A,0.633,3343.6,0.9223,0.4679,0.6985,150,12.47,1,0,,closed
EDGE-013105,JCT-FDR-0019-003,FUSE-XFMR-006453,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.115,609.0,0.3111,0.4286,0.3655,340,12.47,2,1,,closed
EDGE-013106,FUSE-XFMR-006453,XFMR-006453,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.654,3451.3,0.3112,0.4438,0.3655,340,12.47,2,1,,closed
EDGE-013107,JCT-FDR-0019-003,FUSE-XFMR-006454,FDR-0019,SUB-005,lateral_underground,1/0 AL,B,0.118,623.3,0.6015,0.4636,0.5345,230,12.47,1,0,,closed
EDGE-013108,FUSE-XFMR-006454,XFMR-006454,FDR-0019,SUB-005,lateral_underground,1/0 AL,B,0.669,3532.1,0.5594,0.4333,0.5345,230,12.47,1,0,,closed
EDGE-013109,JCT-FDR-0019-003,JCT-FDR-0019-004,FDR-0019,SUB-005,primary_overhead,336 ACSR,ABC,0.81,4276.8,0.3066,0.4812,0.3953,400,12.47,3,1,,closed
EDGE-013110,JCT-FDR-0019-004,FUSE-XFMR-006455,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.001,4.0,1.4415,0.5391,1.007,100,12.47,2,1,,closed
EDGE-013111,FUSE-XFMR-006455,XFMR-006455,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.004,22.4,1.6279,0.5546,1.007,100,12.47,2,1,,closed
EDGE-013112,JCT-FDR-0019-004,FUSE-XFMR-006456,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.004,20.6,0.3104,0.4493,0.3655,340,12.47,2,1,,closed
EDGE-013113,FUSE-XFMR-006456,XFMR-006456,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.022,116.7,0.3179,0.4504,0.3655,340,12.47,2,1,,closed
EDGE-013114,JCT-FDR-0019-004,FUSE-XFMR-006457,FDR-0019,SUB-005,lateral_underground,#4 CU,C,0.007,35.6,1.5056,0.468,1.007,100,12.47,1,0,,closed
EDGE-013115,FUSE-XFMR-006457,XFMR-006457,FDR-0019,SUB-005,lateral_underground,#4 CU,C,0.038,202.0,1.6268,0.5159,1.007,100,12.47,1,0,,closed
EDGE-013116,JCT-FDR-0019-004,FUSE-XFMR-006458,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.009,46.7,0.8903,0.5426,0.6985,150,12.47,2,1,,closed
EDGE-013117,FUSE-XFMR-006458,XFMR-006458,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.05,264.8,0.8378,0.4687,0.6985,150,12.47,2,1,,closed
EDGE-013118,JCT-FDR-0019-004,FUSE-XFMR-006459,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.012,62.6,0.9292,0.4985,0.6985,150,12.47,2,1,,closed
EDGE-013119,FUSE-XFMR-006459,XFMR-006459,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.067,354.6,0.9102,0.5125,0.6985,150,12.47,2,1,,closed
EDGE-013120,JCT-FDR-0019-004,FUSE-XFMR-006460,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.015,78.4,0.6406,0.4952,0.5345,230,12.47,2,1,,closed
EDGE-013121,FUSE-XFMR-006460,XFMR-006460,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.084,444.3,0.5343,0.4901,0.5345,230,12.47,2,1,,closed
EDGE-013122,JCT-FDR-0019-004,FUSE-XFMR-006461,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.018,93.5,0.8183,0.5416,0.6985,150,12.47,1,1,,closed
EDGE-013123,FUSE-XFMR-006461,XFMR-006461,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.1,529.6,0.8336,0.4854,0.6985,150,12.47,1,1,,closed
EDGE-013124,JCT-FDR-0019-004,FUSE-XFMR-006462,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.021,110.1,0.2713,0.4205,0.3655,340,12.47,2,1,,closed
EDGE-013125,FUSE-XFMR-006462,XFMR-006462,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.118,623.8,0.2688,0.419,0.3655,340,12.47,2,1,,closed
EDGE-013126,JCT-FDR-0019-004,FUSE-XFMR-006463,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.023,122.0,0.3117,0.4561,0.3655,340,12.47,2,1,,closed
EDGE-013127,FUSE-XFMR-006463,XFMR-006463,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.131,691.2,0.2704,0.4053,0.3655,340,12.47,2,1,,closed
EDGE-013128,JCT-FDR-0019-004,FUSE-XFMR-006464,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.026,139.4,0.2917,0.4771,0.3655,340,12.47,1,1,,closed
EDGE-013129,FUSE-XFMR-006464,XFMR-006464,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.15,789.9,0.3116,0.4384,0.3655,340,12.47,1,1,,closed
EDGE-013130,JCT-FDR-0019-004,FUSE-XFMR-006465,FDR-0019,SUB-005,lateral_overhead,#4 CU,C,0.029,153.6,1.6121,0.4809,1.007,100,12.47,1,1,,closed
EDGE-013131,FUSE-XFMR-006465,XFMR-006465,FDR-0019,SUB-005,lateral_overhead,#4 CU,C,0.165,870.7,1.5805,0.4823,1.007,100,12.47,1,1,,closed
EDGE-013132,JCT-FDR-0019-004,FUSE-XFMR-006466,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.032,171.1,0.9172,0.4733,0.6985,150,12.47,2,1,,closed
EDGE-013133,FUSE-XFMR-006466,XFMR-006466,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.184,969.4,0.9415,0.5421,0.6985,150,12.47,2,1,,closed
EDGE-013134,JCT-FDR-0019-004,FUSE-XFMR-006467,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.035,184.5,0.6125,0.4509,0.5345,230,12.47,2,1,,closed
EDGE-013135,FUSE-XFMR-006467,XFMR-006467,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.198,1045.7,0.5333,0.4364,0.5345,230,12.47,2,1,,closed
EDGE-013136,JCT-FDR-0019-004,FUSE-XFMR-006468,FDR-0019,SUB-005,lateral_underground,4/0 AL,C,0.037,198.0,0.2874,0.4473,0.3655,340,12.47,1,0,,closed
EDGE-013137,FUSE-XFMR-006468,XFMR-006468,FDR-0019,SUB-005,lateral_underground,4/0 AL,C,0.212,1122.0,0.2709,0.4443,0.3655,340,12.47,1,0,,closed
EDGE-013138,JCT-FDR-0019-004,FUSE-XFMR-006469,FDR-0019,SUB-005,lateral_underground,#4 CU,AB,0.041,213.8,1.3775,0.5189,1.007,100,12.47,2,0,,closed
EDGE-013139,FUSE-XFMR-006469,XFMR-006469,FDR-0019,SUB-005,lateral_underground,#4 CU,AB,0.23,1211.8,1.6501,0.5027,1.007,100,12.47,2,0,,closed
EDGE-013140,JCT-FDR-0019-004,FUSE-XFMR-006470,FDR-0019,SUB-005,lateral_underground,4/0 AL,A,0.044,231.3,0.3067,0.3972,0.3655,340,12.47,1,0,,closed
EDGE-013141,FUSE-XFMR-006470,XFMR-006470,FDR-0019,SUB-005,lateral_underground,4/0 AL,A,0.248,1310.5,0.2697,0.475,0.3655,340,12.47,1,0,,closed
EDGE-013142,JCT-FDR-0019-004,FUSE-XFMR-006471,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.047,247.1,0.5749,0.4375,0.5345,230,12.47,1,1,,closed
EDGE-013143,FUSE-XFMR-006471,XFMR-006471,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.265,1400.3,0.5336,0.4834,0.5345,230,12.47,1,1,,closed
EDGE-013144,JCT-FDR-0019-004,FUSE-XFMR-006472,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.049,260.6,0.8706,0.4845,0.6985,150,12.47,2,1,,closed
EDGE-013145,FUSE-XFMR-006472,XFMR-006472,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.28,1476.6,0.9501,0.5313,0.6985,150,12.47,2,1,,closed
EDGE-013146,JCT-FDR-0019-004,FUSE-XFMR-006473,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.053,278.0,0.6172,0.4588,0.5345,230,12.47,1,1,,closed
EDGE-013147,FUSE-XFMR-006473,XFMR-006473,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.298,1575.3,0.6386,0.436,0.5345,230,12.47,1,1,,closed
EDGE-013148,JCT-FDR-0019-004,FUSE-XFMR-006474,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.055,292.2,0.5687,0.4922,0.5345,230,12.47,2,1,,closed
EDGE-013149,FUSE-XFMR-006474,XFMR-006474,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.314,1656.1,0.5439,0.5242,0.5345,230,12.47,2,1,,closed
EDGE-013150,JCT-FDR-0019-004,FUSE-XFMR-006475,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.058,307.3,0.2918,0.4408,0.3655,340,12.47,2,1,,closed
EDGE-013151,FUSE-XFMR-006475,XFMR-006475,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.33,1741.3,0.2799,0.4037,0.3655,340,12.47,2,1,,closed
EDGE-013152,JCT-FDR-0019-004,FUSE-XFMR-006476,FDR-0019,SUB-005,lateral_underground,#2 ACSR,A,0.061,323.9,0.9572,0.4591,0.6985,150,12.47,1,0,,closed
EDGE-013153,FUSE-XFMR-006476,XFMR-006476,FDR-0019,SUB-005,lateral_underground,#2 ACSR,A,0.348,1835.6,0.9624,0.5158,0.6985,150,12.47,1,0,,closed
EDGE-013154,JCT-FDR-0019-004,FUSE-XFMR-006477,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.064,339.8,1.6127,0.5036,1.007,100,12.47,2,1,,closed
EDGE-013155,FUSE-XFMR-006477,XFMR-006477,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.365,1925.4,1.4949,0.534,1.007,100,12.47,2,1,,closed
EDGE-013156,JCT-FDR-0019-004,FUSE-XFMR-006478,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.067,352.4,0.5625,0.4608,0.5345,230,12.47,1,1,,closed
EDGE-013157,FUSE-XFMR-006478,XFMR-006478,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.378,1997.2,0.613,0.4711,0.5345,230,12.47,1,1,,closed
EDGE-013158,JCT-FDR-0019-004,FUSE-XFMR-006479,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.07,369.1,0.9658,0.5002,0.6985,150,12.47,1,1,,closed
EDGE-013159,FUSE-XFMR-006479,XFMR-006479,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.396,2091.4,0.884,0.5127,0.6985,150,12.47,1,1,,closed
EDGE-013160,JCT-FDR-0019-004,FUSE-XFMR-006480,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.072,381.7,0.9209,0.52,0.6985,150,12.47,1,1,,closed
EDGE-013161,FUSE-XFMR-006480,XFMR-006480,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.41,2163.2,0.8585,0.4861,0.6985,150,12.47,1,1,,closed
EDGE-013162,JCT-FDR-0019-004,FUSE-XFMR-006481,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.076,399.2,0.2888,0.4773,0.3655,340,12.47,3,1,,closed
EDGE-013163,FUSE-XFMR-006481,XFMR-006481,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.428,2262.0,0.2897,0.4474,0.3655,340,12.47,3,1,,closed
EDGE-013164,JCT-FDR-0019-004,FUSE-XFMR-006482,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.078,411.0,0.9152,0.5282,0.6985,150,12.47,1,1,,closed
EDGE-013165,FUSE-XFMR-006482,XFMR-006482,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.441,2329.3,0.8774,0.5018,0.6985,150,12.47,1,1,,closed
EDGE-013166,JCT-FDR-0019-004,FUSE-XFMR-006483,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.081,428.5,1.3885,0.4678,1.007,100,12.47,2,1,,closed
EDGE-013167,FUSE-XFMR-006483,XFMR-006483,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.46,2428.0,1.5495,0.5369,1.007,100,12.47,2,1,,closed
EDGE-013168,JCT-FDR-0019-004,FUSE-XFMR-006484,FDR-0019,SUB-005,lateral_underground,#2 ACSR,BC,0.084,441.1,0.8959,0.523,0.6985,150,12.47,2,0,,closed
EDGE-013169,FUSE-XFMR-006484,XFMR-006484,FDR-0019,SUB-005,lateral_underground,#2 ACSR,BC,0.473,2499.8,0.9097,0.5337,0.6985,150,12.47,2,0,,closed
EDGE-013170,JCT-FDR-0019-004,FUSE-XFMR-006485,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.087,460.2,1.4171,0.4642,1.007,100,12.47,2,1,,closed
EDGE-013171,FUSE-XFMR-006485,XFMR-006485,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.494,2607.5,1.3947,0.4817,1.007,100,12.47,2,1,,closed
EDGE-013172,JCT-FDR-0019-004,FUSE-XFMR-006486,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.09,473.6,0.6266,0.4798,0.5345,230,12.47,1,1,,closed
EDGE-013173,FUSE-XFMR-006486,XFMR-006486,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.508,2683.8,0.6004,0.5213,0.5345,230,12.47,1,1,,closed
EDGE-013174,JCT-FDR-0019-004,FUSE-XFMR-006487,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.092,487.9,1.4769,0.4853,1.007,100,12.47,2,1,,closed
EDGE-013175,FUSE-XFMR-006487,XFMR-006487,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.524,2764.6,1.5495,0.4999,1.007,100,12.47,2,1,,closed
EDGE-013176,JCT-FDR-0019-004,FUSE-XFMR-006488,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,B,0.096,506.9,0.8355,0.5267,0.6985,150,12.47,1,1,,closed
EDGE-013177,FUSE-XFMR-006488,XFMR-006488,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,B,0.544,2872.3,0.9115,0.5195,0.6985,150,12.47,1,1,,closed
EDGE-013178,JCT-FDR-0019-004,FUSE-XFMR-006489,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.098,518.8,0.5732,0.4924,0.5345,230,12.47,2,1,,closed
EDGE-013179,FUSE-XFMR-006489,XFMR-006489,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.557,2939.6,0.5349,0.4748,0.5345,230,12.47,2,1,,closed
EDGE-013180,JCT-FDR-0019-004,FUSE-XFMR-006490,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.101,534.6,0.9456,0.5471,0.6985,150,12.47,1,1,,closed
EDGE-013181,FUSE-XFMR-006490,XFMR-006490,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.574,3029.4,0.9088,0.4719,0.6985,150,12.47,1,1,,closed
EDGE-013182,JCT-FDR-0019-004,FUSE-XFMR-006491,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.104,549.6,0.6482,0.5004,0.5345,230,12.47,2,1,,closed
EDGE-013183,FUSE-XFMR-006491,XFMR-006491,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.59,3114.7,0.5878,0.4857,0.5345,230,12.47,2,1,,closed
EDGE-013184,JCT-FDR-0019-004,FUSE-XFMR-006492,FDR-0019,SUB-005,lateral_underground,4/0 AL,A,0.107,566.3,0.2767,0.4735,0.3655,340,12.47,1,0,,closed
EDGE-013185,FUSE-XFMR-006492,XFMR-006492,FDR-0019,SUB-005,lateral_underground,4/0 AL,A,0.608,3208.9,0.3128,0.4004,0.3655,340,12.47,1,0,,closed
EDGE-013186,JCT-FDR-0019-004,FUSE-XFMR-006493,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.11,579.7,0.9223,0.4968,0.6985,150,12.47,2,1,,closed
EDGE-013187,FUSE-XFMR-006493,XFMR-006493,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.622,3285.2,0.8921,0.4544,0.6985,150,12.47,2,1,,closed
EDGE-013188,JCT-FDR-0019-004,FUSE-XFMR-006494,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.112,593.2,0.9136,0.5009,0.6985,150,12.47,3,1,,closed
EDGE-013189,FUSE-XFMR-006494,XFMR-006494,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.637,3361.5,0.8298,0.4783,0.6985,150,12.47,3,1,,closed
EDGE-013190,JCT-FDR-0019-004,FUSE-XFMR-006495,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.116,612.2,1.3912,0.5113,1.007,100,12.47,2,1,,closed
EDGE-013191,FUSE-XFMR-006495,XFMR-006495,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.657,3469.2,1.6251,0.5032,1.007,100,12.47,2,1,,closed
EDGE-013192,JCT-FDR-0019-004,FUSE-XFMR-006496,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.119,626.5,0.5347,0.4418,0.5345,230,12.47,2,1,,closed
EDGE-013193,FUSE-XFMR-006496,XFMR-006496,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.672,3550.0,0.6458,0.4581,0.5345,230,12.47,2,1,,closed
EDGE-013194,JCT-FDR-0019-004,JCT-FDR-0019-005,FDR-0019,SUB-005,primary_overhead,336 ACSR,ABC,0.81,4276.8,0.305,0.4302,0.3993,400,12.47,3,1,,closed
EDGE-013195,JCT-FDR-0019-005,FUSE-XFMR-006497,FDR-0019,SUB-005,lateral_overhead,4/0 AL,C,0.001,4.0,0.3105,0.4558,0.3655,340,12.47,1,1,,closed
EDGE-013196,FUSE-XFMR-006497,XFMR-006497,FDR-0019,SUB-005,lateral_overhead,4/0 AL,C,0.004,22.4,0.299,0.4432,0.3655,340,12.47,1,1,,closed
EDGE-013197,JCT-FDR-0019-005,FUSE-XFMR-006498,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.003,16.6,1.6457,0.519,1.007,100,12.47,2,1,,closed
EDGE-013198,FUSE-XFMR-006498,XFMR-006498,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.018,94.2,1.64,0.494,1.007,100,12.47,2,1,,closed
EDGE-013199,JCT-FDR-0019-005,FUSE-XFMR-006499,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.006,31.7,1.6196,0.5487,1.007,100,12.47,1,1,,closed
EDGE-013200,FUSE-XFMR-006499,XFMR-006499,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.034,179.5,1.3656,0.4603,1.007,100,12.47,1,1,,closed
EDGE-013201,JCT-FDR-0019-005,FUSE-XFMR-006500,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.009,45.1,1.5109,0.5099,1.007,100,12.47,3,1,,closed
EDGE-013202,FUSE-XFMR-006500,XFMR-006500,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.048,255.8,1.6468,0.5222,1.007,100,12.47,3,1,,closed
EDGE-013203,JCT-FDR-0019-005,FUSE-XFMR-006501,FDR-0019,SUB-005,lateral_underground,#4 CU,AC,0.011,57.8,1.3672,0.4647,1.007,100,12.47,2,0,,closed
EDGE-013204,FUSE-XFMR-006501,XFMR-006501,FDR-0019,SUB-005,lateral_underground,#4 CU,AC,0.062,327.6,1.422,0.493,1.007,100,12.47,2,0,,closed
EDGE-013205,JCT-FDR-0019-005,FUSE-XFMR-006502,FDR-0019,SUB-005,lateral_underground,#4 CU,AC,0.014,75.2,1.5765,0.5424,1.007,100,12.47,2,0,,closed
EDGE-013206,FUSE-XFMR-006502,XFMR-006502,FDR-0019,SUB-005,lateral_underground,#4 CU,AC,0.081,426.4,1.6058,0.4665,1.007,100,12.47,2,0,,closed
EDGE-013207,JCT-FDR-0019-005,FUSE-XFMR-006503,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.017,88.7,0.8768,0.4725,0.6985,150,12.47,1,1,,closed
EDGE-013208,FUSE-XFMR-006503,XFMR-006503,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.095,502.7,0.8837,0.5448,0.6985,150,12.47,1,1,,closed
EDGE-013209,JCT-FDR-0019-005,FUSE-XFMR-006504,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.02,106.1,0.5973,0.4947,0.5345,230,12.47,2,0,,closed
EDGE-013210,FUSE-XFMR-006504,XFMR-006504,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.114,601.4,0.5523,0.4562,0.5345,230,12.47,2,0,,closed
EDGE-013211,JCT-FDR-0019-005,FUSE-XFMR-006505,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.023,121.2,1.4334,0.4994,1.007,100,12.47,1,1,,closed
EDGE-013212,FUSE-XFMR-006505,XFMR-006505,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.13,686.7,1.5133,0.5612,1.007,100,12.47,1,1,,closed
EDGE-013213,JCT-FDR-0019-005,FUSE-XFMR-006506,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.026,138.6,0.9183,0.4933,0.6985,150,12.47,2,1,,closed
EDGE-013214,FUSE-XFMR-006506,XFMR-006506,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.149,785.4,0.8176,0.5249,0.6985,150,12.47,2,1,,closed
EDGE-013215,JCT-FDR-0019-005,FUSE-XFMR-006507,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.028,150.5,0.5553,0.4602,0.5345,230,12.47,1,1,,closed
EDGE-013216,FUSE-XFMR-006507,XFMR-006507,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.162,852.7,0.6242,0.4533,0.5345,230,12.47,1,1,,closed
EDGE-013217,JCT-FDR-0019-005,FUSE-XFMR-006508,FDR-0019,SUB-005,lateral_overhead,#4 CU,C,0.032,167.1,1.5614,0.5026,1.007,100,12.47,1,1,,closed
EDGE-013218,FUSE-XFMR-006508,XFMR-006508,FDR-0019,SUB-005,lateral_overhead,#4 CU,C,0.179,947.0,1.3804,0.5562,1.007,100,12.47,1,1,,closed
EDGE-013219,JCT-FDR-0019-005,FUSE-XFMR-006509,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.034,179.8,0.3234,0.4384,0.3655,340,12.47,3,1,,closed
EDGE-013220,FUSE-XFMR-006509,XFMR-006509,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.193,1018.8,0.3092,0.3916,0.3655,340,12.47,3,1,,closed
EDGE-013221,JCT-FDR-0019-005,FUSE-XFMR-006510,FDR-0019,SUB-005,lateral_underground,4/0 AL,AC,0.037,198.0,0.3165,0.401,0.3655,340,12.47,2,0,,closed
EDGE-013222,FUSE-XFMR-006510,XFMR-006510,FDR-0019,SUB-005,lateral_underground,4/0 AL,AC,0.212,1122.0,0.2995,0.4093,0.3655,340,12.47,2,0,,closed
EDGE-013223,JCT-FDR-0019-005,FUSE-XFMR-006511,FDR-0019,SUB-005,lateral_underground,#4 CU,B,0.041,214.6,1.572,0.5245,1.007,100,12.47,1,0,,closed
EDGE-013224,FUSE-XFMR-006511,XFMR-006511,FDR-0019,SUB-005,lateral_underground,#4 CU,B,0.23,1216.2,1.41,0.5005,1.007,100,12.47,1,0,,closed
EDGE-013225,JCT-FDR-0019-005,FUSE-XFMR-006512,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.043,227.3,0.3064,0.4624,0.3655,340,12.47,2,1,,closed
EDGE-013226,FUSE-XFMR-006512,XFMR-006512,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.244,1288.1,0.3215,0.4689,0.3655,340,12.47,2,1,,closed
EDGE-013227,JCT-FDR-0019-005,FUSE-XFMR-006513,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.046,245.5,0.6184,0.4944,0.5345,230,12.47,2,1,,closed
EDGE-013228,FUSE-XFMR-006513,XFMR-006513,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.264,1391.3,0.6461,0.4802,0.5345,230,12.47,2,1,,closed
EDGE-013229,JCT-FDR-0019-005,FUSE-XFMR-006514,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.049,260.6,0.5839,0.4675,0.5345,230,12.47,2,1,,closed
EDGE-013230,FUSE-XFMR-006514,XFMR-006514,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.28,1476.6,0.644,0.4409,0.5345,230,12.47,2,1,,closed
EDGE-013231,JCT-FDR-0019-005,FUSE-XFMR-006515,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.052,274.8,0.5829,0.4342,0.5345,230,12.47,2,1,,closed
EDGE-013232,FUSE-XFMR-006515,XFMR-006515,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.295,1557.3,0.6362,0.4717,0.5345,230,12.47,2,1,,closed
EDGE-013233,JCT-FDR-0019-005,FUSE-XFMR-006516,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.055,290.7,0.3204,0.4147,0.3655,340,12.47,1,1,,closed
EDGE-013234,FUSE-XFMR-006516,XFMR-006516,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.312,1647.1,0.2847,0.4025,0.3655,340,12.47,1,1,,closed
EDGE-013235,JCT-FDR-0019-005,FUSE-XFMR-006517,FDR-0019,SUB-005,lateral_underground,4/0 AL,AB,0.058,305.7,0.2783,0.4129,0.3655,340,12.47,2,0,,closed
EDGE-013236,FUSE-XFMR-006517,XFMR-006517,FDR-0019,SUB-005,lateral_underground,4/0 AL,AB,0.328,1732.4,0.3039,0.4238,0.3655,340,12.47,2,0,,closed
EDGE-013237,JCT-FDR-0019-005,FUSE-XFMR-006518,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.06,318.4,0.582,0.4595,0.5345,230,12.47,1,1,,closed
EDGE-013238,FUSE-XFMR-006518,XFMR-006518,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.342,1804.2,0.5727,0.4478,0.5345,230,12.47,1,1,,closed
EDGE-013239,JCT-FDR-0019-005,FUSE-XFMR-006519,FDR-0019,SUB-005,lateral_underground,#2 ACSR,A,0.064,336.6,0.9239,0.4915,0.6985,150,12.47,1,0,,closed
EDGE-013240,FUSE-XFMR-006519,XFMR-006519,FDR-0019,SUB-005,lateral_underground,#2 ACSR,A,0.361,1907.4,0.8706,0.4655,0.6985,150,12.47,1,0,,closed
EDGE-013241,JCT-FDR-0019-005,FUSE-XFMR-006520,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.066,347.7,0.6289,0.4758,0.5345,230,12.47,2,0,,closed
EDGE-013242,FUSE-XFMR-006520,XFMR-006520,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.373,1970.2,0.5844,0.4936,0.5345,230,12.47,2,0,,closed
EDGE-013243,JCT-FDR-0019-005,FUSE-XFMR-006521,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.069,365.1,0.5712,0.4343,0.5345,230,12.47,1,1,,closed
EDGE-013244,FUSE-XFMR-006521,XFMR-006521,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.392,2069.0,0.6131,0.4336,0.5345,230,12.47,1,1,,closed
EDGE-013245,JCT-FDR-0019-005,FUSE-XFMR-006522,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.072,382.5,0.5583,0.4895,0.5345,230,12.47,1,1,,closed
EDGE-013246,FUSE-XFMR-006522,XFMR-006522,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.411,2167.7,0.6337,0.5147,0.5345,230,12.47,1,1,,closed
EDGE-013247,JCT-FDR-0019-005,FUSE-XFMR-006523,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,B,0.075,394.4,0.8568,0.5498,0.6985,150,12.47,1,1,,closed
EDGE-013248,FUSE-XFMR-006523,XFMR-006523,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,B,0.423,2235.0,0.976,0.473,0.6985,150,12.47,1,1,,closed
EDGE-013249,JCT-FDR-0019-005,FUSE-XFMR-006524,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.078,410.3,1.4892,0.5259,1.007,100,12.47,1,1,,closed
EDGE-013250,FUSE-XFMR-006524,XFMR-006524,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.44,2324.8,1.5134,0.5613,1.007,100,12.47,1,1,,closed
EDGE-013251,JCT-FDR-0019-005,FUSE-XFMR-006525,FDR-0019,SUB-005,lateral_underground,#2 ACSR,A,0.081,426.1,0.8627,0.4655,0.6985,150,12.47,1,0,,closed
EDGE-013252,FUSE-XFMR-006525,XFMR-006525,FDR-0019,SUB-005,lateral_underground,#2 ACSR,A,0.457,2414.5,0.8817,0.4869,0.6985,150,12.47,1,0,,closed
EDGE-013253,JCT-FDR-0019-005,FUSE-XFMR-006526,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,BC,0.084,441.1,0.8224,0.5348,0.6985,150,12.47,2,1,,closed
EDGE-013254,FUSE-XFMR-006526,XFMR-006526,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,BC,0.473,2499.8,0.9447,0.4851,0.6985,150,12.47,2,1,,closed
EDGE-013255,JCT-FDR-0019-005,FUSE-XFMR-006527,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.087,458.6,1.4811,0.4604,1.007,100,12.47,1,1,,closed
EDGE-013256,FUSE-XFMR-006527,XFMR-006527,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.492,2598.6,1.6215,0.5479,1.007,100,12.47,1,1,,closed
EDGE-013257,JCT-FDR-0019-005,FUSE-XFMR-006528,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.089,469.7,0.2701,0.4552,0.3655,340,12.47,3,1,,closed
EDGE-013258,FUSE-XFMR-006528,XFMR-006528,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.504,2661.4,0.2745,0.3985,0.3655,340,12.47,3,1,,closed
EDGE-013259,JCT-FDR-0019-005,FUSE-XFMR-006529,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.093,489.5,0.3147,0.472,0.3655,340,12.47,1,1,,closed
EDGE-013260,FUSE-XFMR-006529,XFMR-006529,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.525,2773.6,0.2861,0.4252,0.3655,340,12.47,1,1,,closed
EDGE-013261,JCT-FDR-0019-005,FUSE-XFMR-006530,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.095,502.9,1.4299,0.4941,1.007,100,12.47,3,1,,closed
EDGE-013262,FUSE-XFMR-006530,XFMR-006530,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.54,2849.9,1.6014,0.5036,1.007,100,12.47,3,1,,closed
EDGE-013263,JCT-FDR-0019-005,FUSE-XFMR-006531,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.098,518.0,0.3117,0.4728,0.3655,340,12.47,1,1,,closed
EDGE-013264,FUSE-XFMR-006531,XFMR-006531,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.556,2935.2,0.2892,0.4085,0.3655,340,12.47,1,1,,closed
EDGE-013265,JCT-FDR-0019-005,FUSE-XFMR-006532,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.1,529.8,1.4122,0.5009,1.007,100,12.47,2,1,,closed
EDGE-013266,FUSE-XFMR-006532,XFMR-006532,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.569,3002.5,1.4723,0.5397,1.007,100,12.47,2,1,,closed
EDGE-013267,JCT-FDR-0019-005,FUSE-XFMR-006533,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.103,544.9,0.6113,0.4755,0.5345,230,12.47,1,1,,closed
EDGE-013268,FUSE-XFMR-006533,XFMR-006533,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.585,3087.7,0.5618,0.4493,0.5345,230,12.47,1,1,,closed
EDGE-013269,JCT-FDR-0019-005,FUSE-XFMR-006534,FDR-0019,SUB-005,lateral_underground,#4 CU,BC,0.107,564.7,1.4001,0.5045,1.007,100,12.47,2,0,,closed
EDGE-013270,FUSE-XFMR-006534,XFMR-006534,FDR-0019,SUB-005,lateral_underground,#4 CU,BC,0.606,3199.9,1.4387,0.5402,1.007,100,12.47,2,0,,closed
EDGE-013271,JCT-FDR-0019-005,FUSE-XFMR-006535,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.109,577.4,0.9044,0.4629,0.6985,150,12.47,1,1,,closed
EDGE-013272,FUSE-XFMR-006535,XFMR-006535,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.62,3271.8,0.9794,0.4877,0.6985,150,12.47,1,1,,closed
EDGE-013273,JCT-FDR-0019-005,FUSE-XFMR-006536,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.112,590.8,1.471,0.549,1.007,100,12.47,3,1,,closed
EDGE-013274,FUSE-XFMR-006536,XFMR-006536,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.634,3348.0,1.4104,0.5102,1.007,100,12.47,3,1,,closed
EDGE-013275,JCT-FDR-0019-005,FUSE-XFMR-006537,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.115,609.0,0.3075,0.438,0.3655,340,12.47,3,1,,closed
EDGE-013276,FUSE-XFMR-006537,XFMR-006537,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.654,3451.3,0.2792,0.4372,0.3655,340,12.47,3,1,,closed
EDGE-013277,JCT-FDR-0019-005,FUSE-XFMR-006538,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.118,624.1,0.5604,0.4921,0.5345,230,12.47,2,1,,closed
EDGE-013278,FUSE-XFMR-006538,XFMR-006538,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.67,3536.5,0.6051,0.4713,0.5345,230,12.47,2,1,,closed
EDGE-013279,JCT-FDR-0019-005,JCT-FDR-0019-006,FDR-0019,SUB-005,primary_overhead,336 ACSR,ABC,0.81,4276.8,0.2794,0.4132,0.3616,400,12.47,3,1,,closed
EDGE-013280,JCT-FDR-0019-006,FUSE-XFMR-006539,FDR-0019,SUB-005,lateral_underground,#2 ACSR,B,0.001,4.0,0.8841,0.5447,0.6985,150,12.47,1,0,,closed
EDGE-013281,FUSE-XFMR-006539,XFMR-006539,FDR-0019,SUB-005,lateral_underground,#2 ACSR,B,0.004,22.4,0.8989,0.5319,0.6985,150,12.47,1,0,,closed
EDGE-013282,JCT-FDR-0019-006,FUSE-XFMR-006540,FDR-0019,SUB-005,lateral_underground,#2 ACSR,BC,0.003,15.0,0.943,0.5016,0.6985,150,12.47,2,0,,closed
EDGE-013283,FUSE-XFMR-006540,XFMR-006540,FDR-0019,SUB-005,lateral_underground,#2 ACSR,BC,0.016,85.3,0.8221,0.522,0.6985,150,12.47,2,0,,closed
EDGE-013284,JCT-FDR-0019-006,FUSE-XFMR-006541,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,B,0.005,27.7,0.9166,0.5355,0.6985,150,12.47,1,1,,closed
EDGE-013285,FUSE-XFMR-006541,XFMR-006541,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,B,0.03,157.1,0.9269,0.5417,0.6985,150,12.47,1,1,,closed
EDGE-013286,JCT-FDR-0019-006,FUSE-XFMR-006542,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.009,45.1,0.589,0.474,0.5345,230,12.47,1,1,,closed
EDGE-013287,FUSE-XFMR-006542,XFMR-006542,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.048,255.8,0.5963,0.4479,0.5345,230,12.47,1,1,,closed
EDGE-013288,JCT-FDR-0019-006,FUSE-XFMR-006543,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.011,60.2,0.2932,0.4556,0.3655,340,12.47,2,1,,closed
EDGE-013289,FUSE-XFMR-006543,XFMR-006543,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AB,0.065,341.1,0.2781,0.3948,0.3655,340,12.47,2,1,,closed
EDGE-013290,JCT-FDR-0019-006,FUSE-XFMR-006544,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.014,72.1,0.8836,0.5373,0.6985,150,12.47,1,1,,closed
EDGE-013291,FUSE-XFMR-006544,XFMR-006544,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.077,408.4,0.856,0.54,0.6985,150,12.47,1,1,,closed
EDGE-013292,JCT-FDR-0019-006,FUSE-XFMR-006545,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.017,91.9,1.3963,0.5362,1.007,100,12.47,2,1,,closed
EDGE-013293,FUSE-XFMR-006545,XFMR-006545,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.099,520.6,1.5547,0.5152,1.007,100,12.47,2,1,,closed
EDGE-013294,JCT-FDR-0019-006,FUSE-XFMR-006546,FDR-0019,SUB-005,lateral_underground,#4 CU,ABC,0.02,106.1,1.5841,0.5001,1.007,100,12.47,3,0,,closed
EDGE-013295,FUSE-XFMR-006546,XFMR-006546,FDR-0019,SUB-005,lateral_underground,#4 CU,ABC,0.114,601.4,1.558,0.5155,1.007,100,12.47,3,0,,closed
EDGE-013296,JCT-FDR-0019-006,FUSE-XFMR-006547,FDR-0019,SUB-005,lateral_underground,4/0 AL,B,0.023,122.0,0.3179,0.4373,0.3655,340,12.47,1,0,,closed
EDGE-013297,FUSE-XFMR-006547,XFMR-006547,FDR-0019,SUB-005,lateral_underground,4/0 AL,B,0.131,691.2,0.274,0.4479,0.3655,340,12.47,1,0,,closed
EDGE-013298,JCT-FDR-0019-006,FUSE-XFMR-006548,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.025,133.1,1.4196,0.4998,1.007,100,12.47,2,1,,closed
EDGE-013299,FUSE-XFMR-006548,XFMR-006548,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.143,754.0,1.4123,0.4823,1.007,100,12.47,2,1,,closed
EDGE-013300,JCT-FDR-0019-006,FUSE-XFMR-006549,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.029,151.3,0.2822,0.4682,0.3655,340,12.47,1,1,,closed
EDGE-013301,FUSE-XFMR-006549,XFMR-006549,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.162,857.2,0.3018,0.4419,0.3655,340,12.47,1,1,,closed
EDGE-013302,JCT-FDR-0019-006,FUSE-XFMR-006550,FDR-0019,SUB-005,lateral_underground,1/0 AL,ABC,0.032,166.3,0.5531,0.4512,0.5345,230,12.47,3,0,,closed
EDGE-013303,FUSE-XFMR-006550,XFMR-006550,FDR-0019,SUB-005,lateral_underground,1/0 AL,ABC,0.178,942.5,0.5676,0.516,0.5345,230,12.47,3,0,,closed
EDGE-013304,JCT-FDR-0019-006,FUSE-XFMR-006551,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.034,180.6,1.5446,0.5072,1.007,100,12.47,2,1,,closed
EDGE-013305,FUSE-XFMR-006551,XFMR-006551,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.194,1023.3,1.4219,0.5154,1.007,100,12.47,2,1,,closed
EDGE-013306,JCT-FDR-0019-006,FUSE-XFMR-006552,FDR-0019,SUB-005,lateral_underground,1/0 AL,A,0.037,194.8,0.6091,0.4927,0.5345,230,12.47,1,0,,closed
EDGE-013307,FUSE-XFMR-006552,XFMR-006552,FDR-0019,SUB-005,lateral_underground,1/0 AL,A,0.209,1104.0,0.5744,0.4912,0.5345,230,12.47,1,0,,closed
EDGE-013308,JCT-FDR-0019-006,FUSE-XFMR-006553,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.04,209.1,0.9735,0.4801,0.6985,150,12.47,3,1,,closed
EDGE-013309,FUSE-XFMR-006553,XFMR-006553,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.224,1184.8,0.8854,0.544,0.6985,150,12.47,3,1,,closed
EDGE-013310,JCT-FDR-0019-006,FUSE-XFMR-006554,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.043,225.7,0.9706,0.5097,0.6985,150,12.47,2,1,,closed
EDGE-013311,FUSE-XFMR-006554,XFMR-006554,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.242,1279.1,0.9267,0.452,0.6985,150,12.47,2,1,,closed
EDGE-013312,JCT-FDR-0019-006,FUSE-XFMR-006555,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.046,241.6,0.2883,0.4195,0.3655,340,12.47,1,1,,closed
EDGE-013313,FUSE-XFMR-006555,XFMR-006555,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.259,1368.8,0.274,0.4504,0.3655,340,12.47,1,1,,closed
EDGE-013314,JCT-FDR-0019-006,FUSE-XFMR-006556,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.049,256.6,0.608,0.5157,0.5345,230,12.47,1,1,,closed
EDGE-013315,FUSE-XFMR-006556,XFMR-006556,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.275,1454.1,0.6049,0.5236,0.5345,230,12.47,1,1,,closed
EDGE-013316,JCT-FDR-0019-006,FUSE-XFMR-006557,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.052,274.8,0.2712,0.4585,0.3655,340,12.47,2,1,,closed
EDGE-013317,FUSE-XFMR-006557,XFMR-006557,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.295,1557.3,0.286,0.4544,0.3655,340,12.47,2,1,,closed
EDGE-013318,JCT-FDR-0019-006,FUSE-XFMR-006558,FDR-0019,SUB-005,lateral_overhead,4/0 AL,C,0.054,287.5,0.294,0.4026,0.3655,340,12.47,1,1,,closed
EDGE-013319,FUSE-XFMR-006558,XFMR-006558,FDR-0019,SUB-005,lateral_overhead,4/0 AL,C,0.309,1629.1,0.3146,0.4176,0.3655,340,12.47,1,1,,closed
EDGE-013320,JCT-FDR-0019-006,FUSE-XFMR-006559,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.057,301.0,1.3928,0.5563,1.007,100,12.47,3,1,,closed
EDGE-013321,FUSE-XFMR-006559,XFMR-006559,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.323,1705.4,1.4348,0.5231,1.007,100,12.47,3,1,,closed
EDGE-013322,JCT-FDR-0019-006,FUSE-XFMR-006560,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.06,319.2,1.5854,0.4913,1.007,100,12.47,1,0,,closed
EDGE-013323,FUSE-XFMR-006560,XFMR-006560,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.343,1808.7,1.4742,0.5236,1.007,100,12.47,1,0,,closed
EDGE-013324,JCT-FDR-0019-006,FUSE-XFMR-006561,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.063,334.2,0.5691,0.4672,0.5345,230,12.47,2,1,,closed
EDGE-013325,FUSE-XFMR-006561,XFMR-006561,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AC,0.359,1893.9,0.5922,0.462,0.5345,230,12.47,2,1,,closed
EDGE-013326,JCT-FDR-0019-006,FUSE-XFMR-006562,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.066,347.7,1.4947,0.4966,1.007,100,12.47,1,1,,closed
EDGE-013327,FUSE-XFMR-006562,XFMR-006562,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.373,1970.2,1.3852,0.5585,1.007,100,12.47,1,1,,closed
EDGE-013328,JCT-FDR-0019-006,FUSE-XFMR-006563,FDR-0019,SUB-005,lateral_underground,#4 CU,BC,0.069,365.9,1.6035,0.4895,1.007,100,12.47,2,0,,closed
EDGE-013329,FUSE-XFMR-006563,XFMR-006563,FDR-0019,SUB-005,lateral_underground,#4 CU,BC,0.393,2073.5,1.6335,0.4653,1.007,100,12.47,2,0,,closed
EDGE-013330,JCT-FDR-0019-006,FUSE-XFMR-006564,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.072,380.2,0.9146,0.5258,0.6985,150,12.47,1,1,,closed
EDGE-013331,FUSE-XFMR-006564,XFMR-006564,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.408,2154.2,0.9168,0.4667,0.6985,150,12.47,1,1,,closed
EDGE-013332,JCT-FDR-0019-006,FUSE-XFMR-006565,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.075,396.0,0.9059,0.4621,0.6985,150,12.47,3,1,,closed
EDGE-013333,FUSE-XFMR-006565,XFMR-006565,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.425,2244.0,0.81,0.545,0.6985,150,12.47,3,1,,closed
EDGE-013334,JCT-FDR-0019-006,FUSE-XFMR-006566,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.078,410.3,0.5585,0.4908,0.5345,230,12.47,2,1,,closed
EDGE-013335,FUSE-XFMR-006566,XFMR-006566,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.44,2324.8,0.6056,0.4354,0.5345,230,12.47,2,1,,closed
EDGE-013336,JCT-FDR-0019-006,FUSE-XFMR-006567,FDR-0019,SUB-005,lateral_overhead,#4 CU,C,0.081,426.1,1.6337,0.4832,1.007,100,12.47,1,1,,closed
EDGE-013337,FUSE-XFMR-006567,XFMR-006567,FDR-0019,SUB-005,lateral_overhead,#4 CU,C,0.457,2414.5,1.4069,0.5147,1.007,100,12.47,1,1,,closed
EDGE-013338,JCT-FDR-0019-006,FUSE-XFMR-006568,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AB,0.083,439.6,0.836,0.4708,0.6985,150,12.47,2,0,,closed
EDGE-013339,FUSE-XFMR-006568,XFMR-006568,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AB,0.472,2490.8,0.9344,0.4809,0.6985,150,12.47,2,0,,closed
EDGE-013340,JCT-FDR-0019-006,FUSE-XFMR-006569,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.086,453.0,1.479,0.5241,1.007,100,12.47,1,1,,closed
EDGE-013341,FUSE-XFMR-006569,XFMR-006569,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.486,2567.1,1.3758,0.5519,1.007,100,12.47,1,1,,closed
EDGE-013342,JCT-FDR-0019-006,FUSE-XFMR-006570,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.089,468.9,0.5765,0.5054,0.5345,230,12.47,2,0,,closed
EDGE-013343,FUSE-XFMR-006570,XFMR-006570,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.503,2656.9,0.5972,0.4791,0.5345,230,12.47,2,0,,closed
EDGE-013344,JCT-FDR-0019-006,FUSE-XFMR-006571,FDR-0019,SUB-005,lateral_underground,#4 CU,AB,0.092,487.1,1.6162,0.5423,1.007,100,12.47,2,0,,closed
EDGE-013345,FUSE-XFMR-006571,XFMR-006571,FDR-0019,SUB-005,lateral_underground,#4 CU,AB,0.523,2760.1,1.4293,0.4971,1.007,100,12.47,2,0,,closed
EDGE-013346,JCT-FDR-0019-006,FUSE-XFMR-006572,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.095,500.5,0.6061,0.488,0.5345,230,12.47,2,0,,closed
EDGE-013347,FUSE-XFMR-006572,XFMR-006572,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.537,2836.4,0.6264,0.4304,0.5345,230,12.47,2,0,,closed
EDGE-013348,JCT-FDR-0019-006,FUSE-XFMR-006573,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.098,514.8,0.8482,0.5074,0.6985,150,12.47,3,1,,closed
EDGE-013349,FUSE-XFMR-006573,XFMR-006573,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.552,2917.2,0.9758,0.4695,0.6985,150,12.47,3,1,,closed
EDGE-013350,JCT-FDR-0019-006,FUSE-XFMR-006574,FDR-0019,SUB-005,lateral_underground,#4 CU,AB,0.1,529.8,1.5282,0.4959,1.007,100,12.47,2,0,,closed
EDGE-013351,FUSE-XFMR-006574,XFMR-006574,FDR-0019,SUB-005,lateral_underground,#4 CU,AB,0.569,3002.5,1.3969,0.4698,1.007,100,12.47,2,0,,closed
EDGE-013352,JCT-FDR-0019-006,FUSE-XFMR-006575,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.103,544.9,0.2678,0.4172,0.3655,340,12.47,2,1,,closed
EDGE-013353,FUSE-XFMR-006575,XFMR-006575,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.585,3087.7,0.326,0.4456,0.3655,340,12.47,2,1,,closed
EDGE-013354,JCT-FDR-0019-006,FUSE-XFMR-006576,FDR-0019,SUB-005,lateral_underground,4/0 AL,B,0.106,559.2,0.3215,0.451,0.3655,340,12.47,1,0,,closed
EDGE-013355,FUSE-XFMR-006576,XFMR-006576,FDR-0019,SUB-005,lateral_underground,4/0 AL,B,0.6,3168.5,0.3165,0.461,0.3655,340,12.47,1,0,,closed
EDGE-013356,JCT-FDR-0019-006,FUSE-XFMR-006577,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.109,575.0,1.3909,0.5173,1.007,100,12.47,1,1,,closed
EDGE-013357,FUSE-XFMR-006577,XFMR-006577,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.617,3258.3,1.4834,0.5544,1.007,100,12.47,1,1,,closed
EDGE-013358,JCT-FDR-0019-006,FUSE-XFMR-006578,FDR-0019,SUB-005,lateral_underground,#4 CU,AB,0.112,590.0,1.5209,0.4878,1.007,100,12.47,2,0,,closed
EDGE-013359,FUSE-XFMR-006578,XFMR-006578,FDR-0019,SUB-005,lateral_underground,#4 CU,AB,0.633,3343.6,1.4834,0.5431,1.007,100,12.47,2,0,,closed
EDGE-013360,JCT-FDR-0019-006,FUSE-XFMR-006579,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.115,605.1,1.6168,0.4613,1.007,100,12.47,3,1,,closed
EDGE-013361,FUSE-XFMR-006579,XFMR-006579,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.649,3428.8,1.6062,0.5205,1.007,100,12.47,3,1,,closed
EDGE-013362,JCT-FDR-0019-006,FUSE-XFMR-006580,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.118,624.9,0.8379,0.5407,0.6985,150,12.47,1,1,,closed
EDGE-013363,FUSE-XFMR-006580,XFMR-006580,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.671,3541.0,0.9477,0.4978,0.6985,150,12.47,1,1,,closed
EDGE-013364,JCT-FDR-0019-006,JCT-FDR-0019-007,FDR-0019,SUB-005,primary_overhead,336 ACSR,ABC,0.81,4276.8,0.2957,0.4579,0.3949,400,12.47,3,1,,closed
EDGE-013365,JCT-FDR-0019-007,FUSE-XFMR-006581,FDR-0019,SUB-005,lateral_underground,4/0 AL,AB,0.001,4.8,0.3142,0.4446,0.3655,340,12.47,2,0,,closed
EDGE-013366,FUSE-XFMR-006581,XFMR-006581,FDR-0019,SUB-005,lateral_underground,4/0 AL,AB,0.005,26.9,0.2817,0.4686,0.3655,340,12.47,2,0,,closed
EDGE-013367,JCT-FDR-0019-007,FUSE-XFMR-006582,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.003,18.2,0.5968,0.4883,0.5345,230,12.47,2,1,,closed
EDGE-013368,FUSE-XFMR-006582,XFMR-006582,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.02,103.2,0.5899,0.5087,0.5345,230,12.47,2,1,,closed
EDGE-013369,JCT-FDR-0019-007,FUSE-XFMR-006583,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,BC,0.006,33.3,0.8114,0.5432,0.6985,150,12.47,2,1,,closed
EDGE-013370,FUSE-XFMR-006583,XFMR-006583,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,BC,0.036,188.5,0.8905,0.486,0.6985,150,12.47,2,1,,closed
EDGE-013371,JCT-FDR-0019-007,FUSE-XFMR-006584,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.009,46.7,0.2825,0.4165,0.3655,340,12.47,3,1,,closed
EDGE-013372,FUSE-XFMR-006584,XFMR-006584,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.05,264.8,0.3176,0.4183,0.3655,340,12.47,3,1,,closed
EDGE-013373,JCT-FDR-0019-007,FUSE-XFMR-006585,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.012,64.2,1.5311,0.5319,1.007,100,12.47,2,1,,closed
EDGE-013374,FUSE-XFMR-006585,XFMR-006585,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.069,363.5,1.4231,0.5601,1.007,100,12.47,2,1,,closed
EDGE-013375,JCT-FDR-0019-007,FUSE-XFMR-006586,FDR-0019,SUB-005,lateral_underground,1/0 AL,BC,0.014,75.2,0.5377,0.4849,0.5345,230,12.47,2,0,,closed
EDGE-013376,FUSE-XFMR-006586,XFMR-006586,FDR-0019,SUB-005,lateral_underground,1/0 AL,BC,0.081,426.4,0.5531,0.4497,0.5345,230,12.47,2,0,,closed
EDGE-013377,JCT-FDR-0019-007,FUSE-XFMR-006587,FDR-0019,SUB-005,lateral_underground,#2 ACSR,B,0.017,91.9,0.9748,0.4624,0.6985,150,12.47,1,0,,closed
EDGE-013378,FUSE-XFMR-006587,XFMR-006587,FDR-0019,SUB-005,lateral_underground,#2 ACSR,B,0.099,520.6,0.8245,0.5472,0.6985,150,12.47,1,0,,closed
EDGE-013379,JCT-FDR-0019-007,FUSE-XFMR-006588,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.02,106.9,0.6119,0.4778,0.5345,230,12.47,1,1,,closed
EDGE-013380,FUSE-XFMR-006588,XFMR-006588,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.115,605.9,0.6037,0.5132,0.5345,230,12.47,1,1,,closed
EDGE-013381,JCT-FDR-0019-007,FUSE-XFMR-006589,FDR-0019,SUB-005,lateral_underground,4/0 AL,BC,0.024,126.7,0.2855,0.4144,0.3655,340,12.47,2,0,,closed
EDGE-013382,FUSE-XFMR-006589,XFMR-006589,FDR-0019,SUB-005,lateral_underground,4/0 AL,BC,0.136,718.1,0.2962,0.4145,0.3655,340,12.47,2,0,,closed
EDGE-013383,JCT-FDR-0019-007,FUSE-XFMR-006590,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.026,139.4,1.5788,0.5338,1.007,100,12.47,1,1,,closed
EDGE-013384,FUSE-XFMR-006590,XFMR-006590,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.15,789.9,1.505,0.4701,1.007,100,12.47,1,1,,closed
EDGE-013385,JCT-FDR-0019-007,FUSE-XFMR-006591,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.029,152.1,1.4112,0.5365,1.007,100,12.47,1,1,,closed
EDGE-013386,FUSE-XFMR-006591,XFMR-006591,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.163,861.7,1.5979,0.5603,1.007,100,12.47,1,1,,closed
EDGE-013387,JCT-FDR-0019-007,FUSE-XFMR-006592,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.032,171.1,0.3008,0.3911,0.3655,340,12.47,2,1,,closed
EDGE-013388,FUSE-XFMR-006592,XFMR-006592,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.184,969.4,0.304,0.465,0.3655,340,12.47,2,1,,closed
EDGE-013389,JCT-FDR-0019-007,FUSE-XFMR-006593,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.035,183.0,0.3239,0.4008,0.3655,340,12.47,1,1,,closed
EDGE-013390,FUSE-XFMR-006593,XFMR-006593,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.196,1036.7,0.3036,0.4105,0.3655,340,12.47,1,1,,closed
EDGE-013391,JCT-FDR-0019-007,FUSE-XFMR-006594,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.037,198.0,0.6499,0.5165,0.5345,230,12.47,1,1,,closed
EDGE-013392,FUSE-XFMR-006594,XFMR-006594,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.212,1122.0,0.5604,0.4861,0.5345,230,12.47,1,1,,closed
EDGE-013393,JCT-FDR-0019-007,FUSE-XFMR-006595,FDR-0019,SUB-005,lateral_underground,#2 ACSR,A,0.041,215.4,0.8221,0.485,0.6985,150,12.47,1,0,,closed
EDGE-013394,FUSE-XFMR-006595,XFMR-006595,FDR-0019,SUB-005,lateral_underground,#2 ACSR,A,0.231,1220.7,0.8737,0.5517,0.6985,150,12.47,1,0,,closed
EDGE-013395,JCT-FDR-0019-007,FUSE-XFMR-006596,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.043,229.7,0.5584,0.4446,0.5345,230,12.47,1,1,,closed
EDGE-013396,FUSE-XFMR-006596,XFMR-006596,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.246,1301.5,0.6198,0.4806,0.5345,230,12.47,1,1,,closed
EDGE-013397,JCT-FDR-0019-007,FUSE-XFMR-006597,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.046,243.1,1.5859,0.4951,1.007,100,12.47,1,1,,closed
EDGE-013398,FUSE-XFMR-006597,XFMR-006597,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.261,1377.8,1.5003,0.5142,1.007,100,12.47,1,1,,closed
EDGE-013399,JCT-FDR-0019-007,FUSE-XFMR-006598,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.049,259.0,0.5968,0.5242,0.5345,230,12.47,2,1,,closed
EDGE-013400,FUSE-XFMR-006598,XFMR-006598,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.278,1467.6,0.6342,0.4692,0.5345,230,12.47,2,1,,closed
EDGE-013401,JCT-FDR-0019-007,FUSE-XFMR-006599,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.052,273.2,0.5989,0.5012,0.5345,230,12.47,2,0,,closed
EDGE-013402,FUSE-XFMR-006599,XFMR-006599,FDR-0019,SUB-005,lateral_underground,1/0 AL,AC,0.293,1548.4,0.5989,0.4898,0.5345,230,12.47,2,0,,closed
EDGE-013403,JCT-FDR-0019-007,FUSE-XFMR-006600,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.055,289.1,1.4945,0.5474,1.007,100,12.47,1,1,,closed
EDGE-013404,FUSE-XFMR-006600,XFMR-006600,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.31,1638.1,1.463,0.5386,1.007,100,12.47,1,1,,closed
