edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-013405,JCT-FDR-0019-007,FUSE-XFMR-006601,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.058,308.9,1.3573,0.5254,1.007,100,12.47,2,1,,closed
EDGE-013406,FUSE-XFMR-006601,XFMR-006601,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.332,1750.3,1.5522,0.5136,1.007,100,12.47,2,1,,closed
EDGE-013407,JCT-FDR-0019-007,FUSE-XFMR-006602,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.061,323.1,0.8885,0.5355,0.6985,150,12.47,3,1,,closed
EDGE-013408,FUSE-XFMR-006602,XFMR-006602,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.347,1831.1,0.9128,0.5405,0.6985,150,12.47,3,1,,closed
EDGE-013409,JCT-FDR-0019-007,FUSE-XFMR-006603,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.063,334.2,0.3178,0.3973,0.3655,340,12.47,3,1,,closed
EDGE-013410,FUSE-XFMR-006603,XFMR-006603,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.359,1893.9,0.2972,0.4383,0.3655,340,12.47,3,1,,closed
EDGE-013411,JCT-FDR-0019-007,FUSE-XFMR-006604,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.066,350.1,0.5458,0.4922,0.5345,230,12.47,1,1,,closed
EDGE-013412,FUSE-XFMR-006604,XFMR-006604,FDR-0019,SUB-005,lateral_overhead,1/0 AL,B,0.376,1983.7,0.5986,0.4426,0.5345,230,12.47,1,1,,closed
EDGE-013413,JCT-FDR-0019-007,FUSE-XFMR-006605,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.07,369.9,1.499,0.5134,1.007,100,12.47,1,1,,closed
EDGE-013414,FUSE-XFMR-006605,XFMR-006605,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.397,2095.9,1.3802,0.4701,1.007,100,12.47,1,1,,closed
EDGE-013415,JCT-FDR-0019-007,FUSE-XFMR-006606,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.073,384.9,0.2782,0.4392,0.3655,340,12.47,1,1,,closed
EDGE-013416,FUSE-XFMR-006606,XFMR-006606,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.413,2181.2,0.274,0.4368,0.3655,340,12.47,1,1,,closed
EDGE-013417,JCT-FDR-0019-007,FUSE-XFMR-006607,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.076,400.0,1.6364,0.5034,1.007,100,12.47,2,1,,closed
EDGE-013418,FUSE-XFMR-006607,XFMR-006607,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.429,2266.4,1.4381,0.5162,1.007,100,12.47,2,1,,closed
EDGE-013419,JCT-FDR-0019-007,FUSE-XFMR-006608,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.078,412.6,0.8095,0.5215,0.6985,150,12.47,2,1,,closed
EDGE-013420,FUSE-XFMR-006608,XFMR-006608,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.443,2338.2,0.8994,0.4963,0.6985,150,12.47,2,1,,closed
EDGE-013421,JCT-FDR-0019-007,FUSE-XFMR-006609,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.081,427.7,0.9801,0.5447,0.6985,150,12.47,2,1,,closed
EDGE-013422,FUSE-XFMR-006609,XFMR-006609,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.459,2423.5,0.9202,0.4609,0.6985,150,12.47,2,1,,closed
EDGE-013423,JCT-FDR-0019-007,FUSE-XFMR-006610,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.084,444.3,0.3188,0.4384,0.3655,340,12.47,2,1,,closed
EDGE-013424,FUSE-XFMR-006610,XFMR-006610,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.477,2517.8,0.3099,0.4047,0.3655,340,12.47,2,1,,closed
EDGE-013425,JCT-FDR-0019-007,FUSE-XFMR-006611,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.087,458.6,1.4185,0.4634,1.007,100,12.47,2,1,,closed
EDGE-013426,FUSE-XFMR-006611,XFMR-006611,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.492,2598.6,1.5879,0.4819,1.007,100,12.47,2,1,,closed
EDGE-013427,JCT-FDR-0019-007,FUSE-XFMR-006612,FDR-0019,SUB-005,lateral_underground,4/0 AL,B,0.09,474.4,0.283,0.452,0.3655,340,12.47,1,0,,closed
EDGE-013428,FUSE-XFMR-006612,XFMR-006612,FDR-0019,SUB-005,lateral_underground,4/0 AL,B,0.509,2688.3,0.3055,0.4593,0.3655,340,12.47,1,0,,closed
EDGE-013429,JCT-FDR-0019-007,FUSE-XFMR-006613,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.093,490.2,0.2687,0.4615,0.3655,340,12.47,1,1,,closed
EDGE-013430,FUSE-XFMR-006613,XFMR-006613,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.526,2778.1,0.2804,0.4239,0.3655,340,12.47,1,1,,closed
EDGE-013431,JCT-FDR-0019-007,FUSE-XFMR-006614,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.096,506.9,0.2744,0.4736,0.3655,340,12.47,3,1,,closed
EDGE-013432,FUSE-XFMR-006614,XFMR-006614,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.544,2872.3,0.3182,0.4763,0.3655,340,12.47,3,1,,closed
EDGE-013433,JCT-FDR-0019-007,FUSE-XFMR-006615,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.098,518.0,0.633,0.5048,0.5345,230,12.47,2,1,,closed
EDGE-013434,FUSE-XFMR-006615,XFMR-006615,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.556,2935.2,0.6304,0.5073,0.5345,230,12.47,2,1,,closed
EDGE-013435,JCT-FDR-0019-007,FUSE-XFMR-006616,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.101,532.2,0.8111,0.4809,0.6985,150,12.47,1,1,,closed
EDGE-013436,FUSE-XFMR-006616,XFMR-006616,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,A,0.571,3015.9,0.9346,0.4562,0.6985,150,12.47,1,1,,closed
EDGE-013437,JCT-FDR-0019-007,FUSE-XFMR-006617,FDR-0019,SUB-005,lateral_underground,#2 ACSR,B,0.104,548.9,0.821,0.4882,0.6985,150,12.47,1,0,,closed
EDGE-013438,FUSE-XFMR-006617,XFMR-006617,FDR-0019,SUB-005,lateral_underground,#2 ACSR,B,0.589,3110.2,0.8078,0.5485,0.6985,150,12.47,1,0,,closed
EDGE-013439,JCT-FDR-0019-007,FUSE-XFMR-006618,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.107,563.9,0.8411,0.4854,0.6985,150,12.47,2,1,,closed
EDGE-013440,FUSE-XFMR-006618,XFMR-006618,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.605,3195.5,0.8496,0.5264,0.6985,150,12.47,2,1,,closed
EDGE-013441,JCT-FDR-0019-007,FUSE-XFMR-006619,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.11,578.2,0.2734,0.4741,0.3655,340,12.47,3,1,,closed
EDGE-013442,FUSE-XFMR-006619,XFMR-006619,FDR-0019,SUB-005,lateral_overhead,4/0 AL,ABC,0.62,3276.2,0.305,0.4106,0.3655,340,12.47,3,1,,closed
EDGE-013443,JCT-FDR-0019-007,FUSE-XFMR-006620,FDR-0019,SUB-005,lateral_underground,4/0 AL,BC,0.113,596.4,0.2804,0.4075,0.3655,340,12.47,2,0,,closed
EDGE-013444,FUSE-XFMR-006620,XFMR-006620,FDR-0019,SUB-005,lateral_underground,4/0 AL,BC,0.64,3379.5,0.3209,0.4637,0.3655,340,12.47,2,0,,closed
EDGE-013445,JCT-FDR-0019-007,FUSE-XFMR-006621,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.115,609.8,0.534,0.5221,0.5345,230,12.47,1,1,,closed
EDGE-013446,FUSE-XFMR-006621,XFMR-006621,FDR-0019,SUB-005,lateral_overhead,1/0 AL,C,0.654,3455.8,0.6283,0.4378,0.5345,230,12.47,1,1,,closed
EDGE-013447,JCT-FDR-0019-007,FUSE-XFMR-006622,FDR-0019,SUB-005,lateral_underground,#2 ACSR,B,0.118,625.7,0.9678,0.4661,0.6985,150,12.47,1,0,,closed
EDGE-013448,FUSE-XFMR-006622,XFMR-006622,FDR-0019,SUB-005,lateral_underground,#2 ACSR,B,0.671,3545.5,0.943,0.529,0.6985,150,12.47,1,0,,closed
EDGE-013449,JCT-FDR-0019-007,JCT-FDR-0019-008,FDR-0019,SUB-005,primary_overhead,336 ACSR,ABC,0.8,4224.0,0.3166,0.4378,0.4086,400,12.47,3,1,,closed
EDGE-013450,JCT-FDR-0019-008,FUSE-XFMR-006623,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.001,6.3,1.4172,0.5092,1.007,100,12.47,2,1,,closed
EDGE-013451,FUSE-XFMR-006623,XFMR-006623,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.007,35.9,1.4127,0.4928,1.007,100,12.47,2,1,,closed
EDGE-013452,JCT-FDR-0019-008,FUSE-XFMR-006624,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.002,12.7,1.3551,0.4884,1.007,100,12.47,2,1,,closed
EDGE-013453,FUSE-XFMR-006624,XFMR-006624,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.014,71.8,1.434,0.5404,1.007,100,12.47,2,1,,closed
EDGE-013454,JCT-FDR-0019-008,FUSE-XFMR-006625,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.006,29.3,0.3141,0.3915,0.3655,340,12.47,2,1,,closed
EDGE-013455,FUSE-XFMR-006625,XFMR-006625,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.031,166.1,0.3254,0.4702,0.3655,340,12.47,2,1,,closed
EDGE-013456,JCT-FDR-0019-008,FUSE-XFMR-006626,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.009,45.9,0.3202,0.4472,0.3655,340,12.47,1,1,,closed
EDGE-013457,FUSE-XFMR-006626,XFMR-006626,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.049,260.3,0.3029,0.4183,0.3655,340,12.47,1,1,,closed
EDGE-013458,JCT-FDR-0019-008,FUSE-XFMR-006627,FDR-0019,SUB-005,lateral_underground,1/0 AL,B,0.011,57.0,0.5594,0.5194,0.5345,230,12.47,1,0,,closed
EDGE-013459,FUSE-XFMR-006627,XFMR-006627,FDR-0019,SUB-005,lateral_underground,1/0 AL,B,0.061,323.1,0.5334,0.4468,0.5345,230,12.47,1,0,,closed
EDGE-013460,JCT-FDR-0019-008,FUSE-XFMR-006628,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.014,72.9,1.59,0.4866,1.007,100,12.47,2,1,,closed
EDGE-013461,FUSE-XFMR-006628,XFMR-006628,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.078,412.9,1.5449,0.4716,1.007,100,12.47,2,1,,closed
EDGE-013462,JCT-FDR-0019-008,FUSE-XFMR-006629,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.017,88.7,0.9029,0.5063,0.6985,150,12.47,1,1,,closed
EDGE-013463,FUSE-XFMR-006629,XFMR-006629,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.095,502.7,0.8254,0.5272,0.6985,150,12.47,1,1,,closed
EDGE-013464,JCT-FDR-0019-008,FUSE-XFMR-006630,FDR-0019,SUB-005,lateral_overhead,#4 CU,C,0.02,103.8,1.3565,0.5223,1.007,100,12.47,1,1,,closed
EDGE-013465,FUSE-XFMR-006630,XFMR-006630,FDR-0019,SUB-005,lateral_overhead,#4 CU,C,0.111,587.9,1.5015,0.5002,1.007,100,12.47,1,1,,closed
EDGE-013466,JCT-FDR-0019-008,FUSE-XFMR-006631,FDR-0019,SUB-005,lateral_underground,1/0 AL,AB,0.022,118.8,0.6183,0.4364,0.5345,230,12.47,2,0,,closed
EDGE-013467,FUSE-XFMR-006631,XFMR-006631,FDR-0019,SUB-005,lateral_underground,1/0 AL,AB,0.128,673.2,0.549,0.5052,0.5345,230,12.47,2,0,,closed
EDGE-013468,JCT-FDR-0019-008,FUSE-XFMR-006632,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.026,137.0,0.3263,0.4401,0.3655,340,12.47,1,1,,closed
EDGE-013469,FUSE-XFMR-006632,XFMR-006632,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.147,776.4,0.2935,0.4093,0.3655,340,12.47,1,1,,closed
EDGE-013470,JCT-FDR-0019-008,FUSE-XFMR-006633,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.028,149.7,0.6293,0.4602,0.5345,230,12.47,2,1,,closed
EDGE-013471,FUSE-XFMR-006633,XFMR-006633,FDR-0019,SUB-005,lateral_overhead,1/0 AL,AB,0.161,848.2,0.6387,0.4927,0.5345,230,12.47,2,1,,closed
EDGE-013472,JCT-FDR-0019-008,FUSE-XFMR-006634,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,BC,0.031,163.9,0.8632,0.5355,0.6985,150,12.47,2,1,,closed
EDGE-013473,FUSE-XFMR-006634,XFMR-006634,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,BC,0.176,929.0,0.8767,0.5078,0.6985,150,12.47,2,1,,closed
EDGE-013474,JCT-FDR-0019-008,FUSE-XFMR-006635,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.034,181.4,1.4274,0.4833,1.007,100,12.47,1,1,,closed
EDGE-013475,FUSE-XFMR-006635,XFMR-006635,FDR-0019,SUB-005,lateral_overhead,#4 CU,B,0.195,1027.8,1.6147,0.5516,1.007,100,12.47,1,1,,closed
EDGE-013476,JCT-FDR-0019-008,FUSE-XFMR-006636,FDR-0019,SUB-005,lateral_underground,#2 ACSR,C,0.038,198.8,0.9538,0.5007,0.6985,150,12.47,1,0,,closed
EDGE-013477,FUSE-XFMR-006636,XFMR-006636,FDR-0019,SUB-005,lateral_underground,#2 ACSR,C,0.213,1126.5,0.9122,0.5043,0.6985,150,12.47,1,0,,closed
EDGE-013478,JCT-FDR-0019-008,FUSE-XFMR-006637,FDR-0019,SUB-005,lateral_underground,4/0 AL,AC,0.04,209.1,0.3204,0.4771,0.3655,340,12.47,2,0,,closed
EDGE-013479,FUSE-XFMR-006637,XFMR-006637,FDR-0019,SUB-005,lateral_underground,4/0 AL,AC,0.224,1184.8,0.2752,0.443,0.3655,340,12.47,2,0,,closed
EDGE-013480,JCT-FDR-0019-008,FUSE-XFMR-006638,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.043,226.5,1.4409,0.4629,1.007,100,12.47,2,1,,closed
EDGE-013481,FUSE-XFMR-006638,XFMR-006638,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.243,1283.6,1.4715,0.5096,1.007,100,12.47,2,1,,closed
EDGE-013482,JCT-FDR-0019-008,FUSE-XFMR-006639,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.046,243.1,1.3906,0.5459,1.007,100,12.47,2,1,,closed
EDGE-013483,FUSE-XFMR-006639,XFMR-006639,FDR-0019,SUB-005,lateral_overhead,#4 CU,AB,0.261,1377.8,1.5526,0.5287,1.007,100,12.47,2,1,,closed
EDGE-013484,JCT-FDR-0019-008,FUSE-XFMR-006640,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.049,259.8,0.9078,0.455,0.6985,150,12.47,3,1,,closed
EDGE-013485,FUSE-XFMR-006640,XFMR-006640,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,ABC,0.279,1472.1,0.9419,0.5488,0.6985,150,12.47,3,1,,closed
EDGE-013486,JCT-FDR-0019-008,FUSE-XFMR-006641,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.052,272.4,1.5452,0.5379,1.007,100,12.47,1,0,,closed
EDGE-013487,FUSE-XFMR-006641,XFMR-006641,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.292,1543.9,1.454,0.4805,1.007,100,12.47,1,0,,closed
EDGE-013488,JCT-FDR-0019-008,FUSE-XFMR-006642,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.054,285.9,1.4023,0.4656,1.007,100,12.47,2,1,,closed
EDGE-013489,FUSE-XFMR-006642,XFMR-006642,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.307,1620.2,1.5849,0.5212,1.007,100,12.47,2,1,,closed
EDGE-013490,JCT-FDR-0019-008,FUSE-XFMR-006643,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AB,0.057,303.3,0.8061,0.5496,0.6985,150,12.47,2,0,,closed
EDGE-013491,FUSE-XFMR-006643,XFMR-006643,FDR-0019,SUB-005,lateral_underground,#2 ACSR,AB,0.326,1718.9,0.8353,0.4707,0.6985,150,12.47,2,0,,closed
EDGE-013492,JCT-FDR-0019-008,FUSE-XFMR-006644,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.06,316.8,1.5179,0.4739,1.007,100,12.47,3,1,,closed
EDGE-013493,FUSE-XFMR-006644,XFMR-006644,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.34,1795.2,1.4419,0.4727,1.007,100,12.47,3,1,,closed
EDGE-013494,JCT-FDR-0019-008,FUSE-XFMR-006645,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.063,333.4,0.2716,0.4732,0.3655,340,12.47,1,1,,closed
EDGE-013495,FUSE-XFMR-006645,XFMR-006645,FDR-0019,SUB-005,lateral_overhead,4/0 AL,B,0.358,1889.4,0.2707,0.4019,0.3655,340,12.47,1,1,,closed
EDGE-013496,JCT-FDR-0019-008,FUSE-XFMR-006646,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.066,348.5,1.3689,0.5602,1.007,100,12.47,2,1,,closed
EDGE-013497,FUSE-XFMR-006646,XFMR-006646,FDR-0019,SUB-005,lateral_overhead,#4 CU,BC,0.374,1974.7,1.6115,0.5603,1.007,100,12.47,2,1,,closed
EDGE-013498,JCT-FDR-0019-008,FUSE-XFMR-006647,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.069,364.3,0.5647,0.4395,0.5345,230,12.47,2,1,,closed
EDGE-013499,FUSE-XFMR-006647,XFMR-006647,FDR-0019,SUB-005,lateral_overhead,1/0 AL,BC,0.391,2064.5,0.5906,0.5068,0.5345,230,12.47,2,1,,closed
EDGE-013500,JCT-FDR-0019-008,FUSE-XFMR-006648,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.071,377.0,0.3103,0.4062,0.3655,340,12.47,1,1,,closed
EDGE-013501,FUSE-XFMR-006648,XFMR-006648,FDR-0019,SUB-005,lateral_overhead,4/0 AL,A,0.405,2136.3,0.309,0.4106,0.3655,340,12.47,1,1,,closed
EDGE-013502,JCT-FDR-0019-008,FUSE-XFMR-006649,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.075,395.2,0.2779,0.4265,0.3655,340,12.47,2,1,,closed
EDGE-013503,FUSE-XFMR-006649,XFMR-006649,FDR-0019,SUB-005,lateral_overhead,4/0 AL,BC,0.424,2239.5,0.3198,0.4005,0.3655,340,12.47,2,1,,closed
EDGE-013504,JCT-FDR-0019-008,FUSE-XFMR-006650,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.077,407.9,0.3183,0.4638,0.3655,340,12.47,2,1,,closed
EDGE-013505,FUSE-XFMR-006650,XFMR-006650,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.438,2311.3,0.2812,0.3954,0.3655,340,12.47,2,1,,closed
EDGE-013506,JCT-FDR-0019-008,FUSE-XFMR-006651,FDR-0019,SUB-005,lateral_underground,4/0 AL,B,0.081,426.9,0.2739,0.3996,0.3655,340,12.47,1,0,,closed
EDGE-013507,FUSE-XFMR-006651,XFMR-006651,FDR-0019,SUB-005,lateral_underground,4/0 AL,B,0.458,2419.0,0.2922,0.3942,0.3655,340,12.47,1,0,,closed
EDGE-013508,JCT-FDR-0019-008,FUSE-XFMR-006652,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.083,438.8,1.5458,0.462,1.007,100,12.47,2,1,,closed
EDGE-013509,FUSE-XFMR-006652,XFMR-006652,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.471,2486.4,1.4032,0.5575,1.007,100,12.47,2,1,,closed
EDGE-013510,JCT-FDR-0019-008,FUSE-XFMR-006653,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.086,455.4,0.9809,0.5234,0.6985,150,12.47,1,1,,closed
EDGE-013511,FUSE-XFMR-006653,XFMR-006653,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,C,0.489,2580.6,0.8926,0.4556,0.6985,150,12.47,1,1,,closed
EDGE-013512,JCT-FDR-0019-008,FUSE-XFMR-006654,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.09,472.8,1.4126,0.5508,1.007,100,12.47,1,1,,closed
EDGE-013513,FUSE-XFMR-006654,XFMR-006654,FDR-0019,SUB-005,lateral_overhead,#4 CU,A,0.507,2679.3,1.4516,0.4745,1.007,100,12.47,1,1,,closed
EDGE-013514,JCT-FDR-0019-008,FUSE-XFMR-006655,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.092,483.9,0.2873,0.4622,0.3655,340,12.47,2,1,,closed
EDGE-013515,FUSE-XFMR-006655,XFMR-006655,FDR-0019,SUB-005,lateral_overhead,4/0 AL,AC,0.519,2742.2,0.3164,0.4764,0.3655,340,12.47,2,1,,closed
EDGE-013516,JCT-FDR-0019-008,FUSE-XFMR-006656,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.095,502.9,1.4829,0.5474,1.007,100,12.47,2,1,,closed
EDGE-013517,FUSE-XFMR-006656,XFMR-006656,FDR-0019,SUB-005,lateral_overhead,#4 CU,AC,0.54,2849.9,1.6155,0.548,1.007,100,12.47,2,1,,closed
EDGE-013518,JCT-FDR-0019-008,FUSE-XFMR-006657,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.098,514.8,0.6444,0.5115,0.5345,230,12.47,1,1,,closed
EDGE-013519,FUSE-XFMR-006657,XFMR-006657,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.552,2917.2,0.6285,0.4363,0.5345,230,12.47,1,1,,closed
EDGE-013520,JCT-FDR-0019-008,FUSE-XFMR-006658,FDR-0019,SUB-005,lateral_underground,1/0 AL,C,0.101,532.2,0.6197,0.4527,0.5345,230,12.47,1,0,,closed
EDGE-013521,FUSE-XFMR-006658,XFMR-006658,FDR-0019,SUB-005,lateral_underground,1/0 AL,C,0.571,3015.9,0.633,0.4582,0.5345,230,12.47,1,0,,closed
EDGE-013522,JCT-FDR-0019-008,FUSE-XFMR-006659,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.104,548.1,0.8247,0.5248,0.6985,150,12.47,2,1,,closed
EDGE-013523,FUSE-XFMR-006659,XFMR-006659,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AB,0.588,3105.7,0.841,0.4964,0.6985,150,12.47,2,1,,closed
EDGE-013524,JCT-FDR-0019-008,FUSE-XFMR-006660,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.106,561.5,1.3586,0.4909,1.007,100,12.47,1,0,,closed
EDGE-013525,FUSE-XFMR-006660,XFMR-006660,FDR-0019,SUB-005,lateral_underground,#4 CU,A,0.603,3182.0,1.6408,0.499,1.007,100,12.47,1,0,,closed
EDGE-013526,JCT-FDR-0019-008,FUSE-XFMR-006661,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.11,579.0,1.5073,0.5018,1.007,100,12.47,3,1,,closed
EDGE-013527,FUSE-XFMR-006661,XFMR-006661,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.621,3280.7,1.4932,0.5122,1.007,100,12.47,3,1,,closed
EDGE-013528,JCT-FDR-0019-008,FUSE-XFMR-006662,FDR-0019,SUB-005,lateral_underground,#2 ACSR,C,0.112,594.0,0.8405,0.5373,0.6985,150,12.47,1,0,,closed
EDGE-013529,FUSE-XFMR-006662,XFMR-006662,FDR-0019,SUB-005,lateral_underground,#2 ACSR,C,0.637,3366.0,0.8079,0.4619,0.6985,150,12.47,1,0,,closed
EDGE-013530,JCT-FDR-0019-008,FUSE-XFMR-006663,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.115,605.1,1.4036,0.5216,1.007,100,12.47,3,1,,closed
EDGE-013531,FUSE-XFMR-006663,XFMR-006663,FDR-0019,SUB-005,lateral_overhead,#4 CU,ABC,0.649,3428.8,1.5676,0.5058,1.007,100,12.47,3,1,,closed
EDGE-013532,JCT-FDR-0019-008,FUSE-XFMR-006664,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.118,624.1,0.6446,0.4681,0.5345,230,12.47,1,1,,closed
EDGE-013533,FUSE-XFMR-006664,XFMR-006664,FDR-0019,SUB-005,lateral_overhead,1/0 AL,A,0.67,3536.5,0.5964,0.4889,0.5345,230,12.47,1,1,,closed
EDGE-013534,JCT-FDR-0019-008,JCT-FDR-0019-009,FDR-0019,SUB-005,primary_overhead,336 ACSR,ABC,0.81,4276.8,0.3082,0.4248,0.3942,400,12.47,3,1,,closed
EDGE-013535,JCT-FDR-0019-009,FUSE-XFMR-006665,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.001,4.0,0.8498,0.5376,0.6985,150,12.47,2,1,,closed
EDGE-013536,FUSE-XFMR-006665,XFMR-006665,FDR-0019,SUB-005,lateral_overhead,#2 ACSR,AC,0.004,22.4,0.9406,0.5224,0.6985,150,12.47,2,1,,closed
EDGE-013537,JCT-FDR-0019-009,FDR-0019-TAIL,FDR-0019,SUB-005,primary_overhead,336 ACSR,ABC,0.02,105.6,0.3211,0.4617,0.375,400,12.47,3,1,,open
EDGE-013538,SUB-005,FDR-0020-HEAD,FDR-0020,SUB-005,bus_tie,4/0 AL,ABC,0.01,52.8,0.2715,0.3984,0.3655,340,12.47,3,1,,closed
EDGE-013539,FDR-0020-HEAD,JCT-FDR-0020-001,FDR-0020,SUB-005,primary_overhead,4/0 AL,ABC,0.02,105.6,0.2819,0.4474,0.3388,340,12.47,3,1,,closed
EDGE-013540,JCT-FDR-0020-001,FUSE-XFMR-006666,FDR-0020,SUB-005,lateral_overhead,1/0 AL,ABC,0.001,4.0,0.6237,0.4436,0.5345,230,12.47,3,1,,closed
EDGE-013541,FUSE-XFMR-006666,XFMR-006666,FDR-0020,SUB-005,lateral_overhead,1/0 AL,ABC,0.004,22.4,0.6417,0.4829,0.5345,230,12.47,3,1,,closed
EDGE-013542,JCT-FDR-0020-001,FUSE-XFMR-006667,FDR-0020,SUB-005,lateral_overhead,4/0 AL,BC,0.004,22.2,0.2893,0.4738,0.3655,340,12.47,2,1,,closed
EDGE-013543,FUSE-XFMR-006667,XFMR-006667,FDR-0020,SUB-005,lateral_overhead,4/0 AL,BC,0.024,125.7,0.2949,0.4026,0.3655,340,12.47,2,1,,closed
EDGE-013544,JCT-FDR-0020-001,FUSE-XFMR-006668,FDR-0020,SUB-005,lateral_overhead,4/0 AL,C,0.008,42.8,0.3133,0.3939,0.3655,340,12.47,1,1,,closed
EDGE-013545,FUSE-XFMR-006668,XFMR-006668,FDR-0020,SUB-005,lateral_overhead,4/0 AL,C,0.046,242.4,0.2701,0.3948,0.3655,340,12.47,1,1,,closed
EDGE-013546,JCT-FDR-0020-001,FUSE-XFMR-006669,FDR-0020,SUB-005,lateral_underground,#4 CU,ABC,0.011,60.2,1.5415,0.5411,1.007,100,12.47,3,0,,closed
EDGE-013547,FUSE-XFMR-006669,XFMR-006669,FDR-0020,SUB-005,lateral_underground,#4 CU,ABC,0.065,341.1,1.5504,0.538,1.007,100,12.47,3,0,,closed
EDGE-013548,JCT-FDR-0020-001,FUSE-XFMR-006670,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,AC,0.016,82.4,0.8717,0.4806,0.6985,150,12.47,2,1,,closed
EDGE-013549,FUSE-XFMR-006670,XFMR-006670,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,AC,0.088,466.8,0.88,0.4937,0.6985,150,12.47,2,1,,closed
EDGE-013550,JCT-FDR-0020-001,FUSE-XFMR-006671,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.019,101.4,0.9738,0.524,0.6985,150,12.47,2,1,,closed
EDGE-013551,FUSE-XFMR-006671,XFMR-006671,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.109,574.5,0.821,0.482,0.6985,150,12.47,2,1,,closed
EDGE-013552,JCT-FDR-0020-001,FUSE-XFMR-006672,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AB,0.023,122.0,0.2714,0.4004,0.3655,340,12.47,2,1,,closed
EDGE-013553,FUSE-XFMR-006672,XFMR-006672,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AB,0.131,691.2,0.2979,0.4348,0.3655,340,12.47,2,1,,closed
EDGE-013554,JCT-FDR-0020-001,FUSE-XFMR-006673,FDR-0020,SUB-005,lateral_overhead,1/0 AL,BC,0.027,144.1,0.5675,0.4491,0.5345,230,12.47,2,1,,closed
EDGE-013555,FUSE-XFMR-006673,XFMR-006673,FDR-0020,SUB-005,lateral_overhead,1/0 AL,BC,0.155,816.8,0.5526,0.5151,0.5345,230,12.47,2,1,,closed
EDGE-013556,JCT-FDR-0020-001,FUSE-XFMR-006674,FDR-0020,SUB-005,lateral_underground,#2 ACSR,AB,0.032,167.1,0.9703,0.542,0.6985,150,12.47,2,0,,closed
EDGE-013557,FUSE-XFMR-006674,XFMR-006674,FDR-0020,SUB-005,lateral_underground,#2 ACSR,AB,0.179,947.0,0.9113,0.4942,0.6985,150,12.47,2,0,,closed
EDGE-013558,JCT-FDR-0020-001,FUSE-XFMR-006675,FDR-0020,SUB-005,lateral_overhead,#4 CU,AB,0.035,185.3,1.4497,0.5551,1.007,100,12.47,2,1,,closed
EDGE-013559,FUSE-XFMR-006675,XFMR-006675,FDR-0020,SUB-005,lateral_overhead,#4 CU,AB,0.199,1050.2,1.5534,0.5409,1.007,100,12.47,2,1,,closed
EDGE-013560,JCT-FDR-0020-001,FUSE-XFMR-006676,FDR-0020,SUB-005,lateral_underground,#2 ACSR,ABC,0.039,206.7,0.9015,0.4806,0.6985,150,12.47,3,0,,closed
EDGE-013561,FUSE-XFMR-006676,XFMR-006676,FDR-0020,SUB-005,lateral_underground,#2 ACSR,ABC,0.222,1171.4,0.8372,0.4952,0.6985,150,12.47,3,0,,closed
EDGE-013562,JCT-FDR-0020-001,FUSE-XFMR-006677,FDR-0020,SUB-005,lateral_overhead,#4 CU,AB,0.043,227.3,1.648,0.4684,1.007,100,12.47,2,1,,closed
EDGE-013563,FUSE-XFMR-006677,XFMR-006677,FDR-0020,SUB-005,lateral_overhead,#4 CU,AB,0.244,1288.1,1.6248,0.4758,1.007,100,12.47,2,1,,closed
EDGE-013564,JCT-FDR-0020-001,FUSE-XFMR-006678,FDR-0020,SUB-005,lateral_overhead,#4 CU,AB,0.047,247.9,1.622,0.5217,1.007,100,12.47,2,1,,closed
EDGE-013565,FUSE-XFMR-006678,XFMR-006678,FDR-0020,SUB-005,lateral_overhead,#4 CU,AB,0.266,1404.7,1.4995,0.5196,1.007,100,12.47,2,1,,closed
EDGE-013566,JCT-FDR-0020-001,JCT-FDR-0020-002,FDR-0020,SUB-005,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.2956,0.4039,0.3948,340,12.47,3,1,,closed
EDGE-013567,JCT-FDR-0020-002,FUSE-XFMR-006679,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.001,3.2,0.8135,0.4921,0.6985,150,12.47,2,1,,closed
EDGE-013568,FUSE-XFMR-006679,XFMR-006679,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.003,18.0,0.9196,0.511,0.6985,150,12.47,2,1,,closed
EDGE-013569,JCT-FDR-0020-002,FUSE-XFMR-006680,FDR-0020,SUB-005,lateral_overhead,4/0 AL,ABC,0.004,21.4,0.3141,0.4105,0.3655,340,12.47,3,1,,closed
EDGE-013570,FUSE-XFMR-006680,XFMR-006680,FDR-0020,SUB-005,lateral_overhead,4/0 AL,ABC,0.023,121.2,0.2928,0.4043,0.3655,340,12.47,3,1,,closed
EDGE-013571,JCT-FDR-0020-002,FUSE-XFMR-006681,FDR-0020,SUB-005,lateral_overhead,1/0 AL,ABC,0.008,42.0,0.5936,0.5132,0.5345,230,12.47,3,1,,closed
EDGE-013572,FUSE-XFMR-006681,XFMR-006681,FDR-0020,SUB-005,lateral_overhead,1/0 AL,ABC,0.045,237.9,0.6245,0.4908,0.5345,230,12.47,3,1,,closed
EDGE-013573,JCT-FDR-0020-002,FUSE-XFMR-006682,FDR-0020,SUB-005,lateral_overhead,#4 CU,AC,0.012,61.8,1.3919,0.5575,1.007,100,12.47,2,1,,closed
EDGE-013574,FUSE-XFMR-006682,XFMR-006682,FDR-0020,SUB-005,lateral_overhead,#4 CU,AC,0.066,350.1,1.5834,0.5542,1.007,100,12.47,2,1,,closed
EDGE-013575,JCT-FDR-0020-002,FUSE-XFMR-006683,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,A,0.017,87.1,0.9227,0.5368,0.6985,150,12.47,1,1,,closed
EDGE-013576,FUSE-XFMR-006683,XFMR-006683,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,A,0.093,493.7,0.8592,0.5169,0.6985,150,12.47,1,1,,closed
EDGE-013577,JCT-FDR-0020-002,FUSE-XFMR-006684,FDR-0020,SUB-005,lateral_underground,1/0 AL,C,0.02,104.5,0.5733,0.5111,0.5345,230,12.47,1,0,,closed
EDGE-013578,FUSE-XFMR-006684,XFMR-006684,FDR-0020,SUB-005,lateral_underground,1/0 AL,C,0.112,592.4,0.5858,0.4367,0.5345,230,12.47,1,0,,closed
EDGE-013579,JCT-FDR-0020-002,FUSE-XFMR-006685,FDR-0020,SUB-005,lateral_overhead,1/0 AL,B,0.024,125.9,0.5651,0.4812,0.5345,230,12.47,1,1,,closed
EDGE-013580,FUSE-XFMR-006685,XFMR-006685,FDR-0020,SUB-005,lateral_overhead,1/0 AL,B,0.135,713.6,0.6258,0.4495,0.5345,230,12.47,1,1,,closed
EDGE-013581,JCT-FDR-0020-002,FUSE-XFMR-006686,FDR-0020,SUB-005,lateral_overhead,4/0 AL,A,0.028,145.7,0.2994,0.4551,0.3655,340,12.47,1,1,,closed
EDGE-013582,FUSE-XFMR-006686,XFMR-006686,FDR-0020,SUB-005,lateral_overhead,4/0 AL,A,0.156,825.8,0.2982,0.3993,0.3655,340,12.47,1,1,,closed
EDGE-013583,JCT-FDR-0020-002,FUSE-XFMR-006687,FDR-0020,SUB-005,lateral_overhead,#4 CU,BC,0.032,168.7,1.6173,0.5064,1.007,100,12.47,2,1,,closed
EDGE-013584,FUSE-XFMR-006687,XFMR-006687,FDR-0020,SUB-005,lateral_overhead,#4 CU,BC,0.181,955.9,1.6277,0.5289,1.007,100,12.47,2,1,,closed
EDGE-013585,JCT-FDR-0020-002,FUSE-XFMR-006688,FDR-0020,SUB-005,lateral_overhead,4/0 AL,A,0.035,186.1,0.2878,0.4266,0.3655,340,12.47,1,1,,closed
EDGE-013586,FUSE-XFMR-006688,XFMR-006688,FDR-0020,SUB-005,lateral_overhead,4/0 AL,A,0.2,1054.7,0.3009,0.4558,0.3655,340,12.47,1,1,,closed
EDGE-013587,JCT-FDR-0020-002,FUSE-XFMR-006689,FDR-0020,SUB-005,lateral_underground,4/0 AL,BC,0.039,205.1,0.289,0.4169,0.3655,340,12.47,2,0,,closed
EDGE-013588,FUSE-XFMR-006689,XFMR-006689,FDR-0020,SUB-005,lateral_underground,4/0 AL,BC,0.22,1162.4,0.2798,0.4082,0.3655,340,12.47,2,0,,closed
EDGE-013589,JCT-FDR-0020-002,FUSE-XFMR-006690,FDR-0020,SUB-005,lateral_underground,1/0 AL,B,0.043,225.7,0.555,0.4435,0.5345,230,12.47,1,0,,closed
EDGE-013590,FUSE-XFMR-006690,XFMR-006690,FDR-0020,SUB-005,lateral_underground,1/0 AL,B,0.242,1279.1,0.552,0.5046,0.5345,230,12.47,1,0,,closed
EDGE-013591,JCT-FDR-0020-002,FUSE-XFMR-006691,FDR-0020,SUB-005,lateral_underground,1/0 AL,C,0.047,246.3,0.5426,0.4705,0.5345,230,12.47,1,0,,closed
EDGE-013592,FUSE-XFMR-006691,XFMR-006691,FDR-0020,SUB-005,lateral_underground,1/0 AL,C,0.264,1395.8,0.558,0.4825,0.5345,230,12.47,1,0,,closed
EDGE-013593,JCT-FDR-0020-002,JCT-FDR-0020-003,FDR-0020,SUB-005,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.2744,0.4455,0.3494,340,12.47,3,1,,closed
EDGE-013594,JCT-FDR-0020-003,FUSE-XFMR-006692,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,AC,0.001,4.8,0.9717,0.5003,0.6985,150,12.47,2,1,,closed
EDGE-013595,FUSE-XFMR-006692,XFMR-006692,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,AC,0.005,26.9,0.8843,0.4779,0.6985,150,12.47,2,1,,closed
EDGE-013596,JCT-FDR-0020-003,FUSE-XFMR-006693,FDR-0020,SUB-005,lateral_underground,#2 ACSR,B,0.004,19.8,0.9223,0.5208,0.6985,150,12.47,1,0,,closed
EDGE-013597,FUSE-XFMR-006693,XFMR-006693,FDR-0020,SUB-005,lateral_underground,#2 ACSR,B,0.021,112.2,0.8903,0.5327,0.6985,150,12.47,1,0,,closed
EDGE-013598,JCT-FDR-0020-003,FUSE-XFMR-006694,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,C,0.008,44.4,0.9782,0.5297,0.6985,150,12.47,1,1,,closed
EDGE-013599,FUSE-XFMR-006694,XFMR-006694,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,C,0.048,251.3,0.9739,0.5018,0.6985,150,12.47,1,1,,closed
EDGE-013600,JCT-FDR-0020-003,FUSE-XFMR-006695,FDR-0020,SUB-005,lateral_underground,#2 ACSR,AB,0.012,62.6,0.9509,0.4796,0.6985,150,12.47,2,0,,closed
EDGE-013601,FUSE-XFMR-006695,XFMR-006695,FDR-0020,SUB-005,lateral_underground,#2 ACSR,AB,0.067,354.6,0.9652,0.5371,0.6985,150,12.47,2,0,,closed
EDGE-013602,JCT-FDR-0020-003,FUSE-XFMR-006696,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AB,0.016,84.0,0.325,0.4765,0.3655,340,12.47,2,1,,closed
EDGE-013603,FUSE-XFMR-006696,XFMR-006696,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AB,0.09,475.7,0.288,0.4508,0.3655,340,12.47,2,1,,closed
EDGE-013604,JCT-FDR-0020-003,FUSE-XFMR-006697,FDR-0020,SUB-005,lateral_overhead,1/0 AL,AB,0.019,102.2,0.5664,0.4675,0.5345,230,12.47,2,1,,closed
EDGE-013605,FUSE-XFMR-006697,XFMR-006697,FDR-0020,SUB-005,lateral_overhead,1/0 AL,AB,0.11,579.0,0.5909,0.4633,0.5345,230,12.47,2,1,,closed
EDGE-013606,JCT-FDR-0020-003,FUSE-XFMR-006698,FDR-0020,SUB-005,lateral_underground,4/0 AL,A,0.023,122.0,0.3259,0.4032,0.3655,340,12.47,1,0,,closed
EDGE-013607,FUSE-XFMR-006698,XFMR-006698,FDR-0020,SUB-005,lateral_underground,4/0 AL,A,0.131,691.2,0.3018,0.462,0.3655,340,12.47,1,0,,closed
EDGE-013608,JCT-FDR-0020-003,FUSE-XFMR-006699,FDR-0020,SUB-005,lateral_underground,4/0 AL,C,0.027,142.6,0.2797,0.4109,0.3655,340,12.47,1,0,,closed
EDGE-013609,FUSE-XFMR-006699,XFMR-006699,FDR-0020,SUB-005,lateral_underground,4/0 AL,C,0.153,807.8,0.276,0.4754,0.3655,340,12.47,1,0,,closed
EDGE-013610,JCT-FDR-0020-003,FUSE-XFMR-006700,FDR-0020,SUB-005,lateral_overhead,1/0 AL,A,0.031,164.7,0.585,0.4478,0.5345,230,12.47,1,1,,closed
EDGE-013611,FUSE-XFMR-006700,XFMR-006700,FDR-0020,SUB-005,lateral_overhead,1/0 AL,A,0.177,933.5,0.548,0.4819,0.5345,230,12.47,1,1,,closed
EDGE-013612,JCT-FDR-0020-003,FUSE-XFMR-006701,FDR-0020,SUB-005,lateral_overhead,4/0 AL,B,0.035,183.7,0.3257,0.4211,0.3655,340,12.47,1,1,,closed
EDGE-013613,FUSE-XFMR-006701,XFMR-006701,FDR-0020,SUB-005,lateral_overhead,4/0 AL,B,0.197,1041.2,0.3047,0.4687,0.3655,340,12.47,1,1,,closed
EDGE-013614,JCT-FDR-0020-003,FUSE-XFMR-006702,FDR-0020,SUB-005,lateral_underground,4/0 AL,ABC,0.039,207.5,0.275,0.4712,0.3655,340,12.47,3,0,,closed
EDGE-013615,FUSE-XFMR-006702,XFMR-006702,FDR-0020,SUB-005,lateral_underground,4/0 AL,ABC,0.223,1175.9,0.2998,0.458,0.3655,340,12.47,3,0,,closed
EDGE-013616,JCT-FDR-0020-003,FUSE-XFMR-006703,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.042,224.1,0.5768,0.5131,0.5345,230,12.47,1,1,,closed
EDGE-013617,FUSE-XFMR-006703,XFMR-006703,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.241,1270.1,0.5883,0.4424,0.5345,230,12.47,1,1,,closed
EDGE-013618,JCT-FDR-0020-003,FUSE-XFMR-006704,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.047,247.9,0.5428,0.4636,0.5345,230,12.47,1,1,,closed
EDGE-013619,FUSE-XFMR-006704,XFMR-006704,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.266,1404.7,0.5989,0.4369,0.5345,230,12.47,1,1,,closed
EDGE-013620,JCT-FDR-0020-003,JCT-FDR-0020-004,FDR-0020,SUB-005,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.3177,0.4652,0.3755,340,12.47,3,1,,closed
EDGE-013621,JCT-FDR-0020-004,FUSE-XFMR-006705,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AB,0.001,4.0,0.2988,0.4277,0.3655,340,12.47,2,1,,closed
EDGE-013622,FUSE-XFMR-006705,XFMR-006705,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AB,0.004,22.4,0.2736,0.392,0.3655,340,12.47,2,1,,closed
EDGE-013623,JCT-FDR-0020-004,FUSE-XFMR-006706,FDR-0020,SUB-005,lateral_overhead,#4 CU,B,0.004,19.8,1.4145,0.5047,1.007,100,12.47,1,1,,closed
EDGE-013624,FUSE-XFMR-006706,XFMR-006706,FDR-0020,SUB-005,lateral_overhead,#4 CU,B,0.021,112.2,1.5117,0.4624,1.007,100,12.47,1,1,,closed
EDGE-013625,JCT-FDR-0020-004,FUSE-XFMR-006707,FDR-0020,SUB-005,lateral_underground,4/0 AL,A,0.007,38.8,0.2819,0.3912,0.3655,340,12.47,1,0,,closed
EDGE-013626,FUSE-XFMR-006707,XFMR-006707,FDR-0020,SUB-005,lateral_underground,4/0 AL,A,0.042,219.9,0.3095,0.4019,0.3655,340,12.47,1,0,,closed
EDGE-013627,JCT-FDR-0020-004,FUSE-XFMR-006708,FDR-0020,SUB-005,lateral_overhead,1/0 AL,B,0.012,61.0,0.5884,0.4385,0.5345,230,12.47,1,1,,closed
EDGE-013628,FUSE-XFMR-006708,XFMR-006708,FDR-0020,SUB-005,lateral_overhead,1/0 AL,B,0.065,345.6,0.5674,0.483,0.5345,230,12.47,1,1,,closed
EDGE-013629,JCT-FDR-0020-004,FUSE-XFMR-006709,FDR-0020,SUB-005,lateral_overhead,#4 CU,ABC,0.016,84.0,1.4171,0.4932,1.007,100,12.47,3,1,,closed
EDGE-013630,FUSE-XFMR-006709,XFMR-006709,FDR-0020,SUB-005,lateral_overhead,#4 CU,ABC,0.09,475.7,1.4315,0.4907,1.007,100,12.47,3,1,,closed
EDGE-013631,JCT-FDR-0020-004,FUSE-XFMR-006710,FDR-0020,SUB-005,lateral_overhead,4/0 AL,C,0.019,99.8,0.3108,0.4555,0.3655,340,12.47,1,1,,closed
EDGE-013632,FUSE-XFMR-006710,XFMR-006710,FDR-0020,SUB-005,lateral_overhead,4/0 AL,C,0.107,565.5,0.2965,0.4677,0.3655,340,12.47,1,1,,closed
EDGE-013633,JCT-FDR-0020-004,FUSE-XFMR-006711,FDR-0020,SUB-005,lateral_overhead,1/0 AL,AB,0.023,120.4,0.5455,0.4895,0.5345,230,12.47,2,1,,closed
EDGE-013634,FUSE-XFMR-006711,XFMR-006711,FDR-0020,SUB-005,lateral_overhead,1/0 AL,AB,0.129,682.2,0.6285,0.4341,0.5345,230,12.47,2,1,,closed
EDGE-013635,JCT-FDR-0020-004,FUSE-XFMR-006712,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AC,0.027,141.8,0.3168,0.4337,0.3655,340,12.47,2,1,,closed
EDGE-013636,FUSE-XFMR-006712,XFMR-006712,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AC,0.152,803.4,0.3207,0.4564,0.3655,340,12.47,2,1,,closed
EDGE-013637,JCT-FDR-0020-004,FUSE-XFMR-006713,FDR-0020,SUB-005,lateral_overhead,1/0 AL,BC,0.031,164.7,0.6295,0.5225,0.5345,230,12.47,2,1,,closed
EDGE-013638,FUSE-XFMR-006713,XFMR-006713,FDR-0020,SUB-005,lateral_overhead,1/0 AL,BC,0.177,933.5,0.6114,0.4886,0.5345,230,12.47,2,1,,closed
EDGE-013639,JCT-FDR-0020-004,FUSE-XFMR-006714,FDR-0020,SUB-005,lateral_underground,#2 ACSR,AC,0.035,182.2,0.9713,0.4886,0.6985,150,12.47,2,0,,closed
EDGE-013640,FUSE-XFMR-006714,XFMR-006714,FDR-0020,SUB-005,lateral_underground,#2 ACSR,AC,0.196,1032.2,0.9081,0.5276,0.6985,150,12.47,2,0,,closed
EDGE-013641,JCT-FDR-0020-004,FUSE-XFMR-006715,FDR-0020,SUB-005,lateral_underground,4/0 AL,B,0.039,205.9,0.3056,0.3982,0.3655,340,12.47,1,0,,closed
EDGE-013642,FUSE-XFMR-006715,XFMR-006715,FDR-0020,SUB-005,lateral_underground,4/0 AL,B,0.221,1166.9,0.292,0.4306,0.3655,340,12.47,1,0,,closed
EDGE-013643,JCT-FDR-0020-004,FUSE-XFMR-006716,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,ABC,0.042,222.6,0.9242,0.465,0.6985,150,12.47,3,1,,closed
EDGE-013644,FUSE-XFMR-006716,XFMR-006716,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,ABC,0.239,1261.1,0.9208,0.4958,0.6985,150,12.47,3,1,,closed
EDGE-013645,JCT-FDR-0020-004,FUSE-XFMR-006717,FDR-0020,SUB-005,lateral_overhead,1/0 AL,A,0.046,243.1,0.649,0.4613,0.5345,230,12.47,1,1,,closed
EDGE-013646,FUSE-XFMR-006717,XFMR-006717,FDR-0020,SUB-005,lateral_overhead,1/0 AL,A,0.261,1377.8,0.61,0.4905,0.5345,230,12.47,1,1,,closed
EDGE-013647,JCT-FDR-0020-004,JCT-FDR-0020-005,FDR-0020,SUB-005,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.2747,0.4767,0.3667,340,12.47,3,1,,closed
EDGE-013648,JCT-FDR-0020-005,FUSE-XFMR-006718,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,ABC,0.001,4.0,0.899,0.5257,0.6985,150,12.47,3,1,,closed
EDGE-013649,FUSE-XFMR-006718,XFMR-006718,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,ABC,0.004,22.4,0.842,0.4625,0.6985,150,12.47,3,1,,closed
EDGE-013650,JCT-FDR-0020-005,FUSE-XFMR-006719,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,A,0.004,19.8,0.9581,0.5164,0.6985,150,12.47,1,1,,closed
EDGE-013651,FUSE-XFMR-006719,XFMR-006719,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,A,0.021,112.2,0.8933,0.5133,0.6985,150,12.47,1,1,,closed
EDGE-013652,JCT-FDR-0020-005,FUSE-XFMR-006720,FDR-0020,SUB-005,lateral_overhead,#4 CU,AB,0.007,37.2,1.6347,0.5448,1.007,100,12.47,2,1,,closed
EDGE-013653,FUSE-XFMR-006720,XFMR-006720,FDR-0020,SUB-005,lateral_overhead,#4 CU,AB,0.04,210.9,1.506,0.5098,1.007,100,12.47,2,1,,closed
EDGE-013654,JCT-FDR-0020-005,FUSE-XFMR-006721,FDR-0020,SUB-005,lateral_overhead,4/0 AL,BC,0.011,59.4,0.3218,0.4507,0.3655,340,12.47,2,1,,closed
EDGE-013655,FUSE-XFMR-006721,XFMR-006721,FDR-0020,SUB-005,lateral_overhead,4/0 AL,BC,0.064,336.6,0.3097,0.458,0.3655,340,12.47,2,1,,closed
EDGE-013656,JCT-FDR-0020-005,FUSE-XFMR-006722,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.015,81.6,0.8849,0.5485,0.6985,150,12.47,2,1,,closed
EDGE-013657,FUSE-XFMR-006722,XFMR-006722,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.088,462.3,0.8706,0.4709,0.6985,150,12.47,2,1,,closed
EDGE-013658,JCT-FDR-0020-005,FUSE-XFMR-006723,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.019,102.2,0.9624,0.5372,0.6985,150,12.47,2,1,,closed
EDGE-013659,FUSE-XFMR-006723,XFMR-006723,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.11,579.0,0.9324,0.5478,0.6985,150,12.47,2,1,,closed
EDGE-013660,JCT-FDR-0020-005,FUSE-XFMR-006724,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.023,120.4,0.6239,0.4905,0.5345,230,12.47,1,1,,closed
EDGE-013661,FUSE-XFMR-006724,XFMR-006724,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.129,682.2,0.54,0.5063,0.5345,230,12.47,1,1,,closed
EDGE-013662,JCT-FDR-0020-005,FUSE-XFMR-006725,FDR-0020,SUB-005,lateral_overhead,1/0 AL,A,0.027,140.2,0.5705,0.4956,0.5345,230,12.47,1,1,,closed
EDGE-013663,FUSE-XFMR-006725,XFMR-006725,FDR-0020,SUB-005,lateral_overhead,1/0 AL,A,0.15,794.4,0.6023,0.4533,0.5345,230,12.47,1,1,,closed
EDGE-013664,JCT-FDR-0020-005,FUSE-XFMR-006726,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,A,0.031,163.2,0.9153,0.4585,0.6985,150,12.47,1,1,,closed
EDGE-013665,FUSE-XFMR-006726,XFMR-006726,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,A,0.175,924.5,0.8711,0.4589,0.6985,150,12.47,1,1,,closed
EDGE-013666,JCT-FDR-0020-005,FUSE-XFMR-006727,FDR-0020,SUB-005,lateral_overhead,1/0 AL,B,0.034,179.8,0.5714,0.5227,0.5345,230,12.47,1,1,,closed
EDGE-013667,FUSE-XFMR-006727,XFMR-006727,FDR-0020,SUB-005,lateral_overhead,1/0 AL,B,0.193,1018.8,0.5871,0.5048,0.5345,230,12.47,1,1,,closed
EDGE-013668,JCT-FDR-0020-005,FUSE-XFMR-006728,FDR-0020,SUB-005,lateral_overhead,#4 CU,ABC,0.039,203.5,1.5513,0.5271,1.007,100,12.47,3,1,,closed
EDGE-013669,FUSE-XFMR-006728,XFMR-006728,FDR-0020,SUB-005,lateral_overhead,#4 CU,ABC,0.218,1153.4,1.4978,0.4858,1.007,100,12.47,3,1,,closed
EDGE-013670,JCT-FDR-0020-005,FUSE-XFMR-006729,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.043,224.9,0.6452,0.4463,0.5345,230,12.47,1,1,,closed
EDGE-013671,FUSE-XFMR-006729,XFMR-006729,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.241,1274.6,0.5866,0.4478,0.5345,230,12.47,1,1,,closed
EDGE-013672,JCT-FDR-0020-005,FUSE-XFMR-006730,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.046,245.5,0.6363,0.5022,0.5345,230,12.47,1,1,,closed
EDGE-013673,FUSE-XFMR-006730,XFMR-006730,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.264,1391.3,0.5371,0.4445,0.5345,230,12.47,1,1,,closed
EDGE-013674,JCT-FDR-0020-005,JCT-FDR-0020-006,FDR-0020,SUB-005,primary_underground,4/0 AL,ABC,0.28,1478.4,0.3086,0.4483,0.3622,340,12.47,3,0,,closed
EDGE-013675,JCT-FDR-0020-006,FUSE-XFMR-006731,FDR-0020,SUB-005,lateral_underground,#4 CU,BC,0.001,6.3,1.6138,0.4904,1.007,100,12.47,2,0,,closed
EDGE-013676,FUSE-XFMR-006731,XFMR-006731,FDR-0020,SUB-005,lateral_underground,#4 CU,BC,0.007,35.9,1.5643,0.4898,1.007,100,12.47,2,0,,closed
EDGE-013677,JCT-FDR-0020-006,FUSE-XFMR-006732,FDR-0020,SUB-005,lateral_overhead,4/0 AL,C,0.004,19.0,0.2839,0.4604,0.3655,340,12.47,1,1,,closed
EDGE-013678,FUSE-XFMR-006732,XFMR-006732,FDR-0020,SUB-005,lateral_overhead,4/0 AL,C,0.02,107.7,0.3152,0.4647,0.3655,340,12.47,1,1,,closed
EDGE-013679,JCT-FDR-0020-006,FUSE-XFMR-006733,FDR-0020,SUB-005,lateral_underground,1/0 AL,B,0.007,39.6,0.605,0.4964,0.5345,230,12.47,1,0,,closed
EDGE-013680,FUSE-XFMR-006733,XFMR-006733,FDR-0020,SUB-005,lateral_underground,1/0 AL,B,0.043,224.4,0.6098,0.5171,0.5345,230,12.47,1,0,,closed
EDGE-013681,JCT-FDR-0020-006,FUSE-XFMR-006734,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.011,59.4,0.577,0.4922,0.5345,230,12.47,1,1,,closed
EDGE-013682,FUSE-XFMR-006734,XFMR-006734,FDR-0020,SUB-005,lateral_overhead,1/0 AL,C,0.064,336.6,0.548,0.5087,0.5345,230,12.47,1,1,,closed
EDGE-013683,JCT-FDR-0020-006,FUSE-XFMR-006735,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.016,82.4,0.9825,0.5372,0.6985,150,12.47,2,1,,closed
EDGE-013684,FUSE-XFMR-006735,XFMR-006735,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.088,466.8,0.9168,0.4743,0.6985,150,12.47,2,1,,closed
EDGE-013685,JCT-FDR-0020-006,FUSE-XFMR-006736,FDR-0020,SUB-005,lateral_underground,#2 ACSR,ABC,0.02,103.8,0.8304,0.4535,0.6985,150,12.47,3,0,,closed
EDGE-013686,FUSE-XFMR-006736,XFMR-006736,FDR-0020,SUB-005,lateral_underground,#2 ACSR,ABC,0.111,587.9,0.9342,0.5418,0.6985,150,12.47,3,0,,closed
EDGE-013687,JCT-FDR-0020-006,FUSE-XFMR-006737,FDR-0020,SUB-005,lateral_overhead,4/0 AL,C,0.023,122.8,0.2879,0.435,0.3655,340,12.47,1,1,,closed
EDGE-013688,FUSE-XFMR-006737,XFMR-006737,FDR-0020,SUB-005,lateral_overhead,4/0 AL,C,0.132,695.6,0.3068,0.4501,0.3655,340,12.47,1,1,,closed
EDGE-013689,JCT-FDR-0020-006,FUSE-XFMR-006738,FDR-0020,SUB-005,lateral_overhead,#4 CU,ABC,0.027,141.8,1.3876,0.514,1.007,100,12.47,3,1,,closed
EDGE-013690,FUSE-XFMR-006738,XFMR-006738,FDR-0020,SUB-005,lateral_overhead,#4 CU,ABC,0.152,803.4,1.534,0.4975,1.007,100,12.47,3,1,,closed
EDGE-013691,JCT-FDR-0020-006,FUSE-XFMR-006739,FDR-0020,SUB-005,lateral_underground,#4 CU,BC,0.031,163.9,1.5219,0.5445,1.007,100,12.47,2,0,,closed
EDGE-013692,FUSE-XFMR-006739,XFMR-006739,FDR-0020,SUB-005,lateral_underground,#4 CU,BC,0.176,929.0,1.5232,0.4805,1.007,100,12.47,2,0,,closed
EDGE-013693,JCT-FDR-0020-006,FUSE-XFMR-006740,FDR-0020,SUB-005,lateral_underground,4/0 AL,AB,0.035,182.2,0.2729,0.4228,0.3655,340,12.47,2,0,,closed
EDGE-013694,FUSE-XFMR-006740,XFMR-006740,FDR-0020,SUB-005,lateral_underground,4/0 AL,AB,0.196,1032.2,0.3225,0.4717,0.3655,340,12.47,2,0,,closed
EDGE-013695,JCT-FDR-0020-006,FUSE-XFMR-006741,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,AC,0.039,205.1,0.9774,0.5205,0.6985,150,12.47,2,1,,closed
EDGE-013696,FUSE-XFMR-006741,XFMR-006741,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,AC,0.22,1162.4,0.9695,0.5033,0.6985,150,12.47,2,1,,closed
EDGE-013697,JCT-FDR-0020-006,FUSE-XFMR-006742,FDR-0020,SUB-005,lateral_overhead,4/0 AL,BC,0.043,224.9,0.2877,0.4495,0.3655,340,12.47,2,1,,closed
EDGE-013698,FUSE-XFMR-006742,XFMR-006742,FDR-0020,SUB-005,lateral_overhead,4/0 AL,BC,0.241,1274.6,0.3107,0.4232,0.3655,340,12.47,2,1,,closed
EDGE-013699,JCT-FDR-0020-006,FUSE-XFMR-006743,FDR-0020,SUB-005,lateral_overhead,#4 CU,C,0.046,242.4,1.5288,0.5233,1.007,100,12.47,1,1,,closed
EDGE-013700,FUSE-XFMR-006743,XFMR-006743,FDR-0020,SUB-005,lateral_overhead,#4 CU,C,0.26,1373.3,1.5304,0.4931,1.007,100,12.47,1,1,,closed
EDGE-013701,JCT-FDR-0020-006,JCT-FDR-0020-007,FDR-0020,SUB-005,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.295,0.4031,0.3535,340,12.47,3,1,,closed
EDGE-013702,JCT-FDR-0020-007,FUSE-XFMR-006744,FDR-0020,SUB-005,lateral_overhead,1/0 AL,AC,0.001,3.2,0.5536,0.5112,0.5345,230,12.47,2,1,,closed
EDGE-013703,FUSE-XFMR-006744,XFMR-006744,FDR-0020,SUB-005,lateral_overhead,1/0 AL,AC,0.003,18.0,0.6368,0.5032,0.5345,230,12.47,2,1,,closed
EDGE-013704,JCT-FDR-0020-007,FUSE-XFMR-006745,FDR-0020,SUB-005,lateral_overhead,#4 CU,ABC,0.004,20.6,1.4241,0.5363,1.007,100,12.47,3,1,,closed
EDGE-013705,FUSE-XFMR-006745,XFMR-006745,FDR-0020,SUB-005,lateral_overhead,#4 CU,ABC,0.022,116.7,1.6393,0.4719,1.007,100,12.47,3,1,,closed
EDGE-013706,JCT-FDR-0020-007,FUSE-XFMR-006746,FDR-0020,SUB-005,lateral_underground,#2 ACSR,ABC,0.008,42.0,0.9741,0.4988,0.6985,150,12.47,3,0,,closed
EDGE-013707,FUSE-XFMR-006746,XFMR-006746,FDR-0020,SUB-005,lateral_underground,#2 ACSR,ABC,0.045,237.9,0.9143,0.4967,0.6985,150,12.47,3,0,,closed
EDGE-013708,JCT-FDR-0020-007,FUSE-XFMR-006747,FDR-0020,SUB-005,lateral_overhead,#4 CU,AC,0.013,66.5,1.369,0.5032,1.007,100,12.47,2,1,,closed
EDGE-013709,FUSE-XFMR-006747,XFMR-006747,FDR-0020,SUB-005,lateral_overhead,#4 CU,AC,0.071,377.0,1.3633,0.5094,1.007,100,12.47,2,1,,closed
EDGE-013710,JCT-FDR-0020-007,FUSE-XFMR-006748,FDR-0020,SUB-005,lateral_overhead,4/0 AL,C,0.016,86.3,0.3178,0.4532,0.3655,340,12.47,1,1,,closed
EDGE-013711,FUSE-XFMR-006748,XFMR-006748,FDR-0020,SUB-005,lateral_overhead,4/0 AL,C,0.093,489.2,0.2709,0.4403,0.3655,340,12.47,1,1,,closed
EDGE-013712,JCT-FDR-0020-007,FUSE-XFMR-006749,FDR-0020,SUB-005,lateral_underground,#4 CU,A,0.02,105.3,1.4728,0.4973,1.007,100,12.47,1,0,,closed
EDGE-013713,FUSE-XFMR-006749,XFMR-006749,FDR-0020,SUB-005,lateral_underground,#4 CU,A,0.113,596.9,1.553,0.5103,1.007,100,12.47,1,0,,closed
EDGE-013714,JCT-FDR-0020-007,FUSE-XFMR-006750,FDR-0020,SUB-005,lateral_underground,#4 CU,ABC,0.023,123.6,1.4098,0.5032,1.007,100,12.47,3,0,,closed
EDGE-013715,FUSE-XFMR-006750,XFMR-006750,FDR-0020,SUB-005,lateral_underground,#4 CU,ABC,0.133,700.1,1.5236,0.4668,1.007,100,12.47,3,0,,closed
EDGE-013716,JCT-FDR-0020-007,FUSE-XFMR-006751,FDR-0020,SUB-005,lateral_overhead,4/0 AL,A,0.027,144.1,0.2762,0.402,0.3655,340,12.47,1,1,,closed
EDGE-013717,FUSE-XFMR-006751,XFMR-006751,FDR-0020,SUB-005,lateral_overhead,4/0 AL,A,0.155,816.8,0.2717,0.4347,0.3655,340,12.47,1,1,,closed
EDGE-013718,JCT-FDR-0020-007,FUSE-XFMR-006752,FDR-0020,SUB-005,lateral_underground,#4 CU,BC,0.031,163.9,1.381,0.5446,1.007,100,12.47,2,0,,closed
EDGE-013719,FUSE-XFMR-006752,XFMR-006752,FDR-0020,SUB-005,lateral_underground,#4 CU,BC,0.176,929.0,1.6526,0.5541,1.007,100,12.47,2,0,,closed
EDGE-013720,JCT-FDR-0020-007,FUSE-XFMR-006753,FDR-0020,SUB-005,lateral_overhead,4/0 AL,A,0.035,186.9,0.3099,0.4271,0.3655,340,12.47,1,1,,closed
EDGE-013721,FUSE-XFMR-006753,XFMR-006753,FDR-0020,SUB-005,lateral_overhead,4/0 AL,A,0.201,1059.2,0.3032,0.4549,0.3655,340,12.47,1,1,,closed
EDGE-013722,JCT-FDR-0020-007,FUSE-XFMR-006754,FDR-0020,SUB-005,lateral_overhead,#4 CU,AB,0.039,205.1,1.3745,0.5555,1.007,100,12.47,2,1,,closed
EDGE-013723,FUSE-XFMR-006754,XFMR-006754,FDR-0020,SUB-005,lateral_overhead,#4 CU,AB,0.22,1162.4,1.4388,0.4917,1.007,100,12.47,2,1,,closed
EDGE-013724,JCT-FDR-0020-007,FUSE-XFMR-006755,FDR-0020,SUB-005,lateral_overhead,1/0 AL,ABC,0.043,228.1,0.6124,0.45,0.5345,230,12.47,3,1,,closed
EDGE-013725,FUSE-XFMR-006755,XFMR-006755,FDR-0020,SUB-005,lateral_overhead,1/0 AL,ABC,0.245,1292.5,0.6481,0.4946,0.5345,230,12.47,3,1,,closed
EDGE-013726,JCT-FDR-0020-007,FUSE-XFMR-006756,FDR-0020,SUB-005,lateral_underground,1/0 AL,BC,0.046,244.7,0.5459,0.4599,0.5345,230,12.47,2,0,,closed
EDGE-013727,FUSE-XFMR-006756,XFMR-006756,FDR-0020,SUB-005,lateral_underground,1/0 AL,BC,0.263,1386.8,0.5784,0.519,0.5345,230,12.47,2,0,,closed
EDGE-013728,JCT-FDR-0020-007,JCT-FDR-0020-008,FDR-0020,SUB-005,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.3174,0.4274,0.3475,340,12.47,3,1,,closed
EDGE-013729,JCT-FDR-0020-008,FUSE-XFMR-006757,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AB,0.001,4.0,0.3046,0.4057,0.3655,340,12.47,2,1,,closed
EDGE-013730,FUSE-XFMR-006757,XFMR-006757,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AB,0.004,22.4,0.2933,0.4639,0.3655,340,12.47,2,1,,closed
EDGE-013731,JCT-FDR-0020-008,FUSE-XFMR-006758,FDR-0020,SUB-005,lateral_underground,#4 CU,A,0.004,19.8,1.5619,0.4601,1.007,100,12.47,1,0,,closed
EDGE-013732,FUSE-XFMR-006758,XFMR-006758,FDR-0020,SUB-005,lateral_underground,#4 CU,A,0.021,112.2,1.5767,0.5099,1.007,100,12.47,1,0,,closed
EDGE-013733,JCT-FDR-0020-008,FUSE-XFMR-006759,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AB,0.008,40.4,0.3018,0.441,0.3655,340,12.47,2,1,,closed
EDGE-013734,FUSE-XFMR-006759,XFMR-006759,FDR-0020,SUB-005,lateral_overhead,4/0 AL,AB,0.043,228.9,0.2983,0.4101,0.3655,340,12.47,2,1,,closed
EDGE-013735,JCT-FDR-0020-008,FUSE-XFMR-006760,FDR-0020,SUB-005,lateral_overhead,1/0 AL,A,0.011,57.8,0.5628,0.5134,0.5345,230,12.47,1,1,,closed
EDGE-013736,FUSE-XFMR-006760,XFMR-006760,FDR-0020,SUB-005,lateral_overhead,1/0 AL,A,0.062,327.6,0.625,0.4646,0.5345,230,12.47,1,1,,closed
EDGE-013737,JCT-FDR-0020-008,FUSE-XFMR-006761,FDR-0020,SUB-005,lateral_overhead,1/0 AL,ABC,0.015,81.6,0.5431,0.4807,0.5345,230,12.47,3,1,,closed
EDGE-013738,FUSE-XFMR-006761,XFMR-006761,FDR-0020,SUB-005,lateral_overhead,1/0 AL,ABC,0.088,462.3,0.6337,0.4518,0.5345,230,12.47,3,1,,closed
