edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-013739,JCT-FDR-0020-008,FUSE-XFMR-006762,FDR-0020,SUB-005,lateral_underground,1/0 AL,B,0.018,97.4,0.6236,0.5023,0.5345,230,12.47,1,0,,closed
EDGE-013740,FUSE-XFMR-006762,XFMR-006762,FDR-0020,SUB-005,lateral_underground,1/0 AL,B,0.105,552.0,0.6273,0.5134,0.5345,230,12.47,1,0,,closed
EDGE-013741,JCT-FDR-0020-008,FUSE-XFMR-006763,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,A,0.023,120.4,0.8239,0.504,0.6985,150,12.47,1,1,,closed
EDGE-013742,FUSE-XFMR-006763,XFMR-006763,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,A,0.129,682.2,0.8327,0.5473,0.6985,150,12.47,1,1,,closed
EDGE-013743,JCT-FDR-0020-008,FUSE-XFMR-006764,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.026,138.6,0.9457,0.5454,0.6985,150,12.47,2,1,,closed
EDGE-013744,FUSE-XFMR-006764,XFMR-006764,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.149,785.4,0.9001,0.4773,0.6985,150,12.47,2,1,,closed
EDGE-013745,JCT-FDR-0020-008,FUSE-XFMR-006765,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.03,159.2,0.8814,0.4732,0.6985,150,12.47,2,1,,closed
EDGE-013746,FUSE-XFMR-006765,XFMR-006765,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,BC,0.171,902.1,0.8687,0.5219,0.6985,150,12.47,2,1,,closed
EDGE-013747,JCT-FDR-0020-008,FUSE-XFMR-006766,FDR-0020,SUB-005,lateral_underground,#2 ACSR,BC,0.035,182.2,0.8909,0.4835,0.6985,150,12.47,2,0,,closed
EDGE-013748,FUSE-XFMR-006766,XFMR-006766,FDR-0020,SUB-005,lateral_underground,#2 ACSR,BC,0.196,1032.2,0.8256,0.525,0.6985,150,12.47,2,0,,closed
EDGE-013749,JCT-FDR-0020-008,FUSE-XFMR-006767,FDR-0020,SUB-005,lateral_overhead,1/0 AL,AB,0.038,202.0,0.5869,0.4858,0.5345,230,12.47,2,1,,closed
EDGE-013750,FUSE-XFMR-006767,XFMR-006767,FDR-0020,SUB-005,lateral_overhead,1/0 AL,AB,0.217,1144.4,0.6041,0.5089,0.5345,230,12.47,2,1,,closed
EDGE-013751,JCT-FDR-0020-008,FUSE-XFMR-006768,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,B,0.042,224.1,0.9149,0.454,0.6985,150,12.47,1,1,,closed
EDGE-013752,FUSE-XFMR-006768,XFMR-006768,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,B,0.241,1270.1,0.8678,0.5073,0.6985,150,12.47,1,1,,closed
EDGE-013753,JCT-FDR-0020-008,FUSE-XFMR-006769,FDR-0020,SUB-005,lateral_underground,1/0 AL,A,0.046,241.6,0.5633,0.497,0.5345,230,12.47,1,0,,closed
EDGE-013754,FUSE-XFMR-006769,XFMR-006769,FDR-0020,SUB-005,lateral_underground,1/0 AL,A,0.259,1368.8,0.6083,0.516,0.5345,230,12.47,1,0,,closed
EDGE-013755,JCT-FDR-0020-008,JCT-FDR-0020-009,FDR-0020,SUB-005,primary_overhead,4/0 AL,ABC,0.28,1478.4,0.321,0.4685,0.3769,340,12.47,3,1,,closed
EDGE-013756,JCT-FDR-0020-009,FUSE-XFMR-006770,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,A,0.001,5.5,0.811,0.4637,0.6985,150,12.47,1,1,,closed
EDGE-013757,FUSE-XFMR-006770,XFMR-006770,FDR-0020,SUB-005,lateral_overhead,#2 ACSR,A,0.006,31.4,0.8217,0.4692,0.6985,150,12.47,1,1,,closed
EDGE-013758,JCT-FDR-0020-009,FUSE-XFMR-006771,FDR-0020,SUB-005,lateral_overhead,4/0 AL,BC,0.004,21.4,0.3067,0.4178,0.3655,340,12.47,2,1,,closed
EDGE-013759,FUSE-XFMR-006771,XFMR-006771,FDR-0020,SUB-005,lateral_overhead,4/0 AL,BC,0.023,121.2,0.2863,0.471,0.3655,340,12.47,2,1,,closed
EDGE-013760,JCT-FDR-0020-009,FDR-0020-TAIL,FDR-0020,SUB-005,primary_underground,4/0 AL,ABC,0.04,211.2,0.3137,0.4201,0.3655,340,12.47,3,0,,open
EDGE-013761,SUB-006,FDR-0021-HEAD,FDR-0021,SUB-006,bus_tie,336 ACSR,ABC,0.01,52.8,0.2907,0.483,0.375,400,12.47,3,1,,closed
EDGE-013762,FDR-0021-HEAD,JCT-FDR-0021-001,FDR-0021,SUB-006,primary_overhead,336 ACSR,ABC,0.01,52.8,0.2767,0.4069,0.3403,400,12.47,3,1,,closed
EDGE-013763,JCT-FDR-0021-001,FUSE-XFMR-006772,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.001,6.3,1.4896,0.541,1.007,100,12.47,2,0,,closed
EDGE-013764,FUSE-XFMR-006772,XFMR-006772,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.007,35.9,1.5716,0.5341,1.007,100,12.47,2,0,,closed
EDGE-013765,JCT-FDR-0021-001,FUSE-XFMR-006773,FDR-0021,SUB-006,lateral_underground,#2 ACSR,C,0.002,11.1,0.9242,0.4579,0.6985,150,12.47,1,0,,closed
EDGE-013766,FUSE-XFMR-006773,XFMR-006773,FDR-0021,SUB-006,lateral_underground,#2 ACSR,C,0.012,62.8,0.9812,0.5372,0.6985,150,12.47,1,0,,closed
EDGE-013767,JCT-FDR-0021-001,FUSE-XFMR-006774,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.003,18.2,0.5855,0.455,0.5345,230,12.47,2,1,,closed
EDGE-013768,FUSE-XFMR-006774,XFMR-006774,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.02,103.2,0.5549,0.4578,0.5345,230,12.47,2,1,,closed
EDGE-013769,JCT-FDR-0021-001,FUSE-XFMR-006775,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.006,30.1,0.9648,0.4998,0.6985,150,12.47,1,1,,closed
EDGE-013770,FUSE-XFMR-006775,XFMR-006775,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.032,170.5,0.8404,0.537,0.6985,150,12.47,1,1,,closed
EDGE-013771,JCT-FDR-0021-001,FUSE-XFMR-006776,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.007,36.4,0.6032,0.5043,0.5345,230,12.47,2,1,,closed
EDGE-013772,FUSE-XFMR-006776,XFMR-006776,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.039,206.4,0.6478,0.433,0.5345,230,12.47,2,1,,closed
EDGE-013773,JCT-FDR-0021-001,FUSE-XFMR-006777,FDR-0021,SUB-006,lateral_underground,1/0 AL,BC,0.009,46.7,0.6172,0.4394,0.5345,230,12.47,2,0,,closed
EDGE-013774,FUSE-XFMR-006777,XFMR-006777,FDR-0021,SUB-006,lateral_underground,1/0 AL,BC,0.05,264.8,0.5572,0.4442,0.5345,230,12.47,2,0,,closed
EDGE-013775,JCT-FDR-0021-001,FUSE-XFMR-006778,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.01,54.6,0.5761,0.4905,0.5345,230,12.47,1,1,,closed
EDGE-013776,FUSE-XFMR-006778,XFMR-006778,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.059,309.7,0.5405,0.4908,0.5345,230,12.47,1,1,,closed
EDGE-013777,JCT-FDR-0021-001,FUSE-XFMR-006779,FDR-0021,SUB-006,lateral_underground,#4 CU,BC,0.012,63.4,1.5223,0.5272,1.007,100,12.47,2,0,,closed
EDGE-013778,FUSE-XFMR-006779,XFMR-006779,FDR-0021,SUB-006,lateral_underground,#4 CU,BC,0.068,359.0,1.3742,0.4616,1.007,100,12.47,2,0,,closed
EDGE-013779,JCT-FDR-0021-001,FUSE-XFMR-006780,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.013,70.5,0.2744,0.4565,0.3655,340,12.47,1,1,,closed
EDGE-013780,FUSE-XFMR-006780,XFMR-006780,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.076,399.4,0.3237,0.4581,0.3655,340,12.47,1,1,,closed
EDGE-013781,JCT-FDR-0021-001,FUSE-XFMR-006781,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.015,81.6,0.9804,0.4812,0.6985,150,12.47,2,1,,closed
EDGE-013782,FUSE-XFMR-006781,XFMR-006781,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.088,462.3,0.9499,0.4605,0.6985,150,12.47,2,1,,closed
EDGE-013783,JCT-FDR-0021-001,FUSE-XFMR-006782,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.017,91.9,0.3056,0.425,0.3655,340,12.47,2,1,,closed
EDGE-013784,FUSE-XFMR-006782,XFMR-006782,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.099,520.6,0.2738,0.4715,0.3655,340,12.47,2,1,,closed
EDGE-013785,JCT-FDR-0021-001,FUSE-XFMR-006783,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.019,98.2,0.269,0.4365,0.3655,340,12.47,1,1,,closed
EDGE-013786,FUSE-XFMR-006783,XFMR-006783,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.105,556.5,0.3151,0.4052,0.3655,340,12.47,1,1,,closed
EDGE-013787,JCT-FDR-0021-001,FUSE-XFMR-006784,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.021,108.5,0.3225,0.4299,0.3655,340,12.47,2,1,,closed
EDGE-013788,FUSE-XFMR-006784,XFMR-006784,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.116,614.9,0.3171,0.4735,0.3655,340,12.47,2,1,,closed
EDGE-013789,JCT-FDR-0021-001,FUSE-XFMR-006785,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.022,117.2,0.3237,0.4452,0.3655,340,12.47,2,1,,closed
EDGE-013790,FUSE-XFMR-006785,XFMR-006785,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.126,664.2,0.3257,0.4706,0.3655,340,12.47,2,1,,closed
EDGE-013791,JCT-FDR-0021-001,FUSE-XFMR-006786,FDR-0021,SUB-006,lateral_underground,#2 ACSR,B,0.023,123.6,0.8593,0.4546,0.6985,150,12.47,1,0,,closed
EDGE-013792,FUSE-XFMR-006786,XFMR-006786,FDR-0021,SUB-006,lateral_underground,#2 ACSR,B,0.133,700.1,0.9673,0.4557,0.6985,150,12.47,1,0,,closed
EDGE-013793,JCT-FDR-0021-001,FUSE-XFMR-006787,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.025,130.7,0.9126,0.5301,0.6985,150,12.47,1,1,,closed
EDGE-013794,FUSE-XFMR-006787,XFMR-006787,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.14,740.5,0.8553,0.5404,0.6985,150,12.47,1,1,,closed
EDGE-013795,JCT-FDR-0021-001,FUSE-XFMR-006788,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.026,139.4,0.3113,0.467,0.3655,340,12.47,2,1,,closed
EDGE-013796,FUSE-XFMR-006788,XFMR-006788,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.15,789.9,0.2785,0.4337,0.3655,340,12.47,2,1,,closed
EDGE-013797,JCT-FDR-0021-001,FUSE-XFMR-006789,FDR-0021,SUB-006,lateral_underground,4/0 AL,A,0.028,149.7,0.3075,0.4734,0.3655,340,12.47,1,0,,closed
EDGE-013798,FUSE-XFMR-006789,XFMR-006789,FDR-0021,SUB-006,lateral_underground,4/0 AL,A,0.161,848.2,0.2941,0.4341,0.3655,340,12.47,1,0,,closed
EDGE-013799,JCT-FDR-0021-001,FUSE-XFMR-006790,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.03,159.2,0.9401,0.4944,0.6985,150,12.47,2,1,,closed
EDGE-013800,FUSE-XFMR-006790,XFMR-006790,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.171,902.1,0.9396,0.4648,0.6985,150,12.47,2,1,,closed
EDGE-013801,JCT-FDR-0021-001,FUSE-XFMR-006791,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.031,164.7,0.9347,0.5497,0.6985,150,12.47,2,1,,closed
EDGE-013802,FUSE-XFMR-006791,XFMR-006791,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.177,933.5,0.9404,0.5079,0.6985,150,12.47,2,1,,closed
EDGE-013803,JCT-FDR-0021-001,FUSE-XFMR-006792,FDR-0021,SUB-006,lateral_underground,1/0 AL,AB,0.033,174.2,0.6393,0.5051,0.5345,230,12.47,2,0,,closed
EDGE-013804,FUSE-XFMR-006792,XFMR-006792,FDR-0021,SUB-006,lateral_underground,1/0 AL,AB,0.187,987.4,0.5801,0.4365,0.5345,230,12.47,2,0,,closed
EDGE-013805,JCT-FDR-0021-001,FUSE-XFMR-006793,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.035,185.3,0.9065,0.4533,0.6985,150,12.47,1,1,,closed
EDGE-013806,FUSE-XFMR-006793,XFMR-006793,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.199,1050.2,0.8342,0.4783,0.6985,150,12.47,1,1,,closed
EDGE-013807,JCT-FDR-0021-001,FUSE-XFMR-006794,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.037,193.2,0.588,0.4662,0.5345,230,12.47,3,1,,closed
EDGE-013808,FUSE-XFMR-006794,XFMR-006794,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.207,1095.1,0.6465,0.4723,0.5345,230,12.47,3,1,,closed
EDGE-013809,JCT-FDR-0021-001,FUSE-XFMR-006795,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.038,202.0,0.9577,0.4686,0.6985,150,12.47,1,1,,closed
EDGE-013810,FUSE-XFMR-006795,XFMR-006795,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.217,1144.4,0.9435,0.4679,0.6985,150,12.47,1,1,,closed
EDGE-013811,JCT-FDR-0021-001,FUSE-XFMR-006796,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.04,212.3,0.9396,0.4694,0.6985,150,12.47,1,1,,closed
EDGE-013812,FUSE-XFMR-006796,XFMR-006796,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.228,1202.8,0.9824,0.4644,0.6985,150,12.47,1,1,,closed
EDGE-013813,JCT-FDR-0021-001,FUSE-XFMR-006797,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.042,222.6,0.9138,0.4874,0.6985,150,12.47,2,1,,closed
EDGE-013814,FUSE-XFMR-006797,XFMR-006797,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.239,1261.1,0.9331,0.5043,0.6985,150,12.47,2,1,,closed
EDGE-013815,JCT-FDR-0021-001,FUSE-XFMR-006798,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.043,228.1,0.9038,0.4573,0.6985,150,12.47,2,1,,closed
EDGE-013816,FUSE-XFMR-006798,XFMR-006798,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.245,1292.5,0.9226,0.4621,0.6985,150,12.47,2,1,,closed
EDGE-013817,JCT-FDR-0021-001,FUSE-XFMR-006799,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.045,238.4,0.6085,0.4533,0.5345,230,12.47,3,1,,closed
EDGE-013818,FUSE-XFMR-006799,XFMR-006799,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.256,1350.9,0.619,0.4944,0.5345,230,12.47,3,1,,closed
EDGE-013819,JCT-FDR-0021-001,FUSE-XFMR-006800,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.046,245.5,0.6379,0.5121,0.5345,230,12.47,2,1,,closed
EDGE-013820,FUSE-XFMR-006800,XFMR-006800,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.264,1391.3,0.5908,0.5154,0.5345,230,12.47,2,1,,closed
EDGE-013821,JCT-FDR-0021-001,FUSE-XFMR-006801,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.049,256.6,1.4708,0.4892,1.007,100,12.47,1,1,,closed
EDGE-013822,FUSE-XFMR-006801,XFMR-006801,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.275,1454.1,1.5325,0.5504,1.007,100,12.47,1,1,,closed
EDGE-013823,JCT-FDR-0021-001,FUSE-XFMR-006802,FDR-0021,SUB-006,lateral_underground,1/0 AL,AB,0.05,264.5,0.637,0.5135,0.5345,230,12.47,2,0,,closed
EDGE-013824,FUSE-XFMR-006802,XFMR-006802,FDR-0021,SUB-006,lateral_underground,1/0 AL,AB,0.284,1499.0,0.5365,0.4646,0.5345,230,12.47,2,0,,closed
EDGE-013825,JCT-FDR-0021-001,FUSE-XFMR-006803,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.052,274.8,0.6225,0.507,0.5345,230,12.47,2,1,,closed
EDGE-013826,FUSE-XFMR-006803,XFMR-006803,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.295,1557.3,0.5918,0.4646,0.5345,230,12.47,2,1,,closed
EDGE-013827,JCT-FDR-0021-001,FUSE-XFMR-006804,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.053,282.0,0.8319,0.4962,0.6985,150,12.47,2,1,,closed
EDGE-013828,FUSE-XFMR-006804,XFMR-006804,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.303,1597.7,0.8537,0.4928,0.6985,150,12.47,2,1,,closed
EDGE-013829,JCT-FDR-0021-001,FUSE-XFMR-006805,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.055,289.1,1.6161,0.4904,1.007,100,12.47,1,1,,closed
EDGE-013830,FUSE-XFMR-006805,XFMR-006805,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.31,1638.1,1.4505,0.5006,1.007,100,12.47,1,1,,closed
EDGE-013831,JCT-FDR-0021-001,FUSE-XFMR-006806,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.056,296.2,0.8748,0.5406,0.6985,150,12.47,2,0,,closed
EDGE-013832,FUSE-XFMR-006806,XFMR-006806,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.318,1678.5,0.9533,0.5431,0.6985,150,12.47,2,0,,closed
EDGE-013833,JCT-FDR-0021-001,FUSE-XFMR-006807,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.058,304.9,0.8854,0.4594,0.6985,150,12.47,1,1,,closed
EDGE-013834,FUSE-XFMR-006807,XFMR-006807,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.327,1727.9,0.8914,0.5017,0.6985,150,12.47,1,1,,closed
EDGE-013835,JCT-FDR-0021-001,FUSE-XFMR-006808,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.06,318.4,0.9831,0.5435,0.6985,150,12.47,2,1,,closed
EDGE-013836,FUSE-XFMR-006808,XFMR-006808,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.342,1804.2,0.898,0.5213,0.6985,150,12.47,2,1,,closed
EDGE-013837,JCT-FDR-0021-001,FUSE-XFMR-006809,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.061,323.9,0.5541,0.4419,0.5345,230,12.47,3,1,,closed
EDGE-013838,FUSE-XFMR-006809,XFMR-006809,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.348,1835.6,0.5489,0.4978,0.5345,230,12.47,3,1,,closed
EDGE-013839,JCT-FDR-0021-001,FUSE-XFMR-006810,FDR-0021,SUB-006,lateral_underground,4/0 AL,AB,0.063,332.6,0.309,0.3919,0.3655,340,12.47,2,0,,closed
EDGE-013840,FUSE-XFMR-006810,XFMR-006810,FDR-0021,SUB-006,lateral_underground,4/0 AL,AB,0.357,1885.0,0.3151,0.42,0.3655,340,12.47,2,0,,closed
EDGE-013841,JCT-FDR-0021-001,FUSE-XFMR-006811,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.065,344.5,0.5865,0.5204,0.5345,230,12.47,2,1,,closed
EDGE-013842,FUSE-XFMR-006811,XFMR-006811,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.37,1952.3,0.6148,0.4973,0.5345,230,12.47,2,1,,closed
EDGE-013843,JCT-FDR-0021-001,FUSE-XFMR-006812,FDR-0021,SUB-006,lateral_underground,1/0 AL,ABC,0.067,351.6,0.5935,0.4819,0.5345,230,12.47,3,0,,closed
EDGE-013844,FUSE-XFMR-006812,XFMR-006812,FDR-0021,SUB-006,lateral_underground,1/0 AL,ABC,0.377,1992.7,0.6498,0.5238,0.5345,230,12.47,3,0,,closed
EDGE-013845,JCT-FDR-0021-001,FUSE-XFMR-006813,FDR-0021,SUB-006,lateral_underground,#2 ACSR,A,0.068,358.8,0.8592,0.5082,0.6985,150,12.47,1,0,,closed
EDGE-013846,FUSE-XFMR-006813,XFMR-006813,FDR-0021,SUB-006,lateral_underground,#2 ACSR,A,0.385,2033.1,0.9182,0.518,0.6985,150,12.47,1,0,,closed
EDGE-013847,JCT-FDR-0021-001,FUSE-XFMR-006814,FDR-0021,SUB-006,lateral_underground,#4 CU,C,0.07,368.3,1.3925,0.4731,1.007,100,12.47,1,0,,closed
EDGE-013848,FUSE-XFMR-006814,XFMR-006814,FDR-0021,SUB-006,lateral_underground,#4 CU,C,0.395,2086.9,1.4488,0.5306,1.007,100,12.47,1,0,,closed
EDGE-013849,JCT-FDR-0021-001,FUSE-XFMR-006815,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.072,379.4,0.92,0.4651,0.6985,150,12.47,1,1,,closed
EDGE-013850,FUSE-XFMR-006815,XFMR-006815,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.407,2149.8,0.918,0.4643,0.6985,150,12.47,1,1,,closed
EDGE-013851,JCT-FDR-0021-001,FUSE-XFMR-006816,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.073,384.9,0.5963,0.5079,0.5345,230,12.47,1,1,,closed
EDGE-013852,FUSE-XFMR-006816,XFMR-006816,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.413,2181.2,0.6205,0.4524,0.5345,230,12.47,1,1,,closed
EDGE-013853,JCT-FDR-0021-001,FUSE-XFMR-006817,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.075,395.2,0.8301,0.5226,0.6985,150,12.47,1,1,,closed
EDGE-013854,FUSE-XFMR-006817,XFMR-006817,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.424,2239.5,0.9072,0.4558,0.6985,150,12.47,1,1,,closed
EDGE-013855,JCT-FDR-0021-001,FUSE-XFMR-006818,FDR-0021,SUB-006,lateral_underground,#2 ACSR,ABC,0.076,403.1,0.8064,0.4736,0.6985,150,12.47,3,0,,closed
EDGE-013856,FUSE-XFMR-006818,XFMR-006818,FDR-0021,SUB-006,lateral_underground,#2 ACSR,ABC,0.433,2284.4,0.8765,0.4983,0.6985,150,12.47,3,0,,closed
EDGE-013857,JCT-FDR-0021-001,FUSE-XFMR-006819,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.078,410.3,0.6229,0.5211,0.5345,230,12.47,1,1,,closed
EDGE-013858,FUSE-XFMR-006819,XFMR-006819,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.44,2324.8,0.645,0.4468,0.5345,230,12.47,1,1,,closed
EDGE-013859,JCT-FDR-0021-001,FUSE-XFMR-006820,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.08,422.1,0.8087,0.475,0.6985,150,12.47,3,1,,closed
EDGE-013860,FUSE-XFMR-006820,XFMR-006820,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.453,2392.1,0.946,0.5296,0.6985,150,12.47,3,1,,closed
EDGE-013861,JCT-FDR-0021-001,FUSE-XFMR-006821,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.081,427.7,1.4796,0.4878,1.007,100,12.47,3,1,,closed
EDGE-013862,FUSE-XFMR-006821,XFMR-006821,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.459,2423.5,1.3663,0.5526,1.007,100,12.47,3,1,,closed
EDGE-013863,JCT-FDR-0021-001,FUSE-XFMR-006822,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.083,438.0,0.9112,0.5415,0.6985,150,12.47,2,1,,closed
EDGE-013864,FUSE-XFMR-006822,XFMR-006822,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.47,2481.9,0.8632,0.528,0.6985,150,12.47,2,1,,closed
EDGE-013865,JCT-FDR-0021-001,FUSE-XFMR-006823,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.084,445.1,0.2788,0.4466,0.3655,340,12.47,2,1,,closed
EDGE-013866,FUSE-XFMR-006823,XFMR-006823,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.478,2522.3,0.2725,0.4398,0.3655,340,12.47,2,1,,closed
EDGE-013867,JCT-FDR-0021-001,FUSE-XFMR-006824,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.086,454.6,0.6477,0.511,0.5345,230,12.47,1,1,,closed
EDGE-013868,FUSE-XFMR-006824,XFMR-006824,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.488,2576.1,0.5558,0.5119,0.5345,230,12.47,1,1,,closed
EDGE-013869,JCT-FDR-0021-001,FUSE-XFMR-006825,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.088,464.1,0.8404,0.4592,0.6985,150,12.47,1,1,,closed
EDGE-013870,FUSE-XFMR-006825,XFMR-006825,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.498,2630.0,0.876,0.4791,0.6985,150,12.47,1,1,,closed
EDGE-013871,JCT-FDR-0021-001,FUSE-XFMR-006826,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.089,472.0,0.5669,0.4865,0.5345,230,12.47,3,1,,closed
EDGE-013872,FUSE-XFMR-006826,XFMR-006826,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.507,2674.8,0.5676,0.4871,0.5345,230,12.47,3,1,,closed
EDGE-013873,JCT-FDR-0021-001,FUSE-XFMR-006827,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.091,482.3,1.3976,0.4894,1.007,100,12.47,3,1,,closed
EDGE-013874,FUSE-XFMR-006827,XFMR-006827,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.518,2733.2,1.541,0.4702,1.007,100,12.47,3,1,,closed
EDGE-013875,JCT-FDR-0021-001,FUSE-XFMR-006828,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.093,491.8,0.8926,0.548,0.6985,150,12.47,1,1,,closed
EDGE-013876,FUSE-XFMR-006828,XFMR-006828,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.528,2787.0,0.9293,0.5517,0.6985,150,12.47,1,1,,closed
EDGE-013877,JCT-FDR-0021-001,FUSE-XFMR-006829,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.095,499.0,1.6458,0.4806,1.007,100,12.47,2,1,,closed
EDGE-013878,FUSE-XFMR-006829,XFMR-006829,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.535,2827.4,1.4129,0.4825,1.007,100,12.47,2,1,,closed
EDGE-013879,JCT-FDR-0021-001,FUSE-XFMR-006830,FDR-0021,SUB-006,lateral_underground,#2 ACSR,A,0.096,508.5,0.9748,0.5508,0.6985,150,12.47,1,0,,closed
EDGE-013880,FUSE-XFMR-006830,XFMR-006830,FDR-0021,SUB-006,lateral_underground,#2 ACSR,A,0.546,2881.3,0.94,0.5333,0.6985,150,12.47,1,0,,closed
EDGE-013881,JCT-FDR-0021-001,FUSE-XFMR-006831,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.098,515.6,0.318,0.4214,0.3655,340,12.47,2,1,,closed
EDGE-013882,FUSE-XFMR-006831,XFMR-006831,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.553,2921.7,0.3173,0.4004,0.3655,340,12.47,2,1,,closed
EDGE-013883,JCT-FDR-0021-001,FUSE-XFMR-006832,FDR-0021,SUB-006,lateral_underground,4/0 AL,B,0.099,523.5,0.2684,0.4531,0.3655,340,12.47,1,0,,closed
EDGE-013884,FUSE-XFMR-006832,XFMR-006832,FDR-0021,SUB-006,lateral_underground,4/0 AL,B,0.562,2966.6,0.3251,0.4052,0.3655,340,12.47,1,0,,closed
EDGE-013885,JCT-FDR-0021-001,FUSE-XFMR-006833,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.102,536.2,0.6206,0.477,0.5345,230,12.47,2,1,,closed
EDGE-013886,FUSE-XFMR-006833,XFMR-006833,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.575,3038.4,0.6249,0.4304,0.5345,230,12.47,2,1,,closed
EDGE-013887,JCT-FDR-0021-001,JCT-FDR-0021-002,FDR-0021,SUB-006,primary_overhead,336 ACSR,ABC,0.68,3590.4,0.322,0.4664,0.398,400,12.47,3,1,,closed
EDGE-013888,JCT-FDR-0021-002,FUSE-XFMR-006834,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.001,4.0,0.8878,0.5352,0.6985,150,12.47,1,1,,closed
EDGE-013889,FUSE-XFMR-006834,XFMR-006834,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.004,22.4,0.809,0.5218,0.6985,150,12.47,1,1,,closed
EDGE-013890,JCT-FDR-0021-002,FUSE-XFMR-006835,FDR-0021,SUB-006,lateral_underground,4/0 AL,AC,0.002,12.7,0.3214,0.3936,0.3655,340,12.47,2,0,,closed
EDGE-013891,FUSE-XFMR-006835,XFMR-006835,FDR-0021,SUB-006,lateral_underground,4/0 AL,AC,0.014,71.8,0.2957,0.4047,0.3655,340,12.47,2,0,,closed
EDGE-013892,JCT-FDR-0021-002,FUSE-XFMR-006836,FDR-0021,SUB-006,lateral_underground,4/0 AL,A,0.004,20.6,0.3183,0.3951,0.3655,340,12.47,1,0,,closed
EDGE-013893,FUSE-XFMR-006836,XFMR-006836,FDR-0021,SUB-006,lateral_underground,4/0 AL,A,0.022,116.7,0.269,0.4092,0.3655,340,12.47,1,0,,closed
EDGE-013894,JCT-FDR-0021-002,FUSE-XFMR-006837,FDR-0021,SUB-006,lateral_underground,1/0 AL,A,0.005,26.9,0.6221,0.4883,0.5345,230,12.47,1,0,,closed
EDGE-013895,FUSE-XFMR-006837,XFMR-006837,FDR-0021,SUB-006,lateral_underground,1/0 AL,A,0.029,152.6,0.6403,0.4487,0.5345,230,12.47,1,0,,closed
EDGE-013896,JCT-FDR-0021-002,FUSE-XFMR-006838,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.007,34.8,1.4886,0.4635,1.007,100,12.47,1,1,,closed
EDGE-013897,FUSE-XFMR-006838,XFMR-006838,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.037,197.5,1.5004,0.5212,1.007,100,12.47,1,1,,closed
EDGE-013898,JCT-FDR-0021-002,FUSE-XFMR-006839,FDR-0021,SUB-006,lateral_underground,4/0 AL,AC,0.009,46.7,0.2966,0.45,0.3655,340,12.47,2,0,,closed
EDGE-013899,FUSE-XFMR-006839,XFMR-006839,FDR-0021,SUB-006,lateral_underground,4/0 AL,AC,0.05,264.8,0.326,0.4654,0.3655,340,12.47,2,0,,closed
EDGE-013900,JCT-FDR-0021-002,FUSE-XFMR-006840,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.011,56.2,1.5037,0.5581,1.007,100,12.47,1,1,,closed
EDGE-013901,FUSE-XFMR-006840,XFMR-006840,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.06,318.6,1.5993,0.4966,1.007,100,12.47,1,1,,closed
EDGE-013902,JCT-FDR-0021-002,FUSE-XFMR-006841,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.011,60.2,0.9778,0.5303,0.6985,150,12.47,2,1,,closed
EDGE-013903,FUSE-XFMR-006841,XFMR-006841,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.065,341.1,0.8894,0.5475,0.6985,150,12.47,2,1,,closed
EDGE-013904,JCT-FDR-0021-002,FUSE-XFMR-006842,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.014,74.4,0.5493,0.4995,0.5345,230,12.47,2,1,,closed
EDGE-013905,FUSE-XFMR-006842,XFMR-006842,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.08,421.9,0.6137,0.5064,0.5345,230,12.47,2,1,,closed
EDGE-013906,JCT-FDR-0021-002,FUSE-XFMR-006843,FDR-0021,SUB-006,lateral_underground,#4 CU,B,0.015,78.4,1.3727,0.5384,1.007,100,12.47,1,0,,closed
EDGE-013907,FUSE-XFMR-006843,XFMR-006843,FDR-0021,SUB-006,lateral_underground,#4 CU,B,0.084,444.3,1.4249,0.5055,1.007,100,12.47,1,0,,closed
EDGE-013908,JCT-FDR-0021-002,FUSE-XFMR-006844,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.017,91.1,1.4746,0.4799,1.007,100,12.47,1,1,,closed
EDGE-013909,FUSE-XFMR-006844,XFMR-006844,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.098,516.1,1.4703,0.5246,1.007,100,12.47,1,1,,closed
EDGE-013910,JCT-FDR-0021-002,FUSE-XFMR-006845,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.018,97.4,1.4115,0.4636,1.007,100,12.47,2,1,,closed
EDGE-013911,FUSE-XFMR-006845,XFMR-006845,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.105,552.0,1.4772,0.5579,1.007,100,12.47,2,1,,closed
EDGE-013912,JCT-FDR-0021-002,FUSE-XFMR-006846,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.021,108.5,0.6118,0.4326,0.5345,230,12.47,2,1,,closed
EDGE-013913,FUSE-XFMR-006846,XFMR-006846,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.116,614.9,0.6071,0.4651,0.5345,230,12.47,2,1,,closed
EDGE-013914,JCT-FDR-0021-002,FUSE-XFMR-006847,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.022,117.2,0.8833,0.4732,0.6985,150,12.47,1,1,,closed
EDGE-013915,FUSE-XFMR-006847,XFMR-006847,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.126,664.2,0.8226,0.4543,0.6985,150,12.47,1,1,,closed
EDGE-013916,JCT-FDR-0021-002,FUSE-XFMR-006848,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.024,125.1,1.5991,0.5389,1.007,100,12.47,3,1,,closed
EDGE-013917,FUSE-XFMR-006848,XFMR-006848,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.134,709.1,1.5844,0.5162,1.007,100,12.47,3,1,,closed
EDGE-013918,JCT-FDR-0021-002,FUSE-XFMR-006849,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.026,134.6,0.2875,0.475,0.3655,340,12.47,1,1,,closed
EDGE-013919,FUSE-XFMR-006849,XFMR-006849,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.145,763.0,0.2941,0.4158,0.3655,340,12.47,1,1,,closed
EDGE-013920,JCT-FDR-0021-002,FUSE-XFMR-006850,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.026,139.4,1.5171,0.4684,1.007,100,12.47,2,1,,closed
EDGE-013921,FUSE-XFMR-006850,XFMR-006850,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.15,789.9,1.5192,0.4702,1.007,100,12.47,2,1,,closed
EDGE-013922,JCT-FDR-0021-002,FUSE-XFMR-006851,FDR-0021,SUB-006,lateral_underground,1/0 AL,BC,0.028,149.7,0.6326,0.5035,0.5345,230,12.47,2,0,,closed
EDGE-013923,FUSE-XFMR-006851,XFMR-006851,FDR-0021,SUB-006,lateral_underground,1/0 AL,BC,0.161,848.2,0.5391,0.5204,0.5345,230,12.47,2,0,,closed
EDGE-013924,JCT-FDR-0021-002,FUSE-XFMR-006852,FDR-0021,SUB-006,lateral_underground,4/0 AL,AB,0.03,157.6,0.3041,0.449,0.3655,340,12.47,2,0,,closed
EDGE-013925,FUSE-XFMR-006852,XFMR-006852,FDR-0021,SUB-006,lateral_underground,4/0 AL,AB,0.169,893.1,0.2823,0.4489,0.3655,340,12.47,2,0,,closed
EDGE-013926,JCT-FDR-0021-002,FUSE-XFMR-006853,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.032,169.5,0.9644,0.5183,0.6985,150,12.47,2,1,,closed
EDGE-013927,FUSE-XFMR-006853,XFMR-006853,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.182,960.4,0.9433,0.5204,0.6985,150,12.47,2,1,,closed
EDGE-013928,JCT-FDR-0021-002,FUSE-XFMR-006854,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.033,176.6,1.6285,0.4747,1.007,100,12.47,1,1,,closed
EDGE-013929,FUSE-XFMR-006854,XFMR-006854,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.19,1000.8,1.5429,0.4926,1.007,100,12.47,1,1,,closed
EDGE-013930,JCT-FDR-0021-002,FUSE-XFMR-006855,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.035,183.7,1.4134,0.4746,1.007,100,12.47,3,1,,closed
EDGE-013931,FUSE-XFMR-006855,XFMR-006855,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.197,1041.2,1.4016,0.5344,1.007,100,12.47,3,1,,closed
EDGE-013932,JCT-FDR-0021-002,FUSE-XFMR-006856,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.036,192.5,0.27,0.3952,0.3655,340,12.47,1,1,,closed
EDGE-013933,FUSE-XFMR-006856,XFMR-006856,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.207,1090.6,0.2854,0.4325,0.3655,340,12.47,1,1,,closed
EDGE-013934,JCT-FDR-0021-002,FUSE-XFMR-006857,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.039,203.5,1.5394,0.5398,1.007,100,12.47,2,1,,closed
EDGE-013935,FUSE-XFMR-006857,XFMR-006857,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.218,1153.4,1.3815,0.4855,1.007,100,12.47,2,1,,closed
EDGE-013936,JCT-FDR-0021-002,FUSE-XFMR-006858,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.04,209.1,1.4737,0.5378,1.007,100,12.47,1,1,,closed
EDGE-013937,FUSE-XFMR-006858,XFMR-006858,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.224,1184.8,1.46,0.4637,1.007,100,12.47,1,1,,closed
EDGE-013938,JCT-FDR-0021-002,FUSE-XFMR-006859,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.042,221.8,0.3218,0.4163,0.3655,340,12.47,3,1,,closed
EDGE-013939,FUSE-XFMR-006859,XFMR-006859,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.238,1256.6,0.2798,0.4487,0.3655,340,12.47,3,1,,closed
EDGE-013940,JCT-FDR-0021-002,FUSE-XFMR-006860,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.043,228.9,0.3088,0.4746,0.3655,340,12.47,1,1,,closed
EDGE-013941,FUSE-XFMR-006860,XFMR-006860,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.246,1297.0,0.3027,0.4742,0.3655,340,12.47,1,1,,closed
EDGE-013942,JCT-FDR-0021-002,FUSE-XFMR-006861,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.044,234.4,0.2942,0.4564,0.3655,340,12.47,1,1,,closed
EDGE-013943,FUSE-XFMR-006861,XFMR-006861,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.252,1328.4,0.2687,0.4674,0.3655,340,12.47,1,1,,closed
EDGE-013944,JCT-FDR-0021-002,FUSE-XFMR-006862,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.047,247.9,0.9613,0.4723,0.6985,150,12.47,2,1,,closed
EDGE-013945,FUSE-XFMR-006862,XFMR-006862,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.266,1404.7,0.8205,0.5489,0.6985,150,12.47,2,1,,closed
EDGE-013946,JCT-FDR-0021-002,FUSE-XFMR-006863,FDR-0021,SUB-006,lateral_underground,4/0 AL,AB,0.048,253.4,0.3248,0.4075,0.3655,340,12.47,2,0,,closed
EDGE-013947,FUSE-XFMR-006863,XFMR-006863,FDR-0021,SUB-006,lateral_underground,4/0 AL,AB,0.272,1436.2,0.3039,0.4707,0.3655,340,12.47,2,0,,closed
EDGE-013948,JCT-FDR-0021-002,FUSE-XFMR-006864,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.05,261.4,0.2911,0.4741,0.3655,340,12.47,2,1,,closed
EDGE-013949,FUSE-XFMR-006864,XFMR-006864,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.281,1481.0,0.2819,0.4701,0.3655,340,12.47,2,1,,closed
EDGE-013950,JCT-FDR-0021-002,FUSE-XFMR-006865,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.052,274.0,0.5881,0.4627,0.5345,230,12.47,2,1,,closed
EDGE-013951,FUSE-XFMR-006865,XFMR-006865,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.294,1552.8,0.5616,0.4853,0.5345,230,12.47,2,1,,closed
EDGE-013952,JCT-FDR-0021-002,FUSE-XFMR-006866,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.053,280.4,0.642,0.4607,0.5345,230,12.47,1,1,,closed
EDGE-013953,FUSE-XFMR-006866,XFMR-006866,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.301,1588.8,0.5765,0.5129,0.5345,230,12.47,1,1,,closed
EDGE-013954,JCT-FDR-0021-002,FUSE-XFMR-006867,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.055,292.2,1.3691,0.4621,1.007,100,12.47,1,1,,closed
EDGE-013955,FUSE-XFMR-006867,XFMR-006867,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.314,1656.1,1.5301,0.4998,1.007,100,12.47,1,1,,closed
EDGE-013956,JCT-FDR-0021-002,FUSE-XFMR-006868,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.057,298.6,0.2773,0.4283,0.3655,340,12.47,1,1,,closed
EDGE-013957,FUSE-XFMR-006868,XFMR-006868,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.32,1692.0,0.2934,0.4042,0.3655,340,12.47,1,1,,closed
EDGE-013958,JCT-FDR-0021-002,FUSE-XFMR-006869,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.058,305.7,0.9007,0.4696,0.6985,150,12.47,2,1,,closed
EDGE-013959,FUSE-XFMR-006869,XFMR-006869,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.328,1732.4,0.8901,0.4533,0.6985,150,12.47,2,1,,closed
EDGE-013960,JCT-FDR-0021-002,FUSE-XFMR-006870,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.06,316.0,1.5673,0.4903,1.007,100,12.47,1,1,,closed
EDGE-013961,FUSE-XFMR-006870,XFMR-006870,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.339,1790.7,1.5265,0.5125,1.007,100,12.47,1,1,,closed
EDGE-013962,JCT-FDR-0021-002,FUSE-XFMR-006871,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.061,324.7,0.9137,0.5474,0.6985,150,12.47,1,1,,closed
EDGE-013963,FUSE-XFMR-006871,XFMR-006871,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.348,1840.1,0.9772,0.482,0.6985,150,12.47,1,1,,closed
EDGE-013964,JCT-FDR-0021-002,FUSE-XFMR-006872,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.063,335.0,0.9522,0.4879,0.6985,150,12.47,2,1,,closed
EDGE-013965,FUSE-XFMR-006872,XFMR-006872,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.36,1898.4,0.9133,0.4776,0.6985,150,12.47,2,1,,closed
EDGE-013966,JCT-FDR-0021-002,FUSE-XFMR-006873,FDR-0021,SUB-006,lateral_underground,#2 ACSR,AC,0.065,343.7,0.8122,0.5116,0.6985,150,12.47,2,0,,closed
EDGE-013967,FUSE-XFMR-006873,XFMR-006873,FDR-0021,SUB-006,lateral_underground,#2 ACSR,AC,0.369,1947.8,0.969,0.4625,0.6985,150,12.47,2,0,,closed
EDGE-013968,JCT-FDR-0021-002,FUSE-XFMR-006874,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.066,350.1,0.6338,0.5128,0.5345,230,12.47,3,1,,closed
EDGE-013969,FUSE-XFMR-006874,XFMR-006874,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.376,1983.7,0.6133,0.4486,0.5345,230,12.47,3,1,,closed
EDGE-013970,JCT-FDR-0021-002,FUSE-XFMR-006875,FDR-0021,SUB-006,lateral_underground,#4 CU,BC,0.068,358.0,1.5216,0.4646,1.007,100,12.47,2,0,,closed
EDGE-013971,FUSE-XFMR-006875,XFMR-006875,FDR-0021,SUB-006,lateral_underground,#4 CU,BC,0.384,2028.6,1.4698,0.5517,1.007,100,12.47,2,0,,closed
EDGE-013972,JCT-FDR-0021-002,FUSE-XFMR-006876,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.07,368.3,0.9532,0.5071,0.6985,150,12.47,1,1,,closed
EDGE-013973,FUSE-XFMR-006876,XFMR-006876,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.395,2086.9,0.9192,0.5254,0.6985,150,12.47,1,1,,closed
EDGE-013974,JCT-FDR-0021-002,FUSE-XFMR-006877,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.072,379.4,0.9003,0.5165,0.6985,150,12.47,1,1,,closed
EDGE-013975,FUSE-XFMR-006877,XFMR-006877,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.407,2149.8,0.8254,0.5237,0.6985,150,12.47,1,1,,closed
EDGE-013976,JCT-FDR-0021-002,FUSE-XFMR-006878,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.073,385.7,0.8464,0.4647,0.6985,150,12.47,1,1,,closed
EDGE-013977,FUSE-XFMR-006878,XFMR-006878,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.414,2185.7,0.9131,0.5386,0.6985,150,12.47,1,1,,closed
EDGE-013978,JCT-FDR-0021-002,FUSE-XFMR-006879,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.075,393.6,1.4779,0.4909,1.007,100,12.47,1,1,,closed
EDGE-013979,FUSE-XFMR-006879,XFMR-006879,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.422,2230.5,1.3962,0.4701,1.007,100,12.47,1,1,,closed
EDGE-013980,JCT-FDR-0021-002,FUSE-XFMR-006880,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.076,403.1,1.4035,0.4615,1.007,100,12.47,3,1,,closed
EDGE-013981,FUSE-XFMR-006880,XFMR-006880,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.433,2284.4,1.6266,0.5216,1.007,100,12.47,3,1,,closed
EDGE-013982,JCT-FDR-0021-002,FUSE-XFMR-006881,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.078,412.6,1.5234,0.5059,1.007,100,12.47,2,0,,closed
EDGE-013983,FUSE-XFMR-006881,XFMR-006881,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.443,2338.2,1.4533,0.4966,1.007,100,12.47,2,0,,closed
EDGE-013984,JCT-FDR-0021-002,FUSE-XFMR-006882,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.08,420.6,0.8973,0.5078,0.6985,150,12.47,3,1,,closed
EDGE-013985,FUSE-XFMR-006882,XFMR-006882,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.451,2383.1,0.8452,0.4969,0.6985,150,12.47,3,1,,closed
EDGE-013986,JCT-FDR-0021-002,FUSE-XFMR-006883,FDR-0021,SUB-006,lateral_underground,4/0 AL,ABC,0.082,431.6,0.2974,0.4448,0.3655,340,12.47,3,0,,closed
EDGE-013987,FUSE-XFMR-006883,XFMR-006883,FDR-0021,SUB-006,lateral_underground,4/0 AL,ABC,0.463,2446.0,0.3208,0.3968,0.3655,340,12.47,3,0,,closed
EDGE-013988,JCT-FDR-0021-002,FUSE-XFMR-006884,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.083,438.8,0.9636,0.516,0.6985,150,12.47,3,1,,closed
EDGE-013989,FUSE-XFMR-006884,XFMR-006884,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.471,2486.4,0.9444,0.5169,0.6985,150,12.47,3,1,,closed
EDGE-013990,JCT-FDR-0021-002,FUSE-XFMR-006885,FDR-0021,SUB-006,lateral_underground,#2 ACSR,A,0.085,449.1,0.8843,0.5133,0.6985,150,12.47,1,0,,closed
EDGE-013991,FUSE-XFMR-006885,XFMR-006885,FDR-0021,SUB-006,lateral_underground,#2 ACSR,A,0.482,2544.7,0.9595,0.503,0.6985,150,12.47,1,0,,closed
EDGE-013992,JCT-FDR-0021-002,FUSE-XFMR-006886,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.086,456.2,0.3132,0.4123,0.3655,340,12.47,1,1,,closed
EDGE-013993,FUSE-XFMR-006886,XFMR-006886,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.49,2585.1,0.3169,0.4644,0.3655,340,12.47,1,1,,closed
EDGE-013994,JCT-FDR-0021-002,FUSE-XFMR-006887,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.088,464.9,0.6189,0.5225,0.5345,230,12.47,2,1,,closed
EDGE-013995,FUSE-XFMR-006887,XFMR-006887,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.499,2634.5,0.6386,0.4944,0.5345,230,12.47,2,1,,closed
EDGE-013996,JCT-FDR-0021-002,FUSE-XFMR-006888,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.089,471.2,1.6167,0.4869,1.007,100,12.47,3,0,,closed
EDGE-013997,FUSE-XFMR-006888,XFMR-006888,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.506,2670.4,1.5805,0.5077,1.007,100,12.47,3,0,,closed
EDGE-013998,JCT-FDR-0021-002,FUSE-XFMR-006889,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.091,480.0,0.6504,0.4991,0.5345,230,12.47,1,1,,closed
EDGE-013999,FUSE-XFMR-006889,XFMR-006889,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.515,2719.7,0.619,0.4551,0.5345,230,12.47,1,1,,closed
EDGE-014000,JCT-FDR-0021-002,FUSE-XFMR-006890,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.093,488.7,0.2741,0.3966,0.3655,340,12.47,2,1,,closed
EDGE-014001,FUSE-XFMR-006890,XFMR-006890,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.524,2769.1,0.3244,0.4158,0.3655,340,12.47,2,1,,closed
EDGE-014002,JCT-FDR-0021-002,FUSE-XFMR-006891,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.095,501.3,1.5734,0.512,1.007,100,12.47,2,1,,closed
EDGE-014003,FUSE-XFMR-006891,XFMR-006891,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.538,2840.9,1.4087,0.5457,1.007,100,12.47,2,1,,closed
EDGE-014004,JCT-FDR-0021-002,FUSE-XFMR-006892,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.097,510.0,1.5372,0.5202,1.007,100,12.47,2,0,,closed
EDGE-014005,FUSE-XFMR-006892,XFMR-006892,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.547,2890.3,1.5112,0.5419,1.007,100,12.47,2,0,,closed
EDGE-014006,JCT-FDR-0021-002,FUSE-XFMR-006893,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.098,517.2,0.6289,0.5121,0.5345,230,12.47,2,0,,closed
EDGE-014007,FUSE-XFMR-006893,XFMR-006893,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.555,2930.7,0.5448,0.4707,0.5345,230,12.47,2,0,,closed
EDGE-014008,JCT-FDR-0021-002,FUSE-XFMR-006894,FDR-0021,SUB-006,lateral_underground,4/0 AL,C,0.099,522.7,0.3221,0.4548,0.3655,340,12.47,1,0,,closed
EDGE-014009,FUSE-XFMR-006894,XFMR-006894,FDR-0021,SUB-006,lateral_underground,4/0 AL,C,0.561,2962.1,0.3191,0.4337,0.3655,340,12.47,1,0,,closed
EDGE-014010,JCT-FDR-0021-002,FUSE-XFMR-006895,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.101,534.6,0.2979,0.4159,0.3655,340,12.47,2,1,,closed
EDGE-014011,FUSE-XFMR-006895,XFMR-006895,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.574,3029.4,0.3098,0.415,0.3655,340,12.47,2,1,,closed
EDGE-014012,JCT-FDR-0021-002,JCT-FDR-0021-003,FDR-0021,SUB-006,primary_overhead,336 ACSR,ABC,0.69,3643.2,0.2842,0.4855,0.378,400,12.47,3,1,,closed
EDGE-014013,JCT-FDR-0021-003,FUSE-XFMR-006896,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.001,4.0,1.3774,0.4608,1.007,100,12.47,2,1,,closed
EDGE-014014,FUSE-XFMR-006896,XFMR-006896,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.004,22.4,1.5183,0.5606,1.007,100,12.47,2,1,,closed
EDGE-014015,JCT-FDR-0021-003,FUSE-XFMR-006897,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.002,10.3,0.3252,0.4067,0.3655,340,12.47,3,1,,closed
EDGE-014016,FUSE-XFMR-006897,XFMR-006897,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.011,58.3,0.2737,0.4653,0.3655,340,12.47,3,1,,closed
EDGE-014017,JCT-FDR-0021-003,FUSE-XFMR-006898,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.003,18.2,0.9768,0.4658,0.6985,150,12.47,3,1,,closed
EDGE-014018,FUSE-XFMR-006898,XFMR-006898,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.02,103.2,0.9523,0.4799,0.6985,150,12.47,3,1,,closed
EDGE-014019,JCT-FDR-0021-003,FUSE-XFMR-006899,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.005,25.3,1.6343,0.5607,1.007,100,12.47,2,1,,closed
EDGE-014020,FUSE-XFMR-006899,XFMR-006899,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.027,143.6,1.4417,0.5151,1.007,100,12.47,2,1,,closed
EDGE-014021,JCT-FDR-0021-003,FUSE-XFMR-006900,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.007,34.8,1.3929,0.4896,1.007,100,12.47,1,1,,closed
EDGE-014022,FUSE-XFMR-006900,XFMR-006900,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.037,197.5,1.4943,0.5101,1.007,100,12.47,1,1,,closed
EDGE-014023,JCT-FDR-0021-003,FUSE-XFMR-006901,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.008,42.0,0.3001,0.4505,0.3655,340,12.47,3,1,,closed
EDGE-014024,FUSE-XFMR-006901,XFMR-006901,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.045,237.9,0.3022,0.4173,0.3655,340,12.47,3,1,,closed
EDGE-014025,JCT-FDR-0021-003,FUSE-XFMR-006902,FDR-0021,SUB-006,lateral_underground,#4 CU,C,0.01,50.7,1.4393,0.4808,1.007,100,12.47,1,0,,closed
EDGE-014026,FUSE-XFMR-006902,XFMR-006902,FDR-0021,SUB-006,lateral_underground,#4 CU,C,0.054,287.2,1.5085,0.4976,1.007,100,12.47,1,0,,closed
EDGE-014027,JCT-FDR-0021-003,FUSE-XFMR-006903,FDR-0021,SUB-006,lateral_underground,4/0 AL,AC,0.011,57.8,0.3115,0.3949,0.3655,340,12.47,2,0,,closed
EDGE-014028,FUSE-XFMR-006903,XFMR-006903,FDR-0021,SUB-006,lateral_underground,4/0 AL,AC,0.062,327.6,0.2829,0.4115,0.3655,340,12.47,2,0,,closed
EDGE-014029,JCT-FDR-0021-003,FUSE-XFMR-006904,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.013,66.5,1.6512,0.5352,1.007,100,12.47,1,1,,closed
EDGE-014030,FUSE-XFMR-006904,XFMR-006904,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.071,377.0,1.5244,0.4788,1.007,100,12.47,1,1,,closed
EDGE-014031,JCT-FDR-0021-003,FUSE-XFMR-006905,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.014,75.2,0.6094,0.4852,0.5345,230,12.47,2,1,,closed
EDGE-014032,FUSE-XFMR-006905,XFMR-006905,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.081,426.4,0.5905,0.4325,0.5345,230,12.47,2,1,,closed
EDGE-014033,JCT-FDR-0021-003,FUSE-XFMR-006906,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.016,84.7,0.3023,0.4187,0.3655,340,12.47,3,1,,closed
EDGE-014034,FUSE-XFMR-006906,XFMR-006906,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.091,480.2,0.2793,0.439,0.3655,340,12.47,3,1,,closed
EDGE-014035,JCT-FDR-0021-003,FUSE-XFMR-006907,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.018,97.4,0.3065,0.4484,0.3655,340,12.47,3,1,,closed
EDGE-014036,FUSE-XFMR-006907,XFMR-006907,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.105,552.0,0.2847,0.4413,0.3655,340,12.47,3,1,,closed
EDGE-014037,JCT-FDR-0021-003,FUSE-XFMR-006908,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.02,103.8,0.3229,0.4044,0.3655,340,12.47,3,1,,closed
EDGE-014038,FUSE-XFMR-006908,XFMR-006908,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.111,587.9,0.2911,0.4535,0.3655,340,12.47,3,1,,closed
EDGE-014039,JCT-FDR-0021-003,FUSE-XFMR-006909,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.021,113.3,0.5941,0.4544,0.5345,230,12.47,2,0,,closed
EDGE-014040,FUSE-XFMR-006909,XFMR-006909,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.122,641.8,0.6339,0.4349,0.5345,230,12.47,2,0,,closed
EDGE-014041,JCT-FDR-0021-003,FUSE-XFMR-006910,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.023,120.4,1.3737,0.4639,1.007,100,12.47,3,1,,closed
EDGE-014042,FUSE-XFMR-006910,XFMR-006910,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.129,682.2,1.5547,0.5116,1.007,100,12.47,3,1,,closed
EDGE-014043,JCT-FDR-0021-003,FUSE-XFMR-006911,FDR-0021,SUB-006,lateral_underground,1/0 AL,C,0.024,128.3,0.5354,0.4913,0.5345,230,12.47,1,0,,closed
EDGE-014044,FUSE-XFMR-006911,XFMR-006911,FDR-0021,SUB-006,lateral_underground,1/0 AL,C,0.138,727.1,0.5352,0.4752,0.5345,230,12.47,1,0,,closed
EDGE-014045,JCT-FDR-0021-003,FUSE-XFMR-006912,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.026,136.2,0.9782,0.458,0.6985,150,12.47,2,1,,closed
EDGE-014046,FUSE-XFMR-006912,XFMR-006912,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.146,771.9,0.8582,0.4567,0.6985,150,12.47,2,1,,closed
EDGE-014047,JCT-FDR-0021-003,FUSE-XFMR-006913,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.028,148.1,0.2726,0.4111,0.3655,340,12.47,2,1,,closed
EDGE-014048,FUSE-XFMR-006913,XFMR-006913,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.159,839.3,0.3216,0.4562,0.3655,340,12.47,2,1,,closed
EDGE-014049,JCT-FDR-0021-003,FUSE-XFMR-006914,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.03,156.0,0.2727,0.4425,0.3655,340,12.47,1,1,,closed
EDGE-014050,FUSE-XFMR-006914,XFMR-006914,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.167,884.1,0.313,0.4447,0.3655,340,12.47,1,1,,closed
EDGE-014051,JCT-FDR-0021-003,FUSE-XFMR-006915,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.032,166.3,1.3719,0.5268,1.007,100,12.47,3,0,,closed
EDGE-014052,FUSE-XFMR-006915,XFMR-006915,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.178,942.5,1.4314,0.5122,1.007,100,12.47,3,0,,closed
EDGE-014053,JCT-FDR-0021-003,FUSE-XFMR-006916,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.032,171.1,1.6301,0.5009,1.007,100,12.47,1,1,,closed
EDGE-014054,FUSE-XFMR-006916,XFMR-006916,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.184,969.4,1.5746,0.5349,1.007,100,12.47,1,1,,closed
EDGE-014055,JCT-FDR-0021-003,FUSE-XFMR-006917,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.034,179.8,1.6218,0.4804,1.007,100,12.47,2,1,,closed
EDGE-014056,FUSE-XFMR-006917,XFMR-006917,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.193,1018.8,1.649,0.5553,1.007,100,12.47,2,1,,closed
EDGE-014057,JCT-FDR-0021-003,FUSE-XFMR-006918,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.036,190.1,1.3603,0.4767,1.007,100,12.47,1,1,,closed
EDGE-014058,FUSE-XFMR-006918,XFMR-006918,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.204,1077.1,1.4455,0.5075,1.007,100,12.47,1,1,,closed
EDGE-014059,JCT-FDR-0021-003,FUSE-XFMR-006919,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.038,202.0,0.9298,0.5303,0.6985,150,12.47,2,1,,closed
EDGE-014060,FUSE-XFMR-006919,XFMR-006919,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.217,1144.4,0.9509,0.5438,0.6985,150,12.47,2,1,,closed
EDGE-014061,JCT-FDR-0021-003,FUSE-XFMR-006920,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.04,209.1,0.5455,0.5192,0.5345,230,12.47,2,1,,closed
EDGE-014062,FUSE-XFMR-006920,XFMR-006920,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.224,1184.8,0.6051,0.4582,0.5345,230,12.47,2,1,,closed
EDGE-014063,JCT-FDR-0021-003,FUSE-XFMR-006921,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.042,219.4,0.8713,0.4545,0.6985,150,12.47,1,1,,closed
EDGE-014064,FUSE-XFMR-006921,XFMR-006921,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.235,1243.2,0.9198,0.4943,0.6985,150,12.47,1,1,,closed
EDGE-014065,JCT-FDR-0021-003,FUSE-XFMR-006922,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.043,226.5,0.637,0.4678,0.5345,230,12.47,3,1,,closed
EDGE-014066,FUSE-XFMR-006922,XFMR-006922,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.243,1283.6,0.5448,0.4721,0.5345,230,12.47,3,1,,closed
EDGE-014067,JCT-FDR-0021-003,FUSE-XFMR-006923,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.044,233.6,0.961,0.4852,0.6985,150,12.47,2,1,,closed
EDGE-014068,FUSE-XFMR-006923,XFMR-006923,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.251,1324.0,0.838,0.4711,0.6985,150,12.47,2,1,,closed
EDGE-014069,JCT-FDR-0021-003,FUSE-XFMR-006924,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.046,243.1,0.9745,0.5147,0.6985,150,12.47,2,0,,closed
EDGE-014070,FUSE-XFMR-006924,XFMR-006924,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.261,1377.8,0.9366,0.4546,0.6985,150,12.47,2,0,,closed
EDGE-014071,JCT-FDR-0021-003,FUSE-XFMR-006925,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.047,250.3,0.6041,0.4827,0.5345,230,12.47,1,1,,closed
EDGE-014072,FUSE-XFMR-006925,XFMR-006925,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.269,1418.2,0.6015,0.4517,0.5345,230,12.47,1,1,,closed
