edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-014073,JCT-FDR-0021-003,FUSE-XFMR-006926,FDR-0021,SUB-006,lateral_underground,4/0 AL,A,0.049,258.2,0.2762,0.4422,0.3655,340,12.47,1,0,,closed
EDGE-014074,FUSE-XFMR-006926,XFMR-006926,FDR-0021,SUB-006,lateral_underground,4/0 AL,A,0.277,1463.1,0.3224,0.3981,0.3655,340,12.47,1,0,,closed
EDGE-014075,JCT-FDR-0021-003,FUSE-XFMR-006927,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.051,267.7,0.5853,0.4841,0.5345,230,12.47,2,1,,closed
EDGE-014076,FUSE-XFMR-006927,XFMR-006927,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.287,1516.9,0.593,0.4504,0.5345,230,12.47,2,1,,closed
EDGE-014077,JCT-FDR-0021-003,FUSE-XFMR-006928,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.052,275.6,0.8377,0.4872,0.6985,150,12.47,3,1,,closed
EDGE-014078,FUSE-XFMR-006928,XFMR-006928,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.296,1561.8,0.9247,0.5351,0.6985,150,12.47,3,1,,closed
EDGE-014079,JCT-FDR-0021-003,FUSE-XFMR-006929,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.054,286.7,0.5459,0.5187,0.5345,230,12.47,1,1,,closed
EDGE-014080,FUSE-XFMR-006929,XFMR-006929,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.308,1624.7,0.5896,0.5222,0.5345,230,12.47,1,1,,closed
EDGE-014081,JCT-FDR-0021-003,FUSE-XFMR-006930,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.056,293.0,0.6291,0.4445,0.5345,230,12.47,1,1,,closed
EDGE-014082,FUSE-XFMR-006930,XFMR-006930,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.315,1660.6,0.5382,0.4695,0.5345,230,12.47,1,1,,closed
EDGE-014083,JCT-FDR-0021-003,FUSE-XFMR-006931,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.058,306.5,0.9215,0.5201,0.6985,150,12.47,1,1,,closed
EDGE-014084,FUSE-XFMR-006931,XFMR-006931,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.329,1736.9,0.8207,0.4836,0.6985,150,12.47,1,1,,closed
EDGE-014085,JCT-FDR-0021-003,FUSE-XFMR-006932,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.059,312.8,0.6361,0.5191,0.5345,230,12.47,1,1,,closed
EDGE-014086,FUSE-XFMR-006932,XFMR-006932,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.336,1772.8,0.5881,0.4386,0.5345,230,12.47,1,1,,closed
EDGE-014087,JCT-FDR-0021-003,FUSE-XFMR-006933,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.061,321.6,0.9834,0.4545,0.6985,150,12.47,1,1,,closed
EDGE-014088,FUSE-XFMR-006933,XFMR-006933,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.345,1822.1,0.8138,0.5416,0.6985,150,12.47,1,1,,closed
EDGE-014089,JCT-FDR-0021-003,FUSE-XFMR-006934,FDR-0021,SUB-006,lateral_underground,#2 ACSR,ABC,0.063,331.8,0.8262,0.5391,0.6985,150,12.47,3,0,,closed
EDGE-014090,FUSE-XFMR-006934,XFMR-006934,FDR-0021,SUB-006,lateral_underground,#2 ACSR,ABC,0.356,1880.5,0.8154,0.5282,0.6985,150,12.47,3,0,,closed
EDGE-014091,JCT-FDR-0021-003,FUSE-XFMR-006935,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.064,337.4,1.6452,0.4684,1.007,100,12.47,3,1,,closed
EDGE-014092,FUSE-XFMR-006935,XFMR-006935,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.362,1911.9,1.4668,0.5206,1.007,100,12.47,3,1,,closed
EDGE-014093,JCT-FDR-0021-003,FUSE-XFMR-006936,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.066,347.7,0.8741,0.4794,0.6985,150,12.47,1,1,,closed
EDGE-014094,FUSE-XFMR-006936,XFMR-006936,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.373,1970.2,0.8081,0.4671,0.6985,150,12.47,1,1,,closed
EDGE-014095,JCT-FDR-0021-003,FUSE-XFMR-006937,FDR-0021,SUB-006,lateral_underground,#4 CU,A,0.068,356.4,1.5711,0.5251,1.007,100,12.47,1,0,,closed
EDGE-014096,FUSE-XFMR-006937,XFMR-006937,FDR-0021,SUB-006,lateral_underground,#4 CU,A,0.383,2019.6,1.6426,0.5087,1.007,100,12.47,1,0,,closed
EDGE-014097,JCT-FDR-0021-003,FUSE-XFMR-006938,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.07,367.5,1.3871,0.4613,1.007,100,12.47,3,1,,closed
EDGE-014098,FUSE-XFMR-006938,XFMR-006938,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.394,2082.4,1.6531,0.5349,1.007,100,12.47,3,1,,closed
EDGE-014099,JCT-FDR-0021-003,FUSE-XFMR-006939,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.071,374.6,1.4299,0.5272,1.007,100,12.47,3,1,,closed
EDGE-014100,FUSE-XFMR-006939,XFMR-006939,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.402,2122.8,1.3606,0.48,1.007,100,12.47,3,1,,closed
EDGE-014101,JCT-FDR-0021-003,FUSE-XFMR-006940,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.073,383.3,0.6026,0.5146,0.5345,230,12.47,1,0,,closed
EDGE-014102,FUSE-XFMR-006940,XFMR-006940,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.411,2172.2,0.5639,0.505,0.5345,230,12.47,1,0,,closed
EDGE-014103,JCT-FDR-0021-003,FUSE-XFMR-006941,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.074,389.7,0.2765,0.4472,0.3655,340,12.47,3,1,,closed
EDGE-014104,FUSE-XFMR-006941,XFMR-006941,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.418,2208.1,0.3087,0.4661,0.3655,340,12.47,3,1,,closed
EDGE-014105,JCT-FDR-0021-003,FUSE-XFMR-006942,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.076,402.3,1.6392,0.5025,1.007,100,12.47,2,1,,closed
EDGE-014106,FUSE-XFMR-006942,XFMR-006942,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.432,2279.9,1.5617,0.473,1.007,100,12.47,2,1,,closed
EDGE-014107,JCT-FDR-0021-003,FUSE-XFMR-006943,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.077,407.1,0.6143,0.4396,0.5345,230,12.47,2,1,,closed
EDGE-014108,FUSE-XFMR-006943,XFMR-006943,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.437,2306.8,0.5821,0.473,0.5345,230,12.47,2,1,,closed
EDGE-014109,JCT-FDR-0021-003,FUSE-XFMR-006944,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.079,418.2,0.3076,0.4452,0.3655,340,12.47,1,1,,closed
EDGE-014110,FUSE-XFMR-006944,XFMR-006944,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.449,2369.7,0.3135,0.4696,0.3655,340,12.47,1,1,,closed
EDGE-014111,JCT-FDR-0021-003,FUSE-XFMR-006945,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.081,428.5,0.8835,0.4633,0.6985,150,12.47,1,1,,closed
EDGE-014112,FUSE-XFMR-006945,XFMR-006945,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.46,2428.0,0.9128,0.5014,0.6985,150,12.47,1,1,,closed
EDGE-014113,JCT-FDR-0021-003,FUSE-XFMR-006946,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.082,434.0,1.4488,0.4611,1.007,100,12.47,2,1,,closed
EDGE-014114,FUSE-XFMR-006946,XFMR-006946,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.466,2459.4,1.6409,0.5482,1.007,100,12.47,2,1,,closed
EDGE-014115,JCT-FDR-0021-003,FUSE-XFMR-006947,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.084,445.9,0.2722,0.4537,0.3655,340,12.47,2,1,,closed
EDGE-014116,FUSE-XFMR-006947,XFMR-006947,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.479,2526.7,0.3027,0.4043,0.3655,340,12.47,2,1,,closed
EDGE-014117,JCT-FDR-0021-003,FUSE-XFMR-006948,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.085,451.4,0.5669,0.5025,0.5345,230,12.47,1,1,,closed
EDGE-014118,FUSE-XFMR-006948,XFMR-006948,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.484,2558.2,0.5349,0.5102,0.5345,230,12.47,1,1,,closed
EDGE-014119,JCT-FDR-0021-003,FUSE-XFMR-006949,FDR-0021,SUB-006,lateral_underground,1/0 AL,C,0.087,459.4,0.6471,0.5229,0.5345,230,12.47,1,0,,closed
EDGE-014120,FUSE-XFMR-006949,XFMR-006949,FDR-0021,SUB-006,lateral_underground,1/0 AL,C,0.493,2603.0,0.6278,0.516,0.5345,230,12.47,1,0,,closed
EDGE-014121,JCT-FDR-0021-003,FUSE-XFMR-006950,FDR-0021,SUB-006,lateral_underground,#4 CU,BC,0.089,469.7,1.6274,0.5235,1.007,100,12.47,2,0,,closed
EDGE-014122,FUSE-XFMR-006950,XFMR-006950,FDR-0021,SUB-006,lateral_underground,#4 CU,BC,0.504,2661.4,1.5949,0.5183,1.007,100,12.47,2,0,,closed
EDGE-014123,JCT-FDR-0021-003,FUSE-XFMR-006951,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.091,480.0,0.9659,0.4528,0.6985,150,12.47,2,1,,closed
EDGE-014124,FUSE-XFMR-006951,XFMR-006951,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.515,2719.7,0.8578,0.4989,0.6985,150,12.47,2,1,,closed
EDGE-014125,JCT-FDR-0021-003,FUSE-XFMR-006952,FDR-0021,SUB-006,lateral_underground,#2 ACSR,ABC,0.093,490.2,0.9614,0.4845,0.6985,150,12.47,3,0,,closed
EDGE-014126,FUSE-XFMR-006952,XFMR-006952,FDR-0021,SUB-006,lateral_underground,#2 ACSR,ABC,0.526,2778.1,0.8488,0.4677,0.6985,150,12.47,3,0,,closed
EDGE-014127,JCT-FDR-0021-003,FUSE-XFMR-006953,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.094,495.8,0.8405,0.4632,0.6985,150,12.47,3,1,,closed
EDGE-014128,FUSE-XFMR-006953,XFMR-006953,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.532,2809.5,0.8713,0.5346,0.6985,150,12.47,3,1,,closed
EDGE-014129,JCT-FDR-0021-003,FUSE-XFMR-006954,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.095,502.1,0.6144,0.4712,0.5345,230,12.47,3,1,,closed
EDGE-014130,FUSE-XFMR-006954,XFMR-006954,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.539,2845.4,0.5402,0.4663,0.5345,230,12.47,3,1,,closed
EDGE-014131,JCT-FDR-0021-003,FUSE-XFMR-006955,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.097,512.4,1.5469,0.5254,1.007,100,12.47,2,1,,closed
EDGE-014132,FUSE-XFMR-006955,XFMR-006955,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.55,2903.7,1.6395,0.5315,1.007,100,12.47,2,1,,closed
EDGE-014133,JCT-FDR-0021-003,FUSE-XFMR-006956,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.099,520.3,0.2949,0.3929,0.3655,340,12.47,1,1,,closed
EDGE-014134,FUSE-XFMR-006956,XFMR-006956,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.558,2948.6,0.3192,0.4508,0.3655,340,12.47,1,1,,closed
EDGE-014135,JCT-FDR-0021-003,FUSE-XFMR-006957,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.1,529.8,1.3563,0.549,1.007,100,12.47,3,1,,closed
EDGE-014136,FUSE-XFMR-006957,XFMR-006957,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.569,3002.5,1.528,0.4933,1.007,100,12.47,3,1,,closed
EDGE-014137,JCT-FDR-0021-003,JCT-FDR-0021-004,FDR-0021,SUB-006,primary_overhead,336 ACSR,ABC,0.68,3590.4,0.2867,0.4845,0.4075,400,12.47,3,1,,closed
EDGE-014138,JCT-FDR-0021-004,FUSE-XFMR-006958,FDR-0021,SUB-006,lateral_underground,4/0 AL,ABC,0.002,7.9,0.2968,0.4404,0.3655,340,12.47,3,0,,closed
EDGE-014139,FUSE-XFMR-006958,XFMR-006958,FDR-0021,SUB-006,lateral_underground,4/0 AL,ABC,0.009,44.9,0.2888,0.4303,0.3655,340,12.47,3,0,,closed
EDGE-014140,JCT-FDR-0021-004,FUSE-XFMR-006959,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.002,10.3,1.5653,0.5419,1.007,100,12.47,2,0,,closed
EDGE-014141,FUSE-XFMR-006959,XFMR-006959,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.011,58.3,1.6119,0.5143,1.007,100,12.47,2,0,,closed
EDGE-014142,JCT-FDR-0021-004,FUSE-XFMR-006960,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.003,18.2,0.2711,0.469,0.3655,340,12.47,1,1,,closed
EDGE-014143,FUSE-XFMR-006960,XFMR-006960,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.02,103.2,0.2806,0.4148,0.3655,340,12.47,1,1,,closed
EDGE-014144,JCT-FDR-0021-004,FUSE-XFMR-006961,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.006,30.1,0.6051,0.4508,0.5345,230,12.47,1,1,,closed
EDGE-014145,FUSE-XFMR-006961,XFMR-006961,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.032,170.5,0.6325,0.5058,0.5345,230,12.47,1,1,,closed
EDGE-014146,JCT-FDR-0021-004,FUSE-XFMR-006962,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.006,34.1,0.2989,0.4245,0.3655,340,12.47,1,1,,closed
EDGE-014147,FUSE-XFMR-006962,XFMR-006962,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.037,193.0,0.2833,0.4749,0.3655,340,12.47,1,1,,closed
EDGE-014148,JCT-FDR-0021-004,FUSE-XFMR-006963,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.009,45.1,0.5469,0.5075,0.5345,230,12.47,1,0,,closed
EDGE-014149,FUSE-XFMR-006963,XFMR-006963,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.048,255.8,0.5361,0.4567,0.5345,230,12.47,1,0,,closed
EDGE-014150,JCT-FDR-0021-004,FUSE-XFMR-006964,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.011,55.4,0.3068,0.4404,0.3655,340,12.47,2,1,,closed
EDGE-014151,FUSE-XFMR-006964,XFMR-006964,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.06,314.2,0.2968,0.4676,0.3655,340,12.47,2,1,,closed
EDGE-014152,JCT-FDR-0021-004,FUSE-XFMR-006965,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.012,62.6,0.8301,0.5034,0.6985,150,12.47,1,1,,closed
EDGE-014153,FUSE-XFMR-006965,XFMR-006965,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.067,354.6,0.81,0.4656,0.6985,150,12.47,1,1,,closed
EDGE-014154,JCT-FDR-0021-004,FUSE-XFMR-006966,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.014,72.9,1.4856,0.5145,1.007,100,12.47,2,0,,closed
EDGE-014155,FUSE-XFMR-006966,XFMR-006966,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.078,412.9,1.4564,0.55,1.007,100,12.47,2,0,,closed
EDGE-014156,JCT-FDR-0021-004,FUSE-XFMR-006967,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.015,80.0,1.5102,0.5233,1.007,100,12.47,1,1,,closed
EDGE-014157,FUSE-XFMR-006967,XFMR-006967,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.086,453.3,1.5547,0.5234,1.007,100,12.47,1,1,,closed
EDGE-014158,JCT-FDR-0021-004,FUSE-XFMR-006968,FDR-0021,SUB-006,lateral_underground,1/0 AL,AB,0.017,90.3,0.5695,0.4881,0.5345,230,12.47,2,0,,closed
EDGE-014159,FUSE-XFMR-006968,XFMR-006968,FDR-0021,SUB-006,lateral_underground,1/0 AL,AB,0.097,511.6,0.5628,0.4534,0.5345,230,12.47,2,0,,closed
EDGE-014160,JCT-FDR-0021-004,FUSE-XFMR-006969,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.018,95.8,0.9594,0.5071,0.6985,150,12.47,1,1,,closed
EDGE-014161,FUSE-XFMR-006969,XFMR-006969,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.103,543.0,0.8317,0.4702,0.6985,150,12.47,1,1,,closed
EDGE-014162,JCT-FDR-0021-004,FUSE-XFMR-006970,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.02,103.8,1.5717,0.539,1.007,100,12.47,1,1,,closed
EDGE-014163,FUSE-XFMR-006970,XFMR-006970,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.111,587.9,1.6342,0.5379,1.007,100,12.47,1,1,,closed
EDGE-014164,JCT-FDR-0021-004,FUSE-XFMR-006971,FDR-0021,SUB-006,lateral_underground,#2 ACSR,C,0.022,114.0,0.9231,0.4952,0.6985,150,12.47,1,0,,closed
EDGE-014165,FUSE-XFMR-006971,XFMR-006971,FDR-0021,SUB-006,lateral_underground,#2 ACSR,C,0.122,646.3,0.9332,0.4916,0.6985,150,12.47,1,0,,closed
EDGE-014166,JCT-FDR-0021-004,FUSE-XFMR-006972,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.023,121.2,0.5938,0.5192,0.5345,230,12.47,2,1,,closed
EDGE-014167,FUSE-XFMR-006972,XFMR-006972,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.13,686.7,0.5826,0.4303,0.5345,230,12.47,2,1,,closed
EDGE-014168,JCT-FDR-0021-004,FUSE-XFMR-006973,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.025,129.9,0.5431,0.4487,0.5345,230,12.47,1,1,,closed
EDGE-014169,FUSE-XFMR-006973,XFMR-006973,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.139,736.0,0.5688,0.4569,0.5345,230,12.47,1,1,,closed
EDGE-014170,JCT-FDR-0021-004,FUSE-XFMR-006974,FDR-0021,SUB-006,lateral_underground,#2 ACSR,AB,0.027,142.6,0.9084,0.48,0.6985,150,12.47,2,0,,closed
EDGE-014171,FUSE-XFMR-006974,XFMR-006974,FDR-0021,SUB-006,lateral_underground,#2 ACSR,AB,0.153,807.8,0.9591,0.4846,0.6985,150,12.47,2,0,,closed
EDGE-014172,JCT-FDR-0021-004,FUSE-XFMR-006975,FDR-0021,SUB-006,lateral_underground,#4 CU,B,0.028,148.9,1.6152,0.5219,1.007,100,12.47,1,0,,closed
EDGE-014173,FUSE-XFMR-006975,XFMR-006975,FDR-0021,SUB-006,lateral_underground,#4 CU,B,0.16,843.7,1.5941,0.5441,1.007,100,12.47,1,0,,closed
EDGE-014174,JCT-FDR-0021-004,FUSE-XFMR-006976,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.029,155.2,1.5228,0.5553,1.007,100,12.47,3,1,,closed
EDGE-014175,FUSE-XFMR-006976,XFMR-006976,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.167,879.6,1.4329,0.5365,1.007,100,12.47,3,1,,closed
EDGE-014176,JCT-FDR-0021-004,FUSE-XFMR-006977,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.031,165.5,0.2863,0.4291,0.3655,340,12.47,1,1,,closed
EDGE-014177,FUSE-XFMR-006977,XFMR-006977,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.178,938.0,0.2952,0.4376,0.3655,340,12.47,1,1,,closed
EDGE-014178,JCT-FDR-0021-004,FUSE-XFMR-006978,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.033,173.4,0.9021,0.49,0.6985,150,12.47,1,1,,closed
EDGE-014179,FUSE-XFMR-006978,XFMR-006978,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.186,982.9,0.9336,0.5208,0.6985,150,12.47,1,1,,closed
EDGE-014180,JCT-FDR-0021-004,FUSE-XFMR-006979,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.034,181.4,0.5806,0.501,0.5345,230,12.47,1,1,,closed
EDGE-014181,FUSE-XFMR-006979,XFMR-006979,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.195,1027.8,0.5644,0.5124,0.5345,230,12.47,1,1,,closed
EDGE-014182,JCT-FDR-0021-004,FUSE-XFMR-006980,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.037,194.0,1.6447,0.5001,1.007,100,12.47,1,1,,closed
EDGE-014183,FUSE-XFMR-006980,XFMR-006980,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.208,1099.6,1.5476,0.5458,1.007,100,12.47,1,1,,closed
EDGE-014184,JCT-FDR-0021-004,FUSE-XFMR-006981,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.038,198.8,0.2797,0.4274,0.3655,340,12.47,2,1,,closed
EDGE-014185,FUSE-XFMR-006981,XFMR-006981,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.213,1126.5,0.3104,0.4611,0.3655,340,12.47,2,1,,closed
EDGE-014186,JCT-FDR-0021-004,FUSE-XFMR-006982,FDR-0021,SUB-006,lateral_underground,4/0 AL,ABC,0.04,209.1,0.3017,0.4203,0.3655,340,12.47,3,0,,closed
EDGE-014187,FUSE-XFMR-006982,XFMR-006982,FDR-0021,SUB-006,lateral_underground,4/0 AL,ABC,0.224,1184.8,0.2752,0.4051,0.3655,340,12.47,3,0,,closed
EDGE-014188,JCT-FDR-0021-004,FUSE-XFMR-006983,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.041,218.6,0.2906,0.4317,0.3655,340,12.47,3,1,,closed
EDGE-014189,FUSE-XFMR-006983,XFMR-006983,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.235,1238.7,0.286,0.4172,0.3655,340,12.47,3,1,,closed
EDGE-014190,JCT-FDR-0021-004,FUSE-XFMR-006984,FDR-0021,SUB-006,lateral_underground,#4 CU,AC,0.043,227.3,1.5425,0.5231,1.007,100,12.47,2,0,,closed
EDGE-014191,FUSE-XFMR-006984,XFMR-006984,FDR-0021,SUB-006,lateral_underground,#4 CU,AC,0.244,1288.1,1.4726,0.5214,1.007,100,12.47,2,0,,closed
EDGE-014192,JCT-FDR-0021-004,FUSE-XFMR-006985,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.045,236.0,1.4187,0.5562,1.007,100,12.47,3,0,,closed
EDGE-014193,FUSE-XFMR-006985,XFMR-006985,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.253,1337.4,1.5833,0.4806,1.007,100,12.47,3,0,,closed
EDGE-014194,JCT-FDR-0021-004,FUSE-XFMR-006986,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.047,247.1,0.6116,0.4641,0.5345,230,12.47,1,1,,closed
EDGE-014195,FUSE-XFMR-006986,XFMR-006986,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.265,1400.3,0.637,0.4832,0.5345,230,12.47,1,1,,closed
EDGE-014196,JCT-FDR-0021-004,FUSE-XFMR-006987,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.048,252.6,0.8635,0.5049,0.6985,150,12.47,1,1,,closed
EDGE-014197,FUSE-XFMR-006987,XFMR-006987,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.271,1431.7,0.9569,0.4727,0.6985,150,12.47,1,1,,closed
EDGE-014198,JCT-FDR-0021-004,FUSE-XFMR-006988,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.05,263.7,0.9364,0.4912,0.6985,150,12.47,2,1,,closed
EDGE-014199,FUSE-XFMR-006988,XFMR-006988,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.283,1494.5,0.8301,0.4954,0.6985,150,12.47,2,1,,closed
EDGE-014200,JCT-FDR-0021-004,FUSE-XFMR-006989,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.051,270.9,1.6326,0.5432,1.007,100,12.47,2,1,,closed
EDGE-014201,FUSE-XFMR-006989,XFMR-006989,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.291,1534.9,1.3883,0.5199,1.007,100,12.47,2,1,,closed
EDGE-014202,JCT-FDR-0021-004,FUSE-XFMR-006990,FDR-0021,SUB-006,lateral_underground,4/0 AL,AC,0.053,281.2,0.2711,0.4594,0.3655,340,12.47,2,0,,closed
EDGE-014203,FUSE-XFMR-006990,XFMR-006990,FDR-0021,SUB-006,lateral_underground,4/0 AL,AC,0.302,1593.2,0.2873,0.4766,0.3655,340,12.47,2,0,,closed
EDGE-014204,JCT-FDR-0021-004,FUSE-XFMR-006991,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.054,286.7,0.5464,0.5181,0.5345,230,12.47,1,0,,closed
EDGE-014205,FUSE-XFMR-006991,XFMR-006991,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.308,1624.7,0.6442,0.4791,0.5345,230,12.47,1,0,,closed
EDGE-014206,JCT-FDR-0021-004,FUSE-XFMR-006992,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.056,297.8,0.3027,0.4342,0.3655,340,12.47,3,1,,closed
EDGE-014207,FUSE-XFMR-006992,XFMR-006992,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.32,1687.5,0.2802,0.4259,0.3655,340,12.47,3,1,,closed
EDGE-014208,JCT-FDR-0021-004,FUSE-XFMR-006993,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.058,307.3,0.9303,0.5486,0.6985,150,12.47,1,1,,closed
EDGE-014209,FUSE-XFMR-006993,XFMR-006993,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.33,1741.3,0.9592,0.4799,0.6985,150,12.47,1,1,,closed
EDGE-014210,JCT-FDR-0021-004,FUSE-XFMR-006994,FDR-0021,SUB-006,lateral_underground,1/0 AL,A,0.059,312.8,0.535,0.4411,0.5345,230,12.47,1,0,,closed
EDGE-014211,FUSE-XFMR-006994,XFMR-006994,FDR-0021,SUB-006,lateral_underground,1/0 AL,A,0.336,1772.8,0.5803,0.5132,0.5345,230,12.47,1,0,,closed
EDGE-014212,JCT-FDR-0021-004,FUSE-XFMR-006995,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.061,323.1,0.8113,0.5218,0.6985,150,12.47,2,1,,closed
EDGE-014213,FUSE-XFMR-006995,XFMR-006995,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.347,1831.1,0.8117,0.5161,0.6985,150,12.47,2,1,,closed
EDGE-014214,JCT-FDR-0021-004,FUSE-XFMR-006996,FDR-0021,SUB-006,lateral_underground,#4 CU,C,0.063,330.3,1.4403,0.4767,1.007,100,12.47,1,0,,closed
EDGE-014215,FUSE-XFMR-006996,XFMR-006996,FDR-0021,SUB-006,lateral_underground,#4 CU,C,0.354,1871.5,1.4752,0.4901,1.007,100,12.47,1,0,,closed
EDGE-014216,JCT-FDR-0021-004,FUSE-XFMR-006997,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.065,342.1,0.5816,0.4516,0.5345,230,12.47,2,1,,closed
EDGE-014217,FUSE-XFMR-006997,XFMR-006997,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.367,1938.8,0.6159,0.4795,0.5345,230,12.47,2,1,,closed
EDGE-014218,JCT-FDR-0021-004,FUSE-XFMR-006998,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.066,346.9,0.5641,0.5145,0.5345,230,12.47,2,1,,closed
EDGE-014219,FUSE-XFMR-006998,XFMR-006998,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.372,1965.7,0.6037,0.4364,0.5345,230,12.47,2,1,,closed
EDGE-014220,JCT-FDR-0021-004,FUSE-XFMR-006999,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.068,359.6,1.5891,0.5293,1.007,100,12.47,2,1,,closed
EDGE-014221,FUSE-XFMR-006999,XFMR-006999,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.386,2037.6,1.5889,0.4719,1.007,100,12.47,2,1,,closed
EDGE-014222,JCT-FDR-0021-004,FUSE-XFMR-007000,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.069,365.1,1.4539,0.5164,1.007,100,12.47,3,0,,closed
EDGE-014223,FUSE-XFMR-007000,XFMR-007000,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.392,2069.0,1.6443,0.5337,1.007,100,12.47,3,0,,closed
EDGE-014224,JCT-FDR-0021-004,FUSE-XFMR-007001,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.072,377.8,1.5602,0.5267,1.007,100,12.47,2,0,,closed
EDGE-014225,FUSE-XFMR-007001,XFMR-007001,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.405,2140.8,1.4467,0.4749,1.007,100,12.47,2,0,,closed
EDGE-014226,JCT-FDR-0021-004,FUSE-XFMR-007002,FDR-0021,SUB-006,lateral_underground,1/0 AL,A,0.073,383.3,0.5621,0.4709,0.5345,230,12.47,1,0,,closed
EDGE-014227,FUSE-XFMR-007002,XFMR-007002,FDR-0021,SUB-006,lateral_underground,1/0 AL,A,0.411,2172.2,0.5748,0.4442,0.5345,230,12.47,1,0,,closed
EDGE-014228,JCT-FDR-0021-004,FUSE-XFMR-007003,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.074,391.2,0.3028,0.4551,0.3655,340,12.47,2,1,,closed
EDGE-014229,FUSE-XFMR-007003,XFMR-007003,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.42,2217.1,0.3118,0.3945,0.3655,340,12.47,2,1,,closed
EDGE-014230,JCT-FDR-0021-004,FUSE-XFMR-007004,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.076,401.5,0.2835,0.4582,0.3655,340,12.47,1,1,,closed
EDGE-014231,FUSE-XFMR-007004,XFMR-007004,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.431,2275.4,0.2766,0.4375,0.3655,340,12.47,1,1,,closed
EDGE-014232,JCT-FDR-0021-004,FUSE-XFMR-007005,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.078,411.8,0.598,0.4873,0.5345,230,12.47,1,1,,closed
EDGE-014233,FUSE-XFMR-007005,XFMR-007005,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.442,2333.8,0.5851,0.4662,0.5345,230,12.47,1,1,,closed
EDGE-014234,JCT-FDR-0021-004,FUSE-XFMR-007006,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.08,421.3,0.9331,0.5023,0.6985,150,12.47,3,1,,closed
EDGE-014235,FUSE-XFMR-007006,XFMR-007006,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.452,2387.6,0.8435,0.5447,0.6985,150,12.47,3,1,,closed
EDGE-014236,JCT-FDR-0021-004,FUSE-XFMR-007007,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.081,426.9,0.2772,0.4603,0.3655,340,12.47,2,1,,closed
EDGE-014237,FUSE-XFMR-007007,XFMR-007007,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.458,2419.0,0.2706,0.4696,0.3655,340,12.47,2,1,,closed
EDGE-014238,JCT-FDR-0021-004,FUSE-XFMR-007008,FDR-0021,SUB-006,lateral_underground,#4 CU,B,0.083,435.6,1.5557,0.4793,1.007,100,12.47,1,0,,closed
EDGE-014239,FUSE-XFMR-007008,XFMR-007008,FDR-0021,SUB-006,lateral_underground,#4 CU,B,0.468,2468.4,1.5537,0.546,1.007,100,12.47,1,0,,closed
EDGE-014240,JCT-FDR-0021-004,FUSE-XFMR-007009,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.085,447.5,0.6308,0.4365,0.5345,230,12.47,1,1,,closed
EDGE-014241,FUSE-XFMR-007009,XFMR-007009,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.48,2535.7,0.6011,0.4858,0.5345,230,12.47,1,1,,closed
EDGE-014242,JCT-FDR-0021-004,FUSE-XFMR-007010,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.086,456.2,0.2746,0.399,0.3655,340,12.47,2,1,,closed
EDGE-014243,FUSE-XFMR-007010,XFMR-007010,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.49,2585.1,0.3238,0.3953,0.3655,340,12.47,2,1,,closed
EDGE-014244,JCT-FDR-0021-004,FUSE-XFMR-007011,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.088,464.9,1.6292,0.5286,1.007,100,12.47,1,1,,closed
EDGE-014245,FUSE-XFMR-007011,XFMR-007011,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.499,2634.5,1.3702,0.551,1.007,100,12.47,1,1,,closed
EDGE-014246,JCT-FDR-0021-004,FUSE-XFMR-007012,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.09,473.6,1.513,0.5294,1.007,100,12.47,2,1,,closed
EDGE-014247,FUSE-XFMR-007012,XFMR-007012,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.508,2683.8,1.6185,0.5362,1.007,100,12.47,2,1,,closed
EDGE-014248,JCT-FDR-0021-004,FUSE-XFMR-007013,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.09,477.6,0.6098,0.4609,0.5345,230,12.47,1,1,,closed
EDGE-014249,FUSE-XFMR-007013,XFMR-007013,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.513,2706.3,0.5708,0.4954,0.5345,230,12.47,1,1,,closed
EDGE-014250,JCT-FDR-0021-004,FUSE-XFMR-007014,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.092,487.1,0.9509,0.4705,0.6985,150,12.47,2,0,,closed
EDGE-014251,FUSE-XFMR-007014,XFMR-007014,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.523,2760.1,0.8752,0.48,0.6985,150,12.47,2,0,,closed
EDGE-014252,JCT-FDR-0021-004,FUSE-XFMR-007015,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.094,496.6,1.6177,0.4908,1.007,100,12.47,3,0,,closed
EDGE-014253,FUSE-XFMR-007015,XFMR-007015,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.533,2814.0,1.4437,0.48,1.007,100,12.47,3,0,,closed
EDGE-014254,JCT-FDR-0021-004,FUSE-XFMR-007016,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.096,506.9,0.634,0.4399,0.5345,230,12.47,2,0,,closed
EDGE-014255,FUSE-XFMR-007016,XFMR-007016,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.544,2872.3,0.6501,0.4916,0.5345,230,12.47,2,0,,closed
EDGE-014256,JCT-FDR-0021-004,FUSE-XFMR-007017,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.098,518.0,0.5969,0.4435,0.5345,230,12.47,2,1,,closed
EDGE-014257,FUSE-XFMR-007017,XFMR-007017,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.556,2935.2,0.6269,0.4661,0.5345,230,12.47,2,1,,closed
EDGE-014258,JCT-FDR-0021-004,FUSE-XFMR-007018,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.099,524.3,0.8471,0.5189,0.6985,150,12.47,2,0,,closed
EDGE-014259,FUSE-XFMR-007018,XFMR-007018,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.563,2971.1,0.9057,0.4751,0.6985,150,12.47,2,0,,closed
EDGE-014260,JCT-FDR-0021-004,FUSE-XFMR-007019,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.101,535.4,0.2821,0.4549,0.3655,340,12.47,1,1,,closed
EDGE-014261,FUSE-XFMR-007019,XFMR-007019,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.575,3033.9,0.2714,0.4434,0.3655,340,12.47,1,1,,closed
EDGE-014262,JCT-FDR-0021-004,JCT-FDR-0021-005,FDR-0021,SUB-006,primary_overhead,336 ACSR,ABC,0.68,3590.4,0.2975,0.4704,0.3409,400,12.47,3,1,,closed
EDGE-014263,JCT-FDR-0021-005,FUSE-XFMR-007020,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.001,4.8,1.4153,0.4898,1.007,100,12.47,2,1,,closed
EDGE-014264,FUSE-XFMR-007020,XFMR-007020,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.005,26.9,1.6483,0.4695,1.007,100,12.47,2,1,,closed
EDGE-014265,JCT-FDR-0021-005,FUSE-XFMR-007021,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.002,11.9,0.8334,0.5451,0.6985,150,12.47,2,0,,closed
EDGE-014266,FUSE-XFMR-007021,XFMR-007021,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.013,67.3,0.8411,0.5507,0.6985,150,12.47,2,0,,closed
EDGE-014267,JCT-FDR-0021-005,FUSE-XFMR-007022,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.004,19.0,1.5836,0.5461,1.007,100,12.47,1,1,,closed
EDGE-014268,FUSE-XFMR-007022,XFMR-007022,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.02,107.7,1.6323,0.5534,1.007,100,12.47,1,1,,closed
EDGE-014269,JCT-FDR-0021-005,FUSE-XFMR-007023,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.005,27.7,0.9644,0.4563,0.6985,150,12.47,2,1,,closed
EDGE-014270,FUSE-XFMR-007023,XFMR-007023,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.03,157.1,0.8976,0.459,0.6985,150,12.47,2,1,,closed
EDGE-014271,JCT-FDR-0021-005,FUSE-XFMR-007024,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.007,36.4,0.5614,0.4787,0.5345,230,12.47,1,1,,closed
EDGE-014272,FUSE-XFMR-007024,XFMR-007024,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.039,206.4,0.5796,0.5069,0.5345,230,12.47,1,1,,closed
EDGE-014273,JCT-FDR-0021-005,FUSE-XFMR-007025,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.009,45.1,0.871,0.5329,0.6985,150,12.47,2,1,,closed
EDGE-014274,FUSE-XFMR-007025,XFMR-007025,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.048,255.8,0.8344,0.4856,0.6985,150,12.47,2,1,,closed
EDGE-014275,JCT-FDR-0021-005,FUSE-XFMR-007026,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.01,53.1,1.6464,0.4907,1.007,100,12.47,1,1,,closed
EDGE-014276,FUSE-XFMR-007026,XFMR-007026,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.057,300.7,1.5789,0.4819,1.007,100,12.47,1,1,,closed
EDGE-014277,JCT-FDR-0021-005,FUSE-XFMR-007027,FDR-0021,SUB-006,lateral_underground,1/0 AL,AB,0.012,64.2,0.6359,0.4855,0.5345,230,12.47,2,0,,closed
EDGE-014278,FUSE-XFMR-007027,XFMR-007027,FDR-0021,SUB-006,lateral_underground,1/0 AL,AB,0.069,363.5,0.571,0.4961,0.5345,230,12.47,2,0,,closed
EDGE-014279,JCT-FDR-0021-005,FUSE-XFMR-007028,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.014,72.1,0.2679,0.4353,0.3655,340,12.47,2,1,,closed
EDGE-014280,FUSE-XFMR-007028,XFMR-007028,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.077,408.4,0.2792,0.3921,0.3655,340,12.47,2,1,,closed
EDGE-014281,JCT-FDR-0021-005,FUSE-XFMR-007029,FDR-0021,SUB-006,lateral_underground,#4 CU,A,0.015,77.6,1.6295,0.5517,1.007,100,12.47,1,0,,closed
EDGE-014282,FUSE-XFMR-007029,XFMR-007029,FDR-0021,SUB-006,lateral_underground,#4 CU,A,0.083,439.8,1.5393,0.4968,1.007,100,12.47,1,0,,closed
EDGE-014283,JCT-FDR-0021-005,FUSE-XFMR-007030,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.017,89.5,0.5334,0.4419,0.5345,230,12.47,1,1,,closed
EDGE-014284,FUSE-XFMR-007030,XFMR-007030,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.096,507.1,0.6357,0.5226,0.5345,230,12.47,1,1,,closed
EDGE-014285,JCT-FDR-0021-005,FUSE-XFMR-007031,FDR-0021,SUB-006,lateral_underground,#4 CU,B,0.018,95.8,1.5643,0.5088,1.007,100,12.47,1,0,,closed
EDGE-014286,FUSE-XFMR-007031,XFMR-007031,FDR-0021,SUB-006,lateral_underground,#4 CU,B,0.103,543.0,1.5395,0.5204,1.007,100,12.47,1,0,,closed
EDGE-014287,JCT-FDR-0021-005,FUSE-XFMR-007032,FDR-0021,SUB-006,lateral_underground,#2 ACSR,AB,0.019,102.2,0.8648,0.5074,0.6985,150,12.47,2,0,,closed
EDGE-014288,FUSE-XFMR-007032,XFMR-007032,FDR-0021,SUB-006,lateral_underground,#2 ACSR,AB,0.11,579.0,0.9051,0.4532,0.6985,150,12.47,2,0,,closed
EDGE-014289,JCT-FDR-0021-005,FUSE-XFMR-007033,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.021,110.9,1.6057,0.4799,1.007,100,12.47,1,1,,closed
EDGE-014290,FUSE-XFMR-007033,XFMR-007033,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.119,628.3,1.4236,0.517,1.007,100,12.47,1,1,,closed
EDGE-014291,JCT-FDR-0021-005,FUSE-XFMR-007034,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.023,122.8,1.625,0.559,1.007,100,12.47,3,1,,closed
EDGE-014292,FUSE-XFMR-007034,XFMR-007034,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.132,695.6,1.5934,0.5334,1.007,100,12.47,3,1,,closed
EDGE-014293,JCT-FDR-0021-005,FUSE-XFMR-007035,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.025,133.1,0.5435,0.4955,0.5345,230,12.47,1,1,,closed
EDGE-014294,FUSE-XFMR-007035,XFMR-007035,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.143,754.0,0.5769,0.452,0.5345,230,12.47,1,1,,closed
EDGE-014295,JCT-FDR-0021-005,FUSE-XFMR-007036,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.027,140.2,1.3764,0.4763,1.007,100,12.47,1,1,,closed
EDGE-014296,FUSE-XFMR-007036,XFMR-007036,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.15,794.4,1.527,0.503,1.007,100,12.47,1,1,,closed
EDGE-014297,JCT-FDR-0021-005,FUSE-XFMR-007037,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.028,149.7,0.9148,0.5225,0.6985,150,12.47,2,1,,closed
EDGE-014298,FUSE-XFMR-007037,XFMR-007037,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.161,848.2,0.8934,0.454,0.6985,150,12.47,2,1,,closed
EDGE-014299,JCT-FDR-0021-005,FUSE-XFMR-007038,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.03,156.0,0.6292,0.4998,0.5345,230,12.47,2,1,,closed
EDGE-014300,FUSE-XFMR-007038,XFMR-007038,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.167,884.1,0.5428,0.4473,0.5345,230,12.47,2,1,,closed
EDGE-014301,JCT-FDR-0021-005,FUSE-XFMR-007039,FDR-0021,SUB-006,lateral_underground,1/0 AL,BC,0.031,164.7,0.5651,0.457,0.5345,230,12.47,2,0,,closed
EDGE-014302,FUSE-XFMR-007039,XFMR-007039,FDR-0021,SUB-006,lateral_underground,1/0 AL,BC,0.177,933.5,0.5459,0.4771,0.5345,230,12.47,2,0,,closed
EDGE-014303,JCT-FDR-0021-005,FUSE-XFMR-007040,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.033,172.7,0.8526,0.4597,0.6985,150,12.47,2,1,,closed
EDGE-014304,FUSE-XFMR-007040,XFMR-007040,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.185,978.4,0.8901,0.5304,0.6985,150,12.47,2,1,,closed
EDGE-014305,JCT-FDR-0021-005,FUSE-XFMR-007041,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.034,180.6,1.5658,0.5057,1.007,100,12.47,1,1,,closed
EDGE-014306,FUSE-XFMR-007041,XFMR-007041,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.194,1023.3,1.3648,0.5461,1.007,100,12.47,1,1,,closed
EDGE-014307,JCT-FDR-0021-005,FUSE-XFMR-007042,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.037,194.0,1.4038,0.5459,1.007,100,12.47,1,1,,closed
EDGE-014308,FUSE-XFMR-007042,XFMR-007042,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.208,1099.6,1.6341,0.5027,1.007,100,12.47,1,1,,closed
EDGE-014309,JCT-FDR-0021-005,FUSE-XFMR-007043,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.038,199.6,0.8492,0.4987,0.6985,150,12.47,2,0,,closed
EDGE-014310,FUSE-XFMR-007043,XFMR-007043,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.214,1131.0,0.9438,0.5365,0.6985,150,12.47,2,0,,closed
EDGE-014311,JCT-FDR-0021-005,FUSE-XFMR-007044,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.04,209.1,0.5723,0.4517,0.5345,230,12.47,2,1,,closed
EDGE-014312,FUSE-XFMR-007044,XFMR-007044,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.224,1184.8,0.5599,0.5129,0.5345,230,12.47,2,1,,closed
EDGE-014313,JCT-FDR-0021-005,FUSE-XFMR-007045,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.042,220.2,0.2807,0.3974,0.3655,340,12.47,3,1,,closed
EDGE-014314,FUSE-XFMR-007045,XFMR-007045,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.236,1247.7,0.3052,0.4161,0.3655,340,12.47,3,1,,closed
EDGE-014315,JCT-FDR-0021-005,FUSE-XFMR-007046,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.043,227.3,0.8472,0.5121,0.6985,150,12.47,2,1,,closed
EDGE-014316,FUSE-XFMR-007046,XFMR-007046,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.244,1288.1,0.8729,0.5455,0.6985,150,12.47,2,1,,closed
EDGE-014317,JCT-FDR-0021-005,FUSE-XFMR-007047,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.044,233.6,0.616,0.4729,0.5345,230,12.47,3,1,,closed
EDGE-014318,FUSE-XFMR-007047,XFMR-007047,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.251,1324.0,0.5963,0.5234,0.5345,230,12.47,3,1,,closed
EDGE-014319,JCT-FDR-0021-005,FUSE-XFMR-007048,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.046,241.6,1.3636,0.5376,1.007,100,12.47,2,1,,closed
EDGE-014320,FUSE-XFMR-007048,XFMR-007048,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.259,1368.8,1.5864,0.5618,1.007,100,12.47,2,1,,closed
EDGE-014321,JCT-FDR-0021-005,FUSE-XFMR-007049,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.048,254.2,1.6128,0.4994,1.007,100,12.47,3,0,,closed
EDGE-014322,FUSE-XFMR-007049,XFMR-007049,FDR-0021,SUB-006,lateral_underground,#4 CU,ABC,0.273,1440.6,1.4738,0.5619,1.007,100,12.47,3,0,,closed
EDGE-014323,JCT-FDR-0021-005,FUSE-XFMR-007050,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.05,263.7,0.9081,0.4943,0.6985,150,12.47,1,1,,closed
EDGE-014324,FUSE-XFMR-007050,XFMR-007050,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.283,1494.5,0.9682,0.4761,0.6985,150,12.47,1,1,,closed
EDGE-014325,JCT-FDR-0021-005,FUSE-XFMR-007051,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.051,267.7,0.2776,0.4568,0.3655,340,12.47,2,1,,closed
EDGE-014326,FUSE-XFMR-007051,XFMR-007051,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.287,1516.9,0.3111,0.4116,0.3655,340,12.47,2,1,,closed
EDGE-014327,JCT-FDR-0021-005,FUSE-XFMR-007052,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.053,281.2,0.5456,0.4393,0.5345,230,12.47,1,1,,closed
EDGE-014328,FUSE-XFMR-007052,XFMR-007052,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.302,1593.2,0.5695,0.4623,0.5345,230,12.47,1,1,,closed
EDGE-014329,JCT-FDR-0021-005,FUSE-XFMR-007053,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.055,290.7,1.6482,0.518,1.007,100,12.47,1,1,,closed
EDGE-014330,FUSE-XFMR-007053,XFMR-007053,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.312,1647.1,1.6212,0.5431,1.007,100,12.47,1,1,,closed
EDGE-014331,JCT-FDR-0021-005,FUSE-XFMR-007054,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.056,293.8,0.9185,0.4608,0.6985,150,12.47,2,0,,closed
EDGE-014332,FUSE-XFMR-007054,XFMR-007054,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.315,1665.0,0.8321,0.4904,0.6985,150,12.47,2,0,,closed
EDGE-014333,JCT-FDR-0021-005,FUSE-XFMR-007055,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.058,304.9,0.8166,0.4523,0.6985,150,12.47,3,1,,closed
EDGE-014334,FUSE-XFMR-007055,XFMR-007055,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.327,1727.9,0.8841,0.5183,0.6985,150,12.47,3,1,,closed
EDGE-014335,JCT-FDR-0021-005,FUSE-XFMR-007056,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.06,314.4,1.5244,0.4695,1.007,100,12.47,1,1,,closed
EDGE-014336,FUSE-XFMR-007056,XFMR-007056,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.337,1781.7,1.468,0.5443,1.007,100,12.47,1,1,,closed
EDGE-014337,JCT-FDR-0021-005,FUSE-XFMR-007057,FDR-0021,SUB-006,lateral_underground,4/0 AL,A,0.061,320.0,0.3212,0.3946,0.3655,340,12.47,1,0,,closed
EDGE-014338,FUSE-XFMR-007057,XFMR-007057,FDR-0021,SUB-006,lateral_underground,4/0 AL,A,0.343,1813.2,0.3106,0.4136,0.3655,340,12.47,1,0,,closed
EDGE-014339,JCT-FDR-0021-005,FUSE-XFMR-007058,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.062,328.7,0.8659,0.5506,0.6985,150,12.47,2,1,,closed
EDGE-014340,FUSE-XFMR-007058,XFMR-007058,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.353,1862.5,0.8193,0.511,0.6985,150,12.47,2,1,,closed
EDGE-014341,JCT-FDR-0021-005,FUSE-XFMR-007059,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.064,339.0,0.6093,0.4954,0.5345,230,12.47,3,1,,closed
EDGE-014342,FUSE-XFMR-007059,XFMR-007059,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.364,1920.9,0.62,0.5164,0.5345,230,12.47,3,1,,closed
EDGE-014343,JCT-FDR-0021-005,FUSE-XFMR-007060,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.066,349.3,0.8777,0.5295,0.6985,150,12.47,2,1,,closed
EDGE-014344,FUSE-XFMR-007060,XFMR-007060,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.375,1979.2,0.9372,0.534,0.6985,150,12.47,2,1,,closed
EDGE-014345,JCT-FDR-0021-005,FUSE-XFMR-007061,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.068,359.6,0.6159,0.5226,0.5345,230,12.47,1,1,,closed
EDGE-014346,FUSE-XFMR-007061,XFMR-007061,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.386,2037.6,0.6182,0.4408,0.5345,230,12.47,1,1,,closed
EDGE-014347,JCT-FDR-0021-005,FUSE-XFMR-007062,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.07,367.5,0.2869,0.3939,0.3655,340,12.47,3,1,,closed
EDGE-014348,FUSE-XFMR-007062,XFMR-007062,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.394,2082.4,0.3193,0.4599,0.3655,340,12.47,3,1,,closed
EDGE-014349,JCT-FDR-0021-005,FUSE-XFMR-007063,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.071,375.4,0.8107,0.552,0.6985,150,12.47,1,1,,closed
EDGE-014350,FUSE-XFMR-007063,XFMR-007063,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.403,2127.3,0.8177,0.5434,0.6985,150,12.47,1,1,,closed
EDGE-014351,JCT-FDR-0021-005,FUSE-XFMR-007064,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.073,384.1,0.5665,0.5042,0.5345,230,12.47,1,0,,closed
EDGE-014352,FUSE-XFMR-007064,XFMR-007064,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.412,2176.7,0.6047,0.4984,0.5345,230,12.47,1,0,,closed
EDGE-014353,JCT-FDR-0021-005,FUSE-XFMR-007065,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.074,392.0,0.3049,0.443,0.3655,340,12.47,2,1,,closed
EDGE-014354,FUSE-XFMR-007065,XFMR-007065,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.421,2221.6,0.2802,0.4691,0.3655,340,12.47,2,1,,closed
EDGE-014355,JCT-FDR-0021-005,FUSE-XFMR-007066,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.076,399.2,0.306,0.4375,0.3655,340,12.47,1,1,,closed
EDGE-014356,FUSE-XFMR-007066,XFMR-007066,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.428,2262.0,0.2676,0.4309,0.3655,340,12.47,1,1,,closed
EDGE-014357,JCT-FDR-0021-005,FUSE-XFMR-007067,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.078,410.3,1.6001,0.4783,1.007,100,12.47,2,1,,closed
EDGE-014358,FUSE-XFMR-007067,XFMR-007067,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.44,2324.8,1.5771,0.4632,1.007,100,12.47,2,1,,closed
EDGE-014359,JCT-FDR-0021-005,FUSE-XFMR-007068,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.079,419.0,0.2977,0.4199,0.3655,340,12.47,2,1,,closed
EDGE-014360,FUSE-XFMR-007068,XFMR-007068,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.45,2374.2,0.274,0.4251,0.3655,340,12.47,2,1,,closed
EDGE-014361,JCT-FDR-0021-005,FUSE-XFMR-007069,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.081,425.3,0.3202,0.4313,0.3655,340,12.47,1,1,,closed
EDGE-014362,FUSE-XFMR-007069,XFMR-007069,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.456,2410.1,0.2692,0.4755,0.3655,340,12.47,1,1,,closed
EDGE-014363,JCT-FDR-0021-005,FUSE-XFMR-007070,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.082,433.2,1.4186,0.5553,1.007,100,12.47,2,1,,closed
EDGE-014364,FUSE-XFMR-007070,XFMR-007070,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.465,2454.9,1.553,0.5167,1.007,100,12.47,2,1,,closed
EDGE-014365,JCT-FDR-0021-005,FUSE-XFMR-007071,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.084,441.9,1.5382,0.5406,1.007,100,12.47,1,1,,closed
EDGE-014366,FUSE-XFMR-007071,XFMR-007071,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.474,2504.3,1.3784,0.5208,1.007,100,12.47,1,1,,closed
EDGE-014367,JCT-FDR-0021-005,FUSE-XFMR-007072,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.086,453.8,1.5591,0.503,1.007,100,12.47,1,1,,closed
EDGE-014368,FUSE-XFMR-007072,XFMR-007072,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.487,2571.6,1.5067,0.5289,1.007,100,12.47,1,1,,closed
EDGE-014369,JCT-FDR-0021-005,FUSE-XFMR-007073,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.088,463.3,1.6355,0.5061,1.007,100,12.47,1,1,,closed
EDGE-014370,FUSE-XFMR-007073,XFMR-007073,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.497,2625.5,1.4371,0.5332,1.007,100,12.47,1,1,,closed
EDGE-014371,JCT-FDR-0021-005,FUSE-XFMR-007074,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.089,471.2,0.85,0.5083,0.6985,150,12.47,1,1,,closed
EDGE-014372,FUSE-XFMR-007074,XFMR-007074,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.506,2670.4,0.8458,0.495,0.6985,150,12.47,1,1,,closed
EDGE-014373,JCT-FDR-0021-005,FUSE-XFMR-007075,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.09,477.6,1.3787,0.4729,1.007,100,12.47,2,1,,closed
EDGE-014374,FUSE-XFMR-007075,XFMR-007075,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.513,2706.3,1.4174,0.5235,1.007,100,12.47,2,1,,closed
EDGE-014375,JCT-FDR-0021-005,FUSE-XFMR-007076,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.093,488.7,0.3035,0.4333,0.3655,340,12.47,2,1,,closed
EDGE-014376,FUSE-XFMR-007076,XFMR-007076,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.524,2769.1,0.3047,0.4383,0.3655,340,12.47,2,1,,closed
EDGE-014377,JCT-FDR-0021-005,FUSE-XFMR-007077,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.095,499.8,0.2937,0.4765,0.3655,340,12.47,1,1,,closed
EDGE-014378,FUSE-XFMR-007077,XFMR-007077,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.536,2831.9,0.3155,0.4632,0.3655,340,12.47,1,1,,closed
EDGE-014379,JCT-FDR-0021-005,FUSE-XFMR-007078,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.096,508.5,1.6269,0.5428,1.007,100,12.47,2,1,,closed
EDGE-014380,FUSE-XFMR-007078,XFMR-007078,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.546,2881.3,1.3593,0.478,1.007,100,12.47,2,1,,closed
EDGE-014381,JCT-FDR-0021-005,FUSE-XFMR-007079,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.097,514.0,0.2794,0.4725,0.3655,340,12.47,2,1,,closed
EDGE-014382,FUSE-XFMR-007079,XFMR-007079,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.552,2912.7,0.2686,0.4014,0.3655,340,12.47,2,1,,closed
EDGE-014383,JCT-FDR-0021-005,FUSE-XFMR-007080,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.099,525.1,0.8251,0.4632,0.6985,150,12.47,1,1,,closed
EDGE-014384,FUSE-XFMR-007080,XFMR-007080,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.564,2975.5,0.8449,0.4625,0.6985,150,12.47,1,1,,closed
EDGE-014385,JCT-FDR-0021-005,FUSE-XFMR-007081,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.101,531.4,0.8541,0.4953,0.6985,150,12.47,2,1,,closed
EDGE-014386,FUSE-XFMR-007081,XFMR-007081,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.57,3011.4,0.8196,0.5452,0.6985,150,12.47,2,1,,closed
EDGE-014387,JCT-FDR-0021-005,JCT-FDR-0021-006,FDR-0021,SUB-006,primary_overhead,336 ACSR,ABC,0.69,3643.2,0.3232,0.4001,0.3815,400,12.47,3,1,,closed
EDGE-014388,JCT-FDR-0021-006,FUSE-XFMR-007082,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.001,4.8,1.5462,0.5382,1.007,100,12.47,1,1,,closed
EDGE-014389,FUSE-XFMR-007082,XFMR-007082,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.005,26.9,1.3541,0.4897,1.007,100,12.47,1,1,,closed
EDGE-014390,JCT-FDR-0021-006,FUSE-XFMR-007083,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.002,11.1,1.5537,0.492,1.007,100,12.47,3,1,,closed
EDGE-014391,FUSE-XFMR-007083,XFMR-007083,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.012,62.8,1.5959,0.5231,1.007,100,12.47,3,1,,closed
EDGE-014392,JCT-FDR-0021-006,FUSE-XFMR-007084,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.004,19.0,0.816,0.5457,0.6985,150,12.47,1,1,,closed
EDGE-014393,FUSE-XFMR-007084,XFMR-007084,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.02,107.7,0.9376,0.496,0.6985,150,12.47,1,1,,closed
EDGE-014394,JCT-FDR-0021-006,FUSE-XFMR-007085,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.005,27.7,0.5986,0.5057,0.5345,230,12.47,2,0,,closed
EDGE-014395,FUSE-XFMR-007085,XFMR-007085,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.03,157.1,0.6268,0.4408,0.5345,230,12.47,2,0,,closed
EDGE-014396,JCT-FDR-0021-006,FUSE-XFMR-007086,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.007,36.4,1.4015,0.4834,1.007,100,12.47,1,1,,closed
EDGE-014397,FUSE-XFMR-007086,XFMR-007086,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.039,206.4,1.5162,0.4943,1.007,100,12.47,1,1,,closed
EDGE-014398,JCT-FDR-0021-006,FUSE-XFMR-007087,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.009,45.1,1.4964,0.5361,1.007,100,12.47,3,1,,closed
EDGE-014399,FUSE-XFMR-007087,XFMR-007087,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.048,255.8,1.638,0.5311,1.007,100,12.47,3,1,,closed
EDGE-014400,JCT-FDR-0021-006,FUSE-XFMR-007088,FDR-0021,SUB-006,lateral_underground,4/0 AL,ABC,0.011,55.4,0.3066,0.4164,0.3655,340,12.47,3,0,,closed
EDGE-014401,FUSE-XFMR-007088,XFMR-007088,FDR-0021,SUB-006,lateral_underground,4/0 AL,ABC,0.06,314.2,0.279,0.4559,0.3655,340,12.47,3,0,,closed
EDGE-014402,JCT-FDR-0021-006,FUSE-XFMR-007089,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.012,61.0,1.5153,0.5552,1.007,100,12.47,2,1,,closed
EDGE-014403,FUSE-XFMR-007089,XFMR-007089,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.065,345.6,1.4748,0.5585,1.007,100,12.47,2,1,,closed
EDGE-014404,JCT-FDR-0021-006,FUSE-XFMR-007090,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.013,70.5,0.9167,0.5128,0.6985,150,12.47,2,1,,closed
EDGE-014405,FUSE-XFMR-007090,XFMR-007090,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.076,399.4,0.941,0.4891,0.6985,150,12.47,2,1,,closed
EDGE-014406,JCT-FDR-0021-006,FUSE-XFMR-007091,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.015,79.2,0.6167,0.4595,0.5345,230,12.47,1,1,,closed
