edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-014407,FUSE-XFMR-007091,XFMR-007091,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.085,448.8,0.6196,0.4791,0.5345,230,12.47,1,1,,closed
EDGE-014408,JCT-FDR-0021-006,FUSE-XFMR-007092,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.017,89.5,1.6287,0.4878,1.007,100,12.47,1,1,,closed
EDGE-014409,FUSE-XFMR-007092,XFMR-007092,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.096,507.1,1.594,0.4973,1.007,100,12.47,1,1,,closed
EDGE-014410,JCT-FDR-0021-006,FUSE-XFMR-007093,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.018,95.8,0.3264,0.4163,0.3655,340,12.47,1,1,,closed
EDGE-014411,FUSE-XFMR-007093,XFMR-007093,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.103,543.0,0.3222,0.4072,0.3655,340,12.47,1,1,,closed
EDGE-014412,JCT-FDR-0021-006,FUSE-XFMR-007094,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.02,107.7,1.4648,0.476,1.007,100,12.47,1,1,,closed
EDGE-014413,FUSE-XFMR-007094,XFMR-007094,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.116,610.4,1.5226,0.4978,1.007,100,12.47,1,1,,closed
EDGE-014414,JCT-FDR-0021-006,FUSE-XFMR-007095,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.022,115.6,0.609,0.5119,0.5345,230,12.47,2,1,,closed
EDGE-014415,FUSE-XFMR-007095,XFMR-007095,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.124,655.2,0.6051,0.5214,0.5345,230,12.47,2,1,,closed
EDGE-014416,JCT-FDR-0021-006,FUSE-XFMR-007096,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.023,121.2,0.3158,0.4233,0.3655,340,12.47,2,1,,closed
EDGE-014417,FUSE-XFMR-007096,XFMR-007096,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.13,686.7,0.3055,0.453,0.3655,340,12.47,2,1,,closed
EDGE-014418,JCT-FDR-0021-006,FUSE-XFMR-007097,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.025,132.3,1.5454,0.5578,1.007,100,12.47,1,1,,closed
EDGE-014419,FUSE-XFMR-007097,XFMR-007097,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.142,749.5,1.6269,0.4717,1.007,100,12.47,1,1,,closed
EDGE-014420,JCT-FDR-0021-006,FUSE-XFMR-007098,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.027,141.8,0.6149,0.5019,0.5345,230,12.47,1,0,,closed
EDGE-014421,FUSE-XFMR-007098,XFMR-007098,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.152,803.4,0.59,0.4353,0.5345,230,12.47,1,0,,closed
EDGE-014422,JCT-FDR-0021-006,FUSE-XFMR-007099,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.029,151.3,0.2964,0.4401,0.3655,340,12.47,3,1,,closed
EDGE-014423,FUSE-XFMR-007099,XFMR-007099,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.162,857.2,0.3146,0.4059,0.3655,340,12.47,3,1,,closed
EDGE-014424,JCT-FDR-0021-006,FUSE-XFMR-007100,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.03,157.6,1.4306,0.4812,1.007,100,12.47,2,1,,closed
EDGE-014425,FUSE-XFMR-007100,XFMR-007100,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.169,893.1,1.541,0.4836,1.007,100,12.47,2,1,,closed
EDGE-014426,JCT-FDR-0021-006,FUSE-XFMR-007101,FDR-0021,SUB-006,lateral_underground,#2 ACSR,ABC,0.032,166.3,0.9632,0.5102,0.6985,150,12.47,3,0,,closed
EDGE-014427,FUSE-XFMR-007101,XFMR-007101,FDR-0021,SUB-006,lateral_underground,#2 ACSR,ABC,0.178,942.5,0.9479,0.5213,0.6985,150,12.47,3,0,,closed
EDGE-014428,JCT-FDR-0021-006,FUSE-XFMR-007102,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.034,177.4,0.275,0.399,0.3655,340,12.47,2,1,,closed
EDGE-014429,FUSE-XFMR-007102,XFMR-007102,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.19,1005.3,0.272,0.4489,0.3655,340,12.47,2,1,,closed
EDGE-014430,JCT-FDR-0021-006,FUSE-XFMR-007103,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.035,184.5,0.9644,0.494,0.6985,150,12.47,2,0,,closed
EDGE-014431,FUSE-XFMR-007103,XFMR-007103,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.198,1045.7,0.9559,0.4577,0.6985,150,12.47,2,0,,closed
EDGE-014432,JCT-FDR-0021-006,FUSE-XFMR-007104,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.036,192.5,0.2755,0.4006,0.3655,340,12.47,1,1,,closed
EDGE-014433,FUSE-XFMR-007104,XFMR-007104,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.207,1090.6,0.3141,0.4743,0.3655,340,12.47,1,1,,closed
EDGE-014434,JCT-FDR-0021-006,FUSE-XFMR-007105,FDR-0021,SUB-006,lateral_underground,4/0 AL,BC,0.038,202.0,0.2737,0.4755,0.3655,340,12.47,2,0,,closed
EDGE-014435,FUSE-XFMR-007105,XFMR-007105,FDR-0021,SUB-006,lateral_underground,4/0 AL,BC,0.217,1144.4,0.3045,0.4607,0.3655,340,12.47,2,0,,closed
EDGE-014436,JCT-FDR-0021-006,FUSE-XFMR-007106,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.04,213.0,0.9205,0.5324,0.6985,150,12.47,2,0,,closed
EDGE-014437,FUSE-XFMR-007106,XFMR-007106,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.229,1207.3,0.9543,0.4891,0.6985,150,12.47,2,0,,closed
EDGE-014438,JCT-FDR-0021-006,FUSE-XFMR-007107,FDR-0021,SUB-006,lateral_underground,#2 ACSR,B,0.042,221.8,0.8451,0.4648,0.6985,150,12.47,1,0,,closed
EDGE-014439,FUSE-XFMR-007107,XFMR-007107,FDR-0021,SUB-006,lateral_underground,#2 ACSR,B,0.238,1256.6,0.818,0.4557,0.6985,150,12.47,1,0,,closed
EDGE-014440,JCT-FDR-0021-006,FUSE-XFMR-007108,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.044,230.5,0.2711,0.4669,0.3655,340,12.47,2,1,,closed
EDGE-014441,FUSE-XFMR-007108,XFMR-007108,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.247,1306.0,0.297,0.4709,0.3655,340,12.47,2,1,,closed
EDGE-014442,JCT-FDR-0021-006,FUSE-XFMR-007109,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.045,239.2,1.5345,0.5282,1.007,100,12.47,2,1,,closed
EDGE-014443,FUSE-XFMR-007109,XFMR-007109,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.257,1355.4,1.4935,0.5422,1.007,100,12.47,2,1,,closed
EDGE-014444,JCT-FDR-0021-006,FUSE-XFMR-007110,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.046,244.7,0.2919,0.4052,0.3655,340,12.47,2,1,,closed
EDGE-014445,FUSE-XFMR-007110,XFMR-007110,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.263,1386.8,0.3249,0.4594,0.3655,340,12.47,2,1,,closed
EDGE-014446,JCT-FDR-0021-006,FUSE-XFMR-007111,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.049,256.6,0.5528,0.5038,0.5345,230,12.47,2,1,,closed
EDGE-014447,FUSE-XFMR-007111,XFMR-007111,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.275,1454.1,0.5788,0.4727,0.5345,230,12.47,2,1,,closed
EDGE-014448,JCT-FDR-0021-006,FUSE-XFMR-007112,FDR-0021,SUB-006,lateral_underground,#4 CU,AC,0.05,262.2,1.5245,0.5114,1.007,100,12.47,2,0,,closed
EDGE-014449,FUSE-XFMR-007112,XFMR-007112,FDR-0021,SUB-006,lateral_underground,#4 CU,AC,0.281,1485.5,1.5173,0.5523,1.007,100,12.47,2,0,,closed
EDGE-014450,JCT-FDR-0021-006,FUSE-XFMR-007113,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.052,274.0,0.5494,0.5162,0.5345,230,12.47,1,0,,closed
EDGE-014451,FUSE-XFMR-007113,XFMR-007113,FDR-0021,SUB-006,lateral_underground,1/0 AL,B,0.294,1552.8,0.6036,0.5061,0.5345,230,12.47,1,0,,closed
EDGE-014452,JCT-FDR-0021-006,FUSE-XFMR-007114,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.054,282.7,0.3,0.4295,0.3655,340,12.47,2,1,,closed
EDGE-014453,FUSE-XFMR-007114,XFMR-007114,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.303,1602.2,0.3138,0.4529,0.3655,340,12.47,2,1,,closed
EDGE-014454,JCT-FDR-0021-006,FUSE-XFMR-007115,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.054,287.5,0.866,0.4567,0.6985,150,12.47,1,1,,closed
EDGE-014455,FUSE-XFMR-007115,XFMR-007115,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.309,1629.1,0.8312,0.5299,0.6985,150,12.47,1,1,,closed
EDGE-014456,JCT-FDR-0021-006,FUSE-XFMR-007116,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.057,299.4,0.6482,0.4977,0.5345,230,12.47,1,1,,closed
EDGE-014457,FUSE-XFMR-007116,XFMR-007116,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.321,1696.5,0.6359,0.4318,0.5345,230,12.47,1,1,,closed
EDGE-014458,JCT-FDR-0021-006,FUSE-XFMR-007117,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.058,306.5,0.959,0.5505,0.6985,150,12.47,3,1,,closed
EDGE-014459,FUSE-XFMR-007117,XFMR-007117,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.329,1736.9,0.8338,0.482,0.6985,150,12.47,3,1,,closed
EDGE-014460,JCT-FDR-0021-006,FUSE-XFMR-007118,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.06,316.8,1.4412,0.5245,1.007,100,12.47,1,1,,closed
EDGE-014461,FUSE-XFMR-007118,XFMR-007118,FDR-0021,SUB-006,lateral_overhead,#4 CU,B,0.34,1795.2,1.4142,0.5293,1.007,100,12.47,1,1,,closed
EDGE-014462,JCT-FDR-0021-006,FUSE-XFMR-007119,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.061,323.1,1.3557,0.4744,1.007,100,12.47,2,1,,closed
EDGE-014463,FUSE-XFMR-007119,XFMR-007119,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.347,1831.1,1.3681,0.5057,1.007,100,12.47,2,1,,closed
EDGE-014464,JCT-FDR-0021-006,FUSE-XFMR-007120,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.063,332.6,1.5631,0.4972,1.007,100,12.47,3,1,,closed
EDGE-014465,FUSE-XFMR-007120,XFMR-007120,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.357,1885.0,1.3578,0.552,1.007,100,12.47,3,1,,closed
EDGE-014466,JCT-FDR-0021-006,FUSE-XFMR-007121,FDR-0021,SUB-006,lateral_underground,#4 CU,A,0.065,343.7,1.442,0.4683,1.007,100,12.47,1,0,,closed
EDGE-014467,FUSE-XFMR-007121,XFMR-007121,FDR-0021,SUB-006,lateral_underground,#4 CU,A,0.369,1947.8,1.3819,0.4636,1.007,100,12.47,1,0,,closed
EDGE-014468,JCT-FDR-0021-006,FUSE-XFMR-007122,FDR-0021,SUB-006,lateral_underground,#4 CU,C,0.067,351.6,1.5656,0.4602,1.007,100,12.47,1,0,,closed
EDGE-014469,FUSE-XFMR-007122,XFMR-007122,FDR-0021,SUB-006,lateral_underground,#4 CU,C,0.377,1992.7,1.3995,0.4882,1.007,100,12.47,1,0,,closed
EDGE-014470,JCT-FDR-0021-006,FUSE-XFMR-007123,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.068,359.6,1.4079,0.4653,1.007,100,12.47,2,1,,closed
EDGE-014471,FUSE-XFMR-007123,XFMR-007123,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.386,2037.6,1.6374,0.5108,1.007,100,12.47,2,1,,closed
EDGE-014472,JCT-FDR-0021-006,FUSE-XFMR-007124,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.07,368.3,0.6431,0.5211,0.5345,230,12.47,1,1,,closed
EDGE-014473,FUSE-XFMR-007124,XFMR-007124,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.395,2086.9,0.6226,0.4795,0.5345,230,12.47,1,1,,closed
EDGE-014474,JCT-FDR-0021-006,FUSE-XFMR-007125,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.072,377.8,1.5918,0.4932,1.007,100,12.47,1,1,,closed
EDGE-014475,FUSE-XFMR-007125,XFMR-007125,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.405,2140.8,1.4787,0.4855,1.007,100,12.47,1,1,,closed
EDGE-014476,JCT-FDR-0021-006,FUSE-XFMR-007126,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.073,388.1,0.5607,0.4332,0.5345,230,12.47,1,1,,closed
EDGE-014477,FUSE-XFMR-007126,XFMR-007126,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.416,2199.1,0.6254,0.4919,0.5345,230,12.47,1,1,,closed
EDGE-014478,JCT-FDR-0021-006,FUSE-XFMR-007127,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.074,392.0,0.2768,0.4578,0.3655,340,12.47,2,1,,closed
EDGE-014479,FUSE-XFMR-007127,XFMR-007127,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.421,2221.6,0.3212,0.4385,0.3655,340,12.47,2,1,,closed
EDGE-014480,JCT-FDR-0021-006,FUSE-XFMR-007128,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.076,402.3,0.853,0.5331,0.6985,150,12.47,1,1,,closed
EDGE-014481,FUSE-XFMR-007128,XFMR-007128,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.432,2279.9,0.8099,0.5087,0.6985,150,12.47,1,1,,closed
EDGE-014482,JCT-FDR-0021-006,FUSE-XFMR-007129,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.078,412.6,0.6289,0.442,0.5345,230,12.47,2,1,,closed
EDGE-014483,FUSE-XFMR-007129,XFMR-007129,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.443,2338.2,0.6142,0.483,0.5345,230,12.47,2,1,,closed
EDGE-014484,JCT-FDR-0021-006,FUSE-XFMR-007130,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.079,418.2,0.3243,0.4299,0.3655,340,12.47,2,1,,closed
EDGE-014485,FUSE-XFMR-007130,XFMR-007130,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AB,0.449,2369.7,0.2866,0.473,0.3655,340,12.47,2,1,,closed
EDGE-014486,JCT-FDR-0021-006,FUSE-XFMR-007131,FDR-0021,SUB-006,lateral_underground,4/0 AL,AC,0.081,426.9,0.2793,0.4086,0.3655,340,12.47,2,0,,closed
EDGE-014487,FUSE-XFMR-007131,XFMR-007131,FDR-0021,SUB-006,lateral_underground,4/0 AL,AC,0.458,2419.0,0.2928,0.4755,0.3655,340,12.47,2,0,,closed
EDGE-014488,JCT-FDR-0021-006,FUSE-XFMR-007132,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.083,438.8,0.6335,0.519,0.5345,230,12.47,1,1,,closed
EDGE-014489,FUSE-XFMR-007132,XFMR-007132,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.471,2486.4,0.6144,0.4296,0.5345,230,12.47,1,1,,closed
EDGE-014490,JCT-FDR-0021-006,FUSE-XFMR-007133,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.084,445.1,0.9336,0.5484,0.6985,150,12.47,3,1,,closed
EDGE-014491,FUSE-XFMR-007133,XFMR-007133,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.478,2522.3,0.9111,0.5316,0.6985,150,12.47,3,1,,closed
EDGE-014492,JCT-FDR-0021-006,FUSE-XFMR-007134,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.086,454.6,0.9728,0.5425,0.6985,150,12.47,1,1,,closed
EDGE-014493,FUSE-XFMR-007134,XFMR-007134,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.488,2576.1,0.8491,0.4917,0.6985,150,12.47,1,1,,closed
EDGE-014494,JCT-FDR-0021-006,FUSE-XFMR-007135,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.088,465.7,0.276,0.3915,0.3655,340,12.47,2,1,,closed
EDGE-014495,FUSE-XFMR-007135,XFMR-007135,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.5,2638.9,0.3091,0.4095,0.3655,340,12.47,2,1,,closed
EDGE-014496,JCT-FDR-0021-006,FUSE-XFMR-007136,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.089,472.0,0.6395,0.449,0.5345,230,12.47,1,1,,closed
EDGE-014497,FUSE-XFMR-007136,XFMR-007136,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.507,2674.8,0.6454,0.4834,0.5345,230,12.47,1,1,,closed
EDGE-014498,JCT-FDR-0021-006,FUSE-XFMR-007137,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.091,480.7,0.573,0.469,0.5345,230,12.47,3,1,,closed
EDGE-014499,FUSE-XFMR-007137,XFMR-007137,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.516,2724.2,0.5976,0.459,0.5345,230,12.47,3,1,,closed
EDGE-014500,JCT-FDR-0021-006,FUSE-XFMR-007138,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.093,489.5,0.2686,0.4301,0.3655,340,12.47,2,1,,closed
EDGE-014501,FUSE-XFMR-007138,XFMR-007138,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.525,2773.6,0.276,0.4348,0.3655,340,12.47,2,1,,closed
EDGE-014502,JCT-FDR-0021-006,FUSE-XFMR-007139,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.095,499.0,0.6503,0.4315,0.5345,230,12.47,2,1,,closed
EDGE-014503,FUSE-XFMR-007139,XFMR-007139,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.535,2827.4,0.6325,0.4842,0.5345,230,12.47,2,1,,closed
EDGE-014504,JCT-FDR-0021-006,FUSE-XFMR-007140,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.096,506.1,0.2675,0.4177,0.3655,340,12.47,1,1,,closed
EDGE-014505,FUSE-XFMR-007140,XFMR-007140,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.543,2867.8,0.3102,0.4551,0.3655,340,12.47,1,1,,closed
EDGE-014506,JCT-FDR-0021-006,FUSE-XFMR-007141,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.098,516.4,0.9768,0.4744,0.6985,150,12.47,2,1,,closed
EDGE-014507,FUSE-XFMR-007141,XFMR-007141,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.554,2926.2,0.8308,0.483,0.6985,150,12.47,2,1,,closed
EDGE-014508,JCT-FDR-0021-006,FUSE-XFMR-007142,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.1,525.9,0.5909,0.4687,0.5345,230,12.47,1,1,,closed
EDGE-014509,FUSE-XFMR-007142,XFMR-007142,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.564,2980.0,0.5952,0.5084,0.5345,230,12.47,1,1,,closed
EDGE-014510,JCT-FDR-0021-006,FUSE-XFMR-007143,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.102,536.2,1.575,0.549,1.007,100,12.47,2,1,,closed
EDGE-014511,FUSE-XFMR-007143,XFMR-007143,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.575,3038.4,1.6382,0.5306,1.007,100,12.47,2,1,,closed
EDGE-014512,JCT-FDR-0021-006,JCT-FDR-0021-007,FDR-0021,SUB-006,primary_overhead,336 ACSR,ABC,0.68,3590.4,0.3204,0.4751,0.397,400,12.47,3,1,,closed
EDGE-014513,JCT-FDR-0021-007,FUSE-XFMR-007144,FDR-0021,SUB-006,lateral_underground,4/0 AL,BC,0.001,4.0,0.278,0.4334,0.3655,340,12.47,2,0,,closed
EDGE-014514,FUSE-XFMR-007144,XFMR-007144,FDR-0021,SUB-006,lateral_underground,4/0 AL,BC,0.004,22.4,0.2853,0.4555,0.3655,340,12.47,2,0,,closed
EDGE-014515,JCT-FDR-0021-007,FUSE-XFMR-007145,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.002,11.1,0.6428,0.4411,0.5345,230,12.47,1,1,,closed
EDGE-014516,FUSE-XFMR-007145,XFMR-007145,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.012,62.8,0.5743,0.4857,0.5345,230,12.47,1,1,,closed
EDGE-014517,JCT-FDR-0021-007,FUSE-XFMR-007146,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.004,22.2,0.2855,0.4096,0.3655,340,12.47,3,1,,closed
EDGE-014518,FUSE-XFMR-007146,XFMR-007146,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.024,125.7,0.3157,0.474,0.3655,340,12.47,3,1,,closed
EDGE-014519,JCT-FDR-0021-007,FUSE-XFMR-007147,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.006,30.9,0.3243,0.4721,0.3655,340,12.47,2,1,,closed
EDGE-014520,FUSE-XFMR-007147,XFMR-007147,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.033,175.0,0.3085,0.4657,0.3655,340,12.47,2,1,,closed
EDGE-014521,JCT-FDR-0021-007,FUSE-XFMR-007148,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.007,38.0,0.8223,0.4973,0.6985,150,12.47,1,1,,closed
EDGE-014522,FUSE-XFMR-007148,XFMR-007148,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.041,215.4,0.9759,0.4684,0.6985,150,12.47,1,1,,closed
EDGE-014523,JCT-FDR-0021-007,FUSE-XFMR-007149,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.009,48.3,0.5801,0.4481,0.5345,230,12.47,2,1,,closed
EDGE-014524,FUSE-XFMR-007149,XFMR-007149,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.052,273.8,0.5417,0.4729,0.5345,230,12.47,2,1,,closed
EDGE-014525,JCT-FDR-0021-007,FUSE-XFMR-007150,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.011,57.0,0.6484,0.4854,0.5345,230,12.47,1,1,,closed
EDGE-014526,FUSE-XFMR-007150,XFMR-007150,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.061,323.1,0.5391,0.456,0.5345,230,12.47,1,1,,closed
EDGE-014527,JCT-FDR-0021-007,FUSE-XFMR-007151,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.012,64.2,0.9583,0.5415,0.6985,150,12.47,1,1,,closed
EDGE-014528,FUSE-XFMR-007151,XFMR-007151,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.069,363.5,0.8111,0.5308,0.6985,150,12.47,1,1,,closed
EDGE-014529,JCT-FDR-0021-007,FUSE-XFMR-007152,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.013,69.7,0.5895,0.506,0.5345,230,12.47,2,1,,closed
EDGE-014530,FUSE-XFMR-007152,XFMR-007152,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.075,394.9,0.6149,0.4464,0.5345,230,12.47,2,1,,closed
EDGE-014531,JCT-FDR-0021-007,FUSE-XFMR-007153,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.016,82.4,1.3565,0.4646,1.007,100,12.47,2,1,,closed
EDGE-014532,FUSE-XFMR-007153,XFMR-007153,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.088,466.8,1.3934,0.5478,1.007,100,12.47,2,1,,closed
EDGE-014533,JCT-FDR-0021-007,FUSE-XFMR-007154,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.017,90.3,1.396,0.5236,1.007,100,12.47,2,0,,closed
EDGE-014534,FUSE-XFMR-007154,XFMR-007154,FDR-0021,SUB-006,lateral_underground,#4 CU,AB,0.097,511.6,1.3864,0.5291,1.007,100,12.47,2,0,,closed
EDGE-014535,JCT-FDR-0021-007,FUSE-XFMR-007155,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.019,99.8,0.8252,0.4704,0.6985,150,12.47,2,1,,closed
EDGE-014536,FUSE-XFMR-007155,XFMR-007155,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.107,565.5,0.9596,0.4936,0.6985,150,12.47,2,1,,closed
EDGE-014537,JCT-FDR-0021-007,FUSE-XFMR-007156,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.021,108.5,0.6114,0.5007,0.5345,230,12.47,2,1,,closed
EDGE-014538,FUSE-XFMR-007156,XFMR-007156,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.116,614.9,0.624,0.487,0.5345,230,12.47,2,1,,closed
EDGE-014539,JCT-FDR-0021-007,FUSE-XFMR-007157,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.022,114.8,0.612,0.4628,0.5345,230,12.47,1,1,,closed
EDGE-014540,FUSE-XFMR-007157,XFMR-007157,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.123,650.8,0.5867,0.4515,0.5345,230,12.47,1,1,,closed
EDGE-014541,JCT-FDR-0021-007,FUSE-XFMR-007158,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.024,124.3,0.2679,0.4508,0.3655,340,12.47,1,1,,closed
EDGE-014542,FUSE-XFMR-007158,XFMR-007158,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.133,704.6,0.3152,0.4721,0.3655,340,12.47,1,1,,closed
EDGE-014543,JCT-FDR-0021-007,FUSE-XFMR-007159,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.025,132.3,0.5827,0.4514,0.5345,230,12.47,3,1,,closed
EDGE-014544,FUSE-XFMR-007159,XFMR-007159,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.142,749.5,0.6491,0.4748,0.5345,230,12.47,3,1,,closed
EDGE-014545,JCT-FDR-0021-007,FUSE-XFMR-007160,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.027,141.8,0.2825,0.4389,0.3655,340,12.47,1,1,,closed
EDGE-014546,FUSE-XFMR-007160,XFMR-007160,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.152,803.4,0.28,0.4665,0.3655,340,12.47,1,1,,closed
EDGE-014547,JCT-FDR-0021-007,FUSE-XFMR-007161,FDR-0021,SUB-006,lateral_underground,#2 ACSR,C,0.028,148.9,0.8083,0.4892,0.6985,150,12.47,1,0,,closed
EDGE-014548,FUSE-XFMR-007161,XFMR-007161,FDR-0021,SUB-006,lateral_underground,#2 ACSR,C,0.16,843.7,0.9052,0.5518,0.6985,150,12.47,1,0,,closed
EDGE-014549,JCT-FDR-0021-007,FUSE-XFMR-007162,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.03,160.8,1.6378,0.5604,1.007,100,12.47,2,1,,closed
EDGE-014550,FUSE-XFMR-007162,XFMR-007162,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.173,911.1,1.5326,0.5316,1.007,100,12.47,2,1,,closed
EDGE-014551,JCT-FDR-0021-007,FUSE-XFMR-007163,FDR-0021,SUB-006,lateral_underground,#2 ACSR,ABC,0.031,165.5,0.843,0.4931,0.6985,150,12.47,3,0,,closed
EDGE-014552,FUSE-XFMR-007163,XFMR-007163,FDR-0021,SUB-006,lateral_underground,#2 ACSR,ABC,0.178,938.0,0.9325,0.5478,0.6985,150,12.47,3,0,,closed
EDGE-014553,JCT-FDR-0021-007,FUSE-XFMR-007164,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.034,179.0,1.3907,0.4635,1.007,100,12.47,2,1,,closed
EDGE-014554,FUSE-XFMR-007164,XFMR-007164,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.192,1014.3,1.4484,0.5045,1.007,100,12.47,2,1,,closed
EDGE-014555,JCT-FDR-0021-007,FUSE-XFMR-007165,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.035,186.1,0.8724,0.5463,0.6985,150,12.47,1,1,,closed
EDGE-014556,FUSE-XFMR-007165,XFMR-007165,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.2,1054.7,0.8232,0.4698,0.6985,150,12.47,1,1,,closed
EDGE-014557,JCT-FDR-0021-007,FUSE-XFMR-007166,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.036,191.7,1.5214,0.4787,1.007,100,12.47,2,1,,closed
EDGE-014558,FUSE-XFMR-007166,XFMR-007166,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.206,1086.1,1.4357,0.5324,1.007,100,12.47,2,1,,closed
EDGE-014559,JCT-FDR-0021-007,FUSE-XFMR-007167,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.038,202.8,1.5576,0.4858,1.007,100,12.47,2,1,,closed
EDGE-014560,FUSE-XFMR-007167,XFMR-007167,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.218,1148.9,1.381,0.5316,1.007,100,12.47,2,1,,closed
EDGE-014561,JCT-FDR-0021-007,FUSE-XFMR-007168,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.04,209.1,0.3034,0.3906,0.3655,340,12.47,2,1,,closed
EDGE-014562,FUSE-XFMR-007168,XFMR-007168,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.224,1184.8,0.3011,0.4381,0.3655,340,12.47,2,1,,closed
EDGE-014563,JCT-FDR-0021-007,FUSE-XFMR-007169,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.042,222.6,0.932,0.5404,0.6985,150,12.47,1,1,,closed
EDGE-014564,FUSE-XFMR-007169,XFMR-007169,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.239,1261.1,0.9671,0.5341,0.6985,150,12.47,1,1,,closed
EDGE-014565,JCT-FDR-0021-007,FUSE-XFMR-007170,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.043,227.3,1.5295,0.5585,1.007,100,12.47,3,1,,closed
EDGE-014566,FUSE-XFMR-007170,XFMR-007170,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.244,1288.1,1.614,0.5278,1.007,100,12.47,3,1,,closed
EDGE-014567,JCT-FDR-0021-007,FUSE-XFMR-007171,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.045,237.6,0.563,0.489,0.5345,230,12.47,2,1,,closed
EDGE-014568,FUSE-XFMR-007171,XFMR-007171,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.255,1346.4,0.5569,0.5209,0.5345,230,12.47,2,1,,closed
EDGE-014569,JCT-FDR-0021-007,FUSE-XFMR-007172,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.047,247.9,1.4944,0.514,1.007,100,12.47,2,1,,closed
EDGE-014570,FUSE-XFMR-007172,XFMR-007172,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.266,1404.7,1.5611,0.4747,1.007,100,12.47,2,1,,closed
EDGE-014571,JCT-FDR-0021-007,FUSE-XFMR-007173,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.048,254.2,0.2676,0.4081,0.3655,340,12.47,2,1,,closed
EDGE-014572,FUSE-XFMR-007173,XFMR-007173,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.273,1440.6,0.3209,0.4193,0.3655,340,12.47,2,1,,closed
EDGE-014573,JCT-FDR-0021-007,FUSE-XFMR-007174,FDR-0021,SUB-006,lateral_underground,1/0 AL,A,0.05,262.2,0.5672,0.4414,0.5345,230,12.47,1,0,,closed
EDGE-014574,FUSE-XFMR-007174,XFMR-007174,FDR-0021,SUB-006,lateral_underground,1/0 AL,A,0.281,1485.5,0.5966,0.5223,0.5345,230,12.47,1,0,,closed
EDGE-014575,JCT-FDR-0021-007,FUSE-XFMR-007175,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.051,270.1,1.4179,0.5432,1.007,100,12.47,2,1,,closed
EDGE-014576,FUSE-XFMR-007175,XFMR-007175,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.29,1530.4,1.4697,0.4746,1.007,100,12.47,2,1,,closed
EDGE-014577,JCT-FDR-0021-007,FUSE-XFMR-007176,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.054,282.7,1.4519,0.5441,1.007,100,12.47,2,1,,closed
EDGE-014578,FUSE-XFMR-007176,XFMR-007176,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.303,1602.2,1.4816,0.5424,1.007,100,12.47,2,1,,closed
EDGE-014579,JCT-FDR-0021-007,FUSE-XFMR-007177,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.055,289.9,1.5813,0.5214,1.007,100,12.47,1,1,,closed
EDGE-014580,FUSE-XFMR-007177,XFMR-007177,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.311,1642.6,1.462,0.4711,1.007,100,12.47,1,1,,closed
EDGE-014581,JCT-FDR-0021-007,FUSE-XFMR-007178,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.057,301.0,0.908,0.5423,0.6985,150,12.47,2,1,,closed
EDGE-014582,FUSE-XFMR-007178,XFMR-007178,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.323,1705.4,0.951,0.4933,0.6985,150,12.47,2,1,,closed
EDGE-014583,JCT-FDR-0021-007,FUSE-XFMR-007179,FDR-0021,SUB-006,lateral_underground,#2 ACSR,B,0.059,309.7,0.8193,0.5068,0.6985,150,12.47,1,0,,closed
EDGE-014584,FUSE-XFMR-007179,XFMR-007179,FDR-0021,SUB-006,lateral_underground,#2 ACSR,B,0.332,1754.8,0.9031,0.5334,0.6985,150,12.47,1,0,,closed
EDGE-014585,JCT-FDR-0021-007,FUSE-XFMR-007180,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.06,317.6,1.4356,0.4931,1.007,100,12.47,3,1,,closed
EDGE-014586,FUSE-XFMR-007180,XFMR-007180,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.341,1799.7,1.3788,0.4817,1.007,100,12.47,3,1,,closed
EDGE-014587,JCT-FDR-0021-007,FUSE-XFMR-007181,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.062,326.3,0.5454,0.4941,0.5345,230,12.47,3,1,,closed
EDGE-014588,FUSE-XFMR-007181,XFMR-007181,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.35,1849.1,0.5515,0.4584,0.5345,230,12.47,3,1,,closed
EDGE-014589,JCT-FDR-0021-007,FUSE-XFMR-007182,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.063,331.8,0.3161,0.4477,0.3655,340,12.47,1,1,,closed
EDGE-014590,FUSE-XFMR-007182,XFMR-007182,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.356,1880.5,0.2848,0.4752,0.3655,340,12.47,1,1,,closed
EDGE-014591,JCT-FDR-0021-007,FUSE-XFMR-007183,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.064,339.8,0.2786,0.4098,0.3655,340,12.47,1,1,,closed
EDGE-014592,FUSE-XFMR-007183,XFMR-007183,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.365,1925.4,0.3148,0.4697,0.3655,340,12.47,1,1,,closed
EDGE-014593,JCT-FDR-0021-007,FUSE-XFMR-007184,FDR-0021,SUB-006,lateral_underground,#4 CU,A,0.067,352.4,1.3852,0.4944,1.007,100,12.47,1,0,,closed
EDGE-014594,FUSE-XFMR-007184,XFMR-007184,FDR-0021,SUB-006,lateral_underground,#4 CU,A,0.378,1997.2,1.511,0.5023,1.007,100,12.47,1,0,,closed
EDGE-014595,JCT-FDR-0021-007,FUSE-XFMR-007185,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.068,358.0,1.4599,0.5087,1.007,100,12.47,2,1,,closed
EDGE-014596,FUSE-XFMR-007185,XFMR-007185,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.384,2028.6,1.3978,0.505,1.007,100,12.47,2,1,,closed
EDGE-014597,JCT-FDR-0021-007,FUSE-XFMR-007186,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.07,367.5,0.9673,0.4704,0.6985,150,12.47,1,1,,closed
EDGE-014598,FUSE-XFMR-007186,XFMR-007186,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.394,2082.4,0.8391,0.5443,0.6985,150,12.47,1,1,,closed
EDGE-014599,JCT-FDR-0021-007,FUSE-XFMR-007187,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.071,375.4,1.4377,0.56,1.007,100,12.47,2,1,,closed
EDGE-014600,FUSE-XFMR-007187,XFMR-007187,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.403,2127.3,1.4461,0.5193,1.007,100,12.47,2,1,,closed
EDGE-014601,JCT-FDR-0021-007,FUSE-XFMR-007188,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.073,388.1,0.8736,0.4657,0.6985,150,12.47,1,1,,closed
EDGE-014602,FUSE-XFMR-007188,XFMR-007188,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.416,2199.1,0.9123,0.4804,0.6985,150,12.47,1,1,,closed
EDGE-014603,JCT-FDR-0021-007,FUSE-XFMR-007189,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.074,392.8,0.2797,0.4207,0.3655,340,12.47,1,1,,closed
EDGE-014604,FUSE-XFMR-007189,XFMR-007189,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.422,2226.0,0.2991,0.3913,0.3655,340,12.47,1,1,,closed
EDGE-014605,JCT-FDR-0021-007,FUSE-XFMR-007190,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.077,404.7,0.5338,0.4795,0.5345,230,12.47,1,1,,closed
EDGE-014606,FUSE-XFMR-007190,XFMR-007190,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.434,2293.4,0.6171,0.4768,0.5345,230,12.47,1,1,,closed
EDGE-014607,JCT-FDR-0021-007,FUSE-XFMR-007191,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.078,410.3,1.6296,0.4987,1.007,100,12.47,2,1,,closed
EDGE-014608,FUSE-XFMR-007191,XFMR-007191,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.44,2324.8,1.4197,0.474,1.007,100,12.47,2,1,,closed
EDGE-014609,JCT-FDR-0021-007,FUSE-XFMR-007192,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.079,418.2,0.6347,0.4433,0.5345,230,12.47,3,1,,closed
EDGE-014610,FUSE-XFMR-007192,XFMR-007192,FDR-0021,SUB-006,lateral_overhead,1/0 AL,ABC,0.449,2369.7,0.6344,0.4355,0.5345,230,12.47,3,1,,closed
EDGE-014611,JCT-FDR-0021-007,FUSE-XFMR-007193,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.081,430.1,0.9198,0.4571,0.6985,150,12.47,2,1,,closed
EDGE-014612,FUSE-XFMR-007193,XFMR-007193,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.462,2437.0,0.8312,0.4587,0.6985,150,12.47,2,1,,closed
EDGE-014613,JCT-FDR-0021-007,FUSE-XFMR-007194,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.083,435.6,0.9238,0.4982,0.6985,150,12.47,1,1,,closed
EDGE-014614,FUSE-XFMR-007194,XFMR-007194,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.468,2468.4,0.8357,0.5238,0.6985,150,12.47,1,1,,closed
EDGE-014615,JCT-FDR-0021-007,FUSE-XFMR-007195,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.085,446.7,1.4733,0.4706,1.007,100,12.47,1,1,,closed
EDGE-014616,FUSE-XFMR-007195,XFMR-007195,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.479,2531.2,1.415,0.4945,1.007,100,12.47,1,1,,closed
EDGE-014617,JCT-FDR-0021-007,FUSE-XFMR-007196,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.086,456.2,0.3039,0.4577,0.3655,340,12.47,1,1,,closed
EDGE-014618,FUSE-XFMR-007196,XFMR-007196,FDR-0021,SUB-006,lateral_overhead,4/0 AL,A,0.49,2585.1,0.3167,0.3944,0.3655,340,12.47,1,1,,closed
EDGE-014619,JCT-FDR-0021-007,FUSE-XFMR-007197,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.088,464.1,1.4374,0.5238,1.007,100,12.47,1,1,,closed
EDGE-014620,FUSE-XFMR-007197,XFMR-007197,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.498,2630.0,1.5048,0.4986,1.007,100,12.47,1,1,,closed
EDGE-014621,JCT-FDR-0021-007,FUSE-XFMR-007198,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.09,472.8,0.9184,0.4614,0.6985,150,12.47,2,1,,closed
EDGE-014622,FUSE-XFMR-007198,XFMR-007198,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.507,2679.3,0.807,0.4838,0.6985,150,12.47,2,1,,closed
EDGE-014623,JCT-FDR-0021-007,FUSE-XFMR-007199,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.091,482.3,0.5589,0.4497,0.5345,230,12.47,1,1,,closed
EDGE-014624,FUSE-XFMR-007199,XFMR-007199,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.518,2733.2,0.5471,0.4473,0.5345,230,12.47,1,1,,closed
EDGE-014625,JCT-FDR-0021-007,FUSE-XFMR-007200,FDR-0021,SUB-006,lateral_underground,#2 ACSR,C,0.093,488.7,0.9439,0.546,0.6985,150,12.47,1,0,,closed
EDGE-014626,FUSE-XFMR-007200,XFMR-007200,FDR-0021,SUB-006,lateral_underground,#2 ACSR,C,0.524,2769.1,0.9394,0.4852,0.6985,150,12.47,1,0,,closed
EDGE-014627,JCT-FDR-0021-007,FUSE-XFMR-007201,FDR-0021,SUB-006,lateral_underground,#2 ACSR,B,0.095,499.8,0.8512,0.5085,0.6985,150,12.47,1,0,,closed
EDGE-014628,FUSE-XFMR-007201,XFMR-007201,FDR-0021,SUB-006,lateral_underground,#2 ACSR,B,0.536,2831.9,0.8265,0.524,0.6985,150,12.47,1,0,,closed
EDGE-014629,JCT-FDR-0021-007,FUSE-XFMR-007202,FDR-0021,SUB-006,lateral_underground,4/0 AL,A,0.097,510.8,0.2864,0.4343,0.3655,340,12.47,1,0,,closed
EDGE-014630,FUSE-XFMR-007202,XFMR-007202,FDR-0021,SUB-006,lateral_underground,4/0 AL,A,0.548,2894.8,0.3201,0.4164,0.3655,340,12.47,1,0,,closed
EDGE-014631,JCT-FDR-0021-007,FUSE-XFMR-007203,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.098,519.6,0.874,0.4787,0.6985,150,12.47,1,1,,closed
EDGE-014632,FUSE-XFMR-007203,XFMR-007203,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.558,2944.1,0.9192,0.5252,0.6985,150,12.47,1,1,,closed
EDGE-014633,JCT-FDR-0021-007,FUSE-XFMR-007204,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.099,524.3,1.6003,0.4939,1.007,100,12.47,2,1,,closed
EDGE-014634,FUSE-XFMR-007204,XFMR-007204,FDR-0021,SUB-006,lateral_overhead,#4 CU,BC,0.563,2971.1,1.5585,0.4661,1.007,100,12.47,2,1,,closed
EDGE-014635,JCT-FDR-0021-007,FUSE-XFMR-007205,FDR-0021,SUB-006,lateral_underground,#2 ACSR,A,0.101,534.6,0.9547,0.5324,0.6985,150,12.47,1,0,,closed
EDGE-014636,FUSE-XFMR-007205,XFMR-007205,FDR-0021,SUB-006,lateral_underground,#2 ACSR,A,0.574,3029.4,0.8725,0.4861,0.6985,150,12.47,1,0,,closed
EDGE-014637,JCT-FDR-0021-007,JCT-FDR-0021-008,FDR-0021,SUB-006,primary_overhead,336 ACSR,ABC,0.68,3590.4,0.3042,0.4004,0.348,400,12.47,3,1,,closed
EDGE-014638,JCT-FDR-0021-008,FUSE-XFMR-007206,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.001,6.3,0.5387,0.4393,0.5345,230,12.47,1,1,,closed
EDGE-014639,FUSE-XFMR-007206,XFMR-007206,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.007,35.9,0.6287,0.4489,0.5345,230,12.47,1,1,,closed
EDGE-014640,JCT-FDR-0021-008,FUSE-XFMR-007207,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.002,10.3,1.4565,0.5392,1.007,100,12.47,1,1,,closed
EDGE-014641,FUSE-XFMR-007207,XFMR-007207,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.011,58.3,1.494,0.4746,1.007,100,12.47,1,1,,closed
EDGE-014642,JCT-FDR-0021-008,FUSE-XFMR-007208,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.004,21.4,0.8651,0.4878,0.6985,150,12.47,2,1,,closed
EDGE-014643,FUSE-XFMR-007208,XFMR-007208,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.023,121.2,0.9389,0.5516,0.6985,150,12.47,2,1,,closed
EDGE-014644,JCT-FDR-0021-008,FUSE-XFMR-007209,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.005,28.5,1.5602,0.5302,1.007,100,12.47,1,1,,closed
EDGE-014645,FUSE-XFMR-007209,XFMR-007209,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.031,161.6,1.6066,0.5174,1.007,100,12.47,1,1,,closed
EDGE-014646,JCT-FDR-0021-008,FUSE-XFMR-007210,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.006,34.1,0.6146,0.4526,0.5345,230,12.47,2,1,,closed
EDGE-014647,FUSE-XFMR-007210,XFMR-007210,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.037,193.0,0.6447,0.4751,0.5345,230,12.47,2,1,,closed
EDGE-014648,JCT-FDR-0021-008,FUSE-XFMR-007211,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.009,45.9,0.5416,0.4356,0.5345,230,12.47,2,1,,closed
EDGE-014649,FUSE-XFMR-007211,XFMR-007211,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.049,260.3,0.5364,0.4728,0.5345,230,12.47,2,1,,closed
EDGE-014650,JCT-FDR-0021-008,FUSE-XFMR-007212,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.01,51.5,0.5939,0.4622,0.5345,230,12.47,2,1,,closed
EDGE-014651,FUSE-XFMR-007212,XFMR-007212,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.055,291.7,0.6283,0.4846,0.5345,230,12.47,2,1,,closed
EDGE-014652,JCT-FDR-0021-008,FUSE-XFMR-007213,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.012,63.4,1.4548,0.5031,1.007,100,12.47,1,1,,closed
EDGE-014653,FUSE-XFMR-007213,XFMR-007213,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.068,359.0,1.4426,0.5548,1.007,100,12.47,1,1,,closed
EDGE-014654,JCT-FDR-0021-008,FUSE-XFMR-007214,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.013,68.1,0.8712,0.5403,0.6985,150,12.47,2,1,,closed
EDGE-014655,FUSE-XFMR-007214,XFMR-007214,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AB,0.073,386.0,0.9518,0.5264,0.6985,150,12.47,2,1,,closed
EDGE-014656,JCT-FDR-0021-008,FUSE-XFMR-007215,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.014,76.0,0.618,0.4981,0.5345,230,12.47,1,1,,closed
EDGE-014657,FUSE-XFMR-007215,XFMR-007215,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.082,430.8,0.5686,0.4919,0.5345,230,12.47,1,1,,closed
EDGE-014658,JCT-FDR-0021-008,FUSE-XFMR-007216,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.017,89.5,0.5662,0.4737,0.5345,230,12.47,1,1,,closed
EDGE-014659,FUSE-XFMR-007216,XFMR-007216,FDR-0021,SUB-006,lateral_overhead,1/0 AL,B,0.096,507.1,0.6082,0.4457,0.5345,230,12.47,1,1,,closed
EDGE-014660,JCT-FDR-0021-008,FUSE-XFMR-007217,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.018,95.0,1.452,0.4728,1.007,100,12.47,2,1,,closed
EDGE-014661,FUSE-XFMR-007217,XFMR-007217,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.102,538.6,1.5167,0.5111,1.007,100,12.47,2,1,,closed
EDGE-014662,JCT-FDR-0021-008,FUSE-XFMR-007218,FDR-0021,SUB-006,lateral_underground,#4 CU,C,0.019,102.2,1.4119,0.5301,1.007,100,12.47,1,0,,closed
EDGE-014663,FUSE-XFMR-007218,XFMR-007218,FDR-0021,SUB-006,lateral_underground,#4 CU,C,0.11,579.0,1.5559,0.4688,1.007,100,12.47,1,0,,closed
EDGE-014664,JCT-FDR-0021-008,FUSE-XFMR-007219,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.021,113.3,0.2696,0.3967,0.3655,340,12.47,1,1,,closed
EDGE-014665,FUSE-XFMR-007219,XFMR-007219,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.122,641.8,0.2999,0.415,0.3655,340,12.47,1,1,,closed
EDGE-014666,JCT-FDR-0021-008,FUSE-XFMR-007220,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.023,122.8,1.4652,0.5091,1.007,100,12.47,3,1,,closed
EDGE-014667,FUSE-XFMR-007220,XFMR-007220,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.132,695.6,1.3558,0.5532,1.007,100,12.47,3,1,,closed
EDGE-014668,JCT-FDR-0021-008,FUSE-XFMR-007221,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.025,131.5,1.6325,0.5274,1.007,100,12.47,1,1,,closed
EDGE-014669,FUSE-XFMR-007221,XFMR-007221,FDR-0021,SUB-006,lateral_overhead,#4 CU,C,0.141,745.0,1.5906,0.4947,1.007,100,12.47,1,1,,closed
EDGE-014670,JCT-FDR-0021-008,FUSE-XFMR-007222,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.027,142.6,0.6066,0.4404,0.5345,230,12.47,2,0,,closed
EDGE-014671,FUSE-XFMR-007222,XFMR-007222,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.153,807.8,0.5589,0.4319,0.5345,230,12.47,2,0,,closed
EDGE-014672,JCT-FDR-0021-008,FUSE-XFMR-007223,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.028,145.7,0.878,0.4783,0.6985,150,12.47,3,1,,closed
EDGE-014673,FUSE-XFMR-007223,XFMR-007223,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,ABC,0.156,825.8,0.9414,0.4649,0.6985,150,12.47,3,1,,closed
EDGE-014674,JCT-FDR-0021-008,FUSE-XFMR-007224,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.03,158.4,1.6208,0.4912,1.007,100,12.47,2,1,,closed
EDGE-014675,FUSE-XFMR-007224,XFMR-007224,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.17,897.6,1.3615,0.512,1.007,100,12.47,2,1,,closed
EDGE-014676,JCT-FDR-0021-008,FUSE-XFMR-007225,FDR-0021,SUB-006,lateral_underground,1/0 AL,BC,0.031,163.9,0.5658,0.5202,0.5345,230,12.47,2,0,,closed
EDGE-014677,FUSE-XFMR-007225,XFMR-007225,FDR-0021,SUB-006,lateral_underground,1/0 AL,BC,0.176,929.0,0.6259,0.4442,0.5345,230,12.47,2,0,,closed
EDGE-014678,JCT-FDR-0021-008,FUSE-XFMR-007226,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.033,171.9,0.935,0.5248,0.6985,150,12.47,1,1,,closed
EDGE-014679,FUSE-XFMR-007226,XFMR-007226,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.184,973.9,0.9803,0.5034,0.6985,150,12.47,1,1,,closed
EDGE-014680,JCT-FDR-0021-008,FUSE-XFMR-007227,FDR-0021,SUB-006,lateral_underground,4/0 AL,ABC,0.034,181.4,0.282,0.4389,0.3655,340,12.47,3,0,,closed
EDGE-014681,FUSE-XFMR-007227,XFMR-007227,FDR-0021,SUB-006,lateral_underground,4/0 AL,ABC,0.195,1027.8,0.3034,0.3945,0.3655,340,12.47,3,0,,closed
EDGE-014682,JCT-FDR-0021-008,FUSE-XFMR-007228,FDR-0021,SUB-006,lateral_underground,#2 ACSR,AB,0.036,191.7,0.9186,0.5018,0.6985,150,12.47,2,0,,closed
EDGE-014683,FUSE-XFMR-007228,XFMR-007228,FDR-0021,SUB-006,lateral_underground,#2 ACSR,AB,0.206,1086.1,0.9167,0.4833,0.6985,150,12.47,2,0,,closed
EDGE-014684,JCT-FDR-0021-008,FUSE-XFMR-007229,FDR-0021,SUB-006,lateral_underground,1/0 AL,AB,0.038,199.6,0.6397,0.4855,0.5345,230,12.47,2,0,,closed
EDGE-014685,FUSE-XFMR-007229,XFMR-007229,FDR-0021,SUB-006,lateral_underground,1/0 AL,AB,0.214,1131.0,0.5422,0.4402,0.5345,230,12.47,2,0,,closed
EDGE-014686,JCT-FDR-0021-008,FUSE-XFMR-007230,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.04,209.9,0.8756,0.513,0.6985,150,12.47,2,1,,closed
EDGE-014687,FUSE-XFMR-007230,XFMR-007230,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,BC,0.225,1189.3,0.8723,0.5515,0.6985,150,12.47,2,1,,closed
EDGE-014688,JCT-FDR-0021-008,FUSE-XFMR-007231,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.042,219.4,0.8994,0.5065,0.6985,150,12.47,1,1,,closed
EDGE-014689,FUSE-XFMR-007231,XFMR-007231,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.235,1243.2,0.9135,0.5305,0.6985,150,12.47,1,1,,closed
EDGE-014690,JCT-FDR-0021-008,FUSE-XFMR-007232,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.042,224.1,0.9125,0.4723,0.6985,150,12.47,1,1,,closed
EDGE-014691,FUSE-XFMR-007232,XFMR-007232,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.241,1270.1,0.8503,0.5412,0.6985,150,12.47,1,1,,closed
EDGE-014692,JCT-FDR-0021-008,FUSE-XFMR-007233,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.045,236.8,1.3671,0.5466,1.007,100,12.47,1,1,,closed
EDGE-014693,FUSE-XFMR-007233,XFMR-007233,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.254,1341.9,1.5712,0.559,1.007,100,12.47,1,1,,closed
EDGE-014694,JCT-FDR-0021-008,FUSE-XFMR-007234,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.046,245.5,0.2941,0.4769,0.3655,340,12.47,2,1,,closed
EDGE-014695,FUSE-XFMR-007234,XFMR-007234,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.264,1391.3,0.2763,0.3958,0.3655,340,12.47,2,1,,closed
EDGE-014696,JCT-FDR-0021-008,FUSE-XFMR-007235,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.048,254.2,0.5414,0.5143,0.5345,230,12.47,1,1,,closed
EDGE-014697,FUSE-XFMR-007235,XFMR-007235,FDR-0021,SUB-006,lateral_overhead,1/0 AL,C,0.273,1440.6,0.5815,0.4854,0.5345,230,12.47,1,1,,closed
EDGE-014698,JCT-FDR-0021-008,FUSE-XFMR-007236,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.05,261.4,1.6327,0.4874,1.007,100,12.47,3,1,,closed
EDGE-014699,FUSE-XFMR-007236,XFMR-007236,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.281,1481.0,1.4445,0.4687,1.007,100,12.47,3,1,,closed
EDGE-014700,JCT-FDR-0021-008,FUSE-XFMR-007237,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.052,273.2,0.5748,0.4824,0.5345,230,12.47,1,1,,closed
EDGE-014701,FUSE-XFMR-007237,XFMR-007237,FDR-0021,SUB-006,lateral_overhead,1/0 AL,A,0.293,1548.4,0.6198,0.4879,0.5345,230,12.47,1,1,,closed
EDGE-014702,JCT-FDR-0021-008,FUSE-XFMR-007238,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.053,279.6,0.3215,0.4633,0.3655,340,12.47,1,1,,closed
EDGE-014703,FUSE-XFMR-007238,XFMR-007238,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.3,1584.3,0.2761,0.3966,0.3655,340,12.47,1,1,,closed
EDGE-014704,JCT-FDR-0021-008,FUSE-XFMR-007239,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.055,288.3,0.6035,0.4458,0.5345,230,12.47,2,1,,closed
EDGE-014705,FUSE-XFMR-007239,XFMR-007239,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.309,1633.6,0.5731,0.4631,0.5345,230,12.47,2,1,,closed
EDGE-014706,JCT-FDR-0021-008,FUSE-XFMR-007240,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.056,294.6,0.9601,0.4898,0.6985,150,12.47,1,1,,closed
EDGE-014707,FUSE-XFMR-007240,XFMR-007240,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.316,1669.5,0.9576,0.4953,0.6985,150,12.47,1,1,,closed
EDGE-014708,JCT-FDR-0021-008,FUSE-XFMR-007241,FDR-0021,SUB-006,lateral_underground,1/0 AL,A,0.058,306.5,0.635,0.4672,0.5345,230,12.47,1,0,,closed
EDGE-014709,FUSE-XFMR-007241,XFMR-007241,FDR-0021,SUB-006,lateral_underground,1/0 AL,A,0.329,1736.9,0.577,0.4573,0.5345,230,12.47,1,0,,closed
EDGE-014710,JCT-FDR-0021-008,FUSE-XFMR-007242,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.06,314.4,0.6326,0.4636,0.5345,230,12.47,2,0,,closed
EDGE-014711,FUSE-XFMR-007242,XFMR-007242,FDR-0021,SUB-006,lateral_underground,1/0 AL,AC,0.337,1781.7,0.592,0.4692,0.5345,230,12.47,2,0,,closed
EDGE-014712,JCT-FDR-0021-008,FUSE-XFMR-007243,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.061,324.7,0.5879,0.5079,0.5345,230,12.47,2,1,,closed
EDGE-014713,FUSE-XFMR-007243,XFMR-007243,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.348,1840.1,0.5431,0.4656,0.5345,230,12.47,2,1,,closed
EDGE-014714,JCT-FDR-0021-008,FUSE-XFMR-007244,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.063,334.2,0.2878,0.4627,0.3655,340,12.47,2,1,,closed
EDGE-014715,FUSE-XFMR-007244,XFMR-007244,FDR-0021,SUB-006,lateral_overhead,4/0 AL,BC,0.359,1893.9,0.303,0.4065,0.3655,340,12.47,2,1,,closed
EDGE-014716,JCT-FDR-0021-008,FUSE-XFMR-007245,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.065,340.6,0.6368,0.5122,0.5345,230,12.47,2,1,,closed
EDGE-014717,FUSE-XFMR-007245,XFMR-007245,FDR-0021,SUB-006,lateral_overhead,1/0 AL,BC,0.365,1929.8,0.5771,0.4851,0.5345,230,12.47,2,1,,closed
EDGE-014718,JCT-FDR-0021-008,FUSE-XFMR-007246,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.066,350.1,0.8113,0.5039,0.6985,150,12.47,2,1,,closed
EDGE-014719,FUSE-XFMR-007246,XFMR-007246,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,AC,0.376,1983.7,0.9275,0.5106,0.6985,150,12.47,2,1,,closed
EDGE-014720,JCT-FDR-0021-008,FUSE-XFMR-007247,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.067,354.8,0.6061,0.4669,0.5345,230,12.47,2,1,,closed
EDGE-014721,FUSE-XFMR-007247,XFMR-007247,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AB,0.381,2010.6,0.5798,0.4381,0.5345,230,12.47,2,1,,closed
EDGE-014722,JCT-FDR-0021-008,FUSE-XFMR-007248,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.07,368.3,0.9773,0.4877,0.6985,150,12.47,1,1,,closed
EDGE-014723,FUSE-XFMR-007248,XFMR-007248,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,B,0.395,2086.9,0.962,0.5308,0.6985,150,12.47,1,1,,closed
EDGE-014724,JCT-FDR-0021-008,FUSE-XFMR-007249,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.071,375.4,1.5406,0.5531,1.007,100,12.47,3,1,,closed
EDGE-014725,FUSE-XFMR-007249,XFMR-007249,FDR-0021,SUB-006,lateral_overhead,#4 CU,ABC,0.403,2127.3,1.473,0.4748,1.007,100,12.47,3,1,,closed
EDGE-014726,JCT-FDR-0021-008,FUSE-XFMR-007250,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.073,385.7,1.5684,0.4812,1.007,100,12.47,1,1,,closed
EDGE-014727,FUSE-XFMR-007250,XFMR-007250,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.414,2185.7,1.4411,0.5046,1.007,100,12.47,1,1,,closed
EDGE-014728,JCT-FDR-0021-008,FUSE-XFMR-007251,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.074,392.8,1.6486,0.4897,1.007,100,12.47,2,1,,closed
EDGE-014729,FUSE-XFMR-007251,XFMR-007251,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.422,2226.0,1.4411,0.4984,1.007,100,12.47,2,1,,closed
EDGE-014730,JCT-FDR-0021-008,FUSE-XFMR-007252,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.076,403.9,1.503,0.5417,1.007,100,12.47,1,1,,closed
EDGE-014731,FUSE-XFMR-007252,XFMR-007252,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.433,2288.9,1.4465,0.4975,1.007,100,12.47,1,1,,closed
EDGE-014732,JCT-FDR-0021-008,FUSE-XFMR-007253,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.077,407.9,0.6216,0.4684,0.5345,230,12.47,2,1,,closed
EDGE-014733,FUSE-XFMR-007253,XFMR-007253,FDR-0021,SUB-006,lateral_overhead,1/0 AL,AC,0.438,2311.3,0.6386,0.4536,0.5345,230,12.47,2,1,,closed
EDGE-014734,JCT-FDR-0021-008,FUSE-XFMR-007254,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.079,416.6,0.3225,0.469,0.3655,340,12.47,3,1,,closed
EDGE-014735,FUSE-XFMR-007254,XFMR-007254,FDR-0021,SUB-006,lateral_overhead,4/0 AL,ABC,0.447,2360.7,0.2922,0.3934,0.3655,340,12.47,3,1,,closed
EDGE-014736,JCT-FDR-0021-008,FUSE-XFMR-007255,FDR-0021,SUB-006,lateral_underground,#4 CU,AC,0.081,428.5,1.4621,0.5222,1.007,100,12.47,2,0,,closed
EDGE-014737,FUSE-XFMR-007255,XFMR-007255,FDR-0021,SUB-006,lateral_underground,#4 CU,AC,0.46,2428.0,1.3623,0.5002,1.007,100,12.47,2,0,,closed
EDGE-014738,JCT-FDR-0021-008,FUSE-XFMR-007256,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.083,435.6,0.2735,0.4213,0.3655,340,12.47,1,1,,closed
EDGE-014739,FUSE-XFMR-007256,XFMR-007256,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.468,2468.4,0.3242,0.4428,0.3655,340,12.47,1,1,,closed
EDGE-014740,JCT-FDR-0021-008,FUSE-XFMR-007257,FDR-0021,SUB-006,lateral_underground,#2 ACSR,AB,0.084,444.3,0.9781,0.5439,0.6985,150,12.47,2,0,,closed
