edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-014741,FUSE-XFMR-007257,XFMR-007257,FDR-0021,SUB-006,lateral_underground,#2 ACSR,AB,0.477,2517.8,0.8782,0.5498,0.6985,150,12.47,2,0,,closed
EDGE-014742,JCT-FDR-0021-008,FUSE-XFMR-007258,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.085,451.4,0.3145,0.4452,0.3655,340,12.47,1,1,,closed
EDGE-014743,FUSE-XFMR-007258,XFMR-007258,FDR-0021,SUB-006,lateral_overhead,4/0 AL,C,0.484,2558.2,0.2781,0.4572,0.3655,340,12.47,1,1,,closed
EDGE-014744,JCT-FDR-0021-008,FUSE-XFMR-007259,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.088,463.3,1.3836,0.503,1.007,100,12.47,2,1,,closed
EDGE-014745,FUSE-XFMR-007259,XFMR-007259,FDR-0021,SUB-006,lateral_overhead,#4 CU,AC,0.497,2625.5,1.5151,0.5572,1.007,100,12.47,2,1,,closed
EDGE-014746,JCT-FDR-0021-008,FUSE-XFMR-007260,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.089,468.9,1.4953,0.5034,1.007,100,12.47,2,1,,closed
EDGE-014747,FUSE-XFMR-007260,XFMR-007260,FDR-0021,SUB-006,lateral_overhead,#4 CU,AB,0.503,2656.9,1.592,0.5218,1.007,100,12.47,2,1,,closed
EDGE-014748,JCT-FDR-0021-008,FUSE-XFMR-007261,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.09,477.6,1.4306,0.4957,1.007,100,12.47,1,1,,closed
EDGE-014749,FUSE-XFMR-007261,XFMR-007261,FDR-0021,SUB-006,lateral_overhead,#4 CU,A,0.513,2706.3,1.4754,0.5096,1.007,100,12.47,1,1,,closed
EDGE-014750,JCT-FDR-0021-008,FUSE-XFMR-007262,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.092,486.3,0.9118,0.4835,0.6985,150,12.47,1,1,,closed
EDGE-014751,FUSE-XFMR-007262,XFMR-007262,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.522,2755.6,0.9834,0.5399,0.6985,150,12.47,1,1,,closed
EDGE-014752,JCT-FDR-0021-008,FUSE-XFMR-007263,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.094,495.8,0.3,0.4127,0.3655,340,12.47,2,1,,closed
EDGE-014753,FUSE-XFMR-007263,XFMR-007263,FDR-0021,SUB-006,lateral_overhead,4/0 AL,AC,0.532,2809.5,0.314,0.4435,0.3655,340,12.47,2,1,,closed
EDGE-014754,JCT-FDR-0021-008,FUSE-XFMR-007264,FDR-0021,SUB-006,lateral_underground,#4 CU,AC,0.096,505.3,1.6138,0.5528,1.007,100,12.47,2,0,,closed
EDGE-014755,FUSE-XFMR-007264,XFMR-007264,FDR-0021,SUB-006,lateral_underground,#4 CU,AC,0.542,2863.3,1.462,0.5225,1.007,100,12.47,2,0,,closed
EDGE-014756,JCT-FDR-0021-008,FUSE-XFMR-007265,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.097,512.4,0.8256,0.5178,0.6985,150,12.47,1,1,,closed
EDGE-014757,FUSE-XFMR-007265,XFMR-007265,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,C,0.55,2903.7,0.9683,0.5356,0.6985,150,12.47,1,1,,closed
EDGE-014758,JCT-FDR-0021-008,FUSE-XFMR-007266,FDR-0021,SUB-006,lateral_underground,4/0 AL,C,0.099,522.7,0.3242,0.4509,0.3655,340,12.47,1,0,,closed
EDGE-014759,FUSE-XFMR-007266,XFMR-007266,FDR-0021,SUB-006,lateral_underground,4/0 AL,C,0.561,2962.1,0.2751,0.4059,0.3655,340,12.47,1,0,,closed
EDGE-014760,JCT-FDR-0021-008,FUSE-XFMR-007267,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.1,529.8,0.8921,0.4747,0.6985,150,12.47,1,1,,closed
EDGE-014761,FUSE-XFMR-007267,XFMR-007267,FDR-0021,SUB-006,lateral_overhead,#2 ACSR,A,0.569,3002.5,0.9471,0.4608,0.6985,150,12.47,1,1,,closed
EDGE-014762,JCT-FDR-0021-008,JCT-FDR-0021-009,FDR-0021,SUB-006,primary_overhead,336 ACSR,ABC,0.69,3643.2,0.2956,0.4437,0.4015,400,12.47,3,1,,closed
EDGE-014763,JCT-FDR-0021-009,FUSE-XFMR-007268,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.001,5.5,0.2762,0.4291,0.3655,340,12.47,1,1,,closed
EDGE-014764,FUSE-XFMR-007268,XFMR-007268,FDR-0021,SUB-006,lateral_overhead,4/0 AL,B,0.006,31.4,0.2696,0.4074,0.3655,340,12.47,1,1,,closed
EDGE-014765,JCT-FDR-0021-009,FUSE-XFMR-007269,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.002,10.3,0.9375,0.5062,0.6985,150,12.47,2,0,,closed
EDGE-014766,FUSE-XFMR-007269,XFMR-007269,FDR-0021,SUB-006,lateral_underground,#2 ACSR,BC,0.011,58.3,0.8277,0.5309,0.6985,150,12.47,2,0,,closed
EDGE-014767,JCT-FDR-0021-009,FDR-0021-TAIL,FDR-0021,SUB-006,primary_overhead,336 ACSR,ABC,0.02,105.6,0.2833,0.4716,0.375,400,12.47,3,1,,open
EDGE-014768,SUB-006,FDR-0022-HEAD,FDR-0022,SUB-006,bus_tie,477 ACSR,ABC,0.01,52.8,0.2235,0.4346,0.318,530,12.47,3,1,,closed
EDGE-014769,FDR-0022-HEAD,JCT-FDR-0022-001,FDR-0022,SUB-006,primary_overhead,477 ACSR,ABC,0.03,158.4,0.1946,0.4535,0.3121,530,12.47,3,1,,closed
EDGE-014770,JCT-FDR-0022-001,FUSE-XFMR-007270,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.001,7.1,0.3041,0.4766,0.3655,340,12.47,1,1,,closed
EDGE-014771,FUSE-XFMR-007270,XFMR-007270,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.008,40.4,0.2926,0.4689,0.3655,340,12.47,1,1,,closed
EDGE-014772,JCT-FDR-0022-001,FUSE-XFMR-007271,FDR-0022,SUB-006,lateral_overhead,4/0 AL,ABC,0.005,27.7,0.2999,0.4704,0.3655,340,12.47,3,1,,closed
EDGE-014773,FUSE-XFMR-007271,XFMR-007271,FDR-0022,SUB-006,lateral_overhead,4/0 AL,ABC,0.03,157.1,0.3181,0.409,0.3655,340,12.47,3,1,,closed
EDGE-014774,JCT-FDR-0022-001,FUSE-XFMR-007272,FDR-0022,SUB-006,lateral_underground,4/0 AL,AC,0.01,54.6,0.302,0.4511,0.3655,340,12.47,2,0,,closed
EDGE-014775,FUSE-XFMR-007272,XFMR-007272,FDR-0022,SUB-006,lateral_underground,4/0 AL,AC,0.059,309.7,0.3203,0.3942,0.3655,340,12.47,2,0,,closed
EDGE-014776,JCT-FDR-0022-001,FUSE-XFMR-007273,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.015,80.8,0.3107,0.4682,0.3655,340,12.47,1,1,,closed
EDGE-014777,FUSE-XFMR-007273,XFMR-007273,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.087,457.8,0.3196,0.4705,0.3655,340,12.47,1,1,,closed
EDGE-014778,JCT-FDR-0022-001,FUSE-XFMR-007274,FDR-0022,SUB-006,lateral_underground,#4 CU,A,0.021,108.5,1.4112,0.522,1.007,100,12.47,1,0,,closed
EDGE-014779,FUSE-XFMR-007274,XFMR-007274,FDR-0022,SUB-006,lateral_underground,#4 CU,A,0.116,614.9,1.534,0.4729,1.007,100,12.47,1,0,,closed
EDGE-014780,JCT-FDR-0022-001,FUSE-XFMR-007275,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.026,136.2,0.8253,0.5244,0.6985,150,12.47,2,1,,closed
EDGE-014781,FUSE-XFMR-007275,XFMR-007275,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.146,771.9,0.8909,0.4858,0.6985,150,12.47,2,1,,closed
EDGE-014782,JCT-FDR-0022-001,FUSE-XFMR-007276,FDR-0022,SUB-006,lateral_overhead,1/0 AL,BC,0.031,163.9,0.5898,0.5073,0.5345,230,12.47,2,1,,closed
EDGE-014783,FUSE-XFMR-007276,XFMR-007276,FDR-0022,SUB-006,lateral_overhead,1/0 AL,BC,0.176,929.0,0.6018,0.4603,0.5345,230,12.47,2,1,,closed
EDGE-014784,JCT-FDR-0022-001,FUSE-XFMR-007277,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.036,190.9,0.5407,0.4514,0.5345,230,12.47,2,1,,closed
EDGE-014785,FUSE-XFMR-007277,XFMR-007277,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.205,1081.6,0.6044,0.4383,0.5345,230,12.47,2,1,,closed
EDGE-014786,JCT-FDR-0022-001,FUSE-XFMR-007278,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.041,218.6,0.6015,0.5079,0.5345,230,12.47,1,1,,closed
EDGE-014787,FUSE-XFMR-007278,XFMR-007278,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.235,1238.7,0.5662,0.4512,0.5345,230,12.47,1,1,,closed
EDGE-014788,JCT-FDR-0022-001,FUSE-XFMR-007279,FDR-0022,SUB-006,lateral_underground,#4 CU,B,0.048,251.1,1.6026,0.4854,1.007,100,12.47,1,0,,closed
EDGE-014789,FUSE-XFMR-007279,XFMR-007279,FDR-0022,SUB-006,lateral_underground,#4 CU,B,0.269,1422.7,1.4091,0.4698,1.007,100,12.47,1,0,,closed
EDGE-014790,JCT-FDR-0022-001,FUSE-XFMR-007280,FDR-0022,SUB-006,lateral_underground,#2 ACSR,C,0.052,277.2,0.8485,0.5107,0.6985,150,12.47,1,0,,closed
EDGE-014791,FUSE-XFMR-007280,XFMR-007280,FDR-0022,SUB-006,lateral_underground,#2 ACSR,C,0.297,1570.8,0.8794,0.5448,0.6985,150,12.47,1,0,,closed
EDGE-014792,JCT-FDR-0022-001,FUSE-XFMR-007281,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.058,304.9,0.6291,0.4743,0.5345,230,12.47,1,1,,closed
EDGE-014793,FUSE-XFMR-007281,XFMR-007281,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.327,1727.9,0.6007,0.476,0.5345,230,12.47,1,1,,closed
EDGE-014794,JCT-FDR-0022-001,FUSE-XFMR-007282,FDR-0022,SUB-006,lateral_underground,#4 CU,AC,0.063,333.4,1.5884,0.5558,1.007,100,12.47,2,0,,closed
EDGE-014795,FUSE-XFMR-007282,XFMR-007282,FDR-0022,SUB-006,lateral_underground,#4 CU,AC,0.358,1889.4,1.5606,0.5501,1.007,100,12.47,2,0,,closed
EDGE-014796,JCT-FDR-0022-001,FUSE-XFMR-007283,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.068,358.8,1.5116,0.4661,1.007,100,12.47,1,1,,closed
EDGE-014797,FUSE-XFMR-007283,XFMR-007283,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.385,2033.1,1.5397,0.4814,1.007,100,12.47,1,1,,closed
EDGE-014798,JCT-FDR-0022-001,FUSE-XFMR-007284,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.073,387.3,0.6044,0.4673,0.5345,230,12.47,2,1,,closed
EDGE-014799,FUSE-XFMR-007284,XFMR-007284,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.416,2194.6,0.6305,0.4397,0.5345,230,12.47,2,1,,closed
EDGE-014800,JCT-FDR-0022-001,FUSE-XFMR-007285,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.079,415.8,1.6138,0.5218,1.007,100,12.47,2,1,,closed
EDGE-014801,FUSE-XFMR-007285,XFMR-007285,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.446,2356.2,1.4019,0.5597,1.007,100,12.47,2,1,,closed
EDGE-014802,JCT-FDR-0022-001,FUSE-XFMR-007286,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AC,0.084,445.9,0.2885,0.3931,0.3655,340,12.47,2,1,,closed
EDGE-014803,FUSE-XFMR-007286,XFMR-007286,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AC,0.479,2526.7,0.2727,0.4052,0.3655,340,12.47,2,1,,closed
EDGE-014804,JCT-FDR-0022-001,FUSE-XFMR-007287,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.09,474.4,0.2681,0.4034,0.3655,340,12.47,2,1,,closed
EDGE-014805,FUSE-XFMR-007287,XFMR-007287,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.509,2688.3,0.3084,0.4598,0.3655,340,12.47,2,1,,closed
EDGE-014806,JCT-FDR-0022-001,FUSE-XFMR-007288,FDR-0022,SUB-006,lateral_overhead,#4 CU,B,0.095,501.3,1.6181,0.4663,1.007,100,12.47,1,1,,closed
EDGE-014807,FUSE-XFMR-007288,XFMR-007288,FDR-0022,SUB-006,lateral_overhead,#4 CU,B,0.538,2840.9,1.6143,0.464,1.007,100,12.47,1,1,,closed
EDGE-014808,JCT-FDR-0022-001,FUSE-XFMR-007289,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.101,531.4,1.615,0.48,1.007,100,12.47,1,1,,closed
EDGE-014809,FUSE-XFMR-007289,XFMR-007289,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.57,3011.4,1.3628,0.5032,1.007,100,12.47,1,1,,closed
EDGE-014810,JCT-FDR-0022-001,FUSE-XFMR-007290,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.106,559.2,1.4282,0.5162,1.007,100,12.47,1,1,,closed
EDGE-014811,FUSE-XFMR-007290,XFMR-007290,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.6,3168.5,1.3632,0.5314,1.007,100,12.47,1,1,,closed
EDGE-014812,JCT-FDR-0022-001,FUSE-XFMR-007291,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.111,584.5,0.5426,0.5111,0.5345,230,12.47,2,1,,closed
EDGE-014813,FUSE-XFMR-007291,XFMR-007291,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.627,3312.1,0.5942,0.4328,0.5345,230,12.47,2,1,,closed
EDGE-014814,JCT-FDR-0022-001,FUSE-XFMR-007292,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.116,610.6,1.36,0.4712,1.007,100,12.47,2,1,,closed
EDGE-014815,FUSE-XFMR-007292,XFMR-007292,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.655,3460.2,1.4988,0.5031,1.007,100,12.47,2,1,,closed
EDGE-014816,JCT-FDR-0022-001,FUSE-XFMR-007293,FDR-0022,SUB-006,lateral_overhead,#4 CU,AB,0.122,643.1,1.3886,0.4617,1.007,100,12.47,2,1,,closed
EDGE-014817,FUSE-XFMR-007293,XFMR-007293,FDR-0022,SUB-006,lateral_overhead,#4 CU,AB,0.69,3644.3,1.5201,0.4629,1.007,100,12.47,2,1,,closed
EDGE-014818,JCT-FDR-0022-001,FUSE-XFMR-007294,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,B,0.126,666.9,0.8546,0.4809,0.6985,150,12.47,1,1,,closed
EDGE-014819,FUSE-XFMR-007294,XFMR-007294,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,B,0.716,3778.9,0.9415,0.4599,0.6985,150,12.47,1,1,,closed
EDGE-014820,JCT-FDR-0022-001,FUSE-XFMR-007295,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.132,695.4,0.8411,0.5255,0.6985,150,12.47,2,1,,closed
EDGE-014821,FUSE-XFMR-007295,XFMR-007295,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.746,3940.5,0.8993,0.5146,0.6985,150,12.47,2,1,,closed
EDGE-014822,JCT-FDR-0022-001,FUSE-XFMR-007296,FDR-0022,SUB-006,lateral_underground,1/0 AL,ABC,0.137,723.9,0.6236,0.5053,0.5345,230,12.47,3,0,,closed
EDGE-014823,FUSE-XFMR-007296,XFMR-007296,FDR-0022,SUB-006,lateral_underground,1/0 AL,ABC,0.777,4102.0,0.6496,0.5009,0.5345,230,12.47,3,0,,closed
EDGE-014824,JCT-FDR-0022-001,FUSE-XFMR-007297,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.143,754.0,0.6408,0.4506,0.5345,230,12.47,2,1,,closed
EDGE-014825,FUSE-XFMR-007297,XFMR-007297,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.809,4272.6,0.6258,0.4804,0.5345,230,12.47,2,1,,closed
EDGE-014826,JCT-FDR-0022-001,FUSE-XFMR-007298,FDR-0022,SUB-006,lateral_underground,1/0 AL,ABC,0.148,780.9,0.5872,0.4934,0.5345,230,12.47,3,0,,closed
EDGE-014827,FUSE-XFMR-007298,XFMR-007298,FDR-0022,SUB-006,lateral_underground,1/0 AL,ABC,0.838,4425.2,0.5469,0.5141,0.5345,230,12.47,3,0,,closed
EDGE-014828,JCT-FDR-0022-001,FUSE-XFMR-007299,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.153,807.8,0.8837,0.532,0.6985,150,12.47,2,1,,closed
EDGE-014829,FUSE-XFMR-007299,XFMR-007299,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.867,4577.8,0.9301,0.4861,0.6985,150,12.47,2,1,,closed
EDGE-014830,JCT-FDR-0022-001,FUSE-XFMR-007300,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.158,835.6,1.4003,0.5338,1.007,100,12.47,1,1,,closed
EDGE-014831,FUSE-XFMR-007300,XFMR-007300,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.897,4734.8,1.6165,0.5403,1.007,100,12.47,1,1,,closed
EDGE-014832,JCT-FDR-0022-001,FUSE-XFMR-007301,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.164,864.1,0.8895,0.5171,0.6985,150,12.47,2,1,,closed
EDGE-014833,FUSE-XFMR-007301,XFMR-007301,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.927,4896.4,0.8067,0.4831,0.6985,150,12.47,2,1,,closed
EDGE-014834,JCT-FDR-0022-001,JCT-FDR-0022-002,FDR-0022,SUB-006,primary_overhead,477 ACSR,ABC,0.94,4963.2,0.2249,0.4098,0.3079,530,12.47,3,1,,closed
EDGE-014835,JCT-FDR-0022-002,FUSE-XFMR-007302,FDR-0022,SUB-006,lateral_overhead,4/0 AL,A,0.001,4.0,0.3261,0.4521,0.3655,340,12.47,1,1,,closed
EDGE-014836,FUSE-XFMR-007302,XFMR-007302,FDR-0022,SUB-006,lateral_overhead,4/0 AL,A,0.004,22.4,0.2891,0.4554,0.3655,340,12.47,1,1,,closed
EDGE-014837,JCT-FDR-0022-002,FUSE-XFMR-007303,FDR-0022,SUB-006,lateral_underground,4/0 AL,C,0.006,29.3,0.3079,0.4366,0.3655,340,12.47,1,0,,closed
EDGE-014838,FUSE-XFMR-007303,XFMR-007303,FDR-0022,SUB-006,lateral_underground,4/0 AL,C,0.031,166.1,0.3249,0.4733,0.3655,340,12.47,1,0,,closed
EDGE-014839,JCT-FDR-0022-002,FUSE-XFMR-007304,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.011,55.4,0.9285,0.5346,0.6985,150,12.47,1,1,,closed
EDGE-014840,FUSE-XFMR-007304,XFMR-007304,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.06,314.2,0.8972,0.5159,0.6985,150,12.47,1,1,,closed
EDGE-014841,JCT-FDR-0022-002,FUSE-XFMR-007305,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.015,80.0,0.8567,0.5245,0.6985,150,12.47,2,1,,closed
EDGE-014842,FUSE-XFMR-007305,XFMR-007305,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.086,453.3,0.9066,0.5,0.6985,150,12.47,2,1,,closed
EDGE-014843,JCT-FDR-0022-002,FUSE-XFMR-007306,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.021,111.7,1.4396,0.5102,1.007,100,12.47,1,1,,closed
EDGE-014844,FUSE-XFMR-007306,XFMR-007306,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.12,632.8,1.5408,0.5454,1.007,100,12.47,1,1,,closed
EDGE-014845,JCT-FDR-0022-002,FUSE-XFMR-007307,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.026,136.2,0.6418,0.5,0.5345,230,12.47,1,1,,closed
EDGE-014846,FUSE-XFMR-007307,XFMR-007307,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.146,771.9,0.5915,0.4662,0.5345,230,12.47,1,1,,closed
EDGE-014847,JCT-FDR-0022-002,FUSE-XFMR-007308,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.031,163.2,1.5695,0.4691,1.007,100,12.47,3,1,,closed
EDGE-014848,FUSE-XFMR-007308,XFMR-007308,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.175,924.5,1.6315,0.516,1.007,100,12.47,3,1,,closed
EDGE-014849,JCT-FDR-0022-002,FUSE-XFMR-007309,FDR-0022,SUB-006,lateral_underground,#4 CU,B,0.037,194.8,1.5281,0.5561,1.007,100,12.47,1,0,,closed
EDGE-014850,FUSE-XFMR-007309,XFMR-007309,FDR-0022,SUB-006,lateral_underground,#4 CU,B,0.209,1104.0,1.4951,0.5597,1.007,100,12.47,1,0,,closed
EDGE-014851,JCT-FDR-0022-002,FUSE-XFMR-007310,FDR-0022,SUB-006,lateral_underground,#2 ACSR,C,0.042,220.2,0.8248,0.4597,0.6985,150,12.47,1,0,,closed
EDGE-014852,FUSE-XFMR-007310,XFMR-007310,FDR-0022,SUB-006,lateral_underground,#2 ACSR,C,0.236,1247.7,0.8911,0.4783,0.6985,150,12.47,1,0,,closed
EDGE-014853,JCT-FDR-0022-002,FUSE-XFMR-007311,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.047,250.3,0.9167,0.452,0.6985,150,12.47,1,1,,closed
EDGE-014854,FUSE-XFMR-007311,XFMR-007311,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.269,1418.2,0.9486,0.5005,0.6985,150,12.47,1,1,,closed
EDGE-014855,JCT-FDR-0022-002,FUSE-XFMR-007312,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,ABC,0.053,278.0,0.9578,0.5383,0.6985,150,12.47,3,1,,closed
EDGE-014856,FUSE-XFMR-007312,XFMR-007312,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,ABC,0.298,1575.3,0.8883,0.546,0.6985,150,12.47,3,1,,closed
EDGE-014857,JCT-FDR-0022-002,FUSE-XFMR-007313,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.057,303.3,0.2939,0.4569,0.3655,340,12.47,2,1,,closed
EDGE-014858,FUSE-XFMR-007313,XFMR-007313,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.326,1718.9,0.2801,0.4714,0.3655,340,12.47,2,1,,closed
EDGE-014859,JCT-FDR-0022-002,FUSE-XFMR-007314,FDR-0022,SUB-006,lateral_underground,1/0 AL,B,0.063,333.4,0.5956,0.5138,0.5345,230,12.47,1,0,,closed
EDGE-014860,FUSE-XFMR-007314,XFMR-007314,FDR-0022,SUB-006,lateral_underground,1/0 AL,B,0.358,1889.4,0.5871,0.4645,0.5345,230,12.47,1,0,,closed
EDGE-014861,JCT-FDR-0022-002,FUSE-XFMR-007315,FDR-0022,SUB-006,lateral_underground,1/0 AL,AB,0.068,360.4,0.6443,0.5178,0.5345,230,12.47,2,0,,closed
EDGE-014862,FUSE-XFMR-007315,XFMR-007315,FDR-0022,SUB-006,lateral_underground,1/0 AL,AB,0.387,2042.0,0.576,0.5054,0.5345,230,12.47,2,0,,closed
EDGE-014863,JCT-FDR-0022-002,FUSE-XFMR-007316,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.074,391.2,0.9099,0.4879,0.6985,150,12.47,2,1,,closed
EDGE-014864,FUSE-XFMR-007316,XFMR-007316,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.42,2217.1,0.8724,0.5487,0.6985,150,12.47,2,1,,closed
EDGE-014865,JCT-FDR-0022-002,FUSE-XFMR-007317,FDR-0022,SUB-006,lateral_underground,1/0 AL,BC,0.079,419.0,0.5982,0.5151,0.5345,230,12.47,2,0,,closed
EDGE-014866,FUSE-XFMR-007317,XFMR-007317,FDR-0022,SUB-006,lateral_underground,1/0 AL,BC,0.45,2374.2,0.6333,0.4842,0.5345,230,12.47,2,0,,closed
EDGE-014867,JCT-FDR-0022-002,FUSE-XFMR-007318,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.084,443.5,1.6309,0.5181,1.007,100,12.47,2,1,,closed
EDGE-014868,FUSE-XFMR-007318,XFMR-007318,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.476,2513.3,1.4257,0.5137,1.007,100,12.47,2,1,,closed
EDGE-014869,JCT-FDR-0022-002,FUSE-XFMR-007319,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.089,470.4,1.5976,0.5308,1.007,100,12.47,2,1,,closed
EDGE-014870,FUSE-XFMR-007319,XFMR-007319,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.505,2665.9,1.6233,0.5026,1.007,100,12.47,2,1,,closed
EDGE-014871,JCT-FDR-0022-002,FUSE-XFMR-007320,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.095,503.7,0.5777,0.4323,0.5345,230,12.47,2,1,,closed
EDGE-014872,FUSE-XFMR-007320,XFMR-007320,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.541,2854.4,0.5681,0.5096,0.5345,230,12.47,2,1,,closed
EDGE-014873,JCT-FDR-0022-002,FUSE-XFMR-007321,FDR-0022,SUB-006,lateral_overhead,#4 CU,AB,0.1,527.5,1.5131,0.5129,1.007,100,12.47,2,1,,closed
EDGE-014874,FUSE-XFMR-007321,XFMR-007321,FDR-0022,SUB-006,lateral_overhead,#4 CU,AB,0.566,2989.0,1.4645,0.5584,1.007,100,12.47,2,1,,closed
EDGE-014875,JCT-FDR-0022-002,FUSE-XFMR-007322,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.105,556.0,0.9443,0.4778,0.6985,150,12.47,2,1,,closed
EDGE-014876,FUSE-XFMR-007322,XFMR-007322,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.597,3150.6,0.9534,0.5288,0.6985,150,12.47,2,1,,closed
EDGE-014877,JCT-FDR-0022-002,FUSE-XFMR-007323,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.111,586.9,0.5913,0.4694,0.5345,230,12.47,2,1,,closed
EDGE-014878,FUSE-XFMR-007323,XFMR-007323,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.63,3325.6,0.6333,0.4302,0.5345,230,12.47,2,1,,closed
EDGE-014879,JCT-FDR-0022-002,FUSE-XFMR-007324,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.116,610.6,0.6218,0.4687,0.5345,230,12.47,2,1,,closed
EDGE-014880,FUSE-XFMR-007324,XFMR-007324,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.655,3460.2,0.6251,0.4661,0.5345,230,12.47,2,1,,closed
EDGE-014881,JCT-FDR-0022-002,FUSE-XFMR-007325,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.122,643.9,0.5999,0.4675,0.5345,230,12.47,3,1,,closed
EDGE-014882,FUSE-XFMR-007325,XFMR-007325,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.691,3648.7,0.5765,0.5058,0.5345,230,12.47,3,1,,closed
EDGE-014883,JCT-FDR-0022-002,FUSE-XFMR-007326,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AC,0.127,668.4,0.2795,0.4544,0.3655,340,12.47,2,1,,closed
EDGE-014884,FUSE-XFMR-007326,XFMR-007326,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AC,0.717,3787.9,0.309,0.4456,0.3655,340,12.47,2,1,,closed
EDGE-014885,JCT-FDR-0022-002,FUSE-XFMR-007327,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AC,0.132,694.6,0.3026,0.4133,0.3655,340,12.47,2,1,,closed
EDGE-014886,FUSE-XFMR-007327,XFMR-007327,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AC,0.745,3936.0,0.2999,0.3988,0.3655,340,12.47,2,1,,closed
EDGE-014887,JCT-FDR-0022-002,FUSE-XFMR-007328,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.137,722.3,0.3233,0.4273,0.3655,340,12.47,2,1,,closed
EDGE-014888,FUSE-XFMR-007328,XFMR-007328,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.775,4093.1,0.3038,0.4289,0.3655,340,12.47,2,1,,closed
EDGE-014889,JCT-FDR-0022-002,FUSE-XFMR-007329,FDR-0022,SUB-006,lateral_underground,#2 ACSR,AC,0.142,752.4,0.9434,0.5318,0.6985,150,12.47,2,0,,closed
EDGE-014890,FUSE-XFMR-007329,XFMR-007329,FDR-0022,SUB-006,lateral_underground,#2 ACSR,AC,0.807,4263.6,0.9292,0.4702,0.6985,150,12.47,2,0,,closed
EDGE-014891,JCT-FDR-0022-002,FUSE-XFMR-007330,FDR-0022,SUB-006,lateral_underground,4/0 AL,C,0.148,782.5,0.2677,0.4445,0.3655,340,12.47,1,0,,closed
EDGE-014892,FUSE-XFMR-007330,XFMR-007330,FDR-0022,SUB-006,lateral_underground,4/0 AL,C,0.84,4434.1,0.3201,0.4125,0.3655,340,12.47,1,0,,closed
EDGE-014893,JCT-FDR-0022-002,FUSE-XFMR-007331,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.153,808.6,0.3258,0.4443,0.3655,340,12.47,1,1,,closed
EDGE-014894,FUSE-XFMR-007331,XFMR-007331,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.868,4582.2,0.319,0.3998,0.3655,340,12.47,1,1,,closed
EDGE-014895,JCT-FDR-0022-002,FUSE-XFMR-007332,FDR-0022,SUB-006,lateral_underground,#4 CU,ABC,0.158,835.6,1.5073,0.4848,1.007,100,12.47,3,0,,closed
EDGE-014896,FUSE-XFMR-007332,XFMR-007332,FDR-0022,SUB-006,lateral_underground,#4 CU,ABC,0.897,4734.8,1.5485,0.5569,1.007,100,12.47,3,0,,closed
EDGE-014897,JCT-FDR-0022-002,FUSE-XFMR-007333,FDR-0022,SUB-006,lateral_underground,#4 CU,B,0.163,862.5,1.536,0.4823,1.007,100,12.47,1,0,,closed
EDGE-014898,FUSE-XFMR-007333,XFMR-007333,FDR-0022,SUB-006,lateral_underground,#4 CU,B,0.926,4887.4,1.518,0.5063,1.007,100,12.47,1,0,,closed
EDGE-014899,JCT-FDR-0022-002,JCT-FDR-0022-003,FDR-0022,SUB-006,primary_underground,477 ACSR,ABC,0.94,4963.2,0.2136,0.3906,0.3273,530,12.47,3,0,,closed
EDGE-014900,JCT-FDR-0022-003,FUSE-XFMR-007334,FDR-0022,SUB-006,lateral_overhead,4/0 AL,A,0.001,4.8,0.2824,0.4617,0.3655,340,12.47,1,1,,closed
EDGE-014901,FUSE-XFMR-007334,XFMR-007334,FDR-0022,SUB-006,lateral_overhead,4/0 AL,A,0.005,26.9,0.2699,0.4521,0.3655,340,12.47,1,1,,closed
EDGE-014902,JCT-FDR-0022-003,FUSE-XFMR-007335,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.005,28.5,0.6463,0.456,0.5345,230,12.47,1,1,,closed
EDGE-014903,FUSE-XFMR-007335,XFMR-007335,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.031,161.6,0.6433,0.5225,0.5345,230,12.47,1,1,,closed
EDGE-014904,JCT-FDR-0022-003,FUSE-XFMR-007336,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.011,55.4,1.5107,0.5399,1.007,100,12.47,2,1,,closed
EDGE-014905,FUSE-XFMR-007336,XFMR-007336,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.06,314.2,1.5686,0.5135,1.007,100,12.47,2,1,,closed
EDGE-014906,JCT-FDR-0022-003,FUSE-XFMR-007337,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.015,79.2,1.4237,0.5161,1.007,100,12.47,2,1,,closed
EDGE-014907,FUSE-XFMR-007337,XFMR-007337,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.085,448.8,1.6383,0.4999,1.007,100,12.47,2,1,,closed
EDGE-014908,JCT-FDR-0022-003,FUSE-XFMR-007338,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.021,109.3,0.3002,0.3941,0.3655,340,12.47,2,1,,closed
EDGE-014909,FUSE-XFMR-007338,XFMR-007338,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.117,619.3,0.3069,0.4316,0.3655,340,12.47,2,1,,closed
EDGE-014910,JCT-FDR-0022-003,FUSE-XFMR-007339,FDR-0022,SUB-006,lateral_overhead,1/0 AL,BC,0.026,135.4,0.5667,0.4523,0.5345,230,12.47,2,1,,closed
EDGE-014911,FUSE-XFMR-007339,XFMR-007339,FDR-0022,SUB-006,lateral_overhead,1/0 AL,BC,0.145,767.4,0.5979,0.5,0.5345,230,12.47,2,1,,closed
EDGE-014912,JCT-FDR-0022-003,FUSE-XFMR-007340,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.032,167.1,0.9178,0.5136,0.6985,150,12.47,1,1,,closed
EDGE-014913,FUSE-XFMR-007340,XFMR-007340,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.179,947.0,0.8688,0.475,0.6985,150,12.47,1,1,,closed
EDGE-014914,JCT-FDR-0022-003,FUSE-XFMR-007341,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.037,194.8,1.4016,0.5122,1.007,100,12.47,1,1,,closed
EDGE-014915,FUSE-XFMR-007341,XFMR-007341,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.209,1104.0,1.5111,0.4981,1.007,100,12.47,1,1,,closed
EDGE-014916,JCT-FDR-0022-003,FUSE-XFMR-007342,FDR-0022,SUB-006,lateral_underground,#4 CU,B,0.042,222.6,1.603,0.5472,1.007,100,12.47,1,0,,closed
EDGE-014917,FUSE-XFMR-007342,XFMR-007342,FDR-0022,SUB-006,lateral_underground,#4 CU,B,0.239,1261.1,1.5163,0.5427,1.007,100,12.47,1,0,,closed
EDGE-014918,JCT-FDR-0022-003,FUSE-XFMR-007343,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.048,252.6,0.5417,0.5197,0.5345,230,12.47,1,1,,closed
EDGE-014919,FUSE-XFMR-007343,XFMR-007343,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.271,1431.7,0.6385,0.4774,0.5345,230,12.47,1,1,,closed
EDGE-014920,JCT-FDR-0022-003,FUSE-XFMR-007344,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.053,278.0,1.5378,0.5077,1.007,100,12.47,3,1,,closed
EDGE-014921,FUSE-XFMR-007344,XFMR-007344,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.298,1575.3,1.4672,0.4724,1.007,100,12.47,3,1,,closed
EDGE-014922,JCT-FDR-0022-003,FUSE-XFMR-007345,FDR-0022,SUB-006,lateral_underground,#4 CU,AB,0.058,304.1,1.5705,0.541,1.007,100,12.47,2,0,,closed
EDGE-014923,FUSE-XFMR-007345,XFMR-007345,FDR-0022,SUB-006,lateral_underground,#4 CU,AB,0.326,1723.4,1.4964,0.4856,1.007,100,12.47,2,0,,closed
EDGE-014924,JCT-FDR-0022-003,FUSE-XFMR-007346,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.063,331.8,0.5412,0.4541,0.5345,230,12.47,2,1,,closed
EDGE-014925,FUSE-XFMR-007346,XFMR-007346,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.356,1880.5,0.6021,0.4816,0.5345,230,12.47,2,1,,closed
EDGE-014926,JCT-FDR-0022-003,FUSE-XFMR-007347,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.069,362.7,0.3151,0.4281,0.3655,340,12.47,2,1,,closed
EDGE-014927,FUSE-XFMR-007347,XFMR-007347,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.389,2055.5,0.3132,0.4751,0.3655,340,12.47,2,1,,closed
EDGE-014928,JCT-FDR-0022-003,FUSE-XFMR-007348,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.074,389.7,1.6316,0.5234,1.007,100,12.47,1,1,,closed
EDGE-014929,FUSE-XFMR-007348,XFMR-007348,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.418,2208.1,1.4302,0.505,1.007,100,12.47,1,1,,closed
EDGE-014930,JCT-FDR-0022-003,FUSE-XFMR-007349,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.079,416.6,0.6293,0.4953,0.5345,230,12.47,2,1,,closed
EDGE-014931,FUSE-XFMR-007349,XFMR-007349,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.447,2360.7,0.583,0.4608,0.5345,230,12.47,2,1,,closed
EDGE-014932,JCT-FDR-0022-003,FUSE-XFMR-007350,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.084,445.1,0.5825,0.4937,0.5345,230,12.47,2,1,,closed
EDGE-014933,FUSE-XFMR-007350,XFMR-007350,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.478,2522.3,0.637,0.507,0.5345,230,12.47,2,1,,closed
EDGE-014934,JCT-FDR-0022-003,FUSE-XFMR-007351,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.09,472.8,1.5232,0.5598,1.007,100,12.47,2,1,,closed
EDGE-014935,FUSE-XFMR-007351,XFMR-007351,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.507,2679.3,1.3601,0.4919,1.007,100,12.47,2,1,,closed
EDGE-014936,JCT-FDR-0022-003,FUSE-XFMR-007352,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.095,501.3,0.8068,0.4914,0.6985,150,12.47,1,1,,closed
EDGE-014937,FUSE-XFMR-007352,XFMR-007352,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.538,2840.9,0.9516,0.5252,0.6985,150,12.47,1,1,,closed
EDGE-014938,JCT-FDR-0022-003,FUSE-XFMR-007353,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.1,529.1,1.5997,0.4946,1.007,100,12.47,1,1,,closed
EDGE-014939,FUSE-XFMR-007353,XFMR-007353,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.568,2998.0,1.3873,0.5056,1.007,100,12.47,1,1,,closed
EDGE-014940,JCT-FDR-0022-003,FUSE-XFMR-007354,FDR-0022,SUB-006,lateral_underground,#2 ACSR,C,0.105,556.0,0.9138,0.5166,0.6985,150,12.47,1,0,,closed
EDGE-014941,FUSE-XFMR-007354,XFMR-007354,FDR-0022,SUB-006,lateral_underground,#2 ACSR,C,0.597,3150.6,0.9512,0.533,0.6985,150,12.47,1,0,,closed
EDGE-014942,JCT-FDR-0022-003,FUSE-XFMR-007355,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,ABC,0.111,586.9,0.843,0.4523,0.6985,150,12.47,3,1,,closed
EDGE-014943,FUSE-XFMR-007355,XFMR-007355,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,ABC,0.63,3325.6,0.9298,0.5452,0.6985,150,12.47,3,1,,closed
EDGE-014944,JCT-FDR-0022-003,FUSE-XFMR-007356,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AC,0.116,614.6,0.3078,0.4095,0.3655,340,12.47,2,1,,closed
EDGE-014945,FUSE-XFMR-007356,XFMR-007356,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AC,0.66,3482.7,0.2724,0.4236,0.3655,340,12.47,2,1,,closed
EDGE-014946,JCT-FDR-0022-003,FUSE-XFMR-007357,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.121,641.5,0.9237,0.4663,0.6985,150,12.47,2,1,,closed
EDGE-014947,FUSE-XFMR-007357,XFMR-007357,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.689,3635.3,0.9611,0.5071,0.6985,150,12.47,2,1,,closed
EDGE-014948,JCT-FDR-0022-003,FUSE-XFMR-007358,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.127,671.6,0.599,0.5229,0.5345,230,12.47,3,1,,closed
EDGE-014949,FUSE-XFMR-007358,XFMR-007358,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.721,3805.8,0.5969,0.4359,0.5345,230,12.47,3,1,,closed
EDGE-014950,JCT-FDR-0022-003,FUSE-XFMR-007359,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.132,697.0,1.3714,0.5297,1.007,100,12.47,3,1,,closed
EDGE-014951,FUSE-XFMR-007359,XFMR-007359,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.748,3949.4,1.3956,0.5556,1.007,100,12.47,3,1,,closed
EDGE-014952,JCT-FDR-0022-003,FUSE-XFMR-007360,FDR-0022,SUB-006,lateral_underground,1/0 AL,BC,0.138,726.3,0.6423,0.4334,0.5345,230,12.47,2,0,,closed
EDGE-014953,FUSE-XFMR-007360,XFMR-007360,FDR-0022,SUB-006,lateral_underground,1/0 AL,BC,0.779,4115.5,0.5973,0.4342,0.5345,230,12.47,2,0,,closed
EDGE-014954,JCT-FDR-0022-003,FUSE-XFMR-007361,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.143,754.0,0.6091,0.4311,0.5345,230,12.47,2,1,,closed
EDGE-014955,FUSE-XFMR-007361,XFMR-007361,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.809,4272.6,0.6218,0.4933,0.5345,230,12.47,2,1,,closed
EDGE-014956,JCT-FDR-0022-003,FUSE-XFMR-007362,FDR-0022,SUB-006,lateral_underground,#2 ACSR,C,0.148,782.5,0.877,0.4763,0.6985,150,12.47,1,0,,closed
EDGE-014957,FUSE-XFMR-007362,XFMR-007362,FDR-0022,SUB-006,lateral_underground,#2 ACSR,C,0.84,4434.1,0.9552,0.5479,0.6985,150,12.47,1,0,,closed
EDGE-014958,JCT-FDR-0022-003,FUSE-XFMR-007363,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.153,810.2,0.9246,0.4553,0.6985,150,12.47,2,1,,closed
EDGE-014959,FUSE-XFMR-007363,XFMR-007363,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.87,4591.2,0.8886,0.4971,0.6985,150,12.47,2,1,,closed
EDGE-014960,JCT-FDR-0022-003,FUSE-XFMR-007364,FDR-0022,SUB-006,lateral_underground,4/0 AL,A,0.158,834.8,0.3021,0.4263,0.3655,340,12.47,1,0,,closed
EDGE-014961,FUSE-XFMR-007364,XFMR-007364,FDR-0022,SUB-006,lateral_underground,4/0 AL,A,0.896,4730.4,0.2815,0.4699,0.3655,340,12.47,1,0,,closed
EDGE-014962,JCT-FDR-0022-003,FUSE-XFMR-007365,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.163,862.5,0.9244,0.5433,0.6985,150,12.47,2,1,,closed
EDGE-014963,FUSE-XFMR-007365,XFMR-007365,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.926,4887.4,0.8848,0.5292,0.6985,150,12.47,2,1,,closed
EDGE-014964,JCT-FDR-0022-003,JCT-FDR-0022-004,FDR-0022,SUB-006,primary_overhead,477 ACSR,ABC,0.95,5016.0,0.2369,0.3781,0.3432,530,12.47,3,1,,closed
EDGE-014965,JCT-FDR-0022-004,FUSE-XFMR-007366,FDR-0022,SUB-006,lateral_overhead,4/0 AL,B,0.001,6.3,0.3263,0.4449,0.3655,340,12.47,1,1,,closed
EDGE-014966,FUSE-XFMR-007366,XFMR-007366,FDR-0022,SUB-006,lateral_overhead,4/0 AL,B,0.007,35.9,0.2998,0.4543,0.3655,340,12.47,1,1,,closed
EDGE-014967,JCT-FDR-0022-004,FUSE-XFMR-007367,FDR-0022,SUB-006,lateral_underground,#2 ACSR,AC,0.005,25.3,0.9371,0.5208,0.6985,150,12.47,2,0,,closed
EDGE-014968,FUSE-XFMR-007367,XFMR-007367,FDR-0022,SUB-006,lateral_underground,#2 ACSR,AC,0.027,143.6,0.9234,0.5468,0.6985,150,12.47,2,0,,closed
EDGE-014969,JCT-FDR-0022-004,FUSE-XFMR-007368,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.01,54.6,0.6463,0.4824,0.5345,230,12.47,1,1,,closed
EDGE-014970,FUSE-XFMR-007368,XFMR-007368,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.059,309.7,0.534,0.4592,0.5345,230,12.47,1,1,,closed
EDGE-014971,JCT-FDR-0022-004,FUSE-XFMR-007369,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.016,83.2,1.5322,0.5397,1.007,100,12.47,3,1,,closed
EDGE-014972,FUSE-XFMR-007369,XFMR-007369,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.089,471.2,1.6205,0.5091,1.007,100,12.47,3,1,,closed
EDGE-014973,JCT-FDR-0022-004,FUSE-XFMR-007370,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.02,107.7,1.4884,0.4956,1.007,100,12.47,1,1,,closed
EDGE-014974,FUSE-XFMR-007370,XFMR-007370,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.116,610.4,1.5258,0.469,1.007,100,12.47,1,1,,closed
EDGE-014975,JCT-FDR-0022-004,FUSE-XFMR-007371,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.026,135.4,1.3761,0.4644,1.007,100,12.47,2,1,,closed
EDGE-014976,FUSE-XFMR-007371,XFMR-007371,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.145,767.4,1.4619,0.4889,1.007,100,12.47,2,1,,closed
EDGE-014977,JCT-FDR-0022-004,FUSE-XFMR-007372,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.031,163.2,0.5682,0.4365,0.5345,230,12.47,3,1,,closed
EDGE-014978,FUSE-XFMR-007372,XFMR-007372,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.175,924.5,0.5555,0.4388,0.5345,230,12.47,3,1,,closed
EDGE-014979,JCT-FDR-0022-004,FUSE-XFMR-007373,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.037,194.8,0.3183,0.4545,0.3655,340,12.47,1,1,,closed
EDGE-014980,FUSE-XFMR-007373,XFMR-007373,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.209,1104.0,0.3237,0.4051,0.3655,340,12.47,1,1,,closed
EDGE-014981,JCT-FDR-0022-004,FUSE-XFMR-007374,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.041,218.6,1.5593,0.473,1.007,100,12.47,2,1,,closed
EDGE-014982,FUSE-XFMR-007374,XFMR-007374,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.235,1238.7,1.5758,0.4672,1.007,100,12.47,2,1,,closed
EDGE-014983,JCT-FDR-0022-004,FUSE-XFMR-007375,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.048,251.1,0.5968,0.4972,0.5345,230,12.47,1,1,,closed
EDGE-014984,FUSE-XFMR-007375,XFMR-007375,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.269,1422.7,0.6014,0.4388,0.5345,230,12.47,1,1,,closed
EDGE-014985,JCT-FDR-0022-004,FUSE-XFMR-007376,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.053,278.8,0.8483,0.5211,0.6985,150,12.47,2,1,,closed
EDGE-014986,FUSE-XFMR-007376,XFMR-007376,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.299,1579.8,0.8796,0.51,0.6985,150,12.47,2,1,,closed
EDGE-014987,JCT-FDR-0022-004,FUSE-XFMR-007377,FDR-0022,SUB-006,lateral_overhead,4/0 AL,ABC,0.058,307.3,0.3074,0.3956,0.3655,340,12.47,3,1,,closed
EDGE-014988,FUSE-XFMR-007377,XFMR-007377,FDR-0022,SUB-006,lateral_overhead,4/0 AL,ABC,0.33,1741.3,0.295,0.3961,0.3655,340,12.47,3,1,,closed
EDGE-014989,JCT-FDR-0022-004,FUSE-XFMR-007378,FDR-0022,SUB-006,lateral_overhead,4/0 AL,B,0.063,333.4,0.2807,0.4295,0.3655,340,12.47,1,1,,closed
EDGE-014990,FUSE-XFMR-007378,XFMR-007378,FDR-0022,SUB-006,lateral_overhead,4/0 AL,B,0.358,1889.4,0.2953,0.4742,0.3655,340,12.47,1,1,,closed
EDGE-014991,JCT-FDR-0022-004,FUSE-XFMR-007379,FDR-0022,SUB-006,lateral_underground,4/0 AL,AC,0.069,362.7,0.2862,0.4507,0.3655,340,12.47,2,0,,closed
EDGE-014992,FUSE-XFMR-007379,XFMR-007379,FDR-0022,SUB-006,lateral_underground,4/0 AL,AC,0.389,2055.5,0.2824,0.4257,0.3655,340,12.47,2,0,,closed
EDGE-014993,JCT-FDR-0022-004,FUSE-XFMR-007380,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.074,388.9,0.3125,0.446,0.3655,340,12.47,2,1,,closed
EDGE-014994,FUSE-XFMR-007380,XFMR-007380,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.417,2203.6,0.3229,0.4281,0.3655,340,12.47,2,1,,closed
EDGE-014995,JCT-FDR-0022-004,FUSE-XFMR-007381,FDR-0022,SUB-006,lateral_underground,1/0 AL,AC,0.079,418.2,0.5974,0.4536,0.5345,230,12.47,2,0,,closed
EDGE-014996,FUSE-XFMR-007381,XFMR-007381,FDR-0022,SUB-006,lateral_underground,1/0 AL,AC,0.449,2369.7,0.5699,0.4339,0.5345,230,12.47,2,0,,closed
EDGE-014997,JCT-FDR-0022-004,FUSE-XFMR-007382,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.084,445.9,0.6422,0.4622,0.5345,230,12.47,2,1,,closed
EDGE-014998,FUSE-XFMR-007382,XFMR-007382,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.479,2526.7,0.6097,0.5168,0.5345,230,12.47,2,1,,closed
EDGE-014999,JCT-FDR-0022-004,FUSE-XFMR-007383,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.09,475.2,1.5801,0.4674,1.007,100,12.47,1,1,,closed
EDGE-015000,FUSE-XFMR-007383,XFMR-007383,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.51,2692.8,1.4313,0.5532,1.007,100,12.47,1,1,,closed
EDGE-015001,JCT-FDR-0022-004,FUSE-XFMR-007384,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,B,0.095,500.5,0.9217,0.4986,0.6985,150,12.47,1,1,,closed
EDGE-015002,FUSE-XFMR-007384,XFMR-007384,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,B,0.537,2836.4,0.8232,0.4925,0.6985,150,12.47,1,1,,closed
EDGE-015003,JCT-FDR-0022-004,FUSE-XFMR-007385,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.101,530.6,0.8919,0.5018,0.6985,150,12.47,2,1,,closed
EDGE-015004,FUSE-XFMR-007385,XFMR-007385,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.57,3007.0,0.8371,0.4945,0.6985,150,12.47,2,1,,closed
EDGE-015005,JCT-FDR-0022-004,FUSE-XFMR-007386,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.106,557.6,0.536,0.4929,0.5345,230,12.47,2,1,,closed
EDGE-015006,FUSE-XFMR-007386,XFMR-007386,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.598,3159.6,0.6219,0.4476,0.5345,230,12.47,2,1,,closed
EDGE-015007,JCT-FDR-0022-004,FUSE-XFMR-007387,FDR-0022,SUB-006,lateral_underground,4/0 AL,A,0.11,582.9,0.2974,0.4467,0.3655,340,12.47,1,0,,closed
EDGE-015008,FUSE-XFMR-007387,XFMR-007387,FDR-0022,SUB-006,lateral_underground,4/0 AL,A,0.626,3303.2,0.2839,0.4129,0.3655,340,12.47,1,0,,closed
EDGE-015009,JCT-FDR-0022-004,FUSE-XFMR-007388,FDR-0022,SUB-006,lateral_underground,4/0 AL,BC,0.116,614.6,0.2727,0.4213,0.3655,340,12.47,2,0,,closed
EDGE-015010,FUSE-XFMR-007388,XFMR-007388,FDR-0022,SUB-006,lateral_underground,4/0 AL,BC,0.66,3482.7,0.2756,0.4284,0.3655,340,12.47,2,0,,closed
EDGE-015011,JCT-FDR-0022-004,FUSE-XFMR-007389,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,C,0.121,638.4,0.8842,0.4737,0.6985,150,12.47,1,1,,closed
EDGE-015012,FUSE-XFMR-007389,XFMR-007389,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,C,0.685,3617.3,0.9157,0.4784,0.6985,150,12.47,1,1,,closed
EDGE-015013,JCT-FDR-0022-004,FUSE-XFMR-007390,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,ABC,0.127,668.4,0.9234,0.5448,0.6985,150,12.47,3,1,,closed
EDGE-015014,FUSE-XFMR-007390,XFMR-007390,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,ABC,0.717,3787.9,0.8211,0.4824,0.6985,150,12.47,3,1,,closed
EDGE-015015,JCT-FDR-0022-004,FUSE-XFMR-007391,FDR-0022,SUB-006,lateral_underground,4/0 AL,A,0.132,695.4,0.2707,0.4278,0.3655,340,12.47,1,0,,closed
EDGE-015016,FUSE-XFMR-007391,XFMR-007391,FDR-0022,SUB-006,lateral_underground,4/0 AL,A,0.746,3940.5,0.3118,0.4019,0.3655,340,12.47,1,0,,closed
EDGE-015017,JCT-FDR-0022-004,FUSE-XFMR-007392,FDR-0022,SUB-006,lateral_underground,4/0 AL,BC,0.137,723.9,0.2937,0.4033,0.3655,340,12.47,2,0,,closed
EDGE-015018,FUSE-XFMR-007392,XFMR-007392,FDR-0022,SUB-006,lateral_underground,4/0 AL,BC,0.777,4102.0,0.3089,0.4111,0.3655,340,12.47,2,0,,closed
EDGE-015019,JCT-FDR-0022-004,FUSE-XFMR-007393,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,C,0.143,755.6,0.9628,0.4582,0.6985,150,12.47,1,1,,closed
EDGE-015020,FUSE-XFMR-007393,XFMR-007393,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,C,0.811,4281.6,0.8441,0.5115,0.6985,150,12.47,1,1,,closed
EDGE-015021,JCT-FDR-0022-004,FUSE-XFMR-007394,FDR-0022,SUB-006,lateral_overhead,#4 CU,B,0.147,778.5,1.4345,0.4948,1.007,100,12.47,1,1,,closed
EDGE-015022,FUSE-XFMR-007394,XFMR-007394,FDR-0022,SUB-006,lateral_overhead,#4 CU,B,0.836,4411.7,1.5094,0.4667,1.007,100,12.47,1,1,,closed
EDGE-015023,JCT-FDR-0022-004,FUSE-XFMR-007395,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.153,809.4,0.2987,0.4696,0.3655,340,12.47,2,1,,closed
EDGE-015024,FUSE-XFMR-007395,XFMR-007395,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.869,4586.7,0.272,0.463,0.3655,340,12.47,2,1,,closed
EDGE-015025,JCT-FDR-0022-004,FUSE-XFMR-007396,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.158,836.4,1.4692,0.4637,1.007,100,12.47,1,1,,closed
EDGE-015026,FUSE-XFMR-007396,XFMR-007396,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.898,4739.3,1.5517,0.5477,1.007,100,12.47,1,1,,closed
EDGE-015027,JCT-FDR-0022-004,FUSE-XFMR-007397,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.164,864.1,0.2743,0.4703,0.3655,340,12.47,2,1,,closed
EDGE-015028,FUSE-XFMR-007397,XFMR-007397,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.927,4896.4,0.2768,0.3955,0.3655,340,12.47,2,1,,closed
EDGE-015029,JCT-FDR-0022-004,JCT-FDR-0022-005,FDR-0022,SUB-006,primary_overhead,477 ACSR,ABC,0.94,4963.2,0.2239,0.4463,0.3012,530,12.47,3,1,,closed
EDGE-015030,JCT-FDR-0022-005,FUSE-XFMR-007398,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.001,4.0,0.9738,0.4948,0.6985,150,12.47,2,1,,closed
EDGE-015031,FUSE-XFMR-007398,XFMR-007398,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.004,22.4,0.8921,0.4838,0.6985,150,12.47,2,1,,closed
EDGE-015032,JCT-FDR-0022-005,FUSE-XFMR-007399,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.005,27.7,0.9049,0.5386,0.6985,150,12.47,1,1,,closed
EDGE-015033,FUSE-XFMR-007399,XFMR-007399,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.03,157.1,0.8572,0.4686,0.6985,150,12.47,1,1,,closed
EDGE-015034,JCT-FDR-0022-005,FUSE-XFMR-007400,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.01,51.5,1.5109,0.4699,1.007,100,12.47,2,1,,closed
EDGE-015035,FUSE-XFMR-007400,XFMR-007400,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.055,291.7,1.6062,0.5378,1.007,100,12.47,2,1,,closed
EDGE-015036,JCT-FDR-0022-005,FUSE-XFMR-007401,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.016,84.0,0.308,0.4118,0.3655,340,12.47,2,1,,closed
EDGE-015037,FUSE-XFMR-007401,XFMR-007401,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.09,475.7,0.2973,0.4605,0.3655,340,12.47,2,1,,closed
EDGE-015038,JCT-FDR-0022-005,FUSE-XFMR-007402,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.021,109.3,0.5759,0.4949,0.5345,230,12.47,1,1,,closed
EDGE-015039,FUSE-XFMR-007402,XFMR-007402,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.117,619.3,0.5722,0.4508,0.5345,230,12.47,1,1,,closed
EDGE-015040,JCT-FDR-0022-005,FUSE-XFMR-007403,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.026,135.4,0.2703,0.3931,0.3655,340,12.47,2,1,,closed
EDGE-015041,FUSE-XFMR-007403,XFMR-007403,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.145,767.4,0.2707,0.4047,0.3655,340,12.47,2,1,,closed
EDGE-015042,JCT-FDR-0022-005,FUSE-XFMR-007404,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.032,167.9,0.5564,0.4665,0.5345,230,12.47,1,1,,closed
EDGE-015043,FUSE-XFMR-007404,XFMR-007404,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.18,951.5,0.626,0.5083,0.5345,230,12.47,1,1,,closed
EDGE-015044,JCT-FDR-0022-005,FUSE-XFMR-007405,FDR-0022,SUB-006,lateral_overhead,#4 CU,B,0.037,195.6,1.6235,0.4851,1.007,100,12.47,1,1,,closed
EDGE-015045,FUSE-XFMR-007405,XFMR-007405,FDR-0022,SUB-006,lateral_overhead,#4 CU,B,0.21,1108.5,1.5121,0.5001,1.007,100,12.47,1,1,,closed
EDGE-015046,JCT-FDR-0022-005,FUSE-XFMR-007406,FDR-0022,SUB-006,lateral_underground,1/0 AL,AB,0.042,221.0,0.6393,0.4855,0.5345,230,12.47,2,0,,closed
EDGE-015047,FUSE-XFMR-007406,XFMR-007406,FDR-0022,SUB-006,lateral_underground,1/0 AL,AB,0.237,1252.2,0.5641,0.4604,0.5345,230,12.47,2,0,,closed
EDGE-015048,JCT-FDR-0022-005,FUSE-XFMR-007407,FDR-0022,SUB-006,lateral_underground,#4 CU,C,0.048,251.9,1.6334,0.5534,1.007,100,12.47,1,0,,closed
EDGE-015049,FUSE-XFMR-007407,XFMR-007407,FDR-0022,SUB-006,lateral_underground,#4 CU,C,0.27,1427.2,1.382,0.5343,1.007,100,12.47,1,0,,closed
EDGE-015050,JCT-FDR-0022-005,FUSE-XFMR-007408,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.053,278.0,0.9081,0.5159,0.6985,150,12.47,2,1,,closed
EDGE-015051,FUSE-XFMR-007408,XFMR-007408,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.298,1575.3,0.8831,0.476,0.6985,150,12.47,2,1,,closed
EDGE-015052,JCT-FDR-0022-005,FUSE-XFMR-007409,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,C,0.058,304.9,0.9714,0.4939,0.6985,150,12.47,1,1,,closed
EDGE-015053,FUSE-XFMR-007409,XFMR-007409,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,C,0.327,1727.9,0.8355,0.5516,0.6985,150,12.47,1,1,,closed
EDGE-015054,JCT-FDR-0022-005,FUSE-XFMR-007410,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.063,331.8,0.622,0.4584,0.5345,230,12.47,1,1,,closed
EDGE-015055,FUSE-XFMR-007410,XFMR-007410,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.356,1880.5,0.6315,0.4605,0.5345,230,12.47,1,1,,closed
EDGE-015056,JCT-FDR-0022-005,FUSE-XFMR-007411,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.068,359.6,1.5681,0.5234,1.007,100,12.47,2,1,,closed
EDGE-015057,FUSE-XFMR-007411,XFMR-007411,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.386,2037.6,1.3942,0.5563,1.007,100,12.47,2,1,,closed
EDGE-015058,JCT-FDR-0022-005,FUSE-XFMR-007412,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.073,387.3,0.3183,0.4062,0.3655,340,12.47,1,1,,closed
EDGE-015059,FUSE-XFMR-007412,XFMR-007412,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.416,2194.6,0.3238,0.4445,0.3655,340,12.47,1,1,,closed
EDGE-015060,JCT-FDR-0022-005,FUSE-XFMR-007413,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.079,417.4,0.5773,0.5201,0.5345,230,12.47,2,1,,closed
EDGE-015061,FUSE-XFMR-007413,XFMR-007413,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.448,2365.2,0.6437,0.4616,0.5345,230,12.47,2,1,,closed
EDGE-015062,JCT-FDR-0022-005,FUSE-XFMR-007414,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.084,445.1,1.6028,0.5152,1.007,100,12.47,1,1,,closed
EDGE-015063,FUSE-XFMR-007414,XFMR-007414,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.478,2522.3,1.4517,0.4814,1.007,100,12.47,1,1,,closed
EDGE-015064,JCT-FDR-0022-005,FUSE-XFMR-007415,FDR-0022,SUB-006,lateral_overhead,4/0 AL,B,0.09,473.6,0.3044,0.4333,0.3655,340,12.47,1,1,,closed
EDGE-015065,FUSE-XFMR-007415,XFMR-007415,FDR-0022,SUB-006,lateral_overhead,4/0 AL,B,0.508,2683.8,0.3169,0.4342,0.3655,340,12.47,1,1,,closed
EDGE-015066,JCT-FDR-0022-005,FUSE-XFMR-007416,FDR-0022,SUB-006,lateral_underground,4/0 AL,AB,0.095,502.1,0.3206,0.4408,0.3655,340,12.47,2,0,,closed
EDGE-015067,FUSE-XFMR-007416,XFMR-007416,FDR-0022,SUB-006,lateral_underground,4/0 AL,AB,0.539,2845.4,0.3046,0.3934,0.3655,340,12.47,2,0,,closed
EDGE-015068,JCT-FDR-0022-005,FUSE-XFMR-007417,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.1,529.1,1.3566,0.5438,1.007,100,12.47,2,1,,closed
EDGE-015069,FUSE-XFMR-007417,XFMR-007417,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.568,2998.0,1.5242,0.4913,1.007,100,12.47,2,1,,closed
EDGE-015070,JCT-FDR-0022-005,FUSE-XFMR-007418,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.106,558.4,0.8774,0.4753,0.6985,150,12.47,2,1,,closed
EDGE-015071,FUSE-XFMR-007418,XFMR-007418,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,BC,0.599,3164.0,0.9243,0.5026,0.6985,150,12.47,2,1,,closed
EDGE-015072,JCT-FDR-0022-005,FUSE-XFMR-007419,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,ABC,0.11,582.1,0.8979,0.5096,0.6985,150,12.47,3,1,,closed
EDGE-015073,FUSE-XFMR-007419,XFMR-007419,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,ABC,0.625,3298.7,0.8298,0.5319,0.6985,150,12.47,3,1,,closed
EDGE-015074,JCT-FDR-0022-005,FUSE-XFMR-007420,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.116,612.2,1.6313,0.4862,1.007,100,12.47,1,1,,closed
