edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-015075,FUSE-XFMR-007420,XFMR-007420,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.657,3469.2,1.5338,0.4676,1.007,100,12.47,1,1,,closed
EDGE-015076,JCT-FDR-0022-005,FUSE-XFMR-007421,FDR-0022,SUB-006,lateral_underground,4/0 AL,B,0.122,643.1,0.2819,0.3939,0.3655,340,12.47,1,0,,closed
EDGE-015077,FUSE-XFMR-007421,XFMR-007421,FDR-0022,SUB-006,lateral_underground,4/0 AL,B,0.69,3644.3,0.2877,0.462,0.3655,340,12.47,1,0,,closed
EDGE-015078,JCT-FDR-0022-005,FUSE-XFMR-007422,FDR-0022,SUB-006,lateral_overhead,1/0 AL,BC,0.127,670.8,0.54,0.5172,0.5345,230,12.47,2,1,,closed
EDGE-015079,FUSE-XFMR-007422,XFMR-007422,FDR-0022,SUB-006,lateral_overhead,1/0 AL,BC,0.72,3801.3,0.5699,0.4908,0.5345,230,12.47,2,1,,closed
EDGE-015080,JCT-FDR-0022-005,FUSE-XFMR-007423,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.132,695.4,0.5605,0.4473,0.5345,230,12.47,3,1,,closed
EDGE-015081,FUSE-XFMR-007423,XFMR-007423,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.746,3940.5,0.5366,0.5232,0.5345,230,12.47,3,1,,closed
EDGE-015082,JCT-FDR-0022-005,FUSE-XFMR-007424,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.138,726.3,0.3195,0.424,0.3655,340,12.47,2,1,,closed
EDGE-015083,FUSE-XFMR-007424,XFMR-007424,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.779,4115.5,0.3126,0.3963,0.3655,340,12.47,2,1,,closed
EDGE-015084,JCT-FDR-0022-005,FUSE-XFMR-007425,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.143,754.0,1.5942,0.4861,1.007,100,12.47,2,1,,closed
EDGE-015085,FUSE-XFMR-007425,XFMR-007425,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.809,4272.6,1.4524,0.4917,1.007,100,12.47,2,1,,closed
EDGE-015086,JCT-FDR-0022-005,FUSE-XFMR-007426,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.148,781.7,0.5602,0.4854,0.5345,230,12.47,1,1,,closed
EDGE-015087,FUSE-XFMR-007426,XFMR-007426,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.839,4429.7,0.5781,0.5171,0.5345,230,12.47,1,1,,closed
EDGE-015088,JCT-FDR-0022-005,FUSE-XFMR-007427,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.153,809.4,1.4103,0.497,1.007,100,12.47,2,1,,closed
EDGE-015089,FUSE-XFMR-007427,XFMR-007427,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.869,4586.7,1.5515,0.5149,1.007,100,12.47,2,1,,closed
EDGE-015090,JCT-FDR-0022-005,FUSE-XFMR-007428,FDR-0022,SUB-006,lateral_overhead,4/0 AL,ABC,0.158,836.4,0.2865,0.4578,0.3655,340,12.47,3,1,,closed
EDGE-015091,FUSE-XFMR-007428,XFMR-007428,FDR-0022,SUB-006,lateral_overhead,4/0 AL,ABC,0.898,4739.3,0.2892,0.405,0.3655,340,12.47,3,1,,closed
EDGE-015092,JCT-FDR-0022-005,FUSE-XFMR-007429,FDR-0022,SUB-006,lateral_underground,#2 ACSR,A,0.163,862.5,0.8543,0.5388,0.6985,150,12.47,1,0,,closed
EDGE-015093,FUSE-XFMR-007429,XFMR-007429,FDR-0022,SUB-006,lateral_underground,#2 ACSR,A,0.926,4887.4,0.8176,0.4903,0.6985,150,12.47,1,0,,closed
EDGE-015094,JCT-FDR-0022-005,JCT-FDR-0022-006,FDR-0022,SUB-006,primary_overhead,477 ACSR,ABC,0.94,4963.2,0.2167,0.4253,0.318,530,12.47,3,1,,closed
EDGE-015095,JCT-FDR-0022-006,FUSE-XFMR-007430,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.001,3.2,0.6084,0.5042,0.5345,230,12.47,2,1,,closed
EDGE-015096,FUSE-XFMR-007430,XFMR-007430,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.003,18.0,0.5472,0.469,0.5345,230,12.47,2,1,,closed
EDGE-015097,JCT-FDR-0022-006,FUSE-XFMR-007431,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.006,33.3,0.5763,0.4969,0.5345,230,12.47,2,1,,closed
EDGE-015098,FUSE-XFMR-007431,XFMR-007431,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.036,188.5,0.5356,0.4541,0.5345,230,12.47,2,1,,closed
EDGE-015099,JCT-FDR-0022-006,FUSE-XFMR-007432,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.011,57.0,0.2777,0.4024,0.3655,340,12.47,2,1,,closed
EDGE-015100,FUSE-XFMR-007432,XFMR-007432,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.061,323.1,0.3051,0.4272,0.3655,340,12.47,2,1,,closed
EDGE-015101,JCT-FDR-0022-006,FUSE-XFMR-007433,FDR-0022,SUB-006,lateral_underground,#2 ACSR,ABC,0.017,87.1,0.8319,0.5183,0.6985,150,12.47,3,0,,closed
EDGE-015102,FUSE-XFMR-007433,XFMR-007433,FDR-0022,SUB-006,lateral_underground,#2 ACSR,ABC,0.093,493.7,0.8378,0.5333,0.6985,150,12.47,3,0,,closed
EDGE-015103,JCT-FDR-0022-006,FUSE-XFMR-007434,FDR-0022,SUB-006,lateral_underground,1/0 AL,BC,0.022,115.6,0.58,0.4539,0.5345,230,12.47,2,0,,closed
EDGE-015104,FUSE-XFMR-007434,XFMR-007434,FDR-0022,SUB-006,lateral_underground,1/0 AL,BC,0.124,655.2,0.545,0.4796,0.5345,230,12.47,2,0,,closed
EDGE-015105,JCT-FDR-0022-006,FUSE-XFMR-007435,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.026,139.4,1.4762,0.5385,1.007,100,12.47,2,1,,closed
EDGE-015106,FUSE-XFMR-007435,XFMR-007435,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.15,789.9,1.421,0.4612,1.007,100,12.47,2,1,,closed
EDGE-015107,JCT-FDR-0022-006,FUSE-XFMR-007436,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.033,171.9,0.5565,0.4594,0.5345,230,12.47,1,1,,closed
EDGE-015108,FUSE-XFMR-007436,XFMR-007436,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.184,973.9,0.5356,0.5111,0.5345,230,12.47,1,1,,closed
EDGE-015109,JCT-FDR-0022-006,FUSE-XFMR-007437,FDR-0022,SUB-006,lateral_underground,4/0 AL,A,0.038,200.4,0.2919,0.4233,0.3655,340,12.47,1,0,,closed
EDGE-015110,FUSE-XFMR-007437,XFMR-007437,FDR-0022,SUB-006,lateral_underground,4/0 AL,A,0.215,1135.5,0.3052,0.4315,0.3655,340,12.47,1,0,,closed
EDGE-015111,JCT-FDR-0022-006,FUSE-XFMR-007438,FDR-0022,SUB-006,lateral_underground,#2 ACSR,BC,0.043,226.5,0.9396,0.505,0.6985,150,12.47,2,0,,closed
EDGE-015112,FUSE-XFMR-007438,XFMR-007438,FDR-0022,SUB-006,lateral_underground,#2 ACSR,BC,0.243,1283.6,0.8557,0.5467,0.6985,150,12.47,2,0,,closed
EDGE-015113,JCT-FDR-0022-006,FUSE-XFMR-007439,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.048,255.8,0.2932,0.4529,0.3655,340,12.47,1,1,,closed
EDGE-015114,FUSE-XFMR-007439,XFMR-007439,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.275,1449.6,0.3064,0.4505,0.3655,340,12.47,1,1,,closed
EDGE-015115,JCT-FDR-0022-006,FUSE-XFMR-007440,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.054,283.5,0.2829,0.4197,0.3655,340,12.47,1,1,,closed
EDGE-015116,FUSE-XFMR-007440,XFMR-007440,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.304,1606.7,0.2956,0.4513,0.3655,340,12.47,1,1,,closed
EDGE-015117,JCT-FDR-0022-006,FUSE-XFMR-007441,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.059,312.0,0.318,0.4577,0.3655,340,12.47,1,1,,closed
EDGE-015118,FUSE-XFMR-007441,XFMR-007441,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.335,1768.3,0.3134,0.439,0.3655,340,12.47,1,1,,closed
EDGE-015119,JCT-FDR-0022-006,FUSE-XFMR-007442,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.065,340.6,0.6421,0.4506,0.5345,230,12.47,2,1,,closed
EDGE-015120,FUSE-XFMR-007442,XFMR-007442,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.365,1929.8,0.5643,0.4316,0.5345,230,12.47,2,1,,closed
EDGE-015121,JCT-FDR-0022-006,FUSE-XFMR-007443,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.069,365.9,0.6321,0.4411,0.5345,230,12.47,1,1,,closed
EDGE-015122,FUSE-XFMR-007443,XFMR-007443,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.393,2073.5,0.6076,0.5093,0.5345,230,12.47,1,1,,closed
EDGE-015123,JCT-FDR-0022-006,FUSE-XFMR-007444,FDR-0022,SUB-006,lateral_underground,#4 CU,A,0.075,394.4,1.4372,0.4725,1.007,100,12.47,1,0,,closed
EDGE-015124,FUSE-XFMR-007444,XFMR-007444,FDR-0022,SUB-006,lateral_underground,#4 CU,A,0.423,2235.0,1.4259,0.5253,1.007,100,12.47,1,0,,closed
EDGE-015125,JCT-FDR-0022-006,FUSE-XFMR-007445,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.08,422.9,0.8164,0.5032,0.6985,150,12.47,1,1,,closed
EDGE-015126,FUSE-XFMR-007445,XFMR-007445,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.454,2396.6,0.9531,0.5196,0.6985,150,12.47,1,1,,closed
EDGE-015127,JCT-FDR-0022-006,FUSE-XFMR-007446,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.085,447.5,0.2884,0.4267,0.3655,340,12.47,1,1,,closed
EDGE-015128,FUSE-XFMR-007446,XFMR-007446,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.48,2535.7,0.2717,0.3992,0.3655,340,12.47,1,1,,closed
EDGE-015129,JCT-FDR-0022-006,FUSE-XFMR-007447,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.091,479.2,0.5425,0.4766,0.5345,230,12.47,1,1,,closed
EDGE-015130,FUSE-XFMR-007447,XFMR-007447,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.514,2715.2,0.6247,0.4476,0.5345,230,12.47,1,1,,closed
EDGE-015131,JCT-FDR-0022-006,FUSE-XFMR-007448,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.096,507.7,0.6415,0.506,0.5345,230,12.47,2,1,,closed
EDGE-015132,FUSE-XFMR-007448,XFMR-007448,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.545,2876.8,0.5729,0.4592,0.5345,230,12.47,2,1,,closed
EDGE-015133,JCT-FDR-0022-006,FUSE-XFMR-007449,FDR-0022,SUB-006,lateral_underground,#4 CU,AC,0.101,530.6,1.5033,0.5454,1.007,100,12.47,2,0,,closed
EDGE-015134,FUSE-XFMR-007449,XFMR-007449,FDR-0022,SUB-006,lateral_underground,#4 CU,AC,0.57,3007.0,1.6145,0.4606,1.007,100,12.47,2,0,,closed
EDGE-015135,JCT-FDR-0022-006,FUSE-XFMR-007450,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.107,563.1,0.9575,0.5123,0.6985,150,12.47,2,1,,closed
EDGE-015136,FUSE-XFMR-007450,XFMR-007450,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.604,3191.0,0.968,0.5197,0.6985,150,12.47,2,1,,closed
EDGE-015137,JCT-FDR-0022-006,FUSE-XFMR-007451,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.112,591.6,0.3107,0.4198,0.3655,340,12.47,1,1,,closed
EDGE-015138,FUSE-XFMR-007451,XFMR-007451,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.635,3352.5,0.2974,0.434,0.3655,340,12.47,1,1,,closed
EDGE-015139,JCT-FDR-0022-006,FUSE-XFMR-007452,FDR-0022,SUB-006,lateral_underground,4/0 AL,B,0.117,620.1,0.324,0.4055,0.3655,340,12.47,1,0,,closed
EDGE-015140,FUSE-XFMR-007452,XFMR-007452,FDR-0022,SUB-006,lateral_underground,4/0 AL,B,0.666,3514.1,0.3162,0.4361,0.3655,340,12.47,1,0,,closed
EDGE-015141,JCT-FDR-0022-006,FUSE-XFMR-007453,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.122,644.7,0.6108,0.4667,0.5345,230,12.47,1,1,,closed
EDGE-015142,FUSE-XFMR-007453,XFMR-007453,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.692,3653.2,0.6008,0.4574,0.5345,230,12.47,1,1,,closed
EDGE-015143,JCT-FDR-0022-006,FUSE-XFMR-007454,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.127,670.8,1.5659,0.5525,1.007,100,12.47,3,1,,closed
EDGE-015144,FUSE-XFMR-007454,XFMR-007454,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.72,3801.3,1.5923,0.49,1.007,100,12.47,3,1,,closed
EDGE-015145,JCT-FDR-0022-006,FUSE-XFMR-007455,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.132,699.3,0.9108,0.5143,0.6985,150,12.47,1,1,,closed
EDGE-015146,FUSE-XFMR-007455,XFMR-007455,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,A,0.751,3962.9,0.9788,0.4638,0.6985,150,12.47,1,1,,closed
EDGE-015147,JCT-FDR-0022-006,FUSE-XFMR-007456,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.138,727.1,0.2926,0.4611,0.3655,340,12.47,2,1,,closed
EDGE-015148,FUSE-XFMR-007456,XFMR-007456,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.78,4120.0,0.3219,0.4487,0.3655,340,12.47,2,1,,closed
EDGE-015149,JCT-FDR-0022-006,FUSE-XFMR-007457,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.143,754.8,1.6047,0.4959,1.007,100,12.47,1,1,,closed
EDGE-015150,FUSE-XFMR-007457,XFMR-007457,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.81,4277.1,1.5537,0.5549,1.007,100,12.47,1,1,,closed
EDGE-015151,JCT-FDR-0022-006,FUSE-XFMR-007458,FDR-0022,SUB-006,lateral_underground,#4 CU,AB,0.149,784.9,1.6203,0.4637,1.007,100,12.47,2,0,,closed
EDGE-015152,FUSE-XFMR-007458,XFMR-007458,FDR-0022,SUB-006,lateral_underground,#4 CU,AB,0.842,4447.6,1.422,0.4976,1.007,100,12.47,2,0,,closed
EDGE-015153,JCT-FDR-0022-006,FUSE-XFMR-007459,FDR-0022,SUB-006,lateral_underground,#2 ACSR,C,0.154,815.0,0.8549,0.5111,0.6985,150,12.47,1,0,,closed
EDGE-015154,FUSE-XFMR-007459,XFMR-007459,FDR-0022,SUB-006,lateral_underground,#2 ACSR,C,0.875,4618.2,0.8403,0.5179,0.6985,150,12.47,1,0,,closed
EDGE-015155,JCT-FDR-0022-006,FUSE-XFMR-007460,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.159,838.7,0.5729,0.4508,0.5345,230,12.47,3,1,,closed
EDGE-015156,FUSE-XFMR-007460,XFMR-007460,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.9,4752.8,0.6276,0.4543,0.5345,230,12.47,3,1,,closed
EDGE-015157,JCT-FDR-0022-006,FUSE-XFMR-007461,FDR-0022,SUB-006,lateral_underground,#2 ACSR,ABC,0.164,867.2,0.9102,0.5037,0.6985,150,12.47,3,0,,closed
EDGE-015158,FUSE-XFMR-007461,XFMR-007461,FDR-0022,SUB-006,lateral_underground,#2 ACSR,ABC,0.931,4914.4,0.821,0.4924,0.6985,150,12.47,3,0,,closed
EDGE-015159,JCT-FDR-0022-006,JCT-FDR-0022-007,FDR-0022,SUB-006,primary_overhead,477 ACSR,ABC,0.95,5016.0,0.2111,0.4482,0.3211,530,12.47,3,1,,closed
EDGE-015160,JCT-FDR-0022-007,FUSE-XFMR-007462,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.001,4.8,1.4442,0.4827,1.007,100,12.47,1,1,,closed
EDGE-015161,FUSE-XFMR-007462,XFMR-007462,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.005,26.9,1.4113,0.529,1.007,100,12.47,1,1,,closed
EDGE-015162,JCT-FDR-0022-007,FUSE-XFMR-007463,FDR-0022,SUB-006,lateral_underground,#4 CU,ABC,0.005,27.7,1.4772,0.4718,1.007,100,12.47,3,0,,closed
EDGE-015163,FUSE-XFMR-007463,XFMR-007463,FDR-0022,SUB-006,lateral_underground,#4 CU,ABC,0.03,157.1,1.4482,0.4694,1.007,100,12.47,3,0,,closed
EDGE-015164,JCT-FDR-0022-007,FUSE-XFMR-007464,FDR-0022,SUB-006,lateral_overhead,#4 CU,AB,0.011,55.4,1.4131,0.4672,1.007,100,12.47,2,1,,closed
EDGE-015165,FUSE-XFMR-007464,XFMR-007464,FDR-0022,SUB-006,lateral_overhead,#4 CU,AB,0.06,314.2,1.4194,0.5283,1.007,100,12.47,2,1,,closed
EDGE-015166,JCT-FDR-0022-007,FUSE-XFMR-007465,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.016,84.0,0.5806,0.4626,0.5345,230,12.47,2,1,,closed
EDGE-015167,FUSE-XFMR-007465,XFMR-007465,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.09,475.7,0.5366,0.511,0.5345,230,12.47,2,1,,closed
EDGE-015168,JCT-FDR-0022-007,FUSE-XFMR-007466,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.021,110.9,0.5732,0.5146,0.5345,230,12.47,1,1,,closed
EDGE-015169,FUSE-XFMR-007466,XFMR-007466,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.119,628.3,0.5558,0.4813,0.5345,230,12.47,1,1,,closed
EDGE-015170,JCT-FDR-0022-007,FUSE-XFMR-007467,FDR-0022,SUB-006,lateral_overhead,#4 CU,AB,0.027,141.0,1.4559,0.5105,1.007,100,12.47,2,1,,closed
EDGE-015171,FUSE-XFMR-007467,XFMR-007467,FDR-0022,SUB-006,lateral_overhead,#4 CU,AB,0.151,798.9,1.6411,0.4903,1.007,100,12.47,2,1,,closed
EDGE-015172,JCT-FDR-0022-007,FUSE-XFMR-007468,FDR-0022,SUB-006,lateral_underground,1/0 AL,BC,0.032,167.9,0.5889,0.457,0.5345,230,12.47,2,0,,closed
EDGE-015173,FUSE-XFMR-007468,XFMR-007468,FDR-0022,SUB-006,lateral_underground,1/0 AL,BC,0.18,951.5,0.5738,0.4641,0.5345,230,12.47,2,0,,closed
EDGE-015174,JCT-FDR-0022-007,FUSE-XFMR-007469,FDR-0022,SUB-006,lateral_underground,#2 ACSR,ABC,0.037,197.2,0.8806,0.4765,0.6985,150,12.47,3,0,,closed
EDGE-015175,FUSE-XFMR-007469,XFMR-007469,FDR-0022,SUB-006,lateral_underground,#2 ACSR,ABC,0.212,1117.5,0.8412,0.5079,0.6985,150,12.47,3,0,,closed
EDGE-015176,JCT-FDR-0022-007,FUSE-XFMR-007470,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.042,222.6,0.2693,0.4703,0.3655,340,12.47,2,1,,closed
EDGE-015177,FUSE-XFMR-007470,XFMR-007470,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.239,1261.1,0.3129,0.3919,0.3655,340,12.47,2,1,,closed
EDGE-015178,JCT-FDR-0022-007,FUSE-XFMR-007471,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.047,249.5,1.3586,0.5191,1.007,100,12.47,3,1,,closed
EDGE-015179,FUSE-XFMR-007471,XFMR-007471,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.268,1413.7,1.5136,0.5537,1.007,100,12.47,3,1,,closed
EDGE-015180,JCT-FDR-0022-007,FUSE-XFMR-007472,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.053,278.0,0.2977,0.4639,0.3655,340,12.47,2,1,,closed
EDGE-015181,FUSE-XFMR-007472,XFMR-007472,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.298,1575.3,0.2884,0.4197,0.3655,340,12.47,2,1,,closed
EDGE-015182,JCT-FDR-0022-007,FUSE-XFMR-007473,FDR-0022,SUB-006,lateral_underground,#2 ACSR,A,0.058,307.3,0.9027,0.4955,0.6985,150,12.47,1,0,,closed
EDGE-015183,FUSE-XFMR-007473,XFMR-007473,FDR-0022,SUB-006,lateral_underground,#2 ACSR,A,0.33,1741.3,0.9164,0.5035,0.6985,150,12.47,1,0,,closed
EDGE-015184,JCT-FDR-0022-007,FUSE-XFMR-007474,FDR-0022,SUB-006,lateral_overhead,1/0 AL,BC,0.064,339.0,0.6346,0.46,0.5345,230,12.47,2,1,,closed
EDGE-015185,FUSE-XFMR-007474,XFMR-007474,FDR-0022,SUB-006,lateral_overhead,1/0 AL,BC,0.364,1920.9,0.5756,0.4633,0.5345,230,12.47,2,1,,closed
EDGE-015186,JCT-FDR-0022-007,FUSE-XFMR-007475,FDR-0022,SUB-006,lateral_underground,#4 CU,ABC,0.069,365.9,1.5948,0.5365,1.007,100,12.47,3,0,,closed
EDGE-015187,FUSE-XFMR-007475,XFMR-007475,FDR-0022,SUB-006,lateral_underground,#4 CU,ABC,0.393,2073.5,1.3723,0.5015,1.007,100,12.47,3,0,,closed
EDGE-015188,JCT-FDR-0022-007,FUSE-XFMR-007476,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.074,390.5,1.5227,0.5469,1.007,100,12.47,2,1,,closed
EDGE-015189,FUSE-XFMR-007476,XFMR-007476,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.419,2212.6,1.4162,0.5458,1.007,100,12.47,2,1,,closed
EDGE-015190,JCT-FDR-0022-007,FUSE-XFMR-007477,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.079,417.4,0.2974,0.439,0.3655,340,12.47,1,1,,closed
EDGE-015191,FUSE-XFMR-007477,XFMR-007477,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.448,2365.2,0.2822,0.4652,0.3655,340,12.47,1,1,,closed
EDGE-015192,JCT-FDR-0022-007,FUSE-XFMR-007478,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.085,449.1,1.439,0.5375,1.007,100,12.47,2,1,,closed
EDGE-015193,FUSE-XFMR-007478,XFMR-007478,FDR-0022,SUB-006,lateral_overhead,#4 CU,AC,0.482,2544.7,1.4531,0.4823,1.007,100,12.47,2,1,,closed
EDGE-015194,JCT-FDR-0022-007,FUSE-XFMR-007479,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.091,478.4,0.6256,0.4659,0.5345,230,12.47,1,1,,closed
EDGE-015195,FUSE-XFMR-007479,XFMR-007479,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.513,2710.8,0.5879,0.4335,0.5345,230,12.47,1,1,,closed
EDGE-015196,JCT-FDR-0022-007,FUSE-XFMR-007480,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.095,502.9,0.5678,0.4414,0.5345,230,12.47,2,1,,closed
EDGE-015197,FUSE-XFMR-007480,XFMR-007480,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.54,2849.9,0.648,0.506,0.5345,230,12.47,2,1,,closed
EDGE-015198,JCT-FDR-0022-007,FUSE-XFMR-007481,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.101,533.8,0.6446,0.4777,0.5345,230,12.47,1,1,,closed
EDGE-015199,FUSE-XFMR-007481,XFMR-007481,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.573,3024.9,0.6356,0.4948,0.5345,230,12.47,1,1,,closed
EDGE-015200,JCT-FDR-0022-007,FUSE-XFMR-007482,FDR-0022,SUB-006,lateral_underground,#4 CU,AC,0.106,562.3,1.4685,0.5179,1.007,100,12.47,2,0,,closed
EDGE-015201,FUSE-XFMR-007482,XFMR-007482,FDR-0022,SUB-006,lateral_underground,#4 CU,AC,0.603,3186.5,1.3681,0.4678,1.007,100,12.47,2,0,,closed
EDGE-015202,JCT-FDR-0022-007,FUSE-XFMR-007483,FDR-0022,SUB-006,lateral_underground,#4 CU,ABC,0.111,586.9,1.6066,0.534,1.007,100,12.47,3,0,,closed
EDGE-015203,FUSE-XFMR-007483,XFMR-007483,FDR-0022,SUB-006,lateral_underground,#4 CU,ABC,0.63,3325.6,1.4028,0.5398,1.007,100,12.47,3,0,,closed
EDGE-015204,JCT-FDR-0022-007,FUSE-XFMR-007484,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.116,613.8,1.4109,0.4766,1.007,100,12.47,1,1,,closed
EDGE-015205,FUSE-XFMR-007484,XFMR-007484,FDR-0022,SUB-006,lateral_overhead,#4 CU,C,0.659,3478.2,1.4208,0.4898,1.007,100,12.47,1,1,,closed
EDGE-015206,JCT-FDR-0022-007,FUSE-XFMR-007485,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.122,645.5,0.5355,0.4674,0.5345,230,12.47,3,1,,closed
EDGE-015207,FUSE-XFMR-007485,XFMR-007485,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.693,3657.7,0.5956,0.5129,0.5345,230,12.47,3,1,,closed
EDGE-015208,JCT-FDR-0022-007,FUSE-XFMR-007486,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.127,670.0,1.3803,0.5044,1.007,100,12.47,3,1,,closed
EDGE-015209,FUSE-XFMR-007486,XFMR-007486,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.719,3796.8,1.4802,0.5039,1.007,100,12.47,3,1,,closed
EDGE-015210,JCT-FDR-0022-007,FUSE-XFMR-007487,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,C,0.132,697.8,0.9216,0.532,0.6985,150,12.47,1,1,,closed
EDGE-015211,FUSE-XFMR-007487,XFMR-007487,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,C,0.749,3953.9,0.9617,0.5296,0.6985,150,12.47,1,1,,closed
EDGE-015212,JCT-FDR-0022-007,FUSE-XFMR-007488,FDR-0022,SUB-006,lateral_underground,4/0 AL,AC,0.138,728.6,0.3138,0.4424,0.3655,340,12.47,2,0,,closed
EDGE-015213,FUSE-XFMR-007488,XFMR-007488,FDR-0022,SUB-006,lateral_underground,4/0 AL,AC,0.782,4129.0,0.3177,0.391,0.3655,340,12.47,2,0,,closed
EDGE-015214,JCT-FDR-0022-007,FUSE-XFMR-007489,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.143,754.8,0.314,0.4101,0.3655,340,12.47,1,1,,closed
EDGE-015215,FUSE-XFMR-007489,XFMR-007489,FDR-0022,SUB-006,lateral_overhead,4/0 AL,C,0.81,4277.1,0.3068,0.4437,0.3655,340,12.47,1,1,,closed
EDGE-015216,JCT-FDR-0022-007,FUSE-XFMR-007490,FDR-0022,SUB-006,lateral_underground,#2 ACSR,A,0.148,783.3,0.9297,0.5266,0.6985,150,12.47,1,0,,closed
EDGE-015217,FUSE-XFMR-007490,XFMR-007490,FDR-0022,SUB-006,lateral_underground,#2 ACSR,A,0.841,4438.6,0.8862,0.4671,0.6985,150,12.47,1,0,,closed
EDGE-015218,JCT-FDR-0022-007,FUSE-XFMR-007491,FDR-0022,SUB-006,lateral_overhead,4/0 AL,A,0.153,808.6,0.3131,0.4361,0.3655,340,12.47,1,1,,closed
EDGE-015219,FUSE-XFMR-007491,XFMR-007491,FDR-0022,SUB-006,lateral_overhead,4/0 AL,A,0.868,4582.2,0.3266,0.4329,0.3655,340,12.47,1,1,,closed
EDGE-015220,JCT-FDR-0022-007,FUSE-XFMR-007492,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.159,840.3,0.635,0.4971,0.5345,230,12.47,3,1,,closed
EDGE-015221,FUSE-XFMR-007492,XFMR-007492,FDR-0022,SUB-006,lateral_overhead,1/0 AL,ABC,0.902,4761.8,0.5753,0.4458,0.5345,230,12.47,3,1,,closed
EDGE-015222,JCT-FDR-0022-007,FUSE-XFMR-007493,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.164,865.7,0.6108,0.449,0.5345,230,12.47,2,1,,closed
EDGE-015223,FUSE-XFMR-007493,XFMR-007493,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AC,0.929,4905.4,0.5975,0.4561,0.5345,230,12.47,2,1,,closed
EDGE-015224,JCT-FDR-0022-007,JCT-FDR-0022-008,FDR-0022,SUB-006,primary_overhead,477 ACSR,ABC,0.94,4963.2,0.2336,0.3976,0.3213,530,12.47,3,1,,closed
EDGE-015225,JCT-FDR-0022-008,FUSE-XFMR-007494,FDR-0022,SUB-006,lateral_overhead,4/0 AL,A,0.001,5.5,0.2985,0.4164,0.3655,340,12.47,1,1,,closed
EDGE-015226,FUSE-XFMR-007494,XFMR-007494,FDR-0022,SUB-006,lateral_overhead,4/0 AL,A,0.006,31.4,0.2913,0.3979,0.3655,340,12.47,1,1,,closed
EDGE-015227,JCT-FDR-0022-008,FUSE-XFMR-007495,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.005,27.7,1.5388,0.4648,1.007,100,12.47,1,1,,closed
EDGE-015228,FUSE-XFMR-007495,XFMR-007495,FDR-0022,SUB-006,lateral_overhead,#4 CU,A,0.03,157.1,1.3872,0.4976,1.007,100,12.47,1,1,,closed
EDGE-015229,JCT-FDR-0022-008,FUSE-XFMR-007496,FDR-0022,SUB-006,lateral_underground,4/0 AL,A,0.01,53.9,0.3148,0.4104,0.3655,340,12.47,1,0,,closed
EDGE-015230,FUSE-XFMR-007496,XFMR-007496,FDR-0022,SUB-006,lateral_underground,4/0 AL,A,0.058,305.2,0.2837,0.4428,0.3655,340,12.47,1,0,,closed
EDGE-015231,JCT-FDR-0022-008,FUSE-XFMR-007497,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.016,82.4,0.5495,0.5135,0.5345,230,12.47,1,1,,closed
EDGE-015232,FUSE-XFMR-007497,XFMR-007497,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.088,466.8,0.5873,0.5158,0.5345,230,12.47,1,1,,closed
EDGE-015233,JCT-FDR-0022-008,FUSE-XFMR-007498,FDR-0022,SUB-006,lateral_underground,1/0 AL,BC,0.021,108.5,0.5773,0.4518,0.5345,230,12.47,2,0,,closed
EDGE-015234,FUSE-XFMR-007498,XFMR-007498,FDR-0022,SUB-006,lateral_underground,1/0 AL,BC,0.116,614.9,0.627,0.4811,0.5345,230,12.47,2,0,,closed
EDGE-015235,JCT-FDR-0022-008,FUSE-XFMR-007499,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.027,141.0,1.5487,0.4765,1.007,100,12.47,2,1,,closed
EDGE-015236,FUSE-XFMR-007499,XFMR-007499,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.151,798.9,1.4768,0.5145,1.007,100,12.47,2,1,,closed
EDGE-015237,JCT-FDR-0022-008,FUSE-XFMR-007500,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.032,168.7,0.5597,0.4895,0.5345,230,12.47,2,1,,closed
EDGE-015238,FUSE-XFMR-007500,XFMR-007500,FDR-0022,SUB-006,lateral_overhead,1/0 AL,AB,0.181,955.9,0.6372,0.4908,0.5345,230,12.47,2,1,,closed
EDGE-015239,JCT-FDR-0022-008,FUSE-XFMR-007501,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.037,196.4,0.5716,0.5212,0.5345,230,12.47,1,1,,closed
EDGE-015240,FUSE-XFMR-007501,XFMR-007501,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.211,1113.0,0.5408,0.4714,0.5345,230,12.47,1,1,,closed
EDGE-015241,JCT-FDR-0022-008,FUSE-XFMR-007502,FDR-0022,SUB-006,lateral_overhead,4/0 AL,A,0.042,221.8,0.2808,0.4249,0.3655,340,12.47,1,1,,closed
EDGE-015242,FUSE-XFMR-007502,XFMR-007502,FDR-0022,SUB-006,lateral_overhead,4/0 AL,A,0.238,1256.6,0.2785,0.4768,0.3655,340,12.47,1,1,,closed
EDGE-015243,JCT-FDR-0022-008,FUSE-XFMR-007503,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.047,249.5,0.277,0.4327,0.3655,340,12.47,2,1,,closed
EDGE-015244,FUSE-XFMR-007503,XFMR-007503,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.268,1413.7,0.2899,0.4608,0.3655,340,12.47,2,1,,closed
EDGE-015245,JCT-FDR-0022-008,FUSE-XFMR-007504,FDR-0022,SUB-006,lateral_underground,#2 ACSR,AC,0.052,275.6,0.8921,0.462,0.6985,150,12.47,2,0,,closed
EDGE-015246,FUSE-XFMR-007504,XFMR-007504,FDR-0022,SUB-006,lateral_underground,#2 ACSR,AC,0.296,1561.8,0.9593,0.4977,0.6985,150,12.47,2,0,,closed
EDGE-015247,JCT-FDR-0022-008,FUSE-XFMR-007505,FDR-0022,SUB-006,lateral_underground,4/0 AL,AC,0.058,307.3,0.3044,0.4619,0.3655,340,12.47,2,0,,closed
EDGE-015248,FUSE-XFMR-007505,XFMR-007505,FDR-0022,SUB-006,lateral_underground,4/0 AL,AC,0.33,1741.3,0.2891,0.4159,0.3655,340,12.47,2,0,,closed
EDGE-015249,JCT-FDR-0022-008,FUSE-XFMR-007506,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.063,334.2,0.3202,0.4458,0.3655,340,12.47,2,1,,closed
EDGE-015250,FUSE-XFMR-007506,XFMR-007506,FDR-0022,SUB-006,lateral_overhead,4/0 AL,BC,0.359,1893.9,0.2963,0.4251,0.3655,340,12.47,2,1,,closed
EDGE-015251,JCT-FDR-0022-008,FUSE-XFMR-007507,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.068,359.6,1.5611,0.5428,1.007,100,12.47,2,1,,closed
EDGE-015252,FUSE-XFMR-007507,XFMR-007507,FDR-0022,SUB-006,lateral_overhead,#4 CU,BC,0.386,2037.6,1.474,0.5444,1.007,100,12.47,2,1,,closed
EDGE-015253,JCT-FDR-0022-008,FUSE-XFMR-007508,FDR-0022,SUB-006,lateral_overhead,#4 CU,B,0.074,389.7,1.3819,0.5358,1.007,100,12.47,1,1,,closed
EDGE-015254,FUSE-XFMR-007508,XFMR-007508,FDR-0022,SUB-006,lateral_overhead,#4 CU,B,0.418,2208.1,1.5716,0.4986,1.007,100,12.47,1,1,,closed
EDGE-015255,JCT-FDR-0022-008,FUSE-XFMR-007509,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AC,0.079,417.4,0.2784,0.3912,0.3655,340,12.47,2,1,,closed
EDGE-015256,FUSE-XFMR-007509,XFMR-007509,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AC,0.448,2365.2,0.3004,0.477,0.3655,340,12.47,2,1,,closed
EDGE-015257,JCT-FDR-0022-008,FUSE-XFMR-007510,FDR-0022,SUB-006,lateral_underground,#4 CU,AC,0.084,445.9,1.4349,0.5082,1.007,100,12.47,2,0,,closed
EDGE-015258,FUSE-XFMR-007510,XFMR-007510,FDR-0022,SUB-006,lateral_underground,#4 CU,AC,0.479,2526.7,1.6211,0.5057,1.007,100,12.47,2,0,,closed
EDGE-015259,JCT-FDR-0022-008,FUSE-XFMR-007511,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.09,472.8,0.897,0.4554,0.6985,150,12.47,2,1,,closed
EDGE-015260,FUSE-XFMR-007511,XFMR-007511,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.507,2679.3,0.9258,0.5354,0.6985,150,12.47,2,1,,closed
EDGE-015261,JCT-FDR-0022-008,FUSE-XFMR-007512,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.095,503.7,0.3028,0.473,0.3655,340,12.47,2,1,,closed
EDGE-015262,FUSE-XFMR-007512,XFMR-007512,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.541,2854.4,0.2838,0.4196,0.3655,340,12.47,2,1,,closed
EDGE-015263,JCT-FDR-0022-008,FUSE-XFMR-007513,FDR-0022,SUB-006,lateral_overhead,4/0 AL,ABC,0.1,526.7,0.3062,0.4544,0.3655,340,12.47,3,1,,closed
EDGE-015264,FUSE-XFMR-007513,XFMR-007513,FDR-0022,SUB-006,lateral_overhead,4/0 AL,ABC,0.565,2984.5,0.3052,0.4605,0.3655,340,12.47,3,1,,closed
EDGE-015265,JCT-FDR-0022-008,FUSE-XFMR-007514,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.105,556.0,0.6012,0.4297,0.5345,230,12.47,1,1,,closed
EDGE-015266,FUSE-XFMR-007514,XFMR-007514,FDR-0022,SUB-006,lateral_overhead,1/0 AL,A,0.597,3150.6,0.5379,0.4882,0.5345,230,12.47,1,1,,closed
EDGE-015267,JCT-FDR-0022-008,FUSE-XFMR-007515,FDR-0022,SUB-006,lateral_underground,4/0 AL,BC,0.111,587.7,0.3199,0.4525,0.3655,340,12.47,2,0,,closed
EDGE-015268,FUSE-XFMR-007515,XFMR-007515,FDR-0022,SUB-006,lateral_underground,4/0 AL,BC,0.631,3330.1,0.2975,0.4071,0.3655,340,12.47,2,0,,closed
EDGE-015269,JCT-FDR-0022-008,FUSE-XFMR-007516,FDR-0022,SUB-006,lateral_underground,4/0 AL,BC,0.117,615.4,0.3078,0.3912,0.3655,340,12.47,2,0,,closed
EDGE-015270,FUSE-XFMR-007516,XFMR-007516,FDR-0022,SUB-006,lateral_underground,4/0 AL,BC,0.66,3487.2,0.3213,0.4484,0.3655,340,12.47,2,0,,closed
EDGE-015271,JCT-FDR-0022-008,FUSE-XFMR-007517,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.122,643.1,0.3123,0.4306,0.3655,340,12.47,2,1,,closed
EDGE-015272,FUSE-XFMR-007517,XFMR-007517,FDR-0022,SUB-006,lateral_overhead,4/0 AL,AB,0.69,3644.3,0.2842,0.4006,0.3655,340,12.47,2,1,,closed
EDGE-015273,JCT-FDR-0022-008,FUSE-XFMR-007518,FDR-0022,SUB-006,lateral_overhead,1/0 AL,BC,0.127,669.2,0.6137,0.5041,0.5345,230,12.47,2,1,,closed
EDGE-015274,FUSE-XFMR-007518,XFMR-007518,FDR-0022,SUB-006,lateral_overhead,1/0 AL,BC,0.718,3792.4,0.5428,0.4297,0.5345,230,12.47,2,1,,closed
EDGE-015275,JCT-FDR-0022-008,FUSE-XFMR-007519,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.132,697.0,0.931,0.4766,0.6985,150,12.47,2,1,,closed
EDGE-015276,FUSE-XFMR-007519,XFMR-007519,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AC,0.748,3949.4,0.8924,0.5039,0.6985,150,12.47,2,1,,closed
EDGE-015277,JCT-FDR-0022-008,FUSE-XFMR-007520,FDR-0022,SUB-006,lateral_underground,4/0 AL,ABC,0.137,723.1,0.2903,0.429,0.3655,340,12.47,3,0,,closed
EDGE-015278,FUSE-XFMR-007520,XFMR-007520,FDR-0022,SUB-006,lateral_underground,4/0 AL,ABC,0.776,4097.5,0.3226,0.4622,0.3655,340,12.47,3,0,,closed
EDGE-015279,JCT-FDR-0022-008,FUSE-XFMR-007521,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.142,752.4,0.9652,0.5385,0.6985,150,12.47,2,1,,closed
EDGE-015280,FUSE-XFMR-007521,XFMR-007521,FDR-0022,SUB-006,lateral_overhead,#2 ACSR,AB,0.807,4263.6,0.9798,0.4929,0.6985,150,12.47,2,1,,closed
EDGE-015281,JCT-FDR-0022-008,FUSE-XFMR-007522,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.147,778.5,1.6081,0.4839,1.007,100,12.47,3,1,,closed
EDGE-015282,FUSE-XFMR-007522,XFMR-007522,FDR-0022,SUB-006,lateral_overhead,#4 CU,ABC,0.836,4411.7,1.4593,0.48,1.007,100,12.47,3,1,,closed
EDGE-015283,JCT-FDR-0022-008,FUSE-XFMR-007523,FDR-0022,SUB-006,lateral_underground,#4 CU,C,0.154,811.0,1.622,0.474,1.007,100,12.47,1,0,,closed
EDGE-015284,FUSE-XFMR-007523,XFMR-007523,FDR-0022,SUB-006,lateral_underground,#4 CU,C,0.87,4595.7,1.3603,0.512,1.007,100,12.47,1,0,,closed
EDGE-015285,JCT-FDR-0022-008,FUSE-XFMR-007524,FDR-0022,SUB-006,lateral_underground,#4 CU,BC,0.159,837.9,1.6086,0.4654,1.007,100,12.47,2,0,,closed
EDGE-015286,FUSE-XFMR-007524,XFMR-007524,FDR-0022,SUB-006,lateral_underground,#4 CU,BC,0.899,4748.3,1.4956,0.539,1.007,100,12.47,2,0,,closed
EDGE-015287,JCT-FDR-0022-008,FUSE-XFMR-007525,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.164,865.7,0.5678,0.4573,0.5345,230,12.47,1,1,,closed
EDGE-015288,FUSE-XFMR-007525,XFMR-007525,FDR-0022,SUB-006,lateral_overhead,1/0 AL,B,0.929,4905.4,0.5975,0.5129,0.5345,230,12.47,1,1,,closed
EDGE-015289,JCT-FDR-0022-008,JCT-FDR-0022-009,FDR-0022,SUB-006,primary_overhead,477 ACSR,ABC,0.94,4963.2,0.231,0.4358,0.3437,530,12.47,3,1,,closed
EDGE-015290,JCT-FDR-0022-009,FUSE-XFMR-007526,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.001,5.5,0.5894,0.5176,0.5345,230,12.47,1,1,,closed
EDGE-015291,FUSE-XFMR-007526,XFMR-007526,FDR-0022,SUB-006,lateral_overhead,1/0 AL,C,0.006,31.4,0.6281,0.5144,0.5345,230,12.47,1,1,,closed
EDGE-015292,JCT-FDR-0022-009,FDR-0022-TAIL,FDR-0022,SUB-006,primary_overhead,477 ACSR,ABC,0.03,158.4,0.2083,0.4257,0.318,530,12.47,3,1,,open
EDGE-015293,SUB-006,FDR-0023-HEAD,FDR-0023,SUB-006,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2412,0.4029,0.335,480,12.47,3,1,,closed
EDGE-015294,FDR-0023-HEAD,JCT-FDR-0023-001,FDR-0023,SUB-006,primary_overhead,397.5 AAC,ABC,0.04,211.2,0.2515,0.4552,0.3676,480,12.47,3,1,,closed
EDGE-015295,JCT-FDR-0023-001,FUSE-XFMR-007527,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,BC,0.002,10.3,0.8445,0.487,0.6985,150,12.47,2,1,,closed
EDGE-015296,FUSE-XFMR-007527,XFMR-007527,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,BC,0.011,58.3,0.9776,0.4884,0.6985,150,12.47,2,1,,closed
EDGE-015297,JCT-FDR-0023-001,FUSE-XFMR-007528,FDR-0023,SUB-006,lateral_underground,4/0 AL,AB,0.007,38.0,0.2909,0.4599,0.3655,340,12.47,2,0,,closed
EDGE-015298,FUSE-XFMR-007528,XFMR-007528,FDR-0023,SUB-006,lateral_underground,4/0 AL,AB,0.041,215.4,0.276,0.4214,0.3655,340,12.47,2,0,,closed
EDGE-015299,JCT-FDR-0023-001,FUSE-XFMR-007529,FDR-0023,SUB-006,lateral_overhead,#4 CU,BC,0.014,73.7,1.5523,0.5184,1.007,100,12.47,2,1,,closed
EDGE-015300,FUSE-XFMR-007529,XFMR-007529,FDR-0023,SUB-006,lateral_overhead,#4 CU,BC,0.079,417.4,1.4526,0.4965,1.007,100,12.47,2,1,,closed
EDGE-015301,JCT-FDR-0023-001,FUSE-XFMR-007530,FDR-0023,SUB-006,lateral_underground,#2 ACSR,ABC,0.02,107.7,0.9201,0.5386,0.6985,150,12.47,3,0,,closed
EDGE-015302,FUSE-XFMR-007530,XFMR-007530,FDR-0023,SUB-006,lateral_underground,#2 ACSR,ABC,0.116,610.4,0.8365,0.4904,0.6985,150,12.47,3,0,,closed
EDGE-015303,JCT-FDR-0023-001,FUSE-XFMR-007531,FDR-0023,SUB-006,lateral_overhead,#4 CU,AB,0.027,143.4,1.4907,0.5024,1.007,100,12.47,2,1,,closed
EDGE-015304,FUSE-XFMR-007531,XFMR-007531,FDR-0023,SUB-006,lateral_overhead,#4 CU,AB,0.154,812.3,1.3852,0.5452,1.007,100,12.47,2,1,,closed
EDGE-015305,JCT-FDR-0023-001,FUSE-XFMR-007532,FDR-0023,SUB-006,lateral_overhead,1/0 AL,A,0.034,178.2,0.606,0.4796,0.5345,230,12.47,1,1,,closed
EDGE-015306,FUSE-XFMR-007532,XFMR-007532,FDR-0023,SUB-006,lateral_overhead,1/0 AL,A,0.191,1009.8,0.577,0.477,0.5345,230,12.47,1,1,,closed
EDGE-015307,JCT-FDR-0023-001,FUSE-XFMR-007533,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AC,0.04,211.5,0.3212,0.398,0.3655,340,12.47,2,1,,closed
EDGE-015308,FUSE-XFMR-007533,XFMR-007533,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AC,0.227,1198.3,0.3201,0.4723,0.3655,340,12.47,2,1,,closed
EDGE-015309,JCT-FDR-0023-001,FUSE-XFMR-007534,FDR-0023,SUB-006,lateral_overhead,4/0 AL,C,0.047,247.1,0.2765,0.395,0.3655,340,12.47,1,1,,closed
EDGE-015310,FUSE-XFMR-007534,XFMR-007534,FDR-0023,SUB-006,lateral_overhead,4/0 AL,C,0.265,1400.3,0.2736,0.448,0.3655,340,12.47,1,1,,closed
EDGE-015311,JCT-FDR-0023-001,FUSE-XFMR-007535,FDR-0023,SUB-006,lateral_overhead,1/0 AL,AC,0.053,280.4,0.6328,0.4976,0.5345,230,12.47,2,1,,closed
EDGE-015312,FUSE-XFMR-007535,XFMR-007535,FDR-0023,SUB-006,lateral_overhead,1/0 AL,AC,0.301,1588.8,0.5878,0.5016,0.5345,230,12.47,2,1,,closed
EDGE-015313,JCT-FDR-0023-001,FUSE-XFMR-007536,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.06,315.2,0.2954,0.4591,0.3655,340,12.47,2,1,,closed
EDGE-015314,FUSE-XFMR-007536,XFMR-007536,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.338,1786.2,0.3056,0.4386,0.3655,340,12.47,2,1,,closed
EDGE-015315,JCT-FDR-0023-001,FUSE-XFMR-007537,FDR-0023,SUB-006,lateral_overhead,#4 CU,AC,0.066,350.9,1.5197,0.4786,1.007,100,12.47,2,1,,closed
EDGE-015316,FUSE-XFMR-007537,XFMR-007537,FDR-0023,SUB-006,lateral_overhead,#4 CU,AC,0.377,1988.2,1.4461,0.4938,1.007,100,12.47,2,1,,closed
EDGE-015317,JCT-FDR-0023-001,FUSE-XFMR-007538,FDR-0023,SUB-006,lateral_overhead,1/0 AL,AB,0.073,384.1,0.5505,0.4405,0.5345,230,12.47,2,1,,closed
EDGE-015318,FUSE-XFMR-007538,XFMR-007538,FDR-0023,SUB-006,lateral_overhead,1/0 AL,AB,0.412,2176.7,0.554,0.4675,0.5345,230,12.47,2,1,,closed
EDGE-015319,JCT-FDR-0023-001,JCT-FDR-0023-002,FDR-0023,SUB-006,primary_overhead,397.5 AAC,ABC,0.53,2798.4,0.2603,0.4293,0.3324,480,12.47,3,1,,closed
EDGE-015320,JCT-FDR-0023-002,FUSE-XFMR-007539,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,BC,0.001,4.8,0.8593,0.4619,0.6985,150,12.47,2,1,,closed
EDGE-015321,FUSE-XFMR-007539,XFMR-007539,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,BC,0.005,26.9,0.8904,0.4957,0.6985,150,12.47,2,1,,closed
EDGE-015322,JCT-FDR-0023-002,FUSE-XFMR-007540,FDR-0023,SUB-006,lateral_overhead,1/0 AL,ABC,0.006,31.7,0.5981,0.4706,0.5345,230,12.47,3,1,,closed
EDGE-015323,FUSE-XFMR-007540,XFMR-007540,FDR-0023,SUB-006,lateral_overhead,1/0 AL,ABC,0.034,179.5,0.5853,0.485,0.5345,230,12.47,3,1,,closed
EDGE-015324,JCT-FDR-0023-002,FUSE-XFMR-007541,FDR-0023,SUB-006,lateral_underground,1/0 AL,B,0.013,67.3,0.5762,0.5073,0.5345,230,12.47,1,0,,closed
EDGE-015325,FUSE-XFMR-007541,XFMR-007541,FDR-0023,SUB-006,lateral_underground,1/0 AL,B,0.072,381.5,0.5692,0.4629,0.5345,230,12.47,1,0,,closed
EDGE-015326,JCT-FDR-0023-002,FUSE-XFMR-007542,FDR-0023,SUB-006,lateral_overhead,#4 CU,BC,0.019,103.0,1.5014,0.4659,1.007,100,12.47,2,1,,closed
EDGE-015327,FUSE-XFMR-007542,XFMR-007542,FDR-0023,SUB-006,lateral_overhead,#4 CU,BC,0.111,583.4,1.4819,0.4988,1.007,100,12.47,2,1,,closed
EDGE-015328,JCT-FDR-0023-002,FUSE-XFMR-007543,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,B,0.026,134.6,0.8674,0.4553,0.6985,150,12.47,1,1,,closed
EDGE-015329,FUSE-XFMR-007543,XFMR-007543,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,B,0.145,763.0,0.8218,0.5343,0.6985,150,12.47,1,1,,closed
EDGE-015330,JCT-FDR-0023-002,FUSE-XFMR-007544,FDR-0023,SUB-006,lateral_overhead,1/0 AL,BC,0.033,173.4,0.606,0.511,0.5345,230,12.47,2,1,,closed
EDGE-015331,FUSE-XFMR-007544,XFMR-007544,FDR-0023,SUB-006,lateral_overhead,1/0 AL,BC,0.186,982.9,0.5376,0.4646,0.5345,230,12.47,2,1,,closed
EDGE-015332,JCT-FDR-0023-002,FUSE-XFMR-007545,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,BC,0.039,207.5,0.9592,0.5273,0.6985,150,12.47,2,1,,closed
EDGE-015333,FUSE-XFMR-007545,XFMR-007545,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,BC,0.223,1175.9,0.9415,0.4971,0.6985,150,12.47,2,1,,closed
EDGE-015334,JCT-FDR-0023-002,FUSE-XFMR-007546,FDR-0023,SUB-006,lateral_underground,#4 CU,AC,0.046,242.4,1.4917,0.5142,1.007,100,12.47,2,0,,closed
EDGE-015335,FUSE-XFMR-007546,XFMR-007546,FDR-0023,SUB-006,lateral_underground,#4 CU,AC,0.26,1373.3,1.6412,0.4865,1.007,100,12.47,2,0,,closed
EDGE-015336,JCT-FDR-0023-002,FUSE-XFMR-007547,FDR-0023,SUB-006,lateral_underground,#2 ACSR,ABC,0.052,274.0,0.8328,0.5504,0.6985,150,12.47,3,0,,closed
EDGE-015337,FUSE-XFMR-007547,XFMR-007547,FDR-0023,SUB-006,lateral_underground,#2 ACSR,ABC,0.294,1552.8,0.8151,0.4676,0.6985,150,12.47,3,0,,closed
EDGE-015338,JCT-FDR-0023-002,FUSE-XFMR-007548,FDR-0023,SUB-006,lateral_overhead,1/0 AL,A,0.059,313.6,0.6019,0.4563,0.5345,230,12.47,1,1,,closed
EDGE-015339,FUSE-XFMR-007548,XFMR-007548,FDR-0023,SUB-006,lateral_overhead,1/0 AL,A,0.337,1777.2,0.6307,0.4861,0.5345,230,12.47,1,1,,closed
EDGE-015340,JCT-FDR-0023-002,FUSE-XFMR-007549,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.066,346.1,0.2927,0.4094,0.3655,340,12.47,2,1,,closed
EDGE-015341,FUSE-XFMR-007549,XFMR-007549,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.371,1961.3,0.2719,0.462,0.3655,340,12.47,2,1,,closed
EDGE-015342,JCT-FDR-0023-002,FUSE-XFMR-007550,FDR-0023,SUB-006,lateral_overhead,#4 CU,C,0.072,382.5,1.4553,0.471,1.007,100,12.47,1,1,,closed
EDGE-015343,FUSE-XFMR-007550,XFMR-007550,FDR-0023,SUB-006,lateral_overhead,#4 CU,C,0.411,2167.7,1.4712,0.5366,1.007,100,12.47,1,1,,closed
EDGE-015344,JCT-FDR-0023-002,JCT-FDR-0023-003,FDR-0023,SUB-006,primary_overhead,397.5 AAC,ABC,0.53,2798.4,0.2166,0.4307,0.3271,480,12.47,3,1,,closed
EDGE-015345,JCT-FDR-0023-003,FUSE-XFMR-007551,FDR-0023,SUB-006,lateral_overhead,1/0 AL,B,0.002,8.7,0.6454,0.4753,0.5345,230,12.47,1,1,,closed
EDGE-015346,FUSE-XFMR-007551,XFMR-007551,FDR-0023,SUB-006,lateral_overhead,1/0 AL,B,0.009,49.4,0.5546,0.4854,0.5345,230,12.47,1,1,,closed
EDGE-015347,JCT-FDR-0023-003,FUSE-XFMR-007552,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,A,0.007,34.8,0.8356,0.5097,0.6985,150,12.47,1,1,,closed
EDGE-015348,FUSE-XFMR-007552,XFMR-007552,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,A,0.037,197.5,0.9507,0.5041,0.6985,150,12.47,1,1,,closed
EDGE-015349,JCT-FDR-0023-003,FUSE-XFMR-007553,FDR-0023,SUB-006,lateral_overhead,#4 CU,A,0.014,73.7,1.3827,0.5149,1.007,100,12.47,1,1,,closed
EDGE-015350,FUSE-XFMR-007553,XFMR-007553,FDR-0023,SUB-006,lateral_overhead,#4 CU,A,0.079,417.4,1.4285,0.4657,1.007,100,12.47,1,1,,closed
EDGE-015351,JCT-FDR-0023-003,FUSE-XFMR-007554,FDR-0023,SUB-006,lateral_overhead,4/0 AL,A,0.02,106.1,0.3105,0.4244,0.3655,340,12.47,1,1,,closed
EDGE-015352,FUSE-XFMR-007554,XFMR-007554,FDR-0023,SUB-006,lateral_overhead,4/0 AL,A,0.114,601.4,0.3243,0.4006,0.3655,340,12.47,1,1,,closed
EDGE-015353,JCT-FDR-0023-003,FUSE-XFMR-007555,FDR-0023,SUB-006,lateral_overhead,1/0 AL,AB,0.027,142.6,0.6121,0.4459,0.5345,230,12.47,2,1,,closed
EDGE-015354,FUSE-XFMR-007555,XFMR-007555,FDR-0023,SUB-006,lateral_overhead,1/0 AL,AB,0.153,807.8,0.5991,0.4594,0.5345,230,12.47,2,1,,closed
EDGE-015355,JCT-FDR-0023-003,FUSE-XFMR-007556,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,B,0.033,176.6,0.9238,0.5111,0.6985,150,12.47,1,1,,closed
EDGE-015356,FUSE-XFMR-007556,XFMR-007556,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,B,0.19,1000.8,0.865,0.4649,0.6985,150,12.47,1,1,,closed
EDGE-015357,JCT-FDR-0023-003,FUSE-XFMR-007557,FDR-0023,SUB-006,lateral_underground,1/0 AL,C,0.04,211.5,0.6061,0.4523,0.5345,230,12.47,1,0,,closed
EDGE-015358,FUSE-XFMR-007557,XFMR-007557,FDR-0023,SUB-006,lateral_underground,1/0 AL,C,0.227,1198.3,0.5354,0.472,0.5345,230,12.47,1,0,,closed
EDGE-015359,JCT-FDR-0023-003,FUSE-XFMR-007558,FDR-0023,SUB-006,lateral_underground,1/0 AL,B,0.047,247.1,0.5514,0.4835,0.5345,230,12.47,1,0,,closed
EDGE-015360,FUSE-XFMR-007558,XFMR-007558,FDR-0023,SUB-006,lateral_underground,1/0 AL,B,0.265,1400.3,0.5811,0.4448,0.5345,230,12.47,1,0,,closed
EDGE-015361,JCT-FDR-0023-003,FUSE-XFMR-007559,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.053,278.8,0.2719,0.4645,0.3655,340,12.47,2,1,,closed
EDGE-015362,FUSE-XFMR-007559,XFMR-007559,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.299,1579.8,0.3217,0.461,0.3655,340,12.47,2,1,,closed
EDGE-015363,JCT-FDR-0023-003,FUSE-XFMR-007560,FDR-0023,SUB-006,lateral_overhead,4/0 AL,ABC,0.06,316.8,0.2946,0.4187,0.3655,340,12.47,3,1,,closed
EDGE-015364,FUSE-XFMR-007560,XFMR-007560,FDR-0023,SUB-006,lateral_overhead,4/0 AL,ABC,0.34,1795.2,0.2869,0.4556,0.3655,340,12.47,3,1,,closed
EDGE-015365,JCT-FDR-0023-003,FUSE-XFMR-007561,FDR-0023,SUB-006,lateral_overhead,1/0 AL,A,0.066,349.3,0.5965,0.4551,0.5345,230,12.47,1,1,,closed
EDGE-015366,FUSE-XFMR-007561,XFMR-007561,FDR-0023,SUB-006,lateral_overhead,1/0 AL,A,0.375,1979.2,0.581,0.4694,0.5345,230,12.47,1,1,,closed
EDGE-015367,JCT-FDR-0023-003,FUSE-XFMR-007562,FDR-0023,SUB-006,lateral_overhead,4/0 AL,B,0.072,382.5,0.3174,0.4379,0.3655,340,12.47,1,1,,closed
EDGE-015368,FUSE-XFMR-007562,XFMR-007562,FDR-0023,SUB-006,lateral_overhead,4/0 AL,B,0.411,2167.7,0.2772,0.4375,0.3655,340,12.47,1,1,,closed
EDGE-015369,JCT-FDR-0023-003,JCT-FDR-0023-004,FDR-0023,SUB-006,primary_overhead,397.5 AAC,ABC,0.53,2798.4,0.2525,0.4119,0.3267,480,12.47,3,1,,closed
EDGE-015370,JCT-FDR-0023-004,FUSE-XFMR-007563,FDR-0023,SUB-006,lateral_overhead,4/0 AL,A,0.001,4.8,0.3239,0.4203,0.3655,340,12.47,1,1,,closed
EDGE-015371,FUSE-XFMR-007563,XFMR-007563,FDR-0023,SUB-006,lateral_overhead,4/0 AL,A,0.005,26.9,0.2957,0.428,0.3655,340,12.47,1,1,,closed
EDGE-015372,JCT-FDR-0023-004,FUSE-XFMR-007564,FDR-0023,SUB-006,lateral_overhead,1/0 AL,A,0.006,32.5,0.598,0.4496,0.5345,230,12.47,1,1,,closed
EDGE-015373,FUSE-XFMR-007564,XFMR-007564,FDR-0023,SUB-006,lateral_overhead,1/0 AL,A,0.035,184.0,0.618,0.4298,0.5345,230,12.47,1,1,,closed
EDGE-015374,JCT-FDR-0023-004,FUSE-XFMR-007565,FDR-0023,SUB-006,lateral_overhead,4/0 AL,A,0.013,67.3,0.2682,0.4252,0.3655,340,12.47,1,1,,closed
EDGE-015375,FUSE-XFMR-007565,XFMR-007565,FDR-0023,SUB-006,lateral_overhead,4/0 AL,A,0.072,381.5,0.2876,0.4465,0.3655,340,12.47,1,1,,closed
EDGE-015376,JCT-FDR-0023-004,FUSE-XFMR-007566,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,BC,0.02,106.1,0.8336,0.5487,0.6985,150,12.47,2,1,,closed
EDGE-015377,FUSE-XFMR-007566,XFMR-007566,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,BC,0.114,601.4,0.9151,0.5075,0.6985,150,12.47,2,1,,closed
EDGE-015378,JCT-FDR-0023-004,FUSE-XFMR-007567,FDR-0023,SUB-006,lateral_overhead,4/0 AL,ABC,0.027,140.2,0.3105,0.4045,0.3655,340,12.47,3,1,,closed
EDGE-015379,FUSE-XFMR-007567,XFMR-007567,FDR-0023,SUB-006,lateral_overhead,4/0 AL,ABC,0.15,794.4,0.2688,0.4125,0.3655,340,12.47,3,1,,closed
EDGE-015380,JCT-FDR-0023-004,FUSE-XFMR-007568,FDR-0023,SUB-006,lateral_underground,#4 CU,C,0.033,174.2,1.3749,0.55,1.007,100,12.47,1,0,,closed
EDGE-015381,FUSE-XFMR-007568,XFMR-007568,FDR-0023,SUB-006,lateral_underground,#4 CU,C,0.187,987.4,1.4151,0.5182,1.007,100,12.47,1,0,,closed
EDGE-015382,JCT-FDR-0023-004,FUSE-XFMR-007569,FDR-0023,SUB-006,lateral_overhead,#4 CU,ABC,0.039,206.7,1.579,0.4625,1.007,100,12.47,3,1,,closed
EDGE-015383,FUSE-XFMR-007569,XFMR-007569,FDR-0023,SUB-006,lateral_overhead,#4 CU,ABC,0.222,1171.4,1.4574,0.4785,1.007,100,12.47,3,1,,closed
EDGE-015384,JCT-FDR-0023-004,FUSE-XFMR-007570,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,AC,0.046,243.9,0.8343,0.4776,0.6985,150,12.47,2,1,,closed
EDGE-015385,FUSE-XFMR-007570,XFMR-007570,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,AC,0.262,1382.3,0.8281,0.5257,0.6985,150,12.47,2,1,,closed
EDGE-015386,JCT-FDR-0023-004,FUSE-XFMR-007571,FDR-0023,SUB-006,lateral_overhead,#4 CU,A,0.052,276.4,1.5748,0.5353,1.007,100,12.47,1,1,,closed
EDGE-015387,FUSE-XFMR-007571,XFMR-007571,FDR-0023,SUB-006,lateral_overhead,#4 CU,A,0.297,1566.3,1.3923,0.4916,1.007,100,12.47,1,1,,closed
EDGE-015388,JCT-FDR-0023-004,FUSE-XFMR-007572,FDR-0023,SUB-006,lateral_underground,4/0 AL,ABC,0.059,310.5,0.2816,0.4542,0.3655,340,12.47,3,0,,closed
EDGE-015389,FUSE-XFMR-007572,XFMR-007572,FDR-0023,SUB-006,lateral_underground,4/0 AL,ABC,0.333,1759.3,0.3026,0.4643,0.3655,340,12.47,3,0,,closed
EDGE-015390,JCT-FDR-0023-004,FUSE-XFMR-007573,FDR-0023,SUB-006,lateral_overhead,#4 CU,BC,0.066,347.7,1.4311,0.545,1.007,100,12.47,2,1,,closed
EDGE-015391,FUSE-XFMR-007573,XFMR-007573,FDR-0023,SUB-006,lateral_overhead,#4 CU,BC,0.373,1970.2,1.6523,0.5305,1.007,100,12.47,2,1,,closed
EDGE-015392,JCT-FDR-0023-004,FUSE-XFMR-007574,FDR-0023,SUB-006,lateral_overhead,4/0 AL,ABC,0.072,381.7,0.2682,0.3965,0.3655,340,12.47,3,1,,closed
EDGE-015393,FUSE-XFMR-007574,XFMR-007574,FDR-0023,SUB-006,lateral_overhead,4/0 AL,ABC,0.41,2163.2,0.2737,0.4113,0.3655,340,12.47,3,1,,closed
EDGE-015394,JCT-FDR-0023-004,JCT-FDR-0023-005,FDR-0023,SUB-006,primary_overhead,397.5 AAC,ABC,0.53,2798.4,0.2274,0.4059,0.3206,480,12.47,3,1,,closed
EDGE-015395,JCT-FDR-0023-005,FUSE-XFMR-007575,FDR-0023,SUB-006,lateral_overhead,#4 CU,B,0.001,4.8,1.4275,0.4628,1.007,100,12.47,1,1,,closed
EDGE-015396,FUSE-XFMR-007575,XFMR-007575,FDR-0023,SUB-006,lateral_overhead,#4 CU,B,0.005,26.9,1.3958,0.5234,1.007,100,12.47,1,1,,closed
EDGE-015397,JCT-FDR-0023-005,FUSE-XFMR-007576,FDR-0023,SUB-006,lateral_underground,#4 CU,AC,0.006,34.1,1.5934,0.479,1.007,100,12.47,2,0,,closed
EDGE-015398,FUSE-XFMR-007576,XFMR-007576,FDR-0023,SUB-006,lateral_underground,#4 CU,AC,0.037,193.0,1.6506,0.5067,1.007,100,12.47,2,0,,closed
EDGE-015399,JCT-FDR-0023-005,FUSE-XFMR-007577,FDR-0023,SUB-006,lateral_underground,#4 CU,AC,0.013,68.9,1.4315,0.4842,1.007,100,12.47,2,0,,closed
EDGE-015400,FUSE-XFMR-007577,XFMR-007577,FDR-0023,SUB-006,lateral_underground,#4 CU,AC,0.074,390.5,1.4622,0.4973,1.007,100,12.47,2,0,,closed
EDGE-015401,JCT-FDR-0023-005,FUSE-XFMR-007578,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,A,0.02,105.3,0.9171,0.5494,0.6985,150,12.47,1,1,,closed
EDGE-015402,FUSE-XFMR-007578,XFMR-007578,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,A,0.113,596.9,0.9487,0.4978,0.6985,150,12.47,1,1,,closed
EDGE-015403,JCT-FDR-0023-005,FUSE-XFMR-007579,FDR-0023,SUB-006,lateral_overhead,1/0 AL,BC,0.026,136.2,0.6212,0.4734,0.5345,230,12.47,2,1,,closed
EDGE-015404,FUSE-XFMR-007579,XFMR-007579,FDR-0023,SUB-006,lateral_overhead,1/0 AL,BC,0.146,771.9,0.5797,0.4527,0.5345,230,12.47,2,1,,closed
EDGE-015405,JCT-FDR-0023-005,FUSE-XFMR-007580,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,AB,0.033,173.4,0.9586,0.5441,0.6985,150,12.47,2,1,,closed
EDGE-015406,FUSE-XFMR-007580,XFMR-007580,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,AB,0.186,982.9,0.8337,0.5226,0.6985,150,12.47,2,1,,closed
EDGE-015407,JCT-FDR-0023-005,FUSE-XFMR-007581,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,ABC,0.039,207.5,0.9438,0.5156,0.6985,150,12.47,3,1,,closed
EDGE-015408,FUSE-XFMR-007581,XFMR-007581,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,ABC,0.223,1175.9,0.8102,0.4759,0.6985,150,12.47,3,1,,closed
