edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-015409,JCT-FDR-0023-005,FUSE-XFMR-007582,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,B,0.046,245.5,0.9267,0.5184,0.6985,150,12.47,1,1,,closed
EDGE-015410,FUSE-XFMR-007582,XFMR-007582,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,B,0.264,1391.3,0.9805,0.529,0.6985,150,12.47,1,1,,closed
EDGE-015411,JCT-FDR-0023-005,FUSE-XFMR-007583,FDR-0023,SUB-006,lateral_overhead,1/0 AL,C,0.052,276.4,0.5997,0.4699,0.5345,230,12.47,1,1,,closed
EDGE-015412,FUSE-XFMR-007583,XFMR-007583,FDR-0023,SUB-006,lateral_overhead,1/0 AL,C,0.297,1566.3,0.554,0.4531,0.5345,230,12.47,1,1,,closed
EDGE-015413,JCT-FDR-0023-005,FUSE-XFMR-007584,FDR-0023,SUB-006,lateral_overhead,#4 CU,AC,0.059,313.6,1.4491,0.5116,1.007,100,12.47,2,1,,closed
EDGE-015414,FUSE-XFMR-007584,XFMR-007584,FDR-0023,SUB-006,lateral_overhead,#4 CU,AC,0.337,1777.2,1.652,0.4835,1.007,100,12.47,2,1,,closed
EDGE-015415,JCT-FDR-0023-005,FUSE-XFMR-007585,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,BC,0.065,344.5,0.9141,0.5223,0.6985,150,12.47,2,1,,closed
EDGE-015416,FUSE-XFMR-007585,XFMR-007585,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,BC,0.37,1952.3,0.9579,0.4646,0.6985,150,12.47,2,1,,closed
EDGE-015417,JCT-FDR-0023-005,FUSE-XFMR-007586,FDR-0023,SUB-006,lateral_underground,#2 ACSR,BC,0.073,383.3,0.9292,0.5247,0.6985,150,12.47,2,0,,closed
EDGE-015418,FUSE-XFMR-007586,XFMR-007586,FDR-0023,SUB-006,lateral_underground,#2 ACSR,BC,0.411,2172.2,0.9745,0.5091,0.6985,150,12.47,2,0,,closed
EDGE-015419,JCT-FDR-0023-005,JCT-FDR-0023-006,FDR-0023,SUB-006,primary_underground,397.5 AAC,ABC,0.52,2745.6,0.228,0.398,0.3118,480,12.47,3,0,,closed
EDGE-015420,JCT-FDR-0023-006,FUSE-XFMR-007587,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,C,0.001,6.3,0.912,0.4667,0.6985,150,12.47,1,1,,closed
EDGE-015421,FUSE-XFMR-007587,XFMR-007587,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,C,0.007,35.9,0.9233,0.5395,0.6985,150,12.47,1,1,,closed
EDGE-015422,JCT-FDR-0023-006,FUSE-XFMR-007588,FDR-0023,SUB-006,lateral_overhead,1/0 AL,B,0.006,34.1,0.6503,0.4429,0.5345,230,12.47,1,1,,closed
EDGE-015423,FUSE-XFMR-007588,XFMR-007588,FDR-0023,SUB-006,lateral_overhead,1/0 AL,B,0.037,193.0,0.5669,0.4708,0.5345,230,12.47,1,1,,closed
EDGE-015424,JCT-FDR-0023-006,FUSE-XFMR-007589,FDR-0023,SUB-006,lateral_underground,1/0 AL,ABC,0.014,72.9,0.6066,0.4689,0.5345,230,12.47,3,0,,closed
EDGE-015425,FUSE-XFMR-007589,XFMR-007589,FDR-0023,SUB-006,lateral_underground,1/0 AL,ABC,0.078,412.9,0.5844,0.4498,0.5345,230,12.47,3,0,,closed
EDGE-015426,JCT-FDR-0023-006,FUSE-XFMR-007590,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,C,0.02,103.8,0.9137,0.4869,0.6985,150,12.47,1,1,,closed
EDGE-015427,FUSE-XFMR-007590,XFMR-007590,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,C,0.111,587.9,0.847,0.4742,0.6985,150,12.47,1,1,,closed
EDGE-015428,JCT-FDR-0023-006,FUSE-XFMR-007591,FDR-0023,SUB-006,lateral_overhead,#4 CU,BC,0.027,142.6,1.6476,0.5211,1.007,100,12.47,2,1,,closed
EDGE-015429,FUSE-XFMR-007591,XFMR-007591,FDR-0023,SUB-006,lateral_overhead,#4 CU,BC,0.153,807.8,1.3848,0.5529,1.007,100,12.47,2,1,,closed
EDGE-015430,JCT-FDR-0023-006,FUSE-XFMR-007592,FDR-0023,SUB-006,lateral_underground,#2 ACSR,ABC,0.033,174.2,0.8164,0.4609,0.6985,150,12.47,3,0,,closed
EDGE-015431,FUSE-XFMR-007592,XFMR-007592,FDR-0023,SUB-006,lateral_underground,#2 ACSR,ABC,0.187,987.4,0.9574,0.4837,0.6985,150,12.47,3,0,,closed
EDGE-015432,JCT-FDR-0023-006,FUSE-XFMR-007593,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,AB,0.04,210.7,0.8494,0.4611,0.6985,150,12.47,2,1,,closed
EDGE-015433,FUSE-XFMR-007593,XFMR-007593,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,AB,0.226,1193.8,0.8257,0.5294,0.6985,150,12.47,2,1,,closed
EDGE-015434,JCT-FDR-0023-006,FUSE-XFMR-007594,FDR-0023,SUB-006,lateral_overhead,1/0 AL,A,0.046,243.9,0.602,0.4492,0.5345,230,12.47,1,1,,closed
EDGE-015435,FUSE-XFMR-007594,XFMR-007594,FDR-0023,SUB-006,lateral_overhead,1/0 AL,A,0.262,1382.3,0.5973,0.4943,0.5345,230,12.47,1,1,,closed
EDGE-015436,JCT-FDR-0023-006,FUSE-XFMR-007595,FDR-0023,SUB-006,lateral_overhead,#4 CU,AC,0.053,280.4,1.6299,0.4687,1.007,100,12.47,2,1,,closed
EDGE-015437,FUSE-XFMR-007595,XFMR-007595,FDR-0023,SUB-006,lateral_overhead,#4 CU,AC,0.301,1588.8,1.6161,0.5563,1.007,100,12.47,2,1,,closed
EDGE-015438,JCT-FDR-0023-006,FUSE-XFMR-007596,FDR-0023,SUB-006,lateral_underground,#4 CU,C,0.06,315.2,1.5667,0.5604,1.007,100,12.47,1,0,,closed
EDGE-015439,FUSE-XFMR-007596,XFMR-007596,FDR-0023,SUB-006,lateral_underground,#4 CU,C,0.338,1786.2,1.437,0.5188,1.007,100,12.47,1,0,,closed
EDGE-015440,JCT-FDR-0023-006,FUSE-XFMR-007597,FDR-0023,SUB-006,lateral_underground,#4 CU,BC,0.066,348.5,1.4836,0.4707,1.007,100,12.47,2,0,,closed
EDGE-015441,FUSE-XFMR-007597,XFMR-007597,FDR-0023,SUB-006,lateral_underground,#4 CU,BC,0.374,1974.7,1.5446,0.5127,1.007,100,12.47,2,0,,closed
EDGE-015442,JCT-FDR-0023-006,FUSE-XFMR-007598,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,C,0.073,384.9,0.8233,0.5479,0.6985,150,12.47,1,1,,closed
EDGE-015443,FUSE-XFMR-007598,XFMR-007598,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,C,0.413,2181.2,0.9363,0.5,0.6985,150,12.47,1,1,,closed
EDGE-015444,JCT-FDR-0023-006,JCT-FDR-0023-007,FDR-0023,SUB-006,primary_underground,397.5 AAC,ABC,0.53,2798.4,0.2444,0.4224,0.36,480,12.47,3,0,,closed
EDGE-015445,JCT-FDR-0023-007,FUSE-XFMR-007599,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.001,5.5,0.2914,0.4486,0.3655,340,12.47,2,1,,closed
EDGE-015446,FUSE-XFMR-007599,XFMR-007599,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.006,31.4,0.326,0.4407,0.3655,340,12.47,2,1,,closed
EDGE-015447,JCT-FDR-0023-007,FUSE-XFMR-007600,FDR-0023,SUB-006,lateral_underground,1/0 AL,AC,0.007,35.6,0.5912,0.451,0.5345,230,12.47,2,0,,closed
EDGE-015448,FUSE-XFMR-007600,XFMR-007600,FDR-0023,SUB-006,lateral_underground,1/0 AL,AC,0.038,202.0,0.5682,0.5084,0.5345,230,12.47,2,0,,closed
EDGE-015449,JCT-FDR-0023-007,FUSE-XFMR-007601,FDR-0023,SUB-006,lateral_overhead,#4 CU,A,0.013,66.5,1.44,0.5425,1.007,100,12.47,1,1,,closed
EDGE-015450,FUSE-XFMR-007601,XFMR-007601,FDR-0023,SUB-006,lateral_overhead,#4 CU,A,0.071,377.0,1.4692,0.4859,1.007,100,12.47,1,1,,closed
EDGE-015451,JCT-FDR-0023-007,FUSE-XFMR-007602,FDR-0023,SUB-006,lateral_overhead,4/0 AL,C,0.019,103.0,0.2739,0.4448,0.3655,340,12.47,1,1,,closed
EDGE-015452,FUSE-XFMR-007602,XFMR-007602,FDR-0023,SUB-006,lateral_overhead,4/0 AL,C,0.111,583.4,0.3074,0.4515,0.3655,340,12.47,1,1,,closed
EDGE-015453,JCT-FDR-0023-007,FUSE-XFMR-007603,FDR-0023,SUB-006,lateral_underground,#2 ACSR,C,0.027,140.2,0.8436,0.4862,0.6985,150,12.47,1,0,,closed
EDGE-015454,FUSE-XFMR-007603,XFMR-007603,FDR-0023,SUB-006,lateral_underground,#2 ACSR,C,0.15,794.4,0.8398,0.5322,0.6985,150,12.47,1,0,,closed
EDGE-015455,JCT-FDR-0023-007,FUSE-XFMR-007604,FDR-0023,SUB-006,lateral_underground,#4 CU,B,0.033,175.0,1.6063,0.4668,1.007,100,12.47,1,0,,closed
EDGE-015456,FUSE-XFMR-007604,XFMR-007604,FDR-0023,SUB-006,lateral_underground,#4 CU,B,0.188,991.8,1.5556,0.508,1.007,100,12.47,1,0,,closed
EDGE-015457,JCT-FDR-0023-007,FUSE-XFMR-007605,FDR-0023,SUB-006,lateral_overhead,4/0 AL,A,0.039,205.1,0.3215,0.4051,0.3655,340,12.47,1,1,,closed
EDGE-015458,FUSE-XFMR-007605,XFMR-007605,FDR-0023,SUB-006,lateral_overhead,4/0 AL,A,0.22,1162.4,0.2907,0.4266,0.3655,340,12.47,1,1,,closed
EDGE-015459,JCT-FDR-0023-007,FUSE-XFMR-007606,FDR-0023,SUB-006,lateral_overhead,1/0 AL,B,0.045,240.0,0.5859,0.4409,0.5345,230,12.47,1,1,,closed
EDGE-015460,FUSE-XFMR-007606,XFMR-007606,FDR-0023,SUB-006,lateral_overhead,1/0 AL,B,0.258,1359.9,0.5401,0.4875,0.5345,230,12.47,1,1,,closed
EDGE-015461,JCT-FDR-0023-007,FUSE-XFMR-007607,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.052,274.8,0.2759,0.4504,0.3655,340,12.47,2,1,,closed
EDGE-015462,FUSE-XFMR-007607,XFMR-007607,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.295,1557.3,0.2843,0.4254,0.3655,340,12.47,2,1,,closed
EDGE-015463,JCT-FDR-0023-007,FUSE-XFMR-007608,FDR-0023,SUB-006,lateral_underground,1/0 AL,ABC,0.059,311.3,0.6329,0.4911,0.5345,230,12.47,3,0,,closed
EDGE-015464,FUSE-XFMR-007608,XFMR-007608,FDR-0023,SUB-006,lateral_underground,1/0 AL,ABC,0.334,1763.8,0.6052,0.4931,0.5345,230,12.47,3,0,,closed
EDGE-015465,JCT-FDR-0023-007,FUSE-XFMR-007609,FDR-0023,SUB-006,lateral_underground,#4 CU,ABC,0.066,349.3,1.6397,0.4997,1.007,100,12.47,3,0,,closed
EDGE-015466,FUSE-XFMR-007609,XFMR-007609,FDR-0023,SUB-006,lateral_underground,#4 CU,ABC,0.375,1979.2,1.5503,0.4836,1.007,100,12.47,3,0,,closed
EDGE-015467,JCT-FDR-0023-007,FUSE-XFMR-007610,FDR-0023,SUB-006,lateral_overhead,#4 CU,ABC,0.073,384.1,1.4587,0.4817,1.007,100,12.47,3,1,,closed
EDGE-015468,FUSE-XFMR-007610,XFMR-007610,FDR-0023,SUB-006,lateral_overhead,#4 CU,ABC,0.412,2176.7,1.3695,0.5015,1.007,100,12.47,3,1,,closed
EDGE-015469,JCT-FDR-0023-007,JCT-FDR-0023-008,FDR-0023,SUB-006,primary_overhead,397.5 AAC,ABC,0.53,2798.4,0.2266,0.413,0.3194,480,12.47,3,1,,closed
EDGE-015470,JCT-FDR-0023-008,FUSE-XFMR-007611,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,C,0.002,7.9,0.9183,0.533,0.6985,150,12.47,1,1,,closed
EDGE-015471,FUSE-XFMR-007611,XFMR-007611,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,C,0.009,44.9,0.8237,0.5392,0.6985,150,12.47,1,1,,closed
EDGE-015472,JCT-FDR-0023-008,FUSE-XFMR-007612,FDR-0023,SUB-006,lateral_overhead,#4 CU,B,0.007,35.6,1.6011,0.505,1.007,100,12.47,1,1,,closed
EDGE-015473,FUSE-XFMR-007612,XFMR-007612,FDR-0023,SUB-006,lateral_overhead,#4 CU,B,0.038,202.0,1.5265,0.4618,1.007,100,12.47,1,1,,closed
EDGE-015474,JCT-FDR-0023-008,FUSE-XFMR-007613,FDR-0023,SUB-006,lateral_overhead,1/0 AL,BC,0.013,71.3,0.6111,0.449,0.5345,230,12.47,2,1,,closed
EDGE-015475,FUSE-XFMR-007613,XFMR-007613,FDR-0023,SUB-006,lateral_overhead,1/0 AL,BC,0.076,403.9,0.5839,0.5038,0.5345,230,12.47,2,1,,closed
EDGE-015476,JCT-FDR-0023-008,FUSE-XFMR-007614,FDR-0023,SUB-006,lateral_overhead,#4 CU,B,0.02,104.5,1.4346,0.5447,1.007,100,12.47,1,1,,closed
EDGE-015477,FUSE-XFMR-007614,XFMR-007614,FDR-0023,SUB-006,lateral_overhead,#4 CU,B,0.112,592.4,1.3838,0.5499,1.007,100,12.47,1,1,,closed
EDGE-015478,JCT-FDR-0023-008,FUSE-XFMR-007615,FDR-0023,SUB-006,lateral_underground,#2 ACSR,AC,0.026,138.6,0.9232,0.4729,0.6985,150,12.47,2,0,,closed
EDGE-015479,FUSE-XFMR-007615,XFMR-007615,FDR-0023,SUB-006,lateral_underground,#2 ACSR,AC,0.149,785.4,0.865,0.5066,0.6985,150,12.47,2,0,,closed
EDGE-015480,JCT-FDR-0023-008,FUSE-XFMR-007616,FDR-0023,SUB-006,lateral_underground,1/0 AL,BC,0.033,175.0,0.5994,0.4788,0.5345,230,12.47,2,0,,closed
EDGE-015481,FUSE-XFMR-007616,XFMR-007616,FDR-0023,SUB-006,lateral_underground,1/0 AL,BC,0.188,991.8,0.5813,0.4859,0.5345,230,12.47,2,0,,closed
EDGE-015482,JCT-FDR-0023-008,FUSE-XFMR-007617,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.039,207.5,0.2724,0.4482,0.3655,340,12.47,2,1,,closed
EDGE-015483,FUSE-XFMR-007617,XFMR-007617,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AB,0.223,1175.9,0.3041,0.4423,0.3655,340,12.47,2,1,,closed
EDGE-015484,JCT-FDR-0023-008,FUSE-XFMR-007618,FDR-0023,SUB-006,lateral_overhead,#4 CU,AC,0.046,243.9,1.6029,0.5436,1.007,100,12.47,2,1,,closed
EDGE-015485,FUSE-XFMR-007618,XFMR-007618,FDR-0023,SUB-006,lateral_overhead,#4 CU,AC,0.262,1382.3,1.6292,0.5308,1.007,100,12.47,2,1,,closed
EDGE-015486,JCT-FDR-0023-008,FUSE-XFMR-007619,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,AC,0.053,279.6,0.8269,0.5282,0.6985,150,12.47,2,1,,closed
EDGE-015487,FUSE-XFMR-007619,XFMR-007619,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,AC,0.3,1584.3,0.9603,0.5098,0.6985,150,12.47,2,1,,closed
EDGE-015488,JCT-FDR-0023-008,FUSE-XFMR-007620,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AC,0.06,316.8,0.2936,0.4733,0.3655,340,12.47,2,1,,closed
EDGE-015489,FUSE-XFMR-007620,XFMR-007620,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AC,0.34,1795.2,0.2892,0.3992,0.3655,340,12.47,2,1,,closed
EDGE-015490,JCT-FDR-0023-008,FUSE-XFMR-007621,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AC,0.066,347.7,0.2968,0.4452,0.3655,340,12.47,2,1,,closed
EDGE-015491,FUSE-XFMR-007621,XFMR-007621,FDR-0023,SUB-006,lateral_overhead,4/0 AL,AC,0.373,1970.2,0.2994,0.4306,0.3655,340,12.47,2,1,,closed
EDGE-015492,JCT-FDR-0023-008,FUSE-XFMR-007622,FDR-0023,SUB-006,lateral_underground,#2 ACSR,A,0.073,384.1,0.9601,0.48,0.6985,150,12.47,1,0,,closed
EDGE-015493,FUSE-XFMR-007622,XFMR-007622,FDR-0023,SUB-006,lateral_underground,#2 ACSR,A,0.412,2176.7,0.9839,0.4525,0.6985,150,12.47,1,0,,closed
EDGE-015494,JCT-FDR-0023-008,JCT-FDR-0023-009,FDR-0023,SUB-006,primary_overhead,397.5 AAC,ABC,0.53,2798.4,0.2257,0.4366,0.3458,480,12.47,3,1,,closed
EDGE-015495,JCT-FDR-0023-009,FUSE-XFMR-007623,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,A,0.001,7.1,0.8882,0.4761,0.6985,150,12.47,1,1,,closed
EDGE-015496,FUSE-XFMR-007623,XFMR-007623,FDR-0023,SUB-006,lateral_overhead,#2 ACSR,A,0.008,40.4,0.9565,0.5515,0.6985,150,12.47,1,1,,closed
EDGE-015497,JCT-FDR-0023-009,FUSE-XFMR-007624,FDR-0023,SUB-006,lateral_underground,4/0 AL,B,0.006,30.9,0.3128,0.4072,0.3655,340,12.47,1,0,,closed
EDGE-015498,FUSE-XFMR-007624,XFMR-007624,FDR-0023,SUB-006,lateral_underground,4/0 AL,B,0.033,175.0,0.2817,0.4299,0.3655,340,12.47,1,0,,closed
EDGE-015499,JCT-FDR-0023-009,FUSE-XFMR-007625,FDR-0023,SUB-006,lateral_underground,4/0 AL,B,0.013,66.5,0.2767,0.4759,0.3655,340,12.47,1,0,,closed
EDGE-015500,FUSE-XFMR-007625,XFMR-007625,FDR-0023,SUB-006,lateral_underground,4/0 AL,B,0.071,377.0,0.2773,0.3907,0.3655,340,12.47,1,0,,closed
EDGE-015501,JCT-FDR-0023-009,FDR-0023-TAIL,FDR-0023,SUB-006,primary_overhead,397.5 AAC,ABC,0.13,686.4,0.2445,0.3981,0.335,480,12.47,3,1,,open
EDGE-015502,SUB-006,FDR-0024-HEAD,FDR-0024,SUB-006,bus_tie,4/0 AL,ABC,0.01,52.8,0.2761,0.4485,0.3655,340,12.47,3,1,,closed
EDGE-015503,FDR-0024-HEAD,JCT-FDR-0024-001,FDR-0024,SUB-006,primary_underground,4/0 AL,ABC,0.01,52.8,0.3244,0.4254,0.3555,340,12.47,3,0,,closed
EDGE-015504,JCT-FDR-0024-001,FUSE-XFMR-007626,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.001,4.0,0.815,0.5326,0.6985,150,12.47,1,1,,closed
EDGE-015505,FUSE-XFMR-007626,XFMR-007626,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.004,22.4,0.8863,0.5066,0.6985,150,12.47,1,1,,closed
EDGE-015506,JCT-FDR-0024-001,FUSE-XFMR-007627,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.002,11.9,0.2819,0.4625,0.3655,340,12.47,2,1,,closed
EDGE-015507,FUSE-XFMR-007627,XFMR-007627,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.013,67.3,0.3149,0.4134,0.3655,340,12.47,2,1,,closed
EDGE-015508,JCT-FDR-0024-001,FUSE-XFMR-007628,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.003,18.2,0.2934,0.4001,0.3655,340,12.47,3,1,,closed
EDGE-015509,FUSE-XFMR-007628,XFMR-007628,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.02,103.2,0.2784,0.3924,0.3655,340,12.47,3,1,,closed
EDGE-015510,JCT-FDR-0024-001,FUSE-XFMR-007629,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,C,0.005,27.7,0.9685,0.4657,0.6985,150,12.47,1,1,,closed
EDGE-015511,FUSE-XFMR-007629,XFMR-007629,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,C,0.03,157.1,0.8229,0.452,0.6985,150,12.47,1,1,,closed
EDGE-015512,JCT-FDR-0024-001,FUSE-XFMR-007630,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,C,0.008,40.4,0.9273,0.4838,0.6985,150,12.47,1,1,,closed
EDGE-015513,FUSE-XFMR-007630,XFMR-007630,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,C,0.043,228.9,0.8454,0.5085,0.6985,150,12.47,1,1,,closed
EDGE-015514,JCT-FDR-0024-001,FUSE-XFMR-007631,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.009,48.3,0.8949,0.5203,0.6985,150,12.47,3,1,,closed
EDGE-015515,FUSE-XFMR-007631,XFMR-007631,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.052,273.8,0.9535,0.5396,0.6985,150,12.47,3,1,,closed
EDGE-015516,JCT-FDR-0024-001,FUSE-XFMR-007632,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.012,62.6,0.8975,0.4552,0.6985,150,12.47,1,1,,closed
EDGE-015517,FUSE-XFMR-007632,XFMR-007632,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.067,354.6,0.8058,0.5085,0.6985,150,12.47,1,1,,closed
EDGE-015518,JCT-FDR-0024-001,FUSE-XFMR-007633,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.013,70.5,1.6491,0.5289,1.007,100,12.47,1,1,,closed
EDGE-015519,FUSE-XFMR-007633,XFMR-007633,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.076,399.4,1.5707,0.505,1.007,100,12.47,1,1,,closed
EDGE-015520,JCT-FDR-0024-001,FUSE-XFMR-007634,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.015,79.2,0.6157,0.5148,0.5345,230,12.47,2,1,,closed
EDGE-015521,FUSE-XFMR-007634,XFMR-007634,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.085,448.8,0.5998,0.4729,0.5345,230,12.47,2,1,,closed
EDGE-015522,JCT-FDR-0024-001,FUSE-XFMR-007635,FDR-0024,SUB-006,lateral_overhead,#4 CU,A,0.017,88.7,1.4419,0.5275,1.007,100,12.47,1,1,,closed
EDGE-015523,FUSE-XFMR-007635,XFMR-007635,FDR-0024,SUB-006,lateral_overhead,#4 CU,A,0.095,502.7,1.3666,0.5546,1.007,100,12.47,1,1,,closed
EDGE-015524,JCT-FDR-0024-001,FUSE-XFMR-007636,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.018,97.4,1.5187,0.4814,1.007,100,12.47,2,1,,closed
EDGE-015525,FUSE-XFMR-007636,XFMR-007636,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.105,552.0,1.3858,0.5287,1.007,100,12.47,2,1,,closed
EDGE-015526,JCT-FDR-0024-001,FUSE-XFMR-007637,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.021,108.5,1.3932,0.5228,1.007,100,12.47,2,1,,closed
EDGE-015527,FUSE-XFMR-007637,XFMR-007637,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.116,614.9,1.3937,0.5271,1.007,100,12.47,2,1,,closed
EDGE-015528,JCT-FDR-0024-001,FUSE-XFMR-007638,FDR-0024,SUB-006,lateral_underground,#2 ACSR,A,0.023,122.0,0.9442,0.5178,0.6985,150,12.47,1,0,,closed
EDGE-015529,FUSE-XFMR-007638,XFMR-007638,FDR-0024,SUB-006,lateral_underground,#2 ACSR,A,0.131,691.2,0.8949,0.5115,0.6985,150,12.47,1,0,,closed
EDGE-015530,JCT-FDR-0024-001,FUSE-XFMR-007639,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.025,129.9,1.5613,0.5498,1.007,100,12.47,2,1,,closed
EDGE-015531,FUSE-XFMR-007639,XFMR-007639,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.139,736.0,1.5547,0.507,1.007,100,12.47,2,1,,closed
EDGE-015532,JCT-FDR-0024-001,FUSE-XFMR-007640,FDR-0024,SUB-006,lateral_overhead,#4 CU,ABC,0.026,139.4,1.5267,0.4922,1.007,100,12.47,3,1,,closed
EDGE-015533,FUSE-XFMR-007640,XFMR-007640,FDR-0024,SUB-006,lateral_overhead,#4 CU,ABC,0.15,789.9,1.6046,0.4863,1.007,100,12.47,3,1,,closed
EDGE-015534,JCT-FDR-0024-001,FUSE-XFMR-007641,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.028,147.3,0.3192,0.4356,0.3655,340,12.47,2,1,,closed
EDGE-015535,FUSE-XFMR-007641,XFMR-007641,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.158,834.8,0.3019,0.4012,0.3655,340,12.47,2,1,,closed
EDGE-015536,JCT-FDR-0024-001,FUSE-XFMR-007642,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,AB,0.03,158.4,0.926,0.5422,0.6985,150,12.47,2,1,,closed
EDGE-015537,FUSE-XFMR-007642,XFMR-007642,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,AB,0.17,897.6,0.8734,0.4614,0.6985,150,12.47,2,1,,closed
EDGE-015538,JCT-FDR-0024-001,FUSE-XFMR-007643,FDR-0024,SUB-006,lateral_underground,#2 ACSR,BC,0.032,169.5,0.8295,0.535,0.6985,150,12.47,2,0,,closed
EDGE-015539,FUSE-XFMR-007643,XFMR-007643,FDR-0024,SUB-006,lateral_underground,#2 ACSR,BC,0.182,960.4,0.8594,0.5098,0.6985,150,12.47,2,0,,closed
EDGE-015540,JCT-FDR-0024-001,FUSE-XFMR-007644,FDR-0024,SUB-006,lateral_underground,#2 ACSR,B,0.034,180.6,0.9266,0.5237,0.6985,150,12.47,1,0,,closed
EDGE-015541,FUSE-XFMR-007644,XFMR-007644,FDR-0024,SUB-006,lateral_underground,#2 ACSR,B,0.194,1023.3,0.9069,0.5233,0.6985,150,12.47,1,0,,closed
EDGE-015542,JCT-FDR-0024-001,FUSE-XFMR-007645,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,C,0.036,187.7,0.8218,0.5275,0.6985,150,12.47,1,1,,closed
EDGE-015543,FUSE-XFMR-007645,XFMR-007645,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,C,0.201,1063.7,0.8962,0.5151,0.6985,150,12.47,1,1,,closed
EDGE-015544,JCT-FDR-0024-001,FUSE-XFMR-007646,FDR-0024,SUB-006,lateral_underground,1/0 AL,BC,0.038,200.4,0.6034,0.5021,0.5345,230,12.47,2,0,,closed
EDGE-015545,FUSE-XFMR-007646,XFMR-007646,FDR-0024,SUB-006,lateral_underground,1/0 AL,BC,0.215,1135.5,0.5702,0.4398,0.5345,230,12.47,2,0,,closed
EDGE-015546,JCT-FDR-0024-001,FUSE-XFMR-007647,FDR-0024,SUB-006,lateral_overhead,#4 CU,AB,0.04,209.1,1.5376,0.4989,1.007,100,12.47,2,1,,closed
EDGE-015547,FUSE-XFMR-007647,XFMR-007647,FDR-0024,SUB-006,lateral_overhead,#4 CU,AB,0.224,1184.8,1.3664,0.559,1.007,100,12.47,2,1,,closed
EDGE-015548,JCT-FDR-0024-001,FUSE-XFMR-007648,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AB,0.041,218.6,0.6278,0.4926,0.5345,230,12.47,2,1,,closed
EDGE-015549,FUSE-XFMR-007648,XFMR-007648,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AB,0.235,1238.7,0.5969,0.4601,0.5345,230,12.47,2,1,,closed
EDGE-015550,JCT-FDR-0024-001,FUSE-XFMR-007649,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.044,230.5,0.2743,0.4172,0.3655,340,12.47,2,1,,closed
EDGE-015551,FUSE-XFMR-007649,XFMR-007649,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.247,1306.0,0.284,0.4354,0.3655,340,12.47,2,1,,closed
EDGE-015552,JCT-FDR-0024-001,FUSE-XFMR-007650,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.045,237.6,1.561,0.503,1.007,100,12.47,1,1,,closed
EDGE-015553,FUSE-XFMR-007650,XFMR-007650,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.255,1346.4,1.4531,0.4894,1.007,100,12.47,1,1,,closed
EDGE-015554,JCT-FDR-0024-001,JCT-FDR-0024-002,FDR-0024,SUB-006,primary_underground,4/0 AL,ABC,0.26,1372.8,0.3063,0.4499,0.3825,340,12.47,3,0,,closed
EDGE-015555,JCT-FDR-0024-002,FUSE-XFMR-007651,FDR-0024,SUB-006,lateral_underground,#2 ACSR,AC,0.001,4.8,0.8207,0.4606,0.6985,150,12.47,2,0,,closed
EDGE-015556,FUSE-XFMR-007651,XFMR-007651,FDR-0024,SUB-006,lateral_underground,#2 ACSR,AC,0.005,26.9,0.9426,0.5278,0.6985,150,12.47,2,0,,closed
EDGE-015557,JCT-FDR-0024-002,FUSE-XFMR-007652,FDR-0024,SUB-006,lateral_underground,4/0 AL,BC,0.002,11.1,0.3113,0.4603,0.3655,340,12.47,2,0,,closed
EDGE-015558,FUSE-XFMR-007652,XFMR-007652,FDR-0024,SUB-006,lateral_underground,4/0 AL,BC,0.012,62.8,0.3176,0.4565,0.3655,340,12.47,2,0,,closed
EDGE-015559,JCT-FDR-0024-002,FUSE-XFMR-007653,FDR-0024,SUB-006,lateral_underground,#2 ACSR,AB,0.004,21.4,0.9397,0.4561,0.6985,150,12.47,2,0,,closed
EDGE-015560,FUSE-XFMR-007653,XFMR-007653,FDR-0024,SUB-006,lateral_underground,#2 ACSR,AB,0.023,121.2,0.8445,0.4583,0.6985,150,12.47,2,0,,closed
EDGE-015561,JCT-FDR-0024-002,FUSE-XFMR-007654,FDR-0024,SUB-006,lateral_overhead,4/0 AL,BC,0.005,27.7,0.2707,0.3982,0.3655,340,12.47,2,1,,closed
EDGE-015562,FUSE-XFMR-007654,XFMR-007654,FDR-0024,SUB-006,lateral_overhead,4/0 AL,BC,0.03,157.1,0.3017,0.4721,0.3655,340,12.47,2,1,,closed
EDGE-015563,JCT-FDR-0024-002,FUSE-XFMR-007655,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.008,42.0,0.9148,0.5383,0.6985,150,12.47,3,1,,closed
EDGE-015564,FUSE-XFMR-007655,XFMR-007655,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.045,237.9,0.9203,0.4684,0.6985,150,12.47,3,1,,closed
EDGE-015565,JCT-FDR-0024-002,FUSE-XFMR-007656,FDR-0024,SUB-006,lateral_underground,#4 CU,BC,0.01,50.7,1.4239,0.5216,1.007,100,12.47,2,0,,closed
EDGE-015566,FUSE-XFMR-007656,XFMR-007656,FDR-0024,SUB-006,lateral_underground,#4 CU,BC,0.054,287.2,1.5706,0.5092,1.007,100,12.47,2,0,,closed
EDGE-015567,JCT-FDR-0024-002,FUSE-XFMR-007657,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.011,57.8,0.9107,0.497,0.6985,150,12.47,3,1,,closed
EDGE-015568,FUSE-XFMR-007657,XFMR-007657,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.062,327.6,0.8889,0.5118,0.6985,150,12.47,3,1,,closed
EDGE-015569,JCT-FDR-0024-002,FUSE-XFMR-007658,FDR-0024,SUB-006,lateral_underground,#4 CU,AC,0.013,67.3,1.3905,0.5036,1.007,100,12.47,2,0,,closed
EDGE-015570,FUSE-XFMR-007658,XFMR-007658,FDR-0024,SUB-006,lateral_underground,#4 CU,AC,0.072,381.5,1.4653,0.4724,1.007,100,12.47,2,0,,closed
EDGE-015571,JCT-FDR-0024-002,FUSE-XFMR-007659,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.015,79.2,0.299,0.472,0.3655,340,12.47,3,1,,closed
EDGE-015572,FUSE-XFMR-007659,XFMR-007659,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.085,448.8,0.2966,0.468,0.3655,340,12.47,3,1,,closed
EDGE-015573,JCT-FDR-0024-002,FUSE-XFMR-007660,FDR-0024,SUB-006,lateral_underground,#2 ACSR,ABC,0.017,87.1,0.979,0.5131,0.6985,150,12.47,3,0,,closed
EDGE-015574,FUSE-XFMR-007660,XFMR-007660,FDR-0024,SUB-006,lateral_underground,#2 ACSR,ABC,0.093,493.7,0.9606,0.5253,0.6985,150,12.47,3,0,,closed
EDGE-015575,JCT-FDR-0024-002,FUSE-XFMR-007661,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.019,99.8,0.3185,0.406,0.3655,340,12.47,3,1,,closed
EDGE-015576,FUSE-XFMR-007661,XFMR-007661,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.107,565.5,0.3116,0.4718,0.3655,340,12.47,3,1,,closed
EDGE-015577,JCT-FDR-0024-002,FUSE-XFMR-007662,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.02,106.9,0.307,0.4589,0.3655,340,12.47,3,1,,closed
EDGE-015578,FUSE-XFMR-007662,XFMR-007662,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.115,605.9,0.3021,0.476,0.3655,340,12.47,3,1,,closed
EDGE-015579,JCT-FDR-0024-002,FUSE-XFMR-007663,FDR-0024,SUB-006,lateral_overhead,#4 CU,A,0.023,122.0,1.6213,0.4782,1.007,100,12.47,1,1,,closed
EDGE-015580,FUSE-XFMR-007663,XFMR-007663,FDR-0024,SUB-006,lateral_overhead,#4 CU,A,0.131,691.2,1.4094,0.5546,1.007,100,12.47,1,1,,closed
EDGE-015581,JCT-FDR-0024-002,FUSE-XFMR-007664,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.025,131.5,1.3976,0.4972,1.007,100,12.47,2,1,,closed
EDGE-015582,FUSE-XFMR-007664,XFMR-007664,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.141,745.0,1.6474,0.4617,1.007,100,12.47,2,1,,closed
EDGE-015583,JCT-FDR-0024-002,FUSE-XFMR-007665,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.026,138.6,0.9281,0.5453,0.6985,150,12.47,1,1,,closed
EDGE-015584,FUSE-XFMR-007665,XFMR-007665,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.149,785.4,0.8463,0.4697,0.6985,150,12.47,1,1,,closed
EDGE-015585,JCT-FDR-0024-002,FUSE-XFMR-007666,FDR-0024,SUB-006,lateral_overhead,4/0 AL,B,0.028,149.7,0.2782,0.4317,0.3655,340,12.47,1,1,,closed
EDGE-015586,FUSE-XFMR-007666,XFMR-007666,FDR-0024,SUB-006,lateral_overhead,4/0 AL,B,0.161,848.2,0.2807,0.4196,0.3655,340,12.47,1,1,,closed
EDGE-015587,JCT-FDR-0024-002,FUSE-XFMR-007667,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.03,160.8,0.2879,0.4412,0.3655,340,12.47,1,1,,closed
EDGE-015588,FUSE-XFMR-007667,XFMR-007667,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.173,911.1,0.2991,0.4097,0.3655,340,12.47,1,1,,closed
EDGE-015589,JCT-FDR-0024-002,FUSE-XFMR-007668,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.032,169.5,0.5951,0.4337,0.5345,230,12.47,1,1,,closed
EDGE-015590,FUSE-XFMR-007668,XFMR-007668,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.182,960.4,0.5697,0.4599,0.5345,230,12.47,1,1,,closed
EDGE-015591,JCT-FDR-0024-002,FUSE-XFMR-007669,FDR-0024,SUB-006,lateral_underground,#2 ACSR,ABC,0.034,179.8,0.8648,0.538,0.6985,150,12.47,3,0,,closed
EDGE-015592,FUSE-XFMR-007669,XFMR-007669,FDR-0024,SUB-006,lateral_underground,#2 ACSR,ABC,0.193,1018.8,0.8133,0.5307,0.6985,150,12.47,3,0,,closed
EDGE-015593,JCT-FDR-0024-002,FUSE-XFMR-007670,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.035,186.1,1.4102,0.5086,1.007,100,12.47,1,1,,closed
EDGE-015594,FUSE-XFMR-007670,XFMR-007670,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.2,1054.7,1.5914,0.4646,1.007,100,12.47,1,1,,closed
EDGE-015595,JCT-FDR-0024-002,FUSE-XFMR-007671,FDR-0024,SUB-006,lateral_overhead,1/0 AL,B,0.038,201.2,0.5932,0.4955,0.5345,230,12.47,1,1,,closed
EDGE-015596,FUSE-XFMR-007671,XFMR-007671,FDR-0024,SUB-006,lateral_overhead,1/0 AL,B,0.216,1140.0,0.5883,0.5003,0.5345,230,12.47,1,1,,closed
EDGE-015597,JCT-FDR-0024-002,FUSE-XFMR-007672,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.039,207.5,0.2943,0.4458,0.3655,340,12.47,1,1,,closed
EDGE-015598,FUSE-XFMR-007672,XFMR-007672,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.223,1175.9,0.2962,0.392,0.3655,340,12.47,1,1,,closed
EDGE-015599,JCT-FDR-0024-002,FUSE-XFMR-007673,FDR-0024,SUB-006,lateral_underground,4/0 AL,AC,0.042,221.0,0.3062,0.4045,0.3655,340,12.47,2,0,,closed
EDGE-015600,FUSE-XFMR-007673,XFMR-007673,FDR-0024,SUB-006,lateral_underground,4/0 AL,AC,0.237,1252.2,0.2884,0.4525,0.3655,340,12.47,2,0,,closed
EDGE-015601,JCT-FDR-0024-002,FUSE-XFMR-007674,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.043,226.5,1.4282,0.5022,1.007,100,12.47,1,1,,closed
EDGE-015602,FUSE-XFMR-007674,XFMR-007674,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.243,1283.6,1.5331,0.4889,1.007,100,12.47,1,1,,closed
EDGE-015603,JCT-FDR-0024-002,FUSE-XFMR-007675,FDR-0024,SUB-006,lateral_underground,4/0 AL,AB,0.045,236.0,0.2804,0.4253,0.3655,340,12.47,2,0,,closed
EDGE-015604,FUSE-XFMR-007675,XFMR-007675,FDR-0024,SUB-006,lateral_underground,4/0 AL,AB,0.253,1337.4,0.2792,0.4371,0.3655,340,12.47,2,0,,closed
EDGE-015605,JCT-FDR-0024-002,JCT-FDR-0024-003,FDR-0024,SUB-006,primary_overhead,4/0 AL,ABC,0.26,1372.8,0.2836,0.4008,0.3383,340,12.47,3,1,,closed
EDGE-015606,JCT-FDR-0024-003,FUSE-XFMR-007676,FDR-0024,SUB-006,lateral_overhead,#4 CU,C,0.001,3.2,1.4514,0.499,1.007,100,12.47,1,1,,closed
EDGE-015607,FUSE-XFMR-007676,XFMR-007676,FDR-0024,SUB-006,lateral_overhead,#4 CU,C,0.003,18.0,1.3777,0.4804,1.007,100,12.47,1,1,,closed
EDGE-015608,JCT-FDR-0024-003,FUSE-XFMR-007677,FDR-0024,SUB-006,lateral_underground,#2 ACSR,B,0.002,11.1,0.916,0.5143,0.6985,150,12.47,1,0,,closed
EDGE-015609,FUSE-XFMR-007677,XFMR-007677,FDR-0024,SUB-006,lateral_underground,#2 ACSR,B,0.012,62.8,0.9664,0.5438,0.6985,150,12.47,1,0,,closed
EDGE-015610,JCT-FDR-0024-003,FUSE-XFMR-007678,FDR-0024,SUB-006,lateral_underground,1/0 AL,A,0.004,19.0,0.5823,0.497,0.5345,230,12.47,1,0,,closed
EDGE-015611,FUSE-XFMR-007678,XFMR-007678,FDR-0024,SUB-006,lateral_underground,1/0 AL,A,0.02,107.7,0.6491,0.5028,0.5345,230,12.47,1,0,,closed
EDGE-015612,JCT-FDR-0024-003,FUSE-XFMR-007679,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.006,33.3,0.2873,0.3913,0.3655,340,12.47,2,1,,closed
EDGE-015613,FUSE-XFMR-007679,XFMR-007679,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.036,188.5,0.2859,0.4062,0.3655,340,12.47,2,1,,closed
EDGE-015614,JCT-FDR-0024-003,FUSE-XFMR-007680,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.007,38.8,0.9241,0.456,0.6985,150,12.47,1,1,,closed
EDGE-015615,FUSE-XFMR-007680,XFMR-007680,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.042,219.9,0.9402,0.5503,0.6985,150,12.47,1,1,,closed
EDGE-015616,JCT-FDR-0024-003,FUSE-XFMR-007681,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.009,49.1,0.6023,0.4473,0.5345,230,12.47,1,1,,closed
EDGE-015617,FUSE-XFMR-007681,XFMR-007681,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.053,278.3,0.6225,0.471,0.5345,230,12.47,1,1,,closed
EDGE-015618,JCT-FDR-0024-003,FUSE-XFMR-007682,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.011,60.2,0.6143,0.4601,0.5345,230,12.47,2,1,,closed
EDGE-015619,FUSE-XFMR-007682,XFMR-007682,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.065,341.1,0.5744,0.4967,0.5345,230,12.47,2,1,,closed
EDGE-015620,JCT-FDR-0024-003,FUSE-XFMR-007683,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.013,68.9,0.8921,0.5371,0.6985,150,12.47,3,1,,closed
EDGE-015621,FUSE-XFMR-007683,XFMR-007683,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.074,390.5,0.9366,0.4973,0.6985,150,12.47,3,1,,closed
EDGE-015622,JCT-FDR-0024-003,FUSE-XFMR-007684,FDR-0024,SUB-006,lateral_underground,#4 CU,AB,0.015,80.8,1.6242,0.4963,1.007,100,12.47,2,0,,closed
EDGE-015623,FUSE-XFMR-007684,XFMR-007684,FDR-0024,SUB-006,lateral_underground,#4 CU,AB,0.087,457.8,1.3679,0.5265,1.007,100,12.47,2,0,,closed
EDGE-015624,JCT-FDR-0024-003,FUSE-XFMR-007685,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.017,87.9,0.299,0.4106,0.3655,340,12.47,1,1,,closed
EDGE-015625,FUSE-XFMR-007685,XFMR-007685,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.094,498.2,0.2988,0.4323,0.3655,340,12.47,1,1,,closed
EDGE-015626,JCT-FDR-0024-003,FUSE-XFMR-007686,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.019,98.2,0.2713,0.4359,0.3655,340,12.47,1,1,,closed
EDGE-015627,FUSE-XFMR-007686,XFMR-007686,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.105,556.5,0.3127,0.4302,0.3655,340,12.47,1,1,,closed
EDGE-015628,JCT-FDR-0024-003,FUSE-XFMR-007687,FDR-0024,SUB-006,lateral_underground,#2 ACSR,A,0.021,112.5,0.9777,0.4758,0.6985,150,12.47,1,0,,closed
EDGE-015629,FUSE-XFMR-007687,XFMR-007687,FDR-0024,SUB-006,lateral_underground,#2 ACSR,A,0.121,637.3,0.9003,0.5039,0.6985,150,12.47,1,0,,closed
EDGE-015630,JCT-FDR-0024-003,FUSE-XFMR-007688,FDR-0024,SUB-006,lateral_underground,4/0 AL,A,0.023,122.0,0.272,0.4742,0.3655,340,12.47,1,0,,closed
EDGE-015631,FUSE-XFMR-007688,XFMR-007688,FDR-0024,SUB-006,lateral_underground,4/0 AL,A,0.131,691.2,0.2835,0.4042,0.3655,340,12.47,1,0,,closed
EDGE-015632,JCT-FDR-0024-003,FUSE-XFMR-007689,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.025,133.1,0.9384,0.4796,0.6985,150,12.47,1,1,,closed
EDGE-015633,FUSE-XFMR-007689,XFMR-007689,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.143,754.0,0.8734,0.5085,0.6985,150,12.47,1,1,,closed
EDGE-015634,JCT-FDR-0024-003,FUSE-XFMR-007690,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.026,137.8,0.3054,0.395,0.3655,340,12.47,2,1,,closed
EDGE-015635,FUSE-XFMR-007690,XFMR-007690,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.148,780.9,0.3104,0.4744,0.3655,340,12.47,2,1,,closed
EDGE-015636,JCT-FDR-0024-003,FUSE-XFMR-007691,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AB,0.029,152.9,0.5661,0.5225,0.5345,230,12.47,2,1,,closed
EDGE-015637,FUSE-XFMR-007691,XFMR-007691,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AB,0.164,866.2,0.5584,0.4403,0.5345,230,12.47,2,1,,closed
EDGE-015638,JCT-FDR-0024-003,FUSE-XFMR-007692,FDR-0024,SUB-006,lateral_overhead,#4 CU,AC,0.03,159.2,1.609,0.548,1.007,100,12.47,2,1,,closed
EDGE-015639,FUSE-XFMR-007692,XFMR-007692,FDR-0024,SUB-006,lateral_overhead,#4 CU,AC,0.171,902.1,1.6154,0.5373,1.007,100,12.47,2,1,,closed
EDGE-015640,JCT-FDR-0024-003,FUSE-XFMR-007693,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,BC,0.032,171.1,0.8766,0.4911,0.6985,150,12.47,2,1,,closed
EDGE-015641,FUSE-XFMR-007693,XFMR-007693,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,BC,0.184,969.4,0.8969,0.4998,0.6985,150,12.47,2,1,,closed
EDGE-015642,JCT-FDR-0024-003,FUSE-XFMR-007694,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.034,180.6,0.5842,0.4512,0.5345,230,12.47,1,1,,closed
EDGE-015643,FUSE-XFMR-007694,XFMR-007694,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.194,1023.3,0.6023,0.4953,0.5345,230,12.47,1,1,,closed
EDGE-015644,JCT-FDR-0024-003,FUSE-XFMR-007695,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.036,190.1,0.2724,0.4567,0.3655,340,12.47,2,1,,closed
EDGE-015645,FUSE-XFMR-007695,XFMR-007695,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.204,1077.1,0.3039,0.4103,0.3655,340,12.47,2,1,,closed
EDGE-015646,JCT-FDR-0024-003,FUSE-XFMR-007696,FDR-0024,SUB-006,lateral_underground,4/0 AL,B,0.038,202.0,0.3049,0.4379,0.3655,340,12.47,1,0,,closed
EDGE-015647,FUSE-XFMR-007696,XFMR-007696,FDR-0024,SUB-006,lateral_underground,4/0 AL,B,0.217,1144.4,0.3245,0.4691,0.3655,340,12.47,1,0,,closed
EDGE-015648,JCT-FDR-0024-003,FUSE-XFMR-007697,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.039,207.5,0.5504,0.445,0.5345,230,12.47,3,1,,closed
EDGE-015649,FUSE-XFMR-007697,XFMR-007697,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.223,1175.9,0.571,0.5144,0.5345,230,12.47,3,1,,closed
EDGE-015650,JCT-FDR-0024-003,FUSE-XFMR-007698,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,C,0.042,220.2,0.899,0.4768,0.6985,150,12.47,1,1,,closed
EDGE-015651,FUSE-XFMR-007698,XFMR-007698,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,C,0.236,1247.7,0.8675,0.5455,0.6985,150,12.47,1,1,,closed
EDGE-015652,JCT-FDR-0024-003,FUSE-XFMR-007699,FDR-0024,SUB-006,lateral_underground,#2 ACSR,BC,0.043,228.9,0.879,0.4556,0.6985,150,12.47,2,0,,closed
EDGE-015653,FUSE-XFMR-007699,XFMR-007699,FDR-0024,SUB-006,lateral_underground,#2 ACSR,BC,0.246,1297.0,0.8078,0.4632,0.6985,150,12.47,2,0,,closed
EDGE-015654,JCT-FDR-0024-003,FUSE-XFMR-007700,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.046,241.6,0.2964,0.3958,0.3655,340,12.47,2,1,,closed
EDGE-015655,FUSE-XFMR-007700,XFMR-007700,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.259,1368.8,0.269,0.4586,0.3655,340,12.47,2,1,,closed
EDGE-015656,JCT-FDR-0024-003,JCT-FDR-0024-004,FDR-0024,SUB-006,primary_overhead,4/0 AL,ABC,0.26,1372.8,0.2879,0.4021,0.3727,340,12.47,3,1,,closed
EDGE-015657,JCT-FDR-0024-004,FUSE-XFMR-007701,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.001,3.2,0.3002,0.4613,0.3655,340,12.47,2,1,,closed
EDGE-015658,FUSE-XFMR-007701,XFMR-007701,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.003,18.0,0.2952,0.4448,0.3655,340,12.47,2,1,,closed
EDGE-015659,JCT-FDR-0024-004,FUSE-XFMR-007702,FDR-0024,SUB-006,lateral_overhead,1/0 AL,B,0.002,9.5,0.645,0.5089,0.5345,230,12.47,1,1,,closed
EDGE-015660,FUSE-XFMR-007702,XFMR-007702,FDR-0024,SUB-006,lateral_overhead,1/0 AL,B,0.01,53.9,0.6147,0.4866,0.5345,230,12.47,1,1,,closed
EDGE-015661,JCT-FDR-0024-004,FUSE-XFMR-007703,FDR-0024,SUB-006,lateral_overhead,4/0 AL,BC,0.004,20.6,0.3097,0.4209,0.3655,340,12.47,2,1,,closed
EDGE-015662,FUSE-XFMR-007703,XFMR-007703,FDR-0024,SUB-006,lateral_overhead,4/0 AL,BC,0.022,116.7,0.2759,0.3971,0.3655,340,12.47,2,1,,closed
EDGE-015663,JCT-FDR-0024-004,FUSE-XFMR-007704,FDR-0024,SUB-006,lateral_overhead,4/0 AL,C,0.005,28.5,0.2865,0.4176,0.3655,340,12.47,1,1,,closed
EDGE-015664,FUSE-XFMR-007704,XFMR-007704,FDR-0024,SUB-006,lateral_overhead,4/0 AL,C,0.031,161.6,0.2769,0.4456,0.3655,340,12.47,1,1,,closed
EDGE-015665,JCT-FDR-0024-004,FUSE-XFMR-007705,FDR-0024,SUB-006,lateral_overhead,4/0 AL,C,0.007,37.2,0.3249,0.3986,0.3655,340,12.47,1,1,,closed
EDGE-015666,FUSE-XFMR-007705,XFMR-007705,FDR-0024,SUB-006,lateral_overhead,4/0 AL,C,0.04,210.9,0.3007,0.475,0.3655,340,12.47,1,1,,closed
EDGE-015667,JCT-FDR-0024-004,FUSE-XFMR-007706,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,BC,0.009,48.3,0.9447,0.4707,0.6985,150,12.47,2,1,,closed
EDGE-015668,FUSE-XFMR-007706,XFMR-007706,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,BC,0.052,273.8,0.9091,0.5067,0.6985,150,12.47,2,1,,closed
EDGE-015669,JCT-FDR-0024-004,FUSE-XFMR-007707,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.012,61.0,0.9212,0.5457,0.6985,150,12.47,1,1,,closed
EDGE-015670,FUSE-XFMR-007707,XFMR-007707,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.065,345.6,0.8671,0.4571,0.6985,150,12.47,1,1,,closed
EDGE-015671,JCT-FDR-0024-004,FUSE-XFMR-007708,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.013,70.5,0.5988,0.4995,0.5345,230,12.47,2,1,,closed
EDGE-015672,FUSE-XFMR-007708,XFMR-007708,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.076,399.4,0.5748,0.4612,0.5345,230,12.47,2,1,,closed
EDGE-015673,JCT-FDR-0024-004,FUSE-XFMR-007709,FDR-0024,SUB-006,lateral_overhead,#4 CU,C,0.015,77.6,1.6423,0.4939,1.007,100,12.47,1,1,,closed
EDGE-015674,FUSE-XFMR-007709,XFMR-007709,FDR-0024,SUB-006,lateral_overhead,#4 CU,C,0.083,439.8,1.4434,0.4954,1.007,100,12.47,1,1,,closed
EDGE-015675,JCT-FDR-0024-004,FUSE-XFMR-007710,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.017,90.3,1.3565,0.5322,1.007,100,12.47,1,1,,closed
EDGE-015676,FUSE-XFMR-007710,XFMR-007710,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.097,511.6,1.4769,0.4757,1.007,100,12.47,1,1,,closed
EDGE-015677,JCT-FDR-0024-004,FUSE-XFMR-007711,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.018,95.8,1.5323,0.5054,1.007,100,12.47,2,1,,closed
EDGE-015678,FUSE-XFMR-007711,XFMR-007711,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.103,543.0,1.4894,0.4777,1.007,100,12.47,2,1,,closed
EDGE-015679,JCT-FDR-0024-004,FUSE-XFMR-007712,FDR-0024,SUB-006,lateral_overhead,#4 CU,AB,0.02,106.9,1.5262,0.5268,1.007,100,12.47,2,1,,closed
EDGE-015680,FUSE-XFMR-007712,XFMR-007712,FDR-0024,SUB-006,lateral_overhead,#4 CU,AB,0.115,605.9,1.4359,0.4921,1.007,100,12.47,2,1,,closed
EDGE-015681,JCT-FDR-0024-004,FUSE-XFMR-007713,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.022,118.8,0.921,0.5479,0.6985,150,12.47,1,1,,closed
EDGE-015682,FUSE-XFMR-007713,XFMR-007713,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.128,673.2,0.9177,0.5032,0.6985,150,12.47,1,1,,closed
EDGE-015683,JCT-FDR-0024-004,FUSE-XFMR-007714,FDR-0024,SUB-006,lateral_underground,#2 ACSR,AC,0.025,129.9,0.8775,0.5243,0.6985,150,12.47,2,0,,closed
EDGE-015684,FUSE-XFMR-007714,XFMR-007714,FDR-0024,SUB-006,lateral_underground,#2 ACSR,AC,0.139,736.0,0.9278,0.4524,0.6985,150,12.47,2,0,,closed
EDGE-015685,JCT-FDR-0024-004,FUSE-XFMR-007715,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.026,135.4,0.2812,0.4718,0.3655,340,12.47,2,1,,closed
EDGE-015686,FUSE-XFMR-007715,XFMR-007715,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.145,767.4,0.3168,0.4637,0.3655,340,12.47,2,1,,closed
EDGE-015687,JCT-FDR-0024-004,FUSE-XFMR-007716,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.028,147.3,0.6473,0.4532,0.5345,230,12.47,1,1,,closed
EDGE-015688,FUSE-XFMR-007716,XFMR-007716,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.158,834.8,0.647,0.5005,0.5345,230,12.47,1,1,,closed
EDGE-015689,JCT-FDR-0024-004,FUSE-XFMR-007717,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.03,158.4,0.3034,0.456,0.3655,340,12.47,2,1,,closed
EDGE-015690,FUSE-XFMR-007717,XFMR-007717,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.17,897.6,0.2894,0.4768,0.3655,340,12.47,2,1,,closed
EDGE-015691,JCT-FDR-0024-004,FUSE-XFMR-007718,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.032,166.3,0.895,0.4848,0.6985,150,12.47,1,1,,closed
EDGE-015692,FUSE-XFMR-007718,XFMR-007718,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.178,942.5,0.8772,0.4519,0.6985,150,12.47,1,1,,closed
EDGE-015693,JCT-FDR-0024-004,FUSE-XFMR-007719,FDR-0024,SUB-006,lateral_overhead,1/0 AL,B,0.033,175.0,0.6199,0.4348,0.5345,230,12.47,1,1,,closed
EDGE-015694,FUSE-XFMR-007719,XFMR-007719,FDR-0024,SUB-006,lateral_overhead,1/0 AL,B,0.188,991.8,0.5654,0.489,0.5345,230,12.47,1,1,,closed
EDGE-015695,JCT-FDR-0024-004,FUSE-XFMR-007720,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.036,187.7,0.2728,0.4666,0.3655,340,12.47,2,1,,closed
EDGE-015696,FUSE-XFMR-007720,XFMR-007720,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.201,1063.7,0.3129,0.4048,0.3655,340,12.47,2,1,,closed
EDGE-015697,JCT-FDR-0024-004,FUSE-XFMR-007721,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,C,0.038,198.8,0.854,0.5201,0.6985,150,12.47,1,1,,closed
EDGE-015698,FUSE-XFMR-007721,XFMR-007721,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,C,0.213,1126.5,0.9022,0.5324,0.6985,150,12.47,1,1,,closed
EDGE-015699,JCT-FDR-0024-004,FUSE-XFMR-007722,FDR-0024,SUB-006,lateral_overhead,4/0 AL,C,0.039,206.7,0.287,0.4287,0.3655,340,12.47,1,1,,closed
EDGE-015700,FUSE-XFMR-007722,XFMR-007722,FDR-0024,SUB-006,lateral_overhead,4/0 AL,C,0.222,1171.4,0.2742,0.4519,0.3655,340,12.47,1,1,,closed
EDGE-015701,JCT-FDR-0024-004,FUSE-XFMR-007723,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.042,219.4,0.2937,0.4662,0.3655,340,12.47,2,1,,closed
EDGE-015702,FUSE-XFMR-007723,XFMR-007723,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.235,1243.2,0.2684,0.4458,0.3655,340,12.47,2,1,,closed
EDGE-015703,JCT-FDR-0024-004,FUSE-XFMR-007724,FDR-0024,SUB-006,lateral_overhead,1/0 AL,BC,0.043,228.9,0.5897,0.4465,0.5345,230,12.47,2,1,,closed
EDGE-015704,FUSE-XFMR-007724,XFMR-007724,FDR-0024,SUB-006,lateral_overhead,1/0 AL,BC,0.246,1297.0,0.5512,0.4426,0.5345,230,12.47,2,1,,closed
EDGE-015705,JCT-FDR-0024-004,FUSE-XFMR-007725,FDR-0024,SUB-006,lateral_overhead,1/0 AL,BC,0.045,236.0,0.6325,0.5002,0.5345,230,12.47,2,1,,closed
EDGE-015706,FUSE-XFMR-007725,XFMR-007725,FDR-0024,SUB-006,lateral_overhead,1/0 AL,BC,0.253,1337.4,0.5719,0.4349,0.5345,230,12.47,2,1,,closed
EDGE-015707,JCT-FDR-0024-004,JCT-FDR-0024-005,FDR-0024,SUB-006,primary_overhead,4/0 AL,ABC,0.27,1425.6,0.3086,0.4038,0.3534,340,12.47,3,1,,closed
EDGE-015708,JCT-FDR-0024-005,FUSE-XFMR-007726,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.001,3.2,0.5851,0.4353,0.5345,230,12.47,3,1,,closed
EDGE-015709,FUSE-XFMR-007726,XFMR-007726,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.003,18.0,0.5657,0.4441,0.5345,230,12.47,3,1,,closed
EDGE-015710,JCT-FDR-0024-005,FUSE-XFMR-007727,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AB,0.002,10.3,0.6042,0.4589,0.5345,230,12.47,2,1,,closed
EDGE-015711,FUSE-XFMR-007727,XFMR-007727,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AB,0.011,58.3,0.6478,0.4876,0.5345,230,12.47,2,1,,closed
EDGE-015712,JCT-FDR-0024-005,FUSE-XFMR-007728,FDR-0024,SUB-006,lateral_underground,#4 CU,C,0.004,22.2,1.4191,0.4747,1.007,100,12.47,1,0,,closed
EDGE-015713,FUSE-XFMR-007728,XFMR-007728,FDR-0024,SUB-006,lateral_underground,#4 CU,C,0.024,125.7,1.3668,0.4831,1.007,100,12.47,1,0,,closed
EDGE-015714,JCT-FDR-0024-005,FUSE-XFMR-007729,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.006,30.1,1.4365,0.5448,1.007,100,12.47,1,1,,closed
EDGE-015715,FUSE-XFMR-007729,XFMR-007729,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.032,170.5,1.3746,0.5001,1.007,100,12.47,1,1,,closed
EDGE-015716,JCT-FDR-0024-005,FUSE-XFMR-007730,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.008,40.4,0.5775,0.5081,0.5345,230,12.47,3,1,,closed
EDGE-015717,FUSE-XFMR-007730,XFMR-007730,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.043,228.9,0.5647,0.4853,0.5345,230,12.47,3,1,,closed
EDGE-015718,JCT-FDR-0024-005,FUSE-XFMR-007731,FDR-0024,SUB-006,lateral_overhead,#4 CU,C,0.01,52.3,1.4526,0.4803,1.007,100,12.47,1,1,,closed
EDGE-015719,FUSE-XFMR-007731,XFMR-007731,FDR-0024,SUB-006,lateral_overhead,#4 CU,C,0.056,296.2,1.5922,0.4696,1.007,100,12.47,1,1,,closed
EDGE-015720,JCT-FDR-0024-005,FUSE-XFMR-007732,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.012,61.8,0.6282,0.4719,0.5345,230,12.47,2,1,,closed
EDGE-015721,FUSE-XFMR-007732,XFMR-007732,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.066,350.1,0.5814,0.4994,0.5345,230,12.47,2,1,,closed
EDGE-015722,JCT-FDR-0024-005,FUSE-XFMR-007733,FDR-0024,SUB-006,lateral_underground,#2 ACSR,AC,0.013,69.7,0.9261,0.4682,0.6985,150,12.47,2,0,,closed
EDGE-015723,FUSE-XFMR-007733,XFMR-007733,FDR-0024,SUB-006,lateral_underground,#2 ACSR,AC,0.075,394.9,0.843,0.5281,0.6985,150,12.47,2,0,,closed
EDGE-015724,JCT-FDR-0024-005,FUSE-XFMR-007734,FDR-0024,SUB-006,lateral_overhead,4/0 AL,BC,0.015,81.6,0.27,0.4541,0.3655,340,12.47,2,1,,closed
EDGE-015725,FUSE-XFMR-007734,XFMR-007734,FDR-0024,SUB-006,lateral_overhead,4/0 AL,BC,0.088,462.3,0.2889,0.4557,0.3655,340,12.47,2,1,,closed
EDGE-015726,JCT-FDR-0024-005,FUSE-XFMR-007735,FDR-0024,SUB-006,lateral_overhead,1/0 AL,B,0.017,88.7,0.6248,0.4729,0.5345,230,12.47,1,1,,closed
EDGE-015727,FUSE-XFMR-007735,XFMR-007735,FDR-0024,SUB-006,lateral_overhead,1/0 AL,B,0.095,502.7,0.5744,0.5224,0.5345,230,12.47,1,1,,closed
EDGE-015728,JCT-FDR-0024-005,FUSE-XFMR-007736,FDR-0024,SUB-006,lateral_overhead,#4 CU,ABC,0.019,101.4,1.4324,0.4973,1.007,100,12.47,3,1,,closed
EDGE-015729,FUSE-XFMR-007736,XFMR-007736,FDR-0024,SUB-006,lateral_overhead,#4 CU,ABC,0.109,574.5,1.4687,0.5149,1.007,100,12.47,3,1,,closed
EDGE-015730,JCT-FDR-0024-005,FUSE-XFMR-007737,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.021,110.1,0.5602,0.4505,0.5345,230,12.47,1,1,,closed
EDGE-015731,FUSE-XFMR-007737,XFMR-007737,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.118,623.8,0.6042,0.4554,0.5345,230,12.47,1,1,,closed
EDGE-015732,JCT-FDR-0024-005,FUSE-XFMR-007738,FDR-0024,SUB-006,lateral_underground,1/0 AL,BC,0.023,122.0,0.5421,0.5075,0.5345,230,12.47,2,0,,closed
EDGE-015733,FUSE-XFMR-007738,XFMR-007738,FDR-0024,SUB-006,lateral_underground,1/0 AL,BC,0.131,691.2,0.5724,0.4711,0.5345,230,12.47,2,0,,closed
EDGE-015734,JCT-FDR-0024-005,FUSE-XFMR-007739,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.024,126.7,0.288,0.442,0.3655,340,12.47,2,1,,closed
EDGE-015735,FUSE-XFMR-007739,XFMR-007739,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.136,718.1,0.284,0.4714,0.3655,340,12.47,2,1,,closed
EDGE-015736,JCT-FDR-0024-005,FUSE-XFMR-007740,FDR-0024,SUB-006,lateral_overhead,#4 CU,AC,0.027,141.8,1.4019,0.4883,1.007,100,12.47,2,1,,closed
EDGE-015737,FUSE-XFMR-007740,XFMR-007740,FDR-0024,SUB-006,lateral_overhead,#4 CU,AC,0.152,803.4,1.5164,0.4946,1.007,100,12.47,2,1,,closed
EDGE-015738,JCT-FDR-0024-005,FUSE-XFMR-007741,FDR-0024,SUB-006,lateral_overhead,4/0 AL,C,0.028,146.5,0.2755,0.411,0.3655,340,12.47,1,1,,closed
EDGE-015739,FUSE-XFMR-007741,XFMR-007741,FDR-0024,SUB-006,lateral_overhead,4/0 AL,C,0.157,830.3,0.2945,0.4768,0.3655,340,12.47,1,1,,closed
EDGE-015740,JCT-FDR-0024-005,FUSE-XFMR-007742,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AB,0.03,159.2,0.6419,0.4694,0.5345,230,12.47,2,1,,closed
EDGE-015741,FUSE-XFMR-007742,XFMR-007742,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AB,0.171,902.1,0.5674,0.4962,0.5345,230,12.47,2,1,,closed
EDGE-015742,JCT-FDR-0024-005,FUSE-XFMR-007743,FDR-0024,SUB-006,lateral_underground,4/0 AL,AC,0.032,167.9,0.3233,0.4113,0.3655,340,12.47,2,0,,closed
