edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-015743,FUSE-XFMR-007743,XFMR-007743,FDR-0024,SUB-006,lateral_underground,4/0 AL,AC,0.18,951.5,0.2851,0.4285,0.3655,340,12.47,2,0,,closed
EDGE-015744,JCT-FDR-0024-005,FUSE-XFMR-007744,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.034,178.2,0.9368,0.5462,0.6985,150,12.47,1,1,,closed
EDGE-015745,FUSE-XFMR-007744,XFMR-007744,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.191,1009.8,0.888,0.4592,0.6985,150,12.47,1,1,,closed
EDGE-015746,JCT-FDR-0024-005,FUSE-XFMR-007745,FDR-0024,SUB-006,lateral_underground,#4 CU,AC,0.035,186.1,1.4178,0.5142,1.007,100,12.47,2,0,,closed
EDGE-015747,FUSE-XFMR-007745,XFMR-007745,FDR-0024,SUB-006,lateral_underground,#4 CU,AC,0.2,1054.7,1.3753,0.4995,1.007,100,12.47,2,0,,closed
EDGE-015748,JCT-FDR-0024-005,FUSE-XFMR-007746,FDR-0024,SUB-006,lateral_underground,#2 ACSR,A,0.037,198.0,0.8538,0.5435,0.6985,150,12.47,1,0,,closed
EDGE-015749,FUSE-XFMR-007746,XFMR-007746,FDR-0024,SUB-006,lateral_underground,#2 ACSR,A,0.212,1122.0,0.9371,0.5087,0.6985,150,12.47,1,0,,closed
EDGE-015750,JCT-FDR-0024-005,FUSE-XFMR-007747,FDR-0024,SUB-006,lateral_overhead,1/0 AL,C,0.04,209.9,0.5796,0.4787,0.5345,230,12.47,1,1,,closed
EDGE-015751,FUSE-XFMR-007747,XFMR-007747,FDR-0024,SUB-006,lateral_overhead,1/0 AL,C,0.225,1189.3,0.5626,0.4847,0.5345,230,12.47,1,1,,closed
EDGE-015752,JCT-FDR-0024-005,FUSE-XFMR-007748,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.041,218.6,0.8284,0.5244,0.6985,150,12.47,1,1,,closed
EDGE-015753,FUSE-XFMR-007748,XFMR-007748,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.235,1238.7,0.9381,0.4757,0.6985,150,12.47,1,1,,closed
EDGE-015754,JCT-FDR-0024-005,FUSE-XFMR-007749,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.043,226.5,0.3028,0.4066,0.3655,340,12.47,2,1,,closed
EDGE-015755,FUSE-XFMR-007749,XFMR-007749,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.243,1283.6,0.3169,0.4759,0.3655,340,12.47,2,1,,closed
EDGE-015756,JCT-FDR-0024-005,FUSE-XFMR-007750,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.046,240.8,1.5081,0.5611,1.007,100,12.47,1,1,,closed
EDGE-015757,FUSE-XFMR-007750,XFMR-007750,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.258,1364.4,1.4204,0.5387,1.007,100,12.47,1,1,,closed
EDGE-015758,JCT-FDR-0024-005,JCT-FDR-0024-006,FDR-0024,SUB-006,primary_underground,4/0 AL,ABC,0.26,1372.8,0.2991,0.4167,0.3853,340,12.47,3,0,,closed
EDGE-015759,JCT-FDR-0024-006,FUSE-XFMR-007751,FDR-0024,SUB-006,lateral_overhead,#4 CU,A,0.001,4.8,1.3608,0.4619,1.007,100,12.47,1,1,,closed
EDGE-015760,FUSE-XFMR-007751,XFMR-007751,FDR-0024,SUB-006,lateral_overhead,#4 CU,A,0.005,26.9,1.4944,0.4973,1.007,100,12.47,1,1,,closed
EDGE-015761,JCT-FDR-0024-006,FUSE-XFMR-007752,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.001,6.3,0.9837,0.5147,0.6985,150,12.47,3,1,,closed
EDGE-015762,FUSE-XFMR-007752,XFMR-007752,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.007,35.9,0.8651,0.4905,0.6985,150,12.47,3,1,,closed
EDGE-015763,JCT-FDR-0024-006,FUSE-XFMR-007753,FDR-0024,SUB-006,lateral_overhead,#4 CU,ABC,0.004,19.8,1.4963,0.4703,1.007,100,12.47,3,1,,closed
EDGE-015764,FUSE-XFMR-007753,XFMR-007753,FDR-0024,SUB-006,lateral_overhead,#4 CU,ABC,0.021,112.2,1.3692,0.5235,1.007,100,12.47,3,1,,closed
EDGE-015765,JCT-FDR-0024-006,FUSE-XFMR-007754,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.005,26.9,0.5682,0.478,0.5345,230,12.47,3,1,,closed
EDGE-015766,FUSE-XFMR-007754,XFMR-007754,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.029,152.6,0.5362,0.5067,0.5345,230,12.47,3,1,,closed
EDGE-015767,JCT-FDR-0024-006,FUSE-XFMR-007755,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,AB,0.007,38.8,0.9453,0.4811,0.6985,150,12.47,2,1,,closed
EDGE-015768,FUSE-XFMR-007755,XFMR-007755,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,AB,0.042,219.9,0.867,0.4562,0.6985,150,12.47,2,1,,closed
EDGE-015769,JCT-FDR-0024-006,FUSE-XFMR-007756,FDR-0024,SUB-006,lateral_overhead,#4 CU,AB,0.009,48.3,1.5282,0.4665,1.007,100,12.47,2,1,,closed
EDGE-015770,FUSE-XFMR-007756,XFMR-007756,FDR-0024,SUB-006,lateral_overhead,#4 CU,AB,0.052,273.8,1.4407,0.4974,1.007,100,12.47,2,1,,closed
EDGE-015771,JCT-FDR-0024-006,FUSE-XFMR-007757,FDR-0024,SUB-006,lateral_underground,#4 CU,AB,0.01,54.6,1.651,0.5112,1.007,100,12.47,2,0,,closed
EDGE-015772,FUSE-XFMR-007757,XFMR-007757,FDR-0024,SUB-006,lateral_underground,#4 CU,AB,0.059,309.7,1.4038,0.4969,1.007,100,12.47,2,0,,closed
EDGE-015773,JCT-FDR-0024-006,FUSE-XFMR-007758,FDR-0024,SUB-006,lateral_underground,#4 CU,A,0.013,68.9,1.5125,0.4833,1.007,100,12.47,1,0,,closed
EDGE-015774,FUSE-XFMR-007758,XFMR-007758,FDR-0024,SUB-006,lateral_underground,#4 CU,A,0.074,390.5,1.613,0.486,1.007,100,12.47,1,0,,closed
EDGE-015775,JCT-FDR-0024-006,FUSE-XFMR-007759,FDR-0024,SUB-006,lateral_underground,1/0 AL,AC,0.015,76.8,0.5574,0.4695,0.5345,230,12.47,2,0,,closed
EDGE-015776,FUSE-XFMR-007759,XFMR-007759,FDR-0024,SUB-006,lateral_underground,1/0 AL,AC,0.082,435.3,0.5471,0.4781,0.5345,230,12.47,2,0,,closed
EDGE-015777,JCT-FDR-0024-006,FUSE-XFMR-007760,FDR-0024,SUB-006,lateral_overhead,#4 CU,A,0.017,88.7,1.3871,0.5457,1.007,100,12.47,1,1,,closed
EDGE-015778,FUSE-XFMR-007760,XFMR-007760,FDR-0024,SUB-006,lateral_overhead,#4 CU,A,0.095,502.7,1.4004,0.4887,1.007,100,12.47,1,1,,closed
EDGE-015779,JCT-FDR-0024-006,FUSE-XFMR-007761,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.018,95.0,0.3223,0.424,0.3655,340,12.47,3,1,,closed
EDGE-015780,FUSE-XFMR-007761,XFMR-007761,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.102,538.6,0.3033,0.4707,0.3655,340,12.47,3,1,,closed
EDGE-015781,JCT-FDR-0024-006,FUSE-XFMR-007762,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.02,107.7,0.3211,0.4379,0.3655,340,12.47,1,1,,closed
EDGE-015782,FUSE-XFMR-007762,XFMR-007762,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.116,610.4,0.2712,0.4427,0.3655,340,12.47,1,1,,closed
EDGE-015783,JCT-FDR-0024-006,FUSE-XFMR-007763,FDR-0024,SUB-006,lateral_underground,#2 ACSR,AC,0.022,115.6,0.9366,0.5396,0.6985,150,12.47,2,0,,closed
EDGE-015784,FUSE-XFMR-007763,XFMR-007763,FDR-0024,SUB-006,lateral_underground,#2 ACSR,AC,0.124,655.2,0.9345,0.4708,0.6985,150,12.47,2,0,,closed
EDGE-015785,JCT-FDR-0024-006,FUSE-XFMR-007764,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.024,126.7,1.4456,0.4606,1.007,100,12.47,1,1,,closed
EDGE-015786,FUSE-XFMR-007764,XFMR-007764,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.136,718.1,1.4789,0.4911,1.007,100,12.47,1,1,,closed
EDGE-015787,JCT-FDR-0024-006,FUSE-XFMR-007765,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.026,137.8,0.323,0.4704,0.3655,340,12.47,3,1,,closed
EDGE-015788,FUSE-XFMR-007765,XFMR-007765,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.148,780.9,0.2861,0.453,0.3655,340,12.47,3,1,,closed
EDGE-015789,JCT-FDR-0024-006,FUSE-XFMR-007766,FDR-0024,SUB-006,lateral_underground,#4 CU,B,0.027,144.9,1.466,0.5289,1.007,100,12.47,1,0,,closed
EDGE-015790,FUSE-XFMR-007766,XFMR-007766,FDR-0024,SUB-006,lateral_underground,#4 CU,B,0.156,821.3,1.5559,0.5021,1.007,100,12.47,1,0,,closed
EDGE-015791,JCT-FDR-0024-006,FUSE-XFMR-007767,FDR-0024,SUB-006,lateral_overhead,#4 CU,AC,0.03,156.8,1.5334,0.516,1.007,100,12.47,2,1,,closed
EDGE-015792,FUSE-XFMR-007767,XFMR-007767,FDR-0024,SUB-006,lateral_overhead,#4 CU,AC,0.168,888.6,1.4601,0.4937,1.007,100,12.47,2,1,,closed
EDGE-015793,JCT-FDR-0024-006,FUSE-XFMR-007768,FDR-0024,SUB-006,lateral_underground,#4 CU,B,0.031,165.5,1.4809,0.5192,1.007,100,12.47,1,0,,closed
EDGE-015794,FUSE-XFMR-007768,XFMR-007768,FDR-0024,SUB-006,lateral_underground,#4 CU,B,0.178,938.0,1.4961,0.4786,1.007,100,12.47,1,0,,closed
EDGE-015795,JCT-FDR-0024-006,FUSE-XFMR-007769,FDR-0024,SUB-006,lateral_overhead,#4 CU,AB,0.033,174.2,1.5576,0.5004,1.007,100,12.47,2,1,,closed
EDGE-015796,FUSE-XFMR-007769,XFMR-007769,FDR-0024,SUB-006,lateral_overhead,#4 CU,AB,0.187,987.4,1.3675,0.5391,1.007,100,12.47,2,1,,closed
EDGE-015797,JCT-FDR-0024-006,FUSE-XFMR-007770,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,BC,0.035,184.5,0.9003,0.4809,0.6985,150,12.47,2,1,,closed
EDGE-015798,FUSE-XFMR-007770,XFMR-007770,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,BC,0.198,1045.7,0.8137,0.5052,0.6985,150,12.47,2,1,,closed
EDGE-015799,JCT-FDR-0024-006,FUSE-XFMR-007771,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.037,194.8,0.2718,0.4376,0.3655,340,12.47,2,1,,closed
EDGE-015800,FUSE-XFMR-007771,XFMR-007771,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.209,1104.0,0.2995,0.413,0.3655,340,12.47,2,1,,closed
EDGE-015801,JCT-FDR-0024-006,FUSE-XFMR-007772,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.039,203.5,0.3163,0.4098,0.3655,340,12.47,3,1,,closed
EDGE-015802,FUSE-XFMR-007772,XFMR-007772,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.218,1153.4,0.3249,0.4232,0.3655,340,12.47,3,1,,closed
EDGE-015803,JCT-FDR-0024-006,FUSE-XFMR-007773,FDR-0024,SUB-006,lateral_underground,4/0 AL,BC,0.041,216.2,0.3242,0.4438,0.3655,340,12.47,2,0,,closed
EDGE-015804,FUSE-XFMR-007773,XFMR-007773,FDR-0024,SUB-006,lateral_underground,4/0 AL,BC,0.232,1225.2,0.2857,0.4125,0.3655,340,12.47,2,0,,closed
EDGE-015805,JCT-FDR-0024-006,FUSE-XFMR-007774,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.043,227.3,0.5367,0.5152,0.5345,230,12.47,2,1,,closed
EDGE-015806,FUSE-XFMR-007774,XFMR-007774,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.244,1288.1,0.5556,0.4968,0.5345,230,12.47,2,1,,closed
EDGE-015807,JCT-FDR-0024-006,FUSE-XFMR-007775,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.045,238.4,1.4142,0.5548,1.007,100,12.47,2,1,,closed
EDGE-015808,FUSE-XFMR-007775,XFMR-007775,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.256,1350.9,1.433,0.47,1.007,100,12.47,2,1,,closed
EDGE-015809,JCT-FDR-0024-006,JCT-FDR-0024-007,FDR-0024,SUB-006,primary_overhead,4/0 AL,ABC,0.26,1372.8,0.3219,0.3954,0.3775,340,12.47,3,1,,closed
EDGE-015810,JCT-FDR-0024-007,FUSE-XFMR-007776,FDR-0024,SUB-006,lateral_overhead,1/0 AL,C,0.001,4.8,0.585,0.4567,0.5345,230,12.47,1,1,,closed
EDGE-015811,FUSE-XFMR-007776,XFMR-007776,FDR-0024,SUB-006,lateral_overhead,1/0 AL,C,0.005,26.9,0.6357,0.5061,0.5345,230,12.47,1,1,,closed
EDGE-015812,JCT-FDR-0024-007,FUSE-XFMR-007777,FDR-0024,SUB-006,lateral_underground,#4 CU,A,0.002,10.3,1.3754,0.484,1.007,100,12.47,1,0,,closed
EDGE-015813,FUSE-XFMR-007777,XFMR-007777,FDR-0024,SUB-006,lateral_underground,#4 CU,A,0.011,58.3,1.3919,0.4613,1.007,100,12.47,1,0,,closed
EDGE-015814,JCT-FDR-0024-007,FUSE-XFMR-007778,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.004,19.8,1.4876,0.4949,1.007,100,12.47,2,1,,closed
EDGE-015815,FUSE-XFMR-007778,XFMR-007778,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.021,112.2,1.4341,0.4763,1.007,100,12.47,2,1,,closed
EDGE-015816,JCT-FDR-0024-007,FUSE-XFMR-007779,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.005,26.9,0.29,0.4185,0.3655,340,12.47,3,1,,closed
EDGE-015817,FUSE-XFMR-007779,XFMR-007779,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.029,152.6,0.3177,0.4128,0.3655,340,12.47,3,1,,closed
EDGE-015818,JCT-FDR-0024-007,FUSE-XFMR-007780,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.008,41.2,0.2704,0.4016,0.3655,340,12.47,2,1,,closed
EDGE-015819,FUSE-XFMR-007780,XFMR-007780,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AC,0.044,233.4,0.2714,0.4113,0.3655,340,12.47,2,1,,closed
EDGE-015820,JCT-FDR-0024-007,FUSE-XFMR-007781,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.009,49.1,0.8942,0.5054,0.6985,150,12.47,1,1,,closed
EDGE-015821,FUSE-XFMR-007781,XFMR-007781,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.053,278.3,0.8732,0.4605,0.6985,150,12.47,1,1,,closed
EDGE-015822,JCT-FDR-0024-007,FUSE-XFMR-007782,FDR-0024,SUB-006,lateral_underground,1/0 AL,B,0.011,60.2,0.5679,0.4345,0.5345,230,12.47,1,0,,closed
EDGE-015823,FUSE-XFMR-007782,XFMR-007782,FDR-0024,SUB-006,lateral_underground,1/0 AL,B,0.065,341.1,0.6205,0.5188,0.5345,230,12.47,1,0,,closed
EDGE-015824,JCT-FDR-0024-007,FUSE-XFMR-007783,FDR-0024,SUB-006,lateral_underground,4/0 AL,ABC,0.013,70.5,0.2684,0.475,0.3655,340,12.47,3,0,,closed
EDGE-015825,FUSE-XFMR-007783,XFMR-007783,FDR-0024,SUB-006,lateral_underground,4/0 AL,ABC,0.076,399.4,0.2993,0.4256,0.3655,340,12.47,3,0,,closed
EDGE-015826,JCT-FDR-0024-007,FUSE-XFMR-007784,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.014,76.0,0.8492,0.4863,0.6985,150,12.47,1,1,,closed
EDGE-015827,FUSE-XFMR-007784,XFMR-007784,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.082,430.8,0.8832,0.466,0.6985,150,12.47,1,1,,closed
EDGE-015828,JCT-FDR-0024-007,FUSE-XFMR-007785,FDR-0024,SUB-006,lateral_underground,1/0 AL,ABC,0.017,90.3,0.5768,0.484,0.5345,230,12.47,3,0,,closed
EDGE-015829,FUSE-XFMR-007785,XFMR-007785,FDR-0024,SUB-006,lateral_underground,1/0 AL,ABC,0.097,511.6,0.5967,0.4343,0.5345,230,12.47,3,0,,closed
EDGE-015830,JCT-FDR-0024-007,FUSE-XFMR-007786,FDR-0024,SUB-006,lateral_overhead,#4 CU,ABC,0.018,95.8,1.4815,0.5262,1.007,100,12.47,3,1,,closed
EDGE-015831,FUSE-XFMR-007786,XFMR-007786,FDR-0024,SUB-006,lateral_overhead,#4 CU,ABC,0.103,543.0,1.4479,0.5529,1.007,100,12.47,3,1,,closed
EDGE-015832,JCT-FDR-0024-007,FUSE-XFMR-007787,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.02,106.9,1.5336,0.5533,1.007,100,12.47,1,1,,closed
EDGE-015833,FUSE-XFMR-007787,XFMR-007787,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.115,605.9,1.4324,0.5229,1.007,100,12.47,1,1,,closed
EDGE-015834,JCT-FDR-0024-007,FUSE-XFMR-007788,FDR-0024,SUB-006,lateral_overhead,4/0 AL,BC,0.022,118.8,0.2889,0.391,0.3655,340,12.47,2,1,,closed
EDGE-015835,FUSE-XFMR-007788,XFMR-007788,FDR-0024,SUB-006,lateral_overhead,4/0 AL,BC,0.128,673.2,0.2872,0.4181,0.3655,340,12.47,2,1,,closed
EDGE-015836,JCT-FDR-0024-007,FUSE-XFMR-007789,FDR-0024,SUB-006,lateral_overhead,1/0 AL,B,0.025,129.9,0.573,0.4914,0.5345,230,12.47,1,1,,closed
EDGE-015837,FUSE-XFMR-007789,XFMR-007789,FDR-0024,SUB-006,lateral_overhead,1/0 AL,B,0.139,736.0,0.5856,0.4311,0.5345,230,12.47,1,1,,closed
EDGE-015838,JCT-FDR-0024-007,FUSE-XFMR-007790,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.026,135.4,0.9481,0.4959,0.6985,150,12.47,3,1,,closed
EDGE-015839,FUSE-XFMR-007790,XFMR-007790,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.145,767.4,0.9341,0.5109,0.6985,150,12.47,3,1,,closed
EDGE-015840,JCT-FDR-0024-007,FUSE-XFMR-007791,FDR-0024,SUB-006,lateral_underground,1/0 AL,AB,0.028,148.1,0.6156,0.446,0.5345,230,12.47,2,0,,closed
EDGE-015841,FUSE-XFMR-007791,XFMR-007791,FDR-0024,SUB-006,lateral_underground,1/0 AL,AB,0.159,839.3,0.6189,0.5231,0.5345,230,12.47,2,0,,closed
EDGE-015842,JCT-FDR-0024-007,FUSE-XFMR-007792,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.03,160.0,1.637,0.5005,1.007,100,12.47,2,1,,closed
EDGE-015843,FUSE-XFMR-007792,XFMR-007792,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.172,906.6,1.4996,0.5507,1.007,100,12.47,2,1,,closed
EDGE-015844,JCT-FDR-0024-007,FUSE-XFMR-007793,FDR-0024,SUB-006,lateral_underground,#4 CU,AC,0.032,169.5,1.3568,0.5069,1.007,100,12.47,2,0,,closed
EDGE-015845,FUSE-XFMR-007793,XFMR-007793,FDR-0024,SUB-006,lateral_underground,#4 CU,AC,0.182,960.4,1.4523,0.4839,1.007,100,12.47,2,0,,closed
EDGE-015846,JCT-FDR-0024-007,FUSE-XFMR-007794,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.034,179.0,0.8524,0.5088,0.6985,150,12.47,1,1,,closed
EDGE-015847,FUSE-XFMR-007794,XFMR-007794,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.192,1014.3,0.8194,0.5364,0.6985,150,12.47,1,1,,closed
EDGE-015848,JCT-FDR-0024-007,FUSE-XFMR-007795,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.036,189.3,0.2685,0.4689,0.3655,340,12.47,2,1,,closed
EDGE-015849,FUSE-XFMR-007795,XFMR-007795,FDR-0024,SUB-006,lateral_overhead,4/0 AL,AB,0.203,1072.6,0.2828,0.4191,0.3655,340,12.47,2,1,,closed
EDGE-015850,JCT-FDR-0024-007,FUSE-XFMR-007796,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.037,196.4,0.8563,0.4585,0.6985,150,12.47,1,1,,closed
EDGE-015851,FUSE-XFMR-007796,XFMR-007796,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,B,0.211,1113.0,0.9724,0.5315,0.6985,150,12.47,1,1,,closed
EDGE-015852,JCT-FDR-0024-007,FUSE-XFMR-007797,FDR-0024,SUB-006,lateral_underground,4/0 AL,BC,0.039,207.5,0.3083,0.4398,0.3655,340,12.47,2,0,,closed
EDGE-015853,FUSE-XFMR-007797,XFMR-007797,FDR-0024,SUB-006,lateral_underground,4/0 AL,BC,0.223,1175.9,0.2794,0.4168,0.3655,340,12.47,2,0,,closed
EDGE-015854,JCT-FDR-0024-007,FUSE-XFMR-007798,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.041,214.6,0.2826,0.4222,0.3655,340,12.47,3,1,,closed
EDGE-015855,FUSE-XFMR-007798,XFMR-007798,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.23,1216.2,0.3257,0.4749,0.3655,340,12.47,3,1,,closed
EDGE-015856,JCT-FDR-0024-007,FUSE-XFMR-007799,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.043,228.1,0.6274,0.4516,0.5345,230,12.47,3,1,,closed
EDGE-015857,FUSE-XFMR-007799,XFMR-007799,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.245,1292.5,0.5748,0.4626,0.5345,230,12.47,3,1,,closed
EDGE-015858,JCT-FDR-0024-007,FUSE-XFMR-007800,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.044,234.4,0.3095,0.3963,0.3655,340,12.47,1,1,,closed
EDGE-015859,FUSE-XFMR-007800,XFMR-007800,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.252,1328.4,0.29,0.4773,0.3655,340,12.47,1,1,,closed
EDGE-015860,JCT-FDR-0024-007,JCT-FDR-0024-008,FDR-0024,SUB-006,primary_overhead,4/0 AL,ABC,0.26,1372.8,0.3092,0.4105,0.3944,340,12.47,3,1,,closed
EDGE-015861,JCT-FDR-0024-008,FUSE-XFMR-007801,FDR-0024,SUB-006,lateral_overhead,#4 CU,ABC,0.001,4.8,1.6227,0.4675,1.007,100,12.47,3,1,,closed
EDGE-015862,FUSE-XFMR-007801,XFMR-007801,FDR-0024,SUB-006,lateral_overhead,#4 CU,ABC,0.005,26.9,1.3803,0.5424,1.007,100,12.47,3,1,,closed
EDGE-015863,JCT-FDR-0024-008,FUSE-XFMR-007802,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.002,10.3,0.5855,0.5229,0.5345,230,12.47,2,1,,closed
EDGE-015864,FUSE-XFMR-007802,XFMR-007802,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.011,58.3,0.6345,0.4757,0.5345,230,12.47,2,1,,closed
EDGE-015865,JCT-FDR-0024-008,FUSE-XFMR-007803,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.004,23.8,0.9671,0.4627,0.6985,150,12.47,3,1,,closed
EDGE-015866,FUSE-XFMR-007803,XFMR-007803,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,ABC,0.025,134.6,0.9539,0.5188,0.6985,150,12.47,3,1,,closed
EDGE-015867,JCT-FDR-0024-008,FUSE-XFMR-007804,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,AB,0.006,32.5,0.9497,0.5201,0.6985,150,12.47,2,1,,closed
EDGE-015868,FUSE-XFMR-007804,XFMR-007804,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,AB,0.035,184.0,0.8591,0.4797,0.6985,150,12.47,2,1,,closed
EDGE-015869,JCT-FDR-0024-008,FUSE-XFMR-007805,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.007,38.0,0.2868,0.4315,0.3655,340,12.47,1,1,,closed
EDGE-015870,FUSE-XFMR-007805,XFMR-007805,FDR-0024,SUB-006,lateral_overhead,4/0 AL,A,0.041,215.4,0.3012,0.4528,0.3655,340,12.47,1,1,,closed
EDGE-015871,JCT-FDR-0024-008,FUSE-XFMR-007806,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.01,50.7,0.6448,0.4957,0.5345,230,12.47,2,1,,closed
EDGE-015872,FUSE-XFMR-007806,XFMR-007806,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.054,287.2,0.628,0.454,0.5345,230,12.47,2,1,,closed
EDGE-015873,JCT-FDR-0024-008,FUSE-XFMR-007807,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.012,61.0,0.8173,0.5123,0.6985,150,12.47,1,1,,closed
EDGE-015874,FUSE-XFMR-007807,XFMR-007807,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.065,345.6,0.838,0.5501,0.6985,150,12.47,1,1,,closed
EDGE-015875,JCT-FDR-0024-008,FUSE-XFMR-007808,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.014,72.1,0.5875,0.4614,0.5345,230,12.47,1,1,,closed
EDGE-015876,FUSE-XFMR-007808,XFMR-007808,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.077,408.4,0.5565,0.43,0.5345,230,12.47,1,1,,closed
EDGE-015877,JCT-FDR-0024-008,FUSE-XFMR-007809,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.015,78.4,0.6327,0.4953,0.5345,230,12.47,1,1,,closed
EDGE-015878,FUSE-XFMR-007809,XFMR-007809,FDR-0024,SUB-006,lateral_overhead,1/0 AL,A,0.084,444.3,0.5953,0.4649,0.5345,230,12.47,1,1,,closed
EDGE-015879,JCT-FDR-0024-008,FUSE-XFMR-007810,FDR-0024,SUB-006,lateral_overhead,4/0 AL,BC,0.017,91.9,0.3007,0.4766,0.3655,340,12.47,2,1,,closed
EDGE-015880,FUSE-XFMR-007810,XFMR-007810,FDR-0024,SUB-006,lateral_overhead,4/0 AL,BC,0.099,520.6,0.2717,0.4381,0.3655,340,12.47,2,1,,closed
EDGE-015881,JCT-FDR-0024-008,FUSE-XFMR-007811,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.019,99.8,0.6187,0.4338,0.5345,230,12.47,2,1,,closed
EDGE-015882,FUSE-XFMR-007811,XFMR-007811,FDR-0024,SUB-006,lateral_overhead,1/0 AL,AC,0.107,565.5,0.6387,0.5161,0.5345,230,12.47,2,1,,closed
EDGE-015883,JCT-FDR-0024-008,FUSE-XFMR-007812,FDR-0024,SUB-006,lateral_underground,4/0 AL,ABC,0.021,111.7,0.3003,0.4156,0.3655,340,12.47,3,0,,closed
EDGE-015884,FUSE-XFMR-007812,XFMR-007812,FDR-0024,SUB-006,lateral_underground,4/0 AL,ABC,0.12,632.8,0.2711,0.4439,0.3655,340,12.47,3,0,,closed
EDGE-015885,JCT-FDR-0024-008,FUSE-XFMR-007813,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.023,121.2,0.2742,0.4505,0.3655,340,12.47,3,1,,closed
EDGE-015886,FUSE-XFMR-007813,XFMR-007813,FDR-0024,SUB-006,lateral_overhead,4/0 AL,ABC,0.13,686.7,0.2797,0.4528,0.3655,340,12.47,3,1,,closed
EDGE-015887,JCT-FDR-0024-008,FUSE-XFMR-007814,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.025,131.5,0.5346,0.4492,0.5345,230,12.47,3,1,,closed
EDGE-015888,FUSE-XFMR-007814,XFMR-007814,FDR-0024,SUB-006,lateral_overhead,1/0 AL,ABC,0.141,745.0,0.6317,0.4573,0.5345,230,12.47,3,1,,closed
EDGE-015889,JCT-FDR-0024-008,FUSE-XFMR-007815,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.026,137.0,1.632,0.5561,1.007,100,12.47,2,1,,closed
EDGE-015890,FUSE-XFMR-007815,XFMR-007815,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.147,776.4,1.4889,0.5188,1.007,100,12.47,2,1,,closed
EDGE-015891,JCT-FDR-0024-008,FUSE-XFMR-007816,FDR-0024,SUB-006,lateral_underground,#4 CU,B,0.028,147.3,1.6335,0.5183,1.007,100,12.47,1,0,,closed
EDGE-015892,FUSE-XFMR-007816,XFMR-007816,FDR-0024,SUB-006,lateral_underground,#4 CU,B,0.158,834.8,1.4062,0.519,1.007,100,12.47,1,0,,closed
EDGE-015893,JCT-FDR-0024-008,FUSE-XFMR-007817,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.03,157.6,1.3765,0.5056,1.007,100,12.47,2,1,,closed
EDGE-015894,FUSE-XFMR-007817,XFMR-007817,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.169,893.1,1.5114,0.4769,1.007,100,12.47,2,1,,closed
EDGE-015895,JCT-FDR-0024-008,FUSE-XFMR-007818,FDR-0024,SUB-006,lateral_underground,1/0 AL,ABC,0.032,168.7,0.5564,0.471,0.5345,230,12.47,3,0,,closed
EDGE-015896,FUSE-XFMR-007818,XFMR-007818,FDR-0024,SUB-006,lateral_underground,1/0 AL,ABC,0.181,955.9,0.613,0.4397,0.5345,230,12.47,3,0,,closed
EDGE-015897,JCT-FDR-0024-008,FUSE-XFMR-007819,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.035,182.2,1.4267,0.5432,1.007,100,12.47,2,1,,closed
EDGE-015898,FUSE-XFMR-007819,XFMR-007819,FDR-0024,SUB-006,lateral_overhead,#4 CU,BC,0.196,1032.2,1.5556,0.5376,1.007,100,12.47,2,1,,closed
EDGE-015899,JCT-FDR-0024-008,FUSE-XFMR-007820,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.036,189.3,0.9599,0.4883,0.6985,150,12.47,1,1,,closed
EDGE-015900,FUSE-XFMR-007820,XFMR-007820,FDR-0024,SUB-006,lateral_overhead,#2 ACSR,A,0.203,1072.6,0.8212,0.5334,0.6985,150,12.47,1,1,,closed
EDGE-015901,JCT-FDR-0024-008,FUSE-XFMR-007821,FDR-0024,SUB-006,lateral_underground,#2 ACSR,BC,0.038,199.6,0.9763,0.5306,0.6985,150,12.47,2,0,,closed
EDGE-015902,FUSE-XFMR-007821,XFMR-007821,FDR-0024,SUB-006,lateral_underground,#2 ACSR,BC,0.214,1131.0,0.8388,0.5371,0.6985,150,12.47,2,0,,closed
EDGE-015903,JCT-FDR-0024-008,FUSE-XFMR-007822,FDR-0024,SUB-006,lateral_overhead,#4 CU,C,0.04,209.1,1.3914,0.4661,1.007,100,12.47,1,1,,closed
EDGE-015904,FUSE-XFMR-007822,XFMR-007822,FDR-0024,SUB-006,lateral_overhead,#4 CU,C,0.224,1184.8,1.545,0.4819,1.007,100,12.47,1,1,,closed
EDGE-015905,JCT-FDR-0024-008,FUSE-XFMR-007823,FDR-0024,SUB-006,lateral_underground,#4 CU,C,0.041,218.6,1.5424,0.5078,1.007,100,12.47,1,0,,closed
EDGE-015906,FUSE-XFMR-007823,XFMR-007823,FDR-0024,SUB-006,lateral_underground,#4 CU,C,0.235,1238.7,1.5599,0.5176,1.007,100,12.47,1,0,,closed
EDGE-015907,JCT-FDR-0024-008,FUSE-XFMR-007824,FDR-0024,SUB-006,lateral_underground,#4 CU,AB,0.044,231.3,1.5607,0.4678,1.007,100,12.47,2,0,,closed
EDGE-015908,FUSE-XFMR-007824,XFMR-007824,FDR-0024,SUB-006,lateral_underground,#4 CU,AB,0.248,1310.5,1.4967,0.4974,1.007,100,12.47,2,0,,closed
EDGE-015909,JCT-FDR-0024-008,FUSE-XFMR-007825,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.045,236.8,1.5035,0.5319,1.007,100,12.47,1,1,,closed
EDGE-015910,FUSE-XFMR-007825,XFMR-007825,FDR-0024,SUB-006,lateral_overhead,#4 CU,B,0.254,1341.9,1.3968,0.4835,1.007,100,12.47,1,1,,closed
EDGE-015911,JCT-FDR-0024-008,FDR-0024-TAIL,FDR-0024,SUB-006,primary_overhead,4/0 AL,ABC,0.26,1372.8,0.3121,0.4396,0.3655,340,12.47,3,1,,open
EDGE-015912,SUB-007,FDR-0025-HEAD,FDR-0025,SUB-007,bus_tie,477 ACSR,ABC,0.01,52.8,0.2156,0.4357,0.318,530,24.9,3,1,,closed
EDGE-015913,FDR-0025-HEAD,JCT-FDR-0025-001,FDR-0025,SUB-007,primary_overhead,477 ACSR,ABC,0.02,105.6,0.2115,0.3984,0.3172,530,24.9,3,1,,closed
EDGE-015914,JCT-FDR-0025-001,FUSE-XFMR-007826,FDR-0025,SUB-007,lateral_underground,#4 CU,AB,0.001,3.2,1.3937,0.5325,1.007,100,24.9,2,0,,closed
EDGE-015915,FUSE-XFMR-007826,XFMR-007826,FDR-0025,SUB-007,lateral_underground,#4 CU,AB,0.003,18.0,1.6479,0.5079,1.007,100,24.9,2,0,,closed
EDGE-015916,JCT-FDR-0025-001,FUSE-XFMR-007827,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.003,15.8,1.501,0.5369,1.007,100,24.9,1,0,,closed
EDGE-015917,FUSE-XFMR-007827,XFMR-007827,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.017,89.8,1.3784,0.5273,1.007,100,24.9,1,0,,closed
EDGE-015918,JCT-FDR-0025-001,FUSE-XFMR-007828,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.006,34.1,0.3024,0.4626,0.3655,340,24.9,3,1,,closed
EDGE-015919,FUSE-XFMR-007828,XFMR-007828,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.037,193.0,0.2688,0.4575,0.3655,340,24.9,3,1,,closed
EDGE-015920,JCT-FDR-0025-001,FUSE-XFMR-007829,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.01,52.3,0.631,0.4345,0.5345,230,24.9,1,1,,closed
EDGE-015921,FUSE-XFMR-007829,XFMR-007829,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.056,296.2,0.6159,0.437,0.5345,230,24.9,1,1,,closed
EDGE-015922,JCT-FDR-0025-001,FUSE-XFMR-007830,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.012,64.9,0.5596,0.5115,0.5345,230,24.9,2,1,,closed
EDGE-015923,FUSE-XFMR-007830,XFMR-007830,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.07,368.0,0.5626,0.5243,0.5345,230,24.9,2,1,,closed
EDGE-015924,JCT-FDR-0025-001,FUSE-XFMR-007831,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.016,84.0,0.2819,0.4607,0.3655,340,24.9,2,1,,closed
EDGE-015925,FUSE-XFMR-007831,XFMR-007831,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.09,475.7,0.3138,0.4012,0.3655,340,24.9,2,1,,closed
EDGE-015926,JCT-FDR-0025-001,FUSE-XFMR-007832,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.019,103.0,0.6346,0.4369,0.5345,230,24.9,3,1,,closed
EDGE-015927,FUSE-XFMR-007832,XFMR-007832,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.111,583.4,0.5913,0.5166,0.5345,230,24.9,3,1,,closed
EDGE-015928,JCT-FDR-0025-001,FUSE-XFMR-007833,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.022,115.6,0.2729,0.3969,0.3655,340,24.9,2,1,,closed
EDGE-015929,FUSE-XFMR-007833,XFMR-007833,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.124,655.2,0.2976,0.4052,0.3655,340,24.9,2,1,,closed
EDGE-015930,JCT-FDR-0025-001,FUSE-XFMR-007834,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.025,133.8,0.3164,0.4468,0.3655,340,24.9,3,1,,closed
EDGE-015931,FUSE-XFMR-007834,XFMR-007834,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.144,758.5,0.3195,0.3988,0.3655,340,24.9,3,1,,closed
EDGE-015932,JCT-FDR-0025-001,FUSE-XFMR-007835,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.028,149.7,0.5452,0.432,0.5345,230,24.9,3,0,,closed
EDGE-015933,FUSE-XFMR-007835,XFMR-007835,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.161,848.2,0.6074,0.4431,0.5345,230,24.9,3,0,,closed
EDGE-015934,JCT-FDR-0025-001,FUSE-XFMR-007836,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.032,169.5,1.4674,0.5339,1.007,100,24.9,2,1,,closed
EDGE-015935,FUSE-XFMR-007836,XFMR-007836,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.182,960.4,1.554,0.5004,1.007,100,24.9,2,1,,closed
EDGE-015936,JCT-FDR-0025-001,FUSE-XFMR-007837,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.035,186.9,0.6259,0.4441,0.5345,230,24.9,1,1,,closed
EDGE-015937,FUSE-XFMR-007837,XFMR-007837,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.201,1059.2,0.5521,0.4471,0.5345,230,24.9,1,1,,closed
EDGE-015938,JCT-FDR-0025-001,FUSE-XFMR-007838,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.038,202.0,0.6269,0.503,0.5345,230,24.9,1,1,,closed
EDGE-015939,FUSE-XFMR-007838,XFMR-007838,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.217,1144.4,0.5856,0.5161,0.5345,230,24.9,1,1,,closed
EDGE-015940,JCT-FDR-0025-001,FUSE-XFMR-007839,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.041,217.0,0.2884,0.4121,0.3655,340,24.9,2,1,,closed
EDGE-015941,FUSE-XFMR-007839,XFMR-007839,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.233,1229.7,0.3188,0.4228,0.3655,340,24.9,2,1,,closed
EDGE-015942,JCT-FDR-0025-001,FUSE-XFMR-007840,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.044,233.6,0.2878,0.459,0.3655,340,24.9,1,1,,closed
EDGE-015943,FUSE-XFMR-007840,XFMR-007840,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.251,1324.0,0.2997,0.3925,0.3655,340,24.9,1,1,,closed
EDGE-015944,JCT-FDR-0025-001,FUSE-XFMR-007841,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.047,249.5,0.3002,0.4152,0.3655,340,24.9,1,1,,closed
EDGE-015945,FUSE-XFMR-007841,XFMR-007841,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.268,1413.7,0.3151,0.4398,0.3655,340,24.9,1,1,,closed
EDGE-015946,JCT-FDR-0025-001,FUSE-XFMR-007842,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.051,269.3,0.5715,0.5062,0.5345,230,24.9,3,0,,closed
EDGE-015947,FUSE-XFMR-007842,XFMR-007842,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.289,1525.9,0.6209,0.4913,0.5345,230,24.9,3,0,,closed
EDGE-015948,JCT-FDR-0025-001,FUSE-XFMR-007843,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.054,285.9,0.2818,0.431,0.3655,340,24.9,2,1,,closed
EDGE-015949,FUSE-XFMR-007843,XFMR-007843,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.307,1620.2,0.2972,0.4412,0.3655,340,24.9,2,1,,closed
EDGE-015950,JCT-FDR-0025-001,FUSE-XFMR-007844,FDR-0025,SUB-007,lateral_underground,1/0 AL,BC,0.057,299.4,0.6403,0.5088,0.5345,230,24.9,2,0,,closed
EDGE-015951,FUSE-XFMR-007844,XFMR-007844,FDR-0025,SUB-007,lateral_underground,1/0 AL,BC,0.321,1696.5,0.5612,0.4922,0.5345,230,24.9,2,0,,closed
EDGE-015952,JCT-FDR-0025-001,FUSE-XFMR-007845,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.06,318.4,0.8906,0.4808,0.6985,150,24.9,1,1,,closed
EDGE-015953,FUSE-XFMR-007845,XFMR-007845,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.342,1804.2,0.9418,0.5456,0.6985,150,24.9,1,1,,closed
EDGE-015954,JCT-FDR-0025-001,FUSE-XFMR-007846,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.064,337.4,1.3973,0.5237,1.007,100,24.9,2,1,,closed
EDGE-015955,FUSE-XFMR-007846,XFMR-007846,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.362,1911.9,1.6074,0.5518,1.007,100,24.9,2,1,,closed
EDGE-015956,JCT-FDR-0025-001,FUSE-XFMR-007847,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.066,350.9,1.3741,0.5365,1.007,100,24.9,2,1,,closed
EDGE-015957,FUSE-XFMR-007847,XFMR-007847,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.377,1988.2,1.5158,0.4714,1.007,100,24.9,2,1,,closed
EDGE-015958,JCT-FDR-0025-001,FUSE-XFMR-007848,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.07,370.7,0.6092,0.4295,0.5345,230,24.9,3,1,,closed
EDGE-015959,FUSE-XFMR-007848,XFMR-007848,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.398,2100.4,0.5637,0.4634,0.5345,230,24.9,3,1,,closed
EDGE-015960,JCT-FDR-0025-001,FUSE-XFMR-007849,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.073,388.1,0.9018,0.5409,0.6985,150,24.9,1,1,,closed
EDGE-015961,FUSE-XFMR-007849,XFMR-007849,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.416,2199.1,0.869,0.4612,0.6985,150,24.9,1,1,,closed
EDGE-015962,JCT-FDR-0025-001,FUSE-XFMR-007850,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.076,402.3,0.5521,0.431,0.5345,230,24.9,1,1,,closed
EDGE-015963,FUSE-XFMR-007850,XFMR-007850,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.432,2279.9,0.5352,0.4896,0.5345,230,24.9,1,1,,closed
EDGE-015964,JCT-FDR-0025-001,FUSE-XFMR-007851,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.08,422.1,1.4342,0.4603,1.007,100,24.9,3,1,,closed
EDGE-015965,FUSE-XFMR-007851,XFMR-007851,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.453,2392.1,1.4976,0.4696,1.007,100,24.9,3,1,,closed
EDGE-015966,JCT-FDR-0025-001,FUSE-XFMR-007852,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,ABC,0.083,436.4,0.9505,0.5294,0.6985,150,24.9,3,1,,closed
EDGE-015967,FUSE-XFMR-007852,XFMR-007852,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,ABC,0.468,2472.9,0.8463,0.5198,0.6985,150,24.9,3,1,,closed
EDGE-015968,JCT-FDR-0025-001,FUSE-XFMR-007853,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.085,451.4,1.5065,0.5576,1.007,100,24.9,2,1,,closed
EDGE-015969,FUSE-XFMR-007853,XFMR-007853,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.484,2558.2,1.5397,0.5486,1.007,100,24.9,2,1,,closed
EDGE-015970,JCT-FDR-0025-001,FUSE-XFMR-007854,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.089,468.9,0.28,0.4389,0.3655,340,24.9,1,1,,closed
EDGE-015971,FUSE-XFMR-007854,XFMR-007854,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.503,2656.9,0.2913,0.397,0.3655,340,24.9,1,1,,closed
EDGE-015972,JCT-FDR-0025-001,FUSE-XFMR-007855,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.092,486.3,0.9561,0.5269,0.6985,150,24.9,1,1,,closed
EDGE-015973,FUSE-XFMR-007855,XFMR-007855,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.522,2755.6,0.8939,0.5015,0.6985,150,24.9,1,1,,closed
EDGE-015974,JCT-FDR-0025-001,FUSE-XFMR-007856,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.095,502.9,0.568,0.4817,0.5345,230,24.9,2,1,,closed
EDGE-015975,FUSE-XFMR-007856,XFMR-007856,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.54,2849.9,0.554,0.4397,0.5345,230,24.9,2,1,,closed
EDGE-015976,JCT-FDR-0025-001,FUSE-XFMR-007857,FDR-0025,SUB-007,lateral_underground,#4 CU,BC,0.099,523.5,1.4086,0.5357,1.007,100,24.9,2,0,,closed
EDGE-015977,FUSE-XFMR-007857,XFMR-007857,FDR-0025,SUB-007,lateral_underground,#4 CU,BC,0.562,2966.6,1.4816,0.5551,1.007,100,24.9,2,0,,closed
EDGE-015978,JCT-FDR-0025-001,FUSE-XFMR-007858,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.102,539.4,0.5989,0.4595,0.5345,230,24.9,2,1,,closed
EDGE-015979,FUSE-XFMR-007858,XFMR-007858,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.579,3056.3,0.5725,0.4839,0.5345,230,24.9,2,1,,closed
EDGE-015980,JCT-FDR-0025-001,FUSE-XFMR-007859,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.105,554.4,0.5654,0.4819,0.5345,230,24.9,3,0,,closed
EDGE-015981,FUSE-XFMR-007859,XFMR-007859,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.595,3141.6,0.5978,0.4636,0.5345,230,24.9,3,0,,closed
EDGE-015982,JCT-FDR-0025-001,FUSE-XFMR-007860,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.108,569.4,0.2843,0.4314,0.3655,340,24.9,1,1,,closed
EDGE-015983,FUSE-XFMR-007860,XFMR-007860,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.611,3226.9,0.293,0.4282,0.3655,340,24.9,1,1,,closed
EDGE-015984,JCT-FDR-0025-001,FUSE-XFMR-007861,FDR-0025,SUB-007,lateral_underground,4/0 AL,B,0.111,585.3,0.2904,0.4761,0.3655,340,24.9,1,0,,closed
EDGE-015985,FUSE-XFMR-007861,XFMR-007861,FDR-0025,SUB-007,lateral_underground,4/0 AL,B,0.628,3316.6,0.2922,0.3925,0.3655,340,24.9,1,0,,closed
EDGE-015986,JCT-FDR-0025-001,FUSE-XFMR-007862,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.115,605.9,0.5759,0.5177,0.5345,230,24.9,1,1,,closed
EDGE-015987,FUSE-XFMR-007862,XFMR-007862,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.65,3433.3,0.618,0.4919,0.5345,230,24.9,1,1,,closed
EDGE-015988,JCT-FDR-0025-001,FUSE-XFMR-007863,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.117,620.1,0.5623,0.4805,0.5345,230,24.9,1,1,,closed
EDGE-015989,FUSE-XFMR-007863,XFMR-007863,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.666,3514.1,0.5747,0.4611,0.5345,230,24.9,1,1,,closed
EDGE-015990,JCT-FDR-0025-001,FUSE-XFMR-007864,FDR-0025,SUB-007,lateral_underground,4/0 AL,A,0.121,636.8,0.2756,0.4433,0.3655,340,24.9,1,0,,closed
EDGE-015991,FUSE-XFMR-007864,XFMR-007864,FDR-0025,SUB-007,lateral_underground,4/0 AL,A,0.683,3608.4,0.2994,0.446,0.3655,340,24.9,1,0,,closed
EDGE-015992,JCT-FDR-0025-001,FUSE-XFMR-007865,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.124,656.6,0.2838,0.4072,0.3655,340,24.9,1,1,,closed
EDGE-015993,FUSE-XFMR-007865,XFMR-007865,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.705,3720.6,0.2893,0.3944,0.3655,340,24.9,1,1,,closed
EDGE-015994,JCT-FDR-0025-001,FUSE-XFMR-007866,FDR-0025,SUB-007,lateral_underground,#2 ACSR,AB,0.127,671.6,0.89,0.4524,0.6985,150,24.9,2,0,,closed
EDGE-015995,FUSE-XFMR-007866,XFMR-007866,FDR-0025,SUB-007,lateral_underground,#2 ACSR,AB,0.721,3805.8,0.9247,0.506,0.6985,150,24.9,2,0,,closed
EDGE-015996,JCT-FDR-0025-001,FUSE-XFMR-007867,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.131,689.8,0.8465,0.4565,0.6985,150,24.9,1,1,,closed
EDGE-015997,FUSE-XFMR-007867,XFMR-007867,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.74,3909.0,0.9014,0.4675,0.6985,150,24.9,1,1,,closed
EDGE-015998,JCT-FDR-0025-001,FUSE-XFMR-007868,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.134,704.9,0.5989,0.4904,0.5345,230,24.9,2,1,,closed
EDGE-015999,FUSE-XFMR-007868,XFMR-007868,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.756,3994.3,0.5711,0.4312,0.5345,230,24.9,2,1,,closed
EDGE-016000,JCT-FDR-0025-001,FUSE-XFMR-007869,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.137,724.7,0.6048,0.4601,0.5345,230,24.9,2,1,,closed
EDGE-016001,FUSE-XFMR-007869,XFMR-007869,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.778,4106.5,0.5962,0.4556,0.5345,230,24.9,2,1,,closed
EDGE-016002,JCT-FDR-0025-001,FUSE-XFMR-007870,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.141,742.1,0.2699,0.4674,0.3655,340,24.9,1,1,,closed
EDGE-016003,FUSE-XFMR-007870,XFMR-007870,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.796,4205.3,0.3241,0.4563,0.3655,340,24.9,1,1,,closed
EDGE-016004,JCT-FDR-0025-001,FUSE-XFMR-007871,FDR-0025,SUB-007,lateral_underground,4/0 AL,C,0.144,758.7,0.315,0.427,0.3655,340,24.9,1,0,,closed
EDGE-016005,FUSE-XFMR-007871,XFMR-007871,FDR-0025,SUB-007,lateral_underground,4/0 AL,C,0.814,4299.5,0.2893,0.4685,0.3655,340,24.9,1,0,,closed
EDGE-016006,JCT-FDR-0025-001,FUSE-XFMR-007872,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.147,774.6,0.5765,0.4858,0.5345,230,24.9,2,1,,closed
EDGE-016007,FUSE-XFMR-007872,XFMR-007872,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.831,4389.3,0.5817,0.4714,0.5345,230,24.9,2,1,,closed
EDGE-016008,JCT-FDR-0025-001,FUSE-XFMR-007873,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.15,789.6,1.3787,0.5052,1.007,100,24.9,1,0,,closed
EDGE-016009,FUSE-XFMR-007873,XFMR-007873,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.847,4474.5,1.3775,0.4685,1.007,100,24.9,1,0,,closed
EDGE-016010,JCT-FDR-0025-001,FUSE-XFMR-007874,FDR-0025,SUB-007,lateral_underground,1/0 AL,AC,0.153,807.8,0.6024,0.4394,0.5345,230,24.9,2,0,,closed
EDGE-016011,FUSE-XFMR-007874,XFMR-007874,FDR-0025,SUB-007,lateral_underground,1/0 AL,AC,0.867,4577.8,0.5575,0.461,0.5345,230,24.9,2,0,,closed
EDGE-016012,JCT-FDR-0025-001,FUSE-XFMR-007875,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.156,825.3,0.917,0.4918,0.6985,150,24.9,2,1,,closed
EDGE-016013,FUSE-XFMR-007875,XFMR-007875,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.886,4676.5,0.8687,0.4521,0.6985,150,24.9,2,1,,closed
EDGE-016014,JCT-FDR-0025-001,FUSE-XFMR-007876,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.159,837.9,0.9188,0.5239,0.6985,150,24.9,2,1,,closed
EDGE-016015,FUSE-XFMR-007876,XFMR-007876,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.899,4748.3,0.9583,0.5491,0.6985,150,24.9,2,1,,closed
EDGE-016016,JCT-FDR-0025-001,JCT-FDR-0025-002,FDR-0025,SUB-007,primary_overhead,477 ACSR,ABC,0.9,4752.0,0.2114,0.4602,0.3147,530,24.9,3,1,,closed
EDGE-016017,JCT-FDR-0025-002,FUSE-XFMR-007877,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.001,4.8,0.8529,0.5344,0.6985,150,24.9,1,1,,closed
EDGE-016018,FUSE-XFMR-007877,XFMR-007877,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.005,26.9,0.8589,0.4789,0.6985,150,24.9,1,1,,closed
EDGE-016019,JCT-FDR-0025-002,FUSE-XFMR-007878,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.002,12.7,1.3757,0.5313,1.007,100,24.9,2,1,,closed
EDGE-016020,FUSE-XFMR-007878,XFMR-007878,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.014,71.8,1.6183,0.5342,1.007,100,24.9,2,1,,closed
EDGE-016021,JCT-FDR-0025-002,FUSE-XFMR-007879,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.006,31.7,1.3562,0.5021,1.007,100,24.9,2,1,,closed
EDGE-016022,FUSE-XFMR-007879,XFMR-007879,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.034,179.5,1.5878,0.5106,1.007,100,24.9,2,1,,closed
EDGE-016023,JCT-FDR-0025-002,FUSE-XFMR-007880,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.01,50.7,0.8467,0.5192,0.6985,150,24.9,1,1,,closed
EDGE-016024,FUSE-XFMR-007880,XFMR-007880,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.054,287.2,0.8665,0.5359,0.6985,150,24.9,1,1,,closed
EDGE-016025,JCT-FDR-0025-002,FUSE-XFMR-007881,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.012,64.2,0.6072,0.4304,0.5345,230,24.9,2,1,,closed
EDGE-016026,FUSE-XFMR-007881,XFMR-007881,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.069,363.5,0.5894,0.504,0.5345,230,24.9,2,1,,closed
EDGE-016027,JCT-FDR-0025-002,FUSE-XFMR-007882,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.016,82.4,1.6518,0.4871,1.007,100,24.9,2,1,,closed
EDGE-016028,FUSE-XFMR-007882,XFMR-007882,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.088,466.8,1.4536,0.5072,1.007,100,24.9,2,1,,closed
EDGE-016029,JCT-FDR-0025-002,FUSE-XFMR-007883,FDR-0025,SUB-007,lateral_underground,#4 CU,AB,0.019,99.0,1.5872,0.5351,1.007,100,24.9,2,0,,closed
EDGE-016030,FUSE-XFMR-007883,XFMR-007883,FDR-0025,SUB-007,lateral_underground,#4 CU,AB,0.106,561.0,1.4387,0.5572,1.007,100,24.9,2,0,,closed
EDGE-016031,JCT-FDR-0025-002,FUSE-XFMR-007884,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.022,115.6,1.4644,0.4754,1.007,100,24.9,2,1,,closed
EDGE-016032,FUSE-XFMR-007884,XFMR-007884,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.124,655.2,1.552,0.4943,1.007,100,24.9,2,1,,closed
EDGE-016033,JCT-FDR-0025-002,FUSE-XFMR-007885,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.025,131.5,0.9685,0.5183,0.6985,150,24.9,2,1,,closed
EDGE-016034,FUSE-XFMR-007885,XFMR-007885,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.141,745.0,0.848,0.5096,0.6985,150,24.9,2,1,,closed
EDGE-016035,JCT-FDR-0025-002,FUSE-XFMR-007886,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.028,147.3,0.2894,0.4525,0.3655,340,24.9,1,1,,closed
EDGE-016036,FUSE-XFMR-007886,XFMR-007886,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.158,834.8,0.3126,0.4755,0.3655,340,24.9,1,1,,closed
EDGE-016037,JCT-FDR-0025-002,FUSE-XFMR-007887,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.031,163.9,0.8286,0.4752,0.6985,150,24.9,1,1,,closed
EDGE-016038,FUSE-XFMR-007887,XFMR-007887,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.176,929.0,0.9277,0.4847,0.6985,150,24.9,1,1,,closed
EDGE-016039,JCT-FDR-0025-002,FUSE-XFMR-007888,FDR-0025,SUB-007,lateral_underground,4/0 AL,B,0.035,185.3,0.3067,0.4515,0.3655,340,24.9,1,0,,closed
EDGE-016040,FUSE-XFMR-007888,XFMR-007888,FDR-0025,SUB-007,lateral_underground,4/0 AL,B,0.199,1050.2,0.3247,0.4551,0.3655,340,24.9,1,0,,closed
EDGE-016041,JCT-FDR-0025-002,FUSE-XFMR-007889,FDR-0025,SUB-007,lateral_underground,4/0 AL,B,0.038,202.0,0.3241,0.4653,0.3655,340,24.9,1,0,,closed
EDGE-016042,FUSE-XFMR-007889,XFMR-007889,FDR-0025,SUB-007,lateral_underground,4/0 AL,B,0.217,1144.4,0.2675,0.4604,0.3655,340,24.9,1,0,,closed
EDGE-016043,JCT-FDR-0025-002,FUSE-XFMR-007890,FDR-0025,SUB-007,lateral_underground,1/0 AL,B,0.041,216.2,0.5589,0.4439,0.5345,230,24.9,1,0,,closed
EDGE-016044,FUSE-XFMR-007890,XFMR-007890,FDR-0025,SUB-007,lateral_underground,1/0 AL,B,0.232,1225.2,0.6504,0.4318,0.5345,230,24.9,1,0,,closed
EDGE-016045,JCT-FDR-0025-002,FUSE-XFMR-007891,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.044,234.4,0.2986,0.4091,0.3655,340,24.9,2,1,,closed
EDGE-016046,FUSE-XFMR-007891,XFMR-007891,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.252,1328.4,0.2905,0.3996,0.3655,340,24.9,2,1,,closed
EDGE-016047,JCT-FDR-0025-002,FUSE-XFMR-007892,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.048,251.9,0.635,0.45,0.5345,230,24.9,2,1,,closed
EDGE-016048,FUSE-XFMR-007892,XFMR-007892,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.27,1427.2,0.6233,0.5034,0.5345,230,24.9,2,1,,closed
EDGE-016049,JCT-FDR-0025-002,FUSE-XFMR-007893,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.051,268.5,0.3228,0.4054,0.3655,340,24.9,1,1,,closed
EDGE-016050,FUSE-XFMR-007893,XFMR-007893,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.288,1521.4,0.3035,0.4309,0.3655,340,24.9,1,1,,closed
EDGE-016051,JCT-FDR-0025-002,FUSE-XFMR-007894,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.054,285.9,0.3171,0.4108,0.3655,340,24.9,1,1,,closed
EDGE-016052,FUSE-XFMR-007894,XFMR-007894,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.307,1620.2,0.2835,0.4462,0.3655,340,24.9,1,1,,closed
EDGE-016053,JCT-FDR-0025-002,FUSE-XFMR-007895,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.057,303.3,0.3231,0.417,0.3655,340,24.9,2,1,,closed
EDGE-016054,FUSE-XFMR-007895,XFMR-007895,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.326,1718.9,0.2826,0.4248,0.3655,340,24.9,2,1,,closed
EDGE-016055,JCT-FDR-0025-002,FUSE-XFMR-007896,FDR-0025,SUB-007,lateral_underground,#2 ACSR,BC,0.06,317.6,0.8892,0.527,0.6985,150,24.9,2,0,,closed
EDGE-016056,FUSE-XFMR-007896,XFMR-007896,FDR-0025,SUB-007,lateral_underground,#2 ACSR,BC,0.341,1799.7,0.9812,0.4849,0.6985,150,24.9,2,0,,closed
EDGE-016057,JCT-FDR-0025-002,FUSE-XFMR-007897,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.063,331.8,0.6035,0.5148,0.5345,230,24.9,1,1,,closed
EDGE-016058,FUSE-XFMR-007897,XFMR-007897,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.356,1880.5,0.6382,0.4299,0.5345,230,24.9,1,1,,closed
EDGE-016059,JCT-FDR-0025-002,FUSE-XFMR-007898,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.067,351.6,0.5576,0.4546,0.5345,230,24.9,2,1,,closed
EDGE-016060,FUSE-XFMR-007898,XFMR-007898,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.377,1992.7,0.6018,0.4724,0.5345,230,24.9,2,1,,closed
EDGE-016061,JCT-FDR-0025-002,FUSE-XFMR-007899,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.07,368.3,0.2688,0.4268,0.3655,340,24.9,2,1,,closed
EDGE-016062,FUSE-XFMR-007899,XFMR-007899,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.395,2086.9,0.3155,0.4028,0.3655,340,24.9,2,1,,closed
EDGE-016063,JCT-FDR-0025-002,FUSE-XFMR-007900,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.073,383.3,1.6502,0.4984,1.007,100,24.9,1,1,,closed
EDGE-016064,FUSE-XFMR-007900,XFMR-007900,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.411,2172.2,1.626,0.5019,1.007,100,24.9,1,1,,closed
EDGE-016065,JCT-FDR-0025-002,FUSE-XFMR-007901,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.076,403.1,1.4619,0.486,1.007,100,24.9,1,1,,closed
EDGE-016066,FUSE-XFMR-007901,XFMR-007901,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.433,2284.4,1.5659,0.5542,1.007,100,24.9,1,1,,closed
EDGE-016067,JCT-FDR-0025-002,FUSE-XFMR-007902,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.08,419.8,0.576,0.4722,0.5345,230,24.9,1,1,,closed
EDGE-016068,FUSE-XFMR-007902,XFMR-007902,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.451,2378.6,0.6175,0.4537,0.5345,230,24.9,1,1,,closed
EDGE-016069,JCT-FDR-0025-002,FUSE-XFMR-007903,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.083,435.6,1.4506,0.5444,1.007,100,24.9,1,0,,closed
EDGE-016070,FUSE-XFMR-007903,XFMR-007903,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.468,2468.4,1.6451,0.5578,1.007,100,24.9,1,0,,closed
EDGE-016071,JCT-FDR-0025-002,FUSE-XFMR-007904,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.085,450.6,0.971,0.5047,0.6985,150,24.9,2,1,,closed
EDGE-016072,FUSE-XFMR-007904,XFMR-007904,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.484,2553.7,0.9135,0.4846,0.6985,150,24.9,2,1,,closed
EDGE-016073,JCT-FDR-0025-002,FUSE-XFMR-007905,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.088,467.3,0.8939,0.4943,0.6985,150,24.9,2,1,,closed
EDGE-016074,FUSE-XFMR-007905,XFMR-007905,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.501,2647.9,0.8604,0.5385,0.6985,150,24.9,2,1,,closed
EDGE-016075,JCT-FDR-0025-002,FUSE-XFMR-007906,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.092,485.5,0.9531,0.4725,0.6985,150,24.9,2,1,,closed
EDGE-016076,FUSE-XFMR-007906,XFMR-007906,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.521,2751.1,0.8193,0.5454,0.6985,150,24.9,2,1,,closed
EDGE-016077,JCT-FDR-0025-002,FUSE-XFMR-007907,FDR-0025,SUB-007,lateral_underground,4/0 AL,ABC,0.095,503.7,0.2796,0.4566,0.3655,340,24.9,3,0,,closed
