edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-016078,FUSE-XFMR-007907,XFMR-007907,FDR-0025,SUB-007,lateral_underground,4/0 AL,ABC,0.541,2854.4,0.3158,0.3929,0.3655,340,24.9,3,0,,closed
EDGE-016079,JCT-FDR-0025-002,FUSE-XFMR-007908,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.099,520.3,0.8408,0.484,0.6985,150,24.9,1,1,,closed
EDGE-016080,FUSE-XFMR-007908,XFMR-007908,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.558,2948.6,0.893,0.5446,0.6985,150,24.9,1,1,,closed
EDGE-016081,JCT-FDR-0025-002,FUSE-XFMR-007909,FDR-0025,SUB-007,lateral_underground,4/0 AL,A,0.102,537.8,0.2912,0.4709,0.3655,340,24.9,1,0,,closed
EDGE-016082,FUSE-XFMR-007909,XFMR-007909,FDR-0025,SUB-007,lateral_underground,4/0 AL,A,0.577,3047.4,0.3001,0.442,0.3655,340,24.9,1,0,,closed
EDGE-016083,JCT-FDR-0025-002,FUSE-XFMR-007910,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.105,555.2,0.9237,0.5352,0.6985,150,24.9,1,0,,closed
EDGE-016084,FUSE-XFMR-007910,XFMR-007910,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.596,3146.1,0.8267,0.5172,0.6985,150,24.9,1,0,,closed
EDGE-016085,JCT-FDR-0025-002,FUSE-XFMR-007911,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.108,569.4,0.3254,0.3923,0.3655,340,24.9,2,1,,closed
EDGE-016086,FUSE-XFMR-007911,XFMR-007911,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.611,3226.9,0.2817,0.4656,0.3655,340,24.9,2,1,,closed
EDGE-016087,JCT-FDR-0025-002,FUSE-XFMR-007912,FDR-0025,SUB-007,lateral_underground,1/0 AL,B,0.111,588.5,0.5803,0.5121,0.5345,230,24.9,1,0,,closed
EDGE-016088,FUSE-XFMR-007912,XFMR-007912,FDR-0025,SUB-007,lateral_underground,1/0 AL,B,0.632,3334.6,0.6151,0.4685,0.5345,230,24.9,1,0,,closed
EDGE-016089,JCT-FDR-0025-002,FUSE-XFMR-007913,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.114,601.9,0.835,0.4953,0.6985,150,24.9,1,1,,closed
EDGE-016090,FUSE-XFMR-007913,XFMR-007913,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.646,3410.9,0.8237,0.5321,0.6985,150,24.9,1,1,,closed
EDGE-016091,JCT-FDR-0025-002,FUSE-XFMR-007914,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.118,622.5,1.5012,0.4888,1.007,100,24.9,2,1,,closed
EDGE-016092,FUSE-XFMR-007914,XFMR-007914,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.668,3527.6,1.5106,0.5086,1.007,100,24.9,2,1,,closed
EDGE-016093,JCT-FDR-0025-002,FUSE-XFMR-007915,FDR-0025,SUB-007,lateral_underground,#4 CU,B,0.121,636.8,1.3738,0.5241,1.007,100,24.9,1,0,,closed
EDGE-016094,FUSE-XFMR-007915,XFMR-007915,FDR-0025,SUB-007,lateral_underground,#4 CU,B,0.683,3608.4,1.4201,0.4689,1.007,100,24.9,1,0,,closed
EDGE-016095,JCT-FDR-0025-002,FUSE-XFMR-007916,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.124,656.6,0.8934,0.4649,0.6985,150,24.9,1,0,,closed
EDGE-016096,FUSE-XFMR-007916,XFMR-007916,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.705,3720.6,0.8211,0.4843,0.6985,150,24.9,1,0,,closed
EDGE-016097,JCT-FDR-0025-002,FUSE-XFMR-007917,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.127,670.0,0.8437,0.4893,0.6985,150,24.9,1,0,,closed
EDGE-016098,FUSE-XFMR-007917,XFMR-007917,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.719,3796.8,0.8635,0.4868,0.6985,150,24.9,1,0,,closed
EDGE-016099,JCT-FDR-0025-002,FUSE-XFMR-007918,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.13,685.1,0.3227,0.4294,0.3655,340,24.9,1,1,,closed
EDGE-016100,FUSE-XFMR-007918,XFMR-007918,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.735,3882.1,0.276,0.3929,0.3655,340,24.9,1,1,,closed
EDGE-016101,JCT-FDR-0025-002,FUSE-XFMR-007919,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.134,707.3,1.6153,0.5511,1.007,100,24.9,1,1,,closed
EDGE-016102,FUSE-XFMR-007919,XFMR-007919,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.759,4007.8,1.3878,0.4681,1.007,100,24.9,1,1,,closed
EDGE-016103,JCT-FDR-0025-002,FUSE-XFMR-007920,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.137,723.1,1.3555,0.5103,1.007,100,24.9,1,1,,closed
EDGE-016104,FUSE-XFMR-007920,XFMR-007920,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.776,4097.5,1.5314,0.4923,1.007,100,24.9,1,1,,closed
EDGE-016105,JCT-FDR-0025-002,FUSE-XFMR-007921,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.14,738.1,0.2886,0.4431,0.3655,340,24.9,1,1,,closed
EDGE-016106,FUSE-XFMR-007921,XFMR-007921,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.792,4182.8,0.31,0.3949,0.3655,340,24.9,1,1,,closed
EDGE-016107,JCT-FDR-0025-002,FUSE-XFMR-007922,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.143,755.6,0.5617,0.5166,0.5345,230,24.9,2,1,,closed
EDGE-016108,FUSE-XFMR-007922,XFMR-007922,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.811,4281.6,0.5888,0.4753,0.5345,230,24.9,2,1,,closed
EDGE-016109,JCT-FDR-0025-002,FUSE-XFMR-007923,FDR-0025,SUB-007,lateral_underground,4/0 AL,BC,0.146,769.8,0.2891,0.435,0.3655,340,24.9,2,0,,closed
EDGE-016110,FUSE-XFMR-007923,XFMR-007923,FDR-0025,SUB-007,lateral_underground,4/0 AL,BC,0.826,4362.3,0.3012,0.4619,0.3655,340,24.9,2,0,,closed
EDGE-016111,JCT-FDR-0025-002,FUSE-XFMR-007924,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.15,789.6,1.4224,0.4836,1.007,100,24.9,1,1,,closed
EDGE-016112,FUSE-XFMR-007924,XFMR-007924,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.847,4474.5,1.3583,0.4965,1.007,100,24.9,1,1,,closed
EDGE-016113,JCT-FDR-0025-002,FUSE-XFMR-007925,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.152,804.7,0.5349,0.4548,0.5345,230,24.9,1,1,,closed
EDGE-016114,FUSE-XFMR-007925,XFMR-007925,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.864,4559.8,0.5603,0.5044,0.5345,230,24.9,1,1,,closed
EDGE-016115,JCT-FDR-0025-002,FUSE-XFMR-007926,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.156,824.5,1.5202,0.5577,1.007,100,24.9,2,0,,closed
EDGE-016116,FUSE-XFMR-007926,XFMR-007926,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.885,4672.0,1.5717,0.4991,1.007,100,24.9,2,0,,closed
EDGE-016117,JCT-FDR-0025-002,FUSE-XFMR-007927,FDR-0025,SUB-007,lateral_underground,4/0 AL,AC,0.159,837.1,0.2682,0.4376,0.3655,340,24.9,2,0,,closed
EDGE-016118,FUSE-XFMR-007927,XFMR-007927,FDR-0025,SUB-007,lateral_underground,4/0 AL,AC,0.898,4743.8,0.3238,0.4154,0.3655,340,24.9,2,0,,closed
EDGE-016119,JCT-FDR-0025-002,JCT-FDR-0025-003,FDR-0025,SUB-007,primary_underground,477 ACSR,ABC,0.9,4752.0,0.2096,0.4501,0.3395,530,24.9,3,0,,closed
EDGE-016120,JCT-FDR-0025-003,FUSE-XFMR-007928,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.001,5.5,1.4719,0.5152,1.007,100,24.9,2,1,,closed
EDGE-016121,FUSE-XFMR-007928,XFMR-007928,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.006,31.4,1.6393,0.5179,1.007,100,24.9,2,1,,closed
EDGE-016122,JCT-FDR-0025-003,FUSE-XFMR-007929,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.004,21.4,1.3798,0.4694,1.007,100,24.9,2,1,,closed
EDGE-016123,FUSE-XFMR-007929,XFMR-007929,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.023,121.2,1.6337,0.5027,1.007,100,24.9,2,1,,closed
EDGE-016124,JCT-FDR-0025-003,FUSE-XFMR-007930,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.006,33.3,1.3884,0.534,1.007,100,24.9,1,1,,closed
EDGE-016125,FUSE-XFMR-007930,XFMR-007930,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.036,188.5,1.5408,0.4743,1.007,100,24.9,1,1,,closed
EDGE-016126,JCT-FDR-0025-003,FUSE-XFMR-007931,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.01,52.3,0.2851,0.4695,0.3655,340,24.9,3,1,,closed
EDGE-016127,FUSE-XFMR-007931,XFMR-007931,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.056,296.2,0.3184,0.3927,0.3655,340,24.9,3,1,,closed
EDGE-016128,JCT-FDR-0025-003,FUSE-XFMR-007932,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.013,66.5,0.2805,0.4026,0.3655,340,24.9,2,1,,closed
EDGE-016129,FUSE-XFMR-007932,XFMR-007932,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.071,377.0,0.3246,0.3956,0.3655,340,24.9,2,1,,closed
EDGE-016130,JCT-FDR-0025-003,FUSE-XFMR-007933,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.016,84.7,0.2843,0.3943,0.3655,340,24.9,3,1,,closed
EDGE-016131,FUSE-XFMR-007933,XFMR-007933,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.091,480.2,0.3039,0.4402,0.3655,340,24.9,3,1,,closed
EDGE-016132,JCT-FDR-0025-003,FUSE-XFMR-007934,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.019,103.0,1.3747,0.5,1.007,100,24.9,1,1,,closed
EDGE-016133,FUSE-XFMR-007934,XFMR-007934,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.111,583.4,1.572,0.5549,1.007,100,24.9,1,1,,closed
EDGE-016134,JCT-FDR-0025-003,FUSE-XFMR-007935,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.022,118.8,1.4552,0.5409,1.007,100,24.9,1,0,,closed
EDGE-016135,FUSE-XFMR-007935,XFMR-007935,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.128,673.2,1.3864,0.4708,1.007,100,24.9,1,0,,closed
EDGE-016136,JCT-FDR-0025-003,FUSE-XFMR-007936,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.026,135.4,0.5679,0.504,0.5345,230,24.9,3,1,,closed
EDGE-016137,FUSE-XFMR-007936,XFMR-007936,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.145,767.4,0.5428,0.4305,0.5345,230,24.9,3,1,,closed
EDGE-016138,JCT-FDR-0025-003,FUSE-XFMR-007937,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.029,154.4,1.5816,0.5196,1.007,100,24.9,1,0,,closed
EDGE-016139,FUSE-XFMR-007937,XFMR-007937,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.166,875.2,1.5157,0.4762,1.007,100,24.9,1,0,,closed
EDGE-016140,JCT-FDR-0025-003,FUSE-XFMR-007938,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.032,169.5,1.5883,0.501,1.007,100,24.9,1,1,,closed
EDGE-016141,FUSE-XFMR-007938,XFMR-007938,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.182,960.4,1.5621,0.5089,1.007,100,24.9,1,1,,closed
EDGE-016142,JCT-FDR-0025-003,FUSE-XFMR-007939,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.035,186.1,0.6477,0.4488,0.5345,230,24.9,2,1,,closed
EDGE-016143,FUSE-XFMR-007939,XFMR-007939,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.2,1054.7,0.537,0.4339,0.5345,230,24.9,2,1,,closed
EDGE-016144,JCT-FDR-0025-003,FUSE-XFMR-007940,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.039,204.3,0.5661,0.4385,0.5345,230,24.9,1,1,,closed
EDGE-016145,FUSE-XFMR-007940,XFMR-007940,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.219,1157.9,0.5771,0.447,0.5345,230,24.9,1,1,,closed
EDGE-016146,JCT-FDR-0025-003,FUSE-XFMR-007941,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.042,220.2,0.324,0.4539,0.3655,340,24.9,1,1,,closed
EDGE-016147,FUSE-XFMR-007941,XFMR-007941,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.236,1247.7,0.2865,0.4145,0.3655,340,24.9,1,1,,closed
EDGE-016148,JCT-FDR-0025-003,FUSE-XFMR-007942,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.045,236.8,0.9311,0.5132,0.6985,150,24.9,1,1,,closed
EDGE-016149,FUSE-XFMR-007942,XFMR-007942,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.254,1341.9,0.9536,0.4982,0.6985,150,24.9,1,1,,closed
EDGE-016150,JCT-FDR-0025-003,FUSE-XFMR-007943,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.048,251.9,0.5594,0.4577,0.5345,230,24.9,3,1,,closed
EDGE-016151,FUSE-XFMR-007943,XFMR-007943,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.27,1427.2,0.6225,0.4874,0.5345,230,24.9,3,1,,closed
EDGE-016152,JCT-FDR-0025-003,FUSE-XFMR-007944,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.051,268.5,0.2975,0.4699,0.3655,340,24.9,2,1,,closed
EDGE-016153,FUSE-XFMR-007944,XFMR-007944,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.288,1521.4,0.2768,0.3943,0.3655,340,24.9,2,1,,closed
EDGE-016154,JCT-FDR-0025-003,FUSE-XFMR-007945,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.055,288.3,0.2692,0.4706,0.3655,340,24.9,3,1,,closed
EDGE-016155,FUSE-XFMR-007945,XFMR-007945,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.309,1633.6,0.2883,0.4528,0.3655,340,24.9,3,1,,closed
EDGE-016156,JCT-FDR-0025-003,FUSE-XFMR-007946,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.058,306.5,0.3197,0.4765,0.3655,340,24.9,2,1,,closed
EDGE-016157,FUSE-XFMR-007946,XFMR-007946,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.329,1736.9,0.3266,0.4019,0.3655,340,24.9,2,1,,closed
EDGE-016158,JCT-FDR-0025-003,FUSE-XFMR-007947,FDR-0025,SUB-007,lateral_underground,1/0 AL,BC,0.061,321.6,0.5817,0.5101,0.5345,230,24.9,2,0,,closed
EDGE-016159,FUSE-XFMR-007947,XFMR-007947,FDR-0025,SUB-007,lateral_underground,1/0 AL,BC,0.345,1822.1,0.5426,0.5022,0.5345,230,24.9,2,0,,closed
EDGE-016160,JCT-FDR-0025-003,FUSE-XFMR-007948,FDR-0025,SUB-007,lateral_underground,4/0 AL,AB,0.064,339.0,0.3039,0.3936,0.3655,340,24.9,2,0,,closed
EDGE-016161,FUSE-XFMR-007948,XFMR-007948,FDR-0025,SUB-007,lateral_underground,4/0 AL,AB,0.364,1920.9,0.3038,0.3917,0.3655,340,24.9,2,0,,closed
EDGE-016162,JCT-FDR-0025-003,FUSE-XFMR-007949,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.067,351.6,0.5955,0.4443,0.5345,230,24.9,2,1,,closed
EDGE-016163,FUSE-XFMR-007949,XFMR-007949,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.377,1992.7,0.5718,0.4522,0.5345,230,24.9,2,1,,closed
EDGE-016164,JCT-FDR-0025-003,FUSE-XFMR-007950,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.071,373.0,0.9109,0.4939,0.6985,150,24.9,2,1,,closed
EDGE-016165,FUSE-XFMR-007950,XFMR-007950,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.4,2113.8,0.9555,0.5245,0.6985,150,24.9,2,1,,closed
EDGE-016166,JCT-FDR-0025-003,FUSE-XFMR-007951,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.073,387.3,0.5767,0.5186,0.5345,230,24.9,2,1,,closed
EDGE-016167,FUSE-XFMR-007951,XFMR-007951,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.416,2194.6,0.5681,0.4814,0.5345,230,24.9,2,1,,closed
EDGE-016168,JCT-FDR-0025-003,FUSE-XFMR-007952,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.076,403.1,0.5437,0.5142,0.5345,230,24.9,3,1,,closed
EDGE-016169,FUSE-XFMR-007952,XFMR-007952,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.433,2284.4,0.5684,0.5084,0.5345,230,24.9,3,1,,closed
EDGE-016170,JCT-FDR-0025-003,FUSE-XFMR-007953,FDR-0025,SUB-007,lateral_underground,#2 ACSR,AC,0.08,422.9,0.9454,0.4662,0.6985,150,24.9,2,0,,closed
EDGE-016171,FUSE-XFMR-007953,XFMR-007953,FDR-0025,SUB-007,lateral_underground,#2 ACSR,AC,0.454,2396.6,0.8932,0.5189,0.6985,150,24.9,2,0,,closed
EDGE-016172,JCT-FDR-0025-003,FUSE-XFMR-007954,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.083,437.2,0.6344,0.5154,0.5345,230,24.9,1,1,,closed
EDGE-016173,FUSE-XFMR-007954,XFMR-007954,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.469,2477.4,0.5448,0.4426,0.5345,230,24.9,1,1,,closed
EDGE-016174,JCT-FDR-0025-003,FUSE-XFMR-007955,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.086,454.6,1.6389,0.4783,1.007,100,24.9,2,1,,closed
EDGE-016175,FUSE-XFMR-007955,XFMR-007955,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.488,2576.1,1.3983,0.5002,1.007,100,24.9,2,1,,closed
EDGE-016176,JCT-FDR-0025-003,FUSE-XFMR-007956,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.09,474.4,1.4538,0.5196,1.007,100,24.9,1,0,,closed
EDGE-016177,FUSE-XFMR-007956,XFMR-007956,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.509,2688.3,1.4746,0.5467,1.007,100,24.9,1,0,,closed
EDGE-016178,JCT-FDR-0025-003,FUSE-XFMR-007957,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.092,487.1,1.3703,0.4877,1.007,100,24.9,1,1,,closed
EDGE-016179,FUSE-XFMR-007957,XFMR-007957,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.523,2760.1,1.3756,0.4678,1.007,100,24.9,1,1,,closed
EDGE-016180,JCT-FDR-0025-003,FUSE-XFMR-007958,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.096,504.5,0.8611,0.462,0.6985,150,24.9,2,1,,closed
EDGE-016181,FUSE-XFMR-007958,XFMR-007958,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.541,2858.9,0.8817,0.517,0.6985,150,24.9,2,1,,closed
EDGE-016182,JCT-FDR-0025-003,FUSE-XFMR-007959,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.099,525.1,1.3546,0.5238,1.007,100,24.9,2,1,,closed
EDGE-016183,FUSE-XFMR-007959,XFMR-007959,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.564,2975.5,1.4712,0.5076,1.007,100,24.9,2,1,,closed
EDGE-016184,JCT-FDR-0025-003,FUSE-XFMR-007960,FDR-0025,SUB-007,lateral_underground,1/0 AL,AC,0.102,539.4,0.5787,0.4538,0.5345,230,24.9,2,0,,closed
EDGE-016185,FUSE-XFMR-007960,XFMR-007960,FDR-0025,SUB-007,lateral_underground,1/0 AL,AC,0.579,3056.3,0.6349,0.4531,0.5345,230,24.9,2,0,,closed
EDGE-016186,JCT-FDR-0025-003,FUSE-XFMR-007961,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.106,558.4,0.9421,0.4614,0.6985,150,24.9,2,1,,closed
EDGE-016187,FUSE-XFMR-007961,XFMR-007961,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.599,3164.0,0.9028,0.552,0.6985,150,24.9,2,1,,closed
EDGE-016188,JCT-FDR-0025-003,FUSE-XFMR-007962,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.109,574.2,0.9061,0.476,0.6985,150,24.9,2,1,,closed
EDGE-016189,FUSE-XFMR-007962,XFMR-007962,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.616,3253.8,0.8872,0.5467,0.6985,150,24.9,2,1,,closed
EDGE-016190,JCT-FDR-0025-003,FUSE-XFMR-007963,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.112,591.6,0.3141,0.4691,0.3655,340,24.9,3,1,,closed
EDGE-016191,FUSE-XFMR-007963,XFMR-007963,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.635,3352.5,0.2776,0.469,0.3655,340,24.9,3,1,,closed
EDGE-016192,JCT-FDR-0025-003,FUSE-XFMR-007964,FDR-0025,SUB-007,lateral_underground,1/0 AL,A,0.115,605.1,0.6167,0.4616,0.5345,230,24.9,1,0,,closed
EDGE-016193,FUSE-XFMR-007964,XFMR-007964,FDR-0025,SUB-007,lateral_underground,1/0 AL,A,0.649,3428.8,0.5541,0.442,0.5345,230,24.9,1,0,,closed
EDGE-016194,JCT-FDR-0025-003,FUSE-XFMR-007965,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.118,625.7,0.5675,0.4633,0.5345,230,24.9,3,1,,closed
EDGE-016195,FUSE-XFMR-007965,XFMR-007965,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.671,3545.5,0.533,0.5098,0.5345,230,24.9,3,1,,closed
EDGE-016196,JCT-FDR-0025-003,FUSE-XFMR-007966,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.121,640.7,0.2928,0.4045,0.3655,340,24.9,1,1,,closed
EDGE-016197,FUSE-XFMR-007966,XFMR-007966,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.688,3630.8,0.3023,0.4418,0.3655,340,24.9,1,1,,closed
EDGE-016198,JCT-FDR-0025-003,FUSE-XFMR-007967,FDR-0025,SUB-007,lateral_underground,4/0 AL,AB,0.124,657.4,0.2746,0.4038,0.3655,340,24.9,2,0,,closed
EDGE-016199,FUSE-XFMR-007967,XFMR-007967,FDR-0025,SUB-007,lateral_underground,4/0 AL,AB,0.705,3725.0,0.3247,0.4298,0.3655,340,24.9,2,0,,closed
EDGE-016200,JCT-FDR-0025-003,FUSE-XFMR-007968,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.127,672.4,0.954,0.5271,0.6985,150,24.9,2,1,,closed
EDGE-016201,FUSE-XFMR-007968,XFMR-007968,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.722,3810.3,0.8666,0.5486,0.6985,150,24.9,2,1,,closed
EDGE-016202,JCT-FDR-0025-003,FUSE-XFMR-007969,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.131,693.8,0.5673,0.4746,0.5345,230,24.9,2,1,,closed
EDGE-016203,FUSE-XFMR-007969,XFMR-007969,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.745,3931.5,0.5553,0.4888,0.5345,230,24.9,2,1,,closed
EDGE-016204,JCT-FDR-0025-003,FUSE-XFMR-007970,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.134,707.3,0.6018,0.515,0.5345,230,24.9,3,0,,closed
EDGE-016205,FUSE-XFMR-007970,XFMR-007970,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.759,4007.8,0.616,0.462,0.5345,230,24.9,3,0,,closed
EDGE-016206,JCT-FDR-0025-003,FUSE-XFMR-007971,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.137,725.5,1.3987,0.5277,1.007,100,24.9,2,1,,closed
EDGE-016207,FUSE-XFMR-007971,XFMR-007971,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.779,4111.0,1.5201,0.4993,1.007,100,24.9,2,1,,closed
EDGE-016208,JCT-FDR-0025-003,FUSE-XFMR-007972,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.14,738.9,1.6324,0.4716,1.007,100,24.9,1,1,,closed
EDGE-016209,FUSE-XFMR-007972,XFMR-007972,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.793,4187.3,1.4993,0.5603,1.007,100,24.9,1,1,,closed
EDGE-016210,JCT-FDR-0025-003,FUSE-XFMR-007973,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.144,760.3,0.8798,0.4625,0.6985,150,24.9,1,1,,closed
EDGE-016211,FUSE-XFMR-007973,XFMR-007973,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.816,4308.5,0.8883,0.5172,0.6985,150,24.9,1,1,,closed
EDGE-016212,JCT-FDR-0025-003,FUSE-XFMR-007974,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.147,775.4,1.6332,0.5543,1.007,100,24.9,3,1,,closed
EDGE-016213,FUSE-XFMR-007974,XFMR-007974,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.832,4393.8,1.48,0.5491,1.007,100,24.9,3,1,,closed
EDGE-016214,JCT-FDR-0025-003,FUSE-XFMR-007975,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.15,791.2,1.5894,0.4688,1.007,100,24.9,2,1,,closed
EDGE-016215,FUSE-XFMR-007975,XFMR-007975,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.849,4483.5,1.5378,0.4984,1.007,100,24.9,2,1,,closed
EDGE-016216,JCT-FDR-0025-003,FUSE-XFMR-007976,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.154,811.0,0.6017,0.5204,0.5345,230,24.9,1,1,,closed
EDGE-016217,FUSE-XFMR-007976,XFMR-007976,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.87,4595.7,0.6056,0.499,0.5345,230,24.9,1,1,,closed
EDGE-016218,JCT-FDR-0025-003,FUSE-XFMR-007977,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.157,828.4,0.2721,0.4348,0.3655,340,24.9,3,1,,closed
EDGE-016219,FUSE-XFMR-007977,XFMR-007977,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.889,4694.4,0.3223,0.4629,0.3655,340,24.9,3,1,,closed
EDGE-016220,JCT-FDR-0025-003,FUSE-XFMR-007978,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.159,841.1,1.4886,0.5025,1.007,100,24.9,2,1,,closed
EDGE-016221,FUSE-XFMR-007978,XFMR-007978,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.903,4766.3,1.562,0.5074,1.007,100,24.9,2,1,,closed
EDGE-016222,JCT-FDR-0025-003,JCT-FDR-0025-004,FDR-0025,SUB-007,primary_overhead,477 ACSR,ABC,0.91,4804.8,0.2177,0.431,0.3279,530,24.9,3,1,,closed
EDGE-016223,JCT-FDR-0025-004,FUSE-XFMR-007979,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.001,5.5,0.5564,0.4389,0.5345,230,24.9,2,1,,closed
EDGE-016224,FUSE-XFMR-007979,XFMR-007979,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.006,31.4,0.5661,0.4918,0.5345,230,24.9,2,1,,closed
EDGE-016225,JCT-FDR-0025-004,FUSE-XFMR-007980,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.004,19.0,0.2686,0.4495,0.3655,340,24.9,3,1,,closed
EDGE-016226,FUSE-XFMR-007980,XFMR-007980,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.02,107.7,0.2726,0.4287,0.3655,340,24.9,3,1,,closed
EDGE-016227,JCT-FDR-0025-004,FUSE-XFMR-007981,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.006,33.3,0.8796,0.4575,0.6985,150,24.9,1,1,,closed
EDGE-016228,FUSE-XFMR-007981,XFMR-007981,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.036,188.5,0.9392,0.4876,0.6985,150,24.9,1,1,,closed
EDGE-016229,JCT-FDR-0025-004,FUSE-XFMR-007982,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.009,49.9,0.6183,0.4309,0.5345,230,24.9,2,1,,closed
EDGE-016230,FUSE-XFMR-007982,XFMR-007982,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.054,282.7,0.6495,0.4544,0.5345,230,24.9,2,1,,closed
EDGE-016231,JCT-FDR-0025-004,FUSE-XFMR-007983,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.012,64.9,0.2675,0.4548,0.3655,340,24.9,2,1,,closed
EDGE-016232,FUSE-XFMR-007983,XFMR-007983,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.07,368.0,0.3225,0.4099,0.3655,340,24.9,2,1,,closed
EDGE-016233,JCT-FDR-0025-004,FUSE-XFMR-007984,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.016,82.4,1.6041,0.4606,1.007,100,24.9,2,1,,closed
EDGE-016234,FUSE-XFMR-007984,XFMR-007984,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.088,466.8,1.6056,0.4641,1.007,100,24.9,2,1,,closed
EDGE-016235,JCT-FDR-0025-004,FUSE-XFMR-007985,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.019,99.0,1.4102,0.5479,1.007,100,24.9,1,1,,closed
EDGE-016236,FUSE-XFMR-007985,XFMR-007985,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.106,561.0,1.5664,0.5543,1.007,100,24.9,1,1,,closed
EDGE-016237,JCT-FDR-0025-004,FUSE-XFMR-007986,FDR-0025,SUB-007,lateral_underground,1/0 AL,C,0.022,116.4,0.5631,0.4433,0.5345,230,24.9,1,0,,closed
EDGE-016238,FUSE-XFMR-007986,XFMR-007986,FDR-0025,SUB-007,lateral_underground,1/0 AL,C,0.125,659.7,0.5718,0.4326,0.5345,230,24.9,1,0,,closed
EDGE-016239,JCT-FDR-0025-004,FUSE-XFMR-007987,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.025,132.3,0.2826,0.3975,0.3655,340,24.9,1,1,,closed
EDGE-016240,FUSE-XFMR-007987,XFMR-007987,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.142,749.5,0.3152,0.4189,0.3655,340,24.9,1,1,,closed
EDGE-016241,JCT-FDR-0025-004,FUSE-XFMR-007988,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.028,148.1,0.5519,0.511,0.5345,230,24.9,2,1,,closed
EDGE-016242,FUSE-XFMR-007988,XFMR-007988,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.159,839.3,0.5944,0.5233,0.5345,230,24.9,2,1,,closed
EDGE-016243,JCT-FDR-0025-004,FUSE-XFMR-007989,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.032,170.3,1.503,0.4987,1.007,100,24.9,1,1,,closed
EDGE-016244,FUSE-XFMR-007989,XFMR-007989,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.183,964.9,1.5561,0.473,1.007,100,24.9,1,1,,closed
EDGE-016245,JCT-FDR-0025-004,FUSE-XFMR-007990,FDR-0025,SUB-007,lateral_underground,#2 ACSR,AB,0.035,182.2,0.8819,0.4803,0.6985,150,24.9,2,0,,closed
EDGE-016246,FUSE-XFMR-007990,XFMR-007990,FDR-0025,SUB-007,lateral_underground,#2 ACSR,AB,0.196,1032.2,0.9526,0.486,0.6985,150,24.9,2,0,,closed
EDGE-016247,JCT-FDR-0025-004,FUSE-XFMR-007991,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.038,199.6,0.6241,0.4355,0.5345,230,24.9,1,1,,closed
EDGE-016248,FUSE-XFMR-007991,XFMR-007991,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.214,1131.0,0.6083,0.5011,0.5345,230,24.9,1,1,,closed
EDGE-016249,JCT-FDR-0025-004,FUSE-XFMR-007992,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.041,217.0,0.5765,0.4542,0.5345,230,24.9,1,1,,closed
EDGE-016250,FUSE-XFMR-007992,XFMR-007992,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.233,1229.7,0.5829,0.508,0.5345,230,24.9,1,1,,closed
EDGE-016251,JCT-FDR-0025-004,FUSE-XFMR-007993,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.045,235.2,0.9514,0.5376,0.6985,150,24.9,1,0,,closed
EDGE-016252,FUSE-XFMR-007993,XFMR-007993,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.252,1332.9,0.8945,0.55,0.6985,150,24.9,1,0,,closed
EDGE-016253,JCT-FDR-0025-004,FUSE-XFMR-007994,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.047,250.3,1.6389,0.5109,1.007,100,24.9,1,1,,closed
EDGE-016254,FUSE-XFMR-007994,XFMR-007994,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.269,1418.2,1.5103,0.4839,1.007,100,24.9,1,1,,closed
EDGE-016255,JCT-FDR-0025-004,FUSE-XFMR-007995,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.051,269.3,0.3249,0.43,0.3655,340,24.9,3,1,,closed
EDGE-016256,FUSE-XFMR-007995,XFMR-007995,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.289,1525.9,0.276,0.4426,0.3655,340,24.9,3,1,,closed
EDGE-016257,JCT-FDR-0025-004,FUSE-XFMR-007996,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.054,284.3,0.8189,0.5093,0.6985,150,24.9,1,1,,closed
EDGE-016258,FUSE-XFMR-007996,XFMR-007996,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.305,1611.2,0.96,0.4812,0.6985,150,24.9,1,1,,closed
EDGE-016259,JCT-FDR-0025-004,FUSE-XFMR-007997,FDR-0025,SUB-007,lateral_underground,#2 ACSR,AC,0.057,300.2,0.9679,0.4629,0.6985,150,24.9,2,0,,closed
EDGE-016260,FUSE-XFMR-007997,XFMR-007997,FDR-0025,SUB-007,lateral_underground,#2 ACSR,AC,0.322,1701.0,0.8795,0.4954,0.6985,150,24.9,2,0,,closed
EDGE-016261,JCT-FDR-0025-004,FUSE-XFMR-007998,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.061,320.0,1.5495,0.543,1.007,100,24.9,2,1,,closed
EDGE-016262,FUSE-XFMR-007998,XFMR-007998,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.343,1813.2,1.5538,0.4847,1.007,100,24.9,2,1,,closed
EDGE-016263,JCT-FDR-0025-004,FUSE-XFMR-007999,FDR-0025,SUB-007,lateral_underground,#4 CU,BC,0.064,336.6,1.6117,0.5341,1.007,100,24.9,2,0,,closed
EDGE-016264,FUSE-XFMR-007999,XFMR-007999,FDR-0025,SUB-007,lateral_underground,#4 CU,BC,0.361,1907.4,1.5146,0.5497,1.007,100,24.9,2,0,,closed
EDGE-016265,JCT-FDR-0025-004,FUSE-XFMR-008000,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.067,352.4,0.2974,0.4118,0.3655,340,24.9,2,1,,closed
EDGE-016266,FUSE-XFMR-008000,XFMR-008000,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.378,1997.2,0.3109,0.4515,0.3655,340,24.9,2,1,,closed
EDGE-016267,JCT-FDR-0025-004,FUSE-XFMR-008001,FDR-0025,SUB-007,lateral_underground,#2 ACSR,A,0.07,370.7,0.8587,0.5255,0.6985,150,24.9,1,0,,closed
EDGE-016268,FUSE-XFMR-008001,XFMR-008001,FDR-0025,SUB-007,lateral_underground,#2 ACSR,A,0.398,2100.4,0.9145,0.4932,0.6985,150,24.9,1,0,,closed
EDGE-016269,JCT-FDR-0025-004,FUSE-XFMR-008002,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.073,386.5,0.9511,0.5428,0.6985,150,24.9,2,1,,closed
EDGE-016270,FUSE-XFMR-008002,XFMR-008002,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.415,2190.1,0.8221,0.5495,0.6985,150,24.9,2,1,,closed
EDGE-016271,JCT-FDR-0025-004,FUSE-XFMR-008003,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.076,402.3,0.3013,0.4168,0.3655,340,24.9,2,1,,closed
EDGE-016272,FUSE-XFMR-008003,XFMR-008003,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.432,2279.9,0.2973,0.4248,0.3655,340,24.9,2,1,,closed
EDGE-016273,JCT-FDR-0025-004,FUSE-XFMR-008004,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.08,421.3,0.9167,0.4737,0.6985,150,24.9,1,1,,closed
EDGE-016274,FUSE-XFMR-008004,XFMR-008004,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.452,2387.6,0.8682,0.4866,0.6985,150,24.9,1,1,,closed
EDGE-016275,JCT-FDR-0025-004,FUSE-XFMR-008005,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.082,434.0,0.2838,0.4691,0.3655,340,24.9,2,1,,closed
EDGE-016276,FUSE-XFMR-008005,XFMR-008005,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.466,2459.4,0.2938,0.4485,0.3655,340,24.9,2,1,,closed
EDGE-016277,JCT-FDR-0025-004,FUSE-XFMR-008006,FDR-0025,SUB-007,lateral_underground,#2 ACSR,B,0.086,452.2,0.8693,0.5111,0.6985,150,24.9,1,0,,closed
EDGE-016278,FUSE-XFMR-008006,XFMR-008006,FDR-0025,SUB-007,lateral_underground,#2 ACSR,B,0.485,2562.6,0.8645,0.5163,0.6985,150,24.9,1,0,,closed
EDGE-016279,JCT-FDR-0025-004,FUSE-XFMR-008007,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.089,468.9,1.5457,0.5445,1.007,100,24.9,1,1,,closed
EDGE-016280,FUSE-XFMR-008007,XFMR-008007,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.503,2656.9,1.5503,0.5611,1.007,100,24.9,1,1,,closed
EDGE-016281,JCT-FDR-0025-004,FUSE-XFMR-008008,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.092,486.3,1.4607,0.5165,1.007,100,24.9,2,0,,closed
EDGE-016282,FUSE-XFMR-008008,XFMR-008008,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.522,2755.6,1.3562,0.4645,1.007,100,24.9,2,0,,closed
EDGE-016283,JCT-FDR-0025-004,FUSE-XFMR-008009,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.096,505.3,0.2717,0.4556,0.3655,340,24.9,1,1,,closed
EDGE-016284,FUSE-XFMR-008009,XFMR-008009,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.542,2863.3,0.3092,0.4665,0.3655,340,24.9,1,1,,closed
EDGE-016285,JCT-FDR-0025-004,FUSE-XFMR-008010,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.098,518.8,1.6501,0.5308,1.007,100,24.9,1,1,,closed
EDGE-016286,FUSE-XFMR-008010,XFMR-008010,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.557,2939.6,1.6186,0.4695,1.007,100,24.9,1,1,,closed
EDGE-016287,JCT-FDR-0025-004,FUSE-XFMR-008011,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.102,539.4,0.9526,0.469,0.6985,150,24.9,1,1,,closed
EDGE-016288,FUSE-XFMR-008011,XFMR-008011,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.579,3056.3,0.8352,0.5036,0.6985,150,24.9,1,1,,closed
EDGE-016289,JCT-FDR-0025-004,FUSE-XFMR-008012,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.105,552.8,0.9624,0.5152,0.6985,150,24.9,2,1,,closed
EDGE-016290,FUSE-XFMR-008012,XFMR-008012,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.593,3132.6,0.8727,0.491,0.6985,150,24.9,2,1,,closed
EDGE-016291,JCT-FDR-0025-004,FUSE-XFMR-008013,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.108,570.2,0.5767,0.4442,0.5345,230,24.9,2,1,,closed
EDGE-016292,FUSE-XFMR-008013,XFMR-008013,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.612,3231.4,0.5879,0.4327,0.5345,230,24.9,2,1,,closed
EDGE-016293,JCT-FDR-0025-004,FUSE-XFMR-008014,FDR-0025,SUB-007,lateral_underground,1/0 AL,A,0.111,587.7,0.6224,0.4954,0.5345,230,24.9,1,0,,closed
EDGE-016294,FUSE-XFMR-008014,XFMR-008014,FDR-0025,SUB-007,lateral_underground,1/0 AL,A,0.631,3330.1,0.5704,0.4673,0.5345,230,24.9,1,0,,closed
EDGE-016295,JCT-FDR-0025-004,FUSE-XFMR-008015,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.115,605.1,0.2729,0.4159,0.3655,340,24.9,2,1,,closed
EDGE-016296,FUSE-XFMR-008015,XFMR-008015,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.649,3428.8,0.3244,0.4142,0.3655,340,24.9,2,1,,closed
EDGE-016297,JCT-FDR-0025-004,FUSE-XFMR-008016,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.118,621.7,0.9126,0.5034,0.6985,150,24.9,1,1,,closed
EDGE-016298,FUSE-XFMR-008016,XFMR-008016,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.667,3523.1,0.861,0.498,0.6985,150,24.9,1,1,,closed
EDGE-016299,JCT-FDR-0025-004,FUSE-XFMR-008017,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.12,636.0,0.3084,0.474,0.3655,340,24.9,1,1,,closed
EDGE-016300,FUSE-XFMR-008017,XFMR-008017,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.683,3603.9,0.2956,0.4261,0.3655,340,24.9,1,1,,closed
EDGE-016301,JCT-FDR-0025-004,FUSE-XFMR-008018,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.124,657.4,0.5335,0.4997,0.5345,230,24.9,1,1,,closed
EDGE-016302,FUSE-XFMR-008018,XFMR-008018,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.705,3725.0,0.5496,0.5219,0.5345,230,24.9,1,1,,closed
EDGE-016303,JCT-FDR-0025-004,FUSE-XFMR-008019,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.128,673.2,1.5386,0.5322,1.007,100,24.9,3,1,,closed
EDGE-016304,FUSE-XFMR-008019,XFMR-008019,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.722,3814.8,1.4631,0.5072,1.007,100,24.9,3,1,,closed
EDGE-016305,JCT-FDR-0025-004,FUSE-XFMR-008020,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.131,691.4,0.2763,0.4769,0.3655,340,24.9,2,1,,closed
EDGE-016306,FUSE-XFMR-008020,XFMR-008020,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.742,3918.0,0.32,0.4337,0.3655,340,24.9,2,1,,closed
EDGE-016307,JCT-FDR-0025-004,FUSE-XFMR-008021,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.133,703.3,0.5421,0.5126,0.5345,230,24.9,2,1,,closed
EDGE-016308,FUSE-XFMR-008021,XFMR-008021,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.755,3985.3,0.5993,0.4987,0.5345,230,24.9,2,1,,closed
EDGE-016309,JCT-FDR-0025-004,FUSE-XFMR-008022,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.137,723.1,1.4794,0.5266,1.007,100,24.9,1,1,,closed
EDGE-016310,FUSE-XFMR-008022,XFMR-008022,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.776,4097.5,1.5889,0.5427,1.007,100,24.9,1,1,,closed
EDGE-016311,JCT-FDR-0025-004,FUSE-XFMR-008023,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.14,740.5,0.5584,0.4706,0.5345,230,24.9,2,1,,closed
EDGE-016312,FUSE-XFMR-008023,XFMR-008023,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.795,4196.3,0.5366,0.4952,0.5345,230,24.9,2,1,,closed
EDGE-016313,JCT-FDR-0025-004,FUSE-XFMR-008024,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.144,757.9,0.5544,0.5124,0.5345,230,24.9,1,1,,closed
EDGE-016314,FUSE-XFMR-008024,XFMR-008024,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.813,4295.0,0.5728,0.5173,0.5345,230,24.9,1,1,,closed
EDGE-016315,JCT-FDR-0025-004,FUSE-XFMR-008025,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.147,775.4,0.3187,0.4659,0.3655,340,24.9,2,1,,closed
EDGE-016316,FUSE-XFMR-008025,XFMR-008025,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.832,4393.8,0.2832,0.4207,0.3655,340,24.9,2,1,,closed
EDGE-016317,JCT-FDR-0025-004,FUSE-XFMR-008026,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.149,788.8,0.5803,0.4694,0.5345,230,24.9,2,1,,closed
EDGE-016318,FUSE-XFMR-008026,XFMR-008026,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.847,4470.0,0.6187,0.4418,0.5345,230,24.9,2,1,,closed
EDGE-016319,JCT-FDR-0025-004,FUSE-XFMR-008027,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.153,806.3,0.9108,0.5,0.6985,150,24.9,2,1,,closed
EDGE-016320,FUSE-XFMR-008027,XFMR-008027,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.865,4568.8,0.8302,0.4852,0.6985,150,24.9,2,1,,closed
EDGE-016321,JCT-FDR-0025-004,FUSE-XFMR-008028,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.156,823.7,1.4596,0.4703,1.007,100,24.9,2,1,,closed
EDGE-016322,FUSE-XFMR-008028,XFMR-008028,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.884,4667.5,1.6295,0.5454,1.007,100,24.9,2,1,,closed
EDGE-016323,JCT-FDR-0025-004,FUSE-XFMR-008029,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.159,839.5,1.5066,0.4975,1.007,100,24.9,1,0,,closed
EDGE-016324,FUSE-XFMR-008029,XFMR-008029,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.901,4757.3,1.5831,0.495,1.007,100,24.9,1,0,,closed
EDGE-016325,JCT-FDR-0025-004,JCT-FDR-0025-005,FDR-0025,SUB-007,primary_overhead,477 ACSR,ABC,0.9,4752.0,0.2225,0.4279,0.3221,530,24.9,3,1,,closed
EDGE-016326,JCT-FDR-0025-005,FUSE-XFMR-008030,FDR-0025,SUB-007,lateral_underground,4/0 AL,C,0.002,7.9,0.3193,0.4115,0.3655,340,24.9,1,0,,closed
EDGE-016327,FUSE-XFMR-008030,XFMR-008030,FDR-0025,SUB-007,lateral_underground,4/0 AL,C,0.009,44.9,0.3196,0.4368,0.3655,340,24.9,1,0,,closed
EDGE-016328,JCT-FDR-0025-005,FUSE-XFMR-008031,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.003,17.4,0.3264,0.4123,0.3655,340,24.9,2,1,,closed
EDGE-016329,FUSE-XFMR-008031,XFMR-008031,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.019,98.7,0.273,0.3994,0.3655,340,24.9,2,1,,closed
EDGE-016330,JCT-FDR-0025-005,FUSE-XFMR-008032,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.007,35.6,0.6269,0.4733,0.5345,230,24.9,3,0,,closed
EDGE-016331,FUSE-XFMR-008032,XFMR-008032,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.038,202.0,0.549,0.4652,0.5345,230,24.9,3,0,,closed
EDGE-016332,JCT-FDR-0025-005,FUSE-XFMR-008033,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.01,53.9,1.3603,0.5096,1.007,100,24.9,1,1,,closed
EDGE-016333,FUSE-XFMR-008033,XFMR-008033,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.058,305.2,1.611,0.524,1.007,100,24.9,1,1,,closed
EDGE-016334,JCT-FDR-0025-005,FUSE-XFMR-008034,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.013,71.3,0.6356,0.4805,0.5345,230,24.9,1,1,,closed
EDGE-016335,FUSE-XFMR-008034,XFMR-008034,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.076,403.9,0.569,0.5164,0.5345,230,24.9,1,1,,closed
EDGE-016336,JCT-FDR-0025-005,FUSE-XFMR-008035,FDR-0025,SUB-007,lateral_underground,1/0 AL,A,0.016,84.7,0.5359,0.498,0.5345,230,24.9,1,0,,closed
EDGE-016337,FUSE-XFMR-008035,XFMR-008035,FDR-0025,SUB-007,lateral_underground,1/0 AL,A,0.091,480.2,0.5713,0.4595,0.5345,230,24.9,1,0,,closed
EDGE-016338,JCT-FDR-0025-005,FUSE-XFMR-008036,FDR-0025,SUB-007,lateral_underground,#2 ACSR,ABC,0.019,101.4,0.9837,0.4613,0.6985,150,24.9,3,0,,closed
EDGE-016339,FUSE-XFMR-008036,XFMR-008036,FDR-0025,SUB-007,lateral_underground,#2 ACSR,ABC,0.109,574.5,0.8138,0.4653,0.6985,150,24.9,3,0,,closed
EDGE-016340,JCT-FDR-0025-005,FUSE-XFMR-008037,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.023,119.6,0.2967,0.4227,0.3655,340,24.9,2,1,,closed
EDGE-016341,FUSE-XFMR-008037,XFMR-008037,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.128,677.7,0.2684,0.4655,0.3655,340,24.9,2,1,,closed
EDGE-016342,JCT-FDR-0025-005,FUSE-XFMR-008038,FDR-0025,SUB-007,lateral_underground,#2 ACSR,A,0.026,136.2,0.9328,0.475,0.6985,150,24.9,1,0,,closed
EDGE-016343,FUSE-XFMR-008038,XFMR-008038,FDR-0025,SUB-007,lateral_underground,#2 ACSR,A,0.146,771.9,0.9282,0.457,0.6985,150,24.9,1,0,,closed
EDGE-016344,JCT-FDR-0025-005,FUSE-XFMR-008039,FDR-0025,SUB-007,lateral_underground,4/0 AL,AC,0.029,152.9,0.2794,0.4223,0.3655,340,24.9,2,0,,closed
EDGE-016345,FUSE-XFMR-008039,XFMR-008039,FDR-0025,SUB-007,lateral_underground,4/0 AL,AC,0.164,866.2,0.3029,0.4258,0.3655,340,24.9,2,0,,closed
EDGE-016346,JCT-FDR-0025-005,FUSE-XFMR-008040,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,ABC,0.032,170.3,0.8228,0.5379,0.6985,150,24.9,3,1,,closed
EDGE-016347,FUSE-XFMR-008040,XFMR-008040,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,ABC,0.183,964.9,0.9304,0.4536,0.6985,150,24.9,3,1,,closed
EDGE-016348,JCT-FDR-0025-005,FUSE-XFMR-008041,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.035,185.3,0.5545,0.4484,0.5345,230,24.9,2,1,,closed
EDGE-016349,FUSE-XFMR-008041,XFMR-008041,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.199,1050.2,0.6432,0.4379,0.5345,230,24.9,2,1,,closed
EDGE-016350,JCT-FDR-0025-005,FUSE-XFMR-008042,FDR-0025,SUB-007,lateral_underground,#2 ACSR,ABC,0.039,205.1,0.8081,0.499,0.6985,150,24.9,3,0,,closed
EDGE-016351,FUSE-XFMR-008042,XFMR-008042,FDR-0025,SUB-007,lateral_underground,#2 ACSR,ABC,0.22,1162.4,0.9711,0.4866,0.6985,150,24.9,3,0,,closed
EDGE-016352,JCT-FDR-0025-005,FUSE-XFMR-008043,FDR-0025,SUB-007,lateral_underground,4/0 AL,AC,0.042,221.8,0.3054,0.4248,0.3655,340,24.9,2,0,,closed
EDGE-016353,FUSE-XFMR-008043,XFMR-008043,FDR-0025,SUB-007,lateral_underground,4/0 AL,AC,0.238,1256.6,0.2794,0.3992,0.3655,340,24.9,2,0,,closed
EDGE-016354,JCT-FDR-0025-005,FUSE-XFMR-008044,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.045,238.4,0.2748,0.4403,0.3655,340,24.9,3,1,,closed
EDGE-016355,FUSE-XFMR-008044,XFMR-008044,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.256,1350.9,0.2887,0.4575,0.3655,340,24.9,3,1,,closed
EDGE-016356,JCT-FDR-0025-005,FUSE-XFMR-008045,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.048,254.2,0.5879,0.4952,0.5345,230,24.9,1,1,,closed
EDGE-016357,FUSE-XFMR-008045,XFMR-008045,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.273,1440.6,0.6074,0.497,0.5345,230,24.9,1,1,,closed
EDGE-016358,JCT-FDR-0025-005,FUSE-XFMR-008046,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.051,270.9,0.8363,0.4521,0.6985,150,24.9,1,1,,closed
EDGE-016359,FUSE-XFMR-008046,XFMR-008046,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.291,1534.9,0.8256,0.5175,0.6985,150,24.9,1,1,,closed
EDGE-016360,JCT-FDR-0025-005,FUSE-XFMR-008047,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.055,289.1,0.8934,0.4646,0.6985,150,24.9,1,0,,closed
EDGE-016361,FUSE-XFMR-008047,XFMR-008047,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.31,1638.1,0.8069,0.5126,0.6985,150,24.9,1,0,,closed
EDGE-016362,JCT-FDR-0025-005,FUSE-XFMR-008048,FDR-0025,SUB-007,lateral_underground,1/0 AL,AB,0.058,306.5,0.5427,0.4927,0.5345,230,24.9,2,0,,closed
EDGE-016363,FUSE-XFMR-008048,XFMR-008048,FDR-0025,SUB-007,lateral_underground,1/0 AL,AB,0.329,1736.9,0.6356,0.4421,0.5345,230,24.9,2,0,,closed
EDGE-016364,JCT-FDR-0025-005,FUSE-XFMR-008049,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.061,323.1,0.6278,0.5178,0.5345,230,24.9,3,1,,closed
EDGE-016365,FUSE-XFMR-008049,XFMR-008049,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.347,1831.1,0.643,0.4345,0.5345,230,24.9,3,1,,closed
EDGE-016366,JCT-FDR-0025-005,FUSE-XFMR-008050,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.064,335.8,0.5489,0.4356,0.5345,230,24.9,1,1,,closed
EDGE-016367,FUSE-XFMR-008050,XFMR-008050,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.36,1902.9,0.6403,0.495,0.5345,230,24.9,1,1,,closed
EDGE-016368,JCT-FDR-0025-005,FUSE-XFMR-008051,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.067,352.4,1.4892,0.5526,1.007,100,24.9,1,0,,closed
EDGE-016369,FUSE-XFMR-008051,XFMR-008051,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.378,1997.2,1.5656,0.5205,1.007,100,24.9,1,0,,closed
EDGE-016370,JCT-FDR-0025-005,FUSE-XFMR-008052,FDR-0025,SUB-007,lateral_underground,#4 CU,B,0.07,372.2,1.3826,0.5452,1.007,100,24.9,1,0,,closed
EDGE-016371,FUSE-XFMR-008052,XFMR-008052,FDR-0025,SUB-007,lateral_underground,#4 CU,B,0.399,2109.4,1.578,0.4668,1.007,100,24.9,1,0,,closed
EDGE-016372,JCT-FDR-0025-005,FUSE-XFMR-008053,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.073,387.3,1.4473,0.4765,1.007,100,24.9,2,0,,closed
EDGE-016373,FUSE-XFMR-008053,XFMR-008053,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.416,2194.6,1.4414,0.4646,1.007,100,24.9,2,0,,closed
EDGE-016374,JCT-FDR-0025-005,FUSE-XFMR-008054,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.077,407.1,1.5801,0.5538,1.007,100,24.9,3,1,,closed
EDGE-016375,FUSE-XFMR-008054,XFMR-008054,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.437,2306.8,1.4588,0.514,1.007,100,24.9,3,1,,closed
EDGE-016376,JCT-FDR-0025-005,FUSE-XFMR-008055,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.08,424.5,0.8261,0.467,0.6985,150,24.9,1,1,,closed
EDGE-016377,FUSE-XFMR-008055,XFMR-008055,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.456,2405.6,0.9455,0.5105,0.6985,150,24.9,1,1,,closed
EDGE-016378,JCT-FDR-0025-005,FUSE-XFMR-008056,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.083,438.0,0.9265,0.512,0.6985,150,24.9,2,1,,closed
EDGE-016379,FUSE-XFMR-008056,XFMR-008056,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.47,2481.9,0.9146,0.5034,0.6985,150,24.9,2,1,,closed
EDGE-016380,JCT-FDR-0025-005,FUSE-XFMR-008057,FDR-0025,SUB-007,lateral_underground,1/0 AL,BC,0.086,453.8,0.6198,0.4376,0.5345,230,24.9,2,0,,closed
EDGE-016381,FUSE-XFMR-008057,XFMR-008057,FDR-0025,SUB-007,lateral_underground,1/0 AL,BC,0.487,2571.6,0.6311,0.5063,0.5345,230,24.9,2,0,,closed
EDGE-016382,JCT-FDR-0025-005,FUSE-XFMR-008058,FDR-0025,SUB-007,lateral_underground,1/0 AL,BC,0.089,470.4,0.5818,0.4563,0.5345,230,24.9,2,0,,closed
EDGE-016383,FUSE-XFMR-008058,XFMR-008058,FDR-0025,SUB-007,lateral_underground,1/0 AL,BC,0.505,2665.9,0.6422,0.4708,0.5345,230,24.9,2,0,,closed
EDGE-016384,JCT-FDR-0025-005,FUSE-XFMR-008059,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.093,489.5,0.9267,0.4601,0.6985,150,24.9,2,1,,closed
EDGE-016385,FUSE-XFMR-008059,XFMR-008059,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.525,2773.6,0.8254,0.4697,0.6985,150,24.9,2,1,,closed
EDGE-016386,JCT-FDR-0025-005,FUSE-XFMR-008060,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.096,508.5,1.5365,0.5568,1.007,100,24.9,1,1,,closed
EDGE-016387,FUSE-XFMR-008060,XFMR-008060,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.546,2881.3,1.5455,0.4635,1.007,100,24.9,1,1,,closed
EDGE-016388,JCT-FDR-0025-005,FUSE-XFMR-008061,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.099,521.9,0.5939,0.4884,0.5345,230,24.9,1,1,,closed
EDGE-016389,FUSE-XFMR-008061,XFMR-008061,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.56,2957.6,0.5842,0.4685,0.5345,230,24.9,1,1,,closed
EDGE-016390,JCT-FDR-0025-005,FUSE-XFMR-008062,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.102,540.9,0.6132,0.4648,0.5345,230,24.9,2,1,,closed
EDGE-016391,FUSE-XFMR-008062,XFMR-008062,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.581,3065.3,0.6277,0.441,0.5345,230,24.9,2,1,,closed
EDGE-016392,JCT-FDR-0025-005,FUSE-XFMR-008063,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.106,559.2,1.6027,0.469,1.007,100,24.9,1,0,,closed
EDGE-016393,FUSE-XFMR-008063,XFMR-008063,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.6,3168.5,1.4236,0.5321,1.007,100,24.9,1,0,,closed
EDGE-016394,JCT-FDR-0025-005,FUSE-XFMR-008064,FDR-0025,SUB-007,lateral_underground,#2 ACSR,B,0.109,573.4,0.8612,0.5062,0.6985,150,24.9,1,0,,closed
EDGE-016395,FUSE-XFMR-008064,XFMR-008064,FDR-0025,SUB-007,lateral_underground,#2 ACSR,B,0.615,3249.3,0.8989,0.4759,0.6985,150,24.9,1,0,,closed
EDGE-016396,JCT-FDR-0025-005,FUSE-XFMR-008065,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.112,590.8,0.2955,0.4717,0.3655,340,24.9,2,1,,closed
EDGE-016397,FUSE-XFMR-008065,XFMR-008065,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.634,3348.0,0.2687,0.3935,0.3655,340,24.9,2,1,,closed
EDGE-016398,JCT-FDR-0025-005,FUSE-XFMR-008066,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.115,609.8,0.2789,0.4051,0.3655,340,24.9,2,1,,closed
EDGE-016399,FUSE-XFMR-008066,XFMR-008066,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.654,3455.8,0.3088,0.4708,0.3655,340,24.9,2,1,,closed
EDGE-016400,JCT-FDR-0025-005,FUSE-XFMR-008067,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.119,626.5,0.2676,0.4656,0.3655,340,24.9,3,1,,closed
EDGE-016401,FUSE-XFMR-008067,XFMR-008067,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.672,3550.0,0.3014,0.4428,0.3655,340,24.9,3,1,,closed
EDGE-016402,JCT-FDR-0025-005,FUSE-XFMR-008068,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.122,642.3,0.5693,0.5019,0.5345,230,24.9,2,1,,closed
EDGE-016403,FUSE-XFMR-008068,XFMR-008068,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.689,3639.8,0.6294,0.5213,0.5345,230,24.9,2,1,,closed
EDGE-016404,JCT-FDR-0025-005,FUSE-XFMR-008069,FDR-0025,SUB-007,lateral_underground,#4 CU,ABC,0.124,655.8,1.5835,0.4633,1.007,100,24.9,3,0,,closed
EDGE-016405,FUSE-XFMR-008069,XFMR-008069,FDR-0025,SUB-007,lateral_underground,#4 CU,ABC,0.704,3716.1,1.3822,0.5287,1.007,100,24.9,3,0,,closed
EDGE-016406,JCT-FDR-0025-005,FUSE-XFMR-008070,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.128,674.8,0.8896,0.5065,0.6985,150,24.9,2,1,,closed
EDGE-016407,FUSE-XFMR-008070,XFMR-008070,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,BC,0.724,3823.8,0.8617,0.5465,0.6985,150,24.9,2,1,,closed
EDGE-016408,JCT-FDR-0025-005,FUSE-XFMR-008071,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.131,691.4,0.547,0.462,0.5345,230,24.9,1,1,,closed
EDGE-016409,FUSE-XFMR-008071,XFMR-008071,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.742,3918.0,0.5942,0.4849,0.5345,230,24.9,1,1,,closed
EDGE-016410,JCT-FDR-0025-005,FUSE-XFMR-008072,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.134,707.3,0.5526,0.4713,0.5345,230,24.9,1,1,,closed
EDGE-016411,FUSE-XFMR-008072,XFMR-008072,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.759,4007.8,0.5635,0.4874,0.5345,230,24.9,1,1,,closed
EDGE-016412,JCT-FDR-0025-005,FUSE-XFMR-008073,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.137,724.7,0.6318,0.4379,0.5345,230,24.9,1,1,,closed
EDGE-016413,FUSE-XFMR-008073,XFMR-008073,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.778,4106.5,0.5893,0.49,0.5345,230,24.9,1,1,,closed
