edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-016414,JCT-FDR-0025-005,FUSE-XFMR-008074,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.14,740.5,0.3112,0.3908,0.3655,340,24.9,1,1,,closed
EDGE-016415,FUSE-XFMR-008074,XFMR-008074,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.795,4196.3,0.2797,0.4054,0.3655,340,24.9,1,1,,closed
EDGE-016416,JCT-FDR-0025-005,FUSE-XFMR-008075,FDR-0025,SUB-007,lateral_underground,1/0 AL,C,0.144,760.3,0.5825,0.5003,0.5345,230,24.9,1,0,,closed
EDGE-016417,FUSE-XFMR-008075,XFMR-008075,FDR-0025,SUB-007,lateral_underground,1/0 AL,C,0.816,4308.5,0.5665,0.4884,0.5345,230,24.9,1,0,,closed
EDGE-016418,JCT-FDR-0025-005,FUSE-XFMR-008076,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.147,777.0,0.588,0.4851,0.5345,230,24.9,3,0,,closed
EDGE-016419,FUSE-XFMR-008076,XFMR-008076,FDR-0025,SUB-007,lateral_underground,1/0 AL,ABC,0.834,4402.7,0.6276,0.4438,0.5345,230,24.9,3,0,,closed
EDGE-016420,JCT-FDR-0025-005,FUSE-XFMR-008077,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.15,790.4,0.5829,0.4539,0.5345,230,24.9,3,1,,closed
EDGE-016421,FUSE-XFMR-008077,XFMR-008077,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.848,4479.0,0.5354,0.5168,0.5345,230,24.9,3,1,,closed
EDGE-016422,JCT-FDR-0025-005,FUSE-XFMR-008078,FDR-0025,SUB-007,lateral_underground,1/0 AL,AC,0.154,811.8,0.5343,0.4399,0.5345,230,24.9,2,0,,closed
EDGE-016423,FUSE-XFMR-008078,XFMR-008078,FDR-0025,SUB-007,lateral_underground,1/0 AL,AC,0.871,4600.2,0.5633,0.4403,0.5345,230,24.9,2,0,,closed
EDGE-016424,JCT-FDR-0025-005,FUSE-XFMR-008079,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.157,826.8,0.2675,0.4609,0.3655,340,24.9,1,1,,closed
EDGE-016425,FUSE-XFMR-008079,XFMR-008079,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.887,4685.5,0.3194,0.4547,0.3655,340,24.9,1,1,,closed
EDGE-016426,JCT-FDR-0025-005,FUSE-XFMR-008080,FDR-0025,SUB-007,lateral_underground,4/0 AL,A,0.16,845.1,0.2992,0.4104,0.3655,340,24.9,1,0,,closed
EDGE-016427,FUSE-XFMR-008080,XFMR-008080,FDR-0025,SUB-007,lateral_underground,4/0 AL,A,0.907,4788.7,0.2886,0.4514,0.3655,340,24.9,1,0,,closed
EDGE-016428,JCT-FDR-0025-005,JCT-FDR-0025-006,FDR-0025,SUB-007,primary_overhead,477 ACSR,ABC,0.91,4804.8,0.2004,0.4424,0.3218,530,24.9,3,1,,closed
EDGE-016429,JCT-FDR-0025-006,FUSE-XFMR-008081,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.001,4.0,0.2871,0.4118,0.3655,340,24.9,1,1,,closed
EDGE-016430,FUSE-XFMR-008081,XFMR-008081,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.004,22.4,0.3151,0.4371,0.3655,340,24.9,1,1,,closed
EDGE-016431,JCT-FDR-0025-006,FUSE-XFMR-008082,FDR-0025,SUB-007,lateral_underground,4/0 AL,A,0.003,15.0,0.3026,0.4714,0.3655,340,24.9,1,0,,closed
EDGE-016432,FUSE-XFMR-008082,XFMR-008082,FDR-0025,SUB-007,lateral_underground,4/0 AL,A,0.016,85.3,0.2909,0.4169,0.3655,340,24.9,1,0,,closed
EDGE-016433,JCT-FDR-0025-006,FUSE-XFMR-008083,FDR-0025,SUB-007,lateral_underground,4/0 AL,AB,0.006,30.1,0.3112,0.4588,0.3655,340,24.9,2,0,,closed
EDGE-016434,FUSE-XFMR-008083,XFMR-008083,FDR-0025,SUB-007,lateral_underground,4/0 AL,AB,0.032,170.5,0.3027,0.3989,0.3655,340,24.9,2,0,,closed
EDGE-016435,JCT-FDR-0025-006,FUSE-XFMR-008084,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.01,51.5,1.5565,0.52,1.007,100,24.9,1,1,,closed
EDGE-016436,FUSE-XFMR-008084,XFMR-008084,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.055,291.7,1.4763,0.5448,1.007,100,24.9,1,1,,closed
EDGE-016437,JCT-FDR-0025-006,FUSE-XFMR-008085,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,ABC,0.012,63.4,0.9774,0.4857,0.6985,150,24.9,3,1,,closed
EDGE-016438,FUSE-XFMR-008085,XFMR-008085,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,ABC,0.068,359.0,0.8601,0.48,0.6985,150,24.9,3,1,,closed
EDGE-016439,JCT-FDR-0025-006,FUSE-XFMR-008086,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.016,84.7,1.4261,0.4877,1.007,100,24.9,2,1,,closed
EDGE-016440,FUSE-XFMR-008086,XFMR-008086,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.091,480.2,1.6152,0.5384,1.007,100,24.9,2,1,,closed
EDGE-016441,JCT-FDR-0025-006,FUSE-XFMR-008087,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.019,100.6,0.6027,0.4816,0.5345,230,24.9,1,1,,closed
EDGE-016442,FUSE-XFMR-008087,XFMR-008087,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.108,570.0,0.5759,0.4621,0.5345,230,24.9,1,1,,closed
EDGE-016443,JCT-FDR-0025-006,FUSE-XFMR-008088,FDR-0025,SUB-007,lateral_underground,#2 ACSR,AC,0.022,115.6,0.8654,0.5085,0.6985,150,24.9,2,0,,closed
EDGE-016444,FUSE-XFMR-008088,XFMR-008088,FDR-0025,SUB-007,lateral_underground,#2 ACSR,AC,0.124,655.2,0.9317,0.4534,0.6985,150,24.9,2,0,,closed
EDGE-016445,JCT-FDR-0025-006,FUSE-XFMR-008089,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.025,132.3,0.8388,0.4741,0.6985,150,24.9,1,1,,closed
EDGE-016446,FUSE-XFMR-008089,XFMR-008089,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.142,749.5,0.8249,0.5305,0.6985,150,24.9,1,1,,closed
EDGE-016447,JCT-FDR-0025-006,FUSE-XFMR-008090,FDR-0025,SUB-007,lateral_underground,1/0 AL,B,0.028,150.5,0.5937,0.4682,0.5345,230,24.9,1,0,,closed
EDGE-016448,FUSE-XFMR-008090,XFMR-008090,FDR-0025,SUB-007,lateral_underground,1/0 AL,B,0.162,852.7,0.54,0.465,0.5345,230,24.9,1,0,,closed
EDGE-016449,JCT-FDR-0025-006,FUSE-XFMR-008091,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.031,164.7,0.3207,0.4448,0.3655,340,24.9,1,1,,closed
EDGE-016450,FUSE-XFMR-008091,XFMR-008091,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.177,933.5,0.2999,0.4363,0.3655,340,24.9,1,1,,closed
EDGE-016451,JCT-FDR-0025-006,FUSE-XFMR-008092,FDR-0025,SUB-007,lateral_underground,4/0 AL,AB,0.034,181.4,0.2884,0.4525,0.3655,340,24.9,2,0,,closed
EDGE-016452,FUSE-XFMR-008092,XFMR-008092,FDR-0025,SUB-007,lateral_underground,4/0 AL,AB,0.195,1027.8,0.3096,0.4725,0.3655,340,24.9,2,0,,closed
EDGE-016453,JCT-FDR-0025-006,FUSE-XFMR-008093,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.038,201.2,0.5968,0.4369,0.5345,230,24.9,1,1,,closed
EDGE-016454,FUSE-XFMR-008093,XFMR-008093,FDR-0025,SUB-007,lateral_overhead,1/0 AL,A,0.216,1140.0,0.6298,0.4679,0.5345,230,24.9,1,1,,closed
EDGE-016455,JCT-FDR-0025-006,FUSE-XFMR-008094,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.041,217.0,0.6004,0.5201,0.5345,230,24.9,2,1,,closed
EDGE-016456,FUSE-XFMR-008094,XFMR-008094,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.233,1229.7,0.5342,0.4346,0.5345,230,24.9,2,1,,closed
EDGE-016457,JCT-FDR-0025-006,FUSE-XFMR-008095,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.045,236.0,0.8187,0.4578,0.6985,150,24.9,1,1,,closed
EDGE-016458,FUSE-XFMR-008095,XFMR-008095,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.253,1337.4,0.8543,0.4701,0.6985,150,24.9,1,1,,closed
EDGE-016459,JCT-FDR-0025-006,FUSE-XFMR-008096,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.048,251.1,0.8973,0.5407,0.6985,150,24.9,1,1,,closed
EDGE-016460,FUSE-XFMR-008096,XFMR-008096,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.269,1422.7,0.9537,0.4679,0.6985,150,24.9,1,1,,closed
EDGE-016461,JCT-FDR-0025-006,FUSE-XFMR-008097,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.051,267.7,0.6144,0.4903,0.5345,230,24.9,3,1,,closed
EDGE-016462,FUSE-XFMR-008097,XFMR-008097,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.287,1516.9,0.5707,0.4425,0.5345,230,24.9,3,1,,closed
EDGE-016463,JCT-FDR-0025-006,FUSE-XFMR-008098,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.054,282.7,0.8091,0.457,0.6985,150,24.9,2,1,,closed
EDGE-016464,FUSE-XFMR-008098,XFMR-008098,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.303,1602.2,0.8077,0.4611,0.6985,150,24.9,2,1,,closed
EDGE-016465,JCT-FDR-0025-006,FUSE-XFMR-008099,FDR-0025,SUB-007,lateral_underground,1/0 AL,AB,0.057,298.6,0.5635,0.4294,0.5345,230,24.9,2,0,,closed
EDGE-016466,FUSE-XFMR-008099,XFMR-008099,FDR-0025,SUB-007,lateral_underground,1/0 AL,AB,0.32,1692.0,0.6029,0.4985,0.5345,230,24.9,2,0,,closed
EDGE-016467,JCT-FDR-0025-006,FUSE-XFMR-008100,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.06,318.4,1.5868,0.4827,1.007,100,24.9,1,1,,closed
EDGE-016468,FUSE-XFMR-008100,XFMR-008100,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.342,1804.2,1.5225,0.5434,1.007,100,24.9,1,1,,closed
EDGE-016469,JCT-FDR-0025-006,FUSE-XFMR-008101,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.064,335.8,0.537,0.4407,0.5345,230,24.9,3,1,,closed
EDGE-016470,FUSE-XFMR-008101,XFMR-008101,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.36,1902.9,0.6372,0.4925,0.5345,230,24.9,3,1,,closed
EDGE-016471,JCT-FDR-0025-006,FUSE-XFMR-008102,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.067,352.4,0.9233,0.5161,0.6985,150,24.9,2,1,,closed
EDGE-016472,FUSE-XFMR-008102,XFMR-008102,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.378,1997.2,0.8368,0.5475,0.6985,150,24.9,2,1,,closed
EDGE-016473,JCT-FDR-0025-006,FUSE-XFMR-008103,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.07,368.3,0.9613,0.4751,0.6985,150,24.9,2,1,,closed
EDGE-016474,FUSE-XFMR-008103,XFMR-008103,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.395,2086.9,0.8334,0.5157,0.6985,150,24.9,2,1,,closed
EDGE-016475,JCT-FDR-0025-006,FUSE-XFMR-008104,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.073,383.3,0.2678,0.4075,0.3655,340,24.9,2,1,,closed
EDGE-016476,FUSE-XFMR-008104,XFMR-008104,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.411,2172.2,0.2908,0.4038,0.3655,340,24.9,2,1,,closed
EDGE-016477,JCT-FDR-0025-006,FUSE-XFMR-008105,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.076,400.0,0.9229,0.494,0.6985,150,24.9,2,1,,closed
EDGE-016478,FUSE-XFMR-008105,XFMR-008105,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.429,2266.4,0.9381,0.5337,0.6985,150,24.9,2,1,,closed
EDGE-016479,JCT-FDR-0025-006,FUSE-XFMR-008106,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.08,420.6,1.6254,0.4707,1.007,100,24.9,3,1,,closed
EDGE-016480,FUSE-XFMR-008106,XFMR-008106,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.451,2383.1,1.6487,0.5418,1.007,100,24.9,3,1,,closed
EDGE-016481,JCT-FDR-0025-006,FUSE-XFMR-008107,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.082,434.0,0.5713,0.4764,0.5345,230,24.9,1,1,,closed
EDGE-016482,FUSE-XFMR-008107,XFMR-008107,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.466,2459.4,0.5677,0.4602,0.5345,230,24.9,1,1,,closed
EDGE-016483,JCT-FDR-0025-006,FUSE-XFMR-008108,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.085,450.6,0.5942,0.4391,0.5345,230,24.9,1,1,,closed
EDGE-016484,FUSE-XFMR-008108,XFMR-008108,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.484,2553.7,0.6365,0.4442,0.5345,230,24.9,1,1,,closed
EDGE-016485,JCT-FDR-0025-006,FUSE-XFMR-008109,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.088,466.5,0.2918,0.4614,0.3655,340,24.9,3,1,,closed
EDGE-016486,FUSE-XFMR-008109,XFMR-008109,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.501,2643.4,0.2709,0.3942,0.3655,340,24.9,3,1,,closed
EDGE-016487,JCT-FDR-0025-006,FUSE-XFMR-008110,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.092,487.9,0.2874,0.4267,0.3655,340,24.9,1,1,,closed
EDGE-016488,FUSE-XFMR-008110,XFMR-008110,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.524,2764.6,0.3166,0.4257,0.3655,340,24.9,1,1,,closed
EDGE-016489,JCT-FDR-0025-006,FUSE-XFMR-008111,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.095,501.3,0.9585,0.474,0.6985,150,24.9,1,1,,closed
EDGE-016490,FUSE-XFMR-008111,XFMR-008111,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.538,2840.9,0.8421,0.4935,0.6985,150,24.9,1,1,,closed
EDGE-016491,JCT-FDR-0025-006,FUSE-XFMR-008112,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.099,521.1,1.6288,0.5132,1.007,100,24.9,1,1,,closed
EDGE-016492,FUSE-XFMR-008112,XFMR-008112,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.559,2953.1,1.4202,0.5013,1.007,100,24.9,1,1,,closed
EDGE-016493,JCT-FDR-0025-006,FUSE-XFMR-008113,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.101,535.4,0.3242,0.4094,0.3655,340,24.9,1,1,,closed
EDGE-016494,FUSE-XFMR-008113,XFMR-008113,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.575,3033.9,0.3086,0.4271,0.3655,340,24.9,1,1,,closed
EDGE-016495,JCT-FDR-0025-006,FUSE-XFMR-008114,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.105,552.0,1.6495,0.5598,1.007,100,24.9,1,0,,closed
EDGE-016496,FUSE-XFMR-008114,XFMR-008114,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.592,3128.1,1.357,0.5449,1.007,100,24.9,1,0,,closed
EDGE-016497,JCT-FDR-0025-006,FUSE-XFMR-008115,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.108,571.8,1.3723,0.5518,1.007,100,24.9,2,1,,closed
EDGE-016498,FUSE-XFMR-008115,XFMR-008115,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.614,3240.3,1.4676,0.5162,1.007,100,24.9,2,1,,closed
EDGE-016499,JCT-FDR-0025-006,FUSE-XFMR-008116,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.111,586.1,1.4544,0.4625,1.007,100,24.9,2,0,,closed
EDGE-016500,FUSE-XFMR-008116,XFMR-008116,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.629,3321.1,1.4627,0.5074,1.007,100,24.9,2,0,,closed
EDGE-016501,JCT-FDR-0025-006,FUSE-XFMR-008117,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.114,602.7,0.2882,0.4635,0.3655,340,24.9,1,1,,closed
EDGE-016502,FUSE-XFMR-008117,XFMR-008117,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.647,3415.4,0.2943,0.4081,0.3655,340,24.9,1,1,,closed
EDGE-016503,JCT-FDR-0025-006,FUSE-XFMR-008118,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.117,620.1,1.5536,0.4884,1.007,100,24.9,3,1,,closed
EDGE-016504,FUSE-XFMR-008118,XFMR-008118,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.666,3514.1,1.3881,0.4768,1.007,100,24.9,3,1,,closed
EDGE-016505,JCT-FDR-0025-006,FUSE-XFMR-008119,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.121,638.4,0.2931,0.4009,0.3655,340,24.9,1,1,,closed
EDGE-016506,FUSE-XFMR-008119,XFMR-008119,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.685,3617.3,0.3031,0.4501,0.3655,340,24.9,1,1,,closed
EDGE-016507,JCT-FDR-0025-006,FUSE-XFMR-008120,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.123,651.8,0.8503,0.5291,0.6985,150,24.9,2,1,,closed
EDGE-016508,FUSE-XFMR-008120,XFMR-008120,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.7,3693.6,0.9309,0.4913,0.6985,150,24.9,2,1,,closed
EDGE-016509,JCT-FDR-0025-006,FUSE-XFMR-008121,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.127,670.8,0.8358,0.468,0.6985,150,24.9,1,1,,closed
EDGE-016510,FUSE-XFMR-008121,XFMR-008121,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.72,3801.3,0.9796,0.508,0.6985,150,24.9,1,1,,closed
EDGE-016511,JCT-FDR-0025-006,FUSE-XFMR-008122,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.13,685.1,0.325,0.4159,0.3655,340,24.9,1,1,,closed
EDGE-016512,FUSE-XFMR-008122,XFMR-008122,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.735,3882.1,0.3218,0.4477,0.3655,340,24.9,1,1,,closed
EDGE-016513,JCT-FDR-0025-006,FUSE-XFMR-008123,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.134,706.5,1.4262,0.5038,1.007,100,24.9,2,1,,closed
EDGE-016514,FUSE-XFMR-008123,XFMR-008123,FDR-0025,SUB-007,lateral_overhead,#4 CU,AB,0.758,4003.3,1.5018,0.5559,1.007,100,24.9,2,1,,closed
EDGE-016515,JCT-FDR-0025-006,FUSE-XFMR-008124,FDR-0025,SUB-007,lateral_underground,#2 ACSR,ABC,0.136,719.1,0.9715,0.4671,0.6985,150,24.9,3,0,,closed
EDGE-016516,FUSE-XFMR-008124,XFMR-008124,FDR-0025,SUB-007,lateral_underground,#2 ACSR,ABC,0.772,4075.1,0.9162,0.4984,0.6985,150,24.9,3,0,,closed
EDGE-016517,JCT-FDR-0025-006,FUSE-XFMR-008125,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.14,736.6,1.4886,0.5505,1.007,100,24.9,1,0,,closed
EDGE-016518,FUSE-XFMR-008125,XFMR-008125,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.79,4173.8,1.5097,0.4807,1.007,100,24.9,1,0,,closed
EDGE-016519,JCT-FDR-0025-006,FUSE-XFMR-008126,FDR-0025,SUB-007,lateral_underground,4/0 AL,C,0.142,752.4,0.2943,0.4372,0.3655,340,24.9,1,0,,closed
EDGE-016520,FUSE-XFMR-008126,XFMR-008126,FDR-0025,SUB-007,lateral_underground,4/0 AL,C,0.807,4263.6,0.292,0.4217,0.3655,340,24.9,1,0,,closed
EDGE-016521,JCT-FDR-0025-006,FUSE-XFMR-008127,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.146,771.4,1.6194,0.5155,1.007,100,24.9,1,1,,closed
EDGE-016522,FUSE-XFMR-008127,XFMR-008127,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.828,4371.3,1.4373,0.4672,1.007,100,24.9,1,1,,closed
EDGE-016523,JCT-FDR-0025-006,FUSE-XFMR-008128,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.149,786.5,0.3016,0.4498,0.3655,340,24.9,1,1,,closed
EDGE-016524,FUSE-XFMR-008128,XFMR-008128,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.844,4456.6,0.2883,0.3922,0.3655,340,24.9,1,1,,closed
EDGE-016525,JCT-FDR-0025-006,FUSE-XFMR-008129,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.153,807.0,0.539,0.4541,0.5345,230,24.9,1,1,,closed
EDGE-016526,FUSE-XFMR-008129,XFMR-008129,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.866,4573.3,0.5968,0.4917,0.5345,230,24.9,1,1,,closed
EDGE-016527,JCT-FDR-0025-006,FUSE-XFMR-008130,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.156,823.7,0.9143,0.4976,0.6985,150,24.9,1,1,,closed
EDGE-016528,FUSE-XFMR-008130,XFMR-008130,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.884,4667.5,0.924,0.5012,0.6985,150,24.9,1,1,,closed
EDGE-016529,JCT-FDR-0025-006,FUSE-XFMR-008131,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.159,837.1,1.4778,0.5068,1.007,100,24.9,1,1,,closed
EDGE-016530,FUSE-XFMR-008131,XFMR-008131,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.898,4743.8,1.5828,0.4675,1.007,100,24.9,1,1,,closed
EDGE-016531,JCT-FDR-0025-006,JCT-FDR-0025-007,FDR-0025,SUB-007,primary_overhead,477 ACSR,ABC,0.9,4752.0,0.2118,0.455,0.3432,530,24.9,3,1,,closed
EDGE-016532,JCT-FDR-0025-007,FUSE-XFMR-008132,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.001,5.5,0.2888,0.453,0.3655,340,24.9,1,1,,closed
EDGE-016533,FUSE-XFMR-008132,XFMR-008132,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.006,31.4,0.2973,0.436,0.3655,340,24.9,1,1,,closed
EDGE-016534,JCT-FDR-0025-007,FUSE-XFMR-008133,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.004,19.8,0.2984,0.4516,0.3655,340,24.9,1,1,,closed
EDGE-016535,FUSE-XFMR-008133,XFMR-008133,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.021,112.2,0.3013,0.3963,0.3655,340,24.9,1,1,,closed
EDGE-016536,JCT-FDR-0025-007,FUSE-XFMR-008134,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.007,36.4,1.5613,0.4747,1.007,100,24.9,1,1,,closed
EDGE-016537,FUSE-XFMR-008134,XFMR-008134,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.039,206.4,1.5005,0.4945,1.007,100,24.9,1,1,,closed
EDGE-016538,JCT-FDR-0025-007,FUSE-XFMR-008135,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.01,50.7,0.6009,0.472,0.5345,230,24.9,3,1,,closed
EDGE-016539,FUSE-XFMR-008135,XFMR-008135,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.054,287.2,0.5605,0.5102,0.5345,230,24.9,3,1,,closed
EDGE-016540,JCT-FDR-0025-007,FUSE-XFMR-008136,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.013,68.1,1.6088,0.47,1.007,100,24.9,1,1,,closed
EDGE-016541,FUSE-XFMR-008136,XFMR-008136,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.073,386.0,1.426,0.5294,1.007,100,24.9,1,1,,closed
EDGE-016542,JCT-FDR-0025-007,FUSE-XFMR-008137,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.017,87.9,0.9243,0.5473,0.6985,150,24.9,1,1,,closed
EDGE-016543,FUSE-XFMR-008137,XFMR-008137,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.094,498.2,0.8137,0.479,0.6985,150,24.9,1,1,,closed
EDGE-016544,JCT-FDR-0025-007,FUSE-XFMR-008138,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.019,99.8,0.3255,0.4179,0.3655,340,24.9,3,1,,closed
EDGE-016545,FUSE-XFMR-008138,XFMR-008138,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.107,565.5,0.2874,0.4262,0.3655,340,24.9,3,1,,closed
EDGE-016546,JCT-FDR-0025-007,FUSE-XFMR-008139,FDR-0025,SUB-007,lateral_underground,#2 ACSR,A,0.022,116.4,0.9546,0.4972,0.6985,150,24.9,1,0,,closed
EDGE-016547,FUSE-XFMR-008139,XFMR-008139,FDR-0025,SUB-007,lateral_underground,#2 ACSR,A,0.125,659.7,0.9689,0.4944,0.6985,150,24.9,1,0,,closed
EDGE-016548,JCT-FDR-0025-007,FUSE-XFMR-008140,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.026,137.8,0.2956,0.4184,0.3655,340,24.9,1,1,,closed
EDGE-016549,FUSE-XFMR-008140,XFMR-008140,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.148,780.9,0.2818,0.4672,0.3655,340,24.9,1,1,,closed
EDGE-016550,JCT-FDR-0025-007,FUSE-XFMR-008141,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.028,150.5,1.582,0.4941,1.007,100,24.9,1,0,,closed
EDGE-016551,FUSE-XFMR-008141,XFMR-008141,FDR-0025,SUB-007,lateral_underground,#4 CU,C,0.162,852.7,1.3867,0.4876,1.007,100,24.9,1,0,,closed
EDGE-016552,JCT-FDR-0025-007,FUSE-XFMR-008142,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.032,168.7,0.2785,0.4403,0.3655,340,24.9,2,1,,closed
EDGE-016553,FUSE-XFMR-008142,XFMR-008142,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.181,955.9,0.2784,0.4424,0.3655,340,24.9,2,1,,closed
EDGE-016554,JCT-FDR-0025-007,FUSE-XFMR-008143,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,ABC,0.035,183.7,0.8458,0.5014,0.6985,150,24.9,3,1,,closed
EDGE-016555,FUSE-XFMR-008143,XFMR-008143,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,ABC,0.197,1041.2,0.9285,0.5015,0.6985,150,24.9,3,1,,closed
EDGE-016556,JCT-FDR-0025-007,FUSE-XFMR-008144,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.039,205.1,0.8969,0.4922,0.6985,150,24.9,2,1,,closed
EDGE-016557,FUSE-XFMR-008144,XFMR-008144,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.22,1162.4,0.8227,0.4607,0.6985,150,24.9,2,1,,closed
EDGE-016558,JCT-FDR-0025-007,FUSE-XFMR-008145,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.041,218.6,1.5779,0.4881,1.007,100,24.9,1,1,,closed
EDGE-016559,FUSE-XFMR-008145,XFMR-008145,FDR-0025,SUB-007,lateral_overhead,#4 CU,C,0.235,1238.7,1.582,0.4622,1.007,100,24.9,1,1,,closed
EDGE-016560,JCT-FDR-0025-007,FUSE-XFMR-008146,FDR-0025,SUB-007,lateral_underground,1/0 AL,A,0.045,236.8,0.5598,0.5101,0.5345,230,24.9,1,0,,closed
EDGE-016561,FUSE-XFMR-008146,XFMR-008146,FDR-0025,SUB-007,lateral_underground,1/0 AL,A,0.254,1341.9,0.6124,0.4872,0.5345,230,24.9,1,0,,closed
EDGE-016562,JCT-FDR-0025-007,FUSE-XFMR-008147,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.048,253.4,0.5541,0.4547,0.5345,230,24.9,1,1,,closed
EDGE-016563,FUSE-XFMR-008147,XFMR-008147,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.272,1436.2,0.5718,0.4664,0.5345,230,24.9,1,1,,closed
EDGE-016564,JCT-FDR-0025-007,FUSE-XFMR-008148,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.051,271.7,0.3265,0.4598,0.3655,340,24.9,1,1,,closed
EDGE-016565,FUSE-XFMR-008148,XFMR-008148,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.292,1539.4,0.3236,0.4293,0.3655,340,24.9,1,1,,closed
EDGE-016566,JCT-FDR-0025-007,FUSE-XFMR-008149,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.055,289.1,0.972,0.4741,0.6985,150,24.9,1,1,,closed
EDGE-016567,FUSE-XFMR-008149,XFMR-008149,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.31,1638.1,0.95,0.525,0.6985,150,24.9,1,1,,closed
EDGE-016568,JCT-FDR-0025-007,FUSE-XFMR-008150,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.057,301.8,0.6365,0.5014,0.5345,230,24.9,1,1,,closed
EDGE-016569,FUSE-XFMR-008150,XFMR-008150,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.324,1709.9,0.5718,0.49,0.5345,230,24.9,1,1,,closed
EDGE-016570,JCT-FDR-0025-007,FUSE-XFMR-008151,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.061,321.6,0.8568,0.5495,0.6985,150,24.9,1,0,,closed
EDGE-016571,FUSE-XFMR-008151,XFMR-008151,FDR-0025,SUB-007,lateral_underground,#2 ACSR,C,0.345,1822.1,0.8206,0.5016,0.6985,150,24.9,1,0,,closed
EDGE-016572,JCT-FDR-0025-007,FUSE-XFMR-008152,FDR-0025,SUB-007,lateral_underground,#4 CU,B,0.064,339.0,1.4419,0.4805,1.007,100,24.9,1,0,,closed
EDGE-016573,FUSE-XFMR-008152,XFMR-008152,FDR-0025,SUB-007,lateral_underground,#4 CU,B,0.364,1920.9,1.4829,0.5352,1.007,100,24.9,1,0,,closed
EDGE-016574,JCT-FDR-0025-007,FUSE-XFMR-008153,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.067,354.0,0.6145,0.4794,0.5345,230,24.9,1,1,,closed
EDGE-016575,FUSE-XFMR-008153,XFMR-008153,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.38,2006.1,0.6473,0.4368,0.5345,230,24.9,1,1,,closed
EDGE-016576,JCT-FDR-0025-007,FUSE-XFMR-008154,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.07,369.9,0.3073,0.4601,0.3655,340,24.9,2,1,,closed
EDGE-016577,FUSE-XFMR-008154,XFMR-008154,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.397,2095.9,0.3044,0.406,0.3655,340,24.9,2,1,,closed
EDGE-016578,JCT-FDR-0025-007,FUSE-XFMR-008155,FDR-0025,SUB-007,lateral_underground,#4 CU,B,0.073,387.3,1.5152,0.5077,1.007,100,24.9,1,0,,closed
EDGE-016579,FUSE-XFMR-008155,XFMR-008155,FDR-0025,SUB-007,lateral_underground,#4 CU,B,0.416,2194.6,1.5548,0.4634,1.007,100,24.9,1,0,,closed
EDGE-016580,JCT-FDR-0025-007,FUSE-XFMR-008156,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.076,403.1,1.3674,0.5263,1.007,100,24.9,2,1,,closed
EDGE-016581,FUSE-XFMR-008156,XFMR-008156,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.433,2284.4,1.5585,0.4765,1.007,100,24.9,2,1,,closed
EDGE-016582,JCT-FDR-0025-007,FUSE-XFMR-008157,FDR-0025,SUB-007,lateral_underground,1/0 AL,AC,0.08,423.7,0.5512,0.4991,0.5345,230,24.9,2,0,,closed
EDGE-016583,FUSE-XFMR-008157,XFMR-008157,FDR-0025,SUB-007,lateral_underground,1/0 AL,AC,0.455,2401.1,0.5397,0.506,0.5345,230,24.9,2,0,,closed
EDGE-016584,JCT-FDR-0025-007,FUSE-XFMR-008158,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.084,441.1,0.8689,0.5102,0.6985,150,24.9,2,1,,closed
EDGE-016585,FUSE-XFMR-008158,XFMR-008158,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.473,2499.8,0.9795,0.4594,0.6985,150,24.9,2,1,,closed
EDGE-016586,JCT-FDR-0025-007,FUSE-XFMR-008159,FDR-0025,SUB-007,lateral_underground,#4 CU,ABC,0.087,457.0,1.4734,0.4896,1.007,100,24.9,3,0,,closed
EDGE-016587,FUSE-XFMR-008159,XFMR-008159,FDR-0025,SUB-007,lateral_underground,#4 CU,ABC,0.49,2589.6,1.5242,0.5146,1.007,100,24.9,3,0,,closed
EDGE-016588,JCT-FDR-0025-007,FUSE-XFMR-008160,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.09,474.4,0.3107,0.4323,0.3655,340,24.9,2,1,,closed
EDGE-016589,FUSE-XFMR-008160,XFMR-008160,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.509,2688.3,0.3014,0.3907,0.3655,340,24.9,2,1,,closed
EDGE-016590,JCT-FDR-0025-007,FUSE-XFMR-008161,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.092,486.3,0.5992,0.5138,0.5345,230,24.9,2,1,,closed
EDGE-016591,FUSE-XFMR-008161,XFMR-008161,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.522,2755.6,0.6231,0.5127,0.5345,230,24.9,2,1,,closed
EDGE-016592,JCT-FDR-0025-007,FUSE-XFMR-008162,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.096,507.7,0.3063,0.4459,0.3655,340,24.9,3,1,,closed
EDGE-016593,FUSE-XFMR-008162,XFMR-008162,FDR-0025,SUB-007,lateral_overhead,4/0 AL,ABC,0.545,2876.8,0.3254,0.4225,0.3655,340,24.9,3,1,,closed
EDGE-016594,JCT-FDR-0025-007,FUSE-XFMR-008163,FDR-0025,SUB-007,lateral_underground,#2 ACSR,A,0.099,520.3,0.9312,0.4783,0.6985,150,24.9,1,0,,closed
EDGE-016595,FUSE-XFMR-008163,XFMR-008163,FDR-0025,SUB-007,lateral_underground,#2 ACSR,A,0.558,2948.6,0.8075,0.474,0.6985,150,24.9,1,0,,closed
EDGE-016596,JCT-FDR-0025-007,FUSE-XFMR-008164,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.102,537.0,0.2803,0.4384,0.3655,340,24.9,2,1,,closed
EDGE-016597,FUSE-XFMR-008164,XFMR-008164,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.576,3042.9,0.3059,0.4611,0.3655,340,24.9,2,1,,closed
EDGE-016598,JCT-FDR-0025-007,FUSE-XFMR-008165,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.106,557.6,0.6429,0.434,0.5345,230,24.9,1,1,,closed
EDGE-016599,FUSE-XFMR-008165,XFMR-008165,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.598,3159.6,0.5858,0.4597,0.5345,230,24.9,1,1,,closed
EDGE-016600,JCT-FDR-0025-007,FUSE-XFMR-008166,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.109,573.4,0.5588,0.4705,0.5345,230,24.9,1,1,,closed
EDGE-016601,FUSE-XFMR-008166,XFMR-008166,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.615,3249.3,0.553,0.4519,0.5345,230,24.9,1,1,,closed
EDGE-016602,JCT-FDR-0025-007,FUSE-XFMR-008167,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.112,590.0,0.9111,0.5,0.6985,150,24.9,1,1,,closed
EDGE-016603,FUSE-XFMR-008167,XFMR-008167,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.633,3343.6,0.8402,0.4557,0.6985,150,24.9,1,1,,closed
EDGE-016604,JCT-FDR-0025-007,FUSE-XFMR-008168,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.115,605.9,0.2974,0.4199,0.3655,340,24.9,1,1,,closed
EDGE-016605,FUSE-XFMR-008168,XFMR-008168,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.65,3433.3,0.2953,0.4736,0.3655,340,24.9,1,1,,closed
EDGE-016606,JCT-FDR-0025-007,FUSE-XFMR-008169,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.118,620.9,0.963,0.5081,0.6985,150,24.9,1,1,,closed
EDGE-016607,FUSE-XFMR-008169,XFMR-008169,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.666,3518.6,0.9671,0.4788,0.6985,150,24.9,1,1,,closed
EDGE-016608,JCT-FDR-0025-007,FUSE-XFMR-008170,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.121,639.1,1.3813,0.473,1.007,100,24.9,1,1,,closed
EDGE-016609,FUSE-XFMR-008170,XFMR-008170,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.686,3621.8,1.4344,0.5198,1.007,100,24.9,1,1,,closed
EDGE-016610,JCT-FDR-0025-007,FUSE-XFMR-008171,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.124,657.4,1.454,0.5538,1.007,100,24.9,1,1,,closed
EDGE-016611,FUSE-XFMR-008171,XFMR-008171,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.705,3725.0,1.5536,0.4927,1.007,100,24.9,1,1,,closed
EDGE-016612,JCT-FDR-0025-007,FUSE-XFMR-008172,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.128,674.0,1.5499,0.4608,1.007,100,24.9,2,1,,closed
EDGE-016613,FUSE-XFMR-008172,XFMR-008172,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.723,3819.3,1.3658,0.5101,1.007,100,24.9,2,1,,closed
EDGE-016614,JCT-FDR-0025-007,FUSE-XFMR-008173,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.131,692.2,0.6424,0.468,0.5345,230,24.9,1,1,,closed
EDGE-016615,FUSE-XFMR-008173,XFMR-008173,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.743,3922.5,0.6422,0.4973,0.5345,230,24.9,1,1,,closed
EDGE-016616,JCT-FDR-0025-007,FUSE-XFMR-008174,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.135,710.4,0.8685,0.5082,0.6985,150,24.9,1,1,,closed
EDGE-016617,FUSE-XFMR-008174,XFMR-008174,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,C,0.762,4025.7,0.9069,0.5318,0.6985,150,24.9,1,1,,closed
EDGE-016618,JCT-FDR-0025-007,FUSE-XFMR-008175,FDR-0025,SUB-007,lateral_underground,1/0 AL,B,0.137,725.5,0.5531,0.4737,0.5345,230,24.9,1,0,,closed
EDGE-016619,FUSE-XFMR-008175,XFMR-008175,FDR-0025,SUB-007,lateral_underground,1/0 AL,B,0.779,4111.0,0.5362,0.4477,0.5345,230,24.9,1,0,,closed
EDGE-016620,JCT-FDR-0025-007,FUSE-XFMR-008176,FDR-0025,SUB-007,lateral_underground,#4 CU,ABC,0.14,738.9,1.5109,0.468,1.007,100,24.9,3,0,,closed
EDGE-016621,FUSE-XFMR-008176,XFMR-008176,FDR-0025,SUB-007,lateral_underground,#4 CU,ABC,0.793,4187.3,1.4349,0.4654,1.007,100,24.9,3,0,,closed
EDGE-016622,JCT-FDR-0025-007,FUSE-XFMR-008177,FDR-0025,SUB-007,lateral_underground,4/0 AL,BC,0.144,757.9,0.2697,0.4343,0.3655,340,24.9,2,0,,closed
EDGE-016623,FUSE-XFMR-008177,XFMR-008177,FDR-0025,SUB-007,lateral_underground,4/0 AL,BC,0.813,4295.0,0.3116,0.3959,0.3655,340,24.9,2,0,,closed
EDGE-016624,JCT-FDR-0025-007,FUSE-XFMR-008178,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.147,775.4,0.9232,0.4839,0.6985,150,24.9,1,1,,closed
EDGE-016625,FUSE-XFMR-008178,XFMR-008178,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.832,4393.8,0.8291,0.5394,0.6985,150,24.9,1,1,,closed
EDGE-016626,JCT-FDR-0025-007,FUSE-XFMR-008179,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.15,793.6,0.2953,0.4332,0.3655,340,24.9,1,1,,closed
EDGE-016627,FUSE-XFMR-008179,XFMR-008179,FDR-0025,SUB-007,lateral_overhead,4/0 AL,C,0.852,4497.0,0.2705,0.4621,0.3655,340,24.9,1,1,,closed
EDGE-016628,JCT-FDR-0025-007,FUSE-XFMR-008180,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.153,807.0,0.8253,0.538,0.6985,150,24.9,2,1,,closed
EDGE-016629,FUSE-XFMR-008180,XFMR-008180,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.866,4573.3,0.9608,0.5473,0.6985,150,24.9,2,1,,closed
EDGE-016630,JCT-FDR-0025-007,FUSE-XFMR-008181,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.156,822.9,0.3023,0.4644,0.3655,340,24.9,2,1,,closed
EDGE-016631,FUSE-XFMR-008181,XFMR-008181,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.883,4663.0,0.3088,0.4315,0.3655,340,24.9,2,1,,closed
EDGE-016632,JCT-FDR-0025-007,FUSE-XFMR-008182,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.159,841.9,0.3035,0.3935,0.3655,340,24.9,1,1,,closed
EDGE-016633,FUSE-XFMR-008182,XFMR-008182,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.904,4770.7,0.2852,0.4331,0.3655,340,24.9,1,1,,closed
EDGE-016634,JCT-FDR-0025-007,JCT-FDR-0025-008,FDR-0025,SUB-007,primary_underground,477 ACSR,ABC,0.9,4752.0,0.1956,0.4511,0.3251,530,24.9,3,0,,closed
EDGE-016635,JCT-FDR-0025-008,FUSE-XFMR-008183,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.001,5.5,0.6269,0.4471,0.5345,230,24.9,3,1,,closed
EDGE-016636,FUSE-XFMR-008183,XFMR-008183,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.006,31.4,0.6473,0.5007,0.5345,230,24.9,3,1,,closed
EDGE-016637,JCT-FDR-0025-008,FUSE-XFMR-008184,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.003,15.8,0.8821,0.5402,0.6985,150,24.9,2,1,,closed
EDGE-016638,FUSE-XFMR-008184,XFMR-008184,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.017,89.8,0.8847,0.485,0.6985,150,24.9,2,1,,closed
EDGE-016639,JCT-FDR-0025-008,FUSE-XFMR-008185,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.006,33.3,1.6101,0.4603,1.007,100,24.9,2,1,,closed
EDGE-016640,FUSE-XFMR-008185,XFMR-008185,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.036,188.5,1.5607,0.5535,1.007,100,24.9,2,1,,closed
EDGE-016641,JCT-FDR-0025-008,FUSE-XFMR-008186,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.009,49.9,0.2778,0.4732,0.3655,340,24.9,1,1,,closed
EDGE-016642,FUSE-XFMR-008186,XFMR-008186,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.054,282.7,0.28,0.4662,0.3655,340,24.9,1,1,,closed
EDGE-016643,JCT-FDR-0025-008,FUSE-XFMR-008187,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.013,66.5,1.4117,0.5507,1.007,100,24.9,2,1,,closed
EDGE-016644,FUSE-XFMR-008187,XFMR-008187,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.071,377.0,1.5498,0.5087,1.007,100,24.9,2,1,,closed
EDGE-016645,JCT-FDR-0025-008,FUSE-XFMR-008188,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.016,84.0,0.3215,0.4008,0.3655,340,24.9,2,1,,closed
EDGE-016646,FUSE-XFMR-008188,XFMR-008188,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.09,475.7,0.3197,0.4643,0.3655,340,24.9,2,1,,closed
EDGE-016647,JCT-FDR-0025-008,FUSE-XFMR-008189,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.019,102.2,0.9263,0.4772,0.6985,150,24.9,2,1,,closed
EDGE-016648,FUSE-XFMR-008189,XFMR-008189,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AC,0.11,579.0,0.856,0.5143,0.6985,150,24.9,2,1,,closed
EDGE-016649,JCT-FDR-0025-008,FUSE-XFMR-008190,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.022,115.6,0.9778,0.4642,0.6985,150,24.9,2,1,,closed
EDGE-016650,FUSE-XFMR-008190,XFMR-008190,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,AB,0.124,655.2,0.8667,0.5053,0.6985,150,24.9,2,1,,closed
EDGE-016651,JCT-FDR-0025-008,FUSE-XFMR-008191,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.026,135.4,0.5791,0.4616,0.5345,230,24.9,1,1,,closed
EDGE-016652,FUSE-XFMR-008191,XFMR-008191,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.145,767.4,0.6044,0.4654,0.5345,230,24.9,1,1,,closed
EDGE-016653,JCT-FDR-0025-008,FUSE-XFMR-008192,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.029,151.3,1.6508,0.5152,1.007,100,24.9,1,1,,closed
EDGE-016654,FUSE-XFMR-008192,XFMR-008192,FDR-0025,SUB-007,lateral_overhead,#4 CU,B,0.162,857.2,1.5732,0.5508,1.007,100,24.9,1,1,,closed
EDGE-016655,JCT-FDR-0025-008,FUSE-XFMR-008193,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.031,163.9,0.5792,0.4362,0.5345,230,24.9,2,1,,closed
EDGE-016656,FUSE-XFMR-008193,XFMR-008193,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.176,929.0,0.5436,0.4792,0.5345,230,24.9,2,1,,closed
EDGE-016657,JCT-FDR-0025-008,FUSE-XFMR-008194,FDR-0025,SUB-007,lateral_underground,4/0 AL,C,0.035,185.3,0.2781,0.4534,0.3655,340,24.9,1,0,,closed
EDGE-016658,FUSE-XFMR-008194,XFMR-008194,FDR-0025,SUB-007,lateral_underground,4/0 AL,C,0.199,1050.2,0.3025,0.4462,0.3655,340,24.9,1,0,,closed
EDGE-016659,JCT-FDR-0025-008,FUSE-XFMR-008195,FDR-0025,SUB-007,lateral_underground,#2 ACSR,ABC,0.038,202.8,0.811,0.5187,0.6985,150,24.9,3,0,,closed
EDGE-016660,FUSE-XFMR-008195,XFMR-008195,FDR-0025,SUB-007,lateral_underground,#2 ACSR,ABC,0.218,1148.9,0.9778,0.5196,0.6985,150,24.9,3,0,,closed
EDGE-016661,JCT-FDR-0025-008,FUSE-XFMR-008196,FDR-0025,SUB-007,lateral_underground,#4 CU,AB,0.041,217.8,1.5609,0.4679,1.007,100,24.9,2,0,,closed
EDGE-016662,FUSE-XFMR-008196,XFMR-008196,FDR-0025,SUB-007,lateral_underground,#4 CU,AB,0.234,1234.2,1.367,0.528,1.007,100,24.9,2,0,,closed
EDGE-016663,JCT-FDR-0025-008,FUSE-XFMR-008197,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.044,233.6,1.4698,0.557,1.007,100,24.9,3,1,,closed
EDGE-016664,FUSE-XFMR-008197,XFMR-008197,FDR-0025,SUB-007,lateral_overhead,#4 CU,ABC,0.251,1324.0,1.3876,0.48,1.007,100,24.9,3,1,,closed
EDGE-016665,JCT-FDR-0025-008,FUSE-XFMR-008198,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.048,252.6,0.6471,0.4478,0.5345,230,24.9,2,1,,closed
EDGE-016666,FUSE-XFMR-008198,XFMR-008198,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.271,1431.7,0.5902,0.5175,0.5345,230,24.9,2,1,,closed
EDGE-016667,JCT-FDR-0025-008,FUSE-XFMR-008199,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.051,269.3,0.6508,0.4649,0.5345,230,24.9,1,1,,closed
EDGE-016668,FUSE-XFMR-008199,XFMR-008199,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.289,1525.9,0.573,0.5236,0.5345,230,24.9,1,1,,closed
EDGE-016669,JCT-FDR-0025-008,FUSE-XFMR-008200,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.054,285.9,0.6224,0.5155,0.5345,230,24.9,2,1,,closed
EDGE-016670,FUSE-XFMR-008200,XFMR-008200,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.307,1620.2,0.6154,0.4952,0.5345,230,24.9,2,1,,closed
EDGE-016671,JCT-FDR-0025-008,FUSE-XFMR-008201,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.057,301.0,0.2908,0.4187,0.3655,340,24.9,2,1,,closed
EDGE-016672,FUSE-XFMR-008201,XFMR-008201,FDR-0025,SUB-007,lateral_overhead,4/0 AL,BC,0.323,1705.4,0.2708,0.4173,0.3655,340,24.9,2,1,,closed
EDGE-016673,JCT-FDR-0025-008,FUSE-XFMR-008202,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.06,316.0,0.9362,0.4743,0.6985,150,24.9,1,1,,closed
EDGE-016674,FUSE-XFMR-008202,XFMR-008202,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.339,1790.7,0.8539,0.4763,0.6985,150,24.9,1,1,,closed
EDGE-016675,JCT-FDR-0025-008,FUSE-XFMR-008203,FDR-0025,SUB-007,lateral_underground,1/0 AL,AC,0.064,336.6,0.6501,0.4872,0.5345,230,24.9,2,0,,closed
EDGE-016676,FUSE-XFMR-008203,XFMR-008203,FDR-0025,SUB-007,lateral_underground,1/0 AL,AC,0.361,1907.4,0.5907,0.4518,0.5345,230,24.9,2,0,,closed
EDGE-016677,JCT-FDR-0025-008,FUSE-XFMR-008204,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.066,350.9,1.4543,0.5229,1.007,100,24.9,2,1,,closed
EDGE-016678,FUSE-XFMR-008204,XFMR-008204,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.377,1988.2,1.4432,0.475,1.007,100,24.9,2,1,,closed
EDGE-016679,JCT-FDR-0025-008,FUSE-XFMR-008205,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.07,370.7,0.3094,0.443,0.3655,340,24.9,2,1,,closed
EDGE-016680,FUSE-XFMR-008205,XFMR-008205,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AC,0.398,2100.4,0.2973,0.4156,0.3655,340,24.9,2,1,,closed
EDGE-016681,JCT-FDR-0025-008,FUSE-XFMR-008206,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.073,386.5,1.4455,0.5149,1.007,100,24.9,1,1,,closed
EDGE-016682,FUSE-XFMR-008206,XFMR-008206,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.415,2190.1,1.6348,0.4664,1.007,100,24.9,1,1,,closed
EDGE-016683,JCT-FDR-0025-008,FUSE-XFMR-008207,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.076,400.0,1.6441,0.4944,1.007,100,24.9,1,1,,closed
EDGE-016684,FUSE-XFMR-008207,XFMR-008207,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.429,2266.4,1.5329,0.4763,1.007,100,24.9,1,1,,closed
EDGE-016685,JCT-FDR-0025-008,FUSE-XFMR-008208,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.079,417.4,0.9484,0.5454,0.6985,150,24.9,1,1,,closed
EDGE-016686,FUSE-XFMR-008208,XFMR-008208,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.448,2365.2,0.9792,0.522,0.6985,150,24.9,1,1,,closed
EDGE-016687,JCT-FDR-0025-008,FUSE-XFMR-008209,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.083,437.2,1.434,0.4724,1.007,100,24.9,2,0,,closed
EDGE-016688,FUSE-XFMR-008209,XFMR-008209,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.469,2477.4,1.3813,0.5413,1.007,100,24.9,2,0,,closed
EDGE-016689,JCT-FDR-0025-008,FUSE-XFMR-008210,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.085,450.6,0.6014,0.4554,0.5345,230,24.9,3,1,,closed
EDGE-016690,FUSE-XFMR-008210,XFMR-008210,FDR-0025,SUB-007,lateral_overhead,1/0 AL,ABC,0.484,2553.7,0.6367,0.4597,0.5345,230,24.9,3,1,,closed
EDGE-016691,JCT-FDR-0025-008,FUSE-XFMR-008211,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.088,467.3,1.5963,0.4861,1.007,100,24.9,2,0,,closed
EDGE-016692,FUSE-XFMR-008211,XFMR-008211,FDR-0025,SUB-007,lateral_underground,#4 CU,AC,0.501,2647.9,1.551,0.5279,1.007,100,24.9,2,0,,closed
EDGE-016693,JCT-FDR-0025-008,FUSE-XFMR-008212,FDR-0025,SUB-007,lateral_underground,1/0 AL,C,0.092,484.7,0.644,0.4524,0.5345,230,24.9,1,0,,closed
EDGE-016694,FUSE-XFMR-008212,XFMR-008212,FDR-0025,SUB-007,lateral_underground,1/0 AL,C,0.52,2746.7,0.6166,0.4729,0.5345,230,24.9,1,0,,closed
EDGE-016695,JCT-FDR-0025-008,FUSE-XFMR-008213,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.095,503.7,1.5574,0.4858,1.007,100,24.9,1,0,,closed
EDGE-016696,FUSE-XFMR-008213,XFMR-008213,FDR-0025,SUB-007,lateral_underground,#4 CU,A,0.541,2854.4,1.6212,0.4778,1.007,100,24.9,1,0,,closed
EDGE-016697,JCT-FDR-0025-008,FUSE-XFMR-008214,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.098,519.6,0.9562,0.4897,0.6985,150,24.9,1,1,,closed
EDGE-016698,FUSE-XFMR-008214,XFMR-008214,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.558,2944.1,0.8659,0.5221,0.6985,150,24.9,1,1,,closed
EDGE-016699,JCT-FDR-0025-008,FUSE-XFMR-008215,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.102,538.6,0.2827,0.4051,0.3655,340,24.9,2,1,,closed
EDGE-016700,FUSE-XFMR-008215,XFMR-008215,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.578,3051.8,0.3234,0.4707,0.3655,340,24.9,2,1,,closed
EDGE-016701,JCT-FDR-0025-008,FUSE-XFMR-008216,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.105,555.2,0.6128,0.4849,0.5345,230,24.9,1,1,,closed
EDGE-016702,FUSE-XFMR-008216,XFMR-008216,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.596,3146.1,0.5882,0.466,0.5345,230,24.9,1,1,,closed
EDGE-016703,JCT-FDR-0025-008,FUSE-XFMR-008217,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.108,567.9,0.9045,0.4871,0.6985,150,24.9,1,1,,closed
EDGE-016704,FUSE-XFMR-008217,XFMR-008217,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,A,0.609,3217.9,0.8259,0.481,0.6985,150,24.9,1,1,,closed
EDGE-016705,JCT-FDR-0025-008,FUSE-XFMR-008218,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.111,586.1,0.5626,0.4759,0.5345,230,24.9,2,1,,closed
EDGE-016706,FUSE-XFMR-008218,XFMR-008218,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.629,3321.1,0.6257,0.4839,0.5345,230,24.9,2,1,,closed
EDGE-016707,JCT-FDR-0025-008,FUSE-XFMR-008219,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.115,605.1,0.6144,0.4735,0.5345,230,24.9,2,1,,closed
EDGE-016708,FUSE-XFMR-008219,XFMR-008219,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.649,3428.8,0.6369,0.4961,0.5345,230,24.9,2,1,,closed
EDGE-016709,JCT-FDR-0025-008,FUSE-XFMR-008220,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.117,617.8,0.3011,0.4029,0.3655,340,24.9,1,1,,closed
EDGE-016710,FUSE-XFMR-008220,XFMR-008220,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.663,3500.6,0.2821,0.4742,0.3655,340,24.9,1,1,,closed
EDGE-016711,JCT-FDR-0025-008,FUSE-XFMR-008221,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.12,636.0,1.5819,0.4692,1.007,100,24.9,2,1,,closed
EDGE-016712,FUSE-XFMR-008221,XFMR-008221,FDR-0025,SUB-007,lateral_overhead,#4 CU,AC,0.683,3603.9,1.5955,0.562,1.007,100,24.9,2,1,,closed
EDGE-016713,JCT-FDR-0025-008,FUSE-XFMR-008222,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.124,656.6,1.6125,0.5577,1.007,100,24.9,1,1,,closed
EDGE-016714,FUSE-XFMR-008222,XFMR-008222,FDR-0025,SUB-007,lateral_overhead,#4 CU,A,0.705,3720.6,1.4327,0.5501,1.007,100,24.9,1,1,,closed
EDGE-016715,JCT-FDR-0025-008,FUSE-XFMR-008223,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.127,670.0,0.6261,0.4524,0.5345,230,24.9,2,1,,closed
EDGE-016716,FUSE-XFMR-008223,XFMR-008223,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AC,0.719,3796.8,0.5648,0.4577,0.5345,230,24.9,2,1,,closed
EDGE-016717,JCT-FDR-0025-008,FUSE-XFMR-008224,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.131,689.0,0.963,0.5315,0.6985,150,24.9,1,1,,closed
EDGE-016718,FUSE-XFMR-008224,XFMR-008224,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.739,3904.6,0.9148,0.5132,0.6985,150,24.9,1,1,,closed
EDGE-016719,JCT-FDR-0025-008,FUSE-XFMR-008225,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.134,706.5,0.6308,0.4423,0.5345,230,24.9,2,1,,closed
EDGE-016720,FUSE-XFMR-008225,XFMR-008225,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.758,4003.3,0.5435,0.4769,0.5345,230,24.9,2,1,,closed
EDGE-016721,JCT-FDR-0025-008,FUSE-XFMR-008226,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.137,721.5,1.515,0.549,1.007,100,24.9,2,1,,closed
EDGE-016722,FUSE-XFMR-008226,XFMR-008226,FDR-0025,SUB-007,lateral_overhead,#4 CU,BC,0.774,4088.6,1.4468,0.5302,1.007,100,24.9,2,1,,closed
EDGE-016723,JCT-FDR-0025-008,FUSE-XFMR-008227,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.14,740.5,0.5797,0.4575,0.5345,230,24.9,1,1,,closed
EDGE-016724,FUSE-XFMR-008227,XFMR-008227,FDR-0025,SUB-007,lateral_overhead,1/0 AL,B,0.795,4196.3,0.6359,0.4761,0.5345,230,24.9,1,1,,closed
EDGE-016725,JCT-FDR-0025-008,FUSE-XFMR-008228,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.143,754.0,0.2919,0.4753,0.3655,340,24.9,2,1,,closed
EDGE-016726,FUSE-XFMR-008228,XFMR-008228,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.809,4272.6,0.3096,0.4504,0.3655,340,24.9,2,1,,closed
EDGE-016727,JCT-FDR-0025-008,FUSE-XFMR-008229,FDR-0025,SUB-007,lateral_underground,4/0 AL,BC,0.146,769.8,0.3048,0.3922,0.3655,340,24.9,2,0,,closed
EDGE-016728,FUSE-XFMR-008229,XFMR-008229,FDR-0025,SUB-007,lateral_underground,4/0 AL,BC,0.826,4362.3,0.3026,0.4448,0.3655,340,24.9,2,0,,closed
EDGE-016729,JCT-FDR-0025-008,FUSE-XFMR-008230,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.15,789.6,0.2829,0.4354,0.3655,340,24.9,1,1,,closed
EDGE-016730,FUSE-XFMR-008230,XFMR-008230,FDR-0025,SUB-007,lateral_overhead,4/0 AL,A,0.847,4474.5,0.3255,0.4309,0.3655,340,24.9,1,1,,closed
EDGE-016731,JCT-FDR-0025-008,FUSE-XFMR-008231,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.152,803.9,0.2887,0.472,0.3655,340,24.9,2,1,,closed
EDGE-016732,FUSE-XFMR-008231,XFMR-008231,FDR-0025,SUB-007,lateral_overhead,4/0 AL,AB,0.863,4555.3,0.271,0.4333,0.3655,340,24.9,2,1,,closed
EDGE-016733,JCT-FDR-0025-008,FUSE-XFMR-008232,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.156,822.9,0.6213,0.4695,0.5345,230,24.9,2,1,,closed
EDGE-016734,FUSE-XFMR-008232,XFMR-008232,FDR-0025,SUB-007,lateral_overhead,1/0 AL,AB,0.883,4663.0,0.5834,0.465,0.5345,230,24.9,2,1,,closed
EDGE-016735,JCT-FDR-0025-008,FUSE-XFMR-008233,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.158,836.4,0.2894,0.4516,0.3655,340,24.9,1,1,,closed
EDGE-016736,FUSE-XFMR-008233,XFMR-008233,FDR-0025,SUB-007,lateral_overhead,4/0 AL,B,0.898,4739.3,0.3139,0.3937,0.3655,340,24.9,1,1,,closed
EDGE-016737,JCT-FDR-0025-008,JCT-FDR-0025-009,FDR-0025,SUB-007,primary_overhead,477 ACSR,ABC,0.91,4804.8,0.2373,0.3981,0.3282,530,24.9,3,1,,closed
EDGE-016738,JCT-FDR-0025-009,FUSE-XFMR-008234,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.001,4.0,0.9493,0.5111,0.6985,150,24.9,1,1,,closed
EDGE-016739,FUSE-XFMR-008234,XFMR-008234,FDR-0025,SUB-007,lateral_overhead,#2 ACSR,B,0.004,22.4,0.9629,0.5003,0.6985,150,24.9,1,1,,closed
EDGE-016740,JCT-FDR-0025-009,FUSE-XFMR-008235,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.003,15.8,0.6256,0.4569,0.5345,230,24.9,1,1,,closed
EDGE-016741,FUSE-XFMR-008235,XFMR-008235,FDR-0025,SUB-007,lateral_overhead,1/0 AL,C,0.017,89.8,0.6277,0.4685,0.5345,230,24.9,1,1,,closed
EDGE-016742,JCT-FDR-0025-009,FUSE-XFMR-008236,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.006,33.3,0.6415,0.454,0.5345,230,24.9,2,1,,closed
EDGE-016743,FUSE-XFMR-008236,XFMR-008236,FDR-0025,SUB-007,lateral_overhead,1/0 AL,BC,0.036,188.5,0.6218,0.4693,0.5345,230,24.9,2,1,,closed
EDGE-016744,JCT-FDR-0025-009,FDR-0025-TAIL,FDR-0025,SUB-007,primary_overhead,477 ACSR,ABC,0.05,264.0,0.2108,0.4519,0.318,530,24.9,3,1,,open
EDGE-016745,SUB-007,FDR-0026-HEAD,FDR-0026,SUB-007,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2222,0.4276,0.335,480,24.9,3,1,,closed
EDGE-016746,FDR-0026-HEAD,JCT-FDR-0026-001,FDR-0026,SUB-007,primary_overhead,397.5 AAC,ABC,0.01,52.8,0.2511,0.3922,0.3135,480,24.9,3,1,,closed
EDGE-016747,JCT-FDR-0026-001,FUSE-XFMR-008237,FDR-0026,SUB-007,lateral_underground,4/0 AL,BC,0.001,4.8,0.3193,0.4041,0.3655,340,24.9,2,0,,closed
EDGE-016748,FUSE-XFMR-008237,XFMR-008237,FDR-0026,SUB-007,lateral_underground,4/0 AL,BC,0.005,26.9,0.2924,0.4726,0.3655,340,24.9,2,0,,closed
EDGE-016749,JCT-FDR-0026-001,FUSE-XFMR-008238,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.002,10.3,1.5491,0.5247,1.007,100,24.9,3,1,,closed
