edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-016750,FUSE-XFMR-008238,XFMR-008238,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.011,58.3,1.3881,0.4623,1.007,100,24.9,3,1,,closed
EDGE-016751,JCT-FDR-0026-001,FUSE-XFMR-008239,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.004,21.4,0.8501,0.4565,0.6985,150,24.9,2,1,,closed
EDGE-016752,FUSE-XFMR-008239,XFMR-008239,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.023,121.2,0.8369,0.5478,0.6985,150,24.9,2,1,,closed
EDGE-016753,JCT-FDR-0026-001,FUSE-XFMR-008240,FDR-0026,SUB-007,lateral_underground,#2 ACSR,BC,0.006,29.3,0.9295,0.465,0.6985,150,24.9,2,0,,closed
EDGE-016754,FUSE-XFMR-008240,XFMR-008240,FDR-0026,SUB-007,lateral_underground,#2 ACSR,BC,0.031,166.1,0.9169,0.4733,0.6985,150,24.9,2,0,,closed
EDGE-016755,JCT-FDR-0026-001,FUSE-XFMR-008241,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.007,39.6,1.4234,0.54,1.007,100,24.9,1,1,,closed
EDGE-016756,FUSE-XFMR-008241,XFMR-008241,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.043,224.4,1.4803,0.4863,1.007,100,24.9,1,1,,closed
EDGE-016757,JCT-FDR-0026-001,FUSE-XFMR-008242,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.009,45.9,1.6311,0.5217,1.007,100,24.9,1,0,,closed
EDGE-016758,FUSE-XFMR-008242,XFMR-008242,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.049,260.3,1.6121,0.474,1.007,100,24.9,1,0,,closed
EDGE-016759,JCT-FDR-0026-001,FUSE-XFMR-008243,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.011,60.2,1.6346,0.5149,1.007,100,24.9,1,1,,closed
EDGE-016760,FUSE-XFMR-008243,XFMR-008243,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.065,341.1,1.6333,0.5356,1.007,100,24.9,1,1,,closed
EDGE-016761,JCT-FDR-0026-001,FUSE-XFMR-008244,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.013,66.5,0.5644,0.4442,0.5345,230,24.9,2,1,,closed
EDGE-016762,FUSE-XFMR-008244,XFMR-008244,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.071,377.0,0.6062,0.4666,0.5345,230,24.9,2,1,,closed
EDGE-016763,JCT-FDR-0026-001,FUSE-XFMR-008245,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.014,74.4,1.4599,0.4935,1.007,100,24.9,2,1,,closed
EDGE-016764,FUSE-XFMR-008245,XFMR-008245,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.08,421.9,1.4804,0.5007,1.007,100,24.9,2,1,,closed
EDGE-016765,JCT-FDR-0026-001,FUSE-XFMR-008246,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.016,84.7,0.6486,0.4961,0.5345,230,24.9,2,1,,closed
EDGE-016766,FUSE-XFMR-008246,XFMR-008246,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.091,480.2,0.6134,0.4625,0.5345,230,24.9,2,1,,closed
EDGE-016767,JCT-FDR-0026-001,FUSE-XFMR-008247,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.018,95.0,1.4109,0.4853,1.007,100,24.9,2,1,,closed
EDGE-016768,FUSE-XFMR-008247,XFMR-008247,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.102,538.6,1.4919,0.5277,1.007,100,24.9,2,1,,closed
EDGE-016769,JCT-FDR-0026-001,FUSE-XFMR-008248,FDR-0026,SUB-007,lateral_underground,#2 ACSR,B,0.02,104.5,0.9771,0.4723,0.6985,150,24.9,1,0,,closed
EDGE-016770,FUSE-XFMR-008248,XFMR-008248,FDR-0026,SUB-007,lateral_underground,#2 ACSR,B,0.112,592.4,0.8439,0.4724,0.6985,150,24.9,1,0,,closed
EDGE-016771,JCT-FDR-0026-001,FUSE-XFMR-008249,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.022,114.0,1.5107,0.4919,1.007,100,24.9,3,1,,closed
EDGE-016772,FUSE-XFMR-008249,XFMR-008249,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.122,646.3,1.542,0.4631,1.007,100,24.9,3,1,,closed
EDGE-016773,JCT-FDR-0026-001,FUSE-XFMR-008250,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.023,122.0,0.29,0.429,0.3655,340,24.9,2,1,,closed
EDGE-016774,FUSE-XFMR-008250,XFMR-008250,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.131,691.2,0.2838,0.4713,0.3655,340,24.9,2,1,,closed
EDGE-016775,JCT-FDR-0026-001,FUSE-XFMR-008251,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.025,133.1,0.3261,0.464,0.3655,340,24.9,2,1,,closed
EDGE-016776,FUSE-XFMR-008251,XFMR-008251,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.143,754.0,0.3048,0.4512,0.3655,340,24.9,2,1,,closed
EDGE-016777,JCT-FDR-0026-001,FUSE-XFMR-008252,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.027,144.9,0.8837,0.4748,0.6985,150,24.9,1,1,,closed
EDGE-016778,FUSE-XFMR-008252,XFMR-008252,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.156,821.3,0.9387,0.4848,0.6985,150,24.9,1,1,,closed
EDGE-016779,JCT-FDR-0026-001,FUSE-XFMR-008253,FDR-0026,SUB-007,lateral_underground,4/0 AL,C,0.028,150.5,0.2991,0.438,0.3655,340,24.9,1,0,,closed
EDGE-016780,FUSE-XFMR-008253,XFMR-008253,FDR-0026,SUB-007,lateral_underground,4/0 AL,C,0.162,852.7,0.2882,0.4643,0.3655,340,24.9,1,0,,closed
EDGE-016781,JCT-FDR-0026-001,FUSE-XFMR-008254,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.031,162.4,1.6069,0.4761,1.007,100,24.9,2,1,,closed
EDGE-016782,FUSE-XFMR-008254,XFMR-008254,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.174,920.0,1.3714,0.5382,1.007,100,24.9,2,1,,closed
EDGE-016783,JCT-FDR-0026-001,FUSE-XFMR-008255,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.033,174.2,0.569,0.5125,0.5345,230,24.9,3,0,,closed
EDGE-016784,FUSE-XFMR-008255,XFMR-008255,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.187,987.4,0.5574,0.474,0.5345,230,24.9,3,0,,closed
EDGE-016785,JCT-FDR-0026-001,FUSE-XFMR-008256,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.035,183.0,0.3082,0.3915,0.3655,340,24.9,2,1,,closed
EDGE-016786,FUSE-XFMR-008256,XFMR-008256,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.196,1036.7,0.2681,0.4158,0.3655,340,24.9,2,1,,closed
EDGE-016787,JCT-FDR-0026-001,FUSE-XFMR-008257,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.036,190.9,0.3011,0.4371,0.3655,340,24.9,2,0,,closed
EDGE-016788,FUSE-XFMR-008257,XFMR-008257,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.205,1081.6,0.3114,0.4131,0.3655,340,24.9,2,0,,closed
EDGE-016789,JCT-FDR-0026-001,FUSE-XFMR-008258,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.037,197.2,0.8836,0.5327,0.6985,150,24.9,1,1,,closed
EDGE-016790,FUSE-XFMR-008258,XFMR-008258,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.212,1117.5,0.8761,0.4612,0.6985,150,24.9,1,1,,closed
EDGE-016791,JCT-FDR-0026-001,FUSE-XFMR-008259,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AB,0.04,211.5,0.8492,0.4965,0.6985,150,24.9,2,0,,closed
EDGE-016792,FUSE-XFMR-008259,XFMR-008259,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AB,0.227,1198.3,0.8113,0.5106,0.6985,150,24.9,2,0,,closed
EDGE-016793,JCT-FDR-0026-001,FUSE-XFMR-008260,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.041,217.0,0.8966,0.5254,0.6985,150,24.9,3,1,,closed
EDGE-016794,FUSE-XFMR-008260,XFMR-008260,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.233,1229.7,0.8191,0.4792,0.6985,150,24.9,3,1,,closed
EDGE-016795,JCT-FDR-0026-001,FUSE-XFMR-008261,FDR-0026,SUB-007,lateral_underground,4/0 AL,ABC,0.043,226.5,0.277,0.4052,0.3655,340,24.9,3,0,,closed
EDGE-016796,FUSE-XFMR-008261,XFMR-008261,FDR-0026,SUB-007,lateral_underground,4/0 AL,ABC,0.243,1283.6,0.3141,0.4654,0.3655,340,24.9,3,0,,closed
EDGE-016797,JCT-FDR-0026-001,FUSE-XFMR-008262,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.045,240.0,0.2778,0.4469,0.3655,340,24.9,1,1,,closed
EDGE-016798,FUSE-XFMR-008262,XFMR-008262,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.258,1359.9,0.2772,0.434,0.3655,340,24.9,1,1,,closed
EDGE-016799,JCT-FDR-0026-001,FUSE-XFMR-008263,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.047,246.3,0.6482,0.5017,0.5345,230,24.9,3,0,,closed
EDGE-016800,FUSE-XFMR-008263,XFMR-008263,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.264,1395.8,0.5515,0.4905,0.5345,230,24.9,3,0,,closed
EDGE-016801,JCT-FDR-0026-001,FUSE-XFMR-008264,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.048,255.0,1.4411,0.5171,1.007,100,24.9,2,1,,closed
EDGE-016802,FUSE-XFMR-008264,XFMR-008264,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.274,1445.1,1.5823,0.5531,1.007,100,24.9,2,1,,closed
EDGE-016803,JCT-FDR-0026-001,FUSE-XFMR-008265,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.051,266.9,0.6344,0.4499,0.5345,230,24.9,2,1,,closed
EDGE-016804,FUSE-XFMR-008265,XFMR-008265,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.286,1512.5,0.6109,0.4699,0.5345,230,24.9,2,1,,closed
EDGE-016805,JCT-FDR-0026-001,FUSE-XFMR-008266,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.053,278.0,0.9108,0.4714,0.6985,150,24.9,1,1,,closed
EDGE-016806,FUSE-XFMR-008266,XFMR-008266,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.298,1575.3,0.9172,0.4763,0.6985,150,24.9,1,1,,closed
EDGE-016807,JCT-FDR-0026-001,FUSE-XFMR-008267,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.055,288.3,0.6128,0.47,0.5345,230,24.9,2,1,,closed
EDGE-016808,FUSE-XFMR-008267,XFMR-008267,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.309,1633.6,0.5774,0.4547,0.5345,230,24.9,2,1,,closed
EDGE-016809,JCT-FDR-0026-001,FUSE-XFMR-008268,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.056,295.4,0.2784,0.4065,0.3655,340,24.9,2,1,,closed
EDGE-016810,FUSE-XFMR-008268,XFMR-008268,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.317,1674.0,0.3234,0.4556,0.3655,340,24.9,2,1,,closed
EDGE-016811,JCT-FDR-0026-001,FUSE-XFMR-008269,FDR-0026,SUB-007,lateral_underground,#2 ACSR,BC,0.058,307.3,0.8163,0.4665,0.6985,150,24.9,2,0,,closed
EDGE-016812,FUSE-XFMR-008269,XFMR-008269,FDR-0026,SUB-007,lateral_underground,#2 ACSR,BC,0.33,1741.3,0.9158,0.5179,0.6985,150,24.9,2,0,,closed
EDGE-016813,JCT-FDR-0026-001,FUSE-XFMR-008270,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.06,316.0,1.4206,0.5314,1.007,100,24.9,1,1,,closed
EDGE-016814,FUSE-XFMR-008270,XFMR-008270,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.339,1790.7,1.3867,0.5367,1.007,100,24.9,1,1,,closed
EDGE-016815,JCT-FDR-0026-001,FUSE-XFMR-008271,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.061,323.1,0.5547,0.4351,0.5345,230,24.9,3,1,,closed
EDGE-016816,FUSE-XFMR-008271,XFMR-008271,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.347,1831.1,0.5818,0.5223,0.5345,230,24.9,3,1,,closed
EDGE-016817,JCT-FDR-0026-001,FUSE-XFMR-008272,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.063,331.1,1.4281,0.5533,1.007,100,24.9,2,1,,closed
EDGE-016818,FUSE-XFMR-008272,XFMR-008272,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.355,1876.0,1.3693,0.5098,1.007,100,24.9,2,1,,closed
EDGE-016819,JCT-FDR-0026-001,FUSE-XFMR-008273,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.065,343.7,0.6062,0.4822,0.5345,230,24.9,1,1,,closed
EDGE-016820,FUSE-XFMR-008273,XFMR-008273,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.369,1947.8,0.6454,0.4957,0.5345,230,24.9,1,1,,closed
EDGE-016821,JCT-FDR-0026-001,FUSE-XFMR-008274,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.066,350.9,1.6301,0.4689,1.007,100,24.9,2,0,,closed
EDGE-016822,FUSE-XFMR-008274,XFMR-008274,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.377,1988.2,1.5029,0.4704,1.007,100,24.9,2,0,,closed
EDGE-016823,JCT-FDR-0026-001,FUSE-XFMR-008275,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.069,363.5,1.5356,0.5002,1.007,100,24.9,1,0,,closed
EDGE-016824,FUSE-XFMR-008275,XFMR-008275,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.39,2060.0,1.5333,0.5,1.007,100,24.9,1,0,,closed
EDGE-016825,JCT-FDR-0026-001,FUSE-XFMR-008276,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.07,370.7,1.4772,0.4639,1.007,100,24.9,2,0,,closed
EDGE-016826,FUSE-XFMR-008276,XFMR-008276,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.398,2100.4,1.525,0.4812,1.007,100,24.9,2,0,,closed
EDGE-016827,JCT-FDR-0026-001,FUSE-XFMR-008277,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.072,378.6,1.4043,0.5457,1.007,100,24.9,1,1,,closed
EDGE-016828,FUSE-XFMR-008277,XFMR-008277,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.406,2145.3,1.4862,0.5347,1.007,100,24.9,1,1,,closed
EDGE-016829,JCT-FDR-0026-001,FUSE-XFMR-008278,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.073,388.1,1.6191,0.4842,1.007,100,24.9,2,1,,closed
EDGE-016830,FUSE-XFMR-008278,XFMR-008278,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.416,2199.1,1.425,0.5329,1.007,100,24.9,2,1,,closed
EDGE-016831,JCT-FDR-0026-001,FUSE-XFMR-008279,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.076,400.8,1.4013,0.5363,1.007,100,24.9,2,0,,closed
EDGE-016832,FUSE-XFMR-008279,XFMR-008279,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.43,2270.9,1.4739,0.4857,1.007,100,24.9,2,0,,closed
EDGE-016833,JCT-FDR-0026-001,FUSE-XFMR-008280,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.077,408.7,0.8272,0.5145,0.6985,150,24.9,2,1,,closed
EDGE-016834,FUSE-XFMR-008280,XFMR-008280,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.439,2315.8,0.8129,0.4843,0.6985,150,24.9,2,1,,closed
EDGE-016835,JCT-FDR-0026-001,FUSE-XFMR-008281,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.079,419.0,1.4838,0.4741,1.007,100,24.9,1,1,,closed
EDGE-016836,FUSE-XFMR-008281,XFMR-008281,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.45,2374.2,1.4921,0.4697,1.007,100,24.9,1,1,,closed
EDGE-016837,JCT-FDR-0026-001,FUSE-XFMR-008282,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.081,426.1,0.5709,0.5102,0.5345,230,24.9,1,0,,closed
EDGE-016838,FUSE-XFMR-008282,XFMR-008282,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.457,2414.5,0.6259,0.4572,0.5345,230,24.9,1,0,,closed
EDGE-016839,JCT-FDR-0026-001,FUSE-XFMR-008283,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.083,438.8,0.3198,0.3933,0.3655,340,24.9,2,0,,closed
EDGE-016840,FUSE-XFMR-008283,XFMR-008283,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.471,2486.4,0.2888,0.4293,0.3655,340,24.9,2,0,,closed
EDGE-016841,JCT-FDR-0026-001,FUSE-XFMR-008284,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.085,446.7,0.3116,0.3934,0.3655,340,24.9,1,1,,closed
EDGE-016842,FUSE-XFMR-008284,XFMR-008284,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.479,2531.2,0.2911,0.4202,0.3655,340,24.9,1,1,,closed
EDGE-016843,JCT-FDR-0026-001,FUSE-XFMR-008285,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.087,457.8,0.8816,0.4682,0.6985,150,24.9,2,1,,closed
EDGE-016844,FUSE-XFMR-008285,XFMR-008285,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.491,2594.1,0.8201,0.4759,0.6985,150,24.9,2,1,,closed
EDGE-016845,JCT-FDR-0026-001,FUSE-XFMR-008286,FDR-0026,SUB-007,lateral_underground,4/0 AL,BC,0.088,463.3,0.2699,0.4332,0.3655,340,24.9,2,0,,closed
EDGE-016846,FUSE-XFMR-008286,XFMR-008286,FDR-0026,SUB-007,lateral_underground,4/0 AL,BC,0.497,2625.5,0.2709,0.4114,0.3655,340,24.9,2,0,,closed
EDGE-016847,JCT-FDR-0026-001,FUSE-XFMR-008287,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.09,475.2,0.3209,0.4204,0.3655,340,24.9,1,1,,closed
EDGE-016848,FUSE-XFMR-008287,XFMR-008287,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.51,2692.8,0.2788,0.4191,0.3655,340,24.9,1,1,,closed
EDGE-016849,JCT-FDR-0026-001,FUSE-XFMR-008288,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.092,485.5,1.6291,0.4819,1.007,100,24.9,1,1,,closed
EDGE-016850,FUSE-XFMR-008288,XFMR-008288,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.521,2751.1,1.3971,0.4859,1.007,100,24.9,1,1,,closed
EDGE-016851,JCT-FDR-0026-001,FUSE-XFMR-008289,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.094,495.0,0.9071,0.5196,0.6985,150,24.9,1,1,,closed
EDGE-016852,FUSE-XFMR-008289,XFMR-008289,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.531,2805.0,0.8784,0.5382,0.6985,150,24.9,1,1,,closed
EDGE-016853,JCT-FDR-0026-001,FUSE-XFMR-008290,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.095,501.3,1.4963,0.5338,1.007,100,24.9,1,1,,closed
EDGE-016854,FUSE-XFMR-008290,XFMR-008290,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.538,2840.9,1.3528,0.4784,1.007,100,24.9,1,1,,closed
EDGE-016855,JCT-FDR-0026-001,FUSE-XFMR-008291,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.098,515.6,1.6258,0.5395,1.007,100,24.9,2,0,,closed
EDGE-016856,FUSE-XFMR-008291,XFMR-008291,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.553,2921.7,1.6513,0.4828,1.007,100,24.9,2,0,,closed
EDGE-016857,JCT-FDR-0026-001,FUSE-XFMR-008292,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.099,523.5,0.5763,0.4534,0.5345,230,24.9,1,1,,closed
EDGE-016858,FUSE-XFMR-008292,XFMR-008292,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.562,2966.6,0.6259,0.4755,0.5345,230,24.9,1,1,,closed
EDGE-016859,JCT-FDR-0026-001,FUSE-XFMR-008293,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.1,529.8,0.8093,0.4674,0.6985,150,24.9,1,1,,closed
EDGE-016860,FUSE-XFMR-008293,XFMR-008293,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.569,3002.5,0.8633,0.4932,0.6985,150,24.9,1,1,,closed
EDGE-016861,JCT-FDR-0026-001,FUSE-XFMR-008294,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.102,540.1,0.5935,0.4683,0.5345,230,24.9,1,1,,closed
EDGE-016862,FUSE-XFMR-008294,XFMR-008294,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.58,3060.8,0.5969,0.4902,0.5345,230,24.9,1,1,,closed
EDGE-016863,JCT-FDR-0026-001,FUSE-XFMR-008295,FDR-0026,SUB-007,lateral_overhead,4/0 AL,C,0.105,553.6,0.2738,0.4724,0.3655,340,24.9,1,1,,closed
EDGE-016864,FUSE-XFMR-008295,XFMR-008295,FDR-0026,SUB-007,lateral_overhead,4/0 AL,C,0.594,3137.1,0.3068,0.4197,0.3655,340,24.9,1,1,,closed
EDGE-016865,JCT-FDR-0026-001,JCT-FDR-0026-002,FDR-0026,SUB-007,primary_overhead,397.5 AAC,ABC,0.71,3748.8,0.2417,0.401,0.3032,480,24.9,3,1,,closed
EDGE-016866,JCT-FDR-0026-002,FUSE-XFMR-008296,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.001,4.8,0.2791,0.4132,0.3655,340,24.9,2,1,,closed
EDGE-016867,FUSE-XFMR-008296,XFMR-008296,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.005,26.9,0.3189,0.4751,0.3655,340,24.9,2,1,,closed
EDGE-016868,JCT-FDR-0026-002,FUSE-XFMR-008297,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.003,14.3,1.5369,0.4698,1.007,100,24.9,1,1,,closed
EDGE-016869,FUSE-XFMR-008297,XFMR-008297,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.015,80.8,1.6393,0.5344,1.007,100,24.9,1,1,,closed
EDGE-016870,JCT-FDR-0026-002,FUSE-XFMR-008298,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.004,21.4,0.6494,0.4976,0.5345,230,24.9,2,1,,closed
EDGE-016871,FUSE-XFMR-008298,XFMR-008298,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.023,121.2,0.5664,0.4994,0.5345,230,24.9,2,1,,closed
EDGE-016872,JCT-FDR-0026-002,FUSE-XFMR-008299,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.006,29.3,1.51,0.5362,1.007,100,24.9,1,1,,closed
EDGE-016873,FUSE-XFMR-008299,XFMR-008299,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.031,166.1,1.5178,0.5246,1.007,100,24.9,1,1,,closed
EDGE-016874,JCT-FDR-0026-002,FUSE-XFMR-008300,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.008,42.0,1.3558,0.5027,1.007,100,24.9,3,1,,closed
EDGE-016875,FUSE-XFMR-008300,XFMR-008300,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.045,237.9,1.36,0.5357,1.007,100,24.9,3,1,,closed
EDGE-016876,JCT-FDR-0026-002,FUSE-XFMR-008301,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.009,49.9,0.8574,0.5252,0.6985,150,24.9,2,1,,closed
EDGE-016877,FUSE-XFMR-008301,XFMR-008301,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.054,282.7,0.8271,0.5498,0.6985,150,24.9,2,1,,closed
EDGE-016878,JCT-FDR-0026-002,FUSE-XFMR-008302,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.011,57.8,1.6074,0.4655,1.007,100,24.9,2,1,,closed
EDGE-016879,FUSE-XFMR-008302,XFMR-008302,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.062,327.6,1.5525,0.5353,1.007,100,24.9,2,1,,closed
EDGE-016880,JCT-FDR-0026-002,FUSE-XFMR-008303,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.014,72.1,0.299,0.4622,0.3655,340,24.9,1,1,,closed
EDGE-016881,FUSE-XFMR-008303,XFMR-008303,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.077,408.4,0.3207,0.4363,0.3655,340,24.9,1,1,,closed
EDGE-016882,JCT-FDR-0026-002,FUSE-XFMR-008304,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.015,76.8,0.6507,0.5048,0.5345,230,24.9,2,1,,closed
EDGE-016883,FUSE-XFMR-008304,XFMR-008304,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.082,435.3,0.5425,0.5149,0.5345,230,24.9,2,1,,closed
EDGE-016884,JCT-FDR-0026-002,FUSE-XFMR-008305,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.017,89.5,0.6511,0.4998,0.5345,230,24.9,2,1,,closed
EDGE-016885,FUSE-XFMR-008305,XFMR-008305,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.096,507.1,0.5578,0.4641,0.5345,230,24.9,2,1,,closed
EDGE-016886,JCT-FDR-0026-002,FUSE-XFMR-008306,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.018,95.8,0.8368,0.494,0.6985,150,24.9,2,1,,closed
EDGE-016887,FUSE-XFMR-008306,XFMR-008306,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.103,543.0,0.8375,0.475,0.6985,150,24.9,2,1,,closed
EDGE-016888,JCT-FDR-0026-002,FUSE-XFMR-008307,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.02,107.7,0.5733,0.5029,0.5345,230,24.9,1,1,,closed
EDGE-016889,FUSE-XFMR-008307,XFMR-008307,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.116,610.4,0.6157,0.4526,0.5345,230,24.9,1,1,,closed
EDGE-016890,JCT-FDR-0026-002,FUSE-XFMR-008308,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.022,116.4,0.6271,0.4789,0.5345,230,24.9,2,1,,closed
EDGE-016891,FUSE-XFMR-008308,XFMR-008308,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.125,659.7,0.643,0.4995,0.5345,230,24.9,2,1,,closed
EDGE-016892,JCT-FDR-0026-002,FUSE-XFMR-008309,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.024,127.5,0.6201,0.4375,0.5345,230,24.9,3,0,,closed
EDGE-016893,FUSE-XFMR-008309,XFMR-008309,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.137,722.6,0.6123,0.4734,0.5345,230,24.9,3,0,,closed
EDGE-016894,JCT-FDR-0026-002,FUSE-XFMR-008310,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.026,135.4,0.3096,0.3922,0.3655,340,24.9,2,1,,closed
EDGE-016895,FUSE-XFMR-008310,XFMR-008310,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.145,767.4,0.303,0.4449,0.3655,340,24.9,2,1,,closed
EDGE-016896,JCT-FDR-0026-002,FUSE-XFMR-008311,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.027,142.6,1.5644,0.5272,1.007,100,24.9,1,1,,closed
EDGE-016897,FUSE-XFMR-008311,XFMR-008311,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.153,807.8,1.4326,0.5391,1.007,100,24.9,1,1,,closed
EDGE-016898,JCT-FDR-0026-002,FUSE-XFMR-008312,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.029,152.1,0.3235,0.4649,0.3655,340,24.9,2,1,,closed
EDGE-016899,FUSE-XFMR-008312,XFMR-008312,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.163,861.7,0.2833,0.3934,0.3655,340,24.9,2,1,,closed
EDGE-016900,JCT-FDR-0026-002,FUSE-XFMR-008313,FDR-0026,SUB-007,lateral_underground,#4 CU,ABC,0.031,163.2,1.5315,0.4794,1.007,100,24.9,3,0,,closed
EDGE-016901,FUSE-XFMR-008313,XFMR-008313,FDR-0026,SUB-007,lateral_underground,#4 CU,ABC,0.175,924.5,1.531,0.4978,1.007,100,24.9,3,0,,closed
EDGE-016902,JCT-FDR-0026-002,FUSE-XFMR-008314,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.032,171.1,0.9034,0.4647,0.6985,150,24.9,2,1,,closed
EDGE-016903,FUSE-XFMR-008314,XFMR-008314,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.184,969.4,0.9625,0.4593,0.6985,150,24.9,2,1,,closed
EDGE-016904,JCT-FDR-0026-002,FUSE-XFMR-008315,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.034,180.6,0.2807,0.4557,0.3655,340,24.9,2,1,,closed
EDGE-016905,FUSE-XFMR-008315,XFMR-008315,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.194,1023.3,0.2959,0.4052,0.3655,340,24.9,2,1,,closed
EDGE-016906,JCT-FDR-0026-002,FUSE-XFMR-008316,FDR-0026,SUB-007,lateral_underground,1/0 AL,BC,0.037,193.2,0.602,0.4808,0.5345,230,24.9,2,0,,closed
EDGE-016907,FUSE-XFMR-008316,XFMR-008316,FDR-0026,SUB-007,lateral_underground,1/0 AL,BC,0.207,1095.1,0.5972,0.4369,0.5345,230,24.9,2,0,,closed
EDGE-016908,JCT-FDR-0026-002,FUSE-XFMR-008317,FDR-0026,SUB-007,lateral_underground,#2 ACSR,B,0.038,202.0,0.9579,0.5011,0.6985,150,24.9,1,0,,closed
EDGE-016909,FUSE-XFMR-008317,XFMR-008317,FDR-0026,SUB-007,lateral_underground,#2 ACSR,B,0.217,1144.4,0.8952,0.5162,0.6985,150,24.9,1,0,,closed
EDGE-016910,JCT-FDR-0026-002,FUSE-XFMR-008318,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.04,213.0,0.9545,0.4605,0.6985,150,24.9,1,1,,closed
EDGE-016911,FUSE-XFMR-008318,XFMR-008318,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.229,1207.3,0.8419,0.5123,0.6985,150,24.9,1,1,,closed
EDGE-016912,JCT-FDR-0026-002,FUSE-XFMR-008319,FDR-0026,SUB-007,lateral_underground,4/0 AL,ABC,0.042,220.2,0.3041,0.4131,0.3655,340,24.9,3,0,,closed
EDGE-016913,FUSE-XFMR-008319,XFMR-008319,FDR-0026,SUB-007,lateral_underground,4/0 AL,ABC,0.236,1247.7,0.3194,0.4311,0.3655,340,24.9,3,0,,closed
EDGE-016914,JCT-FDR-0026-002,FUSE-XFMR-008320,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AB,0.043,228.9,0.8099,0.4878,0.6985,150,24.9,2,0,,closed
EDGE-016915,FUSE-XFMR-008320,XFMR-008320,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AB,0.246,1297.0,0.8091,0.4589,0.6985,150,24.9,2,0,,closed
EDGE-016916,JCT-FDR-0026-002,FUSE-XFMR-008321,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.045,237.6,0.5381,0.473,0.5345,230,24.9,1,1,,closed
EDGE-016917,FUSE-XFMR-008321,XFMR-008321,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.255,1346.4,0.5991,0.4627,0.5345,230,24.9,1,1,,closed
EDGE-016918,JCT-FDR-0026-002,FUSE-XFMR-008322,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.047,246.3,0.8946,0.5403,0.6985,150,24.9,3,1,,closed
EDGE-016919,FUSE-XFMR-008322,XFMR-008322,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.264,1395.8,0.8136,0.5089,0.6985,150,24.9,3,1,,closed
EDGE-016920,JCT-FDR-0026-002,FUSE-XFMR-008323,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.049,259.8,0.8577,0.5261,0.6985,150,24.9,3,1,,closed
EDGE-016921,FUSE-XFMR-008323,XFMR-008323,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.279,1472.1,0.8911,0.5243,0.6985,150,24.9,3,1,,closed
EDGE-016922,JCT-FDR-0026-002,FUSE-XFMR-008324,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.051,270.1,0.8367,0.547,0.6985,150,24.9,3,1,,closed
EDGE-016923,FUSE-XFMR-008324,XFMR-008324,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.29,1530.4,0.9186,0.462,0.6985,150,24.9,3,1,,closed
EDGE-016924,JCT-FDR-0026-002,FUSE-XFMR-008325,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.052,274.8,0.8484,0.501,0.6985,150,24.9,3,1,,closed
EDGE-016925,FUSE-XFMR-008325,XFMR-008325,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.295,1557.3,0.9659,0.4677,0.6985,150,24.9,3,1,,closed
EDGE-016926,JCT-FDR-0026-002,FUSE-XFMR-008326,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.054,284.3,0.5366,0.4351,0.5345,230,24.9,3,1,,closed
EDGE-016927,FUSE-XFMR-008326,XFMR-008326,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.305,1611.2,0.5609,0.4778,0.5345,230,24.9,3,1,,closed
EDGE-016928,JCT-FDR-0026-002,FUSE-XFMR-008327,FDR-0026,SUB-007,lateral_underground,1/0 AL,B,0.056,297.8,0.5523,0.5051,0.5345,230,24.9,1,0,,closed
EDGE-016929,FUSE-XFMR-008327,XFMR-008327,FDR-0026,SUB-007,lateral_underground,1/0 AL,B,0.32,1687.5,0.6391,0.4864,0.5345,230,24.9,1,0,,closed
EDGE-016930,JCT-FDR-0026-002,FUSE-XFMR-008328,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.057,303.3,0.9489,0.4979,0.6985,150,24.9,1,0,,closed
EDGE-016931,FUSE-XFMR-008328,XFMR-008328,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.326,1718.9,0.9574,0.463,0.6985,150,24.9,1,0,,closed
EDGE-016932,JCT-FDR-0026-002,FUSE-XFMR-008329,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.06,315.2,0.587,0.4416,0.5345,230,24.9,1,0,,closed
EDGE-016933,FUSE-XFMR-008329,XFMR-008329,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.338,1786.2,0.6398,0.464,0.5345,230,24.9,1,0,,closed
EDGE-016934,JCT-FDR-0026-002,FUSE-XFMR-008330,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.062,325.5,1.5751,0.5398,1.007,100,24.9,1,1,,closed
EDGE-016935,FUSE-XFMR-008330,XFMR-008330,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.349,1844.6,1.5848,0.5536,1.007,100,24.9,1,1,,closed
EDGE-016936,JCT-FDR-0026-002,FUSE-XFMR-008331,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.063,333.4,0.5444,0.4664,0.5345,230,24.9,1,1,,closed
EDGE-016937,FUSE-XFMR-008331,XFMR-008331,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.358,1889.4,0.6097,0.5062,0.5345,230,24.9,1,1,,closed
EDGE-016938,JCT-FDR-0026-002,FUSE-XFMR-008332,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.066,346.1,0.2818,0.472,0.3655,340,24.9,1,1,,closed
EDGE-016939,FUSE-XFMR-008332,XFMR-008332,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.371,1961.3,0.2778,0.4773,0.3655,340,24.9,1,1,,closed
EDGE-016940,JCT-FDR-0026-002,FUSE-XFMR-008333,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.067,354.0,1.6517,0.4796,1.007,100,24.9,1,1,,closed
EDGE-016941,FUSE-XFMR-008333,XFMR-008333,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.38,2006.1,1.4919,0.5546,1.007,100,24.9,1,1,,closed
EDGE-016942,JCT-FDR-0026-002,FUSE-XFMR-008334,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.069,363.5,1.4431,0.5092,1.007,100,24.9,3,1,,closed
EDGE-016943,FUSE-XFMR-008334,XFMR-008334,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.39,2060.0,1.369,0.5495,1.007,100,24.9,3,1,,closed
EDGE-016944,JCT-FDR-0026-002,FUSE-XFMR-008335,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.07,369.9,0.8532,0.4777,0.6985,150,24.9,3,1,,closed
EDGE-016945,FUSE-XFMR-008335,XFMR-008335,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.397,2095.9,0.9289,0.5467,0.6985,150,24.9,3,1,,closed
EDGE-016946,JCT-FDR-0026-002,FUSE-XFMR-008336,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.072,379.4,0.5387,0.4519,0.5345,230,24.9,2,1,,closed
EDGE-016947,FUSE-XFMR-008336,XFMR-008336,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.407,2149.8,0.6104,0.5222,0.5345,230,24.9,2,1,,closed
EDGE-016948,JCT-FDR-0026-002,FUSE-XFMR-008337,FDR-0026,SUB-007,lateral_overhead,4/0 AL,C,0.075,393.6,0.2751,0.3943,0.3655,340,24.9,1,1,,closed
EDGE-016949,FUSE-XFMR-008337,XFMR-008337,FDR-0026,SUB-007,lateral_overhead,4/0 AL,C,0.422,2230.5,0.3111,0.4713,0.3655,340,24.9,1,1,,closed
EDGE-016950,JCT-FDR-0026-002,FUSE-XFMR-008338,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.076,399.2,0.6398,0.5105,0.5345,230,24.9,1,1,,closed
EDGE-016951,FUSE-XFMR-008338,XFMR-008338,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.428,2262.0,0.5378,0.4857,0.5345,230,24.9,1,1,,closed
EDGE-016952,JCT-FDR-0026-002,FUSE-XFMR-008339,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.078,410.3,1.4435,0.5126,1.007,100,24.9,3,1,,closed
EDGE-016953,FUSE-XFMR-008339,XFMR-008339,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.44,2324.8,1.6251,0.5353,1.007,100,24.9,3,1,,closed
EDGE-016954,JCT-FDR-0026-002,FUSE-XFMR-008340,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AB,0.079,419.0,0.9342,0.5508,0.6985,150,24.9,2,0,,closed
EDGE-016955,FUSE-XFMR-008340,XFMR-008340,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AB,0.45,2374.2,0.8503,0.4824,0.6985,150,24.9,2,0,,closed
EDGE-016956,JCT-FDR-0026-002,FUSE-XFMR-008341,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.081,429.3,0.6002,0.453,0.5345,230,24.9,1,1,,closed
EDGE-016957,FUSE-XFMR-008341,XFMR-008341,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.461,2432.5,0.6318,0.5154,0.5345,230,24.9,1,1,,closed
EDGE-016958,JCT-FDR-0026-002,FUSE-XFMR-008342,FDR-0026,SUB-007,lateral_underground,4/0 AL,BC,0.083,440.4,0.3078,0.4344,0.3655,340,24.9,2,0,,closed
EDGE-016959,FUSE-XFMR-008342,XFMR-008342,FDR-0026,SUB-007,lateral_underground,4/0 AL,BC,0.473,2495.3,0.2986,0.4104,0.3655,340,24.9,2,0,,closed
EDGE-016960,JCT-FDR-0026-002,FUSE-XFMR-008343,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.085,448.3,0.8928,0.4818,0.6985,150,24.9,2,1,,closed
EDGE-016961,FUSE-XFMR-008343,XFMR-008343,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.481,2540.2,0.9081,0.4933,0.6985,150,24.9,2,1,,closed
EDGE-016962,JCT-FDR-0026-002,FUSE-XFMR-008344,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.086,456.2,0.951,0.4864,0.6985,150,24.9,3,1,,closed
EDGE-016963,FUSE-XFMR-008344,XFMR-008344,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.49,2585.1,0.9044,0.4699,0.6985,150,24.9,3,1,,closed
EDGE-016964,JCT-FDR-0026-002,FUSE-XFMR-008345,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.088,465.7,0.6469,0.4297,0.5345,230,24.9,1,1,,closed
EDGE-016965,FUSE-XFMR-008345,XFMR-008345,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.5,2638.9,0.5916,0.4824,0.5345,230,24.9,1,1,,closed
EDGE-016966,JCT-FDR-0026-002,FUSE-XFMR-008346,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.09,476.0,0.5995,0.5054,0.5345,230,24.9,2,1,,closed
EDGE-016967,FUSE-XFMR-008346,XFMR-008346,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.511,2697.3,0.6043,0.4296,0.5345,230,24.9,2,1,,closed
EDGE-016968,JCT-FDR-0026-002,FUSE-XFMR-008347,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.092,487.1,1.6039,0.4886,1.007,100,24.9,2,1,,closed
EDGE-016969,FUSE-XFMR-008347,XFMR-008347,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.523,2760.1,1.4865,0.535,1.007,100,24.9,2,1,,closed
EDGE-016970,JCT-FDR-0026-002,FUSE-XFMR-008348,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.094,494.2,0.2872,0.4147,0.3655,340,24.9,2,1,,closed
EDGE-016971,FUSE-XFMR-008348,XFMR-008348,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.53,2800.5,0.2946,0.4224,0.3655,340,24.9,2,1,,closed
EDGE-016972,JCT-FDR-0026-002,FUSE-XFMR-008349,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.095,502.9,0.5773,0.4767,0.5345,230,24.9,1,0,,closed
EDGE-016973,FUSE-XFMR-008349,XFMR-008349,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.54,2849.9,0.6368,0.4937,0.5345,230,24.9,1,0,,closed
EDGE-016974,JCT-FDR-0026-002,FUSE-XFMR-008350,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.098,514.8,0.8967,0.524,0.6985,150,24.9,3,1,,closed
EDGE-016975,FUSE-XFMR-008350,XFMR-008350,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.552,2917.2,0.8486,0.4976,0.6985,150,24.9,3,1,,closed
EDGE-016976,JCT-FDR-0026-002,FUSE-XFMR-008351,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.099,521.1,0.9622,0.4799,0.6985,150,24.9,1,1,,closed
EDGE-016977,FUSE-XFMR-008351,XFMR-008351,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.559,2953.1,0.8155,0.5328,0.6985,150,24.9,1,1,,closed
EDGE-016978,JCT-FDR-0026-002,FUSE-XFMR-008352,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.101,530.6,0.5764,0.4694,0.5345,230,24.9,1,1,,closed
EDGE-016979,FUSE-XFMR-008352,XFMR-008352,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.57,3007.0,0.6101,0.4897,0.5345,230,24.9,1,1,,closed
EDGE-016980,JCT-FDR-0026-002,FUSE-XFMR-008353,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.103,543.3,0.9093,0.5336,0.6985,150,24.9,2,1,,closed
EDGE-016981,FUSE-XFMR-008353,XFMR-008353,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.583,3078.8,0.915,0.4567,0.6985,150,24.9,2,1,,closed
EDGE-016982,JCT-FDR-0026-002,FUSE-XFMR-008354,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.105,555.2,0.3174,0.4057,0.3655,340,24.9,1,1,,closed
EDGE-016983,FUSE-XFMR-008354,XFMR-008354,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.596,3146.1,0.279,0.4478,0.3655,340,24.9,1,1,,closed
EDGE-016984,JCT-FDR-0026-002,JCT-FDR-0026-003,FDR-0026,SUB-007,primary_overhead,397.5 AAC,ABC,0.71,3748.8,0.2631,0.4028,0.3622,480,24.9,3,1,,closed
EDGE-016985,JCT-FDR-0026-003,FUSE-XFMR-008355,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.001,7.1,0.2696,0.4753,0.3655,340,24.9,1,1,,closed
EDGE-016986,FUSE-XFMR-008355,XFMR-008355,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.008,40.4,0.3214,0.4111,0.3655,340,24.9,1,1,,closed
EDGE-016987,JCT-FDR-0026-003,FUSE-XFMR-008356,FDR-0026,SUB-007,lateral_underground,4/0 AL,BC,0.002,12.7,0.3136,0.437,0.3655,340,24.9,2,0,,closed
EDGE-016988,FUSE-XFMR-008356,XFMR-008356,FDR-0026,SUB-007,lateral_underground,4/0 AL,BC,0.014,71.8,0.2781,0.4563,0.3655,340,24.9,2,0,,closed
EDGE-016989,JCT-FDR-0026-003,FUSE-XFMR-008357,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.005,24.6,0.3227,0.4115,0.3655,340,24.9,2,1,,closed
EDGE-016990,FUSE-XFMR-008357,XFMR-008357,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.026,139.1,0.3236,0.4144,0.3655,340,24.9,2,1,,closed
EDGE-016991,JCT-FDR-0026-003,FUSE-XFMR-008358,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.006,34.1,0.5449,0.4356,0.5345,230,24.9,1,1,,closed
EDGE-016992,FUSE-XFMR-008358,XFMR-008358,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.037,193.0,0.6194,0.4829,0.5345,230,24.9,1,1,,closed
EDGE-016993,JCT-FDR-0026-003,FUSE-XFMR-008359,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.008,40.4,0.9124,0.5494,0.6985,150,24.9,1,1,,closed
EDGE-016994,FUSE-XFMR-008359,XFMR-008359,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.043,228.9,0.8898,0.4907,0.6985,150,24.9,1,1,,closed
EDGE-016995,JCT-FDR-0026-003,FUSE-XFMR-008360,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.01,50.7,0.953,0.452,0.6985,150,24.9,3,1,,closed
EDGE-016996,FUSE-XFMR-008360,XFMR-008360,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.054,287.2,0.8214,0.5024,0.6985,150,24.9,3,1,,closed
EDGE-016997,JCT-FDR-0026-003,FUSE-XFMR-008361,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.011,57.8,0.6474,0.4595,0.5345,230,24.9,2,1,,closed
EDGE-016998,FUSE-XFMR-008361,XFMR-008361,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.062,327.6,0.5438,0.4912,0.5345,230,24.9,2,1,,closed
EDGE-016999,JCT-FDR-0026-003,FUSE-XFMR-008362,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.013,70.5,0.5647,0.4773,0.5345,230,24.9,3,1,,closed
EDGE-017000,FUSE-XFMR-008362,XFMR-008362,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.076,399.4,0.6198,0.4949,0.5345,230,24.9,3,1,,closed
EDGE-017001,JCT-FDR-0026-003,FUSE-XFMR-008363,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.015,78.4,0.9624,0.5135,0.6985,150,24.9,2,1,,closed
EDGE-017002,FUSE-XFMR-008363,XFMR-008363,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.084,444.3,0.8361,0.4704,0.6985,150,24.9,2,1,,closed
EDGE-017003,JCT-FDR-0026-003,FUSE-XFMR-008364,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.016,85.5,0.5571,0.5007,0.5345,230,24.9,2,1,,closed
EDGE-017004,FUSE-XFMR-008364,XFMR-008364,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.092,484.7,0.6508,0.4525,0.5345,230,24.9,2,1,,closed
EDGE-017005,JCT-FDR-0026-003,FUSE-XFMR-008365,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.019,99.0,0.5492,0.5038,0.5345,230,24.9,3,1,,closed
EDGE-017006,FUSE-XFMR-008365,XFMR-008365,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.106,561.0,0.561,0.4789,0.5345,230,24.9,3,1,,closed
EDGE-017007,JCT-FDR-0026-003,FUSE-XFMR-008366,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.021,108.5,0.3013,0.4516,0.3655,340,24.9,2,1,,closed
EDGE-017008,FUSE-XFMR-008366,XFMR-008366,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.116,614.9,0.3203,0.4425,0.3655,340,24.9,2,1,,closed
EDGE-017009,JCT-FDR-0026-003,FUSE-XFMR-008367,FDR-0026,SUB-007,lateral_underground,#4 CU,BC,0.022,114.8,1.3921,0.485,1.007,100,24.9,2,0,,closed
EDGE-017010,FUSE-XFMR-008367,XFMR-008367,FDR-0026,SUB-007,lateral_underground,#4 CU,BC,0.123,650.8,1.3579,0.5605,1.007,100,24.9,2,0,,closed
EDGE-017011,JCT-FDR-0026-003,FUSE-XFMR-008368,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.024,125.1,1.4458,0.5491,1.007,100,24.9,2,1,,closed
EDGE-017012,FUSE-XFMR-008368,XFMR-008368,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.134,709.1,1.397,0.5398,1.007,100,24.9,2,1,,closed
EDGE-017013,JCT-FDR-0026-003,FUSE-XFMR-008369,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.026,137.0,1.4478,0.4914,1.007,100,24.9,2,0,,closed
EDGE-017014,FUSE-XFMR-008369,XFMR-008369,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.147,776.4,1.5594,0.4649,1.007,100,24.9,2,0,,closed
EDGE-017015,JCT-FDR-0026-003,FUSE-XFMR-008370,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.028,145.7,0.8443,0.4954,0.6985,150,24.9,2,1,,closed
EDGE-017016,FUSE-XFMR-008370,XFMR-008370,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.156,825.8,0.955,0.4844,0.6985,150,24.9,2,1,,closed
EDGE-017017,JCT-FDR-0026-003,FUSE-XFMR-008371,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.029,152.1,0.2784,0.3974,0.3655,340,24.9,2,1,,closed
EDGE-017018,FUSE-XFMR-008371,XFMR-008371,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.163,861.7,0.3026,0.3991,0.3655,340,24.9,2,1,,closed
EDGE-017019,JCT-FDR-0026-003,FUSE-XFMR-008372,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.031,161.6,0.9283,0.531,0.6985,150,24.9,1,0,,closed
EDGE-017020,FUSE-XFMR-008372,XFMR-008372,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.173,915.6,0.8426,0.5382,0.6985,150,24.9,1,0,,closed
EDGE-017021,JCT-FDR-0026-003,FUSE-XFMR-008373,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.033,171.9,0.8341,0.506,0.6985,150,24.9,2,1,,closed
EDGE-017022,FUSE-XFMR-008373,XFMR-008373,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.184,973.9,0.8461,0.5297,0.6985,150,24.9,2,1,,closed
EDGE-017023,JCT-FDR-0026-003,FUSE-XFMR-008374,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.035,183.7,0.9416,0.4627,0.6985,150,24.9,2,1,,closed
EDGE-017024,FUSE-XFMR-008374,XFMR-008374,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.197,1041.2,0.8273,0.5369,0.6985,150,24.9,2,1,,closed
EDGE-017025,JCT-FDR-0026-003,FUSE-XFMR-008375,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.036,192.5,0.3007,0.4693,0.3655,340,24.9,3,1,,closed
EDGE-017026,FUSE-XFMR-008375,XFMR-008375,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.207,1090.6,0.3215,0.4595,0.3655,340,24.9,3,1,,closed
EDGE-017027,JCT-FDR-0026-003,FUSE-XFMR-008376,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.038,202.8,0.9549,0.509,0.6985,150,24.9,2,1,,closed
EDGE-017028,FUSE-XFMR-008376,XFMR-008376,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.218,1148.9,0.877,0.5355,0.6985,150,24.9,2,1,,closed
EDGE-017029,JCT-FDR-0026-003,FUSE-XFMR-008377,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.041,213.8,1.5347,0.5,1.007,100,24.9,1,1,,closed
EDGE-017030,FUSE-XFMR-008377,XFMR-008377,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.23,1211.8,1.5232,0.4648,1.007,100,24.9,1,1,,closed
EDGE-017031,JCT-FDR-0026-003,FUSE-XFMR-008378,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.042,222.6,0.2882,0.4082,0.3655,340,24.9,3,1,,closed
EDGE-017032,FUSE-XFMR-008378,XFMR-008378,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.239,1261.1,0.3259,0.4354,0.3655,340,24.9,3,1,,closed
EDGE-017033,JCT-FDR-0026-003,FUSE-XFMR-008379,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.044,231.3,0.6276,0.5206,0.5345,230,24.9,1,1,,closed
EDGE-017034,FUSE-XFMR-008379,XFMR-008379,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.248,1310.5,0.5985,0.4628,0.5345,230,24.9,1,1,,closed
EDGE-017035,JCT-FDR-0026-003,FUSE-XFMR-008380,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.046,240.8,0.3088,0.4378,0.3655,340,24.9,2,1,,closed
EDGE-017036,FUSE-XFMR-008380,XFMR-008380,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.258,1364.4,0.2971,0.4769,0.3655,340,24.9,2,1,,closed
EDGE-017037,JCT-FDR-0026-003,FUSE-XFMR-008381,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.047,247.1,0.939,0.5356,0.6985,150,24.9,1,0,,closed
EDGE-017038,FUSE-XFMR-008381,XFMR-008381,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.265,1400.3,0.9508,0.5022,0.6985,150,24.9,1,0,,closed
EDGE-017039,JCT-FDR-0026-003,FUSE-XFMR-008382,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.049,259.8,0.9275,0.4811,0.6985,150,24.9,2,1,,closed
EDGE-017040,FUSE-XFMR-008382,XFMR-008382,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.279,1472.1,0.8602,0.4954,0.6985,150,24.9,2,1,,closed
EDGE-017041,JCT-FDR-0026-003,FUSE-XFMR-008383,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.05,265.3,0.2958,0.4738,0.3655,340,24.9,2,1,,closed
EDGE-017042,FUSE-XFMR-008383,XFMR-008383,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.285,1503.5,0.2711,0.3928,0.3655,340,24.9,2,1,,closed
EDGE-017043,JCT-FDR-0026-003,FUSE-XFMR-008384,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.052,277.2,0.2698,0.3995,0.3655,340,24.9,2,0,,closed
EDGE-017044,FUSE-XFMR-008384,XFMR-008384,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.297,1570.8,0.2787,0.4773,0.3655,340,24.9,2,0,,closed
EDGE-017045,JCT-FDR-0026-003,FUSE-XFMR-008385,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.054,284.3,0.2948,0.3968,0.3655,340,24.9,2,1,,closed
EDGE-017046,FUSE-XFMR-008385,XFMR-008385,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.305,1611.2,0.2682,0.4274,0.3655,340,24.9,2,1,,closed
EDGE-017047,JCT-FDR-0026-003,FUSE-XFMR-008386,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.056,293.8,0.642,0.4921,0.5345,230,24.9,2,1,,closed
EDGE-017048,FUSE-XFMR-008386,XFMR-008386,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.315,1665.0,0.5737,0.5094,0.5345,230,24.9,2,1,,closed
EDGE-017049,JCT-FDR-0026-003,FUSE-XFMR-008387,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.058,306.5,0.5922,0.4713,0.5345,230,24.9,1,1,,closed
EDGE-017050,FUSE-XFMR-008387,XFMR-008387,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.329,1736.9,0.5399,0.4634,0.5345,230,24.9,1,1,,closed
EDGE-017051,JCT-FDR-0026-003,FUSE-XFMR-008388,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.06,316.8,0.6003,0.5204,0.5345,230,24.9,1,1,,closed
EDGE-017052,FUSE-XFMR-008388,XFMR-008388,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.34,1795.2,0.575,0.4614,0.5345,230,24.9,1,1,,closed
EDGE-017053,JCT-FDR-0026-003,FUSE-XFMR-008389,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.062,325.5,1.5621,0.5421,1.007,100,24.9,1,1,,closed
EDGE-017054,FUSE-XFMR-008389,XFMR-008389,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.349,1844.6,1.4052,0.5009,1.007,100,24.9,1,1,,closed
EDGE-017055,JCT-FDR-0026-003,FUSE-XFMR-008390,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.063,331.1,0.921,0.4896,0.6985,150,24.9,2,1,,closed
EDGE-017056,FUSE-XFMR-008390,XFMR-008390,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.355,1876.0,0.8232,0.4536,0.6985,150,24.9,2,1,,closed
EDGE-017057,JCT-FDR-0026-003,FUSE-XFMR-008391,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.065,341.4,1.5735,0.4895,1.007,100,24.9,2,1,,closed
EDGE-017058,FUSE-XFMR-008391,XFMR-008391,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.366,1934.3,1.3574,0.5606,1.007,100,24.9,2,1,,closed
EDGE-017059,JCT-FDR-0026-003,FUSE-XFMR-008392,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.067,353.2,0.6291,0.5012,0.5345,230,24.9,1,0,,closed
EDGE-017060,FUSE-XFMR-008392,XFMR-008392,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.379,2001.6,0.5506,0.5098,0.5345,230,24.9,1,0,,closed
EDGE-017061,JCT-FDR-0026-003,FUSE-XFMR-008393,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.068,359.6,0.6036,0.4306,0.5345,230,24.9,3,1,,closed
EDGE-017062,FUSE-XFMR-008393,XFMR-008393,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.386,2037.6,0.6012,0.4751,0.5345,230,24.9,3,1,,closed
EDGE-017063,JCT-FDR-0026-003,FUSE-XFMR-008394,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.071,373.8,1.62,0.5363,1.007,100,24.9,1,1,,closed
EDGE-017064,FUSE-XFMR-008394,XFMR-008394,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.401,2118.3,1.5526,0.532,1.007,100,24.9,1,1,,closed
EDGE-017065,JCT-FDR-0026-003,FUSE-XFMR-008395,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.072,380.2,0.8079,0.4926,0.6985,150,24.9,2,1,,closed
EDGE-017066,FUSE-XFMR-008395,XFMR-008395,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.408,2154.2,0.8491,0.4684,0.6985,150,24.9,2,1,,closed
EDGE-017067,JCT-FDR-0026-003,FUSE-XFMR-008396,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.074,389.7,0.5342,0.476,0.5345,230,24.9,2,0,,closed
EDGE-017068,FUSE-XFMR-008396,XFMR-008396,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.418,2208.1,0.5902,0.5171,0.5345,230,24.9,2,0,,closed
EDGE-017069,JCT-FDR-0026-003,FUSE-XFMR-008397,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.076,402.3,0.3007,0.432,0.3655,340,24.9,1,1,,closed
EDGE-017070,FUSE-XFMR-008397,XFMR-008397,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.432,2279.9,0.2836,0.4744,0.3655,340,24.9,1,1,,closed
EDGE-017071,JCT-FDR-0026-003,FUSE-XFMR-008398,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.077,407.9,1.3818,0.5586,1.007,100,24.9,2,1,,closed
EDGE-017072,FUSE-XFMR-008398,XFMR-008398,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.438,2311.3,1.4311,0.4805,1.007,100,24.9,2,1,,closed
EDGE-017073,JCT-FDR-0026-003,FUSE-XFMR-008399,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.08,420.6,1.5632,0.5595,1.007,100,24.9,2,1,,closed
EDGE-017074,FUSE-XFMR-008399,XFMR-008399,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.451,2383.1,1.5439,0.5304,1.007,100,24.9,2,1,,closed
EDGE-017075,JCT-FDR-0026-003,FUSE-XFMR-008400,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.081,429.3,0.28,0.4284,0.3655,340,24.9,3,1,,closed
EDGE-017076,FUSE-XFMR-008400,XFMR-008400,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.461,2432.5,0.2945,0.4098,0.3655,340,24.9,3,1,,closed
EDGE-017077,JCT-FDR-0026-003,FUSE-XFMR-008401,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.083,436.4,0.9378,0.5285,0.6985,150,24.9,2,1,,closed
EDGE-017078,FUSE-XFMR-008401,XFMR-008401,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.468,2472.9,0.857,0.4777,0.6985,150,24.9,2,1,,closed
EDGE-017079,JCT-FDR-0026-003,FUSE-XFMR-008402,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.084,445.1,0.6172,0.488,0.5345,230,24.9,1,1,,closed
EDGE-017080,FUSE-XFMR-008402,XFMR-008402,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.478,2522.3,0.5517,0.4651,0.5345,230,24.9,1,1,,closed
EDGE-017081,JCT-FDR-0026-003,FUSE-XFMR-008403,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.087,457.8,1.5274,0.5111,1.007,100,24.9,2,1,,closed
EDGE-017082,FUSE-XFMR-008403,XFMR-008403,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.491,2594.1,1.6162,0.475,1.007,100,24.9,2,1,,closed
EDGE-017083,JCT-FDR-0026-003,FUSE-XFMR-008404,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.088,464.1,1.6024,0.5008,1.007,100,24.9,1,1,,closed
EDGE-017084,FUSE-XFMR-008404,XFMR-008404,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.498,2630.0,1.3938,0.4671,1.007,100,24.9,1,1,,closed
EDGE-017085,JCT-FDR-0026-003,FUSE-XFMR-008405,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.09,473.6,1.6135,0.52,1.007,100,24.9,1,0,,closed
