edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-017086,FUSE-XFMR-008405,XFMR-008405,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.508,2683.8,1.4243,0.4932,1.007,100,24.9,1,0,,closed
EDGE-017087,JCT-FDR-0026-003,FUSE-XFMR-008406,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.092,485.5,0.8569,0.462,0.6985,150,24.9,1,0,,closed
EDGE-017088,FUSE-XFMR-008406,XFMR-008406,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.521,2751.1,0.9045,0.4729,0.6985,150,24.9,1,0,,closed
EDGE-017089,JCT-FDR-0026-003,FUSE-XFMR-008407,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.093,493.4,0.2988,0.4472,0.3655,340,24.9,2,1,,closed
EDGE-017090,FUSE-XFMR-008407,XFMR-008407,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.53,2796.0,0.3253,0.4377,0.3655,340,24.9,2,1,,closed
EDGE-017091,JCT-FDR-0026-003,FUSE-XFMR-008408,FDR-0026,SUB-007,lateral_underground,#4 CU,BC,0.096,504.5,1.5994,0.5593,1.007,100,24.9,2,0,,closed
EDGE-017092,FUSE-XFMR-008408,XFMR-008408,FDR-0026,SUB-007,lateral_underground,#4 CU,BC,0.541,2858.9,1.5034,0.5021,1.007,100,24.9,2,0,,closed
EDGE-017093,JCT-FDR-0026-003,FUSE-XFMR-008409,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.097,512.4,0.8969,0.5111,0.6985,150,24.9,2,1,,closed
EDGE-017094,FUSE-XFMR-008409,XFMR-008409,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.55,2903.7,0.954,0.5339,0.6985,150,24.9,2,1,,closed
EDGE-017095,JCT-FDR-0026-003,FUSE-XFMR-008410,FDR-0026,SUB-007,lateral_underground,#4 CU,C,0.099,521.9,1.4322,0.5381,1.007,100,24.9,1,0,,closed
EDGE-017096,FUSE-XFMR-008410,XFMR-008410,FDR-0026,SUB-007,lateral_underground,#4 CU,C,0.56,2957.6,1.5245,0.4881,1.007,100,24.9,1,0,,closed
EDGE-017097,JCT-FDR-0026-003,FUSE-XFMR-008411,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.101,530.6,0.8512,0.4921,0.6985,150,24.9,2,1,,closed
EDGE-017098,FUSE-XFMR-008411,XFMR-008411,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.57,3007.0,0.9425,0.4826,0.6985,150,24.9,2,1,,closed
EDGE-017099,JCT-FDR-0026-003,FUSE-XFMR-008412,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.103,543.3,0.2754,0.4647,0.3655,340,24.9,2,1,,closed
EDGE-017100,FUSE-XFMR-008412,XFMR-008412,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.583,3078.8,0.3247,0.4233,0.3655,340,24.9,2,1,,closed
EDGE-017101,JCT-FDR-0026-003,FUSE-XFMR-008413,FDR-0026,SUB-007,lateral_underground,#2 ACSR,B,0.105,552.0,0.8802,0.4622,0.6985,150,24.9,1,0,,closed
EDGE-017102,FUSE-XFMR-008413,XFMR-008413,FDR-0026,SUB-007,lateral_underground,#2 ACSR,B,0.592,3128.1,0.836,0.4725,0.6985,150,24.9,1,0,,closed
EDGE-017103,JCT-FDR-0026-003,JCT-FDR-0026-004,FDR-0026,SUB-007,primary_overhead,397.5 AAC,ABC,0.7,3696.0,0.2411,0.4694,0.3436,480,24.9,3,1,,closed
EDGE-017104,JCT-FDR-0026-004,FUSE-XFMR-008414,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.001,4.0,1.4979,0.5191,1.007,100,24.9,1,0,,closed
EDGE-017105,FUSE-XFMR-008414,XFMR-008414,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.004,22.4,1.3928,0.5265,1.007,100,24.9,1,0,,closed
EDGE-017106,JCT-FDR-0026-004,FUSE-XFMR-008415,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.002,9.5,0.9659,0.457,0.6985,150,24.9,2,1,,closed
EDGE-017107,FUSE-XFMR-008415,XFMR-008415,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.01,53.9,0.9108,0.4663,0.6985,150,24.9,2,1,,closed
EDGE-017108,JCT-FDR-0026-004,FUSE-XFMR-008416,FDR-0026,SUB-007,lateral_underground,1/0 AL,B,0.004,21.4,0.5381,0.4333,0.5345,230,24.9,1,0,,closed
EDGE-017109,FUSE-XFMR-008416,XFMR-008416,FDR-0026,SUB-007,lateral_underground,1/0 AL,B,0.023,121.2,0.6008,0.4836,0.5345,230,24.9,1,0,,closed
EDGE-017110,JCT-FDR-0026-004,FUSE-XFMR-008417,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.006,31.7,0.5355,0.4864,0.5345,230,24.9,2,1,,closed
EDGE-017111,FUSE-XFMR-008417,XFMR-008417,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.034,179.5,0.5623,0.4879,0.5345,230,24.9,2,1,,closed
EDGE-017112,JCT-FDR-0026-004,FUSE-XFMR-008418,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.007,37.2,1.5823,0.5551,1.007,100,24.9,1,1,,closed
EDGE-017113,FUSE-XFMR-008418,XFMR-008418,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.04,210.9,1.4528,0.4731,1.007,100,24.9,1,1,,closed
EDGE-017114,JCT-FDR-0026-004,FUSE-XFMR-008419,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.009,45.1,0.8101,0.5498,0.6985,150,24.9,2,1,,closed
EDGE-017115,FUSE-XFMR-008419,XFMR-008419,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.048,255.8,0.8713,0.4779,0.6985,150,24.9,2,1,,closed
EDGE-017116,JCT-FDR-0026-004,FUSE-XFMR-008420,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.011,57.0,0.9361,0.5081,0.6985,150,24.9,1,1,,closed
EDGE-017117,FUSE-XFMR-008420,XFMR-008420,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.061,323.1,0.9466,0.4713,0.6985,150,24.9,1,1,,closed
EDGE-017118,JCT-FDR-0026-004,FUSE-XFMR-008421,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.013,66.5,0.6163,0.4735,0.5345,230,24.9,1,1,,closed
EDGE-017119,FUSE-XFMR-008421,XFMR-008421,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.071,377.0,0.598,0.4629,0.5345,230,24.9,1,1,,closed
EDGE-017120,JCT-FDR-0026-004,FUSE-XFMR-008422,FDR-0026,SUB-007,lateral_underground,4/0 AL,ABC,0.014,76.0,0.2876,0.4624,0.3655,340,24.9,3,0,,closed
EDGE-017121,FUSE-XFMR-008422,XFMR-008422,FDR-0026,SUB-007,lateral_underground,4/0 AL,ABC,0.082,430.8,0.3168,0.4594,0.3655,340,24.9,3,0,,closed
EDGE-017122,JCT-FDR-0026-004,FUSE-XFMR-008423,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.016,84.0,1.5319,0.4696,1.007,100,24.9,1,1,,closed
EDGE-017123,FUSE-XFMR-008423,XFMR-008423,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.09,475.7,1.5262,0.5065,1.007,100,24.9,1,1,,closed
EDGE-017124,JCT-FDR-0026-004,FUSE-XFMR-008424,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.018,95.0,0.8965,0.4701,0.6985,150,24.9,1,0,,closed
EDGE-017125,FUSE-XFMR-008424,XFMR-008424,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.102,538.6,0.9036,0.4737,0.6985,150,24.9,1,0,,closed
EDGE-017126,JCT-FDR-0026-004,FUSE-XFMR-008425,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.02,107.7,0.3136,0.4291,0.3655,340,24.9,1,1,,closed
EDGE-017127,FUSE-XFMR-008425,XFMR-008425,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.116,610.4,0.2811,0.4044,0.3655,340,24.9,1,1,,closed
EDGE-017128,JCT-FDR-0026-004,FUSE-XFMR-008426,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.022,114.8,0.643,0.5179,0.5345,230,24.9,2,0,,closed
EDGE-017129,FUSE-XFMR-008426,XFMR-008426,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.123,650.8,0.5375,0.4436,0.5345,230,24.9,2,0,,closed
EDGE-017130,JCT-FDR-0026-004,FUSE-XFMR-008427,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.024,124.3,1.4297,0.5526,1.007,100,24.9,1,1,,closed
EDGE-017131,FUSE-XFMR-008427,XFMR-008427,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.133,704.6,1.5992,0.5408,1.007,100,24.9,1,1,,closed
EDGE-017132,JCT-FDR-0026-004,FUSE-XFMR-008428,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.025,132.3,0.8323,0.5326,0.6985,150,24.9,2,1,,closed
EDGE-017133,FUSE-XFMR-008428,XFMR-008428,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.142,749.5,0.9005,0.4591,0.6985,150,24.9,2,1,,closed
EDGE-017134,JCT-FDR-0026-004,FUSE-XFMR-008429,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.027,141.8,1.6051,0.5084,1.007,100,24.9,2,1,,closed
EDGE-017135,FUSE-XFMR-008429,XFMR-008429,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.152,803.4,1.4155,0.5012,1.007,100,24.9,2,1,,closed
EDGE-017136,JCT-FDR-0026-004,FUSE-XFMR-008430,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.028,150.5,0.9577,0.5238,0.6985,150,24.9,1,1,,closed
EDGE-017137,FUSE-XFMR-008430,XFMR-008430,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.162,852.7,0.9729,0.4582,0.6985,150,24.9,1,1,,closed
EDGE-017138,JCT-FDR-0026-004,FUSE-XFMR-008431,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.031,164.7,0.6083,0.4375,0.5345,230,24.9,2,1,,closed
EDGE-017139,FUSE-XFMR-008431,XFMR-008431,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.177,933.5,0.5929,0.517,0.5345,230,24.9,2,1,,closed
EDGE-017140,JCT-FDR-0026-004,FUSE-XFMR-008432,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.032,170.3,0.9781,0.4957,0.6985,150,24.9,2,1,,closed
EDGE-017141,FUSE-XFMR-008432,XFMR-008432,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.183,964.9,0.8432,0.531,0.6985,150,24.9,2,1,,closed
EDGE-017142,JCT-FDR-0026-004,FUSE-XFMR-008433,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.034,179.0,1.639,0.5196,1.007,100,24.9,1,1,,closed
EDGE-017143,FUSE-XFMR-008433,XFMR-008433,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.192,1014.3,1.4631,0.5084,1.007,100,24.9,1,1,,closed
EDGE-017144,JCT-FDR-0026-004,FUSE-XFMR-008434,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.036,189.3,0.8364,0.4936,0.6985,150,24.9,2,1,,closed
EDGE-017145,FUSE-XFMR-008434,XFMR-008434,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.203,1072.6,0.9643,0.4706,0.6985,150,24.9,2,1,,closed
EDGE-017146,JCT-FDR-0026-004,FUSE-XFMR-008435,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.038,200.4,1.5748,0.5254,1.007,100,24.9,1,1,,closed
EDGE-017147,FUSE-XFMR-008435,XFMR-008435,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.215,1135.5,1.506,0.4793,1.007,100,24.9,1,1,,closed
EDGE-017148,JCT-FDR-0026-004,FUSE-XFMR-008436,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.04,211.5,0.6147,0.5089,0.5345,230,24.9,1,1,,closed
EDGE-017149,FUSE-XFMR-008436,XFMR-008436,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.227,1198.3,0.638,0.4449,0.5345,230,24.9,1,1,,closed
EDGE-017150,JCT-FDR-0026-004,FUSE-XFMR-008437,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.041,217.0,1.5308,0.4975,1.007,100,24.9,1,1,,closed
EDGE-017151,FUSE-XFMR-008437,XFMR-008437,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.233,1229.7,1.602,0.5522,1.007,100,24.9,1,1,,closed
EDGE-017152,JCT-FDR-0026-004,FUSE-XFMR-008438,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.043,226.5,0.3265,0.4092,0.3655,340,24.9,2,0,,closed
EDGE-017153,FUSE-XFMR-008438,XFMR-008438,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.243,1283.6,0.302,0.4426,0.3655,340,24.9,2,0,,closed
EDGE-017154,JCT-FDR-0026-004,FUSE-XFMR-008439,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.045,235.2,0.6158,0.4361,0.5345,230,24.9,3,1,,closed
EDGE-017155,FUSE-XFMR-008439,XFMR-008439,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.252,1332.9,0.5716,0.5161,0.5345,230,24.9,3,1,,closed
EDGE-017156,JCT-FDR-0026-004,FUSE-XFMR-008440,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.047,247.1,0.8928,0.5175,0.6985,150,24.9,1,0,,closed
EDGE-017157,FUSE-XFMR-008440,XFMR-008440,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.265,1400.3,0.9484,0.5053,0.6985,150,24.9,1,0,,closed
EDGE-017158,JCT-FDR-0026-004,FUSE-XFMR-008441,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.049,257.4,1.5619,0.5299,1.007,100,24.9,1,0,,closed
EDGE-017159,FUSE-XFMR-008441,XFMR-008441,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.276,1458.6,1.5063,0.5034,1.007,100,24.9,1,0,,closed
EDGE-017160,JCT-FDR-0026-004,FUSE-XFMR-008442,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.051,266.9,0.2848,0.426,0.3655,340,24.9,1,1,,closed
EDGE-017161,FUSE-XFMR-008442,XFMR-008442,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.286,1512.5,0.3052,0.4475,0.3655,340,24.9,1,1,,closed
EDGE-017162,JCT-FDR-0026-004,FUSE-XFMR-008443,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.052,276.4,0.624,0.5051,0.5345,230,24.9,1,1,,closed
EDGE-017163,FUSE-XFMR-008443,XFMR-008443,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.297,1566.3,0.5348,0.5007,0.5345,230,24.9,1,1,,closed
EDGE-017164,JCT-FDR-0026-004,FUSE-XFMR-008444,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.054,285.9,0.9575,0.4889,0.6985,150,24.9,2,1,,closed
EDGE-017165,FUSE-XFMR-008444,XFMR-008444,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.307,1620.2,0.8686,0.5031,0.6985,150,24.9,2,1,,closed
EDGE-017166,JCT-FDR-0026-004,FUSE-XFMR-008445,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.055,292.2,1.4727,0.5501,1.007,100,24.9,1,1,,closed
EDGE-017167,FUSE-XFMR-008445,XFMR-008445,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.314,1656.1,1.3793,0.5392,1.007,100,24.9,1,1,,closed
EDGE-017168,JCT-FDR-0026-004,FUSE-XFMR-008446,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.057,302.5,1.4275,0.4864,1.007,100,24.9,1,0,,closed
EDGE-017169,FUSE-XFMR-008446,XFMR-008446,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.325,1714.4,1.3874,0.4864,1.007,100,24.9,1,0,,closed
EDGE-017170,JCT-FDR-0026-004,FUSE-XFMR-008447,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.06,314.4,0.3118,0.4072,0.3655,340,24.9,1,1,,closed
EDGE-017171,FUSE-XFMR-008447,XFMR-008447,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.337,1781.7,0.2754,0.4308,0.3655,340,24.9,1,1,,closed
EDGE-017172,JCT-FDR-0026-004,FUSE-XFMR-008448,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.061,321.6,0.6341,0.479,0.5345,230,24.9,3,1,,closed
EDGE-017173,FUSE-XFMR-008448,XFMR-008448,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.345,1822.1,0.5901,0.5243,0.5345,230,24.9,3,1,,closed
EDGE-017174,JCT-FDR-0026-004,FUSE-XFMR-008449,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.063,333.4,0.6476,0.474,0.5345,230,24.9,2,1,,closed
EDGE-017175,FUSE-XFMR-008449,XFMR-008449,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.358,1889.4,0.5519,0.5049,0.5345,230,24.9,2,1,,closed
EDGE-017176,JCT-FDR-0026-004,FUSE-XFMR-008450,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.065,341.4,0.3123,0.4106,0.3655,340,24.9,2,0,,closed
EDGE-017177,FUSE-XFMR-008450,XFMR-008450,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.366,1934.3,0.2742,0.3934,0.3655,340,24.9,2,0,,closed
EDGE-017178,JCT-FDR-0026-004,FUSE-XFMR-008451,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.066,350.1,0.3248,0.3966,0.3655,340,24.9,1,1,,closed
EDGE-017179,FUSE-XFMR-008451,XFMR-008451,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.376,1983.7,0.2981,0.4283,0.3655,340,24.9,1,1,,closed
EDGE-017180,JCT-FDR-0026-004,FUSE-XFMR-008452,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.068,361.2,1.4628,0.5429,1.007,100,24.9,2,1,,closed
EDGE-017181,FUSE-XFMR-008452,XFMR-008452,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.388,2046.5,1.3677,0.5487,1.007,100,24.9,2,1,,closed
EDGE-017182,JCT-FDR-0026-004,FUSE-XFMR-008453,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.07,369.9,1.5769,0.4749,1.007,100,24.9,2,1,,closed
EDGE-017183,FUSE-XFMR-008453,XFMR-008453,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.397,2095.9,1.6101,0.4738,1.007,100,24.9,2,1,,closed
EDGE-017184,JCT-FDR-0026-004,FUSE-XFMR-008454,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.072,377.8,1.4011,0.5172,1.007,100,24.9,2,1,,closed
EDGE-017185,FUSE-XFMR-008454,XFMR-008454,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.405,2140.8,1.5791,0.5093,1.007,100,24.9,2,1,,closed
EDGE-017186,JCT-FDR-0026-004,FUSE-XFMR-008455,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.073,386.5,0.5886,0.5201,0.5345,230,24.9,1,0,,closed
EDGE-017187,FUSE-XFMR-008455,XFMR-008455,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.415,2190.1,0.6073,0.4476,0.5345,230,24.9,1,0,,closed
EDGE-017188,JCT-FDR-0026-004,FUSE-XFMR-008456,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.075,396.8,0.2755,0.4653,0.3655,340,24.9,2,1,,closed
EDGE-017189,FUSE-XFMR-008456,XFMR-008456,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.426,2248.5,0.3135,0.4182,0.3655,340,24.9,2,1,,closed
EDGE-017190,JCT-FDR-0026-004,FUSE-XFMR-008457,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.077,408.7,0.5489,0.4945,0.5345,230,24.9,1,1,,closed
EDGE-017191,FUSE-XFMR-008457,XFMR-008457,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.439,2315.8,0.6246,0.4934,0.5345,230,24.9,1,1,,closed
EDGE-017192,JCT-FDR-0026-004,FUSE-XFMR-008458,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.079,416.6,1.5164,0.5118,1.007,100,24.9,3,1,,closed
EDGE-017193,FUSE-XFMR-008458,XFMR-008458,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.447,2360.7,1.5506,0.475,1.007,100,24.9,3,1,,closed
EDGE-017194,JCT-FDR-0026-004,FUSE-XFMR-008459,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.081,426.9,0.5916,0.4393,0.5345,230,24.9,2,1,,closed
EDGE-017195,FUSE-XFMR-008459,XFMR-008459,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.458,2419.0,0.6197,0.479,0.5345,230,24.9,2,1,,closed
EDGE-017196,JCT-FDR-0026-004,FUSE-XFMR-008460,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.082,434.0,1.543,0.5238,1.007,100,24.9,1,1,,closed
EDGE-017197,FUSE-XFMR-008460,XFMR-008460,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.466,2459.4,1.4829,0.5172,1.007,100,24.9,1,1,,closed
EDGE-017198,JCT-FDR-0026-004,FUSE-XFMR-008461,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.085,446.7,0.6049,0.4627,0.5345,230,24.9,2,1,,closed
EDGE-017199,FUSE-XFMR-008461,XFMR-008461,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.479,2531.2,0.6332,0.522,0.5345,230,24.9,2,1,,closed
EDGE-017200,JCT-FDR-0026-004,FUSE-XFMR-008462,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AB,0.086,455.4,0.9069,0.5297,0.6985,150,24.9,2,0,,closed
EDGE-017201,FUSE-XFMR-008462,XFMR-008462,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AB,0.489,2580.6,0.9339,0.5285,0.6985,150,24.9,2,0,,closed
EDGE-017202,JCT-FDR-0026-004,FUSE-XFMR-008463,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.088,463.3,1.531,0.5568,1.007,100,24.9,1,1,,closed
EDGE-017203,FUSE-XFMR-008463,XFMR-008463,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.497,2625.5,1.6173,0.5135,1.007,100,24.9,1,1,,closed
EDGE-017204,JCT-FDR-0026-004,FUSE-XFMR-008464,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.09,476.0,0.6391,0.5111,0.5345,230,24.9,2,1,,closed
EDGE-017205,FUSE-XFMR-008464,XFMR-008464,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.511,2697.3,0.5487,0.4352,0.5345,230,24.9,2,1,,closed
EDGE-017206,JCT-FDR-0026-004,FUSE-XFMR-008465,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.091,483.1,1.6201,0.5466,1.007,100,24.9,1,1,,closed
EDGE-017207,FUSE-XFMR-008465,XFMR-008465,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.518,2737.7,1.6371,0.535,1.007,100,24.9,1,1,,closed
EDGE-017208,JCT-FDR-0026-004,FUSE-XFMR-008466,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.094,494.2,1.5813,0.5385,1.007,100,24.9,2,1,,closed
EDGE-017209,FUSE-XFMR-008466,XFMR-008466,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.53,2800.5,1.6507,0.4609,1.007,100,24.9,2,1,,closed
EDGE-017210,JCT-FDR-0026-004,FUSE-XFMR-008467,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.096,505.3,1.47,0.5359,1.007,100,24.9,1,1,,closed
EDGE-017211,FUSE-XFMR-008467,XFMR-008467,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.542,2863.3,1.4266,0.5176,1.007,100,24.9,1,1,,closed
EDGE-017212,JCT-FDR-0026-004,FUSE-XFMR-008468,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.097,511.6,1.6423,0.4785,1.007,100,24.9,1,1,,closed
EDGE-017213,FUSE-XFMR-008468,XFMR-008468,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.549,2899.2,1.6498,0.5575,1.007,100,24.9,1,1,,closed
EDGE-017214,JCT-FDR-0026-004,FUSE-XFMR-008469,FDR-0026,SUB-007,lateral_underground,1/0 AL,BC,0.099,521.1,0.5981,0.5146,0.5345,230,24.9,2,0,,closed
EDGE-017215,FUSE-XFMR-008469,XFMR-008469,FDR-0026,SUB-007,lateral_underground,1/0 AL,BC,0.559,2953.1,0.5574,0.5231,0.5345,230,24.9,2,0,,closed
EDGE-017216,JCT-FDR-0026-004,FUSE-XFMR-008470,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.101,533.0,1.4394,0.4843,1.007,100,24.9,2,1,,closed
EDGE-017217,FUSE-XFMR-008470,XFMR-008470,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.572,3020.4,1.5985,0.4923,1.007,100,24.9,2,1,,closed
EDGE-017218,JCT-FDR-0026-004,FUSE-XFMR-008471,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.102,540.9,1.5974,0.4741,1.007,100,24.9,1,0,,closed
EDGE-017219,FUSE-XFMR-008471,XFMR-008471,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.581,3065.3,1.5869,0.5074,1.007,100,24.9,1,0,,closed
EDGE-017220,JCT-FDR-0026-004,FUSE-XFMR-008472,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.105,552.0,0.624,0.5064,0.5345,230,24.9,1,1,,closed
EDGE-017221,FUSE-XFMR-008472,XFMR-008472,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.592,3128.1,0.6204,0.4325,0.5345,230,24.9,1,1,,closed
EDGE-017222,JCT-FDR-0026-004,JCT-FDR-0026-005,FDR-0026,SUB-007,primary_overhead,397.5 AAC,ABC,0.71,3748.8,0.236,0.453,0.3247,480,24.9,3,1,,closed
EDGE-017223,JCT-FDR-0026-005,FUSE-XFMR-008473,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.001,7.1,0.9722,0.5376,0.6985,150,24.9,1,0,,closed
EDGE-017224,FUSE-XFMR-008473,XFMR-008473,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.008,40.4,0.9015,0.464,0.6985,150,24.9,1,0,,closed
EDGE-017225,JCT-FDR-0026-005,FUSE-XFMR-008474,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.002,7.9,1.6304,0.471,1.007,100,24.9,2,1,,closed
EDGE-017226,FUSE-XFMR-008474,XFMR-008474,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.009,44.9,1.6347,0.5259,1.007,100,24.9,2,1,,closed
EDGE-017227,JCT-FDR-0026-005,FUSE-XFMR-008475,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.003,16.6,0.5567,0.4982,0.5345,230,24.9,2,1,,closed
EDGE-017228,FUSE-XFMR-008475,XFMR-008475,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.018,94.2,0.5997,0.432,0.5345,230,24.9,2,1,,closed
EDGE-017229,JCT-FDR-0026-005,FUSE-XFMR-008476,FDR-0026,SUB-007,lateral_underground,#2 ACSR,ABC,0.006,29.3,0.9066,0.5508,0.6985,150,24.9,3,0,,closed
EDGE-017230,FUSE-XFMR-008476,XFMR-008476,FDR-0026,SUB-007,lateral_underground,#2 ACSR,ABC,0.031,166.1,0.8717,0.5258,0.6985,150,24.9,3,0,,closed
EDGE-017231,JCT-FDR-0026-005,FUSE-XFMR-008477,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.007,37.2,0.9751,0.4739,0.6985,150,24.9,2,1,,closed
EDGE-017232,FUSE-XFMR-008477,XFMR-008477,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.04,210.9,0.9346,0.4632,0.6985,150,24.9,2,1,,closed
EDGE-017233,JCT-FDR-0026-005,FUSE-XFMR-008478,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.009,48.3,0.6483,0.4814,0.5345,230,24.9,2,1,,closed
EDGE-017234,FUSE-XFMR-008478,XFMR-008478,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.052,273.8,0.5821,0.4767,0.5345,230,24.9,2,1,,closed
EDGE-017235,JCT-FDR-0026-005,FUSE-XFMR-008479,FDR-0026,SUB-007,lateral_underground,1/0 AL,BC,0.011,59.4,0.5863,0.4801,0.5345,230,24.9,2,0,,closed
EDGE-017236,FUSE-XFMR-008479,XFMR-008479,FDR-0026,SUB-007,lateral_underground,1/0 AL,BC,0.064,336.6,0.5419,0.4815,0.5345,230,24.9,2,0,,closed
EDGE-017237,JCT-FDR-0026-005,FUSE-XFMR-008480,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.013,68.1,1.4366,0.4915,1.007,100,24.9,2,1,,closed
EDGE-017238,FUSE-XFMR-008480,XFMR-008480,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.073,386.0,1.3634,0.4778,1.007,100,24.9,2,1,,closed
EDGE-017239,JCT-FDR-0026-005,FUSE-XFMR-008481,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.014,74.4,0.979,0.5514,0.6985,150,24.9,1,1,,closed
EDGE-017240,FUSE-XFMR-008481,XFMR-008481,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.08,421.9,0.931,0.5187,0.6985,150,24.9,1,1,,closed
EDGE-017241,JCT-FDR-0026-005,FUSE-XFMR-008482,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.016,84.7,1.4365,0.4834,1.007,100,24.9,3,1,,closed
EDGE-017242,FUSE-XFMR-008482,XFMR-008482,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.091,480.2,1.467,0.5038,1.007,100,24.9,3,1,,closed
EDGE-017243,JCT-FDR-0026-005,FUSE-XFMR-008483,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.018,95.0,0.5899,0.4636,0.5345,230,24.9,3,0,,closed
EDGE-017244,FUSE-XFMR-008483,XFMR-008483,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.102,538.6,0.6483,0.5102,0.5345,230,24.9,3,0,,closed
EDGE-017245,JCT-FDR-0026-005,FUSE-XFMR-008484,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.02,106.1,1.4072,0.5121,1.007,100,24.9,1,0,,closed
EDGE-017246,FUSE-XFMR-008484,XFMR-008484,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.114,601.4,1.5498,0.4689,1.007,100,24.9,1,0,,closed
EDGE-017247,JCT-FDR-0026-005,FUSE-XFMR-008485,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.021,112.5,0.5987,0.5182,0.5345,230,24.9,3,0,,closed
EDGE-017248,FUSE-XFMR-008485,XFMR-008485,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.121,637.3,0.5729,0.4948,0.5345,230,24.9,3,0,,closed
EDGE-017249,JCT-FDR-0026-005,FUSE-XFMR-008486,FDR-0026,SUB-007,lateral_underground,4/0 AL,C,0.024,124.3,0.2921,0.4504,0.3655,340,24.9,1,0,,closed
EDGE-017250,FUSE-XFMR-008486,XFMR-008486,FDR-0026,SUB-007,lateral_underground,4/0 AL,C,0.133,704.6,0.2963,0.4141,0.3655,340,24.9,1,0,,closed
EDGE-017251,JCT-FDR-0026-005,FUSE-XFMR-008487,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.026,135.4,1.5995,0.4674,1.007,100,24.9,2,0,,closed
EDGE-017252,FUSE-XFMR-008487,XFMR-008487,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.145,767.4,1.5445,0.4655,1.007,100,24.9,2,0,,closed
EDGE-017253,JCT-FDR-0026-005,FUSE-XFMR-008488,FDR-0026,SUB-007,lateral_underground,1/0 AL,B,0.027,143.4,0.5769,0.4635,0.5345,230,24.9,1,0,,closed
EDGE-017254,FUSE-XFMR-008488,XFMR-008488,FDR-0026,SUB-007,lateral_underground,1/0 AL,B,0.154,812.3,0.5501,0.4733,0.5345,230,24.9,1,0,,closed
EDGE-017255,JCT-FDR-0026-005,FUSE-XFMR-008489,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.029,154.4,1.5565,0.4685,1.007,100,24.9,3,1,,closed
EDGE-017256,FUSE-XFMR-008489,XFMR-008489,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.166,875.2,1.4527,0.4625,1.007,100,24.9,3,1,,closed
EDGE-017257,JCT-FDR-0026-005,FUSE-XFMR-008490,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.031,163.9,0.3223,0.4669,0.3655,340,24.9,3,1,,closed
EDGE-017258,FUSE-XFMR-008490,XFMR-008490,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.176,929.0,0.2773,0.4132,0.3655,340,24.9,3,1,,closed
EDGE-017259,JCT-FDR-0026-005,FUSE-XFMR-008491,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.032,168.7,0.9016,0.4967,0.6985,150,24.9,3,1,,closed
EDGE-017260,FUSE-XFMR-008491,XFMR-008491,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.181,955.9,0.9121,0.4906,0.6985,150,24.9,3,1,,closed
EDGE-017261,JCT-FDR-0026-005,FUSE-XFMR-008492,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.035,182.2,0.8349,0.485,0.6985,150,24.9,1,1,,closed
EDGE-017262,FUSE-XFMR-008492,XFMR-008492,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.196,1032.2,0.8213,0.4522,0.6985,150,24.9,1,1,,closed
EDGE-017263,JCT-FDR-0026-005,FUSE-XFMR-008493,FDR-0026,SUB-007,lateral_underground,1/0 AL,B,0.036,192.5,0.6372,0.4577,0.5345,230,24.9,1,0,,closed
EDGE-017264,FUSE-XFMR-008493,XFMR-008493,FDR-0026,SUB-007,lateral_underground,1/0 AL,B,0.207,1090.6,0.6089,0.4731,0.5345,230,24.9,1,0,,closed
EDGE-017265,JCT-FDR-0026-005,FUSE-XFMR-008494,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.037,197.2,0.6109,0.4791,0.5345,230,24.9,1,1,,closed
EDGE-017266,FUSE-XFMR-008494,XFMR-008494,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.212,1117.5,0.6508,0.5064,0.5345,230,24.9,1,1,,closed
EDGE-017267,JCT-FDR-0026-005,FUSE-XFMR-008495,FDR-0026,SUB-007,lateral_underground,4/0 AL,ABC,0.04,211.5,0.325,0.3968,0.3655,340,24.9,3,0,,closed
EDGE-017268,FUSE-XFMR-008495,XFMR-008495,FDR-0026,SUB-007,lateral_underground,4/0 AL,ABC,0.227,1198.3,0.3155,0.4299,0.3655,340,24.9,3,0,,closed
EDGE-017269,JCT-FDR-0026-005,FUSE-XFMR-008496,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.042,221.0,0.6217,0.4778,0.5345,230,24.9,2,0,,closed
EDGE-017270,FUSE-XFMR-008496,XFMR-008496,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.237,1252.2,0.5346,0.4358,0.5345,230,24.9,2,0,,closed
EDGE-017271,JCT-FDR-0026-005,FUSE-XFMR-008497,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.043,228.9,0.5821,0.4624,0.5345,230,24.9,2,1,,closed
EDGE-017272,FUSE-XFMR-008497,XFMR-008497,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.246,1297.0,0.5328,0.4609,0.5345,230,24.9,2,1,,closed
EDGE-017273,JCT-FDR-0026-005,FUSE-XFMR-008498,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.045,238.4,1.5451,0.537,1.007,100,24.9,2,1,,closed
EDGE-017274,FUSE-XFMR-008498,XFMR-008498,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.256,1350.9,1.51,0.5085,1.007,100,24.9,2,1,,closed
EDGE-017275,JCT-FDR-0026-005,FUSE-XFMR-008499,FDR-0026,SUB-007,lateral_overhead,4/0 AL,C,0.047,247.1,0.2931,0.4289,0.3655,340,24.9,1,1,,closed
EDGE-017276,FUSE-XFMR-008499,XFMR-008499,FDR-0026,SUB-007,lateral_overhead,4/0 AL,C,0.265,1400.3,0.3161,0.4549,0.3655,340,24.9,1,1,,closed
EDGE-017277,JCT-FDR-0026-005,FUSE-XFMR-008500,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.049,259.0,1.4692,0.4638,1.007,100,24.9,2,1,,closed
EDGE-017278,FUSE-XFMR-008500,XFMR-008500,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.278,1467.6,1.41,0.4744,1.007,100,24.9,2,1,,closed
EDGE-017279,JCT-FDR-0026-005,FUSE-XFMR-008501,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.05,266.1,0.6439,0.4773,0.5345,230,24.9,1,1,,closed
EDGE-017280,FUSE-XFMR-008501,XFMR-008501,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.286,1508.0,0.5981,0.4467,0.5345,230,24.9,1,1,,closed
EDGE-017281,JCT-FDR-0026-005,FUSE-XFMR-008502,FDR-0026,SUB-007,lateral_underground,1/0 AL,BC,0.052,276.4,0.6387,0.4594,0.5345,230,24.9,2,0,,closed
EDGE-017282,FUSE-XFMR-008502,XFMR-008502,FDR-0026,SUB-007,lateral_underground,1/0 AL,BC,0.297,1566.3,0.5471,0.4426,0.5345,230,24.9,2,0,,closed
EDGE-017283,JCT-FDR-0026-005,FUSE-XFMR-008503,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.054,282.7,1.4989,0.4925,1.007,100,24.9,2,1,,closed
EDGE-017284,FUSE-XFMR-008503,XFMR-008503,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.303,1602.2,1.6193,0.5508,1.007,100,24.9,2,1,,closed
EDGE-017285,JCT-FDR-0026-005,FUSE-XFMR-008504,FDR-0026,SUB-007,lateral_underground,1/0 AL,B,0.056,297.0,0.59,0.4319,0.5345,230,24.9,1,0,,closed
EDGE-017286,FUSE-XFMR-008504,XFMR-008504,FDR-0026,SUB-007,lateral_underground,1/0 AL,B,0.319,1683.0,0.5732,0.4514,0.5345,230,24.9,1,0,,closed
EDGE-017287,JCT-FDR-0026-005,FUSE-XFMR-008505,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.057,303.3,0.5887,0.4752,0.5345,230,24.9,1,0,,closed
EDGE-017288,FUSE-XFMR-008505,XFMR-008505,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.326,1718.9,0.632,0.4533,0.5345,230,24.9,1,0,,closed
EDGE-017289,JCT-FDR-0026-005,FUSE-XFMR-008506,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.06,314.4,0.8909,0.5448,0.6985,150,24.9,3,1,,closed
EDGE-017290,FUSE-XFMR-008506,XFMR-008506,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.337,1781.7,0.8468,0.4627,0.6985,150,24.9,3,1,,closed
EDGE-017291,JCT-FDR-0026-005,FUSE-XFMR-008507,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AB,0.061,323.9,0.842,0.4759,0.6985,150,24.9,2,0,,closed
EDGE-017292,FUSE-XFMR-008507,XFMR-008507,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AB,0.348,1835.6,0.9574,0.5214,0.6985,150,24.9,2,0,,closed
EDGE-017293,JCT-FDR-0026-005,FUSE-XFMR-008508,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.063,334.2,0.5438,0.4929,0.5345,230,24.9,1,1,,closed
EDGE-017294,FUSE-XFMR-008508,XFMR-008508,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.359,1893.9,0.6111,0.4367,0.5345,230,24.9,1,1,,closed
EDGE-017295,JCT-FDR-0026-005,FUSE-XFMR-008509,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.065,342.1,1.488,0.5539,1.007,100,24.9,2,1,,closed
EDGE-017296,FUSE-XFMR-008509,XFMR-008509,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.367,1938.8,1.4652,0.5003,1.007,100,24.9,2,1,,closed
EDGE-017297,JCT-FDR-0026-005,FUSE-XFMR-008510,FDR-0026,SUB-007,lateral_underground,4/0 AL,A,0.066,348.5,0.2817,0.3938,0.3655,340,24.9,1,0,,closed
EDGE-017298,FUSE-XFMR-008510,XFMR-008510,FDR-0026,SUB-007,lateral_underground,4/0 AL,A,0.374,1974.7,0.2704,0.4121,0.3655,340,24.9,1,0,,closed
EDGE-017299,JCT-FDR-0026-005,FUSE-XFMR-008511,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.068,361.2,1.4431,0.4607,1.007,100,24.9,2,1,,closed
EDGE-017300,FUSE-XFMR-008511,XFMR-008511,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.388,2046.5,1.3942,0.5501,1.007,100,24.9,2,1,,closed
EDGE-017301,JCT-FDR-0026-005,FUSE-XFMR-008512,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.07,371.4,0.5633,0.4351,0.5345,230,24.9,2,1,,closed
EDGE-017302,FUSE-XFMR-008512,XFMR-008512,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.399,2104.9,0.5449,0.4563,0.5345,230,24.9,2,1,,closed
EDGE-017303,JCT-FDR-0026-005,FUSE-XFMR-008513,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.072,379.4,0.5746,0.5147,0.5345,230,24.9,3,0,,closed
EDGE-017304,FUSE-XFMR-008513,XFMR-008513,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.407,2149.8,0.6497,0.4666,0.5345,230,24.9,3,0,,closed
EDGE-017305,JCT-FDR-0026-005,FUSE-XFMR-008514,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.074,390.5,1.48,0.5175,1.007,100,24.9,1,1,,closed
EDGE-017306,FUSE-XFMR-008514,XFMR-008514,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.419,2212.6,1.5058,0.5619,1.007,100,24.9,1,1,,closed
EDGE-017307,JCT-FDR-0026-005,FUSE-XFMR-008515,FDR-0026,SUB-007,lateral_underground,#2 ACSR,C,0.076,400.0,0.8421,0.4951,0.6985,150,24.9,1,0,,closed
EDGE-017308,FUSE-XFMR-008515,XFMR-008515,FDR-0026,SUB-007,lateral_underground,#2 ACSR,C,0.429,2266.4,0.8454,0.4929,0.6985,150,24.9,1,0,,closed
EDGE-017309,JCT-FDR-0026-005,FUSE-XFMR-008516,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.078,409.5,0.8171,0.4969,0.6985,150,24.9,1,1,,closed
EDGE-017310,FUSE-XFMR-008516,XFMR-008516,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.439,2320.3,0.8386,0.5423,0.6985,150,24.9,1,1,,closed
EDGE-017311,JCT-FDR-0026-005,FUSE-XFMR-008517,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.08,419.8,0.3169,0.3947,0.3655,340,24.9,3,1,,closed
EDGE-017312,FUSE-XFMR-008517,XFMR-008517,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.451,2378.6,0.3118,0.4041,0.3655,340,24.9,3,1,,closed
EDGE-017313,JCT-FDR-0026-005,FUSE-XFMR-008518,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.081,429.3,1.5909,0.4784,1.007,100,24.9,1,0,,closed
EDGE-017314,FUSE-XFMR-008518,XFMR-008518,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.461,2432.5,1.3588,0.469,1.007,100,24.9,1,0,,closed
EDGE-017315,JCT-FDR-0026-005,FUSE-XFMR-008519,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.083,435.6,1.5324,0.5244,1.007,100,24.9,1,1,,closed
EDGE-017316,FUSE-XFMR-008519,XFMR-008519,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.468,2468.4,1.6005,0.536,1.007,100,24.9,1,1,,closed
EDGE-017317,JCT-FDR-0026-005,FUSE-XFMR-008520,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.085,447.5,0.5952,0.4306,0.5345,230,24.9,2,1,,closed
EDGE-017318,FUSE-XFMR-008520,XFMR-008520,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.48,2535.7,0.5952,0.4759,0.5345,230,24.9,2,1,,closed
EDGE-017319,JCT-FDR-0026-005,FUSE-XFMR-008521,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.087,457.0,0.6066,0.5128,0.5345,230,24.9,1,1,,closed
EDGE-017320,FUSE-XFMR-008521,XFMR-008521,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.49,2589.6,0.5963,0.473,0.5345,230,24.9,1,1,,closed
EDGE-017321,JCT-FDR-0026-005,FUSE-XFMR-008522,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.088,464.9,1.3642,0.468,1.007,100,24.9,2,1,,closed
EDGE-017322,FUSE-XFMR-008522,XFMR-008522,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.499,2634.5,1.4008,0.4945,1.007,100,24.9,2,1,,closed
EDGE-017323,JCT-FDR-0026-005,FUSE-XFMR-008523,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.09,476.8,0.8686,0.5276,0.6985,150,24.9,3,1,,closed
EDGE-017324,FUSE-XFMR-008523,XFMR-008523,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.512,2701.8,0.8893,0.531,0.6985,150,24.9,3,1,,closed
EDGE-017325,JCT-FDR-0026-005,FUSE-XFMR-008524,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.092,485.5,0.6242,0.4513,0.5345,230,24.9,2,1,,closed
EDGE-017326,FUSE-XFMR-008524,XFMR-008524,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.521,2751.1,0.6131,0.5228,0.5345,230,24.9,2,1,,closed
EDGE-017327,JCT-FDR-0026-005,FUSE-XFMR-008525,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.093,491.0,0.627,0.4535,0.5345,230,24.9,2,1,,closed
EDGE-017328,FUSE-XFMR-008525,XFMR-008525,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.527,2782.6,0.649,0.4302,0.5345,230,24.9,2,1,,closed
EDGE-017329,JCT-FDR-0026-005,FUSE-XFMR-008526,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AC,0.095,502.9,0.937,0.5456,0.6985,150,24.9,2,0,,closed
EDGE-017330,FUSE-XFMR-008526,XFMR-008526,FDR-0026,SUB-007,lateral_underground,#2 ACSR,AC,0.54,2849.9,0.8809,0.5389,0.6985,150,24.9,2,0,,closed
EDGE-017331,JCT-FDR-0026-005,FUSE-XFMR-008527,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.097,510.0,0.297,0.4377,0.3655,340,24.9,2,1,,closed
EDGE-017332,FUSE-XFMR-008527,XFMR-008527,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.547,2890.3,0.2896,0.4136,0.3655,340,24.9,2,1,,closed
EDGE-017333,JCT-FDR-0026-005,FUSE-XFMR-008528,FDR-0026,SUB-007,lateral_underground,4/0 AL,AC,0.099,521.9,0.2696,0.4435,0.3655,340,24.9,2,0,,closed
EDGE-017334,FUSE-XFMR-008528,XFMR-008528,FDR-0026,SUB-007,lateral_underground,4/0 AL,AC,0.56,2957.6,0.2702,0.4263,0.3655,340,24.9,2,0,,closed
EDGE-017335,JCT-FDR-0026-005,FUSE-XFMR-008529,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.1,529.1,0.6363,0.4718,0.5345,230,24.9,1,1,,closed
EDGE-017336,FUSE-XFMR-008529,XFMR-008529,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.568,2998.0,0.5341,0.4325,0.5345,230,24.9,1,1,,closed
EDGE-017337,JCT-FDR-0026-005,FUSE-XFMR-008530,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.102,540.9,1.3863,0.5578,1.007,100,24.9,2,1,,closed
EDGE-017338,FUSE-XFMR-008530,XFMR-008530,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.581,3065.3,1.613,0.5051,1.007,100,24.9,2,1,,closed
EDGE-017339,JCT-FDR-0026-005,FUSE-XFMR-008531,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.104,548.1,0.2709,0.4577,0.3655,340,24.9,2,1,,closed
EDGE-017340,FUSE-XFMR-008531,XFMR-008531,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.588,3105.7,0.3003,0.4232,0.3655,340,24.9,2,1,,closed
EDGE-017341,JCT-FDR-0026-005,JCT-FDR-0026-006,FDR-0026,SUB-007,primary_overhead,397.5 AAC,ABC,0.7,3696.0,0.2329,0.4112,0.3177,480,24.9,3,1,,closed
EDGE-017342,JCT-FDR-0026-006,FUSE-XFMR-008532,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.001,4.8,0.2766,0.4082,0.3655,340,24.9,2,1,,closed
EDGE-017343,FUSE-XFMR-008532,XFMR-008532,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.005,26.9,0.3032,0.4502,0.3655,340,24.9,2,1,,closed
EDGE-017344,JCT-FDR-0026-006,FUSE-XFMR-008533,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.002,12.7,0.5454,0.4347,0.5345,230,24.9,1,1,,closed
EDGE-017345,FUSE-XFMR-008533,XFMR-008533,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.014,71.8,0.5936,0.435,0.5345,230,24.9,1,1,,closed
EDGE-017346,JCT-FDR-0026-006,FUSE-XFMR-008534,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.004,20.6,0.6484,0.4317,0.5345,230,24.9,2,0,,closed
EDGE-017347,FUSE-XFMR-008534,XFMR-008534,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.022,116.7,0.611,0.4778,0.5345,230,24.9,2,0,,closed
EDGE-017348,JCT-FDR-0026-006,FUSE-XFMR-008535,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.006,30.9,0.2774,0.47,0.3655,340,24.9,2,1,,closed
EDGE-017349,FUSE-XFMR-008535,XFMR-008535,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.033,175.0,0.3245,0.4267,0.3655,340,24.9,2,1,,closed
EDGE-017350,JCT-FDR-0026-006,FUSE-XFMR-008536,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.008,41.2,0.3073,0.4221,0.3655,340,24.9,1,1,,closed
EDGE-017351,FUSE-XFMR-008536,XFMR-008536,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.044,233.4,0.3049,0.3943,0.3655,340,24.9,1,1,,closed
EDGE-017352,JCT-FDR-0026-006,FUSE-XFMR-008537,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.01,53.1,0.9366,0.5276,0.6985,150,24.9,3,1,,closed
EDGE-017353,FUSE-XFMR-008537,XFMR-008537,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.057,300.7,0.8628,0.4962,0.6985,150,24.9,3,1,,closed
EDGE-017354,JCT-FDR-0026-006,FUSE-XFMR-008538,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.012,61.0,1.5173,0.5261,1.007,100,24.9,2,1,,closed
EDGE-017355,FUSE-XFMR-008538,XFMR-008538,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.065,345.6,1.4334,0.5514,1.007,100,24.9,2,1,,closed
EDGE-017356,JCT-FDR-0026-006,FUSE-XFMR-008539,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.013,67.3,0.811,0.5432,0.6985,150,24.9,1,0,,closed
EDGE-017357,FUSE-XFMR-008539,XFMR-008539,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.072,381.5,0.812,0.547,0.6985,150,24.9,1,0,,closed
EDGE-017358,JCT-FDR-0026-006,FUSE-XFMR-008540,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.015,80.0,0.9364,0.5498,0.6985,150,24.9,1,1,,closed
EDGE-017359,FUSE-XFMR-008540,XFMR-008540,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.086,453.3,0.8876,0.4779,0.6985,150,24.9,1,1,,closed
EDGE-017360,JCT-FDR-0026-006,FUSE-XFMR-008541,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.017,89.5,0.6349,0.5202,0.5345,230,24.9,2,1,,closed
EDGE-017361,FUSE-XFMR-008541,XFMR-008541,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.096,507.1,0.6403,0.4879,0.5345,230,24.9,2,1,,closed
EDGE-017362,JCT-FDR-0026-006,FUSE-XFMR-008542,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.018,95.0,0.2751,0.4586,0.3655,340,24.9,3,1,,closed
EDGE-017363,FUSE-XFMR-008542,XFMR-008542,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.102,538.6,0.3099,0.4579,0.3655,340,24.9,3,1,,closed
EDGE-017364,JCT-FDR-0026-006,FUSE-XFMR-008543,FDR-0026,SUB-007,lateral_underground,4/0 AL,B,0.02,105.3,0.2685,0.4301,0.3655,340,24.9,1,0,,closed
EDGE-017365,FUSE-XFMR-008543,XFMR-008543,FDR-0026,SUB-007,lateral_underground,4/0 AL,B,0.113,596.9,0.2731,0.4449,0.3655,340,24.9,1,0,,closed
EDGE-017366,JCT-FDR-0026-006,FUSE-XFMR-008544,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.022,116.4,0.2776,0.4617,0.3655,340,24.9,2,1,,closed
EDGE-017367,FUSE-XFMR-008544,XFMR-008544,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.125,659.7,0.3156,0.4107,0.3655,340,24.9,2,1,,closed
EDGE-017368,JCT-FDR-0026-006,FUSE-XFMR-008545,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.024,124.3,0.6126,0.4858,0.5345,230,24.9,1,1,,closed
EDGE-017369,FUSE-XFMR-008545,XFMR-008545,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.133,704.6,0.5579,0.4693,0.5345,230,24.9,1,1,,closed
EDGE-017370,JCT-FDR-0026-006,FUSE-XFMR-008546,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.025,133.8,1.3931,0.5587,1.007,100,24.9,2,0,,closed
EDGE-017371,FUSE-XFMR-008546,XFMR-008546,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.144,758.5,1.6197,0.5445,1.007,100,24.9,2,0,,closed
EDGE-017372,JCT-FDR-0026-006,FUSE-XFMR-008547,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.027,144.1,1.4448,0.5275,1.007,100,24.9,2,1,,closed
EDGE-017373,FUSE-XFMR-008547,XFMR-008547,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.155,816.8,1.4721,0.4706,1.007,100,24.9,2,1,,closed
EDGE-017374,JCT-FDR-0026-006,FUSE-XFMR-008548,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.029,153.6,0.5928,0.4996,0.5345,230,24.9,1,0,,closed
EDGE-017375,FUSE-XFMR-008548,XFMR-008548,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.165,870.7,0.6199,0.4764,0.5345,230,24.9,1,0,,closed
EDGE-017376,JCT-FDR-0026-006,FUSE-XFMR-008549,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.032,166.3,0.5695,0.4547,0.5345,230,24.9,3,1,,closed
EDGE-017377,FUSE-XFMR-008549,XFMR-008549,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.178,942.5,0.5614,0.5189,0.5345,230,24.9,3,1,,closed
EDGE-017378,JCT-FDR-0026-006,FUSE-XFMR-008550,FDR-0026,SUB-007,lateral_underground,#2 ACSR,BC,0.032,171.1,0.8843,0.4999,0.6985,150,24.9,2,0,,closed
EDGE-017379,FUSE-XFMR-008550,XFMR-008550,FDR-0026,SUB-007,lateral_underground,#2 ACSR,BC,0.184,969.4,0.975,0.4809,0.6985,150,24.9,2,0,,closed
EDGE-017380,JCT-FDR-0026-006,FUSE-XFMR-008551,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.035,185.3,1.5896,0.5193,1.007,100,24.9,1,1,,closed
EDGE-017381,FUSE-XFMR-008551,XFMR-008551,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.199,1050.2,1.534,0.4649,1.007,100,24.9,1,1,,closed
EDGE-017382,JCT-FDR-0026-006,FUSE-XFMR-008552,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.036,192.5,0.8634,0.5202,0.6985,150,24.9,1,1,,closed
EDGE-017383,FUSE-XFMR-008552,XFMR-008552,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.207,1090.6,0.8511,0.4556,0.6985,150,24.9,1,1,,closed
EDGE-017384,JCT-FDR-0026-006,FUSE-XFMR-008553,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.038,200.4,1.4412,0.555,1.007,100,24.9,2,1,,closed
EDGE-017385,FUSE-XFMR-008553,XFMR-008553,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.215,1135.5,1.4036,0.4845,1.007,100,24.9,2,1,,closed
EDGE-017386,JCT-FDR-0026-006,FUSE-XFMR-008554,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.04,210.7,0.6411,0.4862,0.5345,230,24.9,1,1,,closed
EDGE-017387,FUSE-XFMR-008554,XFMR-008554,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.226,1193.8,0.5444,0.449,0.5345,230,24.9,1,1,,closed
EDGE-017388,JCT-FDR-0026-006,FUSE-XFMR-008555,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.042,219.4,0.5892,0.4763,0.5345,230,24.9,1,1,,closed
EDGE-017389,FUSE-XFMR-008555,XFMR-008555,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.235,1243.2,0.565,0.4513,0.5345,230,24.9,1,1,,closed
EDGE-017390,JCT-FDR-0026-006,FUSE-XFMR-008556,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.044,232.1,0.6497,0.4815,0.5345,230,24.9,1,1,,closed
EDGE-017391,FUSE-XFMR-008556,XFMR-008556,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.249,1315.0,0.6202,0.4853,0.5345,230,24.9,1,1,,closed
EDGE-017392,JCT-FDR-0026-006,FUSE-XFMR-008557,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.045,237.6,0.6327,0.5217,0.5345,230,24.9,2,1,,closed
EDGE-017393,FUSE-XFMR-008557,XFMR-008557,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.255,1346.4,0.5647,0.4864,0.5345,230,24.9,2,1,,closed
EDGE-017394,JCT-FDR-0026-006,FUSE-XFMR-008558,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.048,251.1,0.8061,0.4656,0.6985,150,24.9,2,1,,closed
EDGE-017395,FUSE-XFMR-008558,XFMR-008558,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.269,1422.7,0.9342,0.4769,0.6985,150,24.9,2,1,,closed
EDGE-017396,JCT-FDR-0026-006,FUSE-XFMR-008559,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.049,256.6,0.8091,0.4745,0.6985,150,24.9,3,1,,closed
EDGE-017397,FUSE-XFMR-008559,XFMR-008559,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.275,1454.1,0.9812,0.4627,0.6985,150,24.9,3,1,,closed
EDGE-017398,JCT-FDR-0026-006,FUSE-XFMR-008560,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.051,270.1,0.9261,0.4651,0.6985,150,24.9,1,1,,closed
EDGE-017399,FUSE-XFMR-008560,XFMR-008560,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.29,1530.4,0.8783,0.5021,0.6985,150,24.9,1,1,,closed
EDGE-017400,JCT-FDR-0026-006,FUSE-XFMR-008561,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.052,276.4,1.49,0.4939,1.007,100,24.9,2,1,,closed
EDGE-017401,FUSE-XFMR-008561,XFMR-008561,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.297,1566.3,1.4366,0.4942,1.007,100,24.9,2,1,,closed
EDGE-017402,JCT-FDR-0026-006,FUSE-XFMR-008562,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.054,285.9,0.6307,0.5108,0.5345,230,24.9,1,1,,closed
EDGE-017403,FUSE-XFMR-008562,XFMR-008562,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.307,1620.2,0.6246,0.5143,0.5345,230,24.9,1,1,,closed
EDGE-017404,JCT-FDR-0026-006,FUSE-XFMR-008563,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.056,295.4,0.5373,0.4572,0.5345,230,24.9,2,1,,closed
EDGE-017405,FUSE-XFMR-008563,XFMR-008563,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.317,1674.0,0.6311,0.5171,0.5345,230,24.9,2,1,,closed
EDGE-017406,JCT-FDR-0026-006,FUSE-XFMR-008564,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.058,308.1,0.5775,0.4761,0.5345,230,24.9,2,0,,closed
EDGE-017407,FUSE-XFMR-008564,XFMR-008564,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.331,1745.8,0.5405,0.4989,0.5345,230,24.9,2,0,,closed
EDGE-017408,JCT-FDR-0026-006,FUSE-XFMR-008565,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.06,316.0,0.9452,0.4785,0.6985,150,24.9,2,1,,closed
EDGE-017409,FUSE-XFMR-008565,XFMR-008565,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.339,1790.7,0.9541,0.4571,0.6985,150,24.9,2,1,,closed
EDGE-017410,JCT-FDR-0026-006,FUSE-XFMR-008566,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.061,323.1,0.2764,0.4115,0.3655,340,24.9,2,0,,closed
EDGE-017411,FUSE-XFMR-008566,XFMR-008566,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.347,1831.1,0.2852,0.4596,0.3655,340,24.9,2,0,,closed
EDGE-017412,JCT-FDR-0026-006,FUSE-XFMR-008567,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.064,337.4,0.6379,0.4473,0.5345,230,24.9,2,1,,closed
EDGE-017413,FUSE-XFMR-008567,XFMR-008567,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.362,1911.9,0.5407,0.4387,0.5345,230,24.9,2,1,,closed
EDGE-017414,JCT-FDR-0026-006,FUSE-XFMR-008568,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.065,345.3,0.5747,0.4625,0.5345,230,24.9,1,0,,closed
EDGE-017415,FUSE-XFMR-008568,XFMR-008568,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.371,1956.8,0.6294,0.4753,0.5345,230,24.9,1,0,,closed
EDGE-017416,JCT-FDR-0026-006,FUSE-XFMR-008569,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.067,354.0,1.6292,0.5345,1.007,100,24.9,2,1,,closed
EDGE-017417,FUSE-XFMR-008569,XFMR-008569,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.38,2006.1,1.4669,0.505,1.007,100,24.9,2,1,,closed
EDGE-017418,JCT-FDR-0026-006,FUSE-XFMR-008570,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.069,365.1,1.3932,0.5191,1.007,100,24.9,2,1,,closed
EDGE-017419,FUSE-XFMR-008570,XFMR-008570,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.392,2069.0,1.3575,0.4679,1.007,100,24.9,2,1,,closed
EDGE-017420,JCT-FDR-0026-006,FUSE-XFMR-008571,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.071,374.6,1.3601,0.5019,1.007,100,24.9,1,1,,closed
EDGE-017421,FUSE-XFMR-008571,XFMR-008571,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.402,2122.8,1.4168,0.5454,1.007,100,24.9,1,1,,closed
