edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-017422,JCT-FDR-0026-006,FUSE-XFMR-008572,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.073,384.1,0.3117,0.4032,0.3655,340,24.9,1,1,,closed
EDGE-017423,FUSE-XFMR-008572,XFMR-008572,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.412,2176.7,0.3051,0.4642,0.3655,340,24.9,1,1,,closed
EDGE-017424,JCT-FDR-0026-006,FUSE-XFMR-008573,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.074,389.7,0.5557,0.4682,0.5345,230,24.9,1,1,,closed
EDGE-017425,FUSE-XFMR-008573,XFMR-008573,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.418,2208.1,0.5891,0.4646,0.5345,230,24.9,1,1,,closed
EDGE-017426,JCT-FDR-0026-006,FUSE-XFMR-008574,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.076,402.3,0.6359,0.5037,0.5345,230,24.9,3,0,,closed
EDGE-017427,FUSE-XFMR-008574,XFMR-008574,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.432,2279.9,0.647,0.4703,0.5345,230,24.9,3,0,,closed
EDGE-017428,JCT-FDR-0026-006,FUSE-XFMR-008575,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.078,410.3,1.642,0.5136,1.007,100,24.9,2,1,,closed
EDGE-017429,FUSE-XFMR-008575,XFMR-008575,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.44,2324.8,1.4755,0.5253,1.007,100,24.9,2,1,,closed
EDGE-017430,JCT-FDR-0026-006,FUSE-XFMR-008576,FDR-0026,SUB-007,lateral_underground,#2 ACSR,C,0.08,422.1,0.8912,0.485,0.6985,150,24.9,1,0,,closed
EDGE-017431,FUSE-XFMR-008576,XFMR-008576,FDR-0026,SUB-007,lateral_underground,#2 ACSR,C,0.453,2392.1,0.9265,0.4769,0.6985,150,24.9,1,0,,closed
EDGE-017432,JCT-FDR-0026-006,FUSE-XFMR-008577,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.082,431.6,0.6304,0.5118,0.5345,230,24.9,2,1,,closed
EDGE-017433,FUSE-XFMR-008577,XFMR-008577,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.463,2446.0,0.6483,0.5027,0.5345,230,24.9,2,1,,closed
EDGE-017434,JCT-FDR-0026-006,FUSE-XFMR-008578,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.083,438.0,0.9083,0.4679,0.6985,150,24.9,1,1,,closed
EDGE-017435,FUSE-XFMR-008578,XFMR-008578,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.47,2481.9,0.8858,0.4609,0.6985,150,24.9,1,1,,closed
EDGE-017436,JCT-FDR-0026-006,FUSE-XFMR-008579,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.085,448.3,0.2809,0.4718,0.3655,340,24.9,2,1,,closed
EDGE-017437,FUSE-XFMR-008579,XFMR-008579,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.481,2540.2,0.3076,0.4006,0.3655,340,24.9,2,1,,closed
EDGE-017438,JCT-FDR-0026-006,FUSE-XFMR-008580,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.087,457.0,0.8869,0.4625,0.6985,150,24.9,1,1,,closed
EDGE-017439,FUSE-XFMR-008580,XFMR-008580,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.49,2589.6,0.9814,0.4911,0.6985,150,24.9,1,1,,closed
EDGE-017440,JCT-FDR-0026-006,FUSE-XFMR-008581,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.089,469.7,1.4658,0.4983,1.007,100,24.9,1,0,,closed
EDGE-017441,FUSE-XFMR-008581,XFMR-008581,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.504,2661.4,1.4022,0.5155,1.007,100,24.9,1,0,,closed
EDGE-017442,JCT-FDR-0026-006,FUSE-XFMR-008582,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.09,474.4,0.9439,0.515,0.6985,150,24.9,3,1,,closed
EDGE-017443,FUSE-XFMR-008582,XFMR-008582,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.509,2688.3,0.9814,0.521,0.6985,150,24.9,3,1,,closed
EDGE-017444,JCT-FDR-0026-006,FUSE-XFMR-008583,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.092,484.7,1.5077,0.5549,1.007,100,24.9,2,1,,closed
EDGE-017445,FUSE-XFMR-008583,XFMR-008583,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.52,2746.7,1.3813,0.501,1.007,100,24.9,2,1,,closed
EDGE-017446,JCT-FDR-0026-006,FUSE-XFMR-008584,FDR-0026,SUB-007,lateral_overhead,4/0 AL,C,0.094,495.8,0.2963,0.422,0.3655,340,24.9,1,1,,closed
EDGE-017447,FUSE-XFMR-008584,XFMR-008584,FDR-0026,SUB-007,lateral_overhead,4/0 AL,C,0.532,2809.5,0.3054,0.4359,0.3655,340,24.9,1,1,,closed
EDGE-017448,JCT-FDR-0026-006,FUSE-XFMR-008585,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.095,503.7,0.8286,0.4999,0.6985,150,24.9,1,1,,closed
EDGE-017449,FUSE-XFMR-008585,XFMR-008585,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.541,2854.4,0.9025,0.4684,0.6985,150,24.9,1,1,,closed
EDGE-017450,JCT-FDR-0026-006,FUSE-XFMR-008586,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.098,517.2,1.5982,0.5149,1.007,100,24.9,1,0,,closed
EDGE-017451,FUSE-XFMR-008586,XFMR-008586,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.555,2930.7,1.4296,0.5333,1.007,100,24.9,1,0,,closed
EDGE-017452,JCT-FDR-0026-006,FUSE-XFMR-008587,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.099,521.9,0.5576,0.4962,0.5345,230,24.9,2,1,,closed
EDGE-017453,FUSE-XFMR-008587,XFMR-008587,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.56,2957.6,0.5863,0.4593,0.5345,230,24.9,2,1,,closed
EDGE-017454,JCT-FDR-0026-006,FUSE-XFMR-008588,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.101,534.6,1.6215,0.5455,1.007,100,24.9,1,1,,closed
EDGE-017455,FUSE-XFMR-008588,XFMR-008588,FDR-0026,SUB-007,lateral_overhead,#4 CU,C,0.574,3029.4,1.5877,0.4706,1.007,100,24.9,1,1,,closed
EDGE-017456,JCT-FDR-0026-006,FUSE-XFMR-008589,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.103,543.3,0.5994,0.4366,0.5345,230,24.9,3,0,,closed
EDGE-017457,FUSE-XFMR-008589,XFMR-008589,FDR-0026,SUB-007,lateral_underground,1/0 AL,ABC,0.583,3078.8,0.5979,0.511,0.5345,230,24.9,3,0,,closed
EDGE-017458,JCT-FDR-0026-006,FUSE-XFMR-008590,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.105,553.6,0.3041,0.4194,0.3655,340,24.9,2,1,,closed
EDGE-017459,FUSE-XFMR-008590,XFMR-008590,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.594,3137.1,0.3189,0.419,0.3655,340,24.9,2,1,,closed
EDGE-017460,JCT-FDR-0026-006,JCT-FDR-0026-007,FDR-0026,SUB-007,primary_overhead,397.5 AAC,ABC,0.71,3748.8,0.2557,0.4122,0.3147,480,24.9,3,1,,closed
EDGE-017461,JCT-FDR-0026-007,FUSE-XFMR-008591,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.001,5.5,1.6167,0.4923,1.007,100,24.9,2,1,,closed
EDGE-017462,FUSE-XFMR-008591,XFMR-008591,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.006,31.4,1.4959,0.5353,1.007,100,24.9,2,1,,closed
EDGE-017463,JCT-FDR-0026-007,FUSE-XFMR-008592,FDR-0026,SUB-007,lateral_underground,1/0 AL,AC,0.002,11.1,0.5459,0.4816,0.5345,230,24.9,2,0,,closed
EDGE-017464,FUSE-XFMR-008592,XFMR-008592,FDR-0026,SUB-007,lateral_underground,1/0 AL,AC,0.012,62.8,0.5428,0.4573,0.5345,230,24.9,2,0,,closed
EDGE-017465,JCT-FDR-0026-007,FUSE-XFMR-008593,FDR-0026,SUB-007,lateral_underground,#4 CU,BC,0.004,23.0,1.555,0.5166,1.007,100,24.9,2,0,,closed
EDGE-017466,FUSE-XFMR-008593,XFMR-008593,FDR-0026,SUB-007,lateral_underground,#4 CU,BC,0.025,130.2,1.5592,0.5134,1.007,100,24.9,2,0,,closed
EDGE-017467,JCT-FDR-0026-007,FUSE-XFMR-008594,FDR-0026,SUB-007,lateral_underground,#4 CU,BC,0.006,34.1,1.5717,0.5491,1.007,100,24.9,2,0,,closed
EDGE-017468,FUSE-XFMR-008594,XFMR-008594,FDR-0026,SUB-007,lateral_underground,#4 CU,BC,0.037,193.0,1.6092,0.5385,1.007,100,24.9,2,0,,closed
EDGE-017469,JCT-FDR-0026-007,FUSE-XFMR-008595,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.008,41.2,0.9794,0.4907,0.6985,150,24.9,2,1,,closed
EDGE-017470,FUSE-XFMR-008595,XFMR-008595,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.044,233.4,0.8633,0.5125,0.6985,150,24.9,2,1,,closed
EDGE-017471,JCT-FDR-0026-007,FUSE-XFMR-008596,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.009,49.9,1.5262,0.5552,1.007,100,24.9,3,1,,closed
EDGE-017472,FUSE-XFMR-008596,XFMR-008596,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.054,282.7,1.4637,0.4787,1.007,100,24.9,3,1,,closed
EDGE-017473,JCT-FDR-0026-007,FUSE-XFMR-008597,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.011,58.6,0.854,0.5263,0.6985,150,24.9,1,1,,closed
EDGE-017474,FUSE-XFMR-008597,XFMR-008597,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.063,332.1,0.8515,0.4813,0.6985,150,24.9,1,1,,closed
EDGE-017475,JCT-FDR-0026-007,FUSE-XFMR-008598,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.012,65.7,0.6304,0.5169,0.5345,230,24.9,2,1,,closed
EDGE-017476,FUSE-XFMR-008598,XFMR-008598,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.071,372.5,0.5765,0.4663,0.5345,230,24.9,2,1,,closed
EDGE-017477,JCT-FDR-0026-007,FUSE-XFMR-008599,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.015,78.4,0.6003,0.471,0.5345,230,24.9,1,0,,closed
EDGE-017478,FUSE-XFMR-008599,XFMR-008599,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.084,444.3,0.6266,0.4822,0.5345,230,24.9,1,0,,closed
EDGE-017479,JCT-FDR-0026-007,FUSE-XFMR-008600,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.016,84.7,0.605,0.506,0.5345,230,24.9,2,1,,closed
EDGE-017480,FUSE-XFMR-008600,XFMR-008600,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.091,480.2,0.6028,0.4535,0.5345,230,24.9,2,1,,closed
EDGE-017481,JCT-FDR-0026-007,FUSE-XFMR-008601,FDR-0026,SUB-007,lateral_underground,4/0 AL,ABC,0.018,95.8,0.3049,0.4188,0.3655,340,24.9,3,0,,closed
EDGE-017482,FUSE-XFMR-008601,XFMR-008601,FDR-0026,SUB-007,lateral_underground,4/0 AL,ABC,0.103,543.0,0.3208,0.4148,0.3655,340,24.9,3,0,,closed
EDGE-017483,JCT-FDR-0026-007,FUSE-XFMR-008602,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.02,106.9,0.5667,0.4949,0.5345,230,24.9,2,1,,closed
EDGE-017484,FUSE-XFMR-008602,XFMR-008602,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.115,605.9,0.5381,0.5119,0.5345,230,24.9,2,1,,closed
EDGE-017485,JCT-FDR-0026-007,FUSE-XFMR-008603,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.022,118.0,1.4656,0.5613,1.007,100,24.9,2,1,,closed
EDGE-017486,FUSE-XFMR-008603,XFMR-008603,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.127,668.7,1.56,0.5421,1.007,100,24.9,2,1,,closed
EDGE-017487,JCT-FDR-0026-007,FUSE-XFMR-008604,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.024,126.7,1.6454,0.4665,1.007,100,24.9,2,1,,closed
EDGE-017488,FUSE-XFMR-008604,XFMR-008604,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.136,718.1,1.5219,0.4778,1.007,100,24.9,2,1,,closed
EDGE-017489,JCT-FDR-0026-007,FUSE-XFMR-008605,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.026,137.0,1.4065,0.4887,1.007,100,24.9,1,0,,closed
EDGE-017490,FUSE-XFMR-008605,XFMR-008605,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.147,776.4,1.3869,0.5468,1.007,100,24.9,1,0,,closed
EDGE-017491,JCT-FDR-0026-007,FUSE-XFMR-008606,FDR-0026,SUB-007,lateral_overhead,4/0 AL,C,0.027,143.4,0.269,0.4063,0.3655,340,24.9,1,1,,closed
EDGE-017492,FUSE-XFMR-008606,XFMR-008606,FDR-0026,SUB-007,lateral_overhead,4/0 AL,C,0.154,812.3,0.3166,0.4354,0.3655,340,24.9,1,1,,closed
EDGE-017493,JCT-FDR-0026-007,FUSE-XFMR-008607,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.029,153.6,0.9829,0.4839,0.6985,150,24.9,2,1,,closed
EDGE-017494,FUSE-XFMR-008607,XFMR-008607,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.165,870.7,0.8782,0.506,0.6985,150,24.9,2,1,,closed
EDGE-017495,JCT-FDR-0026-007,FUSE-XFMR-008608,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.03,160.8,0.6482,0.4885,0.5345,230,24.9,1,1,,closed
EDGE-017496,FUSE-XFMR-008608,XFMR-008608,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.173,911.1,0.6053,0.5162,0.5345,230,24.9,1,1,,closed
EDGE-017497,JCT-FDR-0026-007,FUSE-XFMR-008609,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.033,174.2,0.9338,0.471,0.6985,150,24.9,2,1,,closed
EDGE-017498,FUSE-XFMR-008609,XFMR-008609,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AB,0.187,987.4,0.8673,0.4629,0.6985,150,24.9,2,1,,closed
EDGE-017499,JCT-FDR-0026-007,FUSE-XFMR-008610,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.035,182.2,0.3196,0.4007,0.3655,340,24.9,1,1,,closed
EDGE-017500,FUSE-XFMR-008610,XFMR-008610,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.196,1032.2,0.2728,0.4766,0.3655,340,24.9,1,1,,closed
EDGE-017501,JCT-FDR-0026-007,FUSE-XFMR-008611,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.036,190.9,0.28,0.4679,0.3655,340,24.9,1,1,,closed
EDGE-017502,FUSE-XFMR-008611,XFMR-008611,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.205,1081.6,0.2866,0.4331,0.3655,340,24.9,1,1,,closed
EDGE-017503,JCT-FDR-0026-007,FUSE-XFMR-008612,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.038,202.8,0.5516,0.4356,0.5345,230,24.9,1,0,,closed
EDGE-017504,FUSE-XFMR-008612,XFMR-008612,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.218,1148.9,0.6362,0.4633,0.5345,230,24.9,1,0,,closed
EDGE-017505,JCT-FDR-0026-007,FUSE-XFMR-008613,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.04,210.7,0.6396,0.4749,0.5345,230,24.9,3,1,,closed
EDGE-017506,FUSE-XFMR-008613,XFMR-008613,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.226,1193.8,0.5351,0.5042,0.5345,230,24.9,3,1,,closed
EDGE-017507,JCT-FDR-0026-007,FUSE-XFMR-008614,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.041,217.0,0.3152,0.4151,0.3655,340,24.9,1,1,,closed
EDGE-017508,FUSE-XFMR-008614,XFMR-008614,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.233,1229.7,0.2796,0.4739,0.3655,340,24.9,1,1,,closed
EDGE-017509,JCT-FDR-0026-007,FUSE-XFMR-008615,FDR-0026,SUB-007,lateral_underground,4/0 AL,AC,0.044,232.1,0.3242,0.4216,0.3655,340,24.9,2,0,,closed
EDGE-017510,FUSE-XFMR-008615,XFMR-008615,FDR-0026,SUB-007,lateral_underground,4/0 AL,AC,0.249,1315.0,0.2905,0.4618,0.3655,340,24.9,2,0,,closed
EDGE-017511,JCT-FDR-0026-007,FUSE-XFMR-008616,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.045,237.6,0.2917,0.4285,0.3655,340,24.9,2,1,,closed
EDGE-017512,FUSE-XFMR-008616,XFMR-008616,FDR-0026,SUB-007,lateral_overhead,4/0 AL,BC,0.255,1346.4,0.3167,0.4286,0.3655,340,24.9,2,1,,closed
EDGE-017513,JCT-FDR-0026-007,FUSE-XFMR-008617,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.047,247.1,0.6181,0.4722,0.5345,230,24.9,1,1,,closed
EDGE-017514,FUSE-XFMR-008617,XFMR-008617,FDR-0026,SUB-007,lateral_overhead,1/0 AL,A,0.265,1400.3,0.5924,0.5023,0.5345,230,24.9,1,1,,closed
EDGE-017515,JCT-FDR-0026-007,FUSE-XFMR-008618,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.049,259.0,1.4041,0.503,1.007,100,24.9,1,1,,closed
EDGE-017516,FUSE-XFMR-008618,XFMR-008618,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.278,1467.6,1.4277,0.5529,1.007,100,24.9,1,1,,closed
EDGE-017517,JCT-FDR-0026-007,FUSE-XFMR-008619,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.05,264.5,0.6274,0.461,0.5345,230,24.9,3,1,,closed
EDGE-017518,FUSE-XFMR-008619,XFMR-008619,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.284,1499.0,0.6396,0.5141,0.5345,230,24.9,3,1,,closed
EDGE-017519,JCT-FDR-0026-007,FUSE-XFMR-008620,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.052,275.6,0.9176,0.4526,0.6985,150,24.9,1,1,,closed
EDGE-017520,FUSE-XFMR-008620,XFMR-008620,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.296,1561.8,0.8494,0.5486,0.6985,150,24.9,1,1,,closed
EDGE-017521,JCT-FDR-0026-007,FUSE-XFMR-008621,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.054,283.5,1.5347,0.5114,1.007,100,24.9,2,1,,closed
EDGE-017522,FUSE-XFMR-008621,XFMR-008621,FDR-0026,SUB-007,lateral_overhead,#4 CU,AC,0.304,1606.7,1.4471,0.5282,1.007,100,24.9,2,1,,closed
EDGE-017523,JCT-FDR-0026-007,FUSE-XFMR-008622,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.056,293.0,0.9297,0.5014,0.6985,150,24.9,1,1,,closed
EDGE-017524,FUSE-XFMR-008622,XFMR-008622,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.315,1660.6,0.8679,0.5212,0.6985,150,24.9,1,1,,closed
EDGE-017525,JCT-FDR-0026-007,FUSE-XFMR-008623,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.058,304.9,1.4654,0.5613,1.007,100,24.9,1,0,,closed
EDGE-017526,FUSE-XFMR-008623,XFMR-008623,FDR-0026,SUB-007,lateral_underground,#4 CU,A,0.327,1727.9,1.6522,0.5351,1.007,100,24.9,1,0,,closed
EDGE-017527,JCT-FDR-0026-007,FUSE-XFMR-008624,FDR-0026,SUB-007,lateral_underground,#2 ACSR,BC,0.059,313.6,0.8995,0.4756,0.6985,150,24.9,2,0,,closed
EDGE-017528,FUSE-XFMR-008624,XFMR-008624,FDR-0026,SUB-007,lateral_underground,#2 ACSR,BC,0.337,1777.2,0.9465,0.5317,0.6985,150,24.9,2,0,,closed
EDGE-017529,JCT-FDR-0026-007,FUSE-XFMR-008625,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.061,324.7,0.5579,0.4567,0.5345,230,24.9,2,1,,closed
EDGE-017530,FUSE-XFMR-008625,XFMR-008625,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.348,1840.1,0.6394,0.5086,0.5345,230,24.9,2,1,,closed
EDGE-017531,JCT-FDR-0026-007,FUSE-XFMR-008626,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.063,331.1,0.295,0.4437,0.3655,340,24.9,2,1,,closed
EDGE-017532,FUSE-XFMR-008626,XFMR-008626,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.355,1876.0,0.306,0.4557,0.3655,340,24.9,2,1,,closed
EDGE-017533,JCT-FDR-0026-007,FUSE-XFMR-008627,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.065,342.9,0.587,0.5114,0.5345,230,24.9,1,0,,closed
EDGE-017534,FUSE-XFMR-008627,XFMR-008627,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.368,1943.3,0.6358,0.4857,0.5345,230,24.9,1,0,,closed
EDGE-017535,JCT-FDR-0026-007,FUSE-XFMR-008628,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.067,353.2,0.9157,0.532,0.6985,150,24.9,3,1,,closed
EDGE-017536,FUSE-XFMR-008628,XFMR-008628,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.379,2001.6,0.8946,0.4709,0.6985,150,24.9,3,1,,closed
EDGE-017537,JCT-FDR-0026-007,FUSE-XFMR-008629,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.069,363.5,1.5595,0.4895,1.007,100,24.9,2,1,,closed
EDGE-017538,FUSE-XFMR-008629,XFMR-008629,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.39,2060.0,1.6064,0.5165,1.007,100,24.9,2,1,,closed
EDGE-017539,JCT-FDR-0026-007,FUSE-XFMR-008630,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.07,372.2,0.9741,0.5125,0.6985,150,24.9,2,1,,closed
EDGE-017540,FUSE-XFMR-008630,XFMR-008630,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.399,2109.4,0.8907,0.5373,0.6985,150,24.9,2,1,,closed
EDGE-017541,JCT-FDR-0026-007,FUSE-XFMR-008631,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.072,381.0,0.5728,0.5006,0.5345,230,24.9,1,0,,closed
EDGE-017542,FUSE-XFMR-008631,XFMR-008631,FDR-0026,SUB-007,lateral_underground,1/0 AL,C,0.409,2158.7,0.6028,0.4749,0.5345,230,24.9,1,0,,closed
EDGE-017543,JCT-FDR-0026-007,FUSE-XFMR-008632,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.074,390.5,0.912,0.5482,0.6985,150,24.9,1,1,,closed
EDGE-017544,FUSE-XFMR-008632,XFMR-008632,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,C,0.419,2212.6,0.8333,0.4816,0.6985,150,24.9,1,1,,closed
EDGE-017545,JCT-FDR-0026-007,FUSE-XFMR-008633,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.076,399.2,0.2998,0.4617,0.3655,340,24.9,3,1,,closed
EDGE-017546,FUSE-XFMR-008633,XFMR-008633,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.428,2262.0,0.2957,0.4712,0.3655,340,24.9,3,1,,closed
EDGE-017547,JCT-FDR-0026-007,FUSE-XFMR-008634,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.077,407.9,0.6238,0.4704,0.5345,230,24.9,2,1,,closed
EDGE-017548,FUSE-XFMR-008634,XFMR-008634,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.438,2311.3,0.5633,0.4539,0.5345,230,24.9,2,1,,closed
EDGE-017549,JCT-FDR-0026-007,FUSE-XFMR-008635,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.079,417.4,0.3119,0.4494,0.3655,340,24.9,2,1,,closed
EDGE-017550,FUSE-XFMR-008635,XFMR-008635,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.448,2365.2,0.2952,0.4441,0.3655,340,24.9,2,1,,closed
EDGE-017551,JCT-FDR-0026-007,FUSE-XFMR-008636,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.081,430.1,0.9535,0.4898,0.6985,150,24.9,1,1,,closed
EDGE-017552,FUSE-XFMR-008636,XFMR-008636,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,B,0.462,2437.0,0.8457,0.4839,0.6985,150,24.9,1,1,,closed
EDGE-017553,JCT-FDR-0026-007,FUSE-XFMR-008637,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.083,436.4,0.5625,0.4655,0.5345,230,24.9,1,1,,closed
EDGE-017554,FUSE-XFMR-008637,XFMR-008637,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.468,2472.9,0.6484,0.4606,0.5345,230,24.9,1,1,,closed
EDGE-017555,JCT-FDR-0026-007,FUSE-XFMR-008638,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.084,445.9,0.2708,0.4555,0.3655,340,24.9,2,1,,closed
EDGE-017556,FUSE-XFMR-008638,XFMR-008638,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.479,2526.7,0.3139,0.4735,0.3655,340,24.9,2,1,,closed
EDGE-017557,JCT-FDR-0026-007,FUSE-XFMR-008639,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.086,456.2,0.5994,0.4509,0.5345,230,24.9,2,1,,closed
EDGE-017558,FUSE-XFMR-008639,XFMR-008639,FDR-0026,SUB-007,lateral_overhead,1/0 AL,BC,0.49,2585.1,0.6407,0.435,0.5345,230,24.9,2,1,,closed
EDGE-017559,JCT-FDR-0026-007,FUSE-XFMR-008640,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.088,464.1,0.5661,0.4534,0.5345,230,24.9,1,1,,closed
EDGE-017560,FUSE-XFMR-008640,XFMR-008640,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.498,2630.0,0.5474,0.4508,0.5345,230,24.9,1,1,,closed
EDGE-017561,JCT-FDR-0026-007,FUSE-XFMR-008641,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.09,476.8,1.5209,0.4965,1.007,100,24.9,2,0,,closed
EDGE-017562,FUSE-XFMR-008641,XFMR-008641,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.512,2701.8,1.4051,0.4607,1.007,100,24.9,2,0,,closed
EDGE-017563,JCT-FDR-0026-007,FUSE-XFMR-008642,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.092,484.7,0.293,0.4084,0.3655,340,24.9,2,1,,closed
EDGE-017564,FUSE-XFMR-008642,XFMR-008642,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.52,2746.7,0.2971,0.4334,0.3655,340,24.9,2,1,,closed
EDGE-017565,JCT-FDR-0026-007,FUSE-XFMR-008643,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.094,495.8,1.5236,0.5487,1.007,100,24.9,1,1,,closed
EDGE-017566,FUSE-XFMR-008643,XFMR-008643,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.532,2809.5,1.5286,0.5268,1.007,100,24.9,1,1,,closed
EDGE-017567,JCT-FDR-0026-007,FUSE-XFMR-008644,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.096,505.3,1.524,0.4605,1.007,100,24.9,2,0,,closed
EDGE-017568,FUSE-XFMR-008644,XFMR-008644,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.542,2863.3,1.5639,0.4827,1.007,100,24.9,2,0,,closed
EDGE-017569,JCT-FDR-0026-007,FUSE-XFMR-008645,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.098,516.4,0.6045,0.4868,0.5345,230,24.9,1,0,,closed
EDGE-017570,FUSE-XFMR-008645,XFMR-008645,FDR-0026,SUB-007,lateral_underground,1/0 AL,A,0.554,2926.2,0.574,0.436,0.5345,230,24.9,1,0,,closed
EDGE-017571,JCT-FDR-0026-007,FUSE-XFMR-008646,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.099,524.3,0.6006,0.4802,0.5345,230,24.9,2,1,,closed
EDGE-017572,FUSE-XFMR-008646,XFMR-008646,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.563,2971.1,0.6112,0.4529,0.5345,230,24.9,2,1,,closed
EDGE-017573,JCT-FDR-0026-007,FUSE-XFMR-008647,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.101,534.6,1.5748,0.5054,1.007,100,24.9,2,0,,closed
EDGE-017574,FUSE-XFMR-008647,XFMR-008647,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.574,3029.4,1.5648,0.5581,1.007,100,24.9,2,0,,closed
EDGE-017575,JCT-FDR-0026-007,FUSE-XFMR-008648,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.102,539.4,0.584,0.5063,0.5345,230,24.9,3,1,,closed
EDGE-017576,FUSE-XFMR-008648,XFMR-008648,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.579,3056.3,0.579,0.4734,0.5345,230,24.9,3,1,,closed
EDGE-017577,JCT-FDR-0026-007,FUSE-XFMR-008649,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.104,549.6,0.5469,0.4762,0.5345,230,24.9,3,1,,closed
EDGE-017578,FUSE-XFMR-008649,XFMR-008649,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.59,3114.7,0.5682,0.4562,0.5345,230,24.9,3,1,,closed
EDGE-017579,JCT-FDR-0026-007,JCT-FDR-0026-008,FDR-0026,SUB-007,primary_overhead,397.5 AAC,ABC,0.71,3748.8,0.2494,0.461,0.3589,480,24.9,3,1,,closed
EDGE-017580,JCT-FDR-0026-008,FUSE-XFMR-008650,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.001,4.0,0.622,0.4705,0.5345,230,24.9,1,1,,closed
EDGE-017581,FUSE-XFMR-008650,XFMR-008650,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.004,22.4,0.6372,0.523,0.5345,230,24.9,1,1,,closed
EDGE-017582,JCT-FDR-0026-008,FUSE-XFMR-008651,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.002,11.1,0.2829,0.4463,0.3655,340,24.9,1,1,,closed
EDGE-017583,FUSE-XFMR-008651,XFMR-008651,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.012,62.8,0.2864,0.4759,0.3655,340,24.9,1,1,,closed
EDGE-017584,JCT-FDR-0026-008,FUSE-XFMR-008652,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.003,18.2,0.8483,0.535,0.6985,150,24.9,1,0,,closed
EDGE-017585,FUSE-XFMR-008652,XFMR-008652,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.02,103.2,0.886,0.5079,0.6985,150,24.9,1,0,,closed
EDGE-017586,JCT-FDR-0026-008,FUSE-XFMR-008653,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.005,25.3,0.8687,0.5207,0.6985,150,24.9,3,1,,closed
EDGE-017587,FUSE-XFMR-008653,XFMR-008653,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.027,143.6,0.9831,0.4571,0.6985,150,24.9,3,1,,closed
EDGE-017588,JCT-FDR-0026-008,FUSE-XFMR-008654,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.007,35.6,0.5504,0.4923,0.5345,230,24.9,2,1,,closed
EDGE-017589,FUSE-XFMR-008654,XFMR-008654,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.038,202.0,0.5587,0.4493,0.5345,230,24.9,2,1,,closed
EDGE-017590,JCT-FDR-0026-008,FUSE-XFMR-008655,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.009,45.1,0.305,0.4517,0.3655,340,24.9,1,1,,closed
EDGE-017591,FUSE-XFMR-008655,XFMR-008655,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.048,255.8,0.2909,0.4079,0.3655,340,24.9,1,1,,closed
EDGE-017592,JCT-FDR-0026-008,FUSE-XFMR-008656,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.011,57.0,1.3955,0.4652,1.007,100,24.9,1,1,,closed
EDGE-017593,FUSE-XFMR-008656,XFMR-008656,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.061,323.1,1.47,0.5312,1.007,100,24.9,1,1,,closed
EDGE-017594,JCT-FDR-0026-008,FUSE-XFMR-008657,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.012,65.7,0.5479,0.5052,0.5345,230,24.9,1,1,,closed
EDGE-017595,FUSE-XFMR-008657,XFMR-008657,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.071,372.5,0.6296,0.4596,0.5345,230,24.9,1,1,,closed
EDGE-017596,JCT-FDR-0026-008,FUSE-XFMR-008658,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.014,76.0,0.5367,0.4538,0.5345,230,24.9,1,1,,closed
EDGE-017597,FUSE-XFMR-008658,XFMR-008658,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.082,430.8,0.6355,0.4757,0.5345,230,24.9,1,1,,closed
EDGE-017598,JCT-FDR-0026-008,FUSE-XFMR-008659,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.016,83.2,1.4473,0.5053,1.007,100,24.9,1,1,,closed
EDGE-017599,FUSE-XFMR-008659,XFMR-008659,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.089,471.2,1.355,0.482,1.007,100,24.9,1,1,,closed
EDGE-017600,JCT-FDR-0026-008,FUSE-XFMR-008660,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.018,94.2,0.9234,0.5518,0.6985,150,24.9,3,1,,closed
EDGE-017601,FUSE-XFMR-008660,XFMR-008660,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.101,534.1,0.9652,0.5281,0.6985,150,24.9,3,1,,closed
EDGE-017602,JCT-FDR-0026-008,FUSE-XFMR-008661,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.019,103.0,1.5793,0.5524,1.007,100,24.9,1,1,,closed
EDGE-017603,FUSE-XFMR-008661,XFMR-008661,FDR-0026,SUB-007,lateral_overhead,#4 CU,B,0.111,583.4,1.6206,0.4756,1.007,100,24.9,1,1,,closed
EDGE-017604,JCT-FDR-0026-008,FUSE-XFMR-008662,FDR-0026,SUB-007,lateral_underground,#2 ACSR,ABC,0.021,112.5,0.9722,0.548,0.6985,150,24.9,3,0,,closed
EDGE-017605,FUSE-XFMR-008662,XFMR-008662,FDR-0026,SUB-007,lateral_underground,#2 ACSR,ABC,0.121,637.3,0.836,0.5228,0.6985,150,24.9,3,0,,closed
EDGE-017606,JCT-FDR-0026-008,FUSE-XFMR-008663,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.024,125.9,0.291,0.4142,0.3655,340,24.9,1,1,,closed
EDGE-017607,FUSE-XFMR-008663,XFMR-008663,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.135,713.6,0.2995,0.449,0.3655,340,24.9,1,1,,closed
EDGE-017608,JCT-FDR-0026-008,FUSE-XFMR-008664,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.025,133.8,0.2841,0.4211,0.3655,340,24.9,3,1,,closed
EDGE-017609,FUSE-XFMR-008664,XFMR-008664,FDR-0026,SUB-007,lateral_overhead,4/0 AL,ABC,0.144,758.5,0.2769,0.4729,0.3655,340,24.9,3,1,,closed
EDGE-017610,JCT-FDR-0026-008,FUSE-XFMR-008665,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.027,140.2,0.9275,0.4578,0.6985,150,24.9,3,1,,closed
EDGE-017611,FUSE-XFMR-008665,XFMR-008665,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.15,794.4,0.8344,0.5261,0.6985,150,24.9,3,1,,closed
EDGE-017612,JCT-FDR-0026-008,FUSE-XFMR-008666,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.029,152.9,0.8295,0.5431,0.6985,150,24.9,1,0,,closed
EDGE-017613,FUSE-XFMR-008666,XFMR-008666,FDR-0026,SUB-007,lateral_underground,#2 ACSR,A,0.164,866.2,0.8649,0.5209,0.6985,150,24.9,1,0,,closed
EDGE-017614,JCT-FDR-0026-008,FUSE-XFMR-008667,FDR-0026,SUB-007,lateral_underground,1/0 AL,AC,0.031,161.6,0.6391,0.4876,0.5345,230,24.9,2,0,,closed
EDGE-017615,FUSE-XFMR-008667,XFMR-008667,FDR-0026,SUB-007,lateral_underground,1/0 AL,AC,0.173,915.6,0.5845,0.4773,0.5345,230,24.9,2,0,,closed
EDGE-017616,JCT-FDR-0026-008,FUSE-XFMR-008668,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.032,170.3,0.5791,0.4675,0.5345,230,24.9,2,1,,closed
EDGE-017617,FUSE-XFMR-008668,XFMR-008668,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AB,0.183,964.9,0.582,0.4992,0.5345,230,24.9,2,1,,closed
EDGE-017618,JCT-FDR-0026-008,FUSE-XFMR-008669,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.035,182.2,1.6217,0.5543,1.007,100,24.9,2,1,,closed
EDGE-017619,FUSE-XFMR-008669,XFMR-008669,FDR-0026,SUB-007,lateral_overhead,#4 CU,BC,0.196,1032.2,1.5056,0.5586,1.007,100,24.9,2,1,,closed
EDGE-017620,JCT-FDR-0026-008,FUSE-XFMR-008670,FDR-0026,SUB-007,lateral_underground,1/0 AL,AC,0.036,190.9,0.6223,0.4378,0.5345,230,24.9,2,0,,closed
EDGE-017621,FUSE-XFMR-008670,XFMR-008670,FDR-0026,SUB-007,lateral_underground,1/0 AL,AC,0.205,1081.6,0.5365,0.4827,0.5345,230,24.9,2,0,,closed
EDGE-017622,JCT-FDR-0026-008,FUSE-XFMR-008671,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.037,196.4,0.6153,0.4803,0.5345,230,24.9,1,1,,closed
EDGE-017623,FUSE-XFMR-008671,XFMR-008671,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.211,1113.0,0.6246,0.5006,0.5345,230,24.9,1,1,,closed
EDGE-017624,JCT-FDR-0026-008,FUSE-XFMR-008672,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.039,205.9,0.5766,0.4903,0.5345,230,24.9,2,0,,closed
EDGE-017625,FUSE-XFMR-008672,XFMR-008672,FDR-0026,SUB-007,lateral_underground,1/0 AL,AB,0.221,1166.9,0.6065,0.5214,0.5345,230,24.9,2,0,,closed
EDGE-017626,JCT-FDR-0026-008,FUSE-XFMR-008673,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.042,220.2,0.8698,0.4788,0.6985,150,24.9,2,1,,closed
EDGE-017627,FUSE-XFMR-008673,XFMR-008673,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.236,1247.7,0.8478,0.5397,0.6985,150,24.9,2,1,,closed
EDGE-017628,JCT-FDR-0026-008,FUSE-XFMR-008674,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.043,224.9,0.3198,0.4703,0.3655,340,24.9,2,1,,closed
EDGE-017629,FUSE-XFMR-008674,XFMR-008674,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AB,0.241,1274.6,0.2848,0.3908,0.3655,340,24.9,2,1,,closed
EDGE-017630,JCT-FDR-0026-008,FUSE-XFMR-008675,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.044,233.6,0.9806,0.5511,0.6985,150,24.9,2,1,,closed
EDGE-017631,FUSE-XFMR-008675,XFMR-008675,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,AC,0.251,1324.0,0.972,0.4839,0.6985,150,24.9,2,1,,closed
EDGE-017632,JCT-FDR-0026-008,FUSE-XFMR-008676,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.047,247.9,1.4387,0.5532,1.007,100,24.9,1,1,,closed
EDGE-017633,FUSE-XFMR-008676,XFMR-008676,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.266,1404.7,1.425,0.5274,1.007,100,24.9,1,1,,closed
EDGE-017634,JCT-FDR-0026-008,FUSE-XFMR-008677,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.049,257.4,0.312,0.4659,0.3655,340,24.9,1,1,,closed
EDGE-017635,FUSE-XFMR-008677,XFMR-008677,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.276,1458.6,0.3257,0.4679,0.3655,340,24.9,1,1,,closed
EDGE-017636,JCT-FDR-0026-008,FUSE-XFMR-008678,FDR-0026,SUB-007,lateral_underground,#2 ACSR,C,0.05,263.7,0.963,0.4972,0.6985,150,24.9,1,0,,closed
EDGE-017637,FUSE-XFMR-008678,XFMR-008678,FDR-0026,SUB-007,lateral_underground,#2 ACSR,C,0.283,1494.5,0.9219,0.5005,0.6985,150,24.9,1,0,,closed
EDGE-017638,JCT-FDR-0026-008,FUSE-XFMR-008679,FDR-0026,SUB-007,lateral_underground,#2 ACSR,C,0.052,272.4,0.8449,0.5295,0.6985,150,24.9,1,0,,closed
EDGE-017639,FUSE-XFMR-008679,XFMR-008679,FDR-0026,SUB-007,lateral_underground,#2 ACSR,C,0.292,1543.9,0.8333,0.5085,0.6985,150,24.9,1,0,,closed
EDGE-017640,JCT-FDR-0026-008,FUSE-XFMR-008680,FDR-0026,SUB-007,lateral_underground,4/0 AL,AC,0.054,283.5,0.2713,0.3913,0.3655,340,24.9,2,0,,closed
EDGE-017641,FUSE-XFMR-008680,XFMR-008680,FDR-0026,SUB-007,lateral_underground,4/0 AL,AC,0.304,1606.7,0.3193,0.4178,0.3655,340,24.9,2,0,,closed
EDGE-017642,JCT-FDR-0026-008,FUSE-XFMR-008681,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.055,292.2,0.5854,0.5195,0.5345,230,24.9,1,1,,closed
EDGE-017643,FUSE-XFMR-008681,XFMR-008681,FDR-0026,SUB-007,lateral_overhead,1/0 AL,C,0.314,1656.1,0.5476,0.5191,0.5345,230,24.9,1,1,,closed
EDGE-017644,JCT-FDR-0026-008,FUSE-XFMR-008682,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.057,301.8,0.2792,0.4241,0.3655,340,24.9,2,1,,closed
EDGE-017645,FUSE-XFMR-008682,XFMR-008682,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.324,1709.9,0.3162,0.4622,0.3655,340,24.9,2,1,,closed
EDGE-017646,JCT-FDR-0026-008,FUSE-XFMR-008683,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.059,312.8,0.8812,0.5103,0.6985,150,24.9,3,1,,closed
EDGE-017647,FUSE-XFMR-008683,XFMR-008683,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,ABC,0.336,1772.8,0.8079,0.5156,0.6985,150,24.9,3,1,,closed
EDGE-017648,JCT-FDR-0026-008,FUSE-XFMR-008684,FDR-0026,SUB-007,lateral_underground,4/0 AL,C,0.061,320.8,0.3253,0.4423,0.3655,340,24.9,1,0,,closed
EDGE-017649,FUSE-XFMR-008684,XFMR-008684,FDR-0026,SUB-007,lateral_underground,4/0 AL,C,0.344,1817.6,0.3056,0.4668,0.3655,340,24.9,1,0,,closed
EDGE-017650,JCT-FDR-0026-008,FUSE-XFMR-008685,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.063,332.6,0.62,0.4321,0.5345,230,24.9,3,1,,closed
EDGE-017651,FUSE-XFMR-008685,XFMR-008685,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.357,1885.0,0.636,0.4973,0.5345,230,24.9,3,1,,closed
EDGE-017652,JCT-FDR-0026-008,FUSE-XFMR-008686,FDR-0026,SUB-007,lateral_underground,4/0 AL,B,0.065,343.7,0.292,0.4212,0.3655,340,24.9,1,0,,closed
EDGE-017653,FUSE-XFMR-008686,XFMR-008686,FDR-0026,SUB-007,lateral_underground,4/0 AL,B,0.369,1947.8,0.3231,0.4328,0.3655,340,24.9,1,0,,closed
EDGE-017654,JCT-FDR-0026-008,FUSE-XFMR-008687,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.067,352.4,1.4339,0.4993,1.007,100,24.9,2,0,,closed
EDGE-017655,FUSE-XFMR-008687,XFMR-008687,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.378,1997.2,1.6257,0.5149,1.007,100,24.9,2,0,,closed
EDGE-017656,JCT-FDR-0026-008,FUSE-XFMR-008688,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.069,361.9,0.6274,0.4496,0.5345,230,24.9,1,1,,closed
EDGE-017657,FUSE-XFMR-008688,XFMR-008688,FDR-0026,SUB-007,lateral_overhead,1/0 AL,B,0.388,2051.0,0.6322,0.4861,0.5345,230,24.9,1,1,,closed
EDGE-017658,JCT-FDR-0026-008,FUSE-XFMR-008689,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.07,367.5,1.437,0.5451,1.007,100,24.9,2,1,,closed
EDGE-017659,FUSE-XFMR-008689,XFMR-008689,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.394,2082.4,1.5646,0.524,1.007,100,24.9,2,1,,closed
EDGE-017660,JCT-FDR-0026-008,FUSE-XFMR-008690,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.072,380.2,1.4553,0.5019,1.007,100,24.9,1,0,,closed
EDGE-017661,FUSE-XFMR-008690,XFMR-008690,FDR-0026,SUB-007,lateral_underground,#4 CU,B,0.408,2154.2,1.5406,0.5176,1.007,100,24.9,1,0,,closed
EDGE-017662,JCT-FDR-0026-008,FUSE-XFMR-008691,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.073,388.1,0.308,0.4119,0.3655,340,24.9,1,1,,closed
EDGE-017663,FUSE-XFMR-008691,XFMR-008691,FDR-0026,SUB-007,lateral_overhead,4/0 AL,A,0.416,2199.1,0.2993,0.4235,0.3655,340,24.9,1,1,,closed
EDGE-017664,JCT-FDR-0026-008,FUSE-XFMR-008692,FDR-0026,SUB-007,lateral_underground,4/0 AL,A,0.075,398.4,0.2877,0.4255,0.3655,340,24.9,1,0,,closed
EDGE-017665,FUSE-XFMR-008692,XFMR-008692,FDR-0026,SUB-007,lateral_underground,4/0 AL,A,0.428,2257.5,0.2927,0.4668,0.3655,340,24.9,1,0,,closed
EDGE-017666,JCT-FDR-0026-008,FUSE-XFMR-008693,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.077,407.1,0.8315,0.5009,0.6985,150,24.9,2,1,,closed
EDGE-017667,FUSE-XFMR-008693,XFMR-008693,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,BC,0.437,2306.8,0.9554,0.5363,0.6985,150,24.9,2,1,,closed
EDGE-017668,JCT-FDR-0026-008,FUSE-XFMR-008694,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.079,415.8,0.5482,0.5044,0.5345,230,24.9,3,1,,closed
EDGE-017669,FUSE-XFMR-008694,XFMR-008694,FDR-0026,SUB-007,lateral_overhead,1/0 AL,ABC,0.446,2356.2,0.5713,0.5149,0.5345,230,24.9,3,1,,closed
EDGE-017670,JCT-FDR-0026-008,FUSE-XFMR-008695,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.081,425.3,0.2716,0.4092,0.3655,340,24.9,2,0,,closed
EDGE-017671,FUSE-XFMR-008695,XFMR-008695,FDR-0026,SUB-007,lateral_underground,4/0 AL,AB,0.456,2410.1,0.2895,0.4382,0.3655,340,24.9,2,0,,closed
EDGE-017672,JCT-FDR-0026-008,FUSE-XFMR-008696,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.083,438.0,1.3567,0.5128,1.007,100,24.9,1,1,,closed
EDGE-017673,FUSE-XFMR-008696,XFMR-008696,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.47,2481.9,1.5614,0.4976,1.007,100,24.9,1,1,,closed
EDGE-017674,JCT-FDR-0026-008,FUSE-XFMR-008697,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.084,443.5,0.2932,0.436,0.3655,340,24.9,2,1,,closed
EDGE-017675,FUSE-XFMR-008697,XFMR-008697,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.476,2513.3,0.2683,0.466,0.3655,340,24.9,2,1,,closed
EDGE-017676,JCT-FDR-0026-008,FUSE-XFMR-008698,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.086,454.6,0.8673,0.4735,0.6985,150,24.9,1,1,,closed
EDGE-017677,FUSE-XFMR-008698,XFMR-008698,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.488,2576.1,0.8295,0.5487,0.6985,150,24.9,1,1,,closed
EDGE-017678,JCT-FDR-0026-008,FUSE-XFMR-008699,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.087,461.7,0.849,0.5037,0.6985,150,24.9,1,1,,closed
EDGE-017679,FUSE-XFMR-008699,XFMR-008699,FDR-0026,SUB-007,lateral_overhead,#2 ACSR,A,0.496,2616.5,0.9442,0.5458,0.6985,150,24.9,1,1,,closed
EDGE-017680,JCT-FDR-0026-008,FUSE-XFMR-008700,FDR-0026,SUB-007,lateral_underground,4/0 AL,A,0.09,473.6,0.3049,0.422,0.3655,340,24.9,1,0,,closed
EDGE-017681,FUSE-XFMR-008700,XFMR-008700,FDR-0026,SUB-007,lateral_underground,4/0 AL,A,0.508,2683.8,0.274,0.4651,0.3655,340,24.9,1,0,,closed
EDGE-017682,JCT-FDR-0026-008,FUSE-XFMR-008701,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.091,482.3,1.492,0.5171,1.007,100,24.9,2,0,,closed
EDGE-017683,FUSE-XFMR-008701,XFMR-008701,FDR-0026,SUB-007,lateral_underground,#4 CU,AC,0.518,2733.2,1.5088,0.4995,1.007,100,24.9,2,0,,closed
EDGE-017684,JCT-FDR-0026-008,FUSE-XFMR-008702,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.094,494.2,1.6327,0.4627,1.007,100,24.9,2,0,,closed
EDGE-017685,FUSE-XFMR-008702,XFMR-008702,FDR-0026,SUB-007,lateral_underground,#4 CU,AB,0.53,2800.5,1.5014,0.5391,1.007,100,24.9,2,0,,closed
EDGE-017686,JCT-FDR-0026-008,FUSE-XFMR-008703,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.095,499.8,0.3109,0.4212,0.3655,340,24.9,2,1,,closed
EDGE-017687,FUSE-XFMR-008703,XFMR-008703,FDR-0026,SUB-007,lateral_overhead,4/0 AL,AC,0.536,2831.9,0.3,0.4641,0.3655,340,24.9,2,1,,closed
EDGE-017688,JCT-FDR-0026-008,FUSE-XFMR-008704,FDR-0026,SUB-007,lateral_underground,#2 ACSR,C,0.097,513.2,0.9474,0.5328,0.6985,150,24.9,1,0,,closed
EDGE-017689,FUSE-XFMR-008704,XFMR-008704,FDR-0026,SUB-007,lateral_underground,#2 ACSR,C,0.551,2908.2,0.9728,0.4861,0.6985,150,24.9,1,0,,closed
EDGE-017690,JCT-FDR-0026-008,FUSE-XFMR-008705,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.099,523.5,0.5434,0.4977,0.5345,230,24.9,2,1,,closed
EDGE-017691,FUSE-XFMR-008705,XFMR-008705,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.562,2966.6,0.5882,0.4724,0.5345,230,24.9,2,1,,closed
EDGE-017692,JCT-FDR-0026-008,FUSE-XFMR-008706,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.101,530.6,1.4944,0.5384,1.007,100,24.9,2,1,,closed
EDGE-017693,FUSE-XFMR-008706,XFMR-008706,FDR-0026,SUB-007,lateral_overhead,#4 CU,AB,0.57,3007.0,1.5831,0.5551,1.007,100,24.9,2,1,,closed
EDGE-017694,JCT-FDR-0026-008,FUSE-XFMR-008707,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.102,537.8,0.2969,0.3924,0.3655,340,24.9,1,1,,closed
EDGE-017695,FUSE-XFMR-008707,XFMR-008707,FDR-0026,SUB-007,lateral_overhead,4/0 AL,B,0.577,3047.4,0.3011,0.435,0.3655,340,24.9,1,1,,closed
EDGE-017696,JCT-FDR-0026-008,FUSE-XFMR-008708,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.104,547.3,1.4421,0.5479,1.007,100,24.9,3,1,,closed
EDGE-017697,FUSE-XFMR-008708,XFMR-008708,FDR-0026,SUB-007,lateral_overhead,#4 CU,ABC,0.587,3101.2,1.49,0.4893,1.007,100,24.9,3,1,,closed
EDGE-017698,JCT-FDR-0026-008,JCT-FDR-0026-009,FDR-0026,SUB-007,primary_overhead,397.5 AAC,ABC,0.7,3696.0,0.2589,0.3982,0.3063,480,24.9,3,1,,closed
EDGE-017699,JCT-FDR-0026-009,FUSE-XFMR-008709,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.001,4.8,0.6067,0.4532,0.5345,230,24.9,2,1,,closed
EDGE-017700,FUSE-XFMR-008709,XFMR-008709,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.005,26.9,0.5459,0.4726,0.5345,230,24.9,2,1,,closed
EDGE-017701,JCT-FDR-0026-009,FUSE-XFMR-008710,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.001,7.1,0.6424,0.5055,0.5345,230,24.9,2,1,,closed
EDGE-017702,FUSE-XFMR-008710,XFMR-008710,FDR-0026,SUB-007,lateral_overhead,1/0 AL,AC,0.008,40.4,0.6357,0.4761,0.5345,230,24.9,2,1,,closed
EDGE-017703,JCT-FDR-0026-009,FUSE-XFMR-008711,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.004,19.0,1.6056,0.5104,1.007,100,24.9,1,1,,closed
EDGE-017704,FUSE-XFMR-008711,XFMR-008711,FDR-0026,SUB-007,lateral_overhead,#4 CU,A,0.02,107.7,1.6328,0.5012,1.007,100,24.9,1,1,,closed
EDGE-017705,JCT-FDR-0026-009,FDR-0026-TAIL,FDR-0026,SUB-007,primary_underground,397.5 AAC,ABC,0.04,211.2,0.2519,0.4124,0.335,480,24.9,3,0,,open
EDGE-017706,SUB-007,FDR-0027-HEAD,FDR-0027,SUB-007,bus_tie,336 ACSR,ABC,0.01,52.8,0.3233,0.4554,0.375,400,24.9,3,1,,closed
EDGE-017707,FDR-0027-HEAD,JCT-FDR-0027-001,FDR-0027,SUB-007,primary_overhead,336 ACSR,ABC,0.04,211.2,0.3072,0.4364,0.3593,400,24.9,3,1,,closed
EDGE-017708,JCT-FDR-0027-001,FUSE-XFMR-008712,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.002,9.5,0.2918,0.4361,0.3655,340,24.9,1,1,,closed
EDGE-017709,FUSE-XFMR-008712,XFMR-008712,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.01,53.9,0.3166,0.4456,0.3655,340,24.9,1,1,,closed
EDGE-017710,JCT-FDR-0027-001,FUSE-XFMR-008713,FDR-0027,SUB-007,lateral_overhead,4/0 AL,A,0.007,38.0,0.3023,0.3969,0.3655,340,24.9,1,1,,closed
EDGE-017711,FUSE-XFMR-008713,XFMR-008713,FDR-0027,SUB-007,lateral_overhead,4/0 AL,A,0.041,215.4,0.3257,0.4122,0.3655,340,24.9,1,1,,closed
EDGE-017712,JCT-FDR-0027-001,FUSE-XFMR-008714,FDR-0027,SUB-007,lateral_overhead,1/0 AL,ABC,0.013,69.7,0.6301,0.4356,0.5345,230,24.9,3,1,,closed
EDGE-017713,FUSE-XFMR-008714,XFMR-008714,FDR-0027,SUB-007,lateral_overhead,1/0 AL,ABC,0.075,394.9,0.6178,0.449,0.5345,230,24.9,3,1,,closed
EDGE-017714,JCT-FDR-0027-001,FUSE-XFMR-008715,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.021,109.3,0.3061,0.4489,0.3655,340,24.9,2,1,,closed
EDGE-017715,FUSE-XFMR-008715,XFMR-008715,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.117,619.3,0.2743,0.4584,0.3655,340,24.9,2,1,,closed
EDGE-017716,JCT-FDR-0027-001,FUSE-XFMR-008716,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.027,142.6,0.2953,0.4252,0.3655,340,24.9,2,1,,closed
EDGE-017717,FUSE-XFMR-008716,XFMR-008716,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.153,807.8,0.2998,0.4329,0.3655,340,24.9,2,1,,closed
EDGE-017718,JCT-FDR-0027-001,FUSE-XFMR-008717,FDR-0027,SUB-007,lateral_underground,1/0 AL,C,0.034,179.8,0.6248,0.4799,0.5345,230,24.9,1,0,,closed
EDGE-017719,FUSE-XFMR-008717,XFMR-008717,FDR-0027,SUB-007,lateral_underground,1/0 AL,C,0.193,1018.8,0.5898,0.5121,0.5345,230,24.9,1,0,,closed
EDGE-017720,JCT-FDR-0027-001,FUSE-XFMR-008718,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.041,217.0,0.2971,0.3972,0.3655,340,24.9,2,1,,closed
EDGE-017721,FUSE-XFMR-008718,XFMR-008718,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.233,1229.7,0.2849,0.4191,0.3655,340,24.9,2,1,,closed
EDGE-017722,JCT-FDR-0027-001,FUSE-XFMR-008719,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AB,0.048,251.9,0.5606,0.4471,0.5345,230,24.9,2,1,,closed
EDGE-017723,FUSE-XFMR-008719,XFMR-008719,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AB,0.27,1427.2,0.6265,0.431,0.5345,230,24.9,2,1,,closed
EDGE-017724,JCT-FDR-0027-001,FUSE-XFMR-008720,FDR-0027,SUB-007,lateral_underground,#2 ACSR,ABC,0.054,283.5,0.8825,0.4518,0.6985,150,24.9,3,0,,closed
EDGE-017725,FUSE-XFMR-008720,XFMR-008720,FDR-0027,SUB-007,lateral_underground,#2 ACSR,ABC,0.304,1606.7,0.9426,0.4949,0.6985,150,24.9,3,0,,closed
EDGE-017726,JCT-FDR-0027-001,FUSE-XFMR-008721,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,A,0.061,320.8,0.9226,0.5147,0.6985,150,24.9,1,1,,closed
EDGE-017727,FUSE-XFMR-008721,XFMR-008721,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,A,0.344,1817.6,0.8735,0.4858,0.6985,150,24.9,1,1,,closed
EDGE-017728,JCT-FDR-0027-001,FUSE-XFMR-008722,FDR-0027,SUB-007,lateral_underground,4/0 AL,AC,0.068,358.0,0.2752,0.4595,0.3655,340,24.9,2,0,,closed
EDGE-017729,FUSE-XFMR-008722,XFMR-008722,FDR-0027,SUB-007,lateral_underground,4/0 AL,AC,0.384,2028.6,0.316,0.3925,0.3655,340,24.9,2,0,,closed
EDGE-017730,JCT-FDR-0027-001,FUSE-XFMR-008723,FDR-0027,SUB-007,lateral_underground,4/0 AL,ABC,0.074,392.8,0.3135,0.4006,0.3655,340,24.9,3,0,,closed
EDGE-017731,FUSE-XFMR-008723,XFMR-008723,FDR-0027,SUB-007,lateral_underground,4/0 AL,ABC,0.422,2226.0,0.2992,0.4162,0.3655,340,24.9,3,0,,closed
EDGE-017732,JCT-FDR-0027-001,FUSE-XFMR-008724,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AB,0.081,429.3,0.8607,0.4878,0.6985,150,24.9,2,1,,closed
EDGE-017733,FUSE-XFMR-008724,XFMR-008724,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AB,0.461,2432.5,0.8781,0.5137,0.6985,150,24.9,2,1,,closed
EDGE-017734,JCT-FDR-0027-001,FUSE-XFMR-008725,FDR-0027,SUB-007,lateral_overhead,#4 CU,BC,0.088,466.5,1.3879,0.5608,1.007,100,24.9,2,1,,closed
EDGE-017735,FUSE-XFMR-008725,XFMR-008725,FDR-0027,SUB-007,lateral_overhead,#4 CU,BC,0.501,2643.4,1.5749,0.4989,1.007,100,24.9,2,1,,closed
EDGE-017736,JCT-FDR-0027-001,FUSE-XFMR-008726,FDR-0027,SUB-007,lateral_overhead,#4 CU,BC,0.095,501.3,1.5164,0.5453,1.007,100,24.9,2,1,,closed
EDGE-017737,FUSE-XFMR-008726,XFMR-008726,FDR-0027,SUB-007,lateral_overhead,#4 CU,BC,0.538,2840.9,1.5659,0.5031,1.007,100,24.9,2,1,,closed
EDGE-017738,JCT-FDR-0027-001,FUSE-XFMR-008727,FDR-0027,SUB-007,lateral_underground,4/0 AL,B,0.102,536.2,0.2697,0.4427,0.3655,340,24.9,1,0,,closed
EDGE-017739,FUSE-XFMR-008727,XFMR-008727,FDR-0027,SUB-007,lateral_underground,4/0 AL,B,0.575,3038.4,0.2943,0.4668,0.3655,340,24.9,1,0,,closed
EDGE-017740,JCT-FDR-0027-001,FUSE-XFMR-008728,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.108,568.7,1.4653,0.5336,1.007,100,24.9,1,1,,closed
EDGE-017741,FUSE-XFMR-008728,XFMR-008728,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.61,3222.4,1.5045,0.5034,1.007,100,24.9,1,1,,closed
EDGE-017742,JCT-FDR-0027-001,FUSE-XFMR-008729,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.114,604.3,0.2704,0.3928,0.3655,340,24.9,2,1,,closed
EDGE-017743,FUSE-XFMR-008729,XFMR-008729,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.649,3424.3,0.3196,0.4252,0.3655,340,24.9,2,1,,closed
EDGE-017744,JCT-FDR-0027-001,FUSE-XFMR-008730,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.121,639.1,1.5293,0.5304,1.007,100,24.9,3,1,,closed
EDGE-017745,FUSE-XFMR-008730,XFMR-008730,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.686,3621.8,1.5803,0.5076,1.007,100,24.9,3,1,,closed
EDGE-017746,JCT-FDR-0027-001,FUSE-XFMR-008731,FDR-0027,SUB-007,lateral_underground,#4 CU,A,0.128,675.6,1.5156,0.5086,1.007,100,24.9,1,0,,closed
EDGE-017747,FUSE-XFMR-008731,XFMR-008731,FDR-0027,SUB-007,lateral_underground,#4 CU,A,0.725,3828.3,1.5434,0.4655,1.007,100,24.9,1,0,,closed
EDGE-017748,JCT-FDR-0027-001,FUSE-XFMR-008732,FDR-0027,SUB-007,lateral_underground,#4 CU,ABC,0.135,711.2,1.5068,0.5346,1.007,100,24.9,3,0,,closed
EDGE-017749,FUSE-XFMR-008732,XFMR-008732,FDR-0027,SUB-007,lateral_underground,#4 CU,ABC,0.763,4030.2,1.4873,0.4641,1.007,100,24.9,3,0,,closed
EDGE-017750,JCT-FDR-0027-001,JCT-FDR-0027-002,FDR-0027,SUB-007,primary_overhead,336 ACSR,ABC,0.95,5016.0,0.3201,0.4218,0.3856,400,24.9,3,1,,closed
EDGE-017751,JCT-FDR-0027-002,FUSE-XFMR-008733,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.001,5.5,1.5355,0.5074,1.007,100,24.9,3,1,,closed
EDGE-017752,FUSE-XFMR-008733,XFMR-008733,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.006,31.4,1.6149,0.4636,1.007,100,24.9,3,1,,closed
EDGE-017753,JCT-FDR-0027-002,FUSE-XFMR-008734,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AB,0.007,35.6,0.3059,0.4397,0.3655,340,24.9,2,1,,closed
EDGE-017754,FUSE-XFMR-008734,XFMR-008734,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AB,0.038,202.0,0.3182,0.4347,0.3655,340,24.9,2,1,,closed
EDGE-017755,JCT-FDR-0027-002,FUSE-XFMR-008735,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.013,69.7,0.3097,0.3999,0.3655,340,24.9,1,1,,closed
EDGE-017756,FUSE-XFMR-008735,XFMR-008735,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.075,394.9,0.2994,0.3983,0.3655,340,24.9,1,1,,closed
EDGE-017757,JCT-FDR-0027-002,FUSE-XFMR-008736,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.02,107.7,0.8313,0.5252,0.6985,150,24.9,1,1,,closed
