edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-017758,FUSE-XFMR-008736,XFMR-008736,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.116,610.4,0.8316,0.4553,0.6985,150,24.9,1,1,,closed
EDGE-017759,JCT-FDR-0027-002,FUSE-XFMR-008737,FDR-0027,SUB-007,lateral_underground,#4 CU,B,0.027,143.4,1.4993,0.5154,1.007,100,24.9,1,0,,closed
EDGE-017760,FUSE-XFMR-008737,XFMR-008737,FDR-0027,SUB-007,lateral_underground,#4 CU,B,0.154,812.3,1.5992,0.5548,1.007,100,24.9,1,0,,closed
EDGE-017761,JCT-FDR-0027-002,FUSE-XFMR-008738,FDR-0027,SUB-007,lateral_underground,4/0 AL,A,0.033,176.6,0.2714,0.4256,0.3655,340,24.9,1,0,,closed
EDGE-017762,FUSE-XFMR-008738,XFMR-008738,FDR-0027,SUB-007,lateral_underground,4/0 AL,A,0.19,1000.8,0.278,0.44,0.3655,340,24.9,1,0,,closed
EDGE-017763,JCT-FDR-0027-002,FUSE-XFMR-008739,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.041,213.8,0.2678,0.3933,0.3655,340,24.9,2,1,,closed
EDGE-017764,FUSE-XFMR-008739,XFMR-008739,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.23,1211.8,0.2844,0.4726,0.3655,340,24.9,2,1,,closed
EDGE-017765,JCT-FDR-0027-002,FUSE-XFMR-008740,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.046,245.5,0.2924,0.4112,0.3655,340,24.9,1,1,,closed
EDGE-017766,FUSE-XFMR-008740,XFMR-008740,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.264,1391.3,0.3258,0.4277,0.3655,340,24.9,1,1,,closed
EDGE-017767,JCT-FDR-0027-002,FUSE-XFMR-008741,FDR-0027,SUB-007,lateral_underground,#2 ACSR,AB,0.054,283.5,0.8818,0.4595,0.6985,150,24.9,2,0,,closed
EDGE-017768,FUSE-XFMR-008741,XFMR-008741,FDR-0027,SUB-007,lateral_underground,#2 ACSR,AB,0.304,1606.7,0.8197,0.5102,0.6985,150,24.9,2,0,,closed
EDGE-017769,JCT-FDR-0027-002,FUSE-XFMR-008742,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.06,318.4,0.3028,0.4585,0.3655,340,24.9,1,1,,closed
EDGE-017770,FUSE-XFMR-008742,XFMR-008742,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.342,1804.2,0.2967,0.4705,0.3655,340,24.9,1,1,,closed
EDGE-017771,JCT-FDR-0027-002,FUSE-XFMR-008743,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AC,0.068,356.4,0.5875,0.4873,0.5345,230,24.9,2,1,,closed
EDGE-017772,FUSE-XFMR-008743,XFMR-008743,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AC,0.383,2019.6,0.6375,0.4406,0.5345,230,24.9,2,1,,closed
EDGE-017773,JCT-FDR-0027-002,FUSE-XFMR-008744,FDR-0027,SUB-007,lateral_overhead,1/0 AL,A,0.074,388.9,0.5905,0.4897,0.5345,230,24.9,1,1,,closed
EDGE-017774,FUSE-XFMR-008744,XFMR-008744,FDR-0027,SUB-007,lateral_overhead,1/0 AL,A,0.417,2203.6,0.5449,0.4758,0.5345,230,24.9,1,1,,closed
EDGE-017775,JCT-FDR-0027-002,FUSE-XFMR-008745,FDR-0027,SUB-007,lateral_overhead,1/0 AL,C,0.08,423.7,0.5971,0.5196,0.5345,230,24.9,1,1,,closed
EDGE-017776,FUSE-XFMR-008745,XFMR-008745,FDR-0027,SUB-007,lateral_overhead,1/0 AL,C,0.455,2401.1,0.5974,0.4559,0.5345,230,24.9,1,1,,closed
EDGE-017777,JCT-FDR-0027-002,FUSE-XFMR-008746,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,A,0.087,461.7,0.9764,0.5446,0.6985,150,24.9,1,1,,closed
EDGE-017778,FUSE-XFMR-008746,XFMR-008746,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,A,0.496,2616.5,0.9228,0.4526,0.6985,150,24.9,1,1,,closed
EDGE-017779,JCT-FDR-0027-002,FUSE-XFMR-008747,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.094,497.4,0.3094,0.4667,0.3655,340,24.9,1,1,,closed
EDGE-017780,FUSE-XFMR-008747,XFMR-008747,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.534,2818.5,0.3103,0.4677,0.3655,340,24.9,1,1,,closed
EDGE-017781,JCT-FDR-0027-002,FUSE-XFMR-008748,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.101,530.6,0.9573,0.4859,0.6985,150,24.9,1,1,,closed
EDGE-017782,FUSE-XFMR-008748,XFMR-008748,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.57,3007.0,0.874,0.5124,0.6985,150,24.9,1,1,,closed
EDGE-017783,JCT-FDR-0027-002,FUSE-XFMR-008749,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AC,0.107,565.5,0.6312,0.5229,0.5345,230,24.9,2,1,,closed
EDGE-017784,FUSE-XFMR-008749,XFMR-008749,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AC,0.607,3204.4,0.6114,0.4442,0.5345,230,24.9,2,1,,closed
EDGE-017785,JCT-FDR-0027-002,FUSE-XFMR-008750,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.115,605.9,0.2763,0.3943,0.3655,340,24.9,2,1,,closed
EDGE-017786,FUSE-XFMR-008750,XFMR-008750,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.65,3433.3,0.2917,0.4697,0.3655,340,24.9,2,1,,closed
EDGE-017787,JCT-FDR-0027-002,FUSE-XFMR-008751,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AB,0.121,639.1,0.2805,0.3999,0.3655,340,24.9,2,1,,closed
EDGE-017788,FUSE-XFMR-008751,XFMR-008751,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AB,0.686,3621.8,0.3076,0.4377,0.3655,340,24.9,2,1,,closed
EDGE-017789,JCT-FDR-0027-002,FUSE-XFMR-008752,FDR-0027,SUB-007,lateral_overhead,#4 CU,AB,0.127,672.4,1.459,0.5324,1.007,100,24.9,2,1,,closed
EDGE-017790,FUSE-XFMR-008752,XFMR-008752,FDR-0027,SUB-007,lateral_overhead,#4 CU,AB,0.722,3810.3,1.498,0.5327,1.007,100,24.9,2,1,,closed
EDGE-017791,JCT-FDR-0027-002,FUSE-XFMR-008753,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.134,709.6,0.2735,0.3996,0.3655,340,24.9,2,1,,closed
EDGE-017792,FUSE-XFMR-008753,XFMR-008753,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.762,4021.2,0.322,0.4642,0.3655,340,24.9,2,1,,closed
EDGE-017793,JCT-FDR-0027-002,JCT-FDR-0027-003,FDR-0027,SUB-007,primary_overhead,336 ACSR,ABC,0.94,4963.2,0.2764,0.4607,0.4099,400,24.9,3,1,,closed
EDGE-017794,JCT-FDR-0027-003,FUSE-XFMR-008754,FDR-0027,SUB-007,lateral_overhead,#4 CU,BC,0.001,4.8,1.433,0.5154,1.007,100,24.9,2,1,,closed
EDGE-017795,FUSE-XFMR-008754,XFMR-008754,FDR-0027,SUB-007,lateral_overhead,#4 CU,BC,0.005,26.9,1.3943,0.5054,1.007,100,24.9,2,1,,closed
EDGE-017796,JCT-FDR-0027-003,FUSE-XFMR-008755,FDR-0027,SUB-007,lateral_overhead,#4 CU,B,0.007,35.6,1.5426,0.5501,1.007,100,24.9,1,1,,closed
EDGE-017797,FUSE-XFMR-008755,XFMR-008755,FDR-0027,SUB-007,lateral_overhead,#4 CU,B,0.038,202.0,1.4124,0.5585,1.007,100,24.9,1,1,,closed
EDGE-017798,JCT-FDR-0027-003,FUSE-XFMR-008756,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AB,0.013,70.5,0.6128,0.4913,0.5345,230,24.9,2,1,,closed
EDGE-017799,FUSE-XFMR-008756,XFMR-008756,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AB,0.076,399.4,0.586,0.4311,0.5345,230,24.9,2,1,,closed
EDGE-017800,JCT-FDR-0027-003,FUSE-XFMR-008757,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.019,102.2,0.3031,0.4679,0.3655,340,24.9,1,1,,closed
EDGE-017801,FUSE-XFMR-008757,XFMR-008757,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.11,579.0,0.2798,0.4173,0.3655,340,24.9,1,1,,closed
EDGE-017802,JCT-FDR-0027-003,FUSE-XFMR-008758,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.026,139.4,0.8738,0.4554,0.6985,150,24.9,1,1,,closed
EDGE-017803,FUSE-XFMR-008758,XFMR-008758,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.15,789.9,0.8204,0.4521,0.6985,150,24.9,1,1,,closed
EDGE-017804,JCT-FDR-0027-003,FUSE-XFMR-008759,FDR-0027,SUB-007,lateral_overhead,1/0 AL,BC,0.033,176.6,0.5589,0.4637,0.5345,230,24.9,2,1,,closed
EDGE-017805,FUSE-XFMR-008759,XFMR-008759,FDR-0027,SUB-007,lateral_overhead,1/0 AL,BC,0.19,1000.8,0.5482,0.4402,0.5345,230,24.9,2,1,,closed
EDGE-017806,JCT-FDR-0027-003,FUSE-XFMR-008760,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.04,209.1,0.3234,0.3921,0.3655,340,24.9,1,1,,closed
EDGE-017807,FUSE-XFMR-008760,XFMR-008760,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.224,1184.8,0.2808,0.435,0.3655,340,24.9,1,1,,closed
EDGE-017808,JCT-FDR-0027-003,FUSE-XFMR-008761,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.047,247.1,0.9562,0.479,0.6985,150,24.9,1,1,,closed
EDGE-017809,FUSE-XFMR-008761,XFMR-008761,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.265,1400.3,0.9065,0.5329,0.6985,150,24.9,1,1,,closed
EDGE-017810,JCT-FDR-0027-003,FUSE-XFMR-008762,FDR-0027,SUB-007,lateral_underground,1/0 AL,B,0.054,285.1,0.5381,0.4402,0.5345,230,24.9,1,0,,closed
EDGE-017811,FUSE-XFMR-008762,XFMR-008762,FDR-0027,SUB-007,lateral_underground,1/0 AL,B,0.306,1615.7,0.5612,0.4836,0.5345,230,24.9,1,0,,closed
EDGE-017812,JCT-FDR-0027-003,FUSE-XFMR-008763,FDR-0027,SUB-007,lateral_overhead,1/0 AL,B,0.061,320.0,0.538,0.4375,0.5345,230,24.9,1,1,,closed
EDGE-017813,FUSE-XFMR-008763,XFMR-008763,FDR-0027,SUB-007,lateral_overhead,1/0 AL,B,0.343,1813.2,0.5755,0.5025,0.5345,230,24.9,1,1,,closed
EDGE-017814,JCT-FDR-0027-003,FUSE-XFMR-008764,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.067,352.4,0.9831,0.4713,0.6985,150,24.9,1,1,,closed
EDGE-017815,FUSE-XFMR-008764,XFMR-008764,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.378,1997.2,0.9605,0.4958,0.6985,150,24.9,1,1,,closed
EDGE-017816,JCT-FDR-0027-003,FUSE-XFMR-008765,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.074,391.2,0.3049,0.4666,0.3655,340,24.9,2,1,,closed
EDGE-017817,FUSE-XFMR-008765,XFMR-008765,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.42,2217.1,0.2869,0.4046,0.3655,340,24.9,2,1,,closed
EDGE-017818,JCT-FDR-0027-003,FUSE-XFMR-008766,FDR-0027,SUB-007,lateral_overhead,4/0 AL,A,0.08,424.5,0.2848,0.4188,0.3655,340,24.9,1,1,,closed
EDGE-017819,FUSE-XFMR-008766,XFMR-008766,FDR-0027,SUB-007,lateral_overhead,4/0 AL,A,0.456,2405.6,0.3096,0.4454,0.3655,340,24.9,1,1,,closed
EDGE-017820,JCT-FDR-0027-003,FUSE-XFMR-008767,FDR-0027,SUB-007,lateral_underground,1/0 AL,AB,0.087,460.2,0.6079,0.5063,0.5345,230,24.9,2,0,,closed
EDGE-017821,FUSE-XFMR-008767,XFMR-008767,FDR-0027,SUB-007,lateral_underground,1/0 AL,AB,0.494,2607.5,0.5428,0.4446,0.5345,230,24.9,2,0,,closed
EDGE-017822,JCT-FDR-0027-003,FUSE-XFMR-008768,FDR-0027,SUB-007,lateral_overhead,#4 CU,AC,0.094,494.2,1.4188,0.466,1.007,100,24.9,2,1,,closed
EDGE-017823,FUSE-XFMR-008768,XFMR-008768,FDR-0027,SUB-007,lateral_overhead,#4 CU,AC,0.53,2800.5,1.5488,0.464,1.007,100,24.9,2,1,,closed
EDGE-017824,JCT-FDR-0027-003,FUSE-XFMR-008769,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.1,529.1,0.3145,0.4489,0.3655,340,24.9,2,1,,closed
EDGE-017825,FUSE-XFMR-008769,XFMR-008769,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.568,2998.0,0.2946,0.399,0.3655,340,24.9,2,1,,closed
EDGE-017826,JCT-FDR-0027-003,FUSE-XFMR-008770,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.107,567.1,0.9723,0.472,0.6985,150,24.9,1,1,,closed
EDGE-017827,FUSE-XFMR-008770,XFMR-008770,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.609,3213.4,0.9329,0.4742,0.6985,150,24.9,1,1,,closed
EDGE-017828,JCT-FDR-0027-003,FUSE-XFMR-008771,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AC,0.114,601.1,0.6396,0.4911,0.5345,230,24.9,2,1,,closed
EDGE-017829,FUSE-XFMR-008771,XFMR-008771,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AC,0.645,3406.4,0.6344,0.5079,0.5345,230,24.9,2,1,,closed
EDGE-017830,JCT-FDR-0027-003,FUSE-XFMR-008772,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.121,639.9,0.3187,0.4037,0.3655,340,24.9,2,1,,closed
EDGE-017831,FUSE-XFMR-008772,XFMR-008772,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.687,3626.3,0.306,0.435,0.3655,340,24.9,2,1,,closed
EDGE-017832,JCT-FDR-0027-003,FUSE-XFMR-008773,FDR-0027,SUB-007,lateral_overhead,#4 CU,B,0.128,674.8,1.5052,0.5293,1.007,100,24.9,1,1,,closed
EDGE-017833,FUSE-XFMR-008773,XFMR-008773,FDR-0027,SUB-007,lateral_overhead,#4 CU,B,0.724,3823.8,1.3859,0.5467,1.007,100,24.9,1,1,,closed
EDGE-017834,JCT-FDR-0027-003,FUSE-XFMR-008774,FDR-0027,SUB-007,lateral_underground,1/0 AL,BC,0.135,712.0,0.5396,0.4987,0.5345,230,24.9,2,0,,closed
EDGE-017835,FUSE-XFMR-008774,XFMR-008774,FDR-0027,SUB-007,lateral_underground,1/0 AL,BC,0.764,4034.7,0.5735,0.4524,0.5345,230,24.9,2,0,,closed
EDGE-017836,JCT-FDR-0027-003,JCT-FDR-0027-004,FDR-0027,SUB-007,primary_overhead,336 ACSR,ABC,0.95,5016.0,0.3025,0.4384,0.4041,400,24.9,3,1,,closed
EDGE-017837,JCT-FDR-0027-004,FUSE-XFMR-008775,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AC,0.001,4.8,0.9512,0.5316,0.6985,150,24.9,2,1,,closed
EDGE-017838,FUSE-XFMR-008775,XFMR-008775,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AC,0.005,26.9,0.9225,0.4649,0.6985,150,24.9,2,1,,closed
EDGE-017839,JCT-FDR-0027-004,FUSE-XFMR-008776,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.007,34.8,0.8493,0.4625,0.6985,150,24.9,1,1,,closed
EDGE-017840,FUSE-XFMR-008776,XFMR-008776,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.037,197.5,0.9009,0.5214,0.6985,150,24.9,1,1,,closed
EDGE-017841,JCT-FDR-0027-004,FUSE-XFMR-008777,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.014,72.1,0.2694,0.4599,0.3655,340,24.9,2,1,,closed
EDGE-017842,FUSE-XFMR-008777,XFMR-008777,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.077,408.4,0.2707,0.4272,0.3655,340,24.9,2,1,,closed
EDGE-017843,JCT-FDR-0027-004,FUSE-XFMR-008778,FDR-0027,SUB-007,lateral_overhead,1/0 AL,ABC,0.02,106.1,0.5922,0.503,0.5345,230,24.9,3,1,,closed
EDGE-017844,FUSE-XFMR-008778,XFMR-008778,FDR-0027,SUB-007,lateral_overhead,1/0 AL,ABC,0.114,601.4,0.5752,0.4934,0.5345,230,24.9,3,1,,closed
EDGE-017845,JCT-FDR-0027-004,FUSE-XFMR-008779,FDR-0027,SUB-007,lateral_overhead,1/0 AL,B,0.027,142.6,0.5592,0.4505,0.5345,230,24.9,1,1,,closed
EDGE-017846,FUSE-XFMR-008779,XFMR-008779,FDR-0027,SUB-007,lateral_overhead,1/0 AL,B,0.153,807.8,0.5349,0.4907,0.5345,230,24.9,1,1,,closed
EDGE-017847,JCT-FDR-0027-004,FUSE-XFMR-008780,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AB,0.033,176.6,0.2757,0.4672,0.3655,340,24.9,2,1,,closed
EDGE-017848,FUSE-XFMR-008780,XFMR-008780,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AB,0.19,1000.8,0.3118,0.457,0.3655,340,24.9,2,1,,closed
EDGE-017849,JCT-FDR-0027-004,FUSE-XFMR-008781,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.041,213.8,0.276,0.4283,0.3655,340,24.9,1,1,,closed
EDGE-017850,FUSE-XFMR-008781,XFMR-008781,FDR-0027,SUB-007,lateral_overhead,4/0 AL,B,0.23,1211.8,0.2803,0.4578,0.3655,340,24.9,1,1,,closed
EDGE-017851,JCT-FDR-0027-004,FUSE-XFMR-008782,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.047,248.7,0.3096,0.4654,0.3655,340,24.9,2,1,,closed
EDGE-017852,FUSE-XFMR-008782,XFMR-008782,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.267,1409.2,0.3128,0.4331,0.3655,340,24.9,2,1,,closed
EDGE-017853,JCT-FDR-0027-004,FUSE-XFMR-008783,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.054,285.1,0.8491,0.4857,0.6985,150,24.9,1,1,,closed
EDGE-017854,FUSE-XFMR-008783,XFMR-008783,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.306,1615.7,0.9843,0.4627,0.6985,150,24.9,1,1,,closed
EDGE-017855,JCT-FDR-0027-004,FUSE-XFMR-008784,FDR-0027,SUB-007,lateral_overhead,1/0 AL,ABC,0.061,320.0,0.6364,0.4354,0.5345,230,24.9,3,1,,closed
EDGE-017856,FUSE-XFMR-008784,XFMR-008784,FDR-0027,SUB-007,lateral_overhead,1/0 AL,ABC,0.343,1813.2,0.6268,0.4439,0.5345,230,24.9,3,1,,closed
EDGE-017857,JCT-FDR-0027-004,FUSE-XFMR-008785,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.067,353.2,0.3072,0.4411,0.3655,340,24.9,2,1,,closed
EDGE-017858,FUSE-XFMR-008785,XFMR-008785,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.379,2001.6,0.298,0.4331,0.3655,340,24.9,2,1,,closed
EDGE-017859,JCT-FDR-0027-004,FUSE-XFMR-008786,FDR-0027,SUB-007,lateral_underground,1/0 AL,ABC,0.074,391.2,0.6483,0.4598,0.5345,230,24.9,3,0,,closed
EDGE-017860,FUSE-XFMR-008786,XFMR-008786,FDR-0027,SUB-007,lateral_underground,1/0 AL,ABC,0.42,2217.1,0.601,0.5069,0.5345,230,24.9,3,0,,closed
EDGE-017861,JCT-FDR-0027-004,FUSE-XFMR-008787,FDR-0027,SUB-007,lateral_underground,1/0 AL,A,0.08,424.5,0.571,0.4363,0.5345,230,24.9,1,0,,closed
EDGE-017862,FUSE-XFMR-008787,XFMR-008787,FDR-0027,SUB-007,lateral_underground,1/0 AL,A,0.456,2405.6,0.608,0.5216,0.5345,230,24.9,1,0,,closed
EDGE-017863,JCT-FDR-0027-004,FUSE-XFMR-008788,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.087,458.6,1.4623,0.5239,1.007,100,24.9,1,1,,closed
EDGE-017864,FUSE-XFMR-008788,XFMR-008788,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.492,2598.6,1.4147,0.5578,1.007,100,24.9,1,1,,closed
EDGE-017865,JCT-FDR-0027-004,FUSE-XFMR-008789,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AB,0.094,498.2,0.2814,0.3912,0.3655,340,24.9,2,1,,closed
EDGE-017866,FUSE-XFMR-008789,XFMR-008789,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AB,0.535,2823.0,0.2675,0.4274,0.3655,340,24.9,2,1,,closed
EDGE-017867,JCT-FDR-0027-004,FUSE-XFMR-008790,FDR-0027,SUB-007,lateral_underground,1/0 AL,ABC,0.101,533.8,0.5937,0.4551,0.5345,230,24.9,3,0,,closed
EDGE-017868,FUSE-XFMR-008790,XFMR-008790,FDR-0027,SUB-007,lateral_underground,1/0 AL,ABC,0.573,3024.9,0.6033,0.4963,0.5345,230,24.9,3,0,,closed
EDGE-017869,JCT-FDR-0027-004,FUSE-XFMR-008791,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,ABC,0.107,567.1,0.8705,0.5219,0.6985,150,24.9,3,1,,closed
EDGE-017870,FUSE-XFMR-008791,XFMR-008791,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,ABC,0.609,3213.4,0.9324,0.5465,0.6985,150,24.9,3,1,,closed
EDGE-017871,JCT-FDR-0027-004,FUSE-XFMR-008792,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.114,601.9,0.3057,0.4518,0.3655,340,24.9,2,1,,closed
EDGE-017872,FUSE-XFMR-008792,XFMR-008792,FDR-0027,SUB-007,lateral_overhead,4/0 AL,BC,0.646,3410.9,0.2919,0.4168,0.3655,340,24.9,2,1,,closed
EDGE-017873,JCT-FDR-0027-004,FUSE-XFMR-008793,FDR-0027,SUB-007,lateral_overhead,1/0 AL,BC,0.121,640.7,0.571,0.5072,0.5345,230,24.9,2,1,,closed
EDGE-017874,FUSE-XFMR-008793,XFMR-008793,FDR-0027,SUB-007,lateral_overhead,1/0 AL,BC,0.688,3630.8,0.6429,0.4946,0.5345,230,24.9,2,1,,closed
EDGE-017875,JCT-FDR-0027-004,FUSE-XFMR-008794,FDR-0027,SUB-007,lateral_overhead,1/0 AL,A,0.128,674.0,0.6246,0.488,0.5345,230,24.9,1,1,,closed
EDGE-017876,FUSE-XFMR-008794,XFMR-008794,FDR-0027,SUB-007,lateral_overhead,1/0 AL,A,0.723,3819.3,0.5813,0.5136,0.5345,230,24.9,1,1,,closed
EDGE-017877,JCT-FDR-0027-004,FUSE-XFMR-008795,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AC,0.134,708.8,0.8829,0.4675,0.6985,150,24.9,2,1,,closed
EDGE-017878,FUSE-XFMR-008795,XFMR-008795,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AC,0.761,4016.8,0.8335,0.5322,0.6985,150,24.9,2,1,,closed
EDGE-017879,JCT-FDR-0027-004,JCT-FDR-0027-005,FDR-0027,SUB-007,primary_overhead,336 ACSR,ABC,0.94,4963.2,0.3,0.4138,0.3605,400,24.9,3,1,,closed
EDGE-017880,JCT-FDR-0027-005,FUSE-XFMR-008796,FDR-0027,SUB-007,lateral_underground,#2 ACSR,B,0.001,5.5,0.8459,0.4714,0.6985,150,24.9,1,0,,closed
EDGE-017881,FUSE-XFMR-008796,XFMR-008796,FDR-0027,SUB-007,lateral_underground,#2 ACSR,B,0.006,31.4,0.8259,0.5071,0.6985,150,24.9,1,0,,closed
EDGE-017882,JCT-FDR-0027-005,FUSE-XFMR-008797,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.007,36.4,0.9531,0.4996,0.6985,150,24.9,1,1,,closed
EDGE-017883,FUSE-XFMR-008797,XFMR-008797,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.039,206.4,0.9021,0.4719,0.6985,150,24.9,1,1,,closed
EDGE-017884,JCT-FDR-0027-005,FUSE-XFMR-008798,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.014,73.7,1.6266,0.5309,1.007,100,24.9,3,1,,closed
EDGE-017885,FUSE-XFMR-008798,XFMR-008798,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.079,417.4,1.496,0.5045,1.007,100,24.9,3,1,,closed
EDGE-017886,JCT-FDR-0027-005,FUSE-XFMR-008799,FDR-0027,SUB-007,lateral_overhead,#4 CU,AB,0.021,109.3,1.5909,0.5169,1.007,100,24.9,2,1,,closed
EDGE-017887,FUSE-XFMR-008799,XFMR-008799,FDR-0027,SUB-007,lateral_overhead,#4 CU,AB,0.117,619.3,1.4633,0.5097,1.007,100,24.9,2,1,,closed
EDGE-017888,JCT-FDR-0027-005,FUSE-XFMR-008800,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AC,0.027,141.0,0.8481,0.5112,0.6985,150,24.9,2,1,,closed
EDGE-017889,FUSE-XFMR-008800,XFMR-008800,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AC,0.151,798.9,0.9232,0.496,0.6985,150,24.9,2,1,,closed
EDGE-017890,JCT-FDR-0027-005,FUSE-XFMR-008801,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.033,176.6,1.424,0.5152,1.007,100,24.9,1,1,,closed
EDGE-017891,FUSE-XFMR-008801,XFMR-008801,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.19,1000.8,1.5701,0.4766,1.007,100,24.9,1,1,,closed
EDGE-017892,JCT-FDR-0027-005,FUSE-XFMR-008802,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AB,0.04,213.0,0.8324,0.4932,0.6985,150,24.9,2,1,,closed
EDGE-017893,FUSE-XFMR-008802,XFMR-008802,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AB,0.229,1207.3,0.8724,0.5245,0.6985,150,24.9,2,1,,closed
EDGE-017894,JCT-FDR-0027-005,FUSE-XFMR-008803,FDR-0027,SUB-007,lateral_overhead,1/0 AL,A,0.047,250.3,0.5615,0.4472,0.5345,230,24.9,1,1,,closed
EDGE-017895,FUSE-XFMR-008803,XFMR-008803,FDR-0027,SUB-007,lateral_overhead,1/0 AL,A,0.269,1418.2,0.59,0.5183,0.5345,230,24.9,1,1,,closed
EDGE-017896,JCT-FDR-0027-005,FUSE-XFMR-008804,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AB,0.054,286.7,0.5922,0.495,0.5345,230,24.9,2,1,,closed
EDGE-017897,FUSE-XFMR-008804,XFMR-008804,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AB,0.308,1624.7,0.6191,0.5212,0.5345,230,24.9,2,1,,closed
EDGE-017898,JCT-FDR-0027-005,FUSE-XFMR-008805,FDR-0027,SUB-007,lateral_underground,#4 CU,A,0.061,320.8,1.5066,0.5068,1.007,100,24.9,1,0,,closed
EDGE-017899,FUSE-XFMR-008805,XFMR-008805,FDR-0027,SUB-007,lateral_underground,#4 CU,A,0.344,1817.6,1.3549,0.5012,1.007,100,24.9,1,0,,closed
EDGE-017900,JCT-FDR-0027-005,FUSE-XFMR-008806,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,BC,0.068,358.0,0.956,0.5145,0.6985,150,24.9,2,1,,closed
EDGE-017901,FUSE-XFMR-008806,XFMR-008806,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,BC,0.384,2028.6,0.8887,0.4627,0.6985,150,24.9,2,1,,closed
EDGE-017902,JCT-FDR-0027-005,FUSE-XFMR-008807,FDR-0027,SUB-007,lateral_overhead,4/0 AL,ABC,0.074,392.0,0.3252,0.402,0.3655,340,24.9,3,1,,closed
EDGE-017903,FUSE-XFMR-008807,XFMR-008807,FDR-0027,SUB-007,lateral_overhead,4/0 AL,ABC,0.421,2221.6,0.2915,0.4718,0.3655,340,24.9,3,1,,closed
EDGE-017904,JCT-FDR-0027-005,FUSE-XFMR-008808,FDR-0027,SUB-007,lateral_underground,4/0 AL,AB,0.081,426.1,0.3143,0.4563,0.3655,340,24.9,2,0,,closed
EDGE-017905,FUSE-XFMR-008808,XFMR-008808,FDR-0027,SUB-007,lateral_underground,4/0 AL,AB,0.457,2414.5,0.2712,0.4227,0.3655,340,24.9,2,0,,closed
EDGE-017906,JCT-FDR-0027-005,FUSE-XFMR-008809,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AB,0.088,462.5,0.933,0.5289,0.6985,150,24.9,2,1,,closed
EDGE-017907,FUSE-XFMR-008809,XFMR-008809,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AB,0.496,2621.0,0.8333,0.5217,0.6985,150,24.9,2,1,,closed
EDGE-017908,JCT-FDR-0027-005,FUSE-XFMR-008810,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.095,499.0,1.5206,0.4799,1.007,100,24.9,1,1,,closed
EDGE-017909,FUSE-XFMR-008810,XFMR-008810,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.535,2827.4,1.4111,0.4823,1.007,100,24.9,1,1,,closed
EDGE-017910,JCT-FDR-0027-005,FUSE-XFMR-008811,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.101,534.6,0.8462,0.5062,0.6985,150,24.9,1,1,,closed
EDGE-017911,FUSE-XFMR-008811,XFMR-008811,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.574,3029.4,0.8449,0.5046,0.6985,150,24.9,1,1,,closed
EDGE-017912,JCT-FDR-0027-005,FUSE-XFMR-008812,FDR-0027,SUB-007,lateral_underground,#4 CU,AC,0.108,571.0,1.5057,0.4918,1.007,100,24.9,2,0,,closed
EDGE-017913,FUSE-XFMR-008812,XFMR-008812,FDR-0027,SUB-007,lateral_underground,#4 CU,AC,0.613,3235.8,1.582,0.5396,1.007,100,24.9,2,0,,closed
EDGE-017914,JCT-FDR-0027-005,FUSE-XFMR-008813,FDR-0027,SUB-007,lateral_overhead,#4 CU,A,0.114,604.3,1.385,0.4798,1.007,100,24.9,1,1,,closed
EDGE-017915,FUSE-XFMR-008813,XFMR-008813,FDR-0027,SUB-007,lateral_overhead,#4 CU,A,0.649,3424.3,1.5306,0.4821,1.007,100,24.9,1,1,,closed
EDGE-017916,JCT-FDR-0027-005,FUSE-XFMR-008814,FDR-0027,SUB-007,lateral_overhead,#4 CU,AB,0.122,643.9,1.5229,0.4626,1.007,100,24.9,2,1,,closed
EDGE-017917,FUSE-XFMR-008814,XFMR-008814,FDR-0027,SUB-007,lateral_overhead,#4 CU,AB,0.691,3648.7,1.592,0.5425,1.007,100,24.9,2,1,,closed
EDGE-017918,JCT-FDR-0027-005,FUSE-XFMR-008815,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AC,0.128,677.2,0.946,0.5342,0.6985,150,24.9,2,1,,closed
EDGE-017919,FUSE-XFMR-008815,XFMR-008815,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AC,0.727,3837.2,0.8163,0.5396,0.6985,150,24.9,2,1,,closed
EDGE-017920,JCT-FDR-0027-005,FUSE-XFMR-008816,FDR-0027,SUB-007,lateral_overhead,1/0 AL,B,0.135,715.2,0.555,0.5104,0.5345,230,24.9,1,1,,closed
EDGE-017921,FUSE-XFMR-008816,XFMR-008816,FDR-0027,SUB-007,lateral_overhead,1/0 AL,B,0.768,4052.7,0.5936,0.5243,0.5345,230,24.9,1,1,,closed
EDGE-017922,JCT-FDR-0027-005,JCT-FDR-0027-006,FDR-0027,SUB-007,primary_overhead,336 ACSR,ABC,0.95,5016.0,0.2841,0.4199,0.4101,400,24.9,3,1,,closed
EDGE-017923,JCT-FDR-0027-006,FUSE-XFMR-008817,FDR-0027,SUB-007,lateral_underground,#2 ACSR,B,0.001,7.1,0.8445,0.5193,0.6985,150,24.9,1,0,,closed
EDGE-017924,FUSE-XFMR-008817,XFMR-008817,FDR-0027,SUB-007,lateral_underground,#2 ACSR,B,0.008,40.4,0.8507,0.5194,0.6985,150,24.9,1,0,,closed
EDGE-017925,JCT-FDR-0027-006,FUSE-XFMR-008818,FDR-0027,SUB-007,lateral_underground,#2 ACSR,C,0.007,37.2,0.8521,0.5375,0.6985,150,24.9,1,0,,closed
EDGE-017926,FUSE-XFMR-008818,XFMR-008818,FDR-0027,SUB-007,lateral_underground,#2 ACSR,C,0.04,210.9,0.9358,0.4944,0.6985,150,24.9,1,0,,closed
EDGE-017927,JCT-FDR-0027-006,FUSE-XFMR-008819,FDR-0027,SUB-007,lateral_underground,#4 CU,AC,0.014,72.9,1.423,0.523,1.007,100,24.9,2,0,,closed
EDGE-017928,FUSE-XFMR-008819,XFMR-008819,FDR-0027,SUB-007,lateral_underground,#4 CU,AC,0.078,412.9,1.3995,0.5127,1.007,100,24.9,2,0,,closed
EDGE-017929,JCT-FDR-0027-006,FUSE-XFMR-008820,FDR-0027,SUB-007,lateral_underground,#4 CU,AC,0.02,103.8,1.4545,0.515,1.007,100,24.9,2,0,,closed
EDGE-017930,FUSE-XFMR-008820,XFMR-008820,FDR-0027,SUB-007,lateral_underground,#4 CU,AC,0.111,587.9,1.4647,0.5255,1.007,100,24.9,2,0,,closed
EDGE-017931,JCT-FDR-0027-006,FUSE-XFMR-008821,FDR-0027,SUB-007,lateral_underground,#4 CU,BC,0.027,143.4,1.3596,0.5549,1.007,100,24.9,2,0,,closed
EDGE-017932,FUSE-XFMR-008821,XFMR-008821,FDR-0027,SUB-007,lateral_underground,#4 CU,BC,0.154,812.3,1.3806,0.4947,1.007,100,24.9,2,0,,closed
EDGE-017933,JCT-FDR-0027-006,FUSE-XFMR-008822,FDR-0027,SUB-007,lateral_underground,4/0 AL,BC,0.034,179.8,0.2936,0.4525,0.3655,340,24.9,2,0,,closed
EDGE-017934,FUSE-XFMR-008822,XFMR-008822,FDR-0027,SUB-007,lateral_underground,4/0 AL,BC,0.193,1018.8,0.2721,0.4606,0.3655,340,24.9,2,0,,closed
EDGE-017935,JCT-FDR-0027-006,FUSE-XFMR-008823,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AB,0.041,215.4,0.8431,0.5398,0.6985,150,24.9,2,1,,closed
EDGE-017936,FUSE-XFMR-008823,XFMR-008823,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AB,0.231,1220.7,0.938,0.5271,0.6985,150,24.9,2,1,,closed
EDGE-017937,JCT-FDR-0027-006,FUSE-XFMR-008824,FDR-0027,SUB-007,lateral_overhead,#4 CU,AB,0.048,251.1,1.5019,0.5368,1.007,100,24.9,2,1,,closed
EDGE-017938,FUSE-XFMR-008824,XFMR-008824,FDR-0027,SUB-007,lateral_overhead,#4 CU,AB,0.269,1422.7,1.3883,0.4671,1.007,100,24.9,2,1,,closed
EDGE-017939,JCT-FDR-0027-006,FUSE-XFMR-008825,FDR-0027,SUB-007,lateral_overhead,1/0 AL,B,0.054,282.7,0.6035,0.4998,0.5345,230,24.9,1,1,,closed
EDGE-017940,FUSE-XFMR-008825,XFMR-008825,FDR-0027,SUB-007,lateral_overhead,1/0 AL,B,0.303,1602.2,0.6331,0.4765,0.5345,230,24.9,1,1,,closed
EDGE-017941,JCT-FDR-0027-006,FUSE-XFMR-008826,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.061,321.6,0.3231,0.4768,0.3655,340,24.9,2,1,,closed
EDGE-017942,FUSE-XFMR-008826,XFMR-008826,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.345,1822.1,0.3041,0.3921,0.3655,340,24.9,2,1,,closed
EDGE-017943,JCT-FDR-0027-006,FUSE-XFMR-008827,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.068,358.0,0.8219,0.469,0.6985,150,24.9,1,1,,closed
EDGE-017944,FUSE-XFMR-008827,XFMR-008827,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.384,2028.6,0.9194,0.5202,0.6985,150,24.9,1,1,,closed
EDGE-017945,JCT-FDR-0027-006,FUSE-XFMR-008828,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.074,391.2,1.6087,0.5287,1.007,100,24.9,3,1,,closed
EDGE-017946,FUSE-XFMR-008828,XFMR-008828,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.42,2217.1,1.5461,0.4902,1.007,100,24.9,3,1,,closed
EDGE-017947,JCT-FDR-0027-006,FUSE-XFMR-008829,FDR-0027,SUB-007,lateral_overhead,#4 CU,A,0.081,426.9,1.4867,0.5617,1.007,100,24.9,1,1,,closed
EDGE-017948,FUSE-XFMR-008829,XFMR-008829,FDR-0027,SUB-007,lateral_overhead,#4 CU,A,0.458,2419.0,1.485,0.4918,1.007,100,24.9,1,1,,closed
EDGE-017949,JCT-FDR-0027-006,FUSE-XFMR-008830,FDR-0027,SUB-007,lateral_overhead,#4 CU,AB,0.087,460.9,1.3569,0.4664,1.007,100,24.9,2,1,,closed
EDGE-017950,FUSE-XFMR-008830,XFMR-008830,FDR-0027,SUB-007,lateral_overhead,#4 CU,AB,0.495,2612.0,1.5189,0.5414,1.007,100,24.9,2,1,,closed
EDGE-017951,JCT-FDR-0027-006,FUSE-XFMR-008831,FDR-0027,SUB-007,lateral_underground,#2 ACSR,B,0.094,496.6,0.8172,0.5095,0.6985,150,24.9,1,0,,closed
EDGE-017952,FUSE-XFMR-008831,XFMR-008831,FDR-0027,SUB-007,lateral_underground,#2 ACSR,B,0.533,2814.0,0.886,0.5387,0.6985,150,24.9,1,0,,closed
EDGE-017953,JCT-FDR-0027-006,FUSE-XFMR-008832,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,ABC,0.101,531.4,0.8563,0.5261,0.6985,150,24.9,3,1,,closed
EDGE-017954,FUSE-XFMR-008832,XFMR-008832,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,ABC,0.57,3011.4,0.8373,0.5042,0.6985,150,24.9,3,1,,closed
EDGE-017955,JCT-FDR-0027-006,FUSE-XFMR-008833,FDR-0027,SUB-007,lateral_overhead,#4 CU,AC,0.108,567.9,1.6344,0.5596,1.007,100,24.9,2,1,,closed
EDGE-017956,FUSE-XFMR-008833,XFMR-008833,FDR-0027,SUB-007,lateral_overhead,#4 CU,AC,0.609,3217.9,1.6269,0.4854,1.007,100,24.9,2,1,,closed
EDGE-017957,JCT-FDR-0027-006,FUSE-XFMR-008834,FDR-0027,SUB-007,lateral_overhead,1/0 AL,A,0.114,602.7,0.6187,0.4648,0.5345,230,24.9,1,1,,closed
EDGE-017958,FUSE-XFMR-008834,XFMR-008834,FDR-0027,SUB-007,lateral_overhead,1/0 AL,A,0.647,3415.4,0.6263,0.4318,0.5345,230,24.9,1,1,,closed
EDGE-017959,JCT-FDR-0027-006,FUSE-XFMR-008835,FDR-0027,SUB-007,lateral_overhead,4/0 AL,A,0.122,642.3,0.323,0.4725,0.3655,340,24.9,1,1,,closed
EDGE-017960,FUSE-XFMR-008835,XFMR-008835,FDR-0027,SUB-007,lateral_overhead,4/0 AL,A,0.689,3639.8,0.2716,0.4567,0.3655,340,24.9,1,1,,closed
EDGE-017961,JCT-FDR-0027-006,FUSE-XFMR-008836,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.128,677.2,0.2974,0.4131,0.3655,340,24.9,2,1,,closed
EDGE-017962,FUSE-XFMR-008836,XFMR-008836,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.727,3837.2,0.3011,0.4519,0.3655,340,24.9,2,1,,closed
EDGE-017963,JCT-FDR-0027-006,FUSE-XFMR-008837,FDR-0027,SUB-007,lateral_underground,1/0 AL,AB,0.135,711.2,0.6171,0.4945,0.5345,230,24.9,2,0,,closed
EDGE-017964,FUSE-XFMR-008837,XFMR-008837,FDR-0027,SUB-007,lateral_underground,1/0 AL,AB,0.763,4030.2,0.5561,0.4829,0.5345,230,24.9,2,0,,closed
EDGE-017965,JCT-FDR-0027-006,JCT-FDR-0027-007,FDR-0027,SUB-007,primary_overhead,336 ACSR,ABC,0.94,4963.2,0.3066,0.4189,0.347,400,24.9,3,1,,closed
EDGE-017966,JCT-FDR-0027-007,FUSE-XFMR-008838,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.002,9.5,1.4696,0.4786,1.007,100,24.9,3,1,,closed
EDGE-017967,FUSE-XFMR-008838,XFMR-008838,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.01,53.9,1.6095,0.5341,1.007,100,24.9,3,1,,closed
EDGE-017968,JCT-FDR-0027-007,FUSE-XFMR-008839,FDR-0027,SUB-007,lateral_underground,#4 CU,ABC,0.006,32.5,1.4707,0.4757,1.007,100,24.9,3,0,,closed
EDGE-017969,FUSE-XFMR-008839,XFMR-008839,FDR-0027,SUB-007,lateral_underground,#4 CU,ABC,0.035,184.0,1.4262,0.4975,1.007,100,24.9,3,0,,closed
EDGE-017970,JCT-FDR-0027-007,FUSE-XFMR-008840,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.013,69.7,0.3068,0.4041,0.3655,340,24.9,1,1,,closed
EDGE-017971,FUSE-XFMR-008840,XFMR-008840,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.075,394.9,0.3089,0.4185,0.3655,340,24.9,1,1,,closed
EDGE-017972,JCT-FDR-0027-007,FUSE-XFMR-008841,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.02,106.9,1.5971,0.5595,1.007,100,24.9,1,1,,closed
EDGE-017973,FUSE-XFMR-008841,XFMR-008841,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.115,605.9,1.4828,0.4761,1.007,100,24.9,1,1,,closed
EDGE-017974,JCT-FDR-0027-007,FUSE-XFMR-008842,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.026,138.6,1.6363,0.4918,1.007,100,24.9,1,1,,closed
EDGE-017975,FUSE-XFMR-008842,XFMR-008842,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.149,785.4,1.5004,0.5586,1.007,100,24.9,1,1,,closed
EDGE-017976,JCT-FDR-0027-007,FUSE-XFMR-008843,FDR-0027,SUB-007,lateral_overhead,#4 CU,BC,0.033,175.8,1.4221,0.5147,1.007,100,24.9,2,1,,closed
EDGE-017977,FUSE-XFMR-008843,XFMR-008843,FDR-0027,SUB-007,lateral_overhead,#4 CU,BC,0.189,996.3,1.438,0.4673,1.007,100,24.9,2,1,,closed
EDGE-017978,JCT-FDR-0027-007,FUSE-XFMR-008844,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.04,210.7,0.2743,0.4478,0.3655,340,24.9,1,1,,closed
EDGE-017979,FUSE-XFMR-008844,XFMR-008844,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.226,1193.8,0.2809,0.4073,0.3655,340,24.9,1,1,,closed
EDGE-017980,JCT-FDR-0027-007,FUSE-XFMR-008845,FDR-0027,SUB-007,lateral_underground,4/0 AL,B,0.046,245.5,0.3123,0.4716,0.3655,340,24.9,1,0,,closed
EDGE-017981,FUSE-XFMR-008845,XFMR-008845,FDR-0027,SUB-007,lateral_underground,4/0 AL,B,0.264,1391.3,0.2871,0.4006,0.3655,340,24.9,1,0,,closed
EDGE-017982,JCT-FDR-0027-007,FUSE-XFMR-008846,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.054,285.1,0.8102,0.5465,0.6985,150,24.9,1,1,,closed
EDGE-017983,FUSE-XFMR-008846,XFMR-008846,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,B,0.306,1615.7,0.8605,0.5256,0.6985,150,24.9,1,1,,closed
EDGE-017984,JCT-FDR-0027-007,FUSE-XFMR-008847,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,A,0.06,316.8,0.9806,0.4831,0.6985,150,24.9,1,1,,closed
EDGE-017985,FUSE-XFMR-008847,XFMR-008847,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,A,0.34,1795.2,0.8234,0.5182,0.6985,150,24.9,1,1,,closed
EDGE-017986,JCT-FDR-0027-007,FUSE-XFMR-008848,FDR-0027,SUB-007,lateral_underground,#2 ACSR,AC,0.067,351.6,0.8459,0.5421,0.6985,150,24.9,2,0,,closed
EDGE-017987,FUSE-XFMR-008848,XFMR-008848,FDR-0027,SUB-007,lateral_underground,#2 ACSR,AC,0.377,1992.7,0.8739,0.5012,0.6985,150,24.9,2,0,,closed
EDGE-017988,JCT-FDR-0027-007,FUSE-XFMR-008849,FDR-0027,SUB-007,lateral_overhead,1/0 AL,ABC,0.074,389.7,0.6164,0.4824,0.5345,230,24.9,3,1,,closed
EDGE-017989,FUSE-XFMR-008849,XFMR-008849,FDR-0027,SUB-007,lateral_overhead,1/0 AL,ABC,0.418,2208.1,0.5334,0.4868,0.5345,230,24.9,3,1,,closed
EDGE-017990,JCT-FDR-0027-007,FUSE-XFMR-008850,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.08,424.5,1.618,0.4921,1.007,100,24.9,1,1,,closed
EDGE-017991,FUSE-XFMR-008850,XFMR-008850,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.456,2405.6,1.3947,0.4937,1.007,100,24.9,1,1,,closed
EDGE-017992,JCT-FDR-0027-007,FUSE-XFMR-008851,FDR-0027,SUB-007,lateral_underground,1/0 AL,ABC,0.087,461.7,0.6012,0.4492,0.5345,230,24.9,3,0,,closed
EDGE-017993,FUSE-XFMR-008851,XFMR-008851,FDR-0027,SUB-007,lateral_underground,1/0 AL,ABC,0.496,2616.5,0.5466,0.4873,0.5345,230,24.9,3,0,,closed
EDGE-017994,JCT-FDR-0027-007,FUSE-XFMR-008852,FDR-0027,SUB-007,lateral_underground,#4 CU,AC,0.094,496.6,1.5855,0.5448,1.007,100,24.9,2,0,,closed
EDGE-017995,FUSE-XFMR-008852,XFMR-008852,FDR-0027,SUB-007,lateral_underground,#4 CU,AC,0.533,2814.0,1.5069,0.4639,1.007,100,24.9,2,0,,closed
EDGE-017996,JCT-FDR-0027-007,FUSE-XFMR-008853,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.101,533.8,0.3242,0.4743,0.3655,340,24.9,1,1,,closed
EDGE-017997,FUSE-XFMR-008853,XFMR-008853,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.573,3024.9,0.315,0.4606,0.3655,340,24.9,1,1,,closed
EDGE-017998,JCT-FDR-0027-007,FUSE-XFMR-008854,FDR-0027,SUB-007,lateral_underground,#4 CU,A,0.107,567.1,1.5787,0.4691,1.007,100,24.9,1,0,,closed
EDGE-017999,FUSE-XFMR-008854,XFMR-008854,FDR-0027,SUB-007,lateral_underground,#4 CU,A,0.609,3213.4,1.5883,0.5354,1.007,100,24.9,1,0,,closed
EDGE-018000,JCT-FDR-0027-007,FUSE-XFMR-008855,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AB,0.115,605.9,0.5817,0.4864,0.5345,230,24.9,2,1,,closed
EDGE-018001,FUSE-XFMR-008855,XFMR-008855,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AB,0.65,3433.3,0.5667,0.468,0.5345,230,24.9,2,1,,closed
EDGE-018002,JCT-FDR-0027-007,FUSE-XFMR-008856,FDR-0027,SUB-007,lateral_overhead,#4 CU,A,0.121,636.8,1.599,0.5166,1.007,100,24.9,1,1,,closed
EDGE-018003,FUSE-XFMR-008856,XFMR-008856,FDR-0027,SUB-007,lateral_overhead,#4 CU,A,0.683,3608.4,1.5912,0.5151,1.007,100,24.9,1,1,,closed
EDGE-018004,JCT-FDR-0027-007,FUSE-XFMR-008857,FDR-0027,SUB-007,lateral_overhead,#4 CU,AC,0.128,673.2,1.3999,0.5062,1.007,100,24.9,2,1,,closed
EDGE-018005,FUSE-XFMR-008857,XFMR-008857,FDR-0027,SUB-007,lateral_overhead,#4 CU,AC,0.722,3814.8,1.5962,0.5003,1.007,100,24.9,2,1,,closed
EDGE-018006,JCT-FDR-0027-007,FUSE-XFMR-008858,FDR-0027,SUB-007,lateral_overhead,#4 CU,AC,0.135,712.8,1.4955,0.4603,1.007,100,24.9,2,1,,closed
EDGE-018007,FUSE-XFMR-008858,XFMR-008858,FDR-0027,SUB-007,lateral_overhead,#4 CU,AC,0.765,4039.2,1.5669,0.5278,1.007,100,24.9,2,1,,closed
EDGE-018008,JCT-FDR-0027-007,JCT-FDR-0027-008,FDR-0027,SUB-007,primary_underground,336 ACSR,ABC,0.95,5016.0,0.3328,0.4171,0.3691,400,24.9,3,0,,closed
EDGE-018009,JCT-FDR-0027-008,FUSE-XFMR-008859,FDR-0027,SUB-007,lateral_underground,1/0 AL,AB,0.001,4.0,0.5671,0.5097,0.5345,230,24.9,2,0,,closed
EDGE-018010,FUSE-XFMR-008859,XFMR-008859,FDR-0027,SUB-007,lateral_underground,1/0 AL,AB,0.004,22.4,0.5589,0.5178,0.5345,230,24.9,2,0,,closed
EDGE-018011,JCT-FDR-0027-008,FUSE-XFMR-008860,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.008,40.4,0.2815,0.4465,0.3655,340,24.9,2,1,,closed
EDGE-018012,FUSE-XFMR-008860,XFMR-008860,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AC,0.043,228.9,0.2714,0.4623,0.3655,340,24.9,2,1,,closed
EDGE-018013,JCT-FDR-0027-008,FUSE-XFMR-008861,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.014,75.2,0.276,0.4443,0.3655,340,24.9,1,1,,closed
EDGE-018014,FUSE-XFMR-008861,XFMR-008861,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.081,426.4,0.276,0.4754,0.3655,340,24.9,1,1,,closed
EDGE-018015,JCT-FDR-0027-008,FUSE-XFMR-008862,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AB,0.02,106.9,0.5454,0.479,0.5345,230,24.9,2,1,,closed
EDGE-018016,FUSE-XFMR-008862,XFMR-008862,FDR-0027,SUB-007,lateral_overhead,1/0 AL,AB,0.115,605.9,0.5968,0.4574,0.5345,230,24.9,2,1,,closed
EDGE-018017,JCT-FDR-0027-008,FUSE-XFMR-008863,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.028,145.7,1.4958,0.5329,1.007,100,24.9,3,1,,closed
EDGE-018018,FUSE-XFMR-008863,XFMR-008863,FDR-0027,SUB-007,lateral_overhead,#4 CU,ABC,0.156,825.8,1.4785,0.5318,1.007,100,24.9,3,1,,closed
EDGE-018019,JCT-FDR-0027-008,FUSE-XFMR-008864,FDR-0027,SUB-007,lateral_overhead,#4 CU,B,0.034,181.4,1.5193,0.5493,1.007,100,24.9,1,1,,closed
EDGE-018020,FUSE-XFMR-008864,XFMR-008864,FDR-0027,SUB-007,lateral_overhead,#4 CU,B,0.195,1027.8,1.3753,0.4682,1.007,100,24.9,1,1,,closed
EDGE-018021,JCT-FDR-0027-008,FUSE-XFMR-008865,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AB,0.04,212.3,0.3242,0.4066,0.3655,340,24.9,2,1,,closed
EDGE-018022,FUSE-XFMR-008865,XFMR-008865,FDR-0027,SUB-007,lateral_overhead,4/0 AL,AB,0.228,1202.8,0.3194,0.4697,0.3655,340,24.9,2,1,,closed
EDGE-018023,JCT-FDR-0027-008,FUSE-XFMR-008866,FDR-0027,SUB-007,lateral_underground,#4 CU,AC,0.047,250.3,1.3929,0.4857,1.007,100,24.9,2,0,,closed
EDGE-018024,FUSE-XFMR-008866,XFMR-008866,FDR-0027,SUB-007,lateral_underground,#4 CU,AC,0.269,1418.2,1.6315,0.4808,1.007,100,24.9,2,0,,closed
EDGE-018025,JCT-FDR-0027-008,FUSE-XFMR-008867,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.054,287.5,1.3792,0.5561,1.007,100,24.9,1,1,,closed
EDGE-018026,FUSE-XFMR-008867,XFMR-008867,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.309,1629.1,1.534,0.5515,1.007,100,24.9,1,1,,closed
EDGE-018027,JCT-FDR-0027-008,FUSE-XFMR-008868,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.06,319.2,0.8739,0.4763,0.6985,150,24.9,1,1,,closed
EDGE-018028,FUSE-XFMR-008868,XFMR-008868,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,C,0.343,1808.7,0.9813,0.4709,0.6985,150,24.9,1,1,,closed
EDGE-018029,JCT-FDR-0027-008,FUSE-XFMR-008869,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AC,0.068,359.6,0.9368,0.5075,0.6985,150,24.9,2,1,,closed
EDGE-018030,FUSE-XFMR-008869,XFMR-008869,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,AC,0.386,2037.6,0.8221,0.4869,0.6985,150,24.9,2,1,,closed
EDGE-018031,JCT-FDR-0027-008,FUSE-XFMR-008870,FDR-0027,SUB-007,lateral_overhead,#4 CU,BC,0.075,393.6,1.5807,0.4905,1.007,100,24.9,2,1,,closed
EDGE-018032,FUSE-XFMR-008870,XFMR-008870,FDR-0027,SUB-007,lateral_overhead,#4 CU,BC,0.422,2230.5,1.6239,0.4734,1.007,100,24.9,2,1,,closed
EDGE-018033,JCT-FDR-0027-008,FUSE-XFMR-008871,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.081,426.1,1.4019,0.5246,1.007,100,24.9,1,1,,closed
EDGE-018034,FUSE-XFMR-008871,XFMR-008871,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.457,2414.5,1.5829,0.5057,1.007,100,24.9,1,1,,closed
EDGE-018035,JCT-FDR-0027-008,FUSE-XFMR-008872,FDR-0027,SUB-007,lateral_underground,#2 ACSR,AC,0.088,465.7,0.8469,0.5357,0.6985,150,24.9,2,0,,closed
EDGE-018036,FUSE-XFMR-008872,XFMR-008872,FDR-0027,SUB-007,lateral_underground,#2 ACSR,AC,0.5,2638.9,0.9684,0.5246,0.6985,150,24.9,2,0,,closed
EDGE-018037,JCT-FDR-0027-008,FUSE-XFMR-008873,FDR-0027,SUB-007,lateral_overhead,4/0 AL,A,0.095,499.8,0.2833,0.4301,0.3655,340,24.9,1,1,,closed
EDGE-018038,FUSE-XFMR-008873,XFMR-008873,FDR-0027,SUB-007,lateral_overhead,4/0 AL,A,0.536,2831.9,0.2677,0.4349,0.3655,340,24.9,1,1,,closed
EDGE-018039,JCT-FDR-0027-008,FUSE-XFMR-008874,FDR-0027,SUB-007,lateral_underground,#2 ACSR,C,0.102,536.2,0.9782,0.4847,0.6985,150,24.9,1,0,,closed
EDGE-018040,FUSE-XFMR-008874,XFMR-008874,FDR-0027,SUB-007,lateral_underground,#2 ACSR,C,0.575,3038.4,0.9377,0.5516,0.6985,150,24.9,1,0,,closed
EDGE-018041,JCT-FDR-0027-008,FUSE-XFMR-008875,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.108,567.9,1.41,0.4974,1.007,100,24.9,1,1,,closed
EDGE-018042,FUSE-XFMR-008875,XFMR-008875,FDR-0027,SUB-007,lateral_overhead,#4 CU,C,0.609,3217.9,1.4576,0.5579,1.007,100,24.9,1,1,,closed
EDGE-018043,JCT-FDR-0027-008,FUSE-XFMR-008876,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,BC,0.115,605.9,0.9579,0.5167,0.6985,150,24.9,2,1,,closed
EDGE-018044,FUSE-XFMR-008876,XFMR-008876,FDR-0027,SUB-007,lateral_overhead,#2 ACSR,BC,0.65,3433.3,0.8226,0.4633,0.6985,150,24.9,2,1,,closed
EDGE-018045,JCT-FDR-0027-008,FUSE-XFMR-008877,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.122,642.3,0.3149,0.3946,0.3655,340,24.9,1,1,,closed
EDGE-018046,FUSE-XFMR-008877,XFMR-008877,FDR-0027,SUB-007,lateral_overhead,4/0 AL,C,0.689,3639.8,0.3263,0.4714,0.3655,340,24.9,1,1,,closed
EDGE-018047,JCT-FDR-0027-008,FUSE-XFMR-008878,FDR-0027,SUB-007,lateral_overhead,4/0 AL,A,0.129,679.5,0.3173,0.4537,0.3655,340,24.9,1,1,,closed
EDGE-018048,FUSE-XFMR-008878,XFMR-008878,FDR-0027,SUB-007,lateral_overhead,4/0 AL,A,0.729,3850.7,0.2914,0.4207,0.3655,340,24.9,1,1,,closed
EDGE-018049,JCT-FDR-0027-008,FUSE-XFMR-008879,FDR-0027,SUB-007,lateral_overhead,1/0 AL,ABC,0.136,716.0,0.5567,0.4697,0.5345,230,24.9,3,1,,closed
EDGE-018050,FUSE-XFMR-008879,XFMR-008879,FDR-0027,SUB-007,lateral_overhead,1/0 AL,ABC,0.768,4057.2,0.5638,0.5008,0.5345,230,24.9,3,1,,closed
EDGE-018051,JCT-FDR-0027-008,FDR-0027-TAIL,FDR-0027,SUB-007,primary_overhead,336 ACSR,ABC,0.94,4963.2,0.3101,0.4631,0.375,400,24.9,3,1,,open
EDGE-018052,SUB-007,FDR-0028-HEAD,FDR-0028,SUB-007,bus_tie,397.5 AAC,ABC,0.01,52.8,0.2383,0.3919,0.335,480,24.9,3,1,,closed
EDGE-018053,FDR-0028-HEAD,JCT-FDR-0028-001,FDR-0028,SUB-007,primary_overhead,397.5 AAC,ABC,0.03,158.4,0.2291,0.4572,0.3152,480,24.9,3,1,,closed
EDGE-018054,JCT-FDR-0028-001,FUSE-XFMR-008880,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.001,5.5,0.5617,0.4381,0.5345,230,24.9,1,1,,closed
EDGE-018055,FUSE-XFMR-008880,XFMR-008880,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.006,31.4,0.6026,0.5012,0.5345,230,24.9,1,1,,closed
EDGE-018056,JCT-FDR-0028-001,FUSE-XFMR-008881,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.006,31.7,0.5887,0.4378,0.5345,230,24.9,2,1,,closed
EDGE-018057,FUSE-XFMR-008881,XFMR-008881,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.034,179.5,0.6167,0.5057,0.5345,230,24.9,2,1,,closed
EDGE-018058,JCT-FDR-0028-001,FUSE-XFMR-008882,FDR-0028,SUB-007,lateral_overhead,4/0 AL,A,0.013,68.1,0.307,0.3995,0.3655,340,24.9,1,1,,closed
EDGE-018059,FUSE-XFMR-008882,XFMR-008882,FDR-0028,SUB-007,lateral_overhead,4/0 AL,A,0.073,386.0,0.3149,0.4451,0.3655,340,24.9,1,1,,closed
EDGE-018060,JCT-FDR-0028-001,FUSE-XFMR-008883,FDR-0028,SUB-007,lateral_overhead,#4 CU,BC,0.018,97.4,1.4655,0.5394,1.007,100,24.9,2,1,,closed
EDGE-018061,FUSE-XFMR-008883,XFMR-008883,FDR-0028,SUB-007,lateral_overhead,#4 CU,BC,0.105,552.0,1.4386,0.5034,1.007,100,24.9,2,1,,closed
EDGE-018062,JCT-FDR-0028-001,FUSE-XFMR-008884,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.024,129.1,1.6182,0.5479,1.007,100,24.9,2,1,,closed
EDGE-018063,FUSE-XFMR-008884,XFMR-008884,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.139,731.5,1.608,0.5077,1.007,100,24.9,2,1,,closed
EDGE-018064,JCT-FDR-0028-001,FUSE-XFMR-008885,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.031,164.7,1.5299,0.475,1.007,100,24.9,1,1,,closed
EDGE-018065,FUSE-XFMR-008885,XFMR-008885,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.177,933.5,1.3815,0.53,1.007,100,24.9,1,1,,closed
EDGE-018066,JCT-FDR-0028-001,FUSE-XFMR-008886,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.037,195.6,0.6248,0.4715,0.5345,230,24.9,1,1,,closed
EDGE-018067,FUSE-XFMR-008886,XFMR-008886,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.21,1108.5,0.5711,0.4462,0.5345,230,24.9,1,1,,closed
EDGE-018068,JCT-FDR-0028-001,FUSE-XFMR-008887,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.044,230.5,0.5757,0.4489,0.5345,230,24.9,2,1,,closed
EDGE-018069,FUSE-XFMR-008887,XFMR-008887,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.247,1306.0,0.5769,0.5156,0.5345,230,24.9,2,1,,closed
EDGE-018070,JCT-FDR-0028-001,FUSE-XFMR-008888,FDR-0028,SUB-007,lateral_overhead,1/0 AL,ABC,0.049,258.2,0.6047,0.5174,0.5345,230,24.9,3,1,,closed
EDGE-018071,FUSE-XFMR-008888,XFMR-008888,FDR-0028,SUB-007,lateral_overhead,1/0 AL,ABC,0.277,1463.1,0.5786,0.4969,0.5345,230,24.9,3,1,,closed
EDGE-018072,JCT-FDR-0028-001,FUSE-XFMR-008889,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AB,0.056,295.4,0.8908,0.5176,0.6985,150,24.9,2,0,,closed
EDGE-018073,FUSE-XFMR-008889,XFMR-008889,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AB,0.317,1674.0,0.9254,0.5363,0.6985,150,24.9,2,0,,closed
EDGE-018074,JCT-FDR-0028-001,FUSE-XFMR-008890,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,BC,0.062,326.3,0.9415,0.5241,0.6985,150,24.9,2,1,,closed
EDGE-018075,FUSE-XFMR-008890,XFMR-008890,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,BC,0.35,1849.1,0.85,0.4521,0.6985,150,24.9,2,1,,closed
EDGE-018076,JCT-FDR-0028-001,FUSE-XFMR-008891,FDR-0028,SUB-007,lateral_underground,1/0 AL,C,0.068,361.2,0.6301,0.5089,0.5345,230,24.9,1,0,,closed
EDGE-018077,FUSE-XFMR-008891,XFMR-008891,FDR-0028,SUB-007,lateral_underground,1/0 AL,C,0.388,2046.5,0.5553,0.4731,0.5345,230,24.9,1,0,,closed
EDGE-018078,JCT-FDR-0028-001,FUSE-XFMR-008892,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.074,392.0,0.8784,0.5338,0.6985,150,24.9,1,1,,closed
EDGE-018079,FUSE-XFMR-008892,XFMR-008892,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.421,2221.6,0.9806,0.5324,0.6985,150,24.9,1,1,,closed
EDGE-018080,JCT-FDR-0028-001,FUSE-XFMR-008893,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,ABC,0.08,424.5,0.9351,0.5356,0.6985,150,24.9,3,1,,closed
EDGE-018081,FUSE-XFMR-008893,XFMR-008893,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,ABC,0.456,2405.6,0.8889,0.4753,0.6985,150,24.9,3,1,,closed
EDGE-018082,JCT-FDR-0028-001,FUSE-XFMR-008894,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.086,454.6,0.889,0.551,0.6985,150,24.9,1,1,,closed
EDGE-018083,FUSE-XFMR-008894,XFMR-008894,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.488,2576.1,0.8845,0.4726,0.6985,150,24.9,1,1,,closed
EDGE-018084,JCT-FDR-0028-001,FUSE-XFMR-008895,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AB,0.092,487.9,0.3109,0.4079,0.3655,340,24.9,2,1,,closed
EDGE-018085,FUSE-XFMR-008895,XFMR-008895,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AB,0.524,2764.6,0.2879,0.4285,0.3655,340,24.9,2,1,,closed
EDGE-018086,JCT-FDR-0028-001,FUSE-XFMR-008896,FDR-0028,SUB-007,lateral_underground,4/0 AL,AB,0.099,522.7,0.2827,0.4737,0.3655,340,24.9,2,0,,closed
EDGE-018087,FUSE-XFMR-008896,XFMR-008896,FDR-0028,SUB-007,lateral_underground,4/0 AL,AB,0.561,2962.1,0.2756,0.4551,0.3655,340,24.9,2,0,,closed
EDGE-018088,JCT-FDR-0028-001,FUSE-XFMR-008897,FDR-0028,SUB-007,lateral_overhead,#4 CU,B,0.105,553.6,1.639,0.4989,1.007,100,24.9,1,1,,closed
EDGE-018089,FUSE-XFMR-008897,XFMR-008897,FDR-0028,SUB-007,lateral_overhead,#4 CU,B,0.594,3137.1,1.4389,0.5305,1.007,100,24.9,1,1,,closed
EDGE-018090,JCT-FDR-0028-001,FUSE-XFMR-008898,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.111,588.5,0.5499,0.5005,0.5345,230,24.9,1,1,,closed
EDGE-018091,FUSE-XFMR-008898,XFMR-008898,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.632,3334.6,0.6465,0.4651,0.5345,230,24.9,1,1,,closed
EDGE-018092,JCT-FDR-0028-001,FUSE-XFMR-008899,FDR-0028,SUB-007,lateral_underground,4/0 AL,AB,0.118,621.7,0.2781,0.3929,0.3655,340,24.9,2,0,,closed
EDGE-018093,FUSE-XFMR-008899,XFMR-008899,FDR-0028,SUB-007,lateral_underground,4/0 AL,AB,0.667,3523.1,0.2973,0.4288,0.3655,340,24.9,2,0,,closed
