edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-018094,JCT-FDR-0028-001,FUSE-XFMR-008900,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AC,0.123,649.4,0.2841,0.4252,0.3655,340,24.9,2,1,,closed
EDGE-018095,FUSE-XFMR-008900,XFMR-008900,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AC,0.697,3680.2,0.3223,0.4403,0.3655,340,24.9,2,1,,closed
EDGE-018096,JCT-FDR-0028-001,FUSE-XFMR-008901,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.13,685.9,1.6482,0.4952,1.007,100,24.9,2,1,,closed
EDGE-018097,FUSE-XFMR-008901,XFMR-008901,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.736,3886.6,1.5048,0.5224,1.007,100,24.9,2,1,,closed
EDGE-018098,JCT-FDR-0028-001,FUSE-XFMR-008902,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.136,719.1,0.5654,0.4958,0.5345,230,24.9,1,1,,closed
EDGE-018099,FUSE-XFMR-008902,XFMR-008902,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.772,4075.1,0.5823,0.4967,0.5345,230,24.9,1,1,,closed
EDGE-018100,JCT-FDR-0028-001,FUSE-XFMR-008903,FDR-0028,SUB-007,lateral_underground,#2 ACSR,BC,0.142,750.0,0.97,0.4762,0.6985,150,24.9,2,0,,closed
EDGE-018101,FUSE-XFMR-008903,XFMR-008903,FDR-0028,SUB-007,lateral_underground,#2 ACSR,BC,0.805,4250.1,0.9372,0.5512,0.6985,150,24.9,2,0,,closed
EDGE-018102,JCT-FDR-0028-001,FUSE-XFMR-008904,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.148,781.7,0.8605,0.5037,0.6985,150,24.9,1,1,,closed
EDGE-018103,FUSE-XFMR-008904,XFMR-008904,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.839,4429.7,0.8982,0.5127,0.6985,150,24.9,1,1,,closed
EDGE-018104,JCT-FDR-0028-001,FUSE-XFMR-008905,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AB,0.154,815.0,0.2813,0.4312,0.3655,340,24.9,2,1,,closed
EDGE-018105,FUSE-XFMR-008905,XFMR-008905,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AB,0.875,4618.2,0.3108,0.4617,0.3655,340,24.9,2,1,,closed
EDGE-018106,JCT-FDR-0028-001,JCT-FDR-0028-002,FDR-0028,SUB-007,primary_overhead,397.5 AAC,ABC,0.9,4752.0,0.2558,0.4306,0.3309,480,24.9,3,1,,closed
EDGE-018107,JCT-FDR-0028-002,FUSE-XFMR-008906,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,B,0.002,8.7,0.9501,0.5138,0.6985,150,24.9,1,1,,closed
EDGE-018108,FUSE-XFMR-008906,XFMR-008906,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,B,0.009,49.4,0.9488,0.5374,0.6985,150,24.9,1,1,,closed
EDGE-018109,JCT-FDR-0028-002,FUSE-XFMR-008907,FDR-0028,SUB-007,lateral_overhead,4/0 AL,A,0.006,30.1,0.293,0.4257,0.3655,340,24.9,1,1,,closed
EDGE-018110,FUSE-XFMR-008907,XFMR-008907,FDR-0028,SUB-007,lateral_overhead,4/0 AL,A,0.032,170.5,0.3181,0.4514,0.3655,340,24.9,1,1,,closed
EDGE-018111,JCT-FDR-0028-002,FUSE-XFMR-008908,FDR-0028,SUB-007,lateral_underground,4/0 AL,AB,0.012,61.8,0.3099,0.4518,0.3655,340,24.9,2,0,,closed
EDGE-018112,FUSE-XFMR-008908,XFMR-008908,FDR-0028,SUB-007,lateral_underground,4/0 AL,AB,0.066,350.1,0.2793,0.4219,0.3655,340,24.9,2,0,,closed
EDGE-018113,JCT-FDR-0028-002,FUSE-XFMR-008909,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.018,97.4,0.5787,0.5203,0.5345,230,24.9,1,1,,closed
EDGE-018114,FUSE-XFMR-008909,XFMR-008909,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.105,552.0,0.5903,0.4316,0.5345,230,24.9,1,1,,closed
EDGE-018115,JCT-FDR-0028-002,FUSE-XFMR-008910,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.025,129.9,0.5998,0.4813,0.5345,230,24.9,1,1,,closed
EDGE-018116,FUSE-XFMR-008910,XFMR-008910,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.139,736.0,0.6168,0.517,0.5345,230,24.9,1,1,,closed
EDGE-018117,JCT-FDR-0028-002,FUSE-XFMR-008911,FDR-0028,SUB-007,lateral_underground,4/0 AL,C,0.03,160.0,0.2859,0.4675,0.3655,340,24.9,1,0,,closed
EDGE-018118,FUSE-XFMR-008911,XFMR-008911,FDR-0028,SUB-007,lateral_underground,4/0 AL,C,0.172,906.6,0.2837,0.4044,0.3655,340,24.9,1,0,,closed
EDGE-018119,JCT-FDR-0028-002,FUSE-XFMR-008912,FDR-0028,SUB-007,lateral_underground,#4 CU,AB,0.036,190.1,1.4381,0.548,1.007,100,24.9,2,0,,closed
EDGE-018120,FUSE-XFMR-008912,XFMR-008912,FDR-0028,SUB-007,lateral_underground,#4 CU,AB,0.204,1077.1,1.3808,0.4831,1.007,100,24.9,2,0,,closed
EDGE-018121,JCT-FDR-0028-002,FUSE-XFMR-008913,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AC,0.043,226.5,0.2831,0.4299,0.3655,340,24.9,2,1,,closed
EDGE-018122,FUSE-XFMR-008913,XFMR-008913,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AC,0.243,1283.6,0.2759,0.3985,0.3655,340,24.9,2,1,,closed
EDGE-018123,JCT-FDR-0028-002,FUSE-XFMR-008914,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.049,256.6,0.9393,0.482,0.6985,150,24.9,1,1,,closed
EDGE-018124,FUSE-XFMR-008914,XFMR-008914,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.275,1454.1,0.8525,0.5382,0.6985,150,24.9,1,1,,closed
EDGE-018125,JCT-FDR-0028-002,FUSE-XFMR-008915,FDR-0028,SUB-007,lateral_underground,4/0 AL,C,0.055,292.2,0.2923,0.4139,0.3655,340,24.9,1,0,,closed
EDGE-018126,FUSE-XFMR-008915,XFMR-008915,FDR-0028,SUB-007,lateral_underground,4/0 AL,C,0.314,1656.1,0.2941,0.4066,0.3655,340,24.9,1,0,,closed
EDGE-018127,JCT-FDR-0028-002,FUSE-XFMR-008916,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.061,324.7,1.3946,0.5354,1.007,100,24.9,3,1,,closed
EDGE-018128,FUSE-XFMR-008916,XFMR-008916,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.348,1840.1,1.4215,0.5525,1.007,100,24.9,3,1,,closed
EDGE-018129,JCT-FDR-0028-002,FUSE-XFMR-008917,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.068,356.4,1.6395,0.5319,1.007,100,24.9,1,1,,closed
EDGE-018130,FUSE-XFMR-008917,XFMR-008917,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.383,2019.6,1.5696,0.4988,1.007,100,24.9,1,1,,closed
EDGE-018131,JCT-FDR-0028-002,FUSE-XFMR-008918,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.073,387.3,1.3829,0.4736,1.007,100,24.9,1,1,,closed
EDGE-018132,FUSE-XFMR-008918,XFMR-008918,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.416,2194.6,1.3785,0.4909,1.007,100,24.9,1,1,,closed
EDGE-018133,JCT-FDR-0028-002,FUSE-XFMR-008919,FDR-0028,SUB-007,lateral_overhead,4/0 AL,ABC,0.08,422.1,0.3077,0.4452,0.3655,340,24.9,3,1,,closed
EDGE-018134,FUSE-XFMR-008919,XFMR-008919,FDR-0028,SUB-007,lateral_overhead,4/0 AL,ABC,0.453,2392.1,0.2965,0.4203,0.3655,340,24.9,3,1,,closed
EDGE-018135,JCT-FDR-0028-002,FUSE-XFMR-008920,FDR-0028,SUB-007,lateral_underground,1/0 AL,AB,0.086,453.0,0.6107,0.4863,0.5345,230,24.9,2,0,,closed
EDGE-018136,FUSE-XFMR-008920,XFMR-008920,FDR-0028,SUB-007,lateral_underground,1/0 AL,AB,0.486,2567.1,0.6366,0.5242,0.5345,230,24.9,2,0,,closed
EDGE-018137,JCT-FDR-0028-002,FUSE-XFMR-008921,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AC,0.092,486.3,0.835,0.5222,0.6985,150,24.9,2,0,,closed
EDGE-018138,FUSE-XFMR-008921,XFMR-008921,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AC,0.522,2755.6,0.9155,0.4592,0.6985,150,24.9,2,0,,closed
EDGE-018139,JCT-FDR-0028-002,FUSE-XFMR-008922,FDR-0028,SUB-007,lateral_underground,#2 ACSR,BC,0.098,515.6,0.9469,0.4841,0.6985,150,24.9,2,0,,closed
EDGE-018140,FUSE-XFMR-008922,XFMR-008922,FDR-0028,SUB-007,lateral_underground,#2 ACSR,BC,0.553,2921.7,0.9308,0.4885,0.6985,150,24.9,2,0,,closed
EDGE-018141,JCT-FDR-0028-002,FUSE-XFMR-008923,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,ABC,0.105,552.0,0.9477,0.5521,0.6985,150,24.9,3,1,,closed
EDGE-018142,FUSE-XFMR-008923,XFMR-008923,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,ABC,0.592,3128.1,0.8242,0.5415,0.6985,150,24.9,3,1,,closed
EDGE-018143,JCT-FDR-0028-002,FUSE-XFMR-008924,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.11,580.5,1.6217,0.5164,1.007,100,24.9,2,1,,closed
EDGE-018144,FUSE-XFMR-008924,XFMR-008924,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.623,3289.7,1.5225,0.465,1.007,100,24.9,2,1,,closed
EDGE-018145,JCT-FDR-0028-002,FUSE-XFMR-008925,FDR-0028,SUB-007,lateral_underground,4/0 AL,BC,0.116,614.6,0.2847,0.4574,0.3655,340,24.9,2,0,,closed
EDGE-018146,FUSE-XFMR-008925,XFMR-008925,FDR-0028,SUB-007,lateral_underground,4/0 AL,BC,0.66,3482.7,0.2957,0.4468,0.3655,340,24.9,2,0,,closed
EDGE-018147,JCT-FDR-0028-002,FUSE-XFMR-008926,FDR-0028,SUB-007,lateral_underground,#4 CU,ABC,0.123,649.4,1.3985,0.4863,1.007,100,24.9,3,0,,closed
EDGE-018148,FUSE-XFMR-008926,XFMR-008926,FDR-0028,SUB-007,lateral_underground,#4 CU,ABC,0.697,3680.2,1.5335,0.547,1.007,100,24.9,3,0,,closed
EDGE-018149,JCT-FDR-0028-002,FUSE-XFMR-008927,FDR-0028,SUB-007,lateral_underground,4/0 AL,ABC,0.129,679.5,0.3101,0.4074,0.3655,340,24.9,3,0,,closed
EDGE-018150,FUSE-XFMR-008927,XFMR-008927,FDR-0028,SUB-007,lateral_underground,4/0 AL,ABC,0.729,3850.7,0.3216,0.4675,0.3655,340,24.9,3,0,,closed
EDGE-018151,JCT-FDR-0028-002,FUSE-XFMR-008928,FDR-0028,SUB-007,lateral_underground,4/0 AL,C,0.135,712.0,0.2817,0.4059,0.3655,340,24.9,1,0,,closed
EDGE-018152,FUSE-XFMR-008928,XFMR-008928,FDR-0028,SUB-007,lateral_underground,4/0 AL,C,0.764,4034.7,0.2802,0.4395,0.3655,340,24.9,1,0,,closed
EDGE-018153,JCT-FDR-0028-002,FUSE-XFMR-008929,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.141,743.7,0.6368,0.5017,0.5345,230,24.9,2,1,,closed
EDGE-018154,FUSE-XFMR-008929,XFMR-008929,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.798,4214.2,0.5706,0.4826,0.5345,230,24.9,2,1,,closed
EDGE-018155,JCT-FDR-0028-002,FUSE-XFMR-008930,FDR-0028,SUB-007,lateral_underground,#4 CU,C,0.148,780.1,1.5886,0.4822,1.007,100,24.9,1,0,,closed
EDGE-018156,FUSE-XFMR-008930,XFMR-008930,FDR-0028,SUB-007,lateral_underground,#4 CU,C,0.837,4420.7,1.5153,0.5579,1.007,100,24.9,1,0,,closed
EDGE-018157,JCT-FDR-0028-002,FUSE-XFMR-008931,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.154,811.0,1.6106,0.5388,1.007,100,24.9,3,1,,closed
EDGE-018158,FUSE-XFMR-008931,XFMR-008931,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.87,4595.7,1.5454,0.5267,1.007,100,24.9,3,1,,closed
EDGE-018159,JCT-FDR-0028-002,JCT-FDR-0028-003,FDR-0028,SUB-007,primary_overhead,397.5 AAC,ABC,0.89,4699.2,0.2354,0.3881,0.3609,480,24.9,3,1,,closed
EDGE-018160,JCT-FDR-0028-003,FUSE-XFMR-008932,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.001,6.3,0.5356,0.4984,0.5345,230,24.9,2,1,,closed
EDGE-018161,FUSE-XFMR-008932,XFMR-008932,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.007,35.9,0.6023,0.5097,0.5345,230,24.9,2,1,,closed
EDGE-018162,JCT-FDR-0028-003,FUSE-XFMR-008933,FDR-0028,SUB-007,lateral_underground,#2 ACSR,C,0.007,34.8,0.9461,0.4937,0.6985,150,24.9,1,0,,closed
EDGE-018163,FUSE-XFMR-008933,XFMR-008933,FDR-0028,SUB-007,lateral_underground,#2 ACSR,C,0.037,197.5,0.889,0.4659,0.6985,150,24.9,1,0,,closed
EDGE-018164,JCT-FDR-0028-003,FUSE-XFMR-008934,FDR-0028,SUB-007,lateral_overhead,4/0 AL,BC,0.012,64.2,0.3257,0.4684,0.3655,340,24.9,2,1,,closed
EDGE-018165,FUSE-XFMR-008934,XFMR-008934,FDR-0028,SUB-007,lateral_overhead,4/0 AL,BC,0.069,363.5,0.2835,0.4688,0.3655,340,24.9,2,1,,closed
EDGE-018166,JCT-FDR-0028-003,FUSE-XFMR-008935,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.019,99.8,0.5667,0.4339,0.5345,230,24.9,1,1,,closed
EDGE-018167,FUSE-XFMR-008935,XFMR-008935,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.107,565.5,0.5441,0.5092,0.5345,230,24.9,1,1,,closed
EDGE-018168,JCT-FDR-0028-003,FUSE-XFMR-008936,FDR-0028,SUB-007,lateral_overhead,#4 CU,BC,0.025,129.9,1.5241,0.4925,1.007,100,24.9,2,1,,closed
EDGE-018169,FUSE-XFMR-008936,XFMR-008936,FDR-0028,SUB-007,lateral_overhead,#4 CU,BC,0.139,736.0,1.407,0.5268,1.007,100,24.9,2,1,,closed
EDGE-018170,JCT-FDR-0028-003,FUSE-XFMR-008937,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.031,163.2,0.6324,0.4968,0.5345,230,24.9,1,1,,closed
EDGE-018171,FUSE-XFMR-008937,XFMR-008937,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.175,924.5,0.6176,0.5058,0.5345,230,24.9,1,1,,closed
EDGE-018172,JCT-FDR-0028-003,FUSE-XFMR-008938,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.037,198.0,0.9232,0.4558,0.6985,150,24.9,1,1,,closed
EDGE-018173,FUSE-XFMR-008938,XFMR-008938,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.212,1122.0,0.893,0.4684,0.6985,150,24.9,1,1,,closed
EDGE-018174,JCT-FDR-0028-003,FUSE-XFMR-008939,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.044,230.5,0.8192,0.503,0.6985,150,24.9,1,1,,closed
EDGE-018175,FUSE-XFMR-008939,XFMR-008939,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.247,1306.0,0.8224,0.5452,0.6985,150,24.9,1,1,,closed
EDGE-018176,JCT-FDR-0028-003,FUSE-XFMR-008940,FDR-0028,SUB-007,lateral_underground,#4 CU,A,0.05,263.7,1.4019,0.5457,1.007,100,24.9,1,0,,closed
EDGE-018177,FUSE-XFMR-008940,XFMR-008940,FDR-0028,SUB-007,lateral_underground,#4 CU,A,0.283,1494.5,1.4266,0.4603,1.007,100,24.9,1,0,,closed
EDGE-018178,JCT-FDR-0028-003,FUSE-XFMR-008941,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.056,296.2,0.5399,0.4432,0.5345,230,24.9,2,1,,closed
EDGE-018179,FUSE-XFMR-008941,XFMR-008941,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.318,1678.5,0.5607,0.454,0.5345,230,24.9,2,1,,closed
EDGE-018180,JCT-FDR-0028-003,FUSE-XFMR-008942,FDR-0028,SUB-007,lateral_underground,1/0 AL,ABC,0.062,327.1,0.5861,0.4871,0.5345,230,24.9,3,0,,closed
EDGE-018181,FUSE-XFMR-008942,XFMR-008942,FDR-0028,SUB-007,lateral_underground,1/0 AL,ABC,0.351,1853.5,0.5798,0.519,0.5345,230,24.9,3,0,,closed
EDGE-018182,JCT-FDR-0028-003,FUSE-XFMR-008943,FDR-0028,SUB-007,lateral_overhead,1/0 AL,ABC,0.068,358.8,0.6209,0.4794,0.5345,230,24.9,3,1,,closed
EDGE-018183,FUSE-XFMR-008943,XFMR-008943,FDR-0028,SUB-007,lateral_overhead,1/0 AL,ABC,0.385,2033.1,0.5704,0.5212,0.5345,230,24.9,3,1,,closed
EDGE-018184,JCT-FDR-0028-003,FUSE-XFMR-008944,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.074,391.2,1.6334,0.5578,1.007,100,24.9,1,1,,closed
EDGE-018185,FUSE-XFMR-008944,XFMR-008944,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.42,2217.1,1.6089,0.5331,1.007,100,24.9,1,1,,closed
EDGE-018186,JCT-FDR-0028-003,FUSE-XFMR-008945,FDR-0028,SUB-007,lateral_underground,#2 ACSR,C,0.08,424.5,0.956,0.5433,0.6985,150,24.9,1,0,,closed
EDGE-018187,FUSE-XFMR-008945,XFMR-008945,FDR-0028,SUB-007,lateral_underground,#2 ACSR,C,0.456,2405.6,0.86,0.4789,0.6985,150,24.9,1,0,,closed
EDGE-018188,JCT-FDR-0028-003,FUSE-XFMR-008946,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.087,459.4,0.9266,0.5328,0.6985,150,24.9,1,1,,closed
EDGE-018189,FUSE-XFMR-008946,XFMR-008946,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.493,2603.0,0.8564,0.5042,0.6985,150,24.9,1,1,,closed
EDGE-018190,JCT-FDR-0028-003,FUSE-XFMR-008947,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AC,0.092,487.1,0.5812,0.4828,0.5345,230,24.9,2,1,,closed
EDGE-018191,FUSE-XFMR-008947,XFMR-008947,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AC,0.523,2760.1,0.5798,0.5129,0.5345,230,24.9,2,1,,closed
EDGE-018192,JCT-FDR-0028-003,FUSE-XFMR-008948,FDR-0028,SUB-007,lateral_underground,4/0 AL,ABC,0.099,521.1,0.3172,0.4604,0.3655,340,24.9,3,0,,closed
EDGE-018193,FUSE-XFMR-008948,XFMR-008948,FDR-0028,SUB-007,lateral_underground,4/0 AL,ABC,0.559,2953.1,0.2871,0.4141,0.3655,340,24.9,3,0,,closed
EDGE-018194,JCT-FDR-0028-003,FUSE-XFMR-008949,FDR-0028,SUB-007,lateral_overhead,4/0 AL,B,0.105,552.0,0.3028,0.4611,0.3655,340,24.9,1,1,,closed
EDGE-018195,FUSE-XFMR-008949,XFMR-008949,FDR-0028,SUB-007,lateral_overhead,4/0 AL,B,0.592,3128.1,0.2705,0.4661,0.3655,340,24.9,1,1,,closed
EDGE-018196,JCT-FDR-0028-003,FUSE-XFMR-008950,FDR-0028,SUB-007,lateral_underground,4/0 AL,BC,0.111,586.1,0.279,0.4059,0.3655,340,24.9,2,0,,closed
EDGE-018197,FUSE-XFMR-008950,XFMR-008950,FDR-0028,SUB-007,lateral_underground,4/0 AL,BC,0.629,3321.1,0.2761,0.4015,0.3655,340,24.9,2,0,,closed
EDGE-018198,JCT-FDR-0028-003,FUSE-XFMR-008951,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.117,617.8,1.4267,0.5606,1.007,100,24.9,2,1,,closed
EDGE-018199,FUSE-XFMR-008951,XFMR-008951,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.663,3500.6,1.5889,0.5416,1.007,100,24.9,2,1,,closed
EDGE-018200,JCT-FDR-0028-003,FUSE-XFMR-008952,FDR-0028,SUB-007,lateral_underground,1/0 AL,AC,0.123,651.8,0.6012,0.4945,0.5345,230,24.9,2,0,,closed
EDGE-018201,FUSE-XFMR-008952,XFMR-008952,FDR-0028,SUB-007,lateral_underground,1/0 AL,AC,0.7,3693.6,0.6021,0.4379,0.5345,230,24.9,2,0,,closed
EDGE-018202,JCT-FDR-0028-003,FUSE-XFMR-008953,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AC,0.13,686.7,0.2979,0.4044,0.3655,340,24.9,2,1,,closed
EDGE-018203,FUSE-XFMR-008953,XFMR-008953,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AC,0.737,3891.1,0.2756,0.4485,0.3655,340,24.9,2,1,,closed
EDGE-018204,JCT-FDR-0028-003,FUSE-XFMR-008954,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.136,717.6,0.6428,0.4899,0.5345,230,24.9,1,1,,closed
EDGE-018205,FUSE-XFMR-008954,XFMR-008954,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.77,4066.1,0.6366,0.4773,0.5345,230,24.9,1,1,,closed
EDGE-018206,JCT-FDR-0028-003,FUSE-XFMR-008955,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.142,750.0,0.9511,0.5477,0.6985,150,24.9,1,1,,closed
EDGE-018207,FUSE-XFMR-008955,XFMR-008955,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.805,4250.1,0.9045,0.5265,0.6985,150,24.9,1,1,,closed
EDGE-018208,JCT-FDR-0028-003,FUSE-XFMR-008956,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AB,0.148,783.3,0.8175,0.4826,0.6985,150,24.9,2,1,,closed
EDGE-018209,FUSE-XFMR-008956,XFMR-008956,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AB,0.841,4438.6,0.9047,0.4885,0.6985,150,24.9,2,1,,closed
EDGE-018210,JCT-FDR-0028-003,FUSE-XFMR-008957,FDR-0028,SUB-007,lateral_underground,#4 CU,A,0.154,812.6,1.3808,0.4742,1.007,100,24.9,1,0,,closed
EDGE-018211,FUSE-XFMR-008957,XFMR-008957,FDR-0028,SUB-007,lateral_underground,#4 CU,A,0.872,4604.7,1.3955,0.5261,1.007,100,24.9,1,0,,closed
EDGE-018212,JCT-FDR-0028-003,JCT-FDR-0028-004,FDR-0028,SUB-007,primary_underground,397.5 AAC,ABC,0.89,4699.2,0.2563,0.4623,0.3283,480,24.9,3,0,,closed
EDGE-018213,JCT-FDR-0028-004,FUSE-XFMR-008958,FDR-0028,SUB-007,lateral_overhead,#4 CU,C,0.001,4.8,1.4578,0.5179,1.007,100,24.9,1,1,,closed
EDGE-018214,FUSE-XFMR-008958,XFMR-008958,FDR-0028,SUB-007,lateral_overhead,#4 CU,C,0.005,26.9,1.6248,0.483,1.007,100,24.9,1,1,,closed
EDGE-018215,JCT-FDR-0028-004,FUSE-XFMR-008959,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.006,30.1,1.4175,0.4673,1.007,100,24.9,2,1,,closed
EDGE-018216,FUSE-XFMR-008959,XFMR-008959,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.032,170.5,1.4406,0.4802,1.007,100,24.9,2,1,,closed
EDGE-018217,JCT-FDR-0028-004,FUSE-XFMR-008960,FDR-0028,SUB-007,lateral_overhead,4/0 AL,C,0.012,64.2,0.2912,0.4348,0.3655,340,24.9,1,1,,closed
EDGE-018218,FUSE-XFMR-008960,XFMR-008960,FDR-0028,SUB-007,lateral_overhead,4/0 AL,C,0.069,363.5,0.29,0.4393,0.3655,340,24.9,1,1,,closed
EDGE-018219,JCT-FDR-0028-004,FUSE-XFMR-008961,FDR-0028,SUB-007,lateral_overhead,#4 CU,C,0.018,95.8,1.4076,0.5016,1.007,100,24.9,1,1,,closed
EDGE-018220,FUSE-XFMR-008961,XFMR-008961,FDR-0028,SUB-007,lateral_overhead,#4 CU,C,0.103,543.0,1.5265,0.4615,1.007,100,24.9,1,1,,closed
EDGE-018221,JCT-FDR-0028-004,FUSE-XFMR-008962,FDR-0028,SUB-007,lateral_overhead,4/0 AL,ABC,0.024,126.7,0.2855,0.4546,0.3655,340,24.9,3,1,,closed
EDGE-018222,FUSE-XFMR-008962,XFMR-008962,FDR-0028,SUB-007,lateral_overhead,4/0 AL,ABC,0.136,718.1,0.3173,0.4469,0.3655,340,24.9,3,1,,closed
EDGE-018223,JCT-FDR-0028-004,FUSE-XFMR-008963,FDR-0028,SUB-007,lateral_underground,#4 CU,BC,0.03,160.8,1.5829,0.5461,1.007,100,24.9,2,0,,closed
EDGE-018224,FUSE-XFMR-008963,XFMR-008963,FDR-0028,SUB-007,lateral_underground,#4 CU,BC,0.173,911.1,1.5085,0.5279,1.007,100,24.9,2,0,,closed
EDGE-018225,JCT-FDR-0028-004,FUSE-XFMR-008964,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.037,194.8,1.4033,0.54,1.007,100,24.9,1,1,,closed
EDGE-018226,FUSE-XFMR-008964,XFMR-008964,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.209,1104.0,1.6442,0.5334,1.007,100,24.9,1,1,,closed
EDGE-018227,JCT-FDR-0028-004,FUSE-XFMR-008965,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AC,0.043,228.1,0.9458,0.4711,0.6985,150,24.9,2,0,,closed
EDGE-018228,FUSE-XFMR-008965,XFMR-008965,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AC,0.245,1292.5,0.8632,0.5465,0.6985,150,24.9,2,0,,closed
EDGE-018229,JCT-FDR-0028-004,FUSE-XFMR-008966,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,ABC,0.049,260.6,0.8539,0.5017,0.6985,150,24.9,3,1,,closed
EDGE-018230,FUSE-XFMR-008966,XFMR-008966,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,ABC,0.28,1476.6,0.8959,0.4721,0.6985,150,24.9,3,1,,closed
EDGE-018231,JCT-FDR-0028-004,FUSE-XFMR-008967,FDR-0028,SUB-007,lateral_underground,4/0 AL,C,0.055,290.7,0.2681,0.4259,0.3655,340,24.9,1,0,,closed
EDGE-018232,FUSE-XFMR-008967,XFMR-008967,FDR-0028,SUB-007,lateral_underground,4/0 AL,C,0.312,1647.1,0.3156,0.4431,0.3655,340,24.9,1,0,,closed
EDGE-018233,JCT-FDR-0028-004,FUSE-XFMR-008968,FDR-0028,SUB-007,lateral_underground,1/0 AL,B,0.061,321.6,0.6112,0.4399,0.5345,230,24.9,1,0,,closed
EDGE-018234,FUSE-XFMR-008968,XFMR-008968,FDR-0028,SUB-007,lateral_underground,1/0 AL,B,0.345,1822.1,0.5979,0.4904,0.5345,230,24.9,1,0,,closed
EDGE-018235,JCT-FDR-0028-004,FUSE-XFMR-008969,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.068,358.0,0.591,0.49,0.5345,230,24.9,2,1,,closed
EDGE-018236,FUSE-XFMR-008969,XFMR-008969,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.384,2028.6,0.5794,0.5122,0.5345,230,24.9,2,1,,closed
EDGE-018237,JCT-FDR-0028-004,FUSE-XFMR-008970,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AC,0.074,389.7,0.9526,0.4968,0.6985,150,24.9,2,0,,closed
EDGE-018238,FUSE-XFMR-008970,XFMR-008970,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AC,0.418,2208.1,0.874,0.5121,0.6985,150,24.9,2,0,,closed
EDGE-018239,JCT-FDR-0028-004,FUSE-XFMR-008971,FDR-0028,SUB-007,lateral_underground,#2 ACSR,B,0.08,421.3,0.8833,0.5402,0.6985,150,24.9,1,0,,closed
EDGE-018240,FUSE-XFMR-008971,XFMR-008971,FDR-0028,SUB-007,lateral_underground,#2 ACSR,B,0.452,2387.6,0.901,0.4692,0.6985,150,24.9,1,0,,closed
EDGE-018241,JCT-FDR-0028-004,FUSE-XFMR-008972,FDR-0028,SUB-007,lateral_overhead,4/0 AL,C,0.085,450.6,0.2887,0.4732,0.3655,340,24.9,1,1,,closed
EDGE-018242,FUSE-XFMR-008972,XFMR-008972,FDR-0028,SUB-007,lateral_overhead,4/0 AL,C,0.484,2553.7,0.2899,0.4698,0.3655,340,24.9,1,1,,closed
EDGE-018243,JCT-FDR-0028-004,FUSE-XFMR-008973,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.092,483.9,0.5974,0.4985,0.5345,230,24.9,2,1,,closed
EDGE-018244,FUSE-XFMR-008973,XFMR-008973,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.519,2742.2,0.584,0.5198,0.5345,230,24.9,2,1,,closed
EDGE-018245,JCT-FDR-0028-004,FUSE-XFMR-008974,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.098,518.8,0.8271,0.4616,0.6985,150,24.9,1,1,,closed
EDGE-018246,FUSE-XFMR-008974,XFMR-008974,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.557,2939.6,0.9048,0.5321,0.6985,150,24.9,1,1,,closed
EDGE-018247,JCT-FDR-0028-004,FUSE-XFMR-008975,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.104,550.4,1.5137,0.5168,1.007,100,24.9,2,1,,closed
EDGE-018248,FUSE-XFMR-008975,XFMR-008975,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.591,3119.2,1.3882,0.51,1.007,100,24.9,2,1,,closed
EDGE-018249,JCT-FDR-0028-004,FUSE-XFMR-008976,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.11,582.1,0.9824,0.4653,0.6985,150,24.9,1,1,,closed
EDGE-018250,FUSE-XFMR-008976,XFMR-008976,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.625,3298.7,0.9169,0.5011,0.6985,150,24.9,1,1,,closed
EDGE-018251,JCT-FDR-0028-004,FUSE-XFMR-008977,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.117,615.4,0.6373,0.5085,0.5345,230,24.9,2,1,,closed
EDGE-018252,FUSE-XFMR-008977,XFMR-008977,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.66,3487.2,0.6366,0.4824,0.5345,230,24.9,2,1,,closed
EDGE-018253,JCT-FDR-0028-004,FUSE-XFMR-008978,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AC,0.123,647.9,0.9421,0.4686,0.6985,150,24.9,2,0,,closed
EDGE-018254,FUSE-XFMR-008978,XFMR-008978,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AC,0.695,3671.2,0.979,0.4954,0.6985,150,24.9,2,0,,closed
EDGE-018255,JCT-FDR-0028-004,FUSE-XFMR-008979,FDR-0028,SUB-007,lateral_underground,1/0 AL,AB,0.129,681.1,0.5623,0.4555,0.5345,230,24.9,2,0,,closed
EDGE-018256,FUSE-XFMR-008979,XFMR-008979,FDR-0028,SUB-007,lateral_underground,1/0 AL,AB,0.731,3859.7,0.5735,0.467,0.5345,230,24.9,2,0,,closed
EDGE-018257,JCT-FDR-0028-004,FUSE-XFMR-008980,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.135,711.2,1.5132,0.5197,1.007,100,24.9,2,1,,closed
EDGE-018258,FUSE-XFMR-008980,XFMR-008980,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.763,4030.2,1.4558,0.4875,1.007,100,24.9,2,1,,closed
EDGE-018259,JCT-FDR-0028-004,FUSE-XFMR-008981,FDR-0028,SUB-007,lateral_underground,1/0 AL,BC,0.141,743.7,0.5684,0.4595,0.5345,230,24.9,2,0,,closed
EDGE-018260,FUSE-XFMR-008981,XFMR-008981,FDR-0028,SUB-007,lateral_underground,1/0 AL,BC,0.798,4214.2,0.5592,0.4713,0.5345,230,24.9,2,0,,closed
EDGE-018261,JCT-FDR-0028-004,FUSE-XFMR-008982,FDR-0028,SUB-007,lateral_underground,#4 CU,BC,0.147,778.5,1.5638,0.4856,1.007,100,24.9,2,0,,closed
EDGE-018262,FUSE-XFMR-008982,XFMR-008982,FDR-0028,SUB-007,lateral_underground,#4 CU,BC,0.836,4411.7,1.6299,0.5027,1.007,100,24.9,2,0,,closed
EDGE-018263,JCT-FDR-0028-004,FUSE-XFMR-008983,FDR-0028,SUB-007,lateral_overhead,1/0 AL,ABC,0.154,811.0,0.6414,0.4378,0.5345,230,24.9,3,1,,closed
EDGE-018264,FUSE-XFMR-008983,XFMR-008983,FDR-0028,SUB-007,lateral_overhead,1/0 AL,ABC,0.87,4595.7,0.5793,0.4478,0.5345,230,24.9,3,1,,closed
EDGE-018265,JCT-FDR-0028-004,JCT-FDR-0028-005,FDR-0028,SUB-007,primary_overhead,397.5 AAC,ABC,0.89,4699.2,0.2422,0.3891,0.3543,480,24.9,3,1,,closed
EDGE-018266,JCT-FDR-0028-005,FUSE-XFMR-008984,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.001,5.5,0.5528,0.4865,0.5345,230,24.9,2,1,,closed
EDGE-018267,FUSE-XFMR-008984,XFMR-008984,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.006,31.4,0.5775,0.4772,0.5345,230,24.9,2,1,,closed
EDGE-018268,JCT-FDR-0028-005,FUSE-XFMR-008985,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AB,0.006,33.3,0.9233,0.5345,0.6985,150,24.9,2,1,,closed
EDGE-018269,FUSE-XFMR-008985,XFMR-008985,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AB,0.036,188.5,0.9176,0.4731,0.6985,150,24.9,2,1,,closed
EDGE-018270,JCT-FDR-0028-005,FUSE-XFMR-008986,FDR-0028,SUB-007,lateral_underground,#4 CU,AC,0.012,62.6,1.4708,0.4948,1.007,100,24.9,2,0,,closed
EDGE-018271,FUSE-XFMR-008986,XFMR-008986,FDR-0028,SUB-007,lateral_underground,#4 CU,AC,0.067,354.6,1.4196,0.467,1.007,100,24.9,2,0,,closed
EDGE-018272,JCT-FDR-0028-005,FUSE-XFMR-008987,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.019,98.2,0.6129,0.4981,0.5345,230,24.9,1,1,,closed
EDGE-018273,FUSE-XFMR-008987,XFMR-008987,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.105,556.5,0.6453,0.4934,0.5345,230,24.9,1,1,,closed
EDGE-018274,JCT-FDR-0028-005,FUSE-XFMR-008988,FDR-0028,SUB-007,lateral_underground,4/0 AL,BC,0.025,129.9,0.3064,0.3966,0.3655,340,24.9,2,0,,closed
EDGE-018275,FUSE-XFMR-008988,XFMR-008988,FDR-0028,SUB-007,lateral_underground,4/0 AL,BC,0.139,736.0,0.2918,0.4637,0.3655,340,24.9,2,0,,closed
EDGE-018276,JCT-FDR-0028-005,FUSE-XFMR-008989,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.031,163.9,1.3664,0.5514,1.007,100,24.9,2,1,,closed
EDGE-018277,FUSE-XFMR-008989,XFMR-008989,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.176,929.0,1.5718,0.5041,1.007,100,24.9,2,1,,closed
EDGE-018278,JCT-FDR-0028-005,FUSE-XFMR-008990,FDR-0028,SUB-007,lateral_underground,#4 CU,A,0.037,193.2,1.4611,0.5358,1.007,100,24.9,1,0,,closed
EDGE-018279,FUSE-XFMR-008990,XFMR-008990,FDR-0028,SUB-007,lateral_underground,#4 CU,A,0.207,1095.1,1.5855,0.5565,1.007,100,24.9,1,0,,closed
EDGE-018280,JCT-FDR-0028-005,FUSE-XFMR-008991,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.043,226.5,1.4098,0.4765,1.007,100,24.9,1,1,,closed
EDGE-018281,FUSE-XFMR-008991,XFMR-008991,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.243,1283.6,1.3628,0.4687,1.007,100,24.9,1,1,,closed
EDGE-018282,JCT-FDR-0028-005,FUSE-XFMR-008992,FDR-0028,SUB-007,lateral_underground,#2 ACSR,C,0.049,260.6,0.8821,0.4528,0.6985,150,24.9,1,0,,closed
EDGE-018283,FUSE-XFMR-008992,XFMR-008992,FDR-0028,SUB-007,lateral_underground,#2 ACSR,C,0.28,1476.6,0.9235,0.4733,0.6985,150,24.9,1,0,,closed
EDGE-018284,JCT-FDR-0028-005,FUSE-XFMR-008993,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AC,0.056,293.8,0.9487,0.469,0.6985,150,24.9,2,0,,closed
EDGE-018285,FUSE-XFMR-008993,XFMR-008993,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AC,0.315,1665.0,0.9336,0.4618,0.6985,150,24.9,2,0,,closed
EDGE-018286,JCT-FDR-0028-005,FUSE-XFMR-008994,FDR-0028,SUB-007,lateral_overhead,1/0 AL,ABC,0.061,323.9,0.5453,0.4763,0.5345,230,24.9,3,1,,closed
EDGE-018287,FUSE-XFMR-008994,XFMR-008994,FDR-0028,SUB-007,lateral_overhead,1/0 AL,ABC,0.348,1835.6,0.5796,0.5026,0.5345,230,24.9,3,1,,closed
EDGE-018288,JCT-FDR-0028-005,FUSE-XFMR-008995,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.067,354.0,0.5672,0.4768,0.5345,230,24.9,1,1,,closed
EDGE-018289,FUSE-XFMR-008995,XFMR-008995,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.38,2006.1,0.5587,0.4373,0.5345,230,24.9,1,1,,closed
EDGE-018290,JCT-FDR-0028-005,FUSE-XFMR-008996,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AB,0.074,389.7,0.8858,0.5042,0.6985,150,24.9,2,1,,closed
EDGE-018291,FUSE-XFMR-008996,XFMR-008996,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AB,0.418,2208.1,0.9269,0.5223,0.6985,150,24.9,2,1,,closed
EDGE-018292,JCT-FDR-0028-005,FUSE-XFMR-008997,FDR-0028,SUB-007,lateral_overhead,#4 CU,C,0.08,422.1,1.5276,0.5291,1.007,100,24.9,1,1,,closed
EDGE-018293,FUSE-XFMR-008997,XFMR-008997,FDR-0028,SUB-007,lateral_overhead,#4 CU,C,0.453,2392.1,1.5266,0.5171,1.007,100,24.9,1,1,,closed
EDGE-018294,JCT-FDR-0028-005,FUSE-XFMR-008998,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.086,456.2,1.5826,0.5393,1.007,100,24.9,2,1,,closed
EDGE-018295,FUSE-XFMR-008998,XFMR-008998,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.49,2585.1,1.3649,0.5426,1.007,100,24.9,2,1,,closed
EDGE-018296,JCT-FDR-0028-005,FUSE-XFMR-008999,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.092,487.9,0.5515,0.5073,0.5345,230,24.9,1,1,,closed
EDGE-018297,FUSE-XFMR-008999,XFMR-008999,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.524,2764.6,0.5744,0.4956,0.5345,230,24.9,1,1,,closed
EDGE-018298,JCT-FDR-0028-005,FUSE-XFMR-009000,FDR-0028,SUB-007,lateral_overhead,#4 CU,BC,0.099,521.9,1.4613,0.5065,1.007,100,24.9,2,1,,closed
EDGE-018299,FUSE-XFMR-009000,XFMR-009000,FDR-0028,SUB-007,lateral_overhead,#4 CU,BC,0.56,2957.6,1.643,0.5462,1.007,100,24.9,2,1,,closed
EDGE-018300,JCT-FDR-0028-005,FUSE-XFMR-009001,FDR-0028,SUB-007,lateral_overhead,4/0 AL,B,0.105,552.8,0.3103,0.4034,0.3655,340,24.9,1,1,,closed
EDGE-018301,FUSE-XFMR-009001,XFMR-009001,FDR-0028,SUB-007,lateral_overhead,4/0 AL,B,0.593,3132.6,0.2727,0.473,0.3655,340,24.9,1,1,,closed
EDGE-018302,JCT-FDR-0028-005,FUSE-XFMR-009002,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AC,0.111,584.5,0.8733,0.4651,0.6985,150,24.9,2,1,,closed
EDGE-018303,FUSE-XFMR-009002,XFMR-009002,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AC,0.627,3312.1,0.9247,0.4854,0.6985,150,24.9,2,1,,closed
EDGE-018304,JCT-FDR-0028-005,FUSE-XFMR-009003,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.117,615.4,1.491,0.5567,1.007,100,24.9,2,1,,closed
EDGE-018305,FUSE-XFMR-009003,XFMR-009003,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.66,3487.2,1.6471,0.5266,1.007,100,24.9,2,1,,closed
EDGE-018306,JCT-FDR-0028-005,FUSE-XFMR-009004,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.123,647.1,0.5466,0.4846,0.5345,230,24.9,2,1,,closed
EDGE-018307,FUSE-XFMR-009004,XFMR-009004,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.694,3666.7,0.5611,0.4663,0.5345,230,24.9,2,1,,closed
EDGE-018308,JCT-FDR-0028-005,FUSE-XFMR-009005,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.13,684.3,1.478,0.5192,1.007,100,24.9,2,1,,closed
EDGE-018309,FUSE-XFMR-009005,XFMR-009005,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.734,3877.6,1.4043,0.4633,1.007,100,24.9,2,1,,closed
EDGE-018310,JCT-FDR-0028-005,FUSE-XFMR-009006,FDR-0028,SUB-007,lateral_overhead,#4 CU,B,0.135,714.4,1.6523,0.4882,1.007,100,24.9,1,1,,closed
EDGE-018311,FUSE-XFMR-009006,XFMR-009006,FDR-0028,SUB-007,lateral_overhead,#4 CU,B,0.767,4048.2,1.5458,0.5617,1.007,100,24.9,1,1,,closed
EDGE-018312,JCT-FDR-0028-005,FUSE-XFMR-009007,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AC,0.141,746.1,0.6401,0.5203,0.5345,230,24.9,2,1,,closed
EDGE-018313,FUSE-XFMR-009007,XFMR-009007,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AC,0.801,4227.7,0.6015,0.5119,0.5345,230,24.9,2,1,,closed
EDGE-018314,JCT-FDR-0028-005,FUSE-XFMR-009008,FDR-0028,SUB-007,lateral_underground,#2 ACSR,A,0.148,779.3,0.9481,0.4624,0.6985,150,24.9,1,0,,closed
EDGE-018315,FUSE-XFMR-009008,XFMR-009008,FDR-0028,SUB-007,lateral_underground,#2 ACSR,A,0.836,4416.2,0.9618,0.517,0.6985,150,24.9,1,0,,closed
EDGE-018316,JCT-FDR-0028-005,FUSE-XFMR-009009,FDR-0028,SUB-007,lateral_underground,#4 CU,AB,0.154,815.0,1.4533,0.5248,1.007,100,24.9,2,0,,closed
EDGE-018317,FUSE-XFMR-009009,XFMR-009009,FDR-0028,SUB-007,lateral_underground,#4 CU,AB,0.875,4618.2,1.4704,0.5425,1.007,100,24.9,2,0,,closed
EDGE-018318,JCT-FDR-0028-005,JCT-FDR-0028-006,FDR-0028,SUB-007,primary_overhead,397.5 AAC,ABC,0.89,4699.2,0.2519,0.421,0.3621,480,24.9,3,1,,closed
EDGE-018319,JCT-FDR-0028-006,FUSE-XFMR-009010,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.001,3.2,1.5987,0.5601,1.007,100,24.9,3,1,,closed
EDGE-018320,FUSE-XFMR-009010,XFMR-009010,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.003,18.0,1.4795,0.4714,1.007,100,24.9,3,1,,closed
EDGE-018321,JCT-FDR-0028-006,FUSE-XFMR-009011,FDR-0028,SUB-007,lateral_underground,1/0 AL,AC,0.006,33.3,0.5497,0.4819,0.5345,230,24.9,2,0,,closed
EDGE-018322,FUSE-XFMR-009011,XFMR-009011,FDR-0028,SUB-007,lateral_underground,1/0 AL,AC,0.036,188.5,0.537,0.4548,0.5345,230,24.9,2,0,,closed
EDGE-018323,JCT-FDR-0028-006,FUSE-XFMR-009012,FDR-0028,SUB-007,lateral_underground,4/0 AL,A,0.012,65.7,0.3129,0.4378,0.3655,340,24.9,1,0,,closed
EDGE-018324,FUSE-XFMR-009012,XFMR-009012,FDR-0028,SUB-007,lateral_underground,4/0 AL,A,0.071,372.5,0.2866,0.463,0.3655,340,24.9,1,0,,closed
EDGE-018325,JCT-FDR-0028-006,FUSE-XFMR-009013,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.019,98.2,1.538,0.5595,1.007,100,24.9,3,1,,closed
EDGE-018326,FUSE-XFMR-009013,XFMR-009013,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.105,556.5,1.6039,0.4906,1.007,100,24.9,3,1,,closed
EDGE-018327,JCT-FDR-0028-006,FUSE-XFMR-009014,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.024,128.3,0.5423,0.524,0.5345,230,24.9,1,1,,closed
EDGE-018328,FUSE-XFMR-009014,XFMR-009014,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.138,727.1,0.5586,0.5191,0.5345,230,24.9,1,1,,closed
EDGE-018329,JCT-FDR-0028-006,FUSE-XFMR-009015,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.031,163.2,0.5519,0.4596,0.5345,230,24.9,2,1,,closed
EDGE-018330,FUSE-XFMR-009015,XFMR-009015,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.175,924.5,0.5868,0.4848,0.5345,230,24.9,2,1,,closed
EDGE-018331,JCT-FDR-0028-006,FUSE-XFMR-009016,FDR-0028,SUB-007,lateral_overhead,4/0 AL,A,0.037,194.8,0.2709,0.4179,0.3655,340,24.9,1,1,,closed
EDGE-018332,FUSE-XFMR-009016,XFMR-009016,FDR-0028,SUB-007,lateral_overhead,4/0 AL,A,0.209,1104.0,0.3106,0.4689,0.3655,340,24.9,1,1,,closed
EDGE-018333,JCT-FDR-0028-006,FUSE-XFMR-009017,FDR-0028,SUB-007,lateral_underground,#2 ACSR,ABC,0.043,228.9,0.813,0.4554,0.6985,150,24.9,3,0,,closed
EDGE-018334,FUSE-XFMR-009017,XFMR-009017,FDR-0028,SUB-007,lateral_underground,#2 ACSR,ABC,0.246,1297.0,0.9336,0.5297,0.6985,150,24.9,3,0,,closed
EDGE-018335,JCT-FDR-0028-006,FUSE-XFMR-009018,FDR-0028,SUB-007,lateral_underground,1/0 AL,A,0.05,262.9,0.6225,0.5112,0.5345,230,24.9,1,0,,closed
EDGE-018336,FUSE-XFMR-009018,XFMR-009018,FDR-0028,SUB-007,lateral_underground,1/0 AL,A,0.282,1490.0,0.609,0.4764,0.5345,230,24.9,1,0,,closed
EDGE-018337,JCT-FDR-0028-006,FUSE-XFMR-009019,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.056,295.4,0.8728,0.5116,0.6985,150,24.9,1,1,,closed
EDGE-018338,FUSE-XFMR-009019,XFMR-009019,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.317,1674.0,0.9637,0.5065,0.6985,150,24.9,1,1,,closed
EDGE-018339,JCT-FDR-0028-006,FUSE-XFMR-009020,FDR-0028,SUB-007,lateral_overhead,4/0 AL,C,0.061,323.9,0.3198,0.4152,0.3655,340,24.9,1,1,,closed
EDGE-018340,FUSE-XFMR-009020,XFMR-009020,FDR-0028,SUB-007,lateral_overhead,4/0 AL,C,0.348,1835.6,0.3068,0.4494,0.3655,340,24.9,1,1,,closed
EDGE-018341,JCT-FDR-0028-006,FUSE-XFMR-009021,FDR-0028,SUB-007,lateral_underground,#4 CU,AB,0.068,358.0,1.6149,0.5243,1.007,100,24.9,2,0,,closed
EDGE-018342,FUSE-XFMR-009021,XFMR-009021,FDR-0028,SUB-007,lateral_underground,#4 CU,AB,0.384,2028.6,1.5098,0.5161,1.007,100,24.9,2,0,,closed
EDGE-018343,JCT-FDR-0028-006,FUSE-XFMR-009022,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.074,392.8,0.9625,0.5495,0.6985,150,24.9,1,1,,closed
EDGE-018344,FUSE-XFMR-009022,XFMR-009022,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.422,2226.0,0.8842,0.5382,0.6985,150,24.9,1,1,,closed
EDGE-018345,JCT-FDR-0028-006,FUSE-XFMR-009023,FDR-0028,SUB-007,lateral_underground,4/0 AL,BC,0.08,422.9,0.3234,0.4497,0.3655,340,24.9,2,0,,closed
EDGE-018346,FUSE-XFMR-009023,XFMR-009023,FDR-0028,SUB-007,lateral_underground,4/0 AL,BC,0.454,2396.6,0.2959,0.43,0.3655,340,24.9,2,0,,closed
EDGE-018347,JCT-FDR-0028-006,FUSE-XFMR-009024,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.087,457.8,0.5993,0.5061,0.5345,230,24.9,1,1,,closed
EDGE-018348,FUSE-XFMR-009024,XFMR-009024,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.491,2594.1,0.6426,0.5134,0.5345,230,24.9,1,1,,closed
EDGE-018349,JCT-FDR-0028-006,FUSE-XFMR-009025,FDR-0028,SUB-007,lateral_underground,1/0 AL,B,0.092,486.3,0.5952,0.4405,0.5345,230,24.9,1,0,,closed
EDGE-018350,FUSE-XFMR-009025,XFMR-009025,FDR-0028,SUB-007,lateral_underground,1/0 AL,B,0.522,2755.6,0.6079,0.4639,0.5345,230,24.9,1,0,,closed
EDGE-018351,JCT-FDR-0028-006,FUSE-XFMR-009026,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.099,520.3,0.9553,0.5026,0.6985,150,24.9,1,1,,closed
EDGE-018352,FUSE-XFMR-009026,XFMR-009026,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.558,2948.6,0.9671,0.4842,0.6985,150,24.9,1,1,,closed
EDGE-018353,JCT-FDR-0028-006,FUSE-XFMR-009027,FDR-0028,SUB-007,lateral_overhead,4/0 AL,C,0.105,553.6,0.3158,0.4716,0.3655,340,24.9,1,1,,closed
EDGE-018354,FUSE-XFMR-009027,XFMR-009027,FDR-0028,SUB-007,lateral_overhead,4/0 AL,C,0.594,3137.1,0.2886,0.4485,0.3655,340,24.9,1,1,,closed
EDGE-018355,JCT-FDR-0028-006,FUSE-XFMR-009028,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.111,586.1,1.4888,0.5049,1.007,100,24.9,2,1,,closed
EDGE-018356,FUSE-XFMR-009028,XFMR-009028,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.629,3321.1,1.4739,0.5399,1.007,100,24.9,2,1,,closed
EDGE-018357,JCT-FDR-0028-006,FUSE-XFMR-009029,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.117,620.1,0.5979,0.4296,0.5345,230,24.9,1,1,,closed
EDGE-018358,FUSE-XFMR-009029,XFMR-009029,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.666,3514.1,0.5956,0.5137,0.5345,230,24.9,1,1,,closed
EDGE-018359,JCT-FDR-0028-006,FUSE-XFMR-009030,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.123,648.6,0.6063,0.4618,0.5345,230,24.9,2,1,,closed
EDGE-018360,FUSE-XFMR-009030,XFMR-009030,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.696,3675.7,0.6486,0.4635,0.5345,230,24.9,2,1,,closed
EDGE-018361,JCT-FDR-0028-006,FUSE-XFMR-009031,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.129,681.9,1.436,0.4802,1.007,100,24.9,3,1,,closed
EDGE-018362,FUSE-XFMR-009031,XFMR-009031,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.732,3864.2,1.5964,0.5341,1.007,100,24.9,3,1,,closed
EDGE-018363,JCT-FDR-0028-006,FUSE-XFMR-009032,FDR-0028,SUB-007,lateral_overhead,4/0 AL,A,0.136,718.3,0.2886,0.4279,0.3655,340,24.9,1,1,,closed
EDGE-018364,FUSE-XFMR-009032,XFMR-009032,FDR-0028,SUB-007,lateral_overhead,4/0 AL,A,0.771,4070.6,0.272,0.3951,0.3655,340,24.9,1,1,,closed
EDGE-018365,JCT-FDR-0028-006,FUSE-XFMR-009033,FDR-0028,SUB-007,lateral_underground,#4 CU,A,0.142,750.8,1.3939,0.4884,1.007,100,24.9,1,0,,closed
EDGE-018366,FUSE-XFMR-009033,XFMR-009033,FDR-0028,SUB-007,lateral_underground,#4 CU,A,0.806,4254.6,1.3555,0.4775,1.007,100,24.9,1,0,,closed
EDGE-018367,JCT-FDR-0028-006,FUSE-XFMR-009034,FDR-0028,SUB-007,lateral_underground,1/0 AL,A,0.148,780.1,0.5521,0.4373,0.5345,230,24.9,1,0,,closed
EDGE-018368,FUSE-XFMR-009034,XFMR-009034,FDR-0028,SUB-007,lateral_underground,1/0 AL,A,0.837,4420.7,0.5649,0.4357,0.5345,230,24.9,1,0,,closed
EDGE-018369,JCT-FDR-0028-006,FUSE-XFMR-009035,FDR-0028,SUB-007,lateral_overhead,#4 CU,C,0.154,813.4,1.4716,0.4759,1.007,100,24.9,1,1,,closed
EDGE-018370,FUSE-XFMR-009035,XFMR-009035,FDR-0028,SUB-007,lateral_overhead,#4 CU,C,0.873,4609.2,1.5144,0.5409,1.007,100,24.9,1,1,,closed
EDGE-018371,JCT-FDR-0028-006,JCT-FDR-0028-007,FDR-0028,SUB-007,primary_overhead,397.5 AAC,ABC,0.89,4699.2,0.2288,0.4571,0.3368,480,24.9,3,1,,closed
EDGE-018372,JCT-FDR-0028-007,FUSE-XFMR-009036,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,ABC,0.001,3.2,0.9114,0.5145,0.6985,150,24.9,3,1,,closed
EDGE-018373,FUSE-XFMR-009036,XFMR-009036,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,ABC,0.003,18.0,0.927,0.4569,0.6985,150,24.9,3,1,,closed
EDGE-018374,JCT-FDR-0028-007,FUSE-XFMR-009037,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.007,35.6,1.5475,0.5565,1.007,100,24.9,1,1,,closed
EDGE-018375,FUSE-XFMR-009037,XFMR-009037,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.038,202.0,1.461,0.4608,1.007,100,24.9,1,1,,closed
EDGE-018376,JCT-FDR-0028-007,FUSE-XFMR-009038,FDR-0028,SUB-007,lateral_underground,#4 CU,C,0.012,65.7,1.5125,0.4741,1.007,100,24.9,1,0,,closed
EDGE-018377,FUSE-XFMR-009038,XFMR-009038,FDR-0028,SUB-007,lateral_underground,#4 CU,C,0.071,372.5,1.5857,0.5097,1.007,100,24.9,1,0,,closed
EDGE-018378,JCT-FDR-0028-007,FUSE-XFMR-009039,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AB,0.018,97.4,0.8715,0.4754,0.6985,150,24.9,2,1,,closed
EDGE-018379,FUSE-XFMR-009039,XFMR-009039,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AB,0.105,552.0,0.904,0.5149,0.6985,150,24.9,2,1,,closed
EDGE-018380,JCT-FDR-0028-007,FUSE-XFMR-009040,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,B,0.025,130.7,0.9394,0.5387,0.6985,150,24.9,1,1,,closed
EDGE-018381,FUSE-XFMR-009040,XFMR-009040,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,B,0.14,740.5,0.8881,0.4703,0.6985,150,24.9,1,1,,closed
EDGE-018382,JCT-FDR-0028-007,FUSE-XFMR-009041,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,BC,0.031,162.4,0.8056,0.5072,0.6985,150,24.9,2,1,,closed
EDGE-018383,FUSE-XFMR-009041,XFMR-009041,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,BC,0.174,920.0,0.9549,0.5094,0.6985,150,24.9,2,1,,closed
EDGE-018384,JCT-FDR-0028-007,FUSE-XFMR-009042,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.038,198.8,0.897,0.4687,0.6985,150,24.9,1,1,,closed
EDGE-018385,FUSE-XFMR-009042,XFMR-009042,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.213,1126.5,0.8928,0.4653,0.6985,150,24.9,1,1,,closed
EDGE-018386,JCT-FDR-0028-007,FUSE-XFMR-009043,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.043,227.3,0.5868,0.5044,0.5345,230,24.9,2,1,,closed
EDGE-018387,FUSE-XFMR-009043,XFMR-009043,FDR-0028,SUB-007,lateral_overhead,1/0 AL,BC,0.244,1288.1,0.5746,0.4727,0.5345,230,24.9,2,1,,closed
EDGE-018388,JCT-FDR-0028-007,FUSE-XFMR-009044,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AB,0.05,262.9,0.8488,0.4632,0.6985,150,24.9,2,0,,closed
EDGE-018389,FUSE-XFMR-009044,XFMR-009044,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AB,0.282,1490.0,0.8583,0.5441,0.6985,150,24.9,2,0,,closed
EDGE-018390,JCT-FDR-0028-007,FUSE-XFMR-009045,FDR-0028,SUB-007,lateral_overhead,4/0 AL,BC,0.056,296.2,0.2889,0.4214,0.3655,340,24.9,2,1,,closed
EDGE-018391,FUSE-XFMR-009045,XFMR-009045,FDR-0028,SUB-007,lateral_overhead,4/0 AL,BC,0.318,1678.5,0.2826,0.4769,0.3655,340,24.9,2,1,,closed
EDGE-018392,JCT-FDR-0028-007,FUSE-XFMR-009046,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.062,326.3,1.6057,0.485,1.007,100,24.9,2,1,,closed
EDGE-018393,FUSE-XFMR-009046,XFMR-009046,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.35,1849.1,1.5837,0.4803,1.007,100,24.9,2,1,,closed
EDGE-018394,JCT-FDR-0028-007,FUSE-XFMR-009047,FDR-0028,SUB-007,lateral_overhead,4/0 AL,BC,0.068,358.8,0.3242,0.4715,0.3655,340,24.9,2,1,,closed
EDGE-018395,FUSE-XFMR-009047,XFMR-009047,FDR-0028,SUB-007,lateral_overhead,4/0 AL,BC,0.385,2033.1,0.2811,0.4292,0.3655,340,24.9,2,1,,closed
EDGE-018396,JCT-FDR-0028-007,FUSE-XFMR-009048,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.074,392.0,0.5966,0.4696,0.5345,230,24.9,1,1,,closed
EDGE-018397,FUSE-XFMR-009048,XFMR-009048,FDR-0028,SUB-007,lateral_overhead,1/0 AL,C,0.421,2221.6,0.5909,0.5146,0.5345,230,24.9,1,1,,closed
EDGE-018398,JCT-FDR-0028-007,FUSE-XFMR-009049,FDR-0028,SUB-007,lateral_underground,#2 ACSR,A,0.08,423.7,0.9771,0.4887,0.6985,150,24.9,1,0,,closed
EDGE-018399,FUSE-XFMR-009049,XFMR-009049,FDR-0028,SUB-007,lateral_underground,#2 ACSR,A,0.455,2401.1,0.8921,0.5405,0.6985,150,24.9,1,0,,closed
EDGE-018400,JCT-FDR-0028-007,FUSE-XFMR-009050,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.087,457.0,0.6333,0.4698,0.5345,230,24.9,1,1,,closed
EDGE-018401,FUSE-XFMR-009050,XFMR-009050,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.49,2589.6,0.573,0.4433,0.5345,230,24.9,1,1,,closed
EDGE-018402,JCT-FDR-0028-007,FUSE-XFMR-009051,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.092,487.1,1.5708,0.5616,1.007,100,24.9,3,1,,closed
EDGE-018403,FUSE-XFMR-009051,XFMR-009051,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.523,2760.1,1.4515,0.47,1.007,100,24.9,3,1,,closed
EDGE-018404,JCT-FDR-0028-007,FUSE-XFMR-009052,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.099,521.9,1.3607,0.5336,1.007,100,24.9,2,1,,closed
EDGE-018405,FUSE-XFMR-009052,XFMR-009052,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.56,2957.6,1.6385,0.498,1.007,100,24.9,2,1,,closed
EDGE-018406,JCT-FDR-0028-007,FUSE-XFMR-009053,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.105,555.2,0.6207,0.4295,0.5345,230,24.9,2,1,,closed
EDGE-018407,FUSE-XFMR-009053,XFMR-009053,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.596,3146.1,0.5427,0.492,0.5345,230,24.9,2,1,,closed
EDGE-018408,JCT-FDR-0028-007,FUSE-XFMR-009054,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AC,0.111,588.5,0.3167,0.4515,0.3655,340,24.9,2,1,,closed
EDGE-018409,FUSE-XFMR-009054,XFMR-009054,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AC,0.632,3334.6,0.2701,0.4035,0.3655,340,24.9,2,1,,closed
EDGE-018410,JCT-FDR-0028-007,FUSE-XFMR-009055,FDR-0028,SUB-007,lateral_overhead,4/0 AL,BC,0.117,618.6,0.3258,0.4285,0.3655,340,24.9,2,1,,closed
EDGE-018411,FUSE-XFMR-009055,XFMR-009055,FDR-0028,SUB-007,lateral_overhead,4/0 AL,BC,0.664,3505.1,0.296,0.4308,0.3655,340,24.9,2,1,,closed
EDGE-018412,JCT-FDR-0028-007,FUSE-XFMR-009056,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.124,654.2,0.9771,0.5307,0.6985,150,24.9,1,1,,closed
EDGE-018413,FUSE-XFMR-009056,XFMR-009056,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.702,3707.1,0.9132,0.5451,0.6985,150,24.9,1,1,,closed
EDGE-018414,JCT-FDR-0028-007,FUSE-XFMR-009057,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.13,685.1,1.4858,0.4839,1.007,100,24.9,3,1,,closed
EDGE-018415,FUSE-XFMR-009057,XFMR-009057,FDR-0028,SUB-007,lateral_overhead,#4 CU,ABC,0.735,3882.1,1.4431,0.548,1.007,100,24.9,3,1,,closed
EDGE-018416,JCT-FDR-0028-007,FUSE-XFMR-009058,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AB,0.136,719.9,0.8568,0.4877,0.6985,150,24.9,2,0,,closed
EDGE-018417,FUSE-XFMR-009058,XFMR-009058,FDR-0028,SUB-007,lateral_underground,#2 ACSR,AB,0.773,4079.6,0.9208,0.4545,0.6985,150,24.9,2,0,,closed
EDGE-018418,JCT-FDR-0028-007,FUSE-XFMR-009059,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,ABC,0.142,750.0,0.8838,0.4841,0.6985,150,24.9,3,1,,closed
EDGE-018419,FUSE-XFMR-009059,XFMR-009059,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,ABC,0.805,4250.1,0.8811,0.4999,0.6985,150,24.9,3,1,,closed
EDGE-018420,JCT-FDR-0028-007,FUSE-XFMR-009060,FDR-0028,SUB-007,lateral_underground,#2 ACSR,ABC,0.148,783.3,0.933,0.4961,0.6985,150,24.9,3,0,,closed
EDGE-018421,FUSE-XFMR-009060,XFMR-009060,FDR-0028,SUB-007,lateral_underground,#2 ACSR,ABC,0.841,4438.6,0.8413,0.492,0.6985,150,24.9,3,0,,closed
EDGE-018422,JCT-FDR-0028-007,FUSE-XFMR-009061,FDR-0028,SUB-007,lateral_underground,4/0 AL,AC,0.155,816.6,0.3131,0.4391,0.3655,340,24.9,2,0,,closed
EDGE-018423,FUSE-XFMR-009061,XFMR-009061,FDR-0028,SUB-007,lateral_underground,4/0 AL,AC,0.876,4627.1,0.2686,0.4633,0.3655,340,24.9,2,0,,closed
EDGE-018424,JCT-FDR-0028-007,JCT-FDR-0028-008,FDR-0028,SUB-007,primary_underground,397.5 AAC,ABC,0.89,4699.2,0.2301,0.4313,0.3498,480,24.9,3,0,,closed
EDGE-018425,JCT-FDR-0028-008,FUSE-XFMR-009062,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.001,3.2,1.4314,0.483,1.007,100,24.9,1,1,,closed
EDGE-018426,FUSE-XFMR-009062,XFMR-009062,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.003,18.0,1.5408,0.5183,1.007,100,24.9,1,1,,closed
EDGE-018427,JCT-FDR-0028-008,FUSE-XFMR-009063,FDR-0028,SUB-007,lateral_overhead,4/0 AL,B,0.006,34.1,0.2739,0.4112,0.3655,340,24.9,1,1,,closed
EDGE-018428,FUSE-XFMR-009063,XFMR-009063,FDR-0028,SUB-007,lateral_overhead,4/0 AL,B,0.037,193.0,0.2839,0.4102,0.3655,340,24.9,1,1,,closed
