edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-018429,JCT-FDR-0028-008,FUSE-XFMR-009064,FDR-0028,SUB-007,lateral_underground,4/0 AL,B,0.012,65.7,0.2881,0.44,0.3655,340,24.9,1,0,,closed
EDGE-018430,FUSE-XFMR-009064,XFMR-009064,FDR-0028,SUB-007,lateral_underground,4/0 AL,B,0.071,372.5,0.3128,0.4049,0.3655,340,24.9,1,0,,closed
EDGE-018431,JCT-FDR-0028-008,FUSE-XFMR-009065,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.019,100.6,0.6489,0.5015,0.5345,230,24.9,2,1,,closed
EDGE-018432,FUSE-XFMR-009065,XFMR-009065,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.108,570.0,0.6081,0.4712,0.5345,230,24.9,2,1,,closed
EDGE-018433,JCT-FDR-0028-008,FUSE-XFMR-009066,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.025,133.8,1.4215,0.461,1.007,100,24.9,1,1,,closed
EDGE-018434,FUSE-XFMR-009066,XFMR-009066,FDR-0028,SUB-007,lateral_overhead,#4 CU,A,0.144,758.5,1.6068,0.5267,1.007,100,24.9,1,1,,closed
EDGE-018435,JCT-FDR-0028-008,FUSE-XFMR-009067,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AC,0.031,162.4,0.2973,0.4733,0.3655,340,24.9,2,1,,closed
EDGE-018436,FUSE-XFMR-009067,XFMR-009067,FDR-0028,SUB-007,lateral_overhead,4/0 AL,AC,0.174,920.0,0.2768,0.4431,0.3655,340,24.9,2,1,,closed
EDGE-018437,JCT-FDR-0028-008,FUSE-XFMR-009068,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.037,197.2,0.648,0.4772,0.5345,230,24.9,2,1,,closed
EDGE-018438,FUSE-XFMR-009068,XFMR-009068,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.212,1117.5,0.5441,0.4947,0.5345,230,24.9,2,1,,closed
EDGE-018439,JCT-FDR-0028-008,FUSE-XFMR-009069,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.043,229.7,0.9407,0.5108,0.6985,150,24.9,1,1,,closed
EDGE-018440,FUSE-XFMR-009069,XFMR-009069,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,A,0.246,1301.5,0.9639,0.5081,0.6985,150,24.9,1,1,,closed
EDGE-018441,JCT-FDR-0028-008,FUSE-XFMR-009070,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.05,261.4,0.5726,0.4513,0.5345,230,24.9,1,1,,closed
EDGE-018442,FUSE-XFMR-009070,XFMR-009070,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.281,1481.0,0.5967,0.4649,0.5345,230,24.9,1,1,,closed
EDGE-018443,JCT-FDR-0028-008,FUSE-XFMR-009071,FDR-0028,SUB-007,lateral_overhead,4/0 AL,A,0.055,292.2,0.2738,0.401,0.3655,340,24.9,1,1,,closed
EDGE-018444,FUSE-XFMR-009071,XFMR-009071,FDR-0028,SUB-007,lateral_overhead,4/0 AL,A,0.314,1656.1,0.2966,0.4659,0.3655,340,24.9,1,1,,closed
EDGE-018445,JCT-FDR-0028-008,FUSE-XFMR-009072,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AC,0.062,328.7,0.9651,0.524,0.6985,150,24.9,2,1,,closed
EDGE-018446,FUSE-XFMR-009072,XFMR-009072,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AC,0.353,1862.5,0.8712,0.5062,0.6985,150,24.9,2,1,,closed
EDGE-018447,JCT-FDR-0028-008,FUSE-XFMR-009073,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.068,360.4,0.5912,0.4653,0.5345,230,24.9,1,1,,closed
EDGE-018448,FUSE-XFMR-009073,XFMR-009073,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.387,2042.0,0.6389,0.502,0.5345,230,24.9,1,1,,closed
EDGE-018449,JCT-FDR-0028-008,FUSE-XFMR-009074,FDR-0028,SUB-007,lateral_overhead,4/0 AL,B,0.075,393.6,0.3084,0.3938,0.3655,340,24.9,1,1,,closed
EDGE-018450,FUSE-XFMR-009074,XFMR-009074,FDR-0028,SUB-007,lateral_overhead,4/0 AL,B,0.422,2230.5,0.3134,0.4275,0.3655,340,24.9,1,1,,closed
EDGE-018451,JCT-FDR-0028-008,FUSE-XFMR-009075,FDR-0028,SUB-007,lateral_underground,#4 CU,BC,0.081,425.3,1.5637,0.4897,1.007,100,24.9,2,0,,closed
EDGE-018452,FUSE-XFMR-009075,XFMR-009075,FDR-0028,SUB-007,lateral_underground,#4 CU,BC,0.456,2410.1,1.6176,0.4643,1.007,100,24.9,2,0,,closed
EDGE-018453,JCT-FDR-0028-008,FUSE-XFMR-009076,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.087,457.0,0.6241,0.4786,0.5345,230,24.9,1,1,,closed
EDGE-018454,FUSE-XFMR-009076,XFMR-009076,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.49,2589.6,0.5792,0.4635,0.5345,230,24.9,1,1,,closed
EDGE-018455,JCT-FDR-0028-008,FUSE-XFMR-009077,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.093,491.8,1.5799,0.4833,1.007,100,24.9,2,1,,closed
EDGE-018456,FUSE-XFMR-009077,XFMR-009077,FDR-0028,SUB-007,lateral_overhead,#4 CU,AC,0.528,2787.0,1.4966,0.5195,1.007,100,24.9,2,1,,closed
EDGE-018457,JCT-FDR-0028-008,FUSE-XFMR-009078,FDR-0028,SUB-007,lateral_underground,4/0 AL,ABC,0.099,523.5,0.2698,0.4242,0.3655,340,24.9,3,0,,closed
EDGE-018458,FUSE-XFMR-009078,XFMR-009078,FDR-0028,SUB-007,lateral_underground,4/0 AL,ABC,0.562,2966.6,0.2686,0.4703,0.3655,340,24.9,3,0,,closed
EDGE-018459,JCT-FDR-0028-008,FUSE-XFMR-009079,FDR-0028,SUB-007,lateral_overhead,#4 CU,BC,0.105,554.4,1.5466,0.4882,1.007,100,24.9,2,1,,closed
EDGE-018460,FUSE-XFMR-009079,XFMR-009079,FDR-0028,SUB-007,lateral_overhead,#4 CU,BC,0.595,3141.6,1.5719,0.5148,1.007,100,24.9,2,1,,closed
EDGE-018461,JCT-FDR-0028-008,FUSE-XFMR-009080,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.111,585.3,0.6,0.4695,0.5345,230,24.9,2,1,,closed
EDGE-018462,FUSE-XFMR-009080,XFMR-009080,FDR-0028,SUB-007,lateral_overhead,1/0 AL,AB,0.628,3316.6,0.5639,0.4589,0.5345,230,24.9,2,1,,closed
EDGE-018463,JCT-FDR-0028-008,FUSE-XFMR-009081,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.117,620.1,0.5691,0.49,0.5345,230,24.9,1,1,,closed
EDGE-018464,FUSE-XFMR-009081,XFMR-009081,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.666,3514.1,0.6193,0.4638,0.5345,230,24.9,1,1,,closed
EDGE-018465,JCT-FDR-0028-008,FUSE-XFMR-009082,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.123,651.0,0.6176,0.4469,0.5345,230,24.9,1,1,,closed
EDGE-018466,FUSE-XFMR-009082,XFMR-009082,FDR-0028,SUB-007,lateral_overhead,1/0 AL,A,0.699,3689.1,0.6502,0.4758,0.5345,230,24.9,1,1,,closed
EDGE-018467,JCT-FDR-0028-008,FUSE-XFMR-009083,FDR-0028,SUB-007,lateral_overhead,#4 CU,C,0.13,686.7,1.5551,0.5501,1.007,100,24.9,1,1,,closed
EDGE-018468,FUSE-XFMR-009083,XFMR-009083,FDR-0028,SUB-007,lateral_overhead,#4 CU,C,0.737,3891.1,1.5929,0.5353,1.007,100,24.9,1,1,,closed
EDGE-018469,JCT-FDR-0028-008,FUSE-XFMR-009084,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AC,0.136,717.6,0.8319,0.4901,0.6985,150,24.9,2,1,,closed
EDGE-018470,FUSE-XFMR-009084,XFMR-009084,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AC,0.77,4066.1,0.97,0.5318,0.6985,150,24.9,2,1,,closed
EDGE-018471,JCT-FDR-0028-008,FUSE-XFMR-009085,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.142,748.4,1.4662,0.463,1.007,100,24.9,2,1,,closed
EDGE-018472,FUSE-XFMR-009085,XFMR-009085,FDR-0028,SUB-007,lateral_overhead,#4 CU,AB,0.803,4241.2,1.4527,0.4728,1.007,100,24.9,2,1,,closed
EDGE-018473,JCT-FDR-0028-008,FUSE-XFMR-009086,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.148,783.3,0.6289,0.4371,0.5345,230,24.9,1,1,,closed
EDGE-018474,FUSE-XFMR-009086,XFMR-009086,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.841,4438.6,0.6382,0.5026,0.5345,230,24.9,1,1,,closed
EDGE-018475,JCT-FDR-0028-008,FUSE-XFMR-009087,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.154,815.8,0.8157,0.4645,0.6985,150,24.9,1,1,,closed
EDGE-018476,FUSE-XFMR-009087,XFMR-009087,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,C,0.875,4622.6,0.9152,0.5358,0.6985,150,24.9,1,1,,closed
EDGE-018477,JCT-FDR-0028-008,JCT-FDR-0028-009,FDR-0028,SUB-007,primary_overhead,397.5 AAC,ABC,0.89,4699.2,0.259,0.4341,0.3534,480,24.9,3,1,,closed
EDGE-018478,JCT-FDR-0028-009,FUSE-XFMR-009088,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.001,5.5,0.6018,0.5085,0.5345,230,24.9,1,1,,closed
EDGE-018479,FUSE-XFMR-009088,XFMR-009088,FDR-0028,SUB-007,lateral_overhead,1/0 AL,B,0.006,31.4,0.5369,0.5131,0.5345,230,24.9,1,1,,closed
EDGE-018480,JCT-FDR-0028-009,FUSE-XFMR-009089,FDR-0028,SUB-007,lateral_overhead,4/0 AL,C,0.007,36.4,0.3255,0.4687,0.3655,340,24.9,1,1,,closed
EDGE-018481,FUSE-XFMR-009089,XFMR-009089,FDR-0028,SUB-007,lateral_overhead,4/0 AL,C,0.039,206.4,0.3092,0.4499,0.3655,340,24.9,1,1,,closed
EDGE-018482,JCT-FDR-0028-009,FUSE-XFMR-009090,FDR-0028,SUB-007,lateral_underground,#2 ACSR,A,0.012,65.7,0.9397,0.5255,0.6985,150,24.9,1,0,,closed
EDGE-018483,FUSE-XFMR-009090,XFMR-009090,FDR-0028,SUB-007,lateral_underground,#2 ACSR,A,0.071,372.5,0.877,0.5151,0.6985,150,24.9,1,0,,closed
EDGE-018484,JCT-FDR-0028-009,FUSE-XFMR-009091,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AB,0.019,101.4,0.9014,0.4748,0.6985,150,24.9,2,1,,closed
EDGE-018485,FUSE-XFMR-009091,XFMR-009091,FDR-0028,SUB-007,lateral_overhead,#2 ACSR,AB,0.109,574.5,0.9154,0.5002,0.6985,150,24.9,2,1,,closed
EDGE-018486,JCT-FDR-0028-009,FDR-0028-TAIL,FDR-0028,SUB-007,primary_overhead,397.5 AAC,ABC,0.14,739.2,0.2635,0.4249,0.335,480,24.9,3,1,,open
EDGE-018487,SUB-008,FDR-0029-HEAD,FDR-0029,SUB-008,bus_tie,795 ACSR,ABC,0.01,52.8,0.1302,0.3939,0.26,700,24.9,3,1,,closed
EDGE-018488,FDR-0029-HEAD,JCT-FDR-0029-001,FDR-0029,SUB-008,primary_overhead,795 ACSR,ABC,0.02,105.6,0.1295,0.367,0.2574,700,24.9,3,1,,closed
EDGE-018489,JCT-FDR-0029-001,FUSE-XFMR-009092,FDR-0029,SUB-008,lateral_underground,1/0 AL,A,0.002,7.9,0.6095,0.4423,0.5345,230,24.9,1,0,,closed
EDGE-018490,FUSE-XFMR-009092,XFMR-009092,FDR-0029,SUB-008,lateral_underground,1/0 AL,A,0.009,44.9,0.5623,0.461,0.5345,230,24.9,1,0,,closed
EDGE-018491,JCT-FDR-0029-001,FUSE-XFMR-009093,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.003,15.0,1.5457,0.5018,1.007,100,24.9,1,1,,closed
EDGE-018492,FUSE-XFMR-009093,XFMR-009093,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.016,85.3,1.4277,0.5172,1.007,100,24.9,1,1,,closed
EDGE-018493,JCT-FDR-0029-001,FUSE-XFMR-009094,FDR-0029,SUB-008,lateral_underground,#2 ACSR,AC,0.006,33.3,0.9498,0.4586,0.6985,150,24.9,2,0,,closed
EDGE-018494,FUSE-XFMR-009094,XFMR-009094,FDR-0029,SUB-008,lateral_underground,#2 ACSR,AC,0.036,188.5,0.8614,0.4978,0.6985,150,24.9,2,0,,closed
EDGE-018495,JCT-FDR-0029-001,FUSE-XFMR-009095,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.009,48.3,0.8421,0.479,0.6985,150,24.9,1,1,,closed
EDGE-018496,FUSE-XFMR-009095,XFMR-009095,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.052,273.8,0.8673,0.4539,0.6985,150,24.9,1,1,,closed
EDGE-018497,JCT-FDR-0029-001,FUSE-XFMR-009096,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.013,68.1,0.2933,0.4251,0.3655,340,24.9,1,1,,closed
EDGE-018498,FUSE-XFMR-009096,XFMR-009096,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.073,386.0,0.2774,0.4097,0.3655,340,24.9,1,1,,closed
EDGE-018499,JCT-FDR-0029-001,FUSE-XFMR-009097,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.016,83.2,0.613,0.4589,0.5345,230,24.9,3,1,,closed
EDGE-018500,FUSE-XFMR-009097,XFMR-009097,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.089,471.2,0.6324,0.4955,0.5345,230,24.9,3,1,,closed
EDGE-018501,JCT-FDR-0029-001,FUSE-XFMR-009098,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.019,99.8,0.8794,0.5163,0.6985,150,24.9,2,1,,closed
EDGE-018502,FUSE-XFMR-009098,XFMR-009098,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.107,565.5,0.9111,0.5199,0.6985,150,24.9,2,1,,closed
EDGE-018503,JCT-FDR-0029-001,FUSE-XFMR-009099,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.023,121.2,0.9434,0.4911,0.6985,150,24.9,2,1,,closed
EDGE-018504,FUSE-XFMR-009099,XFMR-009099,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.13,686.7,0.8695,0.4747,0.6985,150,24.9,2,1,,closed
EDGE-018505,JCT-FDR-0029-001,FUSE-XFMR-009100,FDR-0029,SUB-008,lateral_underground,4/0 AL,C,0.026,137.8,0.317,0.4552,0.3655,340,24.9,1,0,,closed
EDGE-018506,FUSE-XFMR-009100,XFMR-009100,FDR-0029,SUB-008,lateral_underground,4/0 AL,C,0.148,780.9,0.2838,0.4662,0.3655,340,24.9,1,0,,closed
EDGE-018507,JCT-FDR-0029-001,FUSE-XFMR-009101,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.029,154.4,0.943,0.5153,0.6985,150,24.9,2,1,,closed
EDGE-018508,FUSE-XFMR-009101,XFMR-009101,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.166,875.2,0.9054,0.5076,0.6985,150,24.9,2,1,,closed
EDGE-018509,JCT-FDR-0029-001,FUSE-XFMR-009102,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.032,168.7,0.5903,0.4648,0.5345,230,24.9,3,1,,closed
EDGE-018510,FUSE-XFMR-009102,XFMR-009102,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.181,955.9,0.6506,0.4932,0.5345,230,24.9,3,1,,closed
EDGE-018511,JCT-FDR-0029-001,FUSE-XFMR-009103,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.035,184.5,1.5432,0.464,1.007,100,24.9,2,1,,closed
EDGE-018512,FUSE-XFMR-009103,XFMR-009103,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.198,1045.7,1.4322,0.5429,1.007,100,24.9,2,1,,closed
EDGE-018513,JCT-FDR-0029-001,FUSE-XFMR-009104,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.039,205.9,0.9317,0.4962,0.6985,150,24.9,2,1,,closed
EDGE-018514,FUSE-XFMR-009104,XFMR-009104,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.221,1166.9,0.83,0.4706,0.6985,150,24.9,2,1,,closed
EDGE-018515,JCT-FDR-0029-001,FUSE-XFMR-009105,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.042,222.6,0.6115,0.4682,0.5345,230,24.9,3,1,,closed
EDGE-018516,FUSE-XFMR-009105,XFMR-009105,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.239,1261.1,0.6428,0.4323,0.5345,230,24.9,3,1,,closed
EDGE-018517,JCT-FDR-0029-001,FUSE-XFMR-009106,FDR-0029,SUB-008,lateral_underground,#2 ACSR,ABC,0.045,239.2,0.8615,0.4835,0.6985,150,24.9,3,0,,closed
EDGE-018518,FUSE-XFMR-009106,XFMR-009106,FDR-0029,SUB-008,lateral_underground,#2 ACSR,ABC,0.257,1355.4,0.8535,0.4821,0.6985,150,24.9,3,0,,closed
EDGE-018519,JCT-FDR-0029-001,FUSE-XFMR-009107,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.049,256.6,0.9773,0.5307,0.6985,150,24.9,1,1,,closed
EDGE-018520,FUSE-XFMR-009107,XFMR-009107,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.275,1454.1,0.9466,0.5492,0.6985,150,24.9,1,1,,closed
EDGE-018521,JCT-FDR-0029-001,FUSE-XFMR-009108,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.051,270.9,0.5995,0.5057,0.5345,230,24.9,2,1,,closed
EDGE-018522,FUSE-XFMR-009108,XFMR-009108,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.291,1534.9,0.6475,0.4914,0.5345,230,24.9,2,1,,closed
EDGE-018523,JCT-FDR-0029-001,FUSE-XFMR-009109,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.055,289.1,1.6358,0.4792,1.007,100,24.9,2,1,,closed
EDGE-018524,FUSE-XFMR-009109,XFMR-009109,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.31,1638.1,1.4339,0.5082,1.007,100,24.9,2,1,,closed
EDGE-018525,JCT-FDR-0029-001,FUSE-XFMR-009110,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.058,307.3,0.5689,0.4652,0.5345,230,24.9,2,1,,closed
EDGE-018526,FUSE-XFMR-009110,XFMR-009110,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.33,1741.3,0.6083,0.4779,0.5345,230,24.9,2,1,,closed
EDGE-018527,JCT-FDR-0029-001,FUSE-XFMR-009111,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.061,321.6,0.3213,0.4398,0.3655,340,24.9,1,1,,closed
EDGE-018528,FUSE-XFMR-009111,XFMR-009111,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.345,1822.1,0.2723,0.4735,0.3655,340,24.9,1,1,,closed
EDGE-018529,JCT-FDR-0029-001,FUSE-XFMR-009112,FDR-0029,SUB-008,lateral_underground,#2 ACSR,AB,0.065,341.4,0.8211,0.4808,0.6985,150,24.9,2,0,,closed
EDGE-018530,FUSE-XFMR-009112,XFMR-009112,FDR-0029,SUB-008,lateral_underground,#2 ACSR,AB,0.366,1934.3,0.8216,0.5264,0.6985,150,24.9,2,0,,closed
EDGE-018531,JCT-FDR-0029-001,FUSE-XFMR-009113,FDR-0029,SUB-008,lateral_underground,#2 ACSR,BC,0.068,357.2,0.8559,0.5247,0.6985,150,24.9,2,0,,closed
EDGE-018532,FUSE-XFMR-009113,XFMR-009113,FDR-0029,SUB-008,lateral_underground,#2 ACSR,BC,0.383,2024.1,0.9205,0.4586,0.6985,150,24.9,2,0,,closed
EDGE-018533,JCT-FDR-0029-001,FUSE-XFMR-009114,FDR-0029,SUB-008,lateral_underground,4/0 AL,AC,0.071,373.0,0.3054,0.4297,0.3655,340,24.9,2,0,,closed
EDGE-018534,FUSE-XFMR-009114,XFMR-009114,FDR-0029,SUB-008,lateral_underground,4/0 AL,AC,0.4,2113.8,0.3176,0.4384,0.3655,340,24.9,2,0,,closed
EDGE-018535,JCT-FDR-0029-001,FUSE-XFMR-009115,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.074,391.2,0.308,0.4079,0.3655,340,24.9,2,1,,closed
EDGE-018536,FUSE-XFMR-009115,XFMR-009115,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.42,2217.1,0.3253,0.4732,0.3655,340,24.9,2,1,,closed
EDGE-018537,JCT-FDR-0029-001,FUSE-XFMR-009116,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.078,410.3,1.3848,0.5028,1.007,100,24.9,1,1,,closed
EDGE-018538,FUSE-XFMR-009116,XFMR-009116,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.44,2324.8,1.6456,0.5299,1.007,100,24.9,1,1,,closed
EDGE-018539,JCT-FDR-0029-001,FUSE-XFMR-009117,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.081,426.9,0.5499,0.5114,0.5345,230,24.9,3,1,,closed
EDGE-018540,FUSE-XFMR-009117,XFMR-009117,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.458,2419.0,0.5584,0.4506,0.5345,230,24.9,3,1,,closed
EDGE-018541,JCT-FDR-0029-001,FUSE-XFMR-009118,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.084,441.9,0.299,0.3943,0.3655,340,24.9,1,1,,closed
EDGE-018542,FUSE-XFMR-009118,XFMR-009118,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.474,2504.3,0.3237,0.4147,0.3655,340,24.9,1,1,,closed
EDGE-018543,JCT-FDR-0029-001,FUSE-XFMR-009119,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.087,460.2,0.8872,0.521,0.6985,150,24.9,1,1,,closed
EDGE-018544,FUSE-XFMR-009119,XFMR-009119,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.494,2607.5,0.9153,0.5059,0.6985,150,24.9,1,1,,closed
EDGE-018545,JCT-FDR-0029-001,JCT-FDR-0029-002,FDR-0029,SUB-008,primary_overhead,795 ACSR,ABC,0.6,3168.0,0.1284,0.3911,0.2811,700,24.9,3,1,,closed
EDGE-018546,JCT-FDR-0029-002,FUSE-XFMR-009120,FDR-0029,SUB-008,lateral_underground,1/0 AL,AC,0.001,5.5,0.6282,0.495,0.5345,230,24.9,2,0,,closed
EDGE-018547,FUSE-XFMR-009120,XFMR-009120,FDR-0029,SUB-008,lateral_underground,1/0 AL,AC,0.006,31.4,0.598,0.5066,0.5345,230,24.9,2,0,,closed
EDGE-018548,JCT-FDR-0029-002,FUSE-XFMR-009121,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AC,0.004,21.4,0.97,0.542,0.6985,150,24.9,2,1,,closed
EDGE-018549,FUSE-XFMR-009121,XFMR-009121,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AC,0.023,121.2,0.9444,0.5414,0.6985,150,24.9,2,1,,closed
EDGE-018550,JCT-FDR-0029-002,FUSE-XFMR-009122,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.007,38.8,1.5809,0.5406,1.007,100,24.9,2,1,,closed
EDGE-018551,FUSE-XFMR-009122,XFMR-009122,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.042,219.9,1.6506,0.4911,1.007,100,24.9,2,1,,closed
EDGE-018552,JCT-FDR-0029-002,FUSE-XFMR-009123,FDR-0029,SUB-008,lateral_overhead,#4 CU,C,0.01,53.9,1.4576,0.4742,1.007,100,24.9,1,1,,closed
EDGE-018553,FUSE-XFMR-009123,XFMR-009123,FDR-0029,SUB-008,lateral_overhead,#4 CU,C,0.058,305.2,1.3543,0.5612,1.007,100,24.9,1,1,,closed
EDGE-018554,JCT-FDR-0029-002,FUSE-XFMR-009124,FDR-0029,SUB-008,lateral_overhead,4/0 AL,ABC,0.013,71.3,0.2854,0.4148,0.3655,340,24.9,3,1,,closed
EDGE-018555,FUSE-XFMR-009124,XFMR-009124,FDR-0029,SUB-008,lateral_overhead,4/0 AL,ABC,0.076,403.9,0.3197,0.4623,0.3655,340,24.9,3,1,,closed
EDGE-018556,JCT-FDR-0029-002,FUSE-XFMR-009125,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.017,88.7,0.3216,0.4538,0.3655,340,24.9,1,1,,closed
EDGE-018557,FUSE-XFMR-009125,XFMR-009125,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.095,502.7,0.2798,0.4399,0.3655,340,24.9,1,1,,closed
EDGE-018558,JCT-FDR-0029-002,FUSE-XFMR-009126,FDR-0029,SUB-008,lateral_overhead,4/0 AL,BC,0.019,102.2,0.3146,0.4232,0.3655,340,24.9,2,1,,closed
EDGE-018559,FUSE-XFMR-009126,XFMR-009126,FDR-0029,SUB-008,lateral_overhead,4/0 AL,BC,0.11,579.0,0.3189,0.4451,0.3655,340,24.9,2,1,,closed
EDGE-018560,JCT-FDR-0029-002,FUSE-XFMR-009127,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.023,122.0,1.4249,0.491,1.007,100,24.9,2,1,,closed
EDGE-018561,FUSE-XFMR-009127,XFMR-009127,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.131,691.2,1.5528,0.5604,1.007,100,24.9,2,1,,closed
EDGE-018562,JCT-FDR-0029-002,FUSE-XFMR-009128,FDR-0029,SUB-008,lateral_underground,1/0 AL,BC,0.026,137.0,0.6085,0.4544,0.5345,230,24.9,2,0,,closed
EDGE-018563,FUSE-XFMR-009128,XFMR-009128,FDR-0029,SUB-008,lateral_underground,1/0 AL,BC,0.147,776.4,0.5942,0.4775,0.5345,230,24.9,2,0,,closed
EDGE-018564,JCT-FDR-0029-002,FUSE-XFMR-009129,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.03,158.4,0.6251,0.487,0.5345,230,24.9,1,1,,closed
EDGE-018565,FUSE-XFMR-009129,XFMR-009129,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.17,897.6,0.6186,0.523,0.5345,230,24.9,1,1,,closed
EDGE-018566,JCT-FDR-0029-002,FUSE-XFMR-009130,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.032,171.1,0.574,0.4736,0.5345,230,24.9,2,1,,closed
EDGE-018567,FUSE-XFMR-009130,XFMR-009130,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.184,969.4,0.6098,0.5134,0.5345,230,24.9,2,1,,closed
EDGE-018568,JCT-FDR-0029-002,FUSE-XFMR-009131,FDR-0029,SUB-008,lateral_underground,1/0 AL,AB,0.036,190.9,0.5511,0.4631,0.5345,230,24.9,2,0,,closed
EDGE-018569,FUSE-XFMR-009131,XFMR-009131,FDR-0029,SUB-008,lateral_underground,1/0 AL,AB,0.205,1081.6,0.5974,0.5074,0.5345,230,24.9,2,0,,closed
EDGE-018570,JCT-FDR-0029-002,FUSE-XFMR-009132,FDR-0029,SUB-008,lateral_underground,4/0 AL,AC,0.04,209.1,0.3266,0.4134,0.3655,340,24.9,2,0,,closed
EDGE-018571,FUSE-XFMR-009132,XFMR-009132,FDR-0029,SUB-008,lateral_underground,4/0 AL,AC,0.224,1184.8,0.3079,0.4165,0.3655,340,24.9,2,0,,closed
EDGE-018572,JCT-FDR-0029-002,FUSE-XFMR-009133,FDR-0029,SUB-008,lateral_underground,#4 CU,BC,0.042,222.6,1.4477,0.4715,1.007,100,24.9,2,0,,closed
EDGE-018573,FUSE-XFMR-009133,XFMR-009133,FDR-0029,SUB-008,lateral_underground,#4 CU,BC,0.239,1261.1,1.5958,0.5485,1.007,100,24.9,2,0,,closed
EDGE-018574,JCT-FDR-0029-002,FUSE-XFMR-009134,FDR-0029,SUB-008,lateral_underground,#4 CU,AB,0.045,239.2,1.4584,0.545,1.007,100,24.9,2,0,,closed
EDGE-018575,FUSE-XFMR-009134,XFMR-009134,FDR-0029,SUB-008,lateral_underground,#4 CU,AB,0.257,1355.4,1.4926,0.5084,1.007,100,24.9,2,0,,closed
EDGE-018576,JCT-FDR-0029-002,FUSE-XFMR-009135,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.049,260.6,1.5837,0.5356,1.007,100,24.9,2,1,,closed
EDGE-018577,FUSE-XFMR-009135,XFMR-009135,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.28,1476.6,1.3725,0.4963,1.007,100,24.9,2,1,,closed
EDGE-018578,JCT-FDR-0029-002,FUSE-XFMR-009136,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.053,278.0,1.4344,0.5336,1.007,100,24.9,2,0,,closed
EDGE-018579,FUSE-XFMR-009136,XFMR-009136,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.298,1575.3,1.5839,0.5003,1.007,100,24.9,2,0,,closed
EDGE-018580,JCT-FDR-0029-002,FUSE-XFMR-009137,FDR-0029,SUB-008,lateral_underground,1/0 AL,AB,0.055,289.9,0.6247,0.4506,0.5345,230,24.9,2,0,,closed
EDGE-018581,FUSE-XFMR-009137,XFMR-009137,FDR-0029,SUB-008,lateral_underground,1/0 AL,AB,0.311,1642.6,0.5349,0.4334,0.5345,230,24.9,2,0,,closed
EDGE-018582,JCT-FDR-0029-002,FUSE-XFMR-009138,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.058,308.1,0.2859,0.4,0.3655,340,24.9,2,1,,closed
EDGE-018583,FUSE-XFMR-009138,XFMR-009138,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.331,1745.8,0.2725,0.4122,0.3655,340,24.9,2,1,,closed
EDGE-018584,JCT-FDR-0029-002,FUSE-XFMR-009139,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.062,325.5,0.5781,0.459,0.5345,230,24.9,2,1,,closed
EDGE-018585,FUSE-XFMR-009139,XFMR-009139,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.349,1844.6,0.6384,0.4862,0.5345,230,24.9,2,1,,closed
EDGE-018586,JCT-FDR-0029-002,FUSE-XFMR-009140,FDR-0029,SUB-008,lateral_underground,1/0 AL,C,0.065,341.4,0.6419,0.5217,0.5345,230,24.9,1,0,,closed
EDGE-018587,FUSE-XFMR-009140,XFMR-009140,FDR-0029,SUB-008,lateral_underground,1/0 AL,C,0.366,1934.3,0.5395,0.5007,0.5345,230,24.9,1,0,,closed
EDGE-018588,JCT-FDR-0029-002,FUSE-XFMR-009141,FDR-0029,SUB-008,lateral_overhead,4/0 AL,BC,0.069,363.5,0.2843,0.4665,0.3655,340,24.9,2,1,,closed
EDGE-018589,FUSE-XFMR-009141,XFMR-009141,FDR-0029,SUB-008,lateral_overhead,4/0 AL,BC,0.39,2060.0,0.3095,0.4538,0.3655,340,24.9,2,1,,closed
EDGE-018590,JCT-FDR-0029-002,FUSE-XFMR-009142,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.072,380.2,0.8467,0.4661,0.6985,150,24.9,2,1,,closed
EDGE-018591,FUSE-XFMR-009142,XFMR-009142,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.408,2154.2,0.8255,0.5399,0.6985,150,24.9,2,1,,closed
EDGE-018592,JCT-FDR-0029-002,FUSE-XFMR-009143,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.075,397.6,0.8359,0.5403,0.6985,150,24.9,1,1,,closed
EDGE-018593,FUSE-XFMR-009143,XFMR-009143,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.427,2253.0,0.9364,0.4836,0.6985,150,24.9,1,1,,closed
EDGE-018594,JCT-FDR-0029-002,FUSE-XFMR-009144,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.078,413.4,0.8316,0.4566,0.6985,150,24.9,1,1,,closed
EDGE-018595,FUSE-XFMR-009144,XFMR-009144,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.444,2342.7,0.8066,0.4679,0.6985,150,24.9,1,1,,closed
EDGE-018596,JCT-FDR-0029-002,FUSE-XFMR-009145,FDR-0029,SUB-008,lateral_overhead,#4 CU,C,0.081,429.3,1.5068,0.4808,1.007,100,24.9,1,1,,closed
EDGE-018597,FUSE-XFMR-009145,XFMR-009145,FDR-0029,SUB-008,lateral_overhead,#4 CU,C,0.461,2432.5,1.414,0.5501,1.007,100,24.9,1,1,,closed
EDGE-018598,JCT-FDR-0029-002,FUSE-XFMR-009146,FDR-0029,SUB-008,lateral_overhead,1/0 AL,BC,0.084,444.3,0.6468,0.4997,0.5345,230,24.9,2,1,,closed
EDGE-018599,FUSE-XFMR-009146,XFMR-009146,FDR-0029,SUB-008,lateral_overhead,1/0 AL,BC,0.477,2517.8,0.5522,0.4356,0.5345,230,24.9,2,1,,closed
EDGE-018600,JCT-FDR-0029-002,FUSE-XFMR-009147,FDR-0029,SUB-008,lateral_underground,#2 ACSR,ABC,0.087,460.9,0.9355,0.5092,0.6985,150,24.9,3,0,,closed
EDGE-018601,FUSE-XFMR-009147,XFMR-009147,FDR-0029,SUB-008,lateral_underground,#2 ACSR,ABC,0.495,2612.0,0.868,0.5255,0.6985,150,24.9,3,0,,closed
EDGE-018602,JCT-FDR-0029-002,JCT-FDR-0029-003,FDR-0029,SUB-008,primary_overhead,795 ACSR,ABC,0.61,3220.8,0.1424,0.364,0.2437,700,24.9,3,1,,closed
EDGE-018603,JCT-FDR-0029-003,FUSE-XFMR-009148,FDR-0029,SUB-008,lateral_underground,1/0 AL,A,0.001,4.0,0.6329,0.4865,0.5345,230,24.9,1,0,,closed
EDGE-018604,FUSE-XFMR-009148,XFMR-009148,FDR-0029,SUB-008,lateral_underground,1/0 AL,A,0.004,22.4,0.5915,0.4587,0.5345,230,24.9,1,0,,closed
EDGE-018605,JCT-FDR-0029-003,FUSE-XFMR-009149,FDR-0029,SUB-008,lateral_underground,#4 CU,ABC,0.003,17.4,1.4763,0.5328,1.007,100,24.9,3,0,,closed
EDGE-018606,FUSE-XFMR-009149,XFMR-009149,FDR-0029,SUB-008,lateral_underground,#4 CU,ABC,0.019,98.7,1.6325,0.4729,1.007,100,24.9,3,0,,closed
EDGE-018607,JCT-FDR-0029-003,FUSE-XFMR-009150,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.007,36.4,0.5451,0.4682,0.5345,230,24.9,2,1,,closed
EDGE-018608,FUSE-XFMR-009150,XFMR-009150,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.039,206.4,0.6054,0.4569,0.5345,230,24.9,2,1,,closed
EDGE-018609,JCT-FDR-0029-003,FUSE-XFMR-009151,FDR-0029,SUB-008,lateral_underground,1/0 AL,AB,0.01,51.5,0.6304,0.5127,0.5345,230,24.9,2,0,,closed
EDGE-018610,FUSE-XFMR-009151,XFMR-009151,FDR-0029,SUB-008,lateral_underground,1/0 AL,AB,0.055,291.7,0.5616,0.4482,0.5345,230,24.9,2,0,,closed
EDGE-018611,JCT-FDR-0029-003,FUSE-XFMR-009152,FDR-0029,SUB-008,lateral_overhead,1/0 AL,BC,0.013,69.7,0.5915,0.5093,0.5345,230,24.9,2,1,,closed
EDGE-018612,FUSE-XFMR-009152,XFMR-009152,FDR-0029,SUB-008,lateral_overhead,1/0 AL,BC,0.075,394.9,0.5942,0.4467,0.5345,230,24.9,2,1,,closed
EDGE-018613,JCT-FDR-0029-003,FUSE-XFMR-009153,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.016,85.5,0.9301,0.5295,0.6985,150,24.9,1,1,,closed
EDGE-018614,FUSE-XFMR-009153,XFMR-009153,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.092,484.7,0.8554,0.5425,0.6985,150,24.9,1,1,,closed
EDGE-018615,JCT-FDR-0029-003,FUSE-XFMR-009154,FDR-0029,SUB-008,lateral_overhead,#4 CU,C,0.02,103.8,1.3735,0.4698,1.007,100,24.9,1,1,,closed
EDGE-018616,FUSE-XFMR-009154,XFMR-009154,FDR-0029,SUB-008,lateral_overhead,#4 CU,C,0.111,587.9,1.6436,0.5212,1.007,100,24.9,1,1,,closed
EDGE-018617,JCT-FDR-0029-003,FUSE-XFMR-009155,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.023,123.6,0.9474,0.465,0.6985,150,24.9,1,1,,closed
EDGE-018618,FUSE-XFMR-009155,XFMR-009155,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.133,700.1,0.9076,0.5518,0.6985,150,24.9,1,1,,closed
EDGE-018619,JCT-FDR-0029-003,FUSE-XFMR-009156,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.026,137.8,0.3267,0.4751,0.3655,340,24.9,2,1,,closed
EDGE-018620,FUSE-XFMR-009156,XFMR-009156,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.148,780.9,0.3169,0.4022,0.3655,340,24.9,2,1,,closed
EDGE-018621,JCT-FDR-0029-003,FUSE-XFMR-009157,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.03,156.8,1.4976,0.5425,1.007,100,24.9,2,1,,closed
EDGE-018622,FUSE-XFMR-009157,XFMR-009157,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.168,888.6,1.6461,0.4909,1.007,100,24.9,2,1,,closed
EDGE-018623,JCT-FDR-0029-003,FUSE-XFMR-009158,FDR-0029,SUB-008,lateral_overhead,1/0 AL,BC,0.033,174.2,0.6073,0.4891,0.5345,230,24.9,2,1,,closed
EDGE-018624,FUSE-XFMR-009158,XFMR-009158,FDR-0029,SUB-008,lateral_overhead,1/0 AL,BC,0.187,987.4,0.6137,0.4637,0.5345,230,24.9,2,1,,closed
EDGE-018625,JCT-FDR-0029-003,FUSE-XFMR-009159,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.036,191.7,1.6484,0.5,1.007,100,24.9,1,1,,closed
EDGE-018626,FUSE-XFMR-009159,XFMR-009159,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.206,1086.1,1.4387,0.5067,1.007,100,24.9,1,1,,closed
EDGE-018627,JCT-FDR-0029-003,FUSE-XFMR-009160,FDR-0029,SUB-008,lateral_underground,#4 CU,A,0.039,208.3,1.3622,0.4979,1.007,100,24.9,1,0,,closed
EDGE-018628,FUSE-XFMR-009160,XFMR-009160,FDR-0029,SUB-008,lateral_underground,#4 CU,A,0.224,1180.3,1.4084,0.4803,1.007,100,24.9,1,0,,closed
EDGE-018629,JCT-FDR-0029-003,FUSE-XFMR-009161,FDR-0029,SUB-008,lateral_underground,#2 ACSR,AB,0.042,221.0,0.8409,0.5243,0.6985,150,24.9,2,0,,closed
EDGE-018630,FUSE-XFMR-009161,XFMR-009161,FDR-0029,SUB-008,lateral_underground,#2 ACSR,AB,0.237,1252.2,0.9095,0.4624,0.6985,150,24.9,2,0,,closed
EDGE-018631,JCT-FDR-0029-003,FUSE-XFMR-009162,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.045,238.4,1.6031,0.4613,1.007,100,24.9,1,1,,closed
EDGE-018632,FUSE-XFMR-009162,XFMR-009162,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.256,1350.9,1.5167,0.4604,1.007,100,24.9,1,1,,closed
EDGE-018633,JCT-FDR-0029-003,FUSE-XFMR-009163,FDR-0029,SUB-008,lateral_underground,#4 CU,BC,0.048,255.0,1.6315,0.4907,1.007,100,24.9,2,0,,closed
EDGE-018634,FUSE-XFMR-009163,XFMR-009163,FDR-0029,SUB-008,lateral_underground,#4 CU,BC,0.274,1445.1,1.6043,0.4718,1.007,100,24.9,2,0,,closed
EDGE-018635,JCT-FDR-0029-003,FUSE-XFMR-009164,FDR-0029,SUB-008,lateral_underground,#2 ACSR,ABC,0.052,275.6,0.9282,0.4931,0.6985,150,24.9,3,0,,closed
EDGE-018636,FUSE-XFMR-009164,XFMR-009164,FDR-0029,SUB-008,lateral_underground,#2 ACSR,ABC,0.296,1561.8,0.9729,0.4726,0.6985,150,24.9,3,0,,closed
EDGE-018637,JCT-FDR-0029-003,FUSE-XFMR-009165,FDR-0029,SUB-008,lateral_underground,#4 CU,A,0.055,290.7,1.5547,0.4751,1.007,100,24.9,1,0,,closed
EDGE-018638,FUSE-XFMR-009165,XFMR-009165,FDR-0029,SUB-008,lateral_underground,#4 CU,A,0.312,1647.1,1.4017,0.493,1.007,100,24.9,1,0,,closed
EDGE-018639,JCT-FDR-0029-003,FUSE-XFMR-009166,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.058,307.3,0.3035,0.4653,0.3655,340,24.9,1,1,,closed
EDGE-018640,FUSE-XFMR-009166,XFMR-009166,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.33,1741.3,0.2876,0.4486,0.3655,340,24.9,1,1,,closed
EDGE-018641,JCT-FDR-0029-003,FUSE-XFMR-009167,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.062,327.1,0.285,0.4732,0.3655,340,24.9,1,1,,closed
EDGE-018642,FUSE-XFMR-009167,XFMR-009167,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.351,1853.5,0.3112,0.4288,0.3655,340,24.9,1,1,,closed
EDGE-018643,JCT-FDR-0029-003,FUSE-XFMR-009168,FDR-0029,SUB-008,lateral_overhead,4/0 AL,C,0.065,342.1,0.2692,0.4522,0.3655,340,24.9,1,1,,closed
EDGE-018644,FUSE-XFMR-009168,XFMR-009168,FDR-0029,SUB-008,lateral_overhead,4/0 AL,C,0.367,1938.8,0.3186,0.3917,0.3655,340,24.9,1,1,,closed
EDGE-018645,JCT-FDR-0029-003,FUSE-XFMR-009169,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.068,360.4,0.8974,0.5037,0.6985,150,24.9,1,1,,closed
EDGE-018646,FUSE-XFMR-009169,XFMR-009169,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.387,2042.0,0.9595,0.4708,0.6985,150,24.9,1,1,,closed
EDGE-018647,JCT-FDR-0029-003,FUSE-XFMR-009170,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.072,378.6,1.607,0.5104,1.007,100,24.9,1,1,,closed
EDGE-018648,FUSE-XFMR-009170,XFMR-009170,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.406,2145.3,1.4094,0.5164,1.007,100,24.9,1,1,,closed
EDGE-018649,JCT-FDR-0029-003,FUSE-XFMR-009171,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.075,394.4,1.4504,0.4686,1.007,100,24.9,2,1,,closed
EDGE-018650,FUSE-XFMR-009171,XFMR-009171,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.423,2235.0,1.5504,0.5155,1.007,100,24.9,2,1,,closed
EDGE-018651,JCT-FDR-0029-003,FUSE-XFMR-009172,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.078,410.3,0.9059,0.4679,0.6985,150,24.9,1,1,,closed
EDGE-018652,FUSE-XFMR-009172,XFMR-009172,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.44,2324.8,0.9411,0.5365,0.6985,150,24.9,1,1,,closed
EDGE-018653,JCT-FDR-0029-003,FUSE-XFMR-009173,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.081,427.7,0.9497,0.5514,0.6985,150,24.9,2,1,,closed
EDGE-018654,FUSE-XFMR-009173,XFMR-009173,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.459,2423.5,0.9141,0.4962,0.6985,150,24.9,2,1,,closed
EDGE-018655,JCT-FDR-0029-003,FUSE-XFMR-009174,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AC,0.085,446.7,0.978,0.4994,0.6985,150,24.9,2,1,,closed
EDGE-018656,FUSE-XFMR-009174,XFMR-009174,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AC,0.479,2531.2,0.8739,0.5414,0.6985,150,24.9,2,1,,closed
EDGE-018657,JCT-FDR-0029-003,FUSE-XFMR-009175,FDR-0029,SUB-008,lateral_overhead,#4 CU,ABC,0.087,461.7,1.4834,0.4902,1.007,100,24.9,3,1,,closed
EDGE-018658,FUSE-XFMR-009175,XFMR-009175,FDR-0029,SUB-008,lateral_overhead,#4 CU,ABC,0.496,2616.5,1.6291,0.5352,1.007,100,24.9,3,1,,closed
EDGE-018659,JCT-FDR-0029-003,JCT-FDR-0029-004,FDR-0029,SUB-008,primary_overhead,795 ACSR,ABC,0.6,3168.0,0.1412,0.408,0.2622,700,24.9,3,1,,closed
EDGE-018660,JCT-FDR-0029-004,FUSE-XFMR-009176,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.001,4.8,0.8708,0.4814,0.6985,150,24.9,1,1,,closed
EDGE-018661,FUSE-XFMR-009176,XFMR-009176,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.005,26.9,0.958,0.509,0.6985,150,24.9,1,1,,closed
EDGE-018662,JCT-FDR-0029-004,FUSE-XFMR-009177,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.004,19.8,0.2749,0.4354,0.3655,340,24.9,2,1,,closed
EDGE-018663,FUSE-XFMR-009177,XFMR-009177,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.021,112.2,0.3151,0.4615,0.3655,340,24.9,2,1,,closed
EDGE-018664,JCT-FDR-0029-004,FUSE-XFMR-009178,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.007,36.4,0.3005,0.4629,0.3655,340,24.9,1,1,,closed
EDGE-018665,FUSE-XFMR-009178,XFMR-009178,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.039,206.4,0.3118,0.4082,0.3655,340,24.9,1,1,,closed
EDGE-018666,JCT-FDR-0029-004,FUSE-XFMR-009179,FDR-0029,SUB-008,lateral_underground,1/0 AL,B,0.01,51.5,0.6419,0.4985,0.5345,230,24.9,1,0,,closed
EDGE-018667,FUSE-XFMR-009179,XFMR-009179,FDR-0029,SUB-008,lateral_underground,1/0 AL,B,0.055,291.7,0.5352,0.5165,0.5345,230,24.9,1,0,,closed
EDGE-018668,JCT-FDR-0029-004,FUSE-XFMR-009180,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.013,68.9,0.6194,0.5086,0.5345,230,24.9,2,1,,closed
EDGE-018669,FUSE-XFMR-009180,XFMR-009180,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.074,390.5,0.5751,0.4417,0.5345,230,24.9,2,1,,closed
EDGE-018670,JCT-FDR-0029-004,FUSE-XFMR-009181,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.016,84.7,0.9631,0.4825,0.6985,150,24.9,2,1,,closed
EDGE-018671,FUSE-XFMR-009181,XFMR-009181,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.091,480.2,0.9666,0.5471,0.6985,150,24.9,2,1,,closed
EDGE-018672,JCT-FDR-0029-004,FUSE-XFMR-009182,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.019,101.4,0.2966,0.4455,0.3655,340,24.9,1,1,,closed
EDGE-018673,FUSE-XFMR-009182,XFMR-009182,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.109,574.5,0.2797,0.4677,0.3655,340,24.9,1,1,,closed
EDGE-018674,JCT-FDR-0029-004,FUSE-XFMR-009183,FDR-0029,SUB-008,lateral_underground,1/0 AL,AC,0.023,120.4,0.6316,0.4535,0.5345,230,24.9,2,0,,closed
EDGE-018675,FUSE-XFMR-009183,XFMR-009183,FDR-0029,SUB-008,lateral_underground,1/0 AL,AC,0.129,682.2,0.6384,0.4737,0.5345,230,24.9,2,0,,closed
EDGE-018676,JCT-FDR-0029-004,FUSE-XFMR-009184,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.026,137.0,0.621,0.4934,0.5345,230,24.9,3,1,,closed
EDGE-018677,FUSE-XFMR-009184,XFMR-009184,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.147,776.4,0.5568,0.4859,0.5345,230,24.9,3,1,,closed
EDGE-018678,JCT-FDR-0029-004,FUSE-XFMR-009185,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.029,152.9,0.2954,0.4164,0.3655,340,24.9,1,1,,closed
EDGE-018679,FUSE-XFMR-009185,XFMR-009185,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.164,866.2,0.3098,0.4369,0.3655,340,24.9,1,1,,closed
EDGE-018680,JCT-FDR-0029-004,FUSE-XFMR-009186,FDR-0029,SUB-008,lateral_underground,#4 CU,AB,0.032,168.7,1.5199,0.5104,1.007,100,24.9,2,0,,closed
EDGE-018681,FUSE-XFMR-009186,XFMR-009186,FDR-0029,SUB-008,lateral_underground,#4 CU,AB,0.181,955.9,1.4485,0.4941,1.007,100,24.9,2,0,,closed
EDGE-018682,JCT-FDR-0029-004,FUSE-XFMR-009187,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.035,185.3,0.2865,0.4719,0.3655,340,24.9,1,1,,closed
EDGE-018683,FUSE-XFMR-009187,XFMR-009187,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.199,1050.2,0.3007,0.4706,0.3655,340,24.9,1,1,,closed
EDGE-018684,JCT-FDR-0029-004,FUSE-XFMR-009188,FDR-0029,SUB-008,lateral_underground,1/0 AL,C,0.039,206.7,0.5347,0.4538,0.5345,230,24.9,1,0,,closed
EDGE-018685,FUSE-XFMR-009188,XFMR-009188,FDR-0029,SUB-008,lateral_underground,1/0 AL,C,0.222,1171.4,0.6361,0.4926,0.5345,230,24.9,1,0,,closed
EDGE-018686,JCT-FDR-0029-004,FUSE-XFMR-009189,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AC,0.042,222.6,0.3144,0.4519,0.3655,340,24.9,2,1,,closed
EDGE-018687,FUSE-XFMR-009189,XFMR-009189,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AC,0.239,1261.1,0.3176,0.3995,0.3655,340,24.9,2,1,,closed
EDGE-018688,JCT-FDR-0029-004,FUSE-XFMR-009190,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.045,239.2,0.9459,0.5475,0.6985,150,24.9,1,1,,closed
EDGE-018689,FUSE-XFMR-009190,XFMR-009190,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.257,1355.4,0.9032,0.4598,0.6985,150,24.9,1,1,,closed
EDGE-018690,JCT-FDR-0029-004,FUSE-XFMR-009191,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.049,256.6,0.6412,0.4602,0.5345,230,24.9,2,1,,closed
EDGE-018691,FUSE-XFMR-009191,XFMR-009191,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.275,1454.1,0.6325,0.4345,0.5345,230,24.9,2,1,,closed
EDGE-018692,JCT-FDR-0029-004,FUSE-XFMR-009192,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.051,271.7,1.5052,0.5423,1.007,100,24.9,1,1,,closed
EDGE-018693,FUSE-XFMR-009192,XFMR-009192,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.292,1539.4,1.4347,0.4715,1.007,100,24.9,1,1,,closed
EDGE-018694,JCT-FDR-0029-004,FUSE-XFMR-009193,FDR-0029,SUB-008,lateral_underground,1/0 AL,C,0.055,292.2,0.5864,0.4306,0.5345,230,24.9,1,0,,closed
EDGE-018695,FUSE-XFMR-009193,XFMR-009193,FDR-0029,SUB-008,lateral_underground,1/0 AL,C,0.314,1656.1,0.6476,0.4747,0.5345,230,24.9,1,0,,closed
EDGE-018696,JCT-FDR-0029-004,FUSE-XFMR-009194,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.058,306.5,0.6041,0.4294,0.5345,230,24.9,1,1,,closed
EDGE-018697,FUSE-XFMR-009194,XFMR-009194,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.329,1736.9,0.5913,0.4906,0.5345,230,24.9,1,1,,closed
EDGE-018698,JCT-FDR-0029-004,FUSE-XFMR-009195,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.061,323.9,0.5876,0.5143,0.5345,230,24.9,2,1,,closed
EDGE-018699,FUSE-XFMR-009195,XFMR-009195,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.348,1835.6,0.5596,0.4405,0.5345,230,24.9,2,1,,closed
EDGE-018700,JCT-FDR-0029-004,FUSE-XFMR-009196,FDR-0029,SUB-008,lateral_underground,#2 ACSR,C,0.064,339.8,0.8211,0.506,0.6985,150,24.9,1,0,,closed
EDGE-018701,FUSE-XFMR-009196,XFMR-009196,FDR-0029,SUB-008,lateral_underground,#2 ACSR,C,0.365,1925.4,0.9752,0.4622,0.6985,150,24.9,1,0,,closed
EDGE-018702,JCT-FDR-0029-004,FUSE-XFMR-009197,FDR-0029,SUB-008,lateral_overhead,1/0 AL,B,0.068,357.2,0.6186,0.4682,0.5345,230,24.9,1,1,,closed
EDGE-018703,FUSE-XFMR-009197,XFMR-009197,FDR-0029,SUB-008,lateral_overhead,1/0 AL,B,0.383,2024.1,0.6345,0.4818,0.5345,230,24.9,1,1,,closed
EDGE-018704,JCT-FDR-0029-004,FUSE-XFMR-009198,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.071,377.0,0.2954,0.4524,0.3655,340,24.9,1,1,,closed
EDGE-018705,FUSE-XFMR-009198,XFMR-009198,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.405,2136.3,0.3258,0.4308,0.3655,340,24.9,1,1,,closed
EDGE-018706,JCT-FDR-0029-004,FUSE-XFMR-009199,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.074,392.8,1.3961,0.474,1.007,100,24.9,2,1,,closed
EDGE-018707,FUSE-XFMR-009199,XFMR-009199,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.422,2226.0,1.4872,0.5266,1.007,100,24.9,2,1,,closed
EDGE-018708,JCT-FDR-0029-004,FUSE-XFMR-009200,FDR-0029,SUB-008,lateral_overhead,1/0 AL,B,0.078,411.8,0.6042,0.4962,0.5345,230,24.9,1,1,,closed
EDGE-018709,FUSE-XFMR-009200,XFMR-009200,FDR-0029,SUB-008,lateral_overhead,1/0 AL,B,0.442,2333.8,0.6336,0.463,0.5345,230,24.9,1,1,,closed
EDGE-018710,JCT-FDR-0029-004,FUSE-XFMR-009201,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.08,423.7,1.3778,0.5522,1.007,100,24.9,2,1,,closed
EDGE-018711,FUSE-XFMR-009201,XFMR-009201,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.455,2401.1,1.6047,0.5149,1.007,100,24.9,2,1,,closed
EDGE-018712,JCT-FDR-0029-004,FUSE-XFMR-009202,FDR-0029,SUB-008,lateral_overhead,1/0 AL,BC,0.084,443.5,0.6273,0.5098,0.5345,230,24.9,2,1,,closed
EDGE-018713,FUSE-XFMR-009202,XFMR-009202,FDR-0029,SUB-008,lateral_overhead,1/0 AL,BC,0.476,2513.3,0.612,0.5064,0.5345,230,24.9,2,1,,closed
EDGE-018714,JCT-FDR-0029-004,FUSE-XFMR-009203,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.087,460.9,0.3061,0.4282,0.3655,340,24.9,2,1,,closed
EDGE-018715,FUSE-XFMR-009203,XFMR-009203,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.495,2612.0,0.2827,0.4234,0.3655,340,24.9,2,1,,closed
EDGE-018716,JCT-FDR-0029-004,JCT-FDR-0029-005,FDR-0029,SUB-008,primary_overhead,795 ACSR,ABC,0.61,3220.8,0.1415,0.373,0.2442,700,24.9,3,1,,closed
EDGE-018717,JCT-FDR-0029-005,FUSE-XFMR-009204,FDR-0029,SUB-008,lateral_underground,#4 CU,A,0.001,4.0,1.638,0.4776,1.007,100,24.9,1,0,,closed
EDGE-018718,FUSE-XFMR-009204,XFMR-009204,FDR-0029,SUB-008,lateral_underground,#4 CU,A,0.004,22.4,1.3997,0.5003,1.007,100,24.9,1,0,,closed
EDGE-018719,JCT-FDR-0029-005,FUSE-XFMR-009205,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.004,19.0,0.2838,0.4404,0.3655,340,24.9,1,1,,closed
EDGE-018720,FUSE-XFMR-009205,XFMR-009205,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.02,107.7,0.3198,0.4628,0.3655,340,24.9,1,1,,closed
EDGE-018721,JCT-FDR-0029-005,FUSE-XFMR-009206,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.006,33.3,0.858,0.527,0.6985,150,24.9,1,1,,closed
EDGE-018722,FUSE-XFMR-009206,XFMR-009206,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.036,188.5,0.9185,0.4564,0.6985,150,24.9,1,1,,closed
EDGE-018723,JCT-FDR-0029-005,FUSE-XFMR-009207,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.009,49.9,1.4285,0.4942,1.007,100,24.9,2,0,,closed
EDGE-018724,FUSE-XFMR-009207,XFMR-009207,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.054,282.7,1.3863,0.4954,1.007,100,24.9,2,0,,closed
EDGE-018725,JCT-FDR-0029-005,FUSE-XFMR-009208,FDR-0029,SUB-008,lateral_underground,1/0 AL,AC,0.013,67.3,0.6446,0.432,0.5345,230,24.9,2,0,,closed
EDGE-018726,FUSE-XFMR-009208,XFMR-009208,FDR-0029,SUB-008,lateral_underground,1/0 AL,AC,0.072,381.5,0.5986,0.5231,0.5345,230,24.9,2,0,,closed
EDGE-018727,JCT-FDR-0029-005,FUSE-XFMR-009209,FDR-0029,SUB-008,lateral_overhead,1/0 AL,C,0.017,87.1,0.5892,0.475,0.5345,230,24.9,1,1,,closed
EDGE-018728,FUSE-XFMR-009209,XFMR-009209,FDR-0029,SUB-008,lateral_overhead,1/0 AL,C,0.093,493.7,0.6252,0.4908,0.5345,230,24.9,1,1,,closed
EDGE-018729,JCT-FDR-0029-005,FUSE-XFMR-009210,FDR-0029,SUB-008,lateral_overhead,4/0 AL,ABC,0.02,104.5,0.3255,0.4159,0.3655,340,24.9,3,1,,closed
EDGE-018730,FUSE-XFMR-009210,XFMR-009210,FDR-0029,SUB-008,lateral_overhead,4/0 AL,ABC,0.112,592.4,0.3119,0.4497,0.3655,340,24.9,3,1,,closed
EDGE-018731,JCT-FDR-0029-005,FUSE-XFMR-009211,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.022,118.0,0.8257,0.5052,0.6985,150,24.9,2,1,,closed
EDGE-018732,FUSE-XFMR-009211,XFMR-009211,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.127,668.7,0.8247,0.4792,0.6985,150,24.9,2,1,,closed
EDGE-018733,JCT-FDR-0029-005,FUSE-XFMR-009212,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.026,134.6,0.8539,0.5,0.6985,150,24.9,1,1,,closed
EDGE-018734,FUSE-XFMR-009212,XFMR-009212,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.145,763.0,0.816,0.5479,0.6985,150,24.9,1,1,,closed
EDGE-018735,JCT-FDR-0029-005,FUSE-XFMR-009213,FDR-0029,SUB-008,lateral_underground,4/0 AL,BC,0.029,153.6,0.2915,0.4702,0.3655,340,24.9,2,0,,closed
EDGE-018736,FUSE-XFMR-009213,XFMR-009213,FDR-0029,SUB-008,lateral_underground,4/0 AL,BC,0.165,870.7,0.3075,0.4499,0.3655,340,24.9,2,0,,closed
EDGE-018737,JCT-FDR-0029-005,FUSE-XFMR-009214,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.032,169.5,0.3234,0.4544,0.3655,340,24.9,2,1,,closed
EDGE-018738,FUSE-XFMR-009214,XFMR-009214,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.182,960.4,0.2819,0.4771,0.3655,340,24.9,2,1,,closed
EDGE-018739,JCT-FDR-0029-005,FUSE-XFMR-009215,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,ABC,0.035,186.9,0.903,0.4542,0.6985,150,24.9,3,1,,closed
EDGE-018740,FUSE-XFMR-009215,XFMR-009215,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,ABC,0.201,1059.2,0.9585,0.4802,0.6985,150,24.9,3,1,,closed
EDGE-018741,JCT-FDR-0029-005,FUSE-XFMR-009216,FDR-0029,SUB-008,lateral_overhead,#4 CU,BC,0.039,207.5,1.573,0.5017,1.007,100,24.9,2,1,,closed
EDGE-018742,FUSE-XFMR-009216,XFMR-009216,FDR-0029,SUB-008,lateral_overhead,#4 CU,BC,0.223,1175.9,1.6391,0.4624,1.007,100,24.9,2,1,,closed
EDGE-018743,JCT-FDR-0029-005,FUSE-XFMR-009217,FDR-0029,SUB-008,lateral_underground,4/0 AL,AC,0.042,222.6,0.3185,0.4389,0.3655,340,24.9,2,0,,closed
EDGE-018744,FUSE-XFMR-009217,XFMR-009217,FDR-0029,SUB-008,lateral_underground,4/0 AL,AC,0.239,1261.1,0.3101,0.3939,0.3655,340,24.9,2,0,,closed
EDGE-018745,JCT-FDR-0029-005,FUSE-XFMR-009218,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.045,240.0,0.3131,0.4272,0.3655,340,24.9,1,1,,closed
EDGE-018746,FUSE-XFMR-009218,XFMR-009218,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.258,1359.9,0.3099,0.3998,0.3655,340,24.9,1,1,,closed
EDGE-018747,JCT-FDR-0029-005,FUSE-XFMR-009219,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.048,254.2,0.5491,0.5132,0.5345,230,24.9,3,1,,closed
EDGE-018748,FUSE-XFMR-009219,XFMR-009219,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.273,1440.6,0.6314,0.4884,0.5345,230,24.9,3,1,,closed
EDGE-018749,JCT-FDR-0029-005,FUSE-XFMR-009220,FDR-0029,SUB-008,lateral_overhead,4/0 AL,C,0.052,275.6,0.316,0.4056,0.3655,340,24.9,1,1,,closed
EDGE-018750,FUSE-XFMR-009220,XFMR-009220,FDR-0029,SUB-008,lateral_overhead,4/0 AL,C,0.296,1561.8,0.3261,0.4559,0.3655,340,24.9,1,1,,closed
EDGE-018751,JCT-FDR-0029-005,FUSE-XFMR-009221,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.055,291.5,0.9073,0.4974,0.6985,150,24.9,2,1,,closed
EDGE-018752,FUSE-XFMR-009221,XFMR-009221,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.313,1651.6,0.9026,0.5202,0.6985,150,24.9,2,1,,closed
EDGE-018753,JCT-FDR-0029-005,FUSE-XFMR-009222,FDR-0029,SUB-008,lateral_underground,#2 ACSR,ABC,0.058,307.3,0.8627,0.5,0.6985,150,24.9,3,0,,closed
EDGE-018754,FUSE-XFMR-009222,XFMR-009222,FDR-0029,SUB-008,lateral_underground,#2 ACSR,ABC,0.33,1741.3,0.8965,0.5413,0.6985,150,24.9,3,0,,closed
EDGE-018755,JCT-FDR-0029-005,FUSE-XFMR-009223,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.062,327.9,0.6491,0.4531,0.5345,230,24.9,1,1,,closed
EDGE-018756,FUSE-XFMR-009223,XFMR-009223,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.352,1858.0,0.5349,0.4357,0.5345,230,24.9,1,1,,closed
EDGE-018757,JCT-FDR-0029-005,FUSE-XFMR-009224,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.065,341.4,0.6013,0.4701,0.5345,230,24.9,2,1,,closed
EDGE-018758,FUSE-XFMR-009224,XFMR-009224,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.366,1934.3,0.5977,0.4455,0.5345,230,24.9,2,1,,closed
EDGE-018759,JCT-FDR-0029-005,FUSE-XFMR-009225,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.068,357.2,0.9498,0.4801,0.6985,150,24.9,2,1,,closed
EDGE-018760,FUSE-XFMR-009225,XFMR-009225,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.383,2024.1,0.8157,0.4973,0.6985,150,24.9,2,1,,closed
EDGE-018761,JCT-FDR-0029-005,FUSE-XFMR-009226,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.071,373.8,0.3229,0.4541,0.3655,340,24.9,1,1,,closed
EDGE-018762,FUSE-XFMR-009226,XFMR-009226,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.401,2118.3,0.3059,0.4289,0.3655,340,24.9,1,1,,closed
EDGE-018763,JCT-FDR-0029-005,FUSE-XFMR-009227,FDR-0029,SUB-008,lateral_underground,#4 CU,ABC,0.074,391.2,1.4247,0.4898,1.007,100,24.9,3,0,,closed
EDGE-018764,FUSE-XFMR-009227,XFMR-009227,FDR-0029,SUB-008,lateral_underground,#4 CU,ABC,0.42,2217.1,1.5247,0.4891,1.007,100,24.9,3,0,,closed
