edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-018765,JCT-FDR-0029-005,FUSE-XFMR-009228,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.077,407.9,1.4746,0.5259,1.007,100,24.9,2,0,,closed
EDGE-018766,FUSE-XFMR-009228,XFMR-009228,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.438,2311.3,1.5819,0.5241,1.007,100,24.9,2,0,,closed
EDGE-018767,JCT-FDR-0029-005,FUSE-XFMR-009229,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.081,430.1,0.9003,0.4863,0.6985,150,24.9,1,1,,closed
EDGE-018768,FUSE-XFMR-009229,XFMR-009229,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.462,2437.0,0.8777,0.5034,0.6985,150,24.9,1,1,,closed
EDGE-018769,JCT-FDR-0029-005,FUSE-XFMR-009230,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.084,444.3,0.2964,0.4298,0.3655,340,24.9,1,1,,closed
EDGE-018770,FUSE-XFMR-009230,XFMR-009230,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.477,2517.8,0.317,0.4281,0.3655,340,24.9,1,1,,closed
EDGE-018771,JCT-FDR-0029-005,FUSE-XFMR-009231,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.087,460.2,1.5905,0.4612,1.007,100,24.9,1,1,,closed
EDGE-018772,FUSE-XFMR-009231,XFMR-009231,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.494,2607.5,1.5387,0.5263,1.007,100,24.9,1,1,,closed
EDGE-018773,JCT-FDR-0029-005,JCT-FDR-0029-006,FDR-0029,SUB-008,primary_overhead,795 ACSR,ABC,0.6,3168.0,0.1352,0.395,0.246,700,24.9,3,1,,closed
EDGE-018774,JCT-FDR-0029-006,FUSE-XFMR-009232,FDR-0029,SUB-008,lateral_underground,1/0 AL,AC,0.002,7.9,0.5627,0.4918,0.5345,230,24.9,2,0,,closed
EDGE-018775,FUSE-XFMR-009232,XFMR-009232,FDR-0029,SUB-008,lateral_underground,1/0 AL,AC,0.009,44.9,0.6007,0.4793,0.5345,230,24.9,2,0,,closed
EDGE-018776,JCT-FDR-0029-006,FUSE-XFMR-009233,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.003,17.4,1.4979,0.5075,1.007,100,24.9,1,1,,closed
EDGE-018777,FUSE-XFMR-009233,XFMR-009233,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.019,98.7,1.4266,0.5061,1.007,100,24.9,1,1,,closed
EDGE-018778,JCT-FDR-0029-006,FUSE-XFMR-009234,FDR-0029,SUB-008,lateral_overhead,1/0 AL,C,0.006,33.3,0.6247,0.5119,0.5345,230,24.9,1,1,,closed
EDGE-018779,FUSE-XFMR-009234,XFMR-009234,FDR-0029,SUB-008,lateral_overhead,1/0 AL,C,0.036,188.5,0.5661,0.515,0.5345,230,24.9,1,1,,closed
EDGE-018780,JCT-FDR-0029-006,FUSE-XFMR-009235,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,ABC,0.01,50.7,0.9645,0.4723,0.6985,150,24.9,3,1,,closed
EDGE-018781,FUSE-XFMR-009235,XFMR-009235,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,ABC,0.054,287.2,0.9259,0.4648,0.6985,150,24.9,3,1,,closed
EDGE-018782,JCT-FDR-0029-006,FUSE-XFMR-009236,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.013,69.7,1.4015,0.5533,1.007,100,24.9,2,1,,closed
EDGE-018783,FUSE-XFMR-009236,XFMR-009236,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.075,394.9,1.5984,0.5007,1.007,100,24.9,2,1,,closed
EDGE-018784,JCT-FDR-0029-006,FUSE-XFMR-009237,FDR-0029,SUB-008,lateral_underground,#2 ACSR,A,0.016,84.0,0.9026,0.5474,0.6985,150,24.9,1,0,,closed
EDGE-018785,FUSE-XFMR-009237,XFMR-009237,FDR-0029,SUB-008,lateral_underground,#2 ACSR,A,0.09,475.7,0.8297,0.5093,0.6985,150,24.9,1,0,,closed
EDGE-018786,JCT-FDR-0029-006,FUSE-XFMR-009238,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.019,102.2,1.5331,0.461,1.007,100,24.9,1,1,,closed
EDGE-018787,FUSE-XFMR-009238,XFMR-009238,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.11,579.0,1.6205,0.4896,1.007,100,24.9,1,1,,closed
EDGE-018788,JCT-FDR-0029-006,FUSE-XFMR-009239,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.022,118.0,1.4329,0.4858,1.007,100,24.9,1,1,,closed
EDGE-018789,FUSE-XFMR-009239,XFMR-009239,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.127,668.7,1.3607,0.512,1.007,100,24.9,1,1,,closed
EDGE-018790,JCT-FDR-0029-006,FUSE-XFMR-009240,FDR-0029,SUB-008,lateral_underground,#2 ACSR,C,0.026,137.0,0.8206,0.5045,0.6985,150,24.9,1,0,,closed
EDGE-018791,FUSE-XFMR-009240,XFMR-009240,FDR-0029,SUB-008,lateral_underground,#2 ACSR,C,0.147,776.4,0.8997,0.5426,0.6985,150,24.9,1,0,,closed
EDGE-018792,JCT-FDR-0029-006,FUSE-XFMR-009241,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AC,0.029,155.2,0.2769,0.4104,0.3655,340,24.9,2,1,,closed
EDGE-018793,FUSE-XFMR-009241,XFMR-009241,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AC,0.167,879.6,0.3231,0.4097,0.3655,340,24.9,2,1,,closed
EDGE-018794,JCT-FDR-0029-006,FUSE-XFMR-009242,FDR-0029,SUB-008,lateral_overhead,1/0 AL,BC,0.033,173.4,0.6438,0.4374,0.5345,230,24.9,2,1,,closed
EDGE-018795,FUSE-XFMR-009242,XFMR-009242,FDR-0029,SUB-008,lateral_overhead,1/0 AL,BC,0.186,982.9,0.6141,0.4714,0.5345,230,24.9,2,1,,closed
EDGE-018796,JCT-FDR-0029-006,FUSE-XFMR-009243,FDR-0029,SUB-008,lateral_overhead,1/0 AL,B,0.035,186.9,0.5837,0.4513,0.5345,230,24.9,1,1,,closed
EDGE-018797,FUSE-XFMR-009243,XFMR-009243,FDR-0029,SUB-008,lateral_overhead,1/0 AL,B,0.201,1059.2,0.5732,0.4493,0.5345,230,24.9,1,1,,closed
EDGE-018798,JCT-FDR-0029-006,FUSE-XFMR-009244,FDR-0029,SUB-008,lateral_underground,#4 CU,BC,0.039,205.1,1.6335,0.5355,1.007,100,24.9,2,0,,closed
EDGE-018799,FUSE-XFMR-009244,XFMR-009244,FDR-0029,SUB-008,lateral_underground,#4 CU,BC,0.22,1162.4,1.3666,0.5011,1.007,100,24.9,2,0,,closed
EDGE-018800,JCT-FDR-0029-006,FUSE-XFMR-009245,FDR-0029,SUB-008,lateral_overhead,1/0 AL,B,0.042,221.0,0.5966,0.4797,0.5345,230,24.9,1,1,,closed
EDGE-018801,FUSE-XFMR-009245,XFMR-009245,FDR-0029,SUB-008,lateral_overhead,1/0 AL,B,0.237,1252.2,0.5883,0.474,0.5345,230,24.9,1,1,,closed
EDGE-018802,JCT-FDR-0029-006,FUSE-XFMR-009246,FDR-0029,SUB-008,lateral_underground,1/0 AL,AC,0.045,237.6,0.6042,0.4551,0.5345,230,24.9,2,0,,closed
EDGE-018803,FUSE-XFMR-009246,XFMR-009246,FDR-0029,SUB-008,lateral_underground,1/0 AL,AC,0.255,1346.4,0.6494,0.4883,0.5345,230,24.9,2,0,,closed
EDGE-018804,JCT-FDR-0029-006,FUSE-XFMR-009247,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.048,255.8,0.2901,0.3993,0.3655,340,24.9,1,1,,closed
EDGE-018805,FUSE-XFMR-009247,XFMR-009247,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.275,1449.6,0.2674,0.4141,0.3655,340,24.9,1,1,,closed
EDGE-018806,JCT-FDR-0029-006,FUSE-XFMR-009248,FDR-0029,SUB-008,lateral_underground,1/0 AL,B,0.052,273.2,0.6323,0.4626,0.5345,230,24.9,1,0,,closed
EDGE-018807,FUSE-XFMR-009248,XFMR-009248,FDR-0029,SUB-008,lateral_underground,1/0 AL,B,0.293,1548.4,0.5347,0.4425,0.5345,230,24.9,1,0,,closed
EDGE-018808,JCT-FDR-0029-006,FUSE-XFMR-009249,FDR-0029,SUB-008,lateral_overhead,#4 CU,C,0.055,289.9,1.6231,0.5502,1.007,100,24.9,1,1,,closed
EDGE-018809,FUSE-XFMR-009249,XFMR-009249,FDR-0029,SUB-008,lateral_overhead,#4 CU,C,0.311,1642.6,1.5172,0.5444,1.007,100,24.9,1,1,,closed
EDGE-018810,JCT-FDR-0029-006,FUSE-XFMR-009250,FDR-0029,SUB-008,lateral_underground,1/0 AL,B,0.058,304.9,0.6439,0.5112,0.5345,230,24.9,1,0,,closed
EDGE-018811,FUSE-XFMR-009250,XFMR-009250,FDR-0029,SUB-008,lateral_underground,1/0 AL,B,0.327,1727.9,0.6085,0.505,0.5345,230,24.9,1,0,,closed
EDGE-018812,JCT-FDR-0029-006,FUSE-XFMR-009251,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.061,322.3,1.5111,0.5345,1.007,100,24.9,1,1,,closed
EDGE-018813,FUSE-XFMR-009251,XFMR-009251,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.346,1826.6,1.6132,0.5112,1.007,100,24.9,1,1,,closed
EDGE-018814,JCT-FDR-0029-006,FUSE-XFMR-009252,FDR-0029,SUB-008,lateral_overhead,#4 CU,BC,0.064,339.8,1.5862,0.5017,1.007,100,24.9,2,1,,closed
EDGE-018815,FUSE-XFMR-009252,XFMR-009252,FDR-0029,SUB-008,lateral_overhead,#4 CU,BC,0.365,1925.4,1.4648,0.5237,1.007,100,24.9,2,1,,closed
EDGE-018816,JCT-FDR-0029-006,FUSE-XFMR-009253,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.068,360.4,0.2724,0.4667,0.3655,340,24.9,1,1,,closed
EDGE-018817,FUSE-XFMR-009253,XFMR-009253,FDR-0029,SUB-008,lateral_overhead,4/0 AL,B,0.387,2042.0,0.2918,0.4468,0.3655,340,24.9,1,1,,closed
EDGE-018818,JCT-FDR-0029-006,FUSE-XFMR-009254,FDR-0029,SUB-008,lateral_underground,4/0 AL,C,0.071,377.0,0.315,0.4493,0.3655,340,24.9,1,0,,closed
EDGE-018819,FUSE-XFMR-009254,XFMR-009254,FDR-0029,SUB-008,lateral_underground,4/0 AL,C,0.405,2136.3,0.289,0.41,0.3655,340,24.9,1,0,,closed
EDGE-018820,JCT-FDR-0029-006,FUSE-XFMR-009255,FDR-0029,SUB-008,lateral_underground,#4 CU,B,0.074,392.8,1.4209,0.496,1.007,100,24.9,1,0,,closed
EDGE-018821,FUSE-XFMR-009255,XFMR-009255,FDR-0029,SUB-008,lateral_underground,#4 CU,B,0.422,2226.0,1.367,0.4961,1.007,100,24.9,1,0,,closed
EDGE-018822,JCT-FDR-0029-006,FUSE-XFMR-009256,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.077,407.9,0.2947,0.4739,0.3655,340,24.9,2,1,,closed
EDGE-018823,FUSE-XFMR-009256,XFMR-009256,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.438,2311.3,0.2847,0.4389,0.3655,340,24.9,2,1,,closed
EDGE-018824,JCT-FDR-0029-006,FUSE-XFMR-009257,FDR-0029,SUB-008,lateral_overhead,#4 CU,ABC,0.081,426.1,1.4068,0.5502,1.007,100,24.9,3,1,,closed
EDGE-018825,FUSE-XFMR-009257,XFMR-009257,FDR-0029,SUB-008,lateral_overhead,#4 CU,ABC,0.457,2414.5,1.5754,0.5186,1.007,100,24.9,3,1,,closed
EDGE-018826,JCT-FDR-0029-006,FUSE-XFMR-009258,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.084,441.1,0.5557,0.4552,0.5345,230,24.9,3,1,,closed
EDGE-018827,FUSE-XFMR-009258,XFMR-009258,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.473,2499.8,0.6104,0.5232,0.5345,230,24.9,3,1,,closed
EDGE-018828,JCT-FDR-0029-006,FUSE-XFMR-009259,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.087,459.4,1.4353,0.5198,1.007,100,24.9,1,1,,closed
EDGE-018829,FUSE-XFMR-009259,XFMR-009259,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.493,2603.0,1.3962,0.4894,1.007,100,24.9,1,1,,closed
EDGE-018830,JCT-FDR-0029-006,JCT-FDR-0029-007,FDR-0029,SUB-008,primary_overhead,795 ACSR,ABC,0.6,3168.0,0.1356,0.3701,0.2693,700,24.9,3,1,,closed
EDGE-018831,JCT-FDR-0029-007,FUSE-XFMR-009260,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.001,5.5,0.649,0.491,0.5345,230,24.9,3,1,,closed
EDGE-018832,FUSE-XFMR-009260,XFMR-009260,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.006,31.4,0.5816,0.5226,0.5345,230,24.9,3,1,,closed
EDGE-018833,JCT-FDR-0029-007,FUSE-XFMR-009261,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.003,17.4,1.5839,0.4818,1.007,100,24.9,2,1,,closed
EDGE-018834,FUSE-XFMR-009261,XFMR-009261,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.019,98.7,1.3558,0.5044,1.007,100,24.9,2,1,,closed
EDGE-018835,JCT-FDR-0029-007,FUSE-XFMR-009262,FDR-0029,SUB-008,lateral_overhead,#4 CU,ABC,0.006,34.1,1.5961,0.4758,1.007,100,24.9,3,1,,closed
EDGE-018836,FUSE-XFMR-009262,XFMR-009262,FDR-0029,SUB-008,lateral_overhead,#4 CU,ABC,0.037,193.0,1.5133,0.512,1.007,100,24.9,3,1,,closed
EDGE-018837,JCT-FDR-0029-007,FUSE-XFMR-009263,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.01,53.9,1.4344,0.4806,1.007,100,24.9,1,1,,closed
EDGE-018838,FUSE-XFMR-009263,XFMR-009263,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.058,305.2,1.5631,0.4703,1.007,100,24.9,1,1,,closed
EDGE-018839,JCT-FDR-0029-007,FUSE-XFMR-009264,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.013,67.3,1.3816,0.5283,1.007,100,24.9,1,1,,closed
EDGE-018840,FUSE-XFMR-009264,XFMR-009264,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.072,381.5,1.5537,0.515,1.007,100,24.9,1,1,,closed
EDGE-018841,JCT-FDR-0029-007,FUSE-XFMR-009265,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.016,84.7,0.5895,0.4453,0.5345,230,24.9,2,1,,closed
EDGE-018842,FUSE-XFMR-009265,XFMR-009265,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.091,480.2,0.566,0.5097,0.5345,230,24.9,2,1,,closed
EDGE-018843,JCT-FDR-0029-007,FUSE-XFMR-009266,FDR-0029,SUB-008,lateral_underground,4/0 AL,A,0.02,103.8,0.2833,0.426,0.3655,340,24.9,1,0,,closed
EDGE-018844,FUSE-XFMR-009266,XFMR-009266,FDR-0029,SUB-008,lateral_underground,4/0 AL,A,0.111,587.9,0.2813,0.4504,0.3655,340,24.9,1,0,,closed
EDGE-018845,JCT-FDR-0029-007,FUSE-XFMR-009267,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.023,119.6,0.2951,0.4127,0.3655,340,24.9,1,1,,closed
EDGE-018846,FUSE-XFMR-009267,XFMR-009267,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.128,677.7,0.3122,0.4064,0.3655,340,24.9,1,1,,closed
EDGE-018847,JCT-FDR-0029-007,FUSE-XFMR-009268,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.026,138.6,0.9821,0.5258,0.6985,150,24.9,1,1,,closed
EDGE-018848,FUSE-XFMR-009268,XFMR-009268,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.149,785.4,0.8303,0.5389,0.6985,150,24.9,1,1,,closed
EDGE-018849,JCT-FDR-0029-007,FUSE-XFMR-009269,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.029,152.1,0.9485,0.4784,0.6985,150,24.9,1,1,,closed
EDGE-018850,FUSE-XFMR-009269,XFMR-009269,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.163,861.7,0.9507,0.4995,0.6985,150,24.9,1,1,,closed
EDGE-018851,JCT-FDR-0029-007,FUSE-XFMR-009270,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AC,0.033,172.7,0.3233,0.399,0.3655,340,24.9,2,1,,closed
EDGE-018852,FUSE-XFMR-009270,XFMR-009270,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AC,0.185,978.4,0.268,0.4347,0.3655,340,24.9,2,1,,closed
EDGE-018853,JCT-FDR-0029-007,FUSE-XFMR-009271,FDR-0029,SUB-008,lateral_underground,#4 CU,BC,0.036,187.7,1.5681,0.5081,1.007,100,24.9,2,0,,closed
EDGE-018854,FUSE-XFMR-009271,XFMR-009271,FDR-0029,SUB-008,lateral_underground,#4 CU,BC,0.201,1063.7,1.4589,0.4938,1.007,100,24.9,2,0,,closed
EDGE-018855,JCT-FDR-0029-007,FUSE-XFMR-009272,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.039,203.5,0.3239,0.4535,0.3655,340,24.9,2,1,,closed
EDGE-018856,FUSE-XFMR-009272,XFMR-009272,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AB,0.218,1153.4,0.2767,0.4667,0.3655,340,24.9,2,1,,closed
EDGE-018857,JCT-FDR-0029-007,FUSE-XFMR-009273,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.042,220.2,0.5615,0.4748,0.5345,230,24.9,1,1,,closed
EDGE-018858,FUSE-XFMR-009273,XFMR-009273,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.236,1247.7,0.6505,0.4853,0.5345,230,24.9,1,1,,closed
EDGE-018859,JCT-FDR-0029-007,FUSE-XFMR-009274,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.046,242.4,0.8878,0.5083,0.6985,150,24.9,2,1,,closed
EDGE-018860,FUSE-XFMR-009274,XFMR-009274,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.26,1373.3,0.8393,0.5382,0.6985,150,24.9,2,1,,closed
EDGE-018861,JCT-FDR-0029-007,FUSE-XFMR-009275,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.048,255.0,1.5482,0.4657,1.007,100,24.9,2,0,,closed
EDGE-018862,FUSE-XFMR-009275,XFMR-009275,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.274,1445.1,1.6414,0.5232,1.007,100,24.9,2,0,,closed
EDGE-018863,JCT-FDR-0029-007,FUSE-XFMR-009276,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.052,273.2,0.6492,0.5192,0.5345,230,24.9,3,1,,closed
EDGE-018864,FUSE-XFMR-009276,XFMR-009276,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.293,1548.4,0.5392,0.4588,0.5345,230,24.9,3,1,,closed
EDGE-018865,JCT-FDR-0029-007,FUSE-XFMR-009277,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.055,291.5,0.9772,0.5427,0.6985,150,24.9,1,1,,closed
EDGE-018866,FUSE-XFMR-009277,XFMR-009277,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.313,1651.6,0.9039,0.4615,0.6985,150,24.9,1,1,,closed
EDGE-018867,JCT-FDR-0029-007,FUSE-XFMR-009278,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.058,308.1,0.2886,0.4139,0.3655,340,24.9,1,1,,closed
EDGE-018868,FUSE-XFMR-009278,XFMR-009278,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.331,1745.8,0.2936,0.4652,0.3655,340,24.9,1,1,,closed
EDGE-018869,JCT-FDR-0029-007,FUSE-XFMR-009279,FDR-0029,SUB-008,lateral_overhead,1/0 AL,C,0.062,326.3,0.6034,0.518,0.5345,230,24.9,1,1,,closed
EDGE-018870,FUSE-XFMR-009279,XFMR-009279,FDR-0029,SUB-008,lateral_overhead,1/0 AL,C,0.35,1849.1,0.5501,0.5022,0.5345,230,24.9,1,1,,closed
EDGE-018871,JCT-FDR-0029-007,FUSE-XFMR-009280,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.065,342.9,0.5539,0.4711,0.5345,230,24.9,1,1,,closed
EDGE-018872,FUSE-XFMR-009280,XFMR-009280,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.368,1943.3,0.5442,0.468,0.5345,230,24.9,1,1,,closed
EDGE-018873,JCT-FDR-0029-007,FUSE-XFMR-009281,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.068,357.2,1.4371,0.5538,1.007,100,24.9,2,0,,closed
EDGE-018874,FUSE-XFMR-009281,XFMR-009281,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.383,2024.1,1.5526,0.5482,1.007,100,24.9,2,0,,closed
EDGE-018875,JCT-FDR-0029-007,FUSE-XFMR-009282,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.071,377.0,0.9689,0.54,0.6985,150,24.9,1,1,,closed
EDGE-018876,FUSE-XFMR-009282,XFMR-009282,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.405,2136.3,0.8502,0.5165,0.6985,150,24.9,1,1,,closed
EDGE-018877,JCT-FDR-0029-007,FUSE-XFMR-009283,FDR-0029,SUB-008,lateral_underground,4/0 AL,ABC,0.075,393.6,0.2965,0.3961,0.3655,340,24.9,3,0,,closed
EDGE-018878,FUSE-XFMR-009283,XFMR-009283,FDR-0029,SUB-008,lateral_underground,4/0 AL,ABC,0.422,2230.5,0.307,0.4033,0.3655,340,24.9,3,0,,closed
EDGE-018879,JCT-FDR-0029-007,FUSE-XFMR-009284,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.078,412.6,0.547,0.5018,0.5345,230,24.9,2,1,,closed
EDGE-018880,FUSE-XFMR-009284,XFMR-009284,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.443,2338.2,0.5779,0.4619,0.5345,230,24.9,2,1,,closed
EDGE-018881,JCT-FDR-0029-007,FUSE-XFMR-009285,FDR-0029,SUB-008,lateral_underground,1/0 AL,A,0.081,428.5,0.5388,0.5039,0.5345,230,24.9,1,0,,closed
EDGE-018882,FUSE-XFMR-009285,XFMR-009285,FDR-0029,SUB-008,lateral_underground,1/0 AL,A,0.46,2428.0,0.5669,0.5084,0.5345,230,24.9,1,0,,closed
EDGE-018883,JCT-FDR-0029-007,FUSE-XFMR-009286,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.084,442.7,1.4192,0.5306,1.007,100,24.9,1,1,,closed
EDGE-018884,FUSE-XFMR-009286,XFMR-009286,FDR-0029,SUB-008,lateral_overhead,#4 CU,B,0.475,2508.8,1.4859,0.4658,1.007,100,24.9,1,1,,closed
EDGE-018885,JCT-FDR-0029-007,FUSE-XFMR-009287,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.087,459.4,0.867,0.5175,0.6985,150,24.9,2,1,,closed
EDGE-018886,FUSE-XFMR-009287,XFMR-009287,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.493,2603.0,0.8088,0.4708,0.6985,150,24.9,2,1,,closed
EDGE-018887,JCT-FDR-0029-007,JCT-FDR-0029-008,FDR-0029,SUB-008,primary_overhead,795 ACSR,ABC,0.61,3220.8,0.1422,0.418,0.2629,700,24.9,3,1,,closed
EDGE-018888,JCT-FDR-0029-008,FUSE-XFMR-009288,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.001,4.8,0.8963,0.486,0.6985,150,24.9,1,1,,closed
EDGE-018889,FUSE-XFMR-009288,XFMR-009288,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.005,26.9,0.8722,0.4845,0.6985,150,24.9,1,1,,closed
EDGE-018890,JCT-FDR-0029-008,FUSE-XFMR-009289,FDR-0029,SUB-008,lateral_overhead,1/0 AL,C,0.004,19.8,0.6286,0.4676,0.5345,230,24.9,1,1,,closed
EDGE-018891,FUSE-XFMR-009289,XFMR-009289,FDR-0029,SUB-008,lateral_overhead,1/0 AL,C,0.021,112.2,0.6385,0.4671,0.5345,230,24.9,1,1,,closed
EDGE-018892,JCT-FDR-0029-008,FUSE-XFMR-009290,FDR-0029,SUB-008,lateral_underground,4/0 AL,A,0.007,34.8,0.3023,0.4482,0.3655,340,24.9,1,0,,closed
EDGE-018893,FUSE-XFMR-009290,XFMR-009290,FDR-0029,SUB-008,lateral_underground,4/0 AL,A,0.037,197.5,0.314,0.3987,0.3655,340,24.9,1,0,,closed
EDGE-018894,JCT-FDR-0029-008,FUSE-XFMR-009291,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.011,56.2,0.5557,0.4456,0.5345,230,24.9,2,1,,closed
EDGE-018895,FUSE-XFMR-009291,XFMR-009291,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AC,0.06,318.6,0.6403,0.4978,0.5345,230,24.9,2,1,,closed
EDGE-018896,JCT-FDR-0029-008,FUSE-XFMR-009292,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.013,71.3,0.3044,0.4259,0.3655,340,24.9,1,1,,closed
EDGE-018897,FUSE-XFMR-009292,XFMR-009292,FDR-0029,SUB-008,lateral_overhead,4/0 AL,A,0.076,403.9,0.2802,0.4367,0.3655,340,24.9,1,1,,closed
EDGE-018898,JCT-FDR-0029-008,FUSE-XFMR-009293,FDR-0029,SUB-008,lateral_overhead,#4 CU,BC,0.017,91.1,1.5383,0.4804,1.007,100,24.9,2,1,,closed
EDGE-018899,FUSE-XFMR-009293,XFMR-009293,FDR-0029,SUB-008,lateral_overhead,#4 CU,BC,0.098,516.1,1.522,0.5335,1.007,100,24.9,2,1,,closed
EDGE-018900,JCT-FDR-0029-008,FUSE-XFMR-009294,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AC,0.02,107.7,0.2984,0.4467,0.3655,340,24.9,2,1,,closed
EDGE-018901,FUSE-XFMR-009294,XFMR-009294,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AC,0.116,610.4,0.279,0.4512,0.3655,340,24.9,2,1,,closed
EDGE-018902,JCT-FDR-0029-008,FUSE-XFMR-009295,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.023,121.2,1.3637,0.4829,1.007,100,24.9,1,1,,closed
EDGE-018903,FUSE-XFMR-009295,XFMR-009295,FDR-0029,SUB-008,lateral_overhead,#4 CU,A,0.13,686.7,1.4251,0.547,1.007,100,24.9,1,1,,closed
EDGE-018904,JCT-FDR-0029-008,FUSE-XFMR-009296,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.026,137.8,0.5621,0.4861,0.5345,230,24.9,1,1,,closed
EDGE-018905,FUSE-XFMR-009296,XFMR-009296,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.148,780.9,0.5562,0.4653,0.5345,230,24.9,1,1,,closed
EDGE-018906,JCT-FDR-0029-008,FUSE-XFMR-009297,FDR-0029,SUB-008,lateral_underground,#4 CU,A,0.029,154.4,1.6298,0.4678,1.007,100,24.9,1,0,,closed
EDGE-018907,FUSE-XFMR-009297,XFMR-009297,FDR-0029,SUB-008,lateral_underground,#4 CU,A,0.166,875.2,1.6447,0.5276,1.007,100,24.9,1,0,,closed
EDGE-018908,JCT-FDR-0029-008,FUSE-XFMR-009298,FDR-0029,SUB-008,lateral_overhead,#4 CU,ABC,0.033,172.7,1.4635,0.4665,1.007,100,24.9,3,1,,closed
EDGE-018909,FUSE-XFMR-009298,XFMR-009298,FDR-0029,SUB-008,lateral_overhead,#4 CU,ABC,0.185,978.4,1.6067,0.5218,1.007,100,24.9,3,1,,closed
EDGE-018910,JCT-FDR-0029-008,FUSE-XFMR-009299,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,ABC,0.036,187.7,0.8821,0.5017,0.6985,150,24.9,3,1,,closed
EDGE-018911,FUSE-XFMR-009299,XFMR-009299,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,ABC,0.201,1063.7,0.9224,0.5064,0.6985,150,24.9,3,1,,closed
EDGE-018912,JCT-FDR-0029-008,FUSE-XFMR-009300,FDR-0029,SUB-008,lateral_overhead,4/0 AL,C,0.039,206.7,0.3052,0.4045,0.3655,340,24.9,1,1,,closed
EDGE-018913,FUSE-XFMR-009300,XFMR-009300,FDR-0029,SUB-008,lateral_overhead,4/0 AL,C,0.222,1171.4,0.2776,0.4534,0.3655,340,24.9,1,1,,closed
EDGE-018914,JCT-FDR-0029-008,FUSE-XFMR-009301,FDR-0029,SUB-008,lateral_underground,4/0 AL,A,0.043,224.9,0.3137,0.425,0.3655,340,24.9,1,0,,closed
EDGE-018915,FUSE-XFMR-009301,XFMR-009301,FDR-0029,SUB-008,lateral_underground,4/0 AL,A,0.241,1274.6,0.2913,0.4033,0.3655,340,24.9,1,0,,closed
EDGE-018916,JCT-FDR-0029-008,FUSE-XFMR-009302,FDR-0029,SUB-008,lateral_overhead,#4 CU,BC,0.045,240.0,1.4551,0.4718,1.007,100,24.9,2,1,,closed
EDGE-018917,FUSE-XFMR-009302,XFMR-009302,FDR-0029,SUB-008,lateral_overhead,#4 CU,BC,0.258,1359.9,1.6013,0.4614,1.007,100,24.9,2,1,,closed
EDGE-018918,JCT-FDR-0029-008,FUSE-XFMR-009303,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.049,257.4,0.9194,0.4796,0.6985,150,24.9,2,1,,closed
EDGE-018919,FUSE-XFMR-009303,XFMR-009303,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,BC,0.276,1458.6,0.9061,0.5218,0.6985,150,24.9,2,1,,closed
EDGE-018920,JCT-FDR-0029-008,FUSE-XFMR-009304,FDR-0029,SUB-008,lateral_overhead,1/0 AL,B,0.052,274.0,0.6444,0.4706,0.5345,230,24.9,1,1,,closed
EDGE-018921,FUSE-XFMR-009304,XFMR-009304,FDR-0029,SUB-008,lateral_overhead,1/0 AL,B,0.294,1552.8,0.5386,0.4883,0.5345,230,24.9,1,1,,closed
EDGE-018922,JCT-FDR-0029-008,FUSE-XFMR-009305,FDR-0029,SUB-008,lateral_underground,1/0 AL,ABC,0.056,293.0,0.5435,0.4518,0.5345,230,24.9,3,0,,closed
EDGE-018923,FUSE-XFMR-009305,XFMR-009305,FDR-0029,SUB-008,lateral_underground,1/0 AL,ABC,0.315,1660.6,0.5787,0.5135,0.5345,230,24.9,3,0,,closed
EDGE-018924,JCT-FDR-0029-008,FUSE-XFMR-009306,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.058,308.9,1.5332,0.5107,1.007,100,24.9,2,1,,closed
EDGE-018925,FUSE-XFMR-009306,XFMR-009306,FDR-0029,SUB-008,lateral_overhead,#4 CU,AB,0.332,1750.3,1.622,0.489,1.007,100,24.9,2,1,,closed
EDGE-018926,JCT-FDR-0029-008,FUSE-XFMR-009307,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.062,326.3,0.8955,0.4744,0.6985,150,24.9,1,1,,closed
EDGE-018927,FUSE-XFMR-009307,XFMR-009307,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.35,1849.1,0.9687,0.4525,0.6985,150,24.9,1,1,,closed
EDGE-018928,JCT-FDR-0029-008,FUSE-XFMR-009308,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.065,343.7,1.5833,0.5029,1.007,100,24.9,2,0,,closed
EDGE-018929,FUSE-XFMR-009308,XFMR-009308,FDR-0029,SUB-008,lateral_underground,#4 CU,AC,0.369,1947.8,1.5454,0.4901,1.007,100,24.9,2,0,,closed
EDGE-018930,JCT-FDR-0029-008,FUSE-XFMR-009309,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.068,361.2,0.9054,0.5269,0.6985,150,24.9,2,1,,closed
EDGE-018931,FUSE-XFMR-009309,XFMR-009309,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AB,0.388,2046.5,0.8814,0.5349,0.6985,150,24.9,2,1,,closed
EDGE-018932,JCT-FDR-0029-008,FUSE-XFMR-009310,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.072,377.8,0.9639,0.532,0.6985,150,24.9,1,1,,closed
EDGE-018933,FUSE-XFMR-009310,XFMR-009310,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,C,0.405,2140.8,0.8519,0.508,0.6985,150,24.9,1,1,,closed
EDGE-018934,JCT-FDR-0029-008,FUSE-XFMR-009311,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.075,397.6,0.5967,0.4363,0.5345,230,24.9,1,1,,closed
EDGE-018935,FUSE-XFMR-009311,XFMR-009311,FDR-0029,SUB-008,lateral_overhead,1/0 AL,A,0.427,2253.0,0.5708,0.5173,0.5345,230,24.9,1,1,,closed
EDGE-018936,JCT-FDR-0029-008,FUSE-XFMR-009312,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.078,411.0,0.9178,0.4663,0.6985,150,24.9,1,1,,closed
EDGE-018937,FUSE-XFMR-009312,XFMR-009312,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,B,0.441,2329.3,0.8974,0.4675,0.6985,150,24.9,1,1,,closed
EDGE-018938,JCT-FDR-0029-008,FUSE-XFMR-009313,FDR-0029,SUB-008,lateral_underground,#2 ACSR,AB,0.081,429.3,0.8753,0.5024,0.6985,150,24.9,2,0,,closed
EDGE-018939,FUSE-XFMR-009313,XFMR-009313,FDR-0029,SUB-008,lateral_underground,#2 ACSR,AB,0.461,2432.5,0.9757,0.4522,0.6985,150,24.9,2,0,,closed
EDGE-018940,JCT-FDR-0029-008,FUSE-XFMR-009314,FDR-0029,SUB-008,lateral_overhead,1/0 AL,C,0.085,447.5,0.5633,0.4348,0.5345,230,24.9,1,1,,closed
EDGE-018941,FUSE-XFMR-009314,XFMR-009314,FDR-0029,SUB-008,lateral_overhead,1/0 AL,C,0.48,2535.7,0.5777,0.4586,0.5345,230,24.9,1,1,,closed
EDGE-018942,JCT-FDR-0029-008,FUSE-XFMR-009315,FDR-0029,SUB-008,lateral_overhead,#4 CU,C,0.087,460.9,1.6342,0.4741,1.007,100,24.9,1,1,,closed
EDGE-018943,FUSE-XFMR-009315,XFMR-009315,FDR-0029,SUB-008,lateral_overhead,#4 CU,C,0.495,2612.0,1.4541,0.5078,1.007,100,24.9,1,1,,closed
EDGE-018944,JCT-FDR-0029-008,JCT-FDR-0029-009,FDR-0029,SUB-008,primary_overhead,795 ACSR,ABC,0.6,3168.0,0.1343,0.3839,0.284,700,24.9,3,1,,closed
EDGE-018945,JCT-FDR-0029-009,FUSE-XFMR-009316,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AC,0.002,8.7,0.2897,0.4428,0.3655,340,24.9,2,1,,closed
EDGE-018946,FUSE-XFMR-009316,XFMR-009316,FDR-0029,SUB-008,lateral_overhead,4/0 AL,AC,0.009,49.4,0.3175,0.4416,0.3655,340,24.9,2,1,,closed
EDGE-018947,JCT-FDR-0029-009,FUSE-XFMR-009317,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.003,16.6,0.9306,0.5278,0.6985,150,24.9,1,1,,closed
EDGE-018948,FUSE-XFMR-009317,XFMR-009317,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,A,0.018,94.2,0.832,0.5201,0.6985,150,24.9,1,1,,closed
EDGE-018949,JCT-FDR-0029-009,FUSE-XFMR-009318,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.006,34.1,0.5853,0.4715,0.5345,230,24.9,2,1,,closed
EDGE-018950,FUSE-XFMR-009318,XFMR-009318,FDR-0029,SUB-008,lateral_overhead,1/0 AL,AB,0.037,193.0,0.6153,0.4929,0.5345,230,24.9,2,1,,closed
EDGE-018951,JCT-FDR-0029-009,FUSE-XFMR-009319,FDR-0029,SUB-008,lateral_underground,4/0 AL,BC,0.011,55.4,0.2742,0.4302,0.3655,340,24.9,2,0,,closed
EDGE-018952,FUSE-XFMR-009319,XFMR-009319,FDR-0029,SUB-008,lateral_underground,4/0 AL,BC,0.06,314.2,0.2683,0.4567,0.3655,340,24.9,2,0,,closed
EDGE-018953,JCT-FDR-0029-009,FUSE-XFMR-009320,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.013,67.3,1.4941,0.5131,1.007,100,24.9,2,1,,closed
EDGE-018954,FUSE-XFMR-009320,XFMR-009320,FDR-0029,SUB-008,lateral_overhead,#4 CU,AC,0.072,381.5,1.6118,0.4688,1.007,100,24.9,2,1,,closed
EDGE-018955,JCT-FDR-0029-009,FUSE-XFMR-009321,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AC,0.016,84.7,0.8462,0.5136,0.6985,150,24.9,2,1,,closed
EDGE-018956,FUSE-XFMR-009321,XFMR-009321,FDR-0029,SUB-008,lateral_overhead,#2 ACSR,AC,0.091,480.2,0.8647,0.4851,0.6985,150,24.9,2,1,,closed
EDGE-018957,JCT-FDR-0029-009,FUSE-XFMR-009322,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.02,103.8,0.6199,0.5153,0.5345,230,24.9,3,1,,closed
EDGE-018958,FUSE-XFMR-009322,XFMR-009322,FDR-0029,SUB-008,lateral_overhead,1/0 AL,ABC,0.111,587.9,0.5696,0.4639,0.5345,230,24.9,3,1,,closed
EDGE-018959,JCT-FDR-0029-009,FDR-0029-TAIL,FDR-0029,SUB-008,primary_underground,795 ACSR,ABC,0.15,792.0,0.1317,0.4172,0.26,700,24.9,3,0,,open
EDGE-018960,SUB-008,FDR-0030-HEAD,FDR-0030,SUB-008,bus_tie,795 ACSR,ABC,0.01,52.8,0.1318,0.3931,0.26,700,24.9,3,1,,closed
EDGE-018961,FDR-0030-HEAD,JCT-FDR-0030-001,FDR-0030,SUB-008,primary_underground,795 ACSR,ABC,0.04,211.2,0.1406,0.4132,0.2563,700,24.9,3,0,,closed
EDGE-018962,JCT-FDR-0030-001,FUSE-XFMR-009323,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.002,8.7,1.5076,0.5187,1.007,100,24.9,2,1,,closed
EDGE-018963,FUSE-XFMR-009323,XFMR-009323,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.009,49.4,1.4307,0.5587,1.007,100,24.9,2,1,,closed
EDGE-018964,JCT-FDR-0030-001,FUSE-XFMR-009324,FDR-0030,SUB-008,lateral_overhead,#4 CU,BC,0.008,42.8,1.5034,0.4628,1.007,100,24.9,2,1,,closed
EDGE-018965,FUSE-XFMR-009324,XFMR-009324,FDR-0030,SUB-008,lateral_overhead,#4 CU,BC,0.046,242.4,1.5912,0.5599,1.007,100,24.9,2,1,,closed
EDGE-018966,JCT-FDR-0030-001,FUSE-XFMR-009325,FDR-0030,SUB-008,lateral_overhead,1/0 AL,A,0.015,76.8,0.5512,0.5194,0.5345,230,24.9,1,1,,closed
EDGE-018967,FUSE-XFMR-009325,XFMR-009325,FDR-0030,SUB-008,lateral_overhead,1/0 AL,A,0.082,435.3,0.6154,0.5126,0.5345,230,24.9,1,1,,closed
EDGE-018968,JCT-FDR-0030-001,FUSE-XFMR-009326,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.021,110.9,0.9001,0.5139,0.6985,150,24.9,2,1,,closed
EDGE-018969,FUSE-XFMR-009326,XFMR-009326,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.119,628.3,0.8081,0.5343,0.6985,150,24.9,2,1,,closed
EDGE-018970,JCT-FDR-0030-001,FUSE-XFMR-009327,FDR-0030,SUB-008,lateral_overhead,4/0 AL,ABC,0.029,152.9,0.3127,0.4698,0.3655,340,24.9,3,1,,closed
EDGE-018971,FUSE-XFMR-009327,XFMR-009327,FDR-0030,SUB-008,lateral_overhead,4/0 AL,ABC,0.164,866.2,0.2775,0.4522,0.3655,340,24.9,3,1,,closed
EDGE-018972,JCT-FDR-0030-001,FUSE-XFMR-009328,FDR-0030,SUB-008,lateral_underground,#2 ACSR,BC,0.035,186.9,0.9116,0.4909,0.6985,150,24.9,2,0,,closed
EDGE-018973,FUSE-XFMR-009328,XFMR-009328,FDR-0030,SUB-008,lateral_underground,#2 ACSR,BC,0.201,1059.2,0.8603,0.4761,0.6985,150,24.9,2,0,,closed
EDGE-018974,JCT-FDR-0030-001,FUSE-XFMR-009329,FDR-0030,SUB-008,lateral_underground,#2 ACSR,A,0.043,226.5,0.8225,0.528,0.6985,150,24.9,1,0,,closed
EDGE-018975,FUSE-XFMR-009329,XFMR-009329,FDR-0030,SUB-008,lateral_underground,#2 ACSR,A,0.243,1283.6,0.932,0.4812,0.6985,150,24.9,1,0,,closed
EDGE-018976,JCT-FDR-0030-001,FUSE-XFMR-009330,FDR-0030,SUB-008,lateral_underground,#4 CU,B,0.049,259.8,1.4503,0.5006,1.007,100,24.9,1,0,,closed
EDGE-018977,FUSE-XFMR-009330,XFMR-009330,FDR-0030,SUB-008,lateral_underground,#4 CU,B,0.279,1472.1,1.3815,0.4934,1.007,100,24.9,1,0,,closed
EDGE-018978,JCT-FDR-0030-001,FUSE-XFMR-009331,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.056,297.8,0.6395,0.4872,0.5345,230,24.9,3,1,,closed
EDGE-018979,FUSE-XFMR-009331,XFMR-009331,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.32,1687.5,0.6287,0.5047,0.5345,230,24.9,3,1,,closed
EDGE-018980,JCT-FDR-0030-001,FUSE-XFMR-009332,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AB,0.064,335.8,0.3029,0.4668,0.3655,340,24.9,2,1,,closed
EDGE-018981,FUSE-XFMR-009332,XFMR-009332,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AB,0.36,1902.9,0.2724,0.4545,0.3655,340,24.9,2,1,,closed
EDGE-018982,JCT-FDR-0030-001,FUSE-XFMR-009333,FDR-0030,SUB-008,lateral_underground,#2 ACSR,AB,0.071,374.6,0.8432,0.5085,0.6985,150,24.9,2,0,,closed
EDGE-018983,FUSE-XFMR-009333,XFMR-009333,FDR-0030,SUB-008,lateral_underground,#2 ACSR,AB,0.402,2122.8,0.9273,0.5505,0.6985,150,24.9,2,0,,closed
EDGE-018984,JCT-FDR-0030-001,FUSE-XFMR-009334,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,A,0.077,408.7,0.8656,0.5132,0.6985,150,24.9,1,1,,closed
EDGE-018985,FUSE-XFMR-009334,XFMR-009334,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,A,0.439,2315.8,0.9767,0.5469,0.6985,150,24.9,1,1,,closed
EDGE-018986,JCT-FDR-0030-001,FUSE-XFMR-009335,FDR-0030,SUB-008,lateral_underground,4/0 AL,ABC,0.085,447.5,0.3083,0.3955,0.3655,340,24.9,3,0,,closed
EDGE-018987,FUSE-XFMR-009335,XFMR-009335,FDR-0030,SUB-008,lateral_underground,4/0 AL,ABC,0.48,2535.7,0.2952,0.4403,0.3655,340,24.9,3,0,,closed
EDGE-018988,JCT-FDR-0030-001,FUSE-XFMR-009336,FDR-0030,SUB-008,lateral_overhead,#4 CU,C,0.092,487.9,1.6518,0.5163,1.007,100,24.9,1,1,,closed
EDGE-018989,FUSE-XFMR-009336,XFMR-009336,FDR-0030,SUB-008,lateral_overhead,#4 CU,C,0.524,2764.6,1.5983,0.5252,1.007,100,24.9,1,1,,closed
EDGE-018990,JCT-FDR-0030-001,FUSE-XFMR-009337,FDR-0030,SUB-008,lateral_underground,4/0 AL,ABC,0.099,522.7,0.321,0.4528,0.3655,340,24.9,3,0,,closed
EDGE-018991,FUSE-XFMR-009337,XFMR-009337,FDR-0030,SUB-008,lateral_underground,4/0 AL,ABC,0.561,2962.1,0.2799,0.3919,0.3655,340,24.9,3,0,,closed
EDGE-018992,JCT-FDR-0030-001,FUSE-XFMR-009338,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AC,0.106,560.7,0.9718,0.4707,0.6985,150,24.9,2,1,,closed
EDGE-018993,FUSE-XFMR-009338,XFMR-009338,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AC,0.602,3177.5,0.891,0.5353,0.6985,150,24.9,2,1,,closed
EDGE-018994,JCT-FDR-0030-001,FUSE-XFMR-009339,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,ABC,0.113,594.8,0.9598,0.4654,0.6985,150,24.9,3,1,,closed
EDGE-018995,FUSE-XFMR-009339,XFMR-009339,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,ABC,0.638,3370.5,0.808,0.4953,0.6985,150,24.9,3,1,,closed
EDGE-018996,JCT-FDR-0030-001,FUSE-XFMR-009340,FDR-0030,SUB-008,lateral_underground,#4 CU,B,0.12,635.2,1.3615,0.5087,1.007,100,24.9,1,0,,closed
EDGE-018997,FUSE-XFMR-009340,XFMR-009340,FDR-0030,SUB-008,lateral_underground,#4 CU,B,0.682,3599.4,1.4516,0.5349,1.007,100,24.9,1,0,,closed
EDGE-018998,JCT-FDR-0030-001,JCT-FDR-0030-002,FDR-0030,SUB-008,primary_overhead,795 ACSR,ABC,0.7,3696.0,0.1321,0.42,0.263,700,24.9,3,1,,closed
EDGE-018999,JCT-FDR-0030-002,FUSE-XFMR-009341,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AC,0.001,7.1,0.3061,0.404,0.3655,340,24.9,2,1,,closed
EDGE-019000,FUSE-XFMR-009341,XFMR-009341,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AC,0.008,40.4,0.3034,0.4496,0.3655,340,24.9,2,1,,closed
EDGE-019001,JCT-FDR-0030-002,FUSE-XFMR-009342,FDR-0030,SUB-008,lateral_overhead,4/0 AL,BC,0.007,36.4,0.2908,0.4744,0.3655,340,24.9,2,1,,closed
EDGE-019002,FUSE-XFMR-009342,XFMR-009342,FDR-0030,SUB-008,lateral_overhead,4/0 AL,BC,0.039,206.4,0.3261,0.4353,0.3655,340,24.9,2,1,,closed
EDGE-019003,JCT-FDR-0030-002,FUSE-XFMR-009343,FDR-0030,SUB-008,lateral_overhead,4/0 AL,B,0.014,72.1,0.3049,0.453,0.3655,340,24.9,1,1,,closed
EDGE-019004,FUSE-XFMR-009343,XFMR-009343,FDR-0030,SUB-008,lateral_overhead,4/0 AL,B,0.077,408.4,0.3168,0.436,0.3655,340,24.9,1,1,,closed
EDGE-019005,JCT-FDR-0030-002,FUSE-XFMR-009344,FDR-0030,SUB-008,lateral_underground,#4 CU,BC,0.021,111.7,1.4903,0.4974,1.007,100,24.9,2,0,,closed
EDGE-019006,FUSE-XFMR-009344,XFMR-009344,FDR-0030,SUB-008,lateral_underground,#4 CU,BC,0.12,632.8,1.5021,0.4987,1.007,100,24.9,2,0,,closed
EDGE-019007,JCT-FDR-0030-002,FUSE-XFMR-009345,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AC,0.028,149.7,0.8635,0.5136,0.6985,150,24.9,2,1,,closed
EDGE-019008,FUSE-XFMR-009345,XFMR-009345,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AC,0.161,848.2,0.8985,0.5138,0.6985,150,24.9,2,1,,closed
EDGE-019009,JCT-FDR-0030-002,FUSE-XFMR-009346,FDR-0030,SUB-008,lateral_overhead,4/0 AL,C,0.036,188.5,0.3081,0.4309,0.3655,340,24.9,1,1,,closed
EDGE-019010,FUSE-XFMR-009346,XFMR-009346,FDR-0030,SUB-008,lateral_overhead,4/0 AL,C,0.202,1068.1,0.2836,0.4591,0.3655,340,24.9,1,1,,closed
EDGE-019011,JCT-FDR-0030-002,FUSE-XFMR-009347,FDR-0030,SUB-008,lateral_underground,4/0 AL,AC,0.042,224.1,0.2848,0.4572,0.3655,340,24.9,2,0,,closed
EDGE-019012,FUSE-XFMR-009347,XFMR-009347,FDR-0030,SUB-008,lateral_underground,4/0 AL,AC,0.241,1270.1,0.2964,0.4433,0.3655,340,24.9,2,0,,closed
EDGE-019013,JCT-FDR-0030-002,FUSE-XFMR-009348,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.049,259.8,1.5322,0.5607,1.007,100,24.9,2,1,,closed
EDGE-019014,FUSE-XFMR-009348,XFMR-009348,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.279,1472.1,1.3742,0.5342,1.007,100,24.9,2,1,,closed
EDGE-019015,JCT-FDR-0030-002,FUSE-XFMR-009349,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.057,298.6,0.9231,0.4865,0.6985,150,24.9,2,1,,closed
EDGE-019016,FUSE-XFMR-009349,XFMR-009349,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.32,1692.0,0.857,0.4719,0.6985,150,24.9,2,1,,closed
EDGE-019017,JCT-FDR-0030-002,FUSE-XFMR-009350,FDR-0030,SUB-008,lateral_underground,#2 ACSR,A,0.063,333.4,0.8999,0.5341,0.6985,150,24.9,1,0,,closed
EDGE-019018,FUSE-XFMR-009350,XFMR-009350,FDR-0030,SUB-008,lateral_underground,#2 ACSR,A,0.358,1889.4,0.8717,0.4696,0.6985,150,24.9,1,0,,closed
EDGE-019019,JCT-FDR-0030-002,FUSE-XFMR-009351,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,BC,0.07,372.2,0.9125,0.5229,0.6985,150,24.9,2,1,,closed
EDGE-019020,FUSE-XFMR-009351,XFMR-009351,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,BC,0.399,2109.4,0.9279,0.4811,0.6985,150,24.9,2,1,,closed
EDGE-019021,JCT-FDR-0030-002,FUSE-XFMR-009352,FDR-0030,SUB-008,lateral_overhead,1/0 AL,B,0.077,408.7,0.5897,0.4509,0.5345,230,24.9,1,1,,closed
EDGE-019022,FUSE-XFMR-009352,XFMR-009352,FDR-0030,SUB-008,lateral_overhead,1/0 AL,B,0.439,2315.8,0.5953,0.4508,0.5345,230,24.9,1,1,,closed
EDGE-019023,JCT-FDR-0030-002,FUSE-XFMR-009353,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AC,0.085,447.5,0.6228,0.4908,0.5345,230,24.9,2,1,,closed
EDGE-019024,FUSE-XFMR-009353,XFMR-009353,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AC,0.48,2535.7,0.645,0.458,0.5345,230,24.9,2,1,,closed
EDGE-019025,JCT-FDR-0030-002,FUSE-XFMR-009354,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,C,0.092,486.3,0.851,0.5501,0.6985,150,24.9,1,1,,closed
EDGE-019026,FUSE-XFMR-009354,XFMR-009354,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,C,0.522,2755.6,0.8534,0.4528,0.6985,150,24.9,1,1,,closed
EDGE-019027,JCT-FDR-0030-002,FUSE-XFMR-009355,FDR-0030,SUB-008,lateral_underground,1/0 AL,AB,0.099,521.9,0.5542,0.5208,0.5345,230,24.9,2,0,,closed
EDGE-019028,FUSE-XFMR-009355,XFMR-009355,FDR-0030,SUB-008,lateral_underground,1/0 AL,AB,0.56,2957.6,0.6488,0.4893,0.5345,230,24.9,2,0,,closed
EDGE-019029,JCT-FDR-0030-002,FUSE-XFMR-009356,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AB,0.106,560.7,0.2731,0.4512,0.3655,340,24.9,2,1,,closed
EDGE-019030,FUSE-XFMR-009356,XFMR-009356,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AB,0.602,3177.5,0.2968,0.423,0.3655,340,24.9,2,1,,closed
EDGE-019031,JCT-FDR-0030-002,FUSE-XFMR-009357,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AC,0.113,597.2,0.5713,0.4662,0.5345,230,24.9,2,1,,closed
EDGE-019032,FUSE-XFMR-009357,XFMR-009357,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AC,0.641,3384.0,0.534,0.4838,0.5345,230,24.9,2,1,,closed
EDGE-019033,JCT-FDR-0030-002,FUSE-XFMR-009358,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.12,634.4,0.5744,0.4766,0.5345,230,24.9,3,1,,closed
EDGE-019034,FUSE-XFMR-009358,XFMR-009358,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.681,3594.9,0.6186,0.4723,0.5345,230,24.9,3,1,,closed
EDGE-019035,JCT-FDR-0030-002,JCT-FDR-0030-003,FDR-0030,SUB-008,primary_overhead,795 ACSR,ABC,0.71,3748.8,0.1389,0.3707,0.2821,700,24.9,3,1,,closed
EDGE-019036,JCT-FDR-0030-003,FUSE-XFMR-009359,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.001,5.5,1.3687,0.4708,1.007,100,24.9,2,1,,closed
EDGE-019037,FUSE-XFMR-009359,XFMR-009359,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.006,31.4,1.3875,0.5006,1.007,100,24.9,2,1,,closed
EDGE-019038,JCT-FDR-0030-003,FUSE-XFMR-009360,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.006,34.1,1.6455,0.4938,1.007,100,24.9,2,1,,closed
EDGE-019039,FUSE-XFMR-009360,XFMR-009360,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.037,193.0,1.5613,0.4774,1.007,100,24.9,2,1,,closed
EDGE-019040,JCT-FDR-0030-003,FUSE-XFMR-009361,FDR-0030,SUB-008,lateral_underground,1/0 AL,A,0.013,71.3,0.5551,0.5219,0.5345,230,24.9,1,0,,closed
EDGE-019041,FUSE-XFMR-009361,XFMR-009361,FDR-0030,SUB-008,lateral_underground,1/0 AL,A,0.076,403.9,0.6425,0.4427,0.5345,230,24.9,1,0,,closed
EDGE-019042,JCT-FDR-0030-003,FUSE-XFMR-009362,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AC,0.021,109.3,0.2828,0.4673,0.3655,340,24.9,2,1,,closed
EDGE-019043,FUSE-XFMR-009362,XFMR-009362,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AC,0.117,619.3,0.2707,0.4384,0.3655,340,24.9,2,1,,closed
EDGE-019044,JCT-FDR-0030-003,FUSE-XFMR-009363,FDR-0030,SUB-008,lateral_underground,4/0 AL,A,0.028,148.1,0.3061,0.4131,0.3655,340,24.9,1,0,,closed
EDGE-019045,FUSE-XFMR-009363,XFMR-009363,FDR-0030,SUB-008,lateral_underground,4/0 AL,A,0.159,839.3,0.3061,0.4417,0.3655,340,24.9,1,0,,closed
EDGE-019046,JCT-FDR-0030-003,FUSE-XFMR-009364,FDR-0030,SUB-008,lateral_overhead,#4 CU,ABC,0.035,183.0,1.5038,0.4963,1.007,100,24.9,3,1,,closed
EDGE-019047,FUSE-XFMR-009364,XFMR-009364,FDR-0030,SUB-008,lateral_overhead,#4 CU,ABC,0.196,1036.7,1.4157,0.4796,1.007,100,24.9,3,1,,closed
EDGE-019048,JCT-FDR-0030-003,FUSE-XFMR-009365,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,ABC,0.042,221.0,0.8316,0.5306,0.6985,150,24.9,3,1,,closed
EDGE-019049,FUSE-XFMR-009365,XFMR-009365,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,ABC,0.237,1252.2,0.83,0.4941,0.6985,150,24.9,3,1,,closed
EDGE-019050,JCT-FDR-0030-003,FUSE-XFMR-009366,FDR-0030,SUB-008,lateral_overhead,4/0 AL,B,0.05,261.4,0.285,0.4288,0.3655,340,24.9,1,1,,closed
EDGE-019051,FUSE-XFMR-009366,XFMR-009366,FDR-0030,SUB-008,lateral_overhead,4/0 AL,B,0.281,1481.0,0.3007,0.4441,0.3655,340,24.9,1,1,,closed
EDGE-019052,JCT-FDR-0030-003,FUSE-XFMR-009367,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,A,0.056,297.0,0.8429,0.5313,0.6985,150,24.9,1,1,,closed
EDGE-019053,FUSE-XFMR-009367,XFMR-009367,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,A,0.319,1683.0,0.865,0.4974,0.6985,150,24.9,1,1,,closed
EDGE-019054,JCT-FDR-0030-003,FUSE-XFMR-009368,FDR-0030,SUB-008,lateral_underground,#4 CU,B,0.063,332.6,1.5247,0.4973,1.007,100,24.9,1,0,,closed
EDGE-019055,FUSE-XFMR-009368,XFMR-009368,FDR-0030,SUB-008,lateral_underground,#4 CU,B,0.357,1885.0,1.3738,0.5293,1.007,100,24.9,1,0,,closed
EDGE-019056,JCT-FDR-0030-003,FUSE-XFMR-009369,FDR-0030,SUB-008,lateral_overhead,1/0 AL,B,0.07,372.2,0.6125,0.4329,0.5345,230,24.9,1,1,,closed
EDGE-019057,FUSE-XFMR-009369,XFMR-009369,FDR-0030,SUB-008,lateral_overhead,1/0 AL,B,0.399,2109.4,0.6272,0.433,0.5345,230,24.9,1,1,,closed
EDGE-019058,JCT-FDR-0030-003,FUSE-XFMR-009370,FDR-0030,SUB-008,lateral_underground,#4 CU,B,0.077,407.9,1.5217,0.461,1.007,100,24.9,1,0,,closed
EDGE-019059,FUSE-XFMR-009370,XFMR-009370,FDR-0030,SUB-008,lateral_underground,#4 CU,B,0.438,2311.3,1.6374,0.4727,1.007,100,24.9,1,0,,closed
EDGE-019060,JCT-FDR-0030-003,FUSE-XFMR-009371,FDR-0030,SUB-008,lateral_overhead,#4 CU,ABC,0.084,444.3,1.4057,0.5417,1.007,100,24.9,3,1,,closed
EDGE-019061,FUSE-XFMR-009371,XFMR-009371,FDR-0030,SUB-008,lateral_overhead,#4 CU,ABC,0.477,2517.8,1.6102,0.4938,1.007,100,24.9,3,1,,closed
EDGE-019062,JCT-FDR-0030-003,FUSE-XFMR-009372,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.091,480.0,0.6135,0.502,0.5345,230,24.9,3,1,,closed
EDGE-019063,FUSE-XFMR-009372,XFMR-009372,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.515,2719.7,0.5826,0.4745,0.5345,230,24.9,3,1,,closed
EDGE-019064,JCT-FDR-0030-003,FUSE-XFMR-009373,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,ABC,0.098,518.0,0.8143,0.5067,0.6985,150,24.9,3,1,,closed
EDGE-019065,FUSE-XFMR-009373,XFMR-009373,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,ABC,0.556,2935.2,0.8456,0.4726,0.6985,150,24.9,3,1,,closed
EDGE-019066,JCT-FDR-0030-003,FUSE-XFMR-009374,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.105,555.2,0.9819,0.5091,0.6985,150,24.9,2,1,,closed
EDGE-019067,FUSE-XFMR-009374,XFMR-009374,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.596,3146.1,0.892,0.527,0.6985,150,24.9,2,1,,closed
EDGE-019068,JCT-FDR-0030-003,FUSE-XFMR-009375,FDR-0030,SUB-008,lateral_underground,#2 ACSR,BC,0.113,594.8,0.9845,0.5085,0.6985,150,24.9,2,0,,closed
EDGE-019069,FUSE-XFMR-009375,XFMR-009375,FDR-0030,SUB-008,lateral_underground,#2 ACSR,BC,0.638,3370.5,0.9191,0.5505,0.6985,150,24.9,2,0,,closed
EDGE-019070,JCT-FDR-0030-003,FUSE-XFMR-009376,FDR-0030,SUB-008,lateral_overhead,#4 CU,BC,0.12,632.0,1.5414,0.5329,1.007,100,24.9,2,1,,closed
EDGE-019071,FUSE-XFMR-009376,XFMR-009376,FDR-0030,SUB-008,lateral_overhead,#4 CU,BC,0.678,3581.4,1.4777,0.5156,1.007,100,24.9,2,1,,closed
EDGE-019072,JCT-FDR-0030-003,JCT-FDR-0030-004,FDR-0030,SUB-008,primary_underground,795 ACSR,ABC,0.71,3748.8,0.1348,0.3848,0.2683,700,24.9,3,0,,closed
EDGE-019073,JCT-FDR-0030-004,FUSE-XFMR-009377,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.001,5.5,0.3134,0.4597,0.3655,340,24.9,1,1,,closed
EDGE-019074,FUSE-XFMR-009377,XFMR-009377,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.006,31.4,0.2908,0.4597,0.3655,340,24.9,1,1,,closed
EDGE-019075,JCT-FDR-0030-004,FUSE-XFMR-009378,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,BC,0.006,34.1,0.8091,0.4816,0.6985,150,24.9,2,1,,closed
EDGE-019076,FUSE-XFMR-009378,XFMR-009378,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,BC,0.037,193.0,0.969,0.4879,0.6985,150,24.9,2,1,,closed
EDGE-019077,JCT-FDR-0030-004,FUSE-XFMR-009379,FDR-0030,SUB-008,lateral_underground,#2 ACSR,AC,0.014,72.1,0.9182,0.4745,0.6985,150,24.9,2,0,,closed
EDGE-019078,FUSE-XFMR-009379,XFMR-009379,FDR-0030,SUB-008,lateral_underground,#2 ACSR,AC,0.077,408.4,0.9062,0.4945,0.6985,150,24.9,2,0,,closed
EDGE-019079,JCT-FDR-0030-004,FUSE-XFMR-009380,FDR-0030,SUB-008,lateral_overhead,1/0 AL,BC,0.021,108.5,0.5933,0.4409,0.5345,230,24.9,2,1,,closed
EDGE-019080,FUSE-XFMR-009380,XFMR-009380,FDR-0030,SUB-008,lateral_overhead,1/0 AL,BC,0.116,614.9,0.6407,0.5082,0.5345,230,24.9,2,1,,closed
EDGE-019081,JCT-FDR-0030-004,FUSE-XFMR-009381,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.028,148.9,0.3131,0.416,0.3655,340,24.9,1,1,,closed
EDGE-019082,FUSE-XFMR-009381,XFMR-009381,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.16,843.7,0.2852,0.4301,0.3655,340,24.9,1,1,,closed
EDGE-019083,JCT-FDR-0030-004,FUSE-XFMR-009382,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.035,185.3,0.8314,0.4981,0.6985,150,24.9,2,1,,closed
EDGE-019084,FUSE-XFMR-009382,XFMR-009382,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.199,1050.2,0.8902,0.4637,0.6985,150,24.9,2,1,,closed
EDGE-019085,JCT-FDR-0030-004,FUSE-XFMR-009383,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.042,222.6,1.4919,0.5325,1.007,100,24.9,2,1,,closed
EDGE-019086,FUSE-XFMR-009383,XFMR-009383,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.239,1261.1,1.5703,0.4706,1.007,100,24.9,2,1,,closed
EDGE-019087,JCT-FDR-0030-004,FUSE-XFMR-009384,FDR-0030,SUB-008,lateral_underground,#4 CU,AB,0.049,256.6,1.4507,0.5299,1.007,100,24.9,2,0,,closed
EDGE-019088,FUSE-XFMR-009384,XFMR-009384,FDR-0030,SUB-008,lateral_underground,#4 CU,AB,0.275,1454.1,1.5973,0.4721,1.007,100,24.9,2,0,,closed
EDGE-019089,JCT-FDR-0030-004,FUSE-XFMR-009385,FDR-0030,SUB-008,lateral_overhead,4/0 AL,C,0.056,297.8,0.2893,0.4697,0.3655,340,24.9,1,1,,closed
EDGE-019090,FUSE-XFMR-009385,XFMR-009385,FDR-0030,SUB-008,lateral_overhead,4/0 AL,C,0.32,1687.5,0.3111,0.4588,0.3655,340,24.9,1,1,,closed
EDGE-019091,JCT-FDR-0030-004,FUSE-XFMR-009386,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AB,0.063,333.4,0.6419,0.435,0.5345,230,24.9,2,1,,closed
EDGE-019092,FUSE-XFMR-009386,XFMR-009386,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AB,0.358,1889.4,0.5331,0.5101,0.5345,230,24.9,2,1,,closed
EDGE-019093,JCT-FDR-0030-004,FUSE-XFMR-009387,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AB,0.07,369.9,0.592,0.5035,0.5345,230,24.9,2,1,,closed
EDGE-019094,FUSE-XFMR-009387,XFMR-009387,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AB,0.397,2095.9,0.5549,0.4546,0.5345,230,24.9,2,1,,closed
EDGE-019095,JCT-FDR-0030-004,FUSE-XFMR-009388,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AC,0.077,405.5,0.2905,0.439,0.3655,340,24.9,2,1,,closed
EDGE-019096,FUSE-XFMR-009388,XFMR-009388,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AC,0.435,2297.9,0.282,0.4017,0.3655,340,24.9,2,1,,closed
EDGE-019097,JCT-FDR-0030-004,FUSE-XFMR-009389,FDR-0030,SUB-008,lateral_underground,1/0 AL,AB,0.084,445.9,0.6199,0.4762,0.5345,230,24.9,2,0,,closed
EDGE-019098,FUSE-XFMR-009389,XFMR-009389,FDR-0030,SUB-008,lateral_underground,1/0 AL,AB,0.479,2526.7,0.5518,0.4505,0.5345,230,24.9,2,0,,closed
EDGE-019099,JCT-FDR-0030-004,FUSE-XFMR-009390,FDR-0030,SUB-008,lateral_overhead,1/0 AL,BC,0.091,480.7,0.6148,0.4636,0.5345,230,24.9,2,1,,closed
EDGE-019100,FUSE-XFMR-009390,XFMR-009390,FDR-0030,SUB-008,lateral_overhead,1/0 AL,BC,0.516,2724.2,0.612,0.4392,0.5345,230,24.9,2,1,,closed
