edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-019101,JCT-FDR-0030-004,FUSE-XFMR-009391,FDR-0030,SUB-008,lateral_overhead,#4 CU,BC,0.098,517.2,1.4143,0.5011,1.007,100,24.9,2,1,,closed
EDGE-019102,FUSE-XFMR-009391,XFMR-009391,FDR-0030,SUB-008,lateral_overhead,#4 CU,BC,0.555,2930.7,1.6002,0.5421,1.007,100,24.9,2,1,,closed
EDGE-019103,JCT-FDR-0030-004,FUSE-XFMR-009392,FDR-0030,SUB-008,lateral_underground,4/0 AL,A,0.105,556.0,0.2798,0.4547,0.3655,340,24.9,1,0,,closed
EDGE-019104,FUSE-XFMR-009392,XFMR-009392,FDR-0030,SUB-008,lateral_underground,4/0 AL,A,0.597,3150.6,0.2689,0.4226,0.3655,340,24.9,1,0,,closed
EDGE-019105,JCT-FDR-0030-004,FUSE-XFMR-009393,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.112,592.4,0.3154,0.4321,0.3655,340,24.9,1,1,,closed
EDGE-019106,FUSE-XFMR-009393,XFMR-009393,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.636,3357.0,0.2975,0.4122,0.3655,340,24.9,1,1,,closed
EDGE-019107,JCT-FDR-0030-004,FUSE-XFMR-009394,FDR-0030,SUB-008,lateral_overhead,4/0 AL,B,0.119,628.8,0.2959,0.4259,0.3655,340,24.9,1,1,,closed
EDGE-019108,FUSE-XFMR-009394,XFMR-009394,FDR-0030,SUB-008,lateral_overhead,4/0 AL,B,0.675,3563.5,0.3228,0.4255,0.3655,340,24.9,1,1,,closed
EDGE-019109,JCT-FDR-0030-004,JCT-FDR-0030-005,FDR-0030,SUB-008,primary_overhead,795 ACSR,ABC,0.7,3696.0,0.1397,0.3727,0.237,700,24.9,3,1,,closed
EDGE-019110,JCT-FDR-0030-005,FUSE-XFMR-009395,FDR-0030,SUB-008,lateral_overhead,#4 CU,B,0.001,4.8,1.437,0.4852,1.007,100,24.9,1,1,,closed
EDGE-019111,FUSE-XFMR-009395,XFMR-009395,FDR-0030,SUB-008,lateral_overhead,#4 CU,B,0.005,26.9,1.6333,0.5488,1.007,100,24.9,1,1,,closed
EDGE-019112,JCT-FDR-0030-005,FUSE-XFMR-009396,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.007,39.6,1.5885,0.5039,1.007,100,24.9,2,1,,closed
EDGE-019113,FUSE-XFMR-009396,XFMR-009396,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.043,224.4,1.5566,0.5292,1.007,100,24.9,2,1,,closed
EDGE-019114,JCT-FDR-0030-005,FUSE-XFMR-009397,FDR-0030,SUB-008,lateral_underground,4/0 AL,ABC,0.014,76.0,0.2992,0.4773,0.3655,340,24.9,3,0,,closed
EDGE-019115,FUSE-XFMR-009397,XFMR-009397,FDR-0030,SUB-008,lateral_underground,4/0 AL,ABC,0.082,430.8,0.2957,0.4215,0.3655,340,24.9,3,0,,closed
EDGE-019116,JCT-FDR-0030-005,FUSE-XFMR-009398,FDR-0030,SUB-008,lateral_overhead,4/0 AL,ABC,0.021,112.5,0.2824,0.4589,0.3655,340,24.9,3,1,,closed
EDGE-019117,FUSE-XFMR-009398,XFMR-009398,FDR-0030,SUB-008,lateral_overhead,4/0 AL,ABC,0.121,637.3,0.2805,0.4295,0.3655,340,24.9,3,1,,closed
EDGE-019118,JCT-FDR-0030-005,FUSE-XFMR-009399,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.028,149.7,0.9427,0.4985,0.6985,150,24.9,2,1,,closed
EDGE-019119,FUSE-XFMR-009399,XFMR-009399,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.161,848.2,0.9636,0.4891,0.6985,150,24.9,2,1,,closed
EDGE-019120,JCT-FDR-0030-005,FUSE-XFMR-009400,FDR-0030,SUB-008,lateral_overhead,4/0 AL,C,0.036,188.5,0.3038,0.4706,0.3655,340,24.9,1,1,,closed
EDGE-019121,FUSE-XFMR-009400,XFMR-009400,FDR-0030,SUB-008,lateral_overhead,4/0 AL,C,0.202,1068.1,0.2701,0.4678,0.3655,340,24.9,1,1,,closed
EDGE-019122,JCT-FDR-0030-005,FUSE-XFMR-009401,FDR-0030,SUB-008,lateral_underground,#4 CU,BC,0.043,227.3,1.468,0.4831,1.007,100,24.9,2,0,,closed
EDGE-019123,FUSE-XFMR-009401,XFMR-009401,FDR-0030,SUB-008,lateral_underground,#4 CU,BC,0.244,1288.1,1.6347,0.4892,1.007,100,24.9,2,0,,closed
EDGE-019124,JCT-FDR-0030-005,FUSE-XFMR-009402,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AB,0.05,263.7,0.5414,0.4325,0.5345,230,24.9,2,1,,closed
EDGE-019125,FUSE-XFMR-009402,XFMR-009402,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AB,0.283,1494.5,0.5591,0.4926,0.5345,230,24.9,2,1,,closed
EDGE-019126,JCT-FDR-0030-005,FUSE-XFMR-009403,FDR-0030,SUB-008,lateral_overhead,1/0 AL,B,0.057,299.4,0.6269,0.523,0.5345,230,24.9,1,1,,closed
EDGE-019127,FUSE-XFMR-009403,XFMR-009403,FDR-0030,SUB-008,lateral_overhead,1/0 AL,B,0.321,1696.5,0.5607,0.481,0.5345,230,24.9,1,1,,closed
EDGE-019128,JCT-FDR-0030-005,FUSE-XFMR-009404,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.064,336.6,0.56,0.4519,0.5345,230,24.9,3,1,,closed
EDGE-019129,FUSE-XFMR-009404,XFMR-009404,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.361,1907.4,0.6192,0.5043,0.5345,230,24.9,3,1,,closed
EDGE-019130,JCT-FDR-0030-005,FUSE-XFMR-009405,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.071,374.6,0.3155,0.4622,0.3655,340,24.9,1,1,,closed
EDGE-019131,FUSE-XFMR-009405,XFMR-009405,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.402,2122.8,0.3062,0.4452,0.3655,340,24.9,1,1,,closed
EDGE-019132,JCT-FDR-0030-005,FUSE-XFMR-009406,FDR-0030,SUB-008,lateral_underground,1/0 AL,AB,0.078,413.4,0.6448,0.5097,0.5345,230,24.9,2,0,,closed
EDGE-019133,FUSE-XFMR-009406,XFMR-009406,FDR-0030,SUB-008,lateral_underground,1/0 AL,AB,0.444,2342.7,0.5472,0.4788,0.5345,230,24.9,2,0,,closed
EDGE-019134,JCT-FDR-0030-005,FUSE-XFMR-009407,FDR-0030,SUB-008,lateral_overhead,#4 CU,B,0.085,448.3,1.4105,0.4872,1.007,100,24.9,1,1,,closed
EDGE-019135,FUSE-XFMR-009407,XFMR-009407,FDR-0030,SUB-008,lateral_overhead,#4 CU,B,0.481,2540.2,1.5961,0.4726,1.007,100,24.9,1,1,,closed
EDGE-019136,JCT-FDR-0030-005,FUSE-XFMR-009408,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.092,484.7,0.6051,0.5063,0.5345,230,24.9,3,1,,closed
EDGE-019137,FUSE-XFMR-009408,XFMR-009408,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.52,2746.7,0.6011,0.4752,0.5345,230,24.9,3,1,,closed
EDGE-019138,JCT-FDR-0030-005,FUSE-XFMR-009409,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.1,525.9,1.4379,0.495,1.007,100,24.9,2,1,,closed
EDGE-019139,FUSE-XFMR-009409,XFMR-009409,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.564,2980.0,1.3917,0.5546,1.007,100,24.9,2,1,,closed
EDGE-019140,JCT-FDR-0030-005,FUSE-XFMR-009410,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.106,562.3,0.5634,0.5245,0.5345,230,24.9,3,1,,closed
EDGE-019141,FUSE-XFMR-009410,XFMR-009410,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.603,3186.5,0.6436,0.4415,0.5345,230,24.9,3,1,,closed
EDGE-019142,JCT-FDR-0030-005,FUSE-XFMR-009411,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.113,596.4,0.2771,0.457,0.3655,340,24.9,1,1,,closed
EDGE-019143,FUSE-XFMR-009411,XFMR-009411,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.64,3379.5,0.323,0.4731,0.3655,340,24.9,1,1,,closed
EDGE-019144,JCT-FDR-0030-005,FUSE-XFMR-009412,FDR-0030,SUB-008,lateral_overhead,4/0 AL,C,0.12,635.2,0.3166,0.4717,0.3655,340,24.9,1,1,,closed
EDGE-019145,FUSE-XFMR-009412,XFMR-009412,FDR-0030,SUB-008,lateral_overhead,4/0 AL,C,0.682,3599.4,0.2992,0.4175,0.3655,340,24.9,1,1,,closed
EDGE-019146,JCT-FDR-0030-005,JCT-FDR-0030-006,FDR-0030,SUB-008,primary_overhead,795 ACSR,ABC,0.71,3748.8,0.1321,0.3866,0.2772,700,24.9,3,1,,closed
EDGE-019147,JCT-FDR-0030-006,FUSE-XFMR-009413,FDR-0030,SUB-008,lateral_underground,4/0 AL,A,0.001,5.5,0.3086,0.4698,0.3655,340,24.9,1,0,,closed
EDGE-019148,FUSE-XFMR-009413,XFMR-009413,FDR-0030,SUB-008,lateral_underground,4/0 AL,A,0.006,31.4,0.2905,0.4013,0.3655,340,24.9,1,0,,closed
EDGE-019149,JCT-FDR-0030-006,FUSE-XFMR-009414,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.007,36.4,1.3779,0.4847,1.007,100,24.9,2,1,,closed
EDGE-019150,FUSE-XFMR-009414,XFMR-009414,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.039,206.4,1.5489,0.5401,1.007,100,24.9,2,1,,closed
EDGE-019151,JCT-FDR-0030-006,FUSE-XFMR-009415,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,B,0.014,72.9,0.8982,0.4816,0.6985,150,24.9,1,1,,closed
EDGE-019152,FUSE-XFMR-009415,XFMR-009415,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,B,0.078,412.9,0.8627,0.4755,0.6985,150,24.9,1,1,,closed
EDGE-019153,JCT-FDR-0030-006,FUSE-XFMR-009416,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.021,113.3,1.608,0.5305,1.007,100,24.9,2,1,,closed
EDGE-019154,FUSE-XFMR-009416,XFMR-009416,FDR-0030,SUB-008,lateral_overhead,#4 CU,AC,0.122,641.8,1.4708,0.5512,1.007,100,24.9,2,1,,closed
EDGE-019155,JCT-FDR-0030-006,FUSE-XFMR-009417,FDR-0030,SUB-008,lateral_underground,#4 CU,C,0.028,147.3,1.5574,0.5207,1.007,100,24.9,1,0,,closed
EDGE-019156,FUSE-XFMR-009417,XFMR-009417,FDR-0030,SUB-008,lateral_underground,#4 CU,C,0.158,834.8,1.6386,0.5079,1.007,100,24.9,1,0,,closed
EDGE-019157,JCT-FDR-0030-006,FUSE-XFMR-009418,FDR-0030,SUB-008,lateral_underground,#2 ACSR,AB,0.035,186.1,0.8245,0.4862,0.6985,150,24.9,2,0,,closed
EDGE-019158,FUSE-XFMR-009418,XFMR-009418,FDR-0030,SUB-008,lateral_underground,#2 ACSR,AB,0.2,1054.7,0.8905,0.4765,0.6985,150,24.9,2,0,,closed
EDGE-019159,JCT-FDR-0030-006,FUSE-XFMR-009419,FDR-0030,SUB-008,lateral_underground,#4 CU,AB,0.043,224.9,1.356,0.484,1.007,100,24.9,2,0,,closed
EDGE-019160,FUSE-XFMR-009419,XFMR-009419,FDR-0030,SUB-008,lateral_underground,#4 CU,AB,0.241,1274.6,1.5341,0.5175,1.007,100,24.9,2,0,,closed
EDGE-019161,JCT-FDR-0030-006,FUSE-XFMR-009420,FDR-0030,SUB-008,lateral_underground,1/0 AL,A,0.049,259.8,0.5755,0.5039,0.5345,230,24.9,1,0,,closed
EDGE-019162,FUSE-XFMR-009420,XFMR-009420,FDR-0030,SUB-008,lateral_underground,1/0 AL,A,0.279,1472.1,0.6131,0.5138,0.5345,230,24.9,1,0,,closed
EDGE-019163,JCT-FDR-0030-006,FUSE-XFMR-009421,FDR-0030,SUB-008,lateral_overhead,1/0 AL,A,0.057,298.6,0.5332,0.4774,0.5345,230,24.9,1,1,,closed
EDGE-019164,FUSE-XFMR-009421,XFMR-009421,FDR-0030,SUB-008,lateral_overhead,1/0 AL,A,0.32,1692.0,0.6211,0.439,0.5345,230,24.9,1,1,,closed
EDGE-019165,JCT-FDR-0030-006,FUSE-XFMR-009422,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.063,335.0,1.5126,0.5502,1.007,100,24.9,2,1,,closed
EDGE-019166,FUSE-XFMR-009422,XFMR-009422,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.36,1898.4,1.5723,0.5251,1.007,100,24.9,2,1,,closed
EDGE-019167,JCT-FDR-0030-006,FUSE-XFMR-009423,FDR-0030,SUB-008,lateral_overhead,#4 CU,C,0.071,373.8,1.4426,0.5436,1.007,100,24.9,1,1,,closed
EDGE-019168,FUSE-XFMR-009423,XFMR-009423,FDR-0030,SUB-008,lateral_overhead,#4 CU,C,0.401,2118.3,1.4266,0.5392,1.007,100,24.9,1,1,,closed
EDGE-019169,JCT-FDR-0030-006,FUSE-XFMR-009424,FDR-0030,SUB-008,lateral_underground,4/0 AL,BC,0.078,409.5,0.3006,0.4595,0.3655,340,24.9,2,0,,closed
EDGE-019170,FUSE-XFMR-009424,XFMR-009424,FDR-0030,SUB-008,lateral_underground,4/0 AL,BC,0.439,2320.3,0.2811,0.4059,0.3655,340,24.9,2,0,,closed
EDGE-019171,JCT-FDR-0030-006,FUSE-XFMR-009425,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.085,446.7,1.5902,0.5197,1.007,100,24.9,2,1,,closed
EDGE-019172,FUSE-XFMR-009425,XFMR-009425,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.479,2531.2,1.6401,0.554,1.007,100,24.9,2,1,,closed
EDGE-019173,JCT-FDR-0030-006,FUSE-XFMR-009426,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AC,0.091,480.0,0.6452,0.4415,0.5345,230,24.9,2,1,,closed
EDGE-019174,FUSE-XFMR-009426,XFMR-009426,FDR-0030,SUB-008,lateral_overhead,1/0 AL,AC,0.515,2719.7,0.592,0.4556,0.5345,230,24.9,2,1,,closed
EDGE-019175,JCT-FDR-0030-006,FUSE-XFMR-009427,FDR-0030,SUB-008,lateral_overhead,#4 CU,B,0.098,519.6,1.5503,0.5501,1.007,100,24.9,1,1,,closed
EDGE-019176,FUSE-XFMR-009427,XFMR-009427,FDR-0030,SUB-008,lateral_overhead,#4 CU,B,0.558,2944.1,1.5213,0.4892,1.007,100,24.9,1,1,,closed
EDGE-019177,JCT-FDR-0030-006,FUSE-XFMR-009428,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AB,0.105,556.8,0.321,0.3912,0.3655,340,24.9,2,1,,closed
EDGE-019178,FUSE-XFMR-009428,XFMR-009428,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AB,0.598,3155.1,0.3041,0.4392,0.3655,340,24.9,2,1,,closed
EDGE-019179,JCT-FDR-0030-006,FUSE-XFMR-009429,FDR-0030,SUB-008,lateral_underground,#4 CU,C,0.113,595.6,1.5387,0.547,1.007,100,24.9,1,0,,closed
EDGE-019180,FUSE-XFMR-009429,XFMR-009429,FDR-0030,SUB-008,lateral_underground,#4 CU,C,0.639,3375.0,1.3755,0.5042,1.007,100,24.9,1,0,,closed
EDGE-019181,JCT-FDR-0030-006,FUSE-XFMR-009430,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,ABC,0.12,632.0,0.8077,0.4793,0.6985,150,24.9,3,1,,closed
EDGE-019182,FUSE-XFMR-009430,XFMR-009430,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,ABC,0.678,3581.4,0.8571,0.4626,0.6985,150,24.9,3,1,,closed
EDGE-019183,JCT-FDR-0030-006,JCT-FDR-0030-007,FDR-0030,SUB-008,primary_overhead,795 ACSR,ABC,0.7,3696.0,0.123,0.4104,0.2531,700,24.9,3,1,,closed
EDGE-019184,JCT-FDR-0030-007,FUSE-XFMR-009431,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,ABC,0.002,7.9,0.877,0.4729,0.6985,150,24.9,3,1,,closed
EDGE-019185,FUSE-XFMR-009431,XFMR-009431,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,ABC,0.009,44.9,0.9828,0.4771,0.6985,150,24.9,3,1,,closed
EDGE-019186,JCT-FDR-0030-007,FUSE-XFMR-009432,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.006,33.3,0.9663,0.4956,0.6985,150,24.9,2,1,,closed
EDGE-019187,FUSE-XFMR-009432,XFMR-009432,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.036,188.5,0.9389,0.5283,0.6985,150,24.9,2,1,,closed
EDGE-019188,JCT-FDR-0030-007,FUSE-XFMR-009433,FDR-0030,SUB-008,lateral_underground,1/0 AL,AB,0.014,72.1,0.6183,0.4472,0.5345,230,24.9,2,0,,closed
EDGE-019189,FUSE-XFMR-009433,XFMR-009433,FDR-0030,SUB-008,lateral_underground,1/0 AL,AB,0.077,408.4,0.5981,0.4641,0.5345,230,24.9,2,0,,closed
EDGE-019190,JCT-FDR-0030-007,FUSE-XFMR-009434,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,B,0.021,108.5,0.9134,0.4996,0.6985,150,24.9,1,1,,closed
EDGE-019191,FUSE-XFMR-009434,XFMR-009434,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,B,0.116,614.9,0.8124,0.5167,0.6985,150,24.9,1,1,,closed
EDGE-019192,JCT-FDR-0030-007,FUSE-XFMR-009435,FDR-0030,SUB-008,lateral_overhead,#4 CU,ABC,0.028,146.5,1.5605,0.5508,1.007,100,24.9,3,1,,closed
EDGE-019193,FUSE-XFMR-009435,XFMR-009435,FDR-0030,SUB-008,lateral_overhead,#4 CU,ABC,0.157,830.3,1.5511,0.468,1.007,100,24.9,3,1,,closed
EDGE-019194,JCT-FDR-0030-007,FUSE-XFMR-009436,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,A,0.035,183.7,0.8922,0.4828,0.6985,150,24.9,1,1,,closed
EDGE-019195,FUSE-XFMR-009436,XFMR-009436,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,A,0.197,1041.2,0.9452,0.4822,0.6985,150,24.9,1,1,,closed
EDGE-019196,JCT-FDR-0030-007,FUSE-XFMR-009437,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.042,219.4,0.594,0.4962,0.5345,230,24.9,3,1,,closed
EDGE-019197,FUSE-XFMR-009437,XFMR-009437,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.235,1243.2,0.5927,0.4726,0.5345,230,24.9,3,1,,closed
EDGE-019198,JCT-FDR-0030-007,FUSE-XFMR-009438,FDR-0030,SUB-008,lateral_underground,1/0 AL,AB,0.049,260.6,0.6122,0.4512,0.5345,230,24.9,2,0,,closed
EDGE-019199,FUSE-XFMR-009438,XFMR-009438,FDR-0030,SUB-008,lateral_underground,1/0 AL,AB,0.28,1476.6,0.5563,0.4426,0.5345,230,24.9,2,0,,closed
EDGE-019200,JCT-FDR-0030-007,FUSE-XFMR-009439,FDR-0030,SUB-008,lateral_overhead,1/0 AL,BC,0.056,294.6,0.6463,0.4886,0.5345,230,24.9,2,1,,closed
EDGE-019201,FUSE-XFMR-009439,XFMR-009439,FDR-0030,SUB-008,lateral_overhead,1/0 AL,BC,0.316,1669.5,0.5915,0.4722,0.5345,230,24.9,2,1,,closed
EDGE-019202,JCT-FDR-0030-007,FUSE-XFMR-009440,FDR-0030,SUB-008,lateral_overhead,#4 CU,C,0.063,331.8,1.6485,0.5062,1.007,100,24.9,1,1,,closed
EDGE-019203,FUSE-XFMR-009440,XFMR-009440,FDR-0030,SUB-008,lateral_overhead,#4 CU,C,0.356,1880.5,1.5012,0.5307,1.007,100,24.9,1,1,,closed
EDGE-019204,JCT-FDR-0030-007,FUSE-XFMR-009441,FDR-0030,SUB-008,lateral_overhead,1/0 AL,BC,0.07,368.3,0.5932,0.4944,0.5345,230,24.9,2,1,,closed
EDGE-019205,FUSE-XFMR-009441,XFMR-009441,FDR-0030,SUB-008,lateral_overhead,1/0 AL,BC,0.395,2086.9,0.6029,0.4996,0.5345,230,24.9,2,1,,closed
EDGE-019206,JCT-FDR-0030-007,FUSE-XFMR-009442,FDR-0030,SUB-008,lateral_overhead,#4 CU,ABC,0.077,408.7,1.6344,0.4919,1.007,100,24.9,3,1,,closed
EDGE-019207,FUSE-XFMR-009442,XFMR-009442,FDR-0030,SUB-008,lateral_overhead,#4 CU,ABC,0.439,2315.8,1.6009,0.5469,1.007,100,24.9,3,1,,closed
EDGE-019208,JCT-FDR-0030-007,FUSE-XFMR-009443,FDR-0030,SUB-008,lateral_overhead,#4 CU,A,0.084,443.5,1.3996,0.553,1.007,100,24.9,1,1,,closed
EDGE-019209,FUSE-XFMR-009443,XFMR-009443,FDR-0030,SUB-008,lateral_overhead,#4 CU,A,0.476,2513.3,1.4509,0.483,1.007,100,24.9,1,1,,closed
EDGE-019210,JCT-FDR-0030-007,FUSE-XFMR-009444,FDR-0030,SUB-008,lateral_overhead,#4 CU,A,0.091,480.0,1.3762,0.5438,1.007,100,24.9,1,1,,closed
EDGE-019211,FUSE-XFMR-009444,XFMR-009444,FDR-0030,SUB-008,lateral_overhead,#4 CU,A,0.515,2719.7,1.3646,0.4795,1.007,100,24.9,1,1,,closed
EDGE-019212,JCT-FDR-0030-007,FUSE-XFMR-009445,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AC,0.098,519.6,0.2693,0.4469,0.3655,340,24.9,2,1,,closed
EDGE-019213,FUSE-XFMR-009445,XFMR-009445,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AC,0.558,2944.1,0.319,0.4384,0.3655,340,24.9,2,1,,closed
EDGE-019214,JCT-FDR-0030-007,FUSE-XFMR-009446,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AC,0.106,558.4,0.3188,0.451,0.3655,340,24.9,2,1,,closed
EDGE-019215,FUSE-XFMR-009446,XFMR-009446,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AC,0.599,3164.0,0.3194,0.4077,0.3655,340,24.9,2,1,,closed
EDGE-019216,JCT-FDR-0030-007,FUSE-XFMR-009447,FDR-0030,SUB-008,lateral_overhead,4/0 AL,B,0.112,591.6,0.2989,0.3996,0.3655,340,24.9,1,1,,closed
EDGE-019217,FUSE-XFMR-009447,XFMR-009447,FDR-0030,SUB-008,lateral_overhead,4/0 AL,B,0.635,3352.5,0.3039,0.4043,0.3655,340,24.9,1,1,,closed
EDGE-019218,JCT-FDR-0030-007,FUSE-XFMR-009448,FDR-0030,SUB-008,lateral_overhead,#4 CU,B,0.12,632.8,1.5921,0.5389,1.007,100,24.9,1,1,,closed
EDGE-019219,FUSE-XFMR-009448,XFMR-009448,FDR-0030,SUB-008,lateral_overhead,#4 CU,B,0.679,3585.9,1.5374,0.4884,1.007,100,24.9,1,1,,closed
EDGE-019220,JCT-FDR-0030-007,JCT-FDR-0030-008,FDR-0030,SUB-008,primary_underground,795 ACSR,ABC,0.71,3748.8,0.1366,0.4084,0.2815,700,24.9,3,0,,closed
EDGE-019221,JCT-FDR-0030-008,FUSE-XFMR-009449,FDR-0030,SUB-008,lateral_overhead,#4 CU,A,0.002,10.3,1.568,0.4934,1.007,100,24.9,1,1,,closed
EDGE-019222,FUSE-XFMR-009449,XFMR-009449,FDR-0030,SUB-008,lateral_overhead,#4 CU,A,0.011,58.3,1.4763,0.5224,1.007,100,24.9,1,1,,closed
EDGE-019223,JCT-FDR-0030-008,FUSE-XFMR-009450,FDR-0030,SUB-008,lateral_overhead,1/0 AL,A,0.008,40.4,0.5878,0.4822,0.5345,230,24.9,1,1,,closed
EDGE-019224,FUSE-XFMR-009450,XFMR-009450,FDR-0030,SUB-008,lateral_overhead,1/0 AL,A,0.043,228.9,0.5816,0.4612,0.5345,230,24.9,1,1,,closed
EDGE-019225,JCT-FDR-0030-008,FUSE-XFMR-009451,FDR-0030,SUB-008,lateral_overhead,#4 CU,C,0.014,74.4,1.6428,0.4609,1.007,100,24.9,1,1,,closed
EDGE-019226,FUSE-XFMR-009451,XFMR-009451,FDR-0030,SUB-008,lateral_overhead,#4 CU,C,0.08,421.9,1.4621,0.526,1.007,100,24.9,1,1,,closed
EDGE-019227,JCT-FDR-0030-008,FUSE-XFMR-009452,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.022,114.8,0.9313,0.5063,0.6985,150,24.9,2,1,,closed
EDGE-019228,FUSE-XFMR-009452,XFMR-009452,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AB,0.123,650.8,0.8171,0.4592,0.6985,150,24.9,2,1,,closed
EDGE-019229,JCT-FDR-0030-008,FUSE-XFMR-009453,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.028,148.9,1.5354,0.4787,1.007,100,24.9,2,1,,closed
EDGE-019230,FUSE-XFMR-009453,XFMR-009453,FDR-0030,SUB-008,lateral_overhead,#4 CU,AB,0.16,843.7,1.627,0.5239,1.007,100,24.9,2,1,,closed
EDGE-019231,JCT-FDR-0030-008,FUSE-XFMR-009454,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AC,0.035,186.1,0.9702,0.5225,0.6985,150,24.9,2,1,,closed
EDGE-019232,FUSE-XFMR-009454,XFMR-009454,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AC,0.2,1054.7,0.8463,0.4802,0.6985,150,24.9,2,1,,closed
EDGE-019233,JCT-FDR-0030-008,FUSE-XFMR-009455,FDR-0030,SUB-008,lateral_underground,4/0 AL,AB,0.043,225.7,0.3133,0.4294,0.3655,340,24.9,2,0,,closed
EDGE-019234,FUSE-XFMR-009455,XFMR-009455,FDR-0030,SUB-008,lateral_underground,4/0 AL,AB,0.242,1279.1,0.2683,0.4677,0.3655,340,24.9,2,0,,closed
EDGE-019235,JCT-FDR-0030-008,FUSE-XFMR-009456,FDR-0030,SUB-008,lateral_overhead,1/0 AL,C,0.05,263.7,0.6008,0.441,0.5345,230,24.9,1,1,,closed
EDGE-019236,FUSE-XFMR-009456,XFMR-009456,FDR-0030,SUB-008,lateral_overhead,1/0 AL,C,0.283,1494.5,0.577,0.5187,0.5345,230,24.9,1,1,,closed
EDGE-019237,JCT-FDR-0030-008,FUSE-XFMR-009457,FDR-0030,SUB-008,lateral_overhead,1/0 AL,BC,0.057,300.2,0.6223,0.5045,0.5345,230,24.9,2,1,,closed
EDGE-019238,FUSE-XFMR-009457,XFMR-009457,FDR-0030,SUB-008,lateral_overhead,1/0 AL,BC,0.322,1701.0,0.5429,0.5134,0.5345,230,24.9,2,1,,closed
EDGE-019239,JCT-FDR-0030-008,FUSE-XFMR-009458,FDR-0030,SUB-008,lateral_underground,4/0 AL,BC,0.064,339.0,0.3071,0.4166,0.3655,340,24.9,2,0,,closed
EDGE-019240,FUSE-XFMR-009458,XFMR-009458,FDR-0030,SUB-008,lateral_underground,4/0 AL,BC,0.364,1920.9,0.2903,0.4296,0.3655,340,24.9,2,0,,closed
EDGE-019241,JCT-FDR-0030-008,FUSE-XFMR-009459,FDR-0030,SUB-008,lateral_overhead,#4 CU,ABC,0.071,373.8,1.4611,0.4967,1.007,100,24.9,3,1,,closed
EDGE-019242,FUSE-XFMR-009459,XFMR-009459,FDR-0030,SUB-008,lateral_overhead,#4 CU,ABC,0.401,2118.3,1.546,0.5552,1.007,100,24.9,3,1,,closed
EDGE-019243,JCT-FDR-0030-008,FUSE-XFMR-009460,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AB,0.078,411.8,0.2719,0.4517,0.3655,340,24.9,2,1,,closed
EDGE-019244,FUSE-XFMR-009460,XFMR-009460,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AB,0.442,2333.8,0.3234,0.4176,0.3655,340,24.9,2,1,,closed
EDGE-019245,JCT-FDR-0030-008,FUSE-XFMR-009461,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.085,449.9,0.3148,0.4373,0.3655,340,24.9,1,1,,closed
EDGE-019246,FUSE-XFMR-009461,XFMR-009461,FDR-0030,SUB-008,lateral_overhead,4/0 AL,A,0.483,2549.2,0.3117,0.424,0.3655,340,24.9,1,1,,closed
EDGE-019247,JCT-FDR-0030-008,FUSE-XFMR-009462,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AC,0.092,483.9,0.8094,0.5042,0.6985,150,24.9,2,1,,closed
EDGE-019248,FUSE-XFMR-009462,XFMR-009462,FDR-0030,SUB-008,lateral_overhead,#2 ACSR,AC,0.519,2742.2,0.8677,0.4686,0.6985,150,24.9,2,1,,closed
EDGE-019249,JCT-FDR-0030-008,FUSE-XFMR-009463,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.099,522.7,0.6213,0.4806,0.5345,230,24.9,3,1,,closed
EDGE-019250,FUSE-XFMR-009463,XFMR-009463,FDR-0030,SUB-008,lateral_overhead,1/0 AL,ABC,0.561,2962.1,0.5805,0.5086,0.5345,230,24.9,3,1,,closed
EDGE-019251,JCT-FDR-0030-008,FUSE-XFMR-009464,FDR-0030,SUB-008,lateral_overhead,4/0 AL,ABC,0.107,563.1,0.2872,0.4434,0.3655,340,24.9,3,1,,closed
EDGE-019252,FUSE-XFMR-009464,XFMR-009464,FDR-0030,SUB-008,lateral_overhead,4/0 AL,ABC,0.604,3191.0,0.2879,0.4231,0.3655,340,24.9,3,1,,closed
EDGE-019253,JCT-FDR-0030-008,FUSE-XFMR-009465,FDR-0030,SUB-008,lateral_overhead,1/0 AL,C,0.113,598.0,0.6192,0.4518,0.5345,230,24.9,1,1,,closed
EDGE-019254,FUSE-XFMR-009465,XFMR-009465,FDR-0030,SUB-008,lateral_overhead,1/0 AL,C,0.642,3388.4,0.6113,0.4692,0.5345,230,24.9,1,1,,closed
EDGE-019255,JCT-FDR-0030-008,FUSE-XFMR-009466,FDR-0030,SUB-008,lateral_underground,#4 CU,ABC,0.12,632.8,1.5966,0.5255,1.007,100,24.9,3,0,,closed
EDGE-019256,FUSE-XFMR-009466,XFMR-009466,FDR-0030,SUB-008,lateral_underground,#4 CU,ABC,0.679,3585.9,1.5106,0.4794,1.007,100,24.9,3,0,,closed
EDGE-019257,JCT-FDR-0030-008,JCT-FDR-0030-009,FDR-0030,SUB-008,primary_overhead,795 ACSR,ABC,0.7,3696.0,0.1171,0.3612,0.2579,700,24.9,3,1,,closed
EDGE-019258,JCT-FDR-0030-009,FUSE-XFMR-009467,FDR-0030,SUB-008,lateral_underground,1/0 AL,BC,0.001,4.0,0.608,0.456,0.5345,230,24.9,2,0,,closed
EDGE-019259,FUSE-XFMR-009467,XFMR-009467,FDR-0030,SUB-008,lateral_underground,1/0 AL,BC,0.004,22.4,0.6413,0.4373,0.5345,230,24.9,2,0,,closed
EDGE-019260,JCT-FDR-0030-009,FUSE-XFMR-009468,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AB,0.008,40.4,0.2719,0.4136,0.3655,340,24.9,2,1,,closed
EDGE-019261,FUSE-XFMR-009468,XFMR-009468,FDR-0030,SUB-008,lateral_overhead,4/0 AL,AB,0.043,228.9,0.2884,0.4744,0.3655,340,24.9,2,1,,closed
EDGE-019262,JCT-FDR-0030-009,FUSE-XFMR-009469,FDR-0030,SUB-008,lateral_underground,4/0 AL,C,0.014,76.0,0.3206,0.4262,0.3655,340,24.9,1,0,,closed
EDGE-019263,FUSE-XFMR-009469,XFMR-009469,FDR-0030,SUB-008,lateral_underground,4/0 AL,C,0.082,430.8,0.3114,0.4432,0.3655,340,24.9,1,0,,closed
EDGE-019264,JCT-FDR-0030-009,FDR-0030-TAIL,FDR-0030,SUB-008,primary_overhead,795 ACSR,ABC,0.12,633.6,0.1298,0.3533,0.26,700,24.9,3,1,,open
EDGE-019265,SUB-008,FDR-0031-HEAD,FDR-0031,SUB-008,bus_tie,795 ACSR,ABC,0.01,52.8,0.1387,0.3974,0.26,700,24.9,3,1,,closed
EDGE-019266,FDR-0031-HEAD,JCT-FDR-0031-001,FDR-0031,SUB-008,primary_overhead,795 ACSR,ABC,0.01,52.8,0.1359,0.4063,0.2797,700,24.9,3,1,,closed
EDGE-019267,JCT-FDR-0031-001,FUSE-XFMR-009470,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.001,5.5,0.2795,0.4325,0.3655,340,24.9,1,0,,closed
EDGE-019268,FUSE-XFMR-009470,XFMR-009470,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.006,31.4,0.2686,0.397,0.3655,340,24.9,1,0,,closed
EDGE-019269,JCT-FDR-0031-001,FUSE-XFMR-009471,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.002,11.9,0.9011,0.5048,0.6985,150,24.9,1,1,,closed
EDGE-019270,FUSE-XFMR-009471,XFMR-009471,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.013,67.3,0.9013,0.5483,0.6985,150,24.9,1,1,,closed
EDGE-019271,JCT-FDR-0031-001,FUSE-XFMR-009472,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.005,25.3,0.8917,0.5354,0.6985,150,24.9,2,1,,closed
EDGE-019272,FUSE-XFMR-009472,XFMR-009472,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.027,143.6,0.9767,0.5279,0.6985,150,24.9,2,1,,closed
EDGE-019273,JCT-FDR-0031-001,FUSE-XFMR-009473,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.006,30.9,0.8786,0.5261,0.6985,150,24.9,2,1,,closed
EDGE-019274,FUSE-XFMR-009473,XFMR-009473,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.033,175.0,0.9706,0.5345,0.6985,150,24.9,2,1,,closed
EDGE-019275,JCT-FDR-0031-001,FUSE-XFMR-009474,FDR-0031,SUB-008,lateral_underground,#4 CU,AC,0.008,42.8,1.4431,0.5385,1.007,100,24.9,2,0,,closed
EDGE-019276,FUSE-XFMR-009474,XFMR-009474,FDR-0031,SUB-008,lateral_underground,#4 CU,AC,0.046,242.4,1.6154,0.4838,1.007,100,24.9,2,0,,closed
EDGE-019277,JCT-FDR-0031-001,FUSE-XFMR-009475,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.01,53.1,0.2676,0.3936,0.3655,340,24.9,2,1,,closed
EDGE-019278,FUSE-XFMR-009475,XFMR-009475,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.057,300.7,0.3118,0.4224,0.3655,340,24.9,2,1,,closed
EDGE-019279,JCT-FDR-0031-001,FUSE-XFMR-009476,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.012,63.4,1.5469,0.5026,1.007,100,24.9,2,1,,closed
EDGE-019280,FUSE-XFMR-009476,XFMR-009476,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.068,359.0,1.4586,0.5026,1.007,100,24.9,2,1,,closed
EDGE-019281,JCT-FDR-0031-001,FUSE-XFMR-009477,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.013,68.9,0.3093,0.4274,0.3655,340,24.9,1,1,,closed
EDGE-019282,FUSE-XFMR-009477,XFMR-009477,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.074,390.5,0.2683,0.4566,0.3655,340,24.9,1,1,,closed
EDGE-019283,JCT-FDR-0031-001,FUSE-XFMR-009478,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.015,80.0,0.2983,0.4497,0.3655,340,24.9,1,0,,closed
EDGE-019284,FUSE-XFMR-009478,XFMR-009478,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.086,453.3,0.2886,0.4073,0.3655,340,24.9,1,0,,closed
EDGE-019285,JCT-FDR-0031-001,FUSE-XFMR-009479,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.017,91.9,1.6006,0.5168,1.007,100,24.9,1,1,,closed
EDGE-019286,FUSE-XFMR-009479,XFMR-009479,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.099,520.6,1.6337,0.5492,1.007,100,24.9,1,1,,closed
EDGE-019287,JCT-FDR-0031-001,FUSE-XFMR-009480,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.019,100.6,0.9805,0.4589,0.6985,150,24.9,1,1,,closed
EDGE-019288,FUSE-XFMR-009480,XFMR-009480,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.108,570.0,0.8391,0.5453,0.6985,150,24.9,1,1,,closed
EDGE-019289,JCT-FDR-0031-001,FUSE-XFMR-009481,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.021,112.5,0.8197,0.4616,0.6985,150,24.9,1,1,,closed
EDGE-019290,FUSE-XFMR-009481,XFMR-009481,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.121,637.3,0.9654,0.4773,0.6985,150,24.9,1,1,,closed
EDGE-019291,JCT-FDR-0031-001,FUSE-XFMR-009482,FDR-0031,SUB-008,lateral_underground,4/0 AL,AC,0.023,119.6,0.304,0.3931,0.3655,340,24.9,2,0,,closed
EDGE-019292,FUSE-XFMR-009482,XFMR-009482,FDR-0031,SUB-008,lateral_underground,4/0 AL,AC,0.128,677.7,0.2856,0.4272,0.3655,340,24.9,2,0,,closed
EDGE-019293,JCT-FDR-0031-001,FUSE-XFMR-009483,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.025,129.9,1.6367,0.4717,1.007,100,24.9,1,1,,closed
EDGE-019294,FUSE-XFMR-009483,XFMR-009483,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.139,736.0,1.5404,0.4837,1.007,100,24.9,1,1,,closed
EDGE-019295,JCT-FDR-0031-001,FUSE-XFMR-009484,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.027,140.2,0.8886,0.5103,0.6985,150,24.9,1,1,,closed
EDGE-019296,FUSE-XFMR-009484,XFMR-009484,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.15,794.4,0.9511,0.4883,0.6985,150,24.9,1,1,,closed
EDGE-019297,JCT-FDR-0031-001,FUSE-XFMR-009485,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.028,149.7,0.2917,0.4414,0.3655,340,24.9,1,1,,closed
EDGE-019298,FUSE-XFMR-009485,XFMR-009485,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.161,848.2,0.3241,0.4551,0.3655,340,24.9,1,1,,closed
EDGE-019299,JCT-FDR-0031-001,FUSE-XFMR-009486,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.031,162.4,0.5755,0.4543,0.5345,230,24.9,2,0,,closed
EDGE-019300,FUSE-XFMR-009486,XFMR-009486,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.174,920.0,0.6079,0.524,0.5345,230,24.9,2,0,,closed
EDGE-019301,JCT-FDR-0031-001,FUSE-XFMR-009487,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.033,171.9,1.406,0.4653,1.007,100,24.9,1,0,,closed
EDGE-019302,FUSE-XFMR-009487,XFMR-009487,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.184,973.9,1.5863,0.5074,1.007,100,24.9,1,0,,closed
EDGE-019303,JCT-FDR-0031-001,FUSE-XFMR-009488,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.034,178.2,0.558,0.4423,0.5345,230,24.9,1,1,,closed
EDGE-019304,FUSE-XFMR-009488,XFMR-009488,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.191,1009.8,0.6096,0.4482,0.5345,230,24.9,1,1,,closed
EDGE-019305,JCT-FDR-0031-001,FUSE-XFMR-009489,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.036,191.7,0.3082,0.4005,0.3655,340,24.9,1,1,,closed
EDGE-019306,FUSE-XFMR-009489,XFMR-009489,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.206,1086.1,0.2797,0.4698,0.3655,340,24.9,1,1,,closed
EDGE-019307,JCT-FDR-0031-001,FUSE-XFMR-009490,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.037,197.2,0.8705,0.4959,0.6985,150,24.9,3,1,,closed
EDGE-019308,FUSE-XFMR-009490,XFMR-009490,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.212,1117.5,0.875,0.481,0.6985,150,24.9,3,1,,closed
EDGE-019309,JCT-FDR-0031-001,FUSE-XFMR-009491,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.04,209.1,0.5407,0.4642,0.5345,230,24.9,3,1,,closed
EDGE-019310,FUSE-XFMR-009491,XFMR-009491,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.224,1184.8,0.6046,0.4562,0.5345,230,24.9,3,1,,closed
EDGE-019311,JCT-FDR-0031-001,FUSE-XFMR-009492,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.041,216.2,0.3108,0.4103,0.3655,340,24.9,1,1,,closed
EDGE-019312,FUSE-XFMR-009492,XFMR-009492,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.232,1225.2,0.3099,0.4708,0.3655,340,24.9,1,1,,closed
EDGE-019313,JCT-FDR-0031-001,FUSE-XFMR-009493,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.043,227.3,0.5574,0.4442,0.5345,230,24.9,1,1,,closed
EDGE-019314,FUSE-XFMR-009493,XFMR-009493,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.244,1288.1,0.6126,0.4553,0.5345,230,24.9,1,1,,closed
EDGE-019315,JCT-FDR-0031-001,FUSE-XFMR-009494,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.045,240.0,0.6183,0.4806,0.5345,230,24.9,1,1,,closed
EDGE-019316,FUSE-XFMR-009494,XFMR-009494,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.258,1359.9,0.5375,0.4673,0.5345,230,24.9,1,1,,closed
EDGE-019317,JCT-FDR-0031-001,FUSE-XFMR-009495,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.047,247.1,1.4544,0.4599,1.007,100,24.9,1,1,,closed
EDGE-019318,FUSE-XFMR-009495,XFMR-009495,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.265,1400.3,1.5707,0.5025,1.007,100,24.9,1,1,,closed
EDGE-019319,JCT-FDR-0031-001,FUSE-XFMR-009496,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.049,257.4,0.2851,0.4167,0.3655,340,24.9,3,1,,closed
EDGE-019320,FUSE-XFMR-009496,XFMR-009496,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.276,1458.6,0.297,0.4732,0.3655,340,24.9,3,1,,closed
EDGE-019321,JCT-FDR-0031-001,FUSE-XFMR-009497,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.051,267.7,1.5377,0.4851,1.007,100,24.9,3,1,,closed
EDGE-019322,FUSE-XFMR-009497,XFMR-009497,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.287,1516.9,1.3725,0.5038,1.007,100,24.9,3,1,,closed
EDGE-019323,JCT-FDR-0031-001,FUSE-XFMR-009498,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.053,279.6,1.4902,0.5024,1.007,100,24.9,2,1,,closed
EDGE-019324,FUSE-XFMR-009498,XFMR-009498,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.3,1584.3,1.382,0.5084,1.007,100,24.9,2,1,,closed
EDGE-019325,JCT-FDR-0031-001,FUSE-XFMR-009499,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.055,290.7,1.534,0.5395,1.007,100,24.9,1,0,,closed
EDGE-019326,FUSE-XFMR-009499,XFMR-009499,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.312,1647.1,1.4084,0.5122,1.007,100,24.9,1,0,,closed
EDGE-019327,JCT-FDR-0031-001,FUSE-XFMR-009500,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.056,295.4,0.6099,0.4863,0.5345,230,24.9,1,1,,closed
EDGE-019328,FUSE-XFMR-009500,XFMR-009500,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.317,1674.0,0.5769,0.4576,0.5345,230,24.9,1,1,,closed
EDGE-019329,JCT-FDR-0031-001,FUSE-XFMR-009501,FDR-0031,SUB-008,lateral_underground,4/0 AL,AB,0.058,308.9,0.2714,0.4438,0.3655,340,24.9,2,0,,closed
EDGE-019330,FUSE-XFMR-009501,XFMR-009501,FDR-0031,SUB-008,lateral_underground,4/0 AL,AB,0.332,1750.3,0.2975,0.4032,0.3655,340,24.9,2,0,,closed
EDGE-019331,JCT-FDR-0031-001,FUSE-XFMR-009502,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.06,316.0,0.5395,0.4369,0.5345,230,24.9,2,1,,closed
EDGE-019332,FUSE-XFMR-009502,XFMR-009502,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.339,1790.7,0.5554,0.4888,0.5345,230,24.9,2,1,,closed
EDGE-019333,JCT-FDR-0031-001,FUSE-XFMR-009503,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.062,329.5,0.3047,0.4523,0.3655,340,24.9,3,1,,closed
EDGE-019334,FUSE-XFMR-009503,XFMR-009503,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.354,1867.0,0.2801,0.4497,0.3655,340,24.9,3,1,,closed
EDGE-019335,JCT-FDR-0031-001,FUSE-XFMR-009504,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.064,339.0,0.3233,0.4595,0.3655,340,24.9,1,1,,closed
EDGE-019336,FUSE-XFMR-009504,XFMR-009504,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.364,1920.9,0.2743,0.415,0.3655,340,24.9,1,1,,closed
EDGE-019337,JCT-FDR-0031-001,FUSE-XFMR-009505,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.066,347.7,0.308,0.4322,0.3655,340,24.9,1,1,,closed
EDGE-019338,FUSE-XFMR-009505,XFMR-009505,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.373,1970.2,0.2902,0.477,0.3655,340,24.9,1,1,,closed
EDGE-019339,JCT-FDR-0031-001,FUSE-XFMR-009506,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.068,356.4,0.5811,0.4392,0.5345,230,24.9,2,1,,closed
EDGE-019340,FUSE-XFMR-009506,XFMR-009506,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.383,2019.6,0.6396,0.497,0.5345,230,24.9,2,1,,closed
EDGE-019341,JCT-FDR-0031-001,FUSE-XFMR-009507,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.07,368.3,0.9641,0.5159,0.6985,150,24.9,1,1,,closed
EDGE-019342,FUSE-XFMR-009507,XFMR-009507,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.395,2086.9,0.891,0.5267,0.6985,150,24.9,1,1,,closed
EDGE-019343,JCT-FDR-0031-001,FUSE-XFMR-009508,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.072,379.4,0.3046,0.4038,0.3655,340,24.9,2,1,,closed
EDGE-019344,FUSE-XFMR-009508,XFMR-009508,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.407,2149.8,0.2756,0.4584,0.3655,340,24.9,2,1,,closed
EDGE-019345,JCT-FDR-0031-001,FUSE-XFMR-009509,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.074,388.9,1.5111,0.555,1.007,100,24.9,2,1,,closed
EDGE-019346,FUSE-XFMR-009509,XFMR-009509,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.417,2203.6,1.4868,0.481,1.007,100,24.9,2,1,,closed
EDGE-019347,JCT-FDR-0031-001,FUSE-XFMR-009510,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.075,394.4,0.2785,0.4535,0.3655,340,24.9,1,1,,closed
EDGE-019348,FUSE-XFMR-009510,XFMR-009510,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.423,2235.0,0.2891,0.4752,0.3655,340,24.9,1,1,,closed
EDGE-019349,JCT-FDR-0031-001,FUSE-XFMR-009511,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.077,407.9,1.5919,0.5449,1.007,100,24.9,1,1,,closed
EDGE-019350,FUSE-XFMR-009511,XFMR-009511,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.438,2311.3,1.5248,0.5364,1.007,100,24.9,1,1,,closed
EDGE-019351,JCT-FDR-0031-001,FUSE-XFMR-009512,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.078,414.2,0.574,0.4521,0.5345,230,24.9,2,1,,closed
EDGE-019352,FUSE-XFMR-009512,XFMR-009512,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.445,2347.2,0.5465,0.5117,0.5345,230,24.9,2,1,,closed
EDGE-019353,JCT-FDR-0031-001,FUSE-XFMR-009513,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.08,423.7,0.9386,0.4631,0.6985,150,24.9,1,1,,closed
EDGE-019354,FUSE-XFMR-009513,XFMR-009513,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.455,2401.1,0.9086,0.4902,0.6985,150,24.9,1,1,,closed
EDGE-019355,JCT-FDR-0031-001,FUSE-XFMR-009514,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.082,434.8,0.2914,0.4581,0.3655,340,24.9,3,0,,closed
EDGE-019356,FUSE-XFMR-009514,XFMR-009514,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.467,2463.9,0.2703,0.444,0.3655,340,24.9,3,0,,closed
EDGE-019357,JCT-FDR-0031-001,FUSE-XFMR-009515,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.084,445.1,0.5596,0.5207,0.5345,230,24.9,2,1,,closed
EDGE-019358,FUSE-XFMR-009515,XFMR-009515,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.478,2522.3,0.6043,0.4375,0.5345,230,24.9,2,1,,closed
EDGE-019359,JCT-FDR-0031-001,FUSE-XFMR-009516,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.086,453.0,0.8809,0.4745,0.6985,150,24.9,3,1,,closed
EDGE-019360,FUSE-XFMR-009516,XFMR-009516,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.486,2567.1,0.9054,0.5282,0.6985,150,24.9,3,1,,closed
EDGE-019361,JCT-FDR-0031-001,FUSE-XFMR-009517,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.088,464.9,1.5841,0.5326,1.007,100,24.9,3,1,,closed
EDGE-019362,FUSE-XFMR-009517,XFMR-009517,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.499,2634.5,1.4613,0.5566,1.007,100,24.9,3,1,,closed
EDGE-019363,JCT-FDR-0031-001,FUSE-XFMR-009518,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.09,474.4,0.2918,0.4722,0.3655,340,24.9,3,0,,closed
EDGE-019364,FUSE-XFMR-009518,XFMR-009518,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.509,2688.3,0.2857,0.4473,0.3655,340,24.9,3,0,,closed
EDGE-019365,JCT-FDR-0031-001,FUSE-XFMR-009519,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.092,487.1,0.5438,0.5004,0.5345,230,24.9,1,1,,closed
EDGE-019366,FUSE-XFMR-009519,XFMR-009519,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.523,2760.1,0.5917,0.4986,0.5345,230,24.9,1,1,,closed
EDGE-019367,JCT-FDR-0031-001,FUSE-XFMR-009520,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.093,493.4,1.5492,0.5198,1.007,100,24.9,2,1,,closed
EDGE-019368,FUSE-XFMR-009520,XFMR-009520,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.53,2796.0,1.5363,0.5189,1.007,100,24.9,2,1,,closed
EDGE-019369,JCT-FDR-0031-001,FUSE-XFMR-009521,FDR-0031,SUB-008,lateral_underground,1/0 AL,B,0.096,505.3,0.6307,0.4366,0.5345,230,24.9,1,0,,closed
EDGE-019370,FUSE-XFMR-009521,XFMR-009521,FDR-0031,SUB-008,lateral_underground,1/0 AL,B,0.542,2863.3,0.5501,0.4403,0.5345,230,24.9,1,0,,closed
EDGE-019371,JCT-FDR-0031-001,FUSE-XFMR-009522,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.097,514.0,0.5816,0.5141,0.5345,230,24.9,2,1,,closed
EDGE-019372,FUSE-XFMR-009522,XFMR-009522,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.552,2912.7,0.6308,0.441,0.5345,230,24.9,2,1,,closed
EDGE-019373,JCT-FDR-0031-001,FUSE-XFMR-009523,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.1,525.9,0.9297,0.511,0.6985,150,24.9,2,1,,closed
EDGE-019374,FUSE-XFMR-009523,XFMR-009523,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.564,2980.0,0.9261,0.5378,0.6985,150,24.9,2,1,,closed
EDGE-019375,JCT-FDR-0031-001,FUSE-XFMR-009524,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.101,535.4,0.294,0.4598,0.3655,340,24.9,2,1,,closed
EDGE-019376,FUSE-XFMR-009524,XFMR-009524,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.575,3033.9,0.3131,0.4766,0.3655,340,24.9,2,1,,closed
EDGE-019377,JCT-FDR-0031-001,FUSE-XFMR-009525,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.103,544.9,0.946,0.4906,0.6985,150,24.9,2,1,,closed
EDGE-019378,FUSE-XFMR-009525,XFMR-009525,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.585,3087.7,0.8298,0.5229,0.6985,150,24.9,2,1,,closed
EDGE-019379,JCT-FDR-0031-001,FUSE-XFMR-009526,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.105,552.0,0.9005,0.4887,0.6985,150,24.9,1,1,,closed
EDGE-019380,FUSE-XFMR-009526,XFMR-009526,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.592,3128.1,0.9766,0.5344,0.6985,150,24.9,1,1,,closed
EDGE-019381,JCT-FDR-0031-001,FUSE-XFMR-009527,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.107,564.7,0.8059,0.5134,0.6985,150,24.9,3,1,,closed
EDGE-019382,FUSE-XFMR-009527,XFMR-009527,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.606,3199.9,0.9501,0.4652,0.6985,150,24.9,3,1,,closed
EDGE-019383,JCT-FDR-0031-001,FUSE-XFMR-009528,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.109,575.8,1.4361,0.5337,1.007,100,24.9,2,1,,closed
EDGE-019384,FUSE-XFMR-009528,XFMR-009528,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.618,3262.8,1.6305,0.5246,1.007,100,24.9,2,1,,closed
EDGE-019385,JCT-FDR-0031-001,FUSE-XFMR-009529,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.111,583.7,1.5942,0.527,1.007,100,24.9,2,1,,closed
EDGE-019386,FUSE-XFMR-009529,XFMR-009529,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.626,3307.7,1.5637,0.5039,1.007,100,24.9,2,1,,closed
EDGE-019387,JCT-FDR-0031-001,FUSE-XFMR-009530,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.112,591.6,1.5975,0.4883,1.007,100,24.9,2,1,,closed
EDGE-019388,FUSE-XFMR-009530,XFMR-009530,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.635,3352.5,1.4564,0.534,1.007,100,24.9,2,1,,closed
EDGE-019389,JCT-FDR-0031-001,FUSE-XFMR-009531,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.114,604.3,0.3206,0.4428,0.3655,340,24.9,2,1,,closed
EDGE-019390,FUSE-XFMR-009531,XFMR-009531,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.649,3424.3,0.3015,0.4615,0.3655,340,24.9,2,1,,closed
EDGE-019391,JCT-FDR-0031-001,FUSE-XFMR-009532,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.116,613.8,0.2831,0.3947,0.3655,340,24.9,2,1,,closed
EDGE-019392,FUSE-XFMR-009532,XFMR-009532,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.659,3478.2,0.3025,0.4743,0.3655,340,24.9,2,1,,closed
EDGE-019393,JCT-FDR-0031-001,FUSE-XFMR-009533,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.118,620.9,0.8974,0.4747,0.6985,150,24.9,2,1,,closed
EDGE-019394,FUSE-XFMR-009533,XFMR-009533,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.666,3518.6,0.8946,0.5057,0.6985,150,24.9,2,1,,closed
EDGE-019395,JCT-FDR-0031-001,FUSE-XFMR-009534,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.12,631.2,0.3265,0.4234,0.3655,340,24.9,2,1,,closed
EDGE-019396,FUSE-XFMR-009534,XFMR-009534,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.677,3576.9,0.307,0.4069,0.3655,340,24.9,2,1,,closed
EDGE-019397,JCT-FDR-0031-001,FUSE-XFMR-009535,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.122,643.9,0.5716,0.437,0.5345,230,24.9,2,1,,closed
EDGE-019398,FUSE-XFMR-009535,XFMR-009535,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.691,3648.7,0.6301,0.4758,0.5345,230,24.9,2,1,,closed
EDGE-019399,JCT-FDR-0031-001,FUSE-XFMR-009536,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.124,655.0,0.5532,0.5002,0.5345,230,24.9,2,1,,closed
EDGE-019400,FUSE-XFMR-009536,XFMR-009536,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.703,3711.6,0.5774,0.4413,0.5345,230,24.9,2,1,,closed
EDGE-019401,JCT-FDR-0031-001,FUSE-XFMR-009537,FDR-0031,SUB-008,lateral_underground,4/0 AL,BC,0.125,662.1,0.3119,0.4695,0.3655,340,24.9,2,0,,closed
EDGE-019402,FUSE-XFMR-009537,XFMR-009537,FDR-0031,SUB-008,lateral_underground,4/0 AL,BC,0.711,3752.0,0.2886,0.4052,0.3655,340,24.9,2,0,,closed
EDGE-019403,JCT-FDR-0031-001,FUSE-XFMR-009538,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.128,673.2,1.5325,0.5185,1.007,100,24.9,1,1,,closed
EDGE-019404,FUSE-XFMR-009538,XFMR-009538,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.722,3814.8,1.4156,0.5234,1.007,100,24.9,1,1,,closed
EDGE-019405,JCT-FDR-0031-001,JCT-FDR-0031-002,FDR-0031,SUB-008,primary_overhead,795 ACSR,ABC,0.72,3801.6,0.1172,0.4139,0.2626,700,24.9,3,1,,closed
EDGE-019406,JCT-FDR-0031-002,FUSE-XFMR-009539,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.002,11.1,0.6178,0.4784,0.5345,230,24.9,2,1,,closed
EDGE-019407,FUSE-XFMR-009539,XFMR-009539,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.012,62.8,0.648,0.4301,0.5345,230,24.9,2,1,,closed
EDGE-019408,JCT-FDR-0031-002,FUSE-XFMR-009540,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.002,10.3,0.5719,0.4426,0.5345,230,24.9,1,1,,closed
EDGE-019409,FUSE-XFMR-009540,XFMR-009540,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.011,58.3,0.5713,0.51,0.5345,230,24.9,1,1,,closed
EDGE-019410,JCT-FDR-0031-002,FUSE-XFMR-009541,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.003,15.0,1.3776,0.536,1.007,100,24.9,1,0,,closed
EDGE-019411,FUSE-XFMR-009541,XFMR-009541,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.016,85.3,1.6006,0.5163,1.007,100,24.9,1,0,,closed
EDGE-019412,JCT-FDR-0031-002,FUSE-XFMR-009542,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.006,29.3,0.6141,0.4847,0.5345,230,24.9,2,1,,closed
EDGE-019413,FUSE-XFMR-009542,XFMR-009542,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.031,166.1,0.5962,0.4425,0.5345,230,24.9,2,1,,closed
EDGE-019414,JCT-FDR-0031-002,FUSE-XFMR-009543,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.007,38.8,0.5645,0.4344,0.5345,230,24.9,2,1,,closed
EDGE-019415,FUSE-XFMR-009543,XFMR-009543,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.042,219.9,0.5791,0.4357,0.5345,230,24.9,2,1,,closed
EDGE-019416,JCT-FDR-0031-002,FUSE-XFMR-009544,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.009,47.5,0.5538,0.4802,0.5345,230,24.9,3,1,,closed
EDGE-019417,FUSE-XFMR-009544,XFMR-009544,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.051,269.3,0.536,0.434,0.5345,230,24.9,3,1,,closed
EDGE-019418,JCT-FDR-0031-002,FUSE-XFMR-009545,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.011,55.4,0.6023,0.4949,0.5345,230,24.9,1,1,,closed
EDGE-019419,FUSE-XFMR-009545,XFMR-009545,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.06,314.2,0.6415,0.455,0.5345,230,24.9,1,1,,closed
EDGE-019420,JCT-FDR-0031-002,FUSE-XFMR-009546,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.012,64.9,1.5067,0.4867,1.007,100,24.9,1,1,,closed
EDGE-019421,FUSE-XFMR-009546,XFMR-009546,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.07,368.0,1.4691,0.5239,1.007,100,24.9,1,1,,closed
EDGE-019422,JCT-FDR-0031-002,FUSE-XFMR-009547,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.015,78.4,0.3063,0.425,0.3655,340,24.9,3,1,,closed
EDGE-019423,FUSE-XFMR-009547,XFMR-009547,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.084,444.3,0.3163,0.4225,0.3655,340,24.9,3,1,,closed
EDGE-019424,JCT-FDR-0031-002,FUSE-XFMR-009548,FDR-0031,SUB-008,lateral_underground,1/0 AL,AC,0.017,88.7,0.6447,0.4968,0.5345,230,24.9,2,0,,closed
EDGE-019425,FUSE-XFMR-009548,XFMR-009548,FDR-0031,SUB-008,lateral_underground,1/0 AL,AC,0.095,502.7,0.6373,0.475,0.5345,230,24.9,2,0,,closed
EDGE-019426,JCT-FDR-0031-002,FUSE-XFMR-009549,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.018,97.4,1.5392,0.5335,1.007,100,24.9,1,1,,closed
EDGE-019427,FUSE-XFMR-009549,XFMR-009549,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.105,552.0,1.4286,0.5024,1.007,100,24.9,1,1,,closed
EDGE-019428,JCT-FDR-0031-002,FUSE-XFMR-009550,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.021,108.5,0.5338,0.4514,0.5345,230,24.9,1,0,,closed
EDGE-019429,FUSE-XFMR-009550,XFMR-009550,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.116,614.9,0.6191,0.4515,0.5345,230,24.9,1,0,,closed
EDGE-019430,JCT-FDR-0031-002,FUSE-XFMR-009551,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.022,115.6,1.4008,0.544,1.007,100,24.9,2,1,,closed
EDGE-019431,FUSE-XFMR-009551,XFMR-009551,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.124,655.2,1.5182,0.4845,1.007,100,24.9,2,1,,closed
EDGE-019432,JCT-FDR-0031-002,FUSE-XFMR-009552,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.024,125.1,0.6164,0.4942,0.5345,230,24.9,1,0,,closed
EDGE-019433,FUSE-XFMR-009552,XFMR-009552,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.134,709.1,0.6143,0.472,0.5345,230,24.9,1,0,,closed
EDGE-019434,JCT-FDR-0031-002,FUSE-XFMR-009553,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.025,133.1,0.6138,0.449,0.5345,230,24.9,1,1,,closed
EDGE-019435,FUSE-XFMR-009553,XFMR-009553,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.143,754.0,0.5397,0.4434,0.5345,230,24.9,1,1,,closed
EDGE-019436,JCT-FDR-0031-002,FUSE-XFMR-009554,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.028,145.7,0.6276,0.5236,0.5345,230,24.9,2,1,,closed
EDGE-019437,FUSE-XFMR-009554,XFMR-009554,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.156,825.8,0.5653,0.4909,0.5345,230,24.9,2,1,,closed
