edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-019438,JCT-FDR-0031-002,FUSE-XFMR-009555,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.029,153.6,0.638,0.4358,0.5345,230,24.9,2,0,,closed
EDGE-019439,FUSE-XFMR-009555,XFMR-009555,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.165,870.7,0.5509,0.4678,0.5345,230,24.9,2,0,,closed
EDGE-019440,JCT-FDR-0031-002,FUSE-XFMR-009556,FDR-0031,SUB-008,lateral_underground,4/0 AL,BC,0.031,163.9,0.3254,0.4202,0.3655,340,24.9,2,0,,closed
EDGE-019441,FUSE-XFMR-009556,XFMR-009556,FDR-0031,SUB-008,lateral_underground,4/0 AL,BC,0.176,929.0,0.269,0.4207,0.3655,340,24.9,2,0,,closed
EDGE-019442,JCT-FDR-0031-002,FUSE-XFMR-009557,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.033,175.0,0.9001,0.4867,0.6985,150,24.9,2,1,,closed
EDGE-019443,FUSE-XFMR-009557,XFMR-009557,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.188,991.8,0.9574,0.4833,0.6985,150,24.9,2,1,,closed
EDGE-019444,JCT-FDR-0031-002,FUSE-XFMR-009558,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.035,186.1,0.2985,0.4482,0.3655,340,24.9,3,0,,closed
EDGE-019445,FUSE-XFMR-009558,XFMR-009558,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.2,1054.7,0.2958,0.4562,0.3655,340,24.9,3,0,,closed
EDGE-019446,JCT-FDR-0031-002,FUSE-XFMR-009559,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.037,194.0,0.5794,0.5144,0.5345,230,24.9,1,1,,closed
EDGE-019447,FUSE-XFMR-009559,XFMR-009559,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.208,1099.6,0.6327,0.4403,0.5345,230,24.9,1,1,,closed
EDGE-019448,JCT-FDR-0031-002,FUSE-XFMR-009560,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.039,206.7,0.9818,0.4771,0.6985,150,24.9,2,1,,closed
EDGE-019449,FUSE-XFMR-009560,XFMR-009560,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.222,1171.4,0.8483,0.5027,0.6985,150,24.9,2,1,,closed
EDGE-019450,JCT-FDR-0031-002,FUSE-XFMR-009561,FDR-0031,SUB-008,lateral_overhead,#4 CU,C,0.041,213.8,1.5189,0.4622,1.007,100,24.9,1,1,,closed
EDGE-019451,FUSE-XFMR-009561,XFMR-009561,FDR-0031,SUB-008,lateral_overhead,#4 CU,C,0.23,1211.8,1.6291,0.5322,1.007,100,24.9,1,1,,closed
EDGE-019452,JCT-FDR-0031-002,FUSE-XFMR-009562,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.042,222.6,0.9571,0.455,0.6985,150,24.9,1,1,,closed
EDGE-019453,FUSE-XFMR-009562,XFMR-009562,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.239,1261.1,0.8126,0.521,0.6985,150,24.9,1,1,,closed
EDGE-019454,JCT-FDR-0031-002,FUSE-XFMR-009563,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.045,236.8,1.4276,0.5084,1.007,100,24.9,1,1,,closed
EDGE-019455,FUSE-XFMR-009563,XFMR-009563,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.254,1341.9,1.3707,0.5479,1.007,100,24.9,1,1,,closed
EDGE-019456,JCT-FDR-0031-002,FUSE-XFMR-009564,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.046,245.5,0.3126,0.4049,0.3655,340,24.9,2,1,,closed
EDGE-019457,FUSE-XFMR-009564,XFMR-009564,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.264,1391.3,0.2911,0.4724,0.3655,340,24.9,2,1,,closed
EDGE-019458,JCT-FDR-0031-002,FUSE-XFMR-009565,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.048,255.0,0.3149,0.4671,0.3655,340,24.9,1,1,,closed
EDGE-019459,FUSE-XFMR-009565,XFMR-009565,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.274,1445.1,0.3219,0.4184,0.3655,340,24.9,1,1,,closed
EDGE-019460,JCT-FDR-0031-002,FUSE-XFMR-009566,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.05,261.4,1.3894,0.5299,1.007,100,24.9,3,1,,closed
EDGE-019461,FUSE-XFMR-009566,XFMR-009566,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.281,1481.0,1.3845,0.4825,1.007,100,24.9,3,1,,closed
EDGE-019462,JCT-FDR-0031-002,FUSE-XFMR-009567,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.052,274.8,1.5441,0.5513,1.007,100,24.9,2,1,,closed
EDGE-019463,FUSE-XFMR-009567,XFMR-009567,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.295,1557.3,1.6073,0.5445,1.007,100,24.9,2,1,,closed
EDGE-019464,JCT-FDR-0031-002,FUSE-XFMR-009568,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.054,284.3,0.5335,0.4436,0.5345,230,24.9,1,1,,closed
EDGE-019465,FUSE-XFMR-009568,XFMR-009568,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.305,1611.2,0.5644,0.4349,0.5345,230,24.9,1,1,,closed
EDGE-019466,JCT-FDR-0031-002,FUSE-XFMR-009569,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.055,292.2,0.5569,0.4907,0.5345,230,24.9,2,0,,closed
EDGE-019467,FUSE-XFMR-009569,XFMR-009569,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.314,1656.1,0.6257,0.4367,0.5345,230,24.9,2,0,,closed
EDGE-019468,JCT-FDR-0031-002,FUSE-XFMR-009570,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.058,304.1,0.5543,0.4316,0.5345,230,24.9,2,0,,closed
EDGE-019469,FUSE-XFMR-009570,XFMR-009570,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.326,1723.4,0.5739,0.4579,0.5345,230,24.9,2,0,,closed
EDGE-019470,JCT-FDR-0031-002,FUSE-XFMR-009571,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.059,311.3,0.881,0.5029,0.6985,150,24.9,2,1,,closed
EDGE-019471,FUSE-XFMR-009571,XFMR-009571,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.334,1763.8,0.853,0.5376,0.6985,150,24.9,2,1,,closed
EDGE-019472,JCT-FDR-0031-002,FUSE-XFMR-009572,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.061,321.6,1.5136,0.4776,1.007,100,24.9,2,1,,closed
EDGE-019473,FUSE-XFMR-009572,XFMR-009572,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.345,1822.1,1.506,0.5601,1.007,100,24.9,2,1,,closed
EDGE-019474,JCT-FDR-0031-002,FUSE-XFMR-009573,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.063,331.8,0.5496,0.4355,0.5345,230,24.9,1,1,,closed
EDGE-019475,FUSE-XFMR-009573,XFMR-009573,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.356,1880.5,0.6248,0.4881,0.5345,230,24.9,1,1,,closed
EDGE-019476,JCT-FDR-0031-002,FUSE-XFMR-009574,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.065,344.5,1.4577,0.4799,1.007,100,24.9,1,1,,closed
EDGE-019477,FUSE-XFMR-009574,XFMR-009574,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.37,1952.3,1.4428,0.5046,1.007,100,24.9,1,1,,closed
EDGE-019478,JCT-FDR-0031-002,FUSE-XFMR-009575,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.067,353.2,0.9415,0.455,0.6985,150,24.9,1,1,,closed
EDGE-019479,FUSE-XFMR-009575,XFMR-009575,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.379,2001.6,0.9198,0.4897,0.6985,150,24.9,1,1,,closed
EDGE-019480,JCT-FDR-0031-002,FUSE-XFMR-009576,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.069,365.1,0.9637,0.507,0.6985,150,24.9,3,1,,closed
EDGE-019481,FUSE-XFMR-009576,XFMR-009576,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.392,2069.0,0.813,0.5173,0.6985,150,24.9,3,1,,closed
EDGE-019482,JCT-FDR-0031-002,FUSE-XFMR-009577,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.071,373.8,0.5455,0.5135,0.5345,230,24.9,3,0,,closed
EDGE-019483,FUSE-XFMR-009577,XFMR-009577,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.401,2118.3,0.6434,0.4334,0.5345,230,24.9,3,0,,closed
EDGE-019484,JCT-FDR-0031-002,FUSE-XFMR-009578,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.073,384.1,1.5396,0.4974,1.007,100,24.9,2,1,,closed
EDGE-019485,FUSE-XFMR-009578,XFMR-009578,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.412,2176.7,1.4471,0.4664,1.007,100,24.9,2,1,,closed
EDGE-019486,JCT-FDR-0031-002,FUSE-XFMR-009579,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.074,389.7,0.2879,0.4009,0.3655,340,24.9,2,1,,closed
EDGE-019487,FUSE-XFMR-009579,XFMR-009579,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.418,2208.1,0.3,0.391,0.3655,340,24.9,2,1,,closed
EDGE-019488,JCT-FDR-0031-002,FUSE-XFMR-009580,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.077,404.7,1.4496,0.5082,1.007,100,24.9,1,0,,closed
EDGE-019489,FUSE-XFMR-009580,XFMR-009580,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.434,2293.4,1.6266,0.5521,1.007,100,24.9,1,0,,closed
EDGE-019490,JCT-FDR-0031-002,FUSE-XFMR-009581,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.078,412.6,0.5681,0.5216,0.5345,230,24.9,2,1,,closed
EDGE-019491,FUSE-XFMR-009581,XFMR-009581,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.443,2338.2,0.622,0.5167,0.5345,230,24.9,2,1,,closed
EDGE-019492,JCT-FDR-0031-002,FUSE-XFMR-009582,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.08,422.1,0.955,0.4792,0.6985,150,24.9,2,1,,closed
EDGE-019493,FUSE-XFMR-009582,XFMR-009582,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.453,2392.1,0.8128,0.506,0.6985,150,24.9,2,1,,closed
EDGE-019494,JCT-FDR-0031-002,FUSE-XFMR-009583,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.082,433.2,1.5956,0.4835,1.007,100,24.9,2,1,,closed
EDGE-019495,FUSE-XFMR-009583,XFMR-009583,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.465,2454.9,1.4514,0.5321,1.007,100,24.9,2,1,,closed
EDGE-019496,JCT-FDR-0031-002,FUSE-XFMR-009584,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.084,442.7,0.2885,0.4587,0.3655,340,24.9,2,1,,closed
EDGE-019497,FUSE-XFMR-009584,XFMR-009584,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.475,2508.8,0.2694,0.3929,0.3655,340,24.9,2,1,,closed
EDGE-019498,JCT-FDR-0031-002,FUSE-XFMR-009585,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.086,452.2,0.8768,0.4668,0.6985,150,24.9,1,1,,closed
EDGE-019499,FUSE-XFMR-009585,XFMR-009585,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.485,2562.6,0.8386,0.4659,0.6985,150,24.9,1,1,,closed
EDGE-019500,JCT-FDR-0031-002,FUSE-XFMR-009586,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.087,460.9,0.9003,0.5294,0.6985,150,24.9,3,1,,closed
EDGE-019501,FUSE-XFMR-009586,XFMR-009586,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.495,2612.0,0.9741,0.4729,0.6985,150,24.9,3,1,,closed
EDGE-019502,JCT-FDR-0031-002,FUSE-XFMR-009587,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.09,472.8,0.2839,0.4715,0.3655,340,24.9,2,1,,closed
EDGE-019503,FUSE-XFMR-009587,XFMR-009587,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.507,2679.3,0.3105,0.4299,0.3655,340,24.9,2,1,,closed
EDGE-019504,JCT-FDR-0031-002,FUSE-XFMR-009588,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.091,480.7,0.8477,0.5428,0.6985,150,24.9,1,0,,closed
EDGE-019505,FUSE-XFMR-009588,XFMR-009588,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.516,2724.2,0.8641,0.4896,0.6985,150,24.9,1,0,,closed
EDGE-019506,JCT-FDR-0031-002,FUSE-XFMR-009589,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.093,493.4,0.8128,0.4576,0.6985,150,24.9,1,1,,closed
EDGE-019507,FUSE-XFMR-009589,XFMR-009589,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.53,2796.0,0.9831,0.5305,0.6985,150,24.9,1,1,,closed
EDGE-019508,JCT-FDR-0031-002,FUSE-XFMR-009590,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.095,502.1,0.6361,0.451,0.5345,230,24.9,1,0,,closed
EDGE-019509,FUSE-XFMR-009590,XFMR-009590,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.539,2845.4,0.5466,0.4723,0.5345,230,24.9,1,0,,closed
EDGE-019510,JCT-FDR-0031-002,FUSE-XFMR-009591,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.096,508.5,1.6359,0.4762,1.007,100,24.9,1,1,,closed
EDGE-019511,FUSE-XFMR-009591,XFMR-009591,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.546,2881.3,1.4666,0.4647,1.007,100,24.9,1,1,,closed
EDGE-019512,JCT-FDR-0031-002,FUSE-XFMR-009592,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.098,519.6,1.6057,0.5237,1.007,100,24.9,2,1,,closed
EDGE-019513,FUSE-XFMR-009592,XFMR-009592,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.558,2944.1,1.457,0.5473,1.007,100,24.9,2,1,,closed
EDGE-019514,JCT-FDR-0031-002,FUSE-XFMR-009593,FDR-0031,SUB-008,lateral_underground,#2 ACSR,ABC,0.1,528.3,0.8204,0.5496,0.6985,150,24.9,3,0,,closed
EDGE-019515,FUSE-XFMR-009593,XFMR-009593,FDR-0031,SUB-008,lateral_underground,#2 ACSR,ABC,0.567,2993.5,0.8447,0.4817,0.6985,150,24.9,3,0,,closed
EDGE-019516,JCT-FDR-0031-002,FUSE-XFMR-009594,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.102,539.4,0.8694,0.5365,0.6985,150,24.9,2,1,,closed
EDGE-019517,FUSE-XFMR-009594,XFMR-009594,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.579,3056.3,0.9625,0.4579,0.6985,150,24.9,2,1,,closed
EDGE-019518,JCT-FDR-0031-002,FUSE-XFMR-009595,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.104,548.9,0.3256,0.4108,0.3655,340,24.9,2,1,,closed
EDGE-019519,FUSE-XFMR-009595,XFMR-009595,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.589,3110.2,0.2724,0.423,0.3655,340,24.9,2,1,,closed
EDGE-019520,JCT-FDR-0031-002,FUSE-XFMR-009596,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.106,559.9,0.2903,0.4136,0.3655,340,24.9,2,1,,closed
EDGE-019521,FUSE-XFMR-009596,XFMR-009596,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.601,3173.0,0.2931,0.416,0.3655,340,24.9,2,1,,closed
EDGE-019522,JCT-FDR-0031-002,FUSE-XFMR-009597,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.108,571.0,0.2745,0.4722,0.3655,340,24.9,1,1,,closed
EDGE-019523,FUSE-XFMR-009597,XFMR-009597,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.613,3235.8,0.2876,0.4259,0.3655,340,24.9,1,1,,closed
EDGE-019524,JCT-FDR-0031-002,FUSE-XFMR-009598,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.109,577.4,0.5613,0.5076,0.5345,230,24.9,2,1,,closed
EDGE-019525,FUSE-XFMR-009598,XFMR-009598,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.62,3271.8,0.5671,0.4847,0.5345,230,24.9,2,1,,closed
EDGE-019526,JCT-FDR-0031-002,FUSE-XFMR-009599,FDR-0031,SUB-008,lateral_underground,#2 ACSR,BC,0.111,586.9,0.8123,0.4833,0.6985,150,24.9,2,0,,closed
EDGE-019527,FUSE-XFMR-009599,XFMR-009599,FDR-0031,SUB-008,lateral_underground,#2 ACSR,BC,0.63,3325.6,0.9512,0.459,0.6985,150,24.9,2,0,,closed
EDGE-019528,JCT-FDR-0031-002,FUSE-XFMR-009600,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.114,599.5,1.5164,0.5232,1.007,100,24.9,1,1,,closed
EDGE-019529,FUSE-XFMR-009600,XFMR-009600,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.643,3397.4,1.6153,0.5365,1.007,100,24.9,1,1,,closed
EDGE-019530,JCT-FDR-0031-002,FUSE-XFMR-009601,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.115,608.3,0.9801,0.5512,0.6985,150,24.9,1,1,,closed
EDGE-019531,FUSE-XFMR-009601,XFMR-009601,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.653,3446.8,0.8291,0.4939,0.6985,150,24.9,1,1,,closed
EDGE-019532,JCT-FDR-0031-002,FUSE-XFMR-009602,FDR-0031,SUB-008,lateral_underground,#4 CU,BC,0.117,617.8,1.5973,0.5558,1.007,100,24.9,2,0,,closed
EDGE-019533,FUSE-XFMR-009602,XFMR-009602,FDR-0031,SUB-008,lateral_underground,#4 CU,BC,0.663,3500.6,1.5149,0.4989,1.007,100,24.9,2,0,,closed
EDGE-019534,JCT-FDR-0031-002,FUSE-XFMR-009603,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.119,630.4,0.5616,0.4885,0.5345,230,24.9,1,1,,closed
EDGE-019535,FUSE-XFMR-009603,XFMR-009603,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.677,3572.4,0.5782,0.4693,0.5345,230,24.9,1,1,,closed
EDGE-019536,JCT-FDR-0031-002,FUSE-XFMR-009604,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.121,636.8,0.953,0.4966,0.6985,150,24.9,1,1,,closed
EDGE-019537,FUSE-XFMR-009604,XFMR-009604,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.683,3608.4,0.8424,0.4937,0.6985,150,24.9,1,1,,closed
EDGE-019538,JCT-FDR-0031-002,FUSE-XFMR-009605,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.123,647.1,0.3092,0.4366,0.3655,340,24.9,1,0,,closed
EDGE-019539,FUSE-XFMR-009605,XFMR-009605,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.694,3666.7,0.2692,0.4156,0.3655,340,24.9,1,0,,closed
EDGE-019540,JCT-FDR-0031-002,FUSE-XFMR-009606,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.125,659.7,0.2889,0.4693,0.3655,340,24.9,2,1,,closed
EDGE-019541,FUSE-XFMR-009606,XFMR-009606,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.708,3738.5,0.268,0.4127,0.3655,340,24.9,2,1,,closed
EDGE-019542,JCT-FDR-0031-002,FUSE-XFMR-009607,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.127,669.2,0.9218,0.5225,0.6985,150,24.9,2,1,,closed
EDGE-019543,FUSE-XFMR-009607,XFMR-009607,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.718,3792.4,0.8514,0.4721,0.6985,150,24.9,2,1,,closed
EDGE-019544,JCT-FDR-0031-002,JCT-FDR-0031-003,FDR-0031,SUB-008,primary_underground,795 ACSR,ABC,0.71,3748.8,0.1344,0.4031,0.2541,700,24.9,3,0,,closed
EDGE-019545,JCT-FDR-0031-003,FUSE-XFMR-009608,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.002,7.9,0.2677,0.4093,0.3655,340,24.9,2,1,,closed
EDGE-019546,FUSE-XFMR-009608,XFMR-009608,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.009,44.9,0.3038,0.4689,0.3655,340,24.9,2,1,,closed
EDGE-019547,JCT-FDR-0031-003,FUSE-XFMR-009609,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.002,10.3,1.4662,0.5214,1.007,100,24.9,2,1,,closed
EDGE-019548,FUSE-XFMR-009609,XFMR-009609,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.011,58.3,1.4355,0.4998,1.007,100,24.9,2,1,,closed
EDGE-019549,JCT-FDR-0031-003,FUSE-XFMR-009610,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.003,17.4,1.415,0.5062,1.007,100,24.9,1,1,,closed
EDGE-019550,FUSE-XFMR-009610,XFMR-009610,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.019,98.7,1.4474,0.5158,1.007,100,24.9,1,1,,closed
EDGE-019551,JCT-FDR-0031-003,FUSE-XFMR-009611,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.005,26.9,0.61,0.4498,0.5345,230,24.9,2,1,,closed
EDGE-019552,FUSE-XFMR-009611,XFMR-009611,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.029,152.6,0.6233,0.4631,0.5345,230,24.9,2,1,,closed
EDGE-019553,JCT-FDR-0031-003,FUSE-XFMR-009612,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.007,37.2,0.2879,0.4338,0.3655,340,24.9,2,1,,closed
EDGE-019554,FUSE-XFMR-009612,XFMR-009612,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.04,210.9,0.2864,0.4611,0.3655,340,24.9,2,1,,closed
EDGE-019555,JCT-FDR-0031-003,FUSE-XFMR-009613,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.009,49.9,1.3841,0.5346,1.007,100,24.9,1,1,,closed
EDGE-019556,FUSE-XFMR-009613,XFMR-009613,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.054,282.7,1.6216,0.551,1.007,100,24.9,1,1,,closed
EDGE-019557,JCT-FDR-0031-003,FUSE-XFMR-009614,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.011,55.4,0.2696,0.457,0.3655,340,24.9,3,0,,closed
EDGE-019558,FUSE-XFMR-009614,XFMR-009614,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.06,314.2,0.3122,0.3906,0.3655,340,24.9,3,0,,closed
EDGE-019559,JCT-FDR-0031-003,FUSE-XFMR-009615,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.013,68.9,0.5381,0.4329,0.5345,230,24.9,1,1,,closed
EDGE-019560,FUSE-XFMR-009615,XFMR-009615,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.074,390.5,0.5744,0.4789,0.5345,230,24.9,1,1,,closed
EDGE-019561,JCT-FDR-0031-003,FUSE-XFMR-009616,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.014,74.4,0.5587,0.4331,0.5345,230,24.9,1,1,,closed
EDGE-019562,FUSE-XFMR-009616,XFMR-009616,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.08,421.9,0.6279,0.4388,0.5345,230,24.9,1,1,,closed
EDGE-019563,JCT-FDR-0031-003,FUSE-XFMR-009617,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.016,84.0,1.5072,0.5154,1.007,100,24.9,2,1,,closed
EDGE-019564,FUSE-XFMR-009617,XFMR-009617,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.09,475.7,1.5722,0.4748,1.007,100,24.9,2,1,,closed
EDGE-019565,JCT-FDR-0031-003,FUSE-XFMR-009618,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.018,94.2,0.8874,0.5163,0.6985,150,24.9,2,1,,closed
EDGE-019566,FUSE-XFMR-009618,XFMR-009618,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.101,534.1,0.9492,0.4953,0.6985,150,24.9,2,1,,closed
EDGE-019567,JCT-FDR-0031-003,FUSE-XFMR-009619,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.021,108.5,0.916,0.4848,0.6985,150,24.9,2,1,,closed
EDGE-019568,FUSE-XFMR-009619,XFMR-009619,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.116,614.9,0.9811,0.5272,0.6985,150,24.9,2,1,,closed
EDGE-019569,JCT-FDR-0031-003,FUSE-XFMR-009620,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.022,114.8,0.2829,0.4242,0.3655,340,24.9,1,1,,closed
EDGE-019570,FUSE-XFMR-009620,XFMR-009620,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.123,650.8,0.2968,0.391,0.3655,340,24.9,1,1,,closed
EDGE-019571,JCT-FDR-0031-003,FUSE-XFMR-009621,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.024,126.7,1.5023,0.5036,1.007,100,24.9,2,1,,closed
EDGE-019572,FUSE-XFMR-009621,XFMR-009621,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.136,718.1,1.3637,0.5178,1.007,100,24.9,2,1,,closed
EDGE-019573,JCT-FDR-0031-003,FUSE-XFMR-009622,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.026,137.8,0.6174,0.4859,0.5345,230,24.9,1,1,,closed
EDGE-019574,FUSE-XFMR-009622,XFMR-009622,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.148,780.9,0.5474,0.4753,0.5345,230,24.9,1,1,,closed
EDGE-019575,JCT-FDR-0031-003,FUSE-XFMR-009623,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.028,145.7,0.9108,0.5494,0.6985,150,24.9,2,1,,closed
EDGE-019576,FUSE-XFMR-009623,XFMR-009623,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.156,825.8,0.8275,0.4862,0.6985,150,24.9,2,1,,closed
EDGE-019577,JCT-FDR-0031-003,FUSE-XFMR-009624,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.03,156.8,0.6084,0.5219,0.5345,230,24.9,1,1,,closed
EDGE-019578,FUSE-XFMR-009624,XFMR-009624,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.168,888.6,0.5993,0.4534,0.5345,230,24.9,1,1,,closed
EDGE-019579,JCT-FDR-0031-003,FUSE-XFMR-009625,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.031,163.2,1.5634,0.5112,1.007,100,24.9,2,1,,closed
EDGE-019580,FUSE-XFMR-009625,XFMR-009625,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.175,924.5,1.5905,0.5503,1.007,100,24.9,2,1,,closed
EDGE-019581,JCT-FDR-0031-003,FUSE-XFMR-009626,FDR-0031,SUB-008,lateral_underground,1/0 AL,AC,0.033,176.6,0.5739,0.4371,0.5345,230,24.9,2,0,,closed
EDGE-019582,FUSE-XFMR-009626,XFMR-009626,FDR-0031,SUB-008,lateral_underground,1/0 AL,AC,0.19,1000.8,0.5445,0.4496,0.5345,230,24.9,2,0,,closed
EDGE-019583,JCT-FDR-0031-003,FUSE-XFMR-009627,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.035,186.1,0.9797,0.4717,0.6985,150,24.9,1,1,,closed
EDGE-019584,FUSE-XFMR-009627,XFMR-009627,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.2,1054.7,0.8141,0.5379,0.6985,150,24.9,1,1,,closed
EDGE-019585,JCT-FDR-0031-003,FUSE-XFMR-009628,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.037,195.6,0.9065,0.471,0.6985,150,24.9,2,1,,closed
EDGE-019586,FUSE-XFMR-009628,XFMR-009628,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.21,1108.5,0.9804,0.5235,0.6985,150,24.9,2,1,,closed
EDGE-019587,JCT-FDR-0031-003,FUSE-XFMR-009629,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.039,207.5,0.8548,0.5411,0.6985,150,24.9,2,1,,closed
EDGE-019588,FUSE-XFMR-009629,XFMR-009629,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.223,1175.9,0.9058,0.459,0.6985,150,24.9,2,1,,closed
EDGE-019589,JCT-FDR-0031-003,FUSE-XFMR-009630,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.041,216.2,1.3816,0.5135,1.007,100,24.9,3,1,,closed
EDGE-019590,FUSE-XFMR-009630,XFMR-009630,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.232,1225.2,1.357,0.5462,1.007,100,24.9,3,1,,closed
EDGE-019591,JCT-FDR-0031-003,FUSE-XFMR-009631,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.043,224.9,0.5636,0.4748,0.5345,230,24.9,3,1,,closed
EDGE-019592,FUSE-XFMR-009631,XFMR-009631,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.241,1274.6,0.5493,0.4355,0.5345,230,24.9,3,1,,closed
EDGE-019593,JCT-FDR-0031-003,FUSE-XFMR-009632,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.045,236.8,1.5133,0.4606,1.007,100,24.9,2,1,,closed
EDGE-019594,FUSE-XFMR-009632,XFMR-009632,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.254,1341.9,1.5295,0.5527,1.007,100,24.9,2,1,,closed
EDGE-019595,JCT-FDR-0031-003,FUSE-XFMR-009633,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.047,247.1,0.3225,0.4273,0.3655,340,24.9,2,1,,closed
EDGE-019596,FUSE-XFMR-009633,XFMR-009633,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.265,1400.3,0.298,0.4699,0.3655,340,24.9,2,1,,closed
EDGE-019597,JCT-FDR-0031-003,FUSE-XFMR-009634,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.048,253.4,0.5357,0.4853,0.5345,230,24.9,2,1,,closed
EDGE-019598,FUSE-XFMR-009634,XFMR-009634,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.272,1436.2,0.6327,0.465,0.5345,230,24.9,2,1,,closed
EDGE-019599,JCT-FDR-0031-003,FUSE-XFMR-009635,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.05,265.3,0.6238,0.4992,0.5345,230,24.9,1,1,,closed
EDGE-019600,FUSE-XFMR-009635,XFMR-009635,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.285,1503.5,0.5709,0.4488,0.5345,230,24.9,1,1,,closed
EDGE-019601,JCT-FDR-0031-003,FUSE-XFMR-009636,FDR-0031,SUB-008,lateral_underground,#4 CU,ABC,0.052,273.2,1.4332,0.4957,1.007,100,24.9,3,0,,closed
EDGE-019602,FUSE-XFMR-009636,XFMR-009636,FDR-0031,SUB-008,lateral_underground,#4 CU,ABC,0.293,1548.4,1.4325,0.4604,1.007,100,24.9,3,0,,closed
EDGE-019603,JCT-FDR-0031-003,FUSE-XFMR-009637,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.054,283.5,0.2867,0.4301,0.3655,340,24.9,1,1,,closed
EDGE-019604,FUSE-XFMR-009637,XFMR-009637,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.304,1606.7,0.3192,0.4583,0.3655,340,24.9,1,1,,closed
EDGE-019605,JCT-FDR-0031-003,FUSE-XFMR-009638,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.056,293.8,0.8521,0.5355,0.6985,150,24.9,2,1,,closed
EDGE-019606,FUSE-XFMR-009638,XFMR-009638,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.315,1665.0,0.9317,0.4857,0.6985,150,24.9,2,1,,closed
EDGE-019607,JCT-FDR-0031-003,FUSE-XFMR-009639,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.057,301.8,0.9245,0.5296,0.6985,150,24.9,1,1,,closed
EDGE-019608,FUSE-XFMR-009639,XFMR-009639,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.324,1709.9,0.9631,0.5197,0.6985,150,24.9,1,1,,closed
EDGE-019609,JCT-FDR-0031-003,FUSE-XFMR-009640,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.059,313.6,0.5338,0.5102,0.5345,230,24.9,2,1,,closed
EDGE-019610,FUSE-XFMR-009640,XFMR-009640,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.337,1777.2,0.5486,0.5097,0.5345,230,24.9,2,1,,closed
EDGE-019611,JCT-FDR-0031-003,FUSE-XFMR-009641,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.062,326.3,0.58,0.451,0.5345,230,24.9,2,1,,closed
EDGE-019612,FUSE-XFMR-009641,XFMR-009641,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.35,1849.1,0.555,0.4833,0.5345,230,24.9,2,1,,closed
EDGE-019613,JCT-FDR-0031-003,FUSE-XFMR-009642,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.063,331.8,0.285,0.4194,0.3655,340,24.9,3,0,,closed
EDGE-019614,FUSE-XFMR-009642,XFMR-009642,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.356,1880.5,0.3231,0.4104,0.3655,340,24.9,3,0,,closed
EDGE-019615,JCT-FDR-0031-003,FUSE-XFMR-009643,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.065,345.3,0.5858,0.4464,0.5345,230,24.9,1,1,,closed
EDGE-019616,FUSE-XFMR-009643,XFMR-009643,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.371,1956.8,0.5377,0.4295,0.5345,230,24.9,1,1,,closed
EDGE-019617,JCT-FDR-0031-003,FUSE-XFMR-009644,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.067,352.4,0.6252,0.444,0.5345,230,24.9,2,1,,closed
EDGE-019618,FUSE-XFMR-009644,XFMR-009644,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.378,1997.2,0.6234,0.437,0.5345,230,24.9,2,1,,closed
EDGE-019619,JCT-FDR-0031-003,FUSE-XFMR-009645,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.069,363.5,0.2863,0.4483,0.3655,340,24.9,2,1,,closed
EDGE-019620,FUSE-XFMR-009645,XFMR-009645,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.39,2060.0,0.3223,0.4259,0.3655,340,24.9,2,1,,closed
EDGE-019621,JCT-FDR-0031-003,FUSE-XFMR-009646,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.071,374.6,0.3196,0.4743,0.3655,340,24.9,1,0,,closed
EDGE-019622,FUSE-XFMR-009646,XFMR-009646,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.402,2122.8,0.2888,0.4424,0.3655,340,24.9,1,0,,closed
EDGE-019623,JCT-FDR-0031-003,FUSE-XFMR-009647,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.073,383.3,0.5735,0.5018,0.5345,230,24.9,2,1,,closed
EDGE-019624,FUSE-XFMR-009647,XFMR-009647,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.411,2172.2,0.5636,0.5103,0.5345,230,24.9,2,1,,closed
EDGE-019625,JCT-FDR-0031-003,FUSE-XFMR-009648,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.074,392.8,0.6201,0.503,0.5345,230,24.9,2,1,,closed
EDGE-019626,FUSE-XFMR-009648,XFMR-009648,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.422,2226.0,0.5356,0.5078,0.5345,230,24.9,2,1,,closed
EDGE-019627,JCT-FDR-0031-003,FUSE-XFMR-009649,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.076,402.3,0.6138,0.4879,0.5345,230,24.9,1,1,,closed
EDGE-019628,FUSE-XFMR-009649,XFMR-009649,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.432,2279.9,0.538,0.5079,0.5345,230,24.9,1,1,,closed
EDGE-019629,JCT-FDR-0031-003,FUSE-XFMR-009650,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.078,412.6,0.291,0.4739,0.3655,340,24.9,2,1,,closed
EDGE-019630,FUSE-XFMR-009650,XFMR-009650,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.443,2338.2,0.3217,0.4115,0.3655,340,24.9,2,1,,closed
EDGE-019631,JCT-FDR-0031-003,FUSE-XFMR-009651,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.08,420.6,1.3885,0.5198,1.007,100,24.9,1,1,,closed
EDGE-019632,FUSE-XFMR-009651,XFMR-009651,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.451,2383.1,1.356,0.4602,1.007,100,24.9,1,1,,closed
EDGE-019633,JCT-FDR-0031-003,FUSE-XFMR-009652,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.082,433.2,1.4154,0.5323,1.007,100,24.9,1,0,,closed
EDGE-019634,FUSE-XFMR-009652,XFMR-009652,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.465,2454.9,1.6065,0.4864,1.007,100,24.9,1,0,,closed
EDGE-019635,JCT-FDR-0031-003,FUSE-XFMR-009653,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.084,441.1,0.3234,0.4735,0.3655,340,24.9,1,1,,closed
EDGE-019636,FUSE-XFMR-009653,XFMR-009653,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.473,2499.8,0.316,0.3948,0.3655,340,24.9,1,1,,closed
EDGE-019637,JCT-FDR-0031-003,FUSE-XFMR-009654,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.086,453.8,0.2923,0.4674,0.3655,340,24.9,2,1,,closed
EDGE-019638,FUSE-XFMR-009654,XFMR-009654,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.487,2571.6,0.3057,0.4735,0.3655,340,24.9,2,1,,closed
EDGE-019639,JCT-FDR-0031-003,FUSE-XFMR-009655,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.087,459.4,1.4903,0.56,1.007,100,24.9,1,1,,closed
EDGE-019640,FUSE-XFMR-009655,XFMR-009655,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.493,2603.0,1.5855,0.5046,1.007,100,24.9,1,1,,closed
EDGE-019641,JCT-FDR-0031-003,FUSE-XFMR-009656,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.089,472.0,0.6,0.4919,0.5345,230,24.9,2,1,,closed
EDGE-019642,FUSE-XFMR-009656,XFMR-009656,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.507,2674.8,0.6311,0.5139,0.5345,230,24.9,2,1,,closed
EDGE-019643,JCT-FDR-0031-003,FUSE-XFMR-009657,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.091,480.7,0.6125,0.4425,0.5345,230,24.9,3,1,,closed
EDGE-019644,FUSE-XFMR-009657,XFMR-009657,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.516,2724.2,0.6189,0.4863,0.5345,230,24.9,3,1,,closed
EDGE-019645,JCT-FDR-0031-003,FUSE-XFMR-009658,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.093,491.0,0.5754,0.4448,0.5345,230,24.9,3,1,,closed
EDGE-019646,FUSE-XFMR-009658,XFMR-009658,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.527,2782.6,0.6302,0.448,0.5345,230,24.9,3,1,,closed
EDGE-019647,JCT-FDR-0031-003,FUSE-XFMR-009659,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.095,501.3,0.298,0.4224,0.3655,340,24.9,3,1,,closed
EDGE-019648,FUSE-XFMR-009659,XFMR-009659,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.538,2840.9,0.2718,0.4508,0.3655,340,24.9,3,1,,closed
EDGE-019649,JCT-FDR-0031-003,FUSE-XFMR-009660,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.097,510.0,0.6223,0.5139,0.5345,230,24.9,3,1,,closed
EDGE-019650,FUSE-XFMR-009660,XFMR-009660,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.547,2890.3,0.5467,0.4351,0.5345,230,24.9,3,1,,closed
EDGE-019651,JCT-FDR-0031-003,FUSE-XFMR-009661,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.099,520.3,0.8272,0.494,0.6985,150,24.9,2,1,,closed
EDGE-019652,FUSE-XFMR-009661,XFMR-009661,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.558,2948.6,0.869,0.5443,0.6985,150,24.9,2,1,,closed
EDGE-019653,JCT-FDR-0031-003,FUSE-XFMR-009662,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.1,529.1,1.3781,0.5509,1.007,100,24.9,1,1,,closed
EDGE-019654,FUSE-XFMR-009662,XFMR-009662,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.568,2998.0,1.59,0.5468,1.007,100,24.9,1,1,,closed
EDGE-019655,JCT-FDR-0031-003,FUSE-XFMR-009663,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.102,540.9,0.9467,0.5163,0.6985,150,24.9,1,1,,closed
EDGE-019656,FUSE-XFMR-009663,XFMR-009663,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.581,3065.3,0.9186,0.5129,0.6985,150,24.9,1,1,,closed
EDGE-019657,JCT-FDR-0031-003,FUSE-XFMR-009664,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.105,552.0,0.2738,0.4286,0.3655,340,24.9,1,1,,closed
EDGE-019658,FUSE-XFMR-009664,XFMR-009664,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.592,3128.1,0.2958,0.4299,0.3655,340,24.9,1,1,,closed
EDGE-019659,JCT-FDR-0031-003,FUSE-XFMR-009665,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.107,563.1,0.6175,0.5046,0.5345,230,24.9,1,0,,closed
EDGE-019660,FUSE-XFMR-009665,XFMR-009665,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.604,3191.0,0.5776,0.4406,0.5345,230,24.9,1,0,,closed
EDGE-019661,JCT-FDR-0031-003,FUSE-XFMR-009666,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.108,570.2,0.3141,0.4079,0.3655,340,24.9,1,1,,closed
EDGE-019662,FUSE-XFMR-009666,XFMR-009666,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.612,3231.4,0.2837,0.3986,0.3655,340,24.9,1,1,,closed
EDGE-019663,JCT-FDR-0031-003,FUSE-XFMR-009667,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.11,579.7,1.5168,0.5092,1.007,100,24.9,1,0,,closed
EDGE-019664,FUSE-XFMR-009667,XFMR-009667,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.622,3285.2,1.6532,0.5133,1.007,100,24.9,1,0,,closed
EDGE-019665,JCT-FDR-0031-003,FUSE-XFMR-009668,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.112,590.8,1.4118,0.5102,1.007,100,24.9,3,1,,closed
EDGE-019666,FUSE-XFMR-009668,XFMR-009668,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.634,3348.0,1.4626,0.4937,1.007,100,24.9,3,1,,closed
EDGE-019667,JCT-FDR-0031-003,FUSE-XFMR-009669,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.113,598.8,0.3148,0.452,0.3655,340,24.9,1,0,,closed
EDGE-019668,FUSE-XFMR-009669,XFMR-009669,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.643,3392.9,0.322,0.3948,0.3655,340,24.9,1,0,,closed
EDGE-019669,JCT-FDR-0031-003,FUSE-XFMR-009670,FDR-0031,SUB-008,lateral_underground,#4 CU,AC,0.116,610.6,1.6045,0.5313,1.007,100,24.9,2,0,,closed
EDGE-019670,FUSE-XFMR-009670,XFMR-009670,FDR-0031,SUB-008,lateral_underground,#4 CU,AC,0.655,3460.2,1.58,0.5326,1.007,100,24.9,2,0,,closed
EDGE-019671,JCT-FDR-0031-003,FUSE-XFMR-009671,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.117,617.0,0.6119,0.5169,0.5345,230,24.9,1,1,,closed
EDGE-019672,FUSE-XFMR-009671,XFMR-009671,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.662,3496.2,0.5814,0.496,0.5345,230,24.9,1,1,,closed
EDGE-019673,JCT-FDR-0031-003,FUSE-XFMR-009672,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.119,629.6,1.449,0.5133,1.007,100,24.9,3,1,,closed
EDGE-019674,FUSE-XFMR-009672,XFMR-009672,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.676,3568.0,1.4861,0.5114,1.007,100,24.9,3,1,,closed
EDGE-019675,JCT-FDR-0031-003,FUSE-XFMR-009673,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.121,639.1,0.2763,0.4584,0.3655,340,24.9,1,1,,closed
EDGE-019676,FUSE-XFMR-009673,XFMR-009673,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.686,3621.8,0.3228,0.4214,0.3655,340,24.9,1,1,,closed
EDGE-019677,JCT-FDR-0031-003,FUSE-XFMR-009674,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.123,650.2,1.4358,0.5078,1.007,100,24.9,1,0,,closed
EDGE-019678,FUSE-XFMR-009674,XFMR-009674,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.698,3684.6,1.4364,0.5254,1.007,100,24.9,1,0,,closed
EDGE-019679,JCT-FDR-0031-003,FUSE-XFMR-009675,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.125,658.9,0.5967,0.4655,0.5345,230,24.9,3,0,,closed
EDGE-019680,FUSE-XFMR-009675,XFMR-009675,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.707,3734.0,0.6375,0.4421,0.5345,230,24.9,3,0,,closed
EDGE-019681,JCT-FDR-0031-003,FUSE-XFMR-009676,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.126,666.1,1.6306,0.4674,1.007,100,24.9,2,0,,closed
EDGE-019682,FUSE-XFMR-009676,XFMR-009676,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.715,3774.4,1.5176,0.524,1.007,100,24.9,2,0,,closed
EDGE-019683,JCT-FDR-0031-003,JCT-FDR-0031-004,FDR-0031,SUB-008,primary_overhead,795 ACSR,ABC,0.72,3801.6,0.1378,0.3534,0.2704,700,24.9,3,1,,closed
EDGE-019684,JCT-FDR-0031-004,FUSE-XFMR-009677,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.001,4.8,0.5714,0.5023,0.5345,230,24.9,1,1,,closed
EDGE-019685,FUSE-XFMR-009677,XFMR-009677,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.005,26.9,0.5396,0.441,0.5345,230,24.9,1,1,,closed
EDGE-019686,JCT-FDR-0031-004,FUSE-XFMR-009678,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.002,11.1,0.8135,0.529,0.6985,150,24.9,2,1,,closed
EDGE-019687,FUSE-XFMR-009678,XFMR-009678,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.012,62.8,0.941,0.4977,0.6985,150,24.9,2,1,,closed
EDGE-019688,JCT-FDR-0031-004,FUSE-XFMR-009679,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.005,24.6,0.6437,0.4594,0.5345,230,24.9,2,1,,closed
EDGE-019689,FUSE-XFMR-009679,XFMR-009679,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.026,139.1,0.5399,0.4709,0.5345,230,24.9,2,1,,closed
EDGE-019690,JCT-FDR-0031-004,FUSE-XFMR-009680,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.006,30.9,0.5705,0.4312,0.5345,230,24.9,1,1,,closed
EDGE-019691,FUSE-XFMR-009680,XFMR-009680,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.033,175.0,0.5355,0.4875,0.5345,230,24.9,1,1,,closed
EDGE-019692,JCT-FDR-0031-004,FUSE-XFMR-009681,FDR-0031,SUB-008,lateral_underground,#4 CU,A,0.008,42.8,1.5424,0.5336,1.007,100,24.9,1,0,,closed
EDGE-019693,FUSE-XFMR-009681,XFMR-009681,FDR-0031,SUB-008,lateral_underground,#4 CU,A,0.046,242.4,1.6002,0.492,1.007,100,24.9,1,0,,closed
EDGE-019694,JCT-FDR-0031-004,FUSE-XFMR-009682,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.01,53.1,0.5803,0.4899,0.5345,230,24.9,2,1,,closed
EDGE-019695,FUSE-XFMR-009682,XFMR-009682,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.057,300.7,0.6316,0.4686,0.5345,230,24.9,2,1,,closed
EDGE-019696,JCT-FDR-0031-004,FUSE-XFMR-009683,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.012,61.0,0.5587,0.451,0.5345,230,24.9,1,1,,closed
EDGE-019697,FUSE-XFMR-009683,XFMR-009683,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.065,345.6,0.5866,0.4364,0.5345,230,24.9,1,1,,closed
EDGE-019698,JCT-FDR-0031-004,FUSE-XFMR-009684,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.014,72.1,0.5935,0.4551,0.5345,230,24.9,2,0,,closed
EDGE-019699,FUSE-XFMR-009684,XFMR-009684,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.077,408.4,0.6133,0.4409,0.5345,230,24.9,2,0,,closed
EDGE-019700,JCT-FDR-0031-004,FUSE-XFMR-009685,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.015,79.2,1.4787,0.4714,1.007,100,24.9,1,1,,closed
EDGE-019701,FUSE-XFMR-009685,XFMR-009685,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.085,448.8,1.4896,0.514,1.007,100,24.9,1,1,,closed
EDGE-019702,JCT-FDR-0031-004,FUSE-XFMR-009686,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.017,90.3,0.6005,0.5224,0.5345,230,24.9,3,1,,closed
EDGE-019703,FUSE-XFMR-009686,XFMR-009686,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.097,511.6,0.6482,0.4544,0.5345,230,24.9,3,1,,closed
EDGE-019704,JCT-FDR-0031-004,FUSE-XFMR-009687,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.019,99.0,0.6474,0.4562,0.5345,230,24.9,1,1,,closed
EDGE-019705,FUSE-XFMR-009687,XFMR-009687,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.106,561.0,0.5384,0.4496,0.5345,230,24.9,1,1,,closed
EDGE-019706,JCT-FDR-0031-004,FUSE-XFMR-009688,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.021,110.9,0.6278,0.461,0.5345,230,24.9,2,1,,closed
EDGE-019707,FUSE-XFMR-009688,XFMR-009688,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.119,628.3,0.6152,0.476,0.5345,230,24.9,2,1,,closed
EDGE-019708,JCT-FDR-0031-004,FUSE-XFMR-009689,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.023,119.6,0.9035,0.5359,0.6985,150,24.9,2,1,,closed
EDGE-019709,FUSE-XFMR-009689,XFMR-009689,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.128,677.7,0.8872,0.5359,0.6985,150,24.9,2,1,,closed
EDGE-019710,JCT-FDR-0031-004,FUSE-XFMR-009690,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.025,132.3,1.4242,0.5308,1.007,100,24.9,3,1,,closed
EDGE-019711,FUSE-XFMR-009690,XFMR-009690,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.142,749.5,1.4532,0.4766,1.007,100,24.9,3,1,,closed
EDGE-019712,JCT-FDR-0031-004,FUSE-XFMR-009691,FDR-0031,SUB-008,lateral_underground,4/0 AL,BC,0.027,143.4,0.2694,0.403,0.3655,340,24.9,2,0,,closed
EDGE-019713,FUSE-XFMR-009691,XFMR-009691,FDR-0031,SUB-008,lateral_underground,4/0 AL,BC,0.154,812.3,0.3133,0.4047,0.3655,340,24.9,2,0,,closed
EDGE-019714,JCT-FDR-0031-004,FUSE-XFMR-009692,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.029,152.1,1.3677,0.4799,1.007,100,24.9,2,0,,closed
EDGE-019715,FUSE-XFMR-009692,XFMR-009692,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.163,861.7,1.3547,0.4775,1.007,100,24.9,2,0,,closed
EDGE-019716,JCT-FDR-0031-004,FUSE-XFMR-009693,FDR-0031,SUB-008,lateral_underground,#2 ACSR,C,0.031,163.2,0.8677,0.5001,0.6985,150,24.9,1,0,,closed
EDGE-019717,FUSE-XFMR-009693,XFMR-009693,FDR-0031,SUB-008,lateral_underground,#2 ACSR,C,0.175,924.5,0.8515,0.5471,0.6985,150,24.9,1,0,,closed
EDGE-019718,JCT-FDR-0031-004,FUSE-XFMR-009694,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.032,168.7,0.2927,0.4674,0.3655,340,24.9,1,1,,closed
EDGE-019719,FUSE-XFMR-009694,XFMR-009694,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.181,955.9,0.3095,0.4066,0.3655,340,24.9,1,1,,closed
EDGE-019720,JCT-FDR-0031-004,FUSE-XFMR-009695,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.034,181.4,1.5054,0.5293,1.007,100,24.9,1,1,,closed
EDGE-019721,FUSE-XFMR-009695,XFMR-009695,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.195,1027.8,1.4277,0.4708,1.007,100,24.9,1,1,,closed
EDGE-019722,JCT-FDR-0031-004,FUSE-XFMR-009696,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.036,187.7,0.3115,0.4623,0.3655,340,24.9,3,1,,closed
EDGE-019723,FUSE-XFMR-009696,XFMR-009696,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.201,1063.7,0.3179,0.4279,0.3655,340,24.9,3,1,,closed
EDGE-019724,JCT-FDR-0031-004,FUSE-XFMR-009697,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.038,202.8,0.903,0.5382,0.6985,150,24.9,1,1,,closed
EDGE-019725,FUSE-XFMR-009697,XFMR-009697,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.218,1148.9,0.8521,0.4943,0.6985,150,24.9,1,1,,closed
EDGE-019726,JCT-FDR-0031-004,FUSE-XFMR-009698,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.04,212.3,0.5745,0.4541,0.5345,230,24.9,1,1,,closed
EDGE-019727,FUSE-XFMR-009698,XFMR-009698,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.228,1202.8,0.5691,0.4802,0.5345,230,24.9,1,1,,closed
EDGE-019728,JCT-FDR-0031-004,FUSE-XFMR-009699,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.041,217.0,0.3008,0.4345,0.3655,340,24.9,1,0,,closed
EDGE-019729,FUSE-XFMR-009699,XFMR-009699,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.233,1229.7,0.2972,0.441,0.3655,340,24.9,1,0,,closed
EDGE-019730,JCT-FDR-0031-004,FUSE-XFMR-009700,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.043,229.7,0.5477,0.5076,0.5345,230,24.9,2,1,,closed
EDGE-019731,FUSE-XFMR-009700,XFMR-009700,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.246,1301.5,0.5541,0.4577,0.5345,230,24.9,2,1,,closed
EDGE-019732,JCT-FDR-0031-004,FUSE-XFMR-009701,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.046,242.4,1.6378,0.5027,1.007,100,24.9,1,0,,closed
EDGE-019733,FUSE-XFMR-009701,XFMR-009701,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.26,1373.3,1.4752,0.461,1.007,100,24.9,1,0,,closed
EDGE-019734,JCT-FDR-0031-004,FUSE-XFMR-009702,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.047,247.9,0.8485,0.537,0.6985,150,24.9,2,1,,closed
EDGE-019735,FUSE-XFMR-009702,XFMR-009702,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.266,1404.7,0.8866,0.5464,0.6985,150,24.9,2,1,,closed
EDGE-019736,JCT-FDR-0031-004,FUSE-XFMR-009703,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.05,261.4,0.8547,0.5511,0.6985,150,24.9,2,1,,closed
EDGE-019737,FUSE-XFMR-009703,XFMR-009703,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.281,1481.0,0.8056,0.4951,0.6985,150,24.9,2,1,,closed
EDGE-019738,JCT-FDR-0031-004,FUSE-XFMR-009704,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.051,266.9,0.579,0.4684,0.5345,230,24.9,1,1,,closed
EDGE-019739,FUSE-XFMR-009704,XFMR-009704,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.286,1512.5,0.5909,0.4346,0.5345,230,24.9,1,1,,closed
EDGE-019740,JCT-FDR-0031-004,FUSE-XFMR-009705,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.053,281.2,0.2765,0.4435,0.3655,340,24.9,1,1,,closed
EDGE-019741,FUSE-XFMR-009705,XFMR-009705,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.302,1593.2,0.3123,0.4388,0.3655,340,24.9,1,1,,closed
EDGE-019742,JCT-FDR-0031-004,FUSE-XFMR-009706,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.055,289.9,1.4857,0.5567,1.007,100,24.9,2,1,,closed
EDGE-019743,FUSE-XFMR-009706,XFMR-009706,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.311,1642.6,1.3735,0.5524,1.007,100,24.9,2,1,,closed
EDGE-019744,JCT-FDR-0031-004,FUSE-XFMR-009707,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.057,301.0,0.5764,0.5049,0.5345,230,24.9,3,1,,closed
EDGE-019745,FUSE-XFMR-009707,XFMR-009707,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.323,1705.4,0.5383,0.4917,0.5345,230,24.9,3,1,,closed
EDGE-019746,JCT-FDR-0031-004,FUSE-XFMR-009708,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.059,310.5,0.6432,0.4963,0.5345,230,24.9,2,1,,closed
EDGE-019747,FUSE-XFMR-009708,XFMR-009708,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.333,1759.3,0.5703,0.4522,0.5345,230,24.9,2,1,,closed
EDGE-019748,JCT-FDR-0031-004,FUSE-XFMR-009709,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.061,320.8,0.5697,0.5056,0.5345,230,24.9,3,1,,closed
EDGE-019749,FUSE-XFMR-009709,XFMR-009709,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.344,1817.6,0.632,0.4754,0.5345,230,24.9,3,1,,closed
EDGE-019750,JCT-FDR-0031-004,FUSE-XFMR-009710,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.062,326.3,0.9434,0.5202,0.6985,150,24.9,1,1,,closed
EDGE-019751,FUSE-XFMR-009710,XFMR-009710,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.35,1849.1,0.9359,0.4519,0.6985,150,24.9,1,1,,closed
EDGE-019752,JCT-FDR-0031-004,FUSE-XFMR-009711,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.064,338.2,1.4636,0.5075,1.007,100,24.9,1,0,,closed
EDGE-019753,FUSE-XFMR-009711,XFMR-009711,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.363,1916.4,1.5752,0.506,1.007,100,24.9,1,0,,closed
EDGE-019754,JCT-FDR-0031-004,FUSE-XFMR-009712,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.066,349.3,0.5766,0.5206,0.5345,230,24.9,2,0,,closed
EDGE-019755,FUSE-XFMR-009712,XFMR-009712,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.375,1979.2,0.6202,0.4957,0.5345,230,24.9,2,0,,closed
EDGE-019756,JCT-FDR-0031-004,FUSE-XFMR-009713,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.068,357.2,0.2772,0.3908,0.3655,340,24.9,2,1,,closed
EDGE-019757,FUSE-XFMR-009713,XFMR-009713,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.383,2024.1,0.2752,0.392,0.3655,340,24.9,2,1,,closed
EDGE-019758,JCT-FDR-0031-004,FUSE-XFMR-009714,FDR-0031,SUB-008,lateral_underground,#4 CU,ABC,0.07,370.7,1.5105,0.4744,1.007,100,24.9,3,0,,closed
EDGE-019759,FUSE-XFMR-009714,XFMR-009714,FDR-0031,SUB-008,lateral_underground,#4 CU,ABC,0.398,2100.4,1.4593,0.5228,1.007,100,24.9,3,0,,closed
EDGE-019760,JCT-FDR-0031-004,FUSE-XFMR-009715,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.072,378.6,0.9104,0.5386,0.6985,150,24.9,2,1,,closed
EDGE-019761,FUSE-XFMR-009715,XFMR-009715,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.406,2145.3,0.8761,0.4684,0.6985,150,24.9,2,1,,closed
EDGE-019762,JCT-FDR-0031-004,FUSE-XFMR-009716,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.074,388.9,0.5774,0.5208,0.5345,230,24.9,3,0,,closed
EDGE-019763,FUSE-XFMR-009716,XFMR-009716,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.417,2203.6,0.55,0.434,0.5345,230,24.9,3,0,,closed
EDGE-019764,JCT-FDR-0031-004,FUSE-XFMR-009717,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.075,397.6,0.313,0.3936,0.3655,340,24.9,3,1,,closed
EDGE-019765,FUSE-XFMR-009717,XFMR-009717,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.427,2253.0,0.3177,0.4595,0.3655,340,24.9,3,1,,closed
EDGE-019766,JCT-FDR-0031-004,FUSE-XFMR-009718,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.077,405.5,0.5673,0.4929,0.5345,230,24.9,2,1,,closed
EDGE-019767,FUSE-XFMR-009718,XFMR-009718,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.435,2297.9,0.5455,0.5174,0.5345,230,24.9,2,1,,closed
EDGE-019768,JCT-FDR-0031-004,FUSE-XFMR-009719,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.079,418.2,1.5928,0.5173,1.007,100,24.9,2,1,,closed
EDGE-019769,FUSE-XFMR-009719,XFMR-009719,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.449,2369.7,1.4325,0.5168,1.007,100,24.9,2,1,,closed
EDGE-019770,JCT-FDR-0031-004,FUSE-XFMR-009720,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.08,424.5,0.9008,0.4742,0.6985,150,24.9,3,1,,closed
EDGE-019771,FUSE-XFMR-009720,XFMR-009720,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.456,2405.6,0.8088,0.5501,0.6985,150,24.9,3,1,,closed
EDGE-019772,JCT-FDR-0031-004,FUSE-XFMR-009721,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.083,438.0,0.5966,0.506,0.5345,230,24.9,2,1,,closed
EDGE-019773,FUSE-XFMR-009721,XFMR-009721,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.47,2481.9,0.5503,0.4973,0.5345,230,24.9,2,1,,closed
