edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-019774,JCT-FDR-0031-004,FUSE-XFMR-009722,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.085,448.3,0.642,0.4412,0.5345,230,24.9,1,0,,closed
EDGE-019775,FUSE-XFMR-009722,XFMR-009722,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.481,2540.2,0.5705,0.4581,0.5345,230,24.9,1,0,,closed
EDGE-019776,JCT-FDR-0031-004,FUSE-XFMR-009723,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.086,456.2,0.2864,0.4194,0.3655,340,24.9,1,1,,closed
EDGE-019777,FUSE-XFMR-009723,XFMR-009723,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.49,2585.1,0.3083,0.4409,0.3655,340,24.9,1,1,,closed
EDGE-019778,JCT-FDR-0031-004,FUSE-XFMR-009724,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.088,464.1,0.2896,0.4218,0.3655,340,24.9,1,1,,closed
EDGE-019779,FUSE-XFMR-009724,XFMR-009724,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.498,2630.0,0.3186,0.4704,0.3655,340,24.9,1,1,,closed
EDGE-019780,JCT-FDR-0031-004,FUSE-XFMR-009725,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.09,475.2,0.9096,0.4786,0.6985,150,24.9,2,1,,closed
EDGE-019781,FUSE-XFMR-009725,XFMR-009725,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.51,2692.8,0.9366,0.4555,0.6985,150,24.9,2,1,,closed
EDGE-019782,JCT-FDR-0031-004,FUSE-XFMR-009726,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.092,483.9,1.5192,0.461,1.007,100,24.9,2,1,,closed
EDGE-019783,FUSE-XFMR-009726,XFMR-009726,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.519,2742.2,1.4128,0.5086,1.007,100,24.9,2,1,,closed
EDGE-019784,JCT-FDR-0031-004,FUSE-XFMR-009727,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.093,493.4,0.9768,0.5286,0.6985,150,24.9,1,0,,closed
EDGE-019785,FUSE-XFMR-009727,XFMR-009727,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.53,2796.0,0.9388,0.4834,0.6985,150,24.9,1,0,,closed
EDGE-019786,JCT-FDR-0031-004,FUSE-XFMR-009728,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.096,506.9,0.2995,0.4384,0.3655,340,24.9,1,1,,closed
EDGE-019787,FUSE-XFMR-009728,XFMR-009728,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.544,2872.3,0.2907,0.4394,0.3655,340,24.9,1,1,,closed
EDGE-019788,JCT-FDR-0031-004,FUSE-XFMR-009729,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.097,513.2,0.2704,0.395,0.3655,340,24.9,1,1,,closed
EDGE-019789,FUSE-XFMR-009729,XFMR-009729,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.551,2908.2,0.2958,0.4584,0.3655,340,24.9,1,1,,closed
EDGE-019790,JCT-FDR-0031-004,FUSE-XFMR-009730,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.1,527.5,0.2965,0.3917,0.3655,340,24.9,2,1,,closed
EDGE-019791,FUSE-XFMR-009730,XFMR-009730,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.566,2989.0,0.2823,0.443,0.3655,340,24.9,2,1,,closed
EDGE-019792,JCT-FDR-0031-004,FUSE-XFMR-009731,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.102,538.6,0.9713,0.4853,0.6985,150,24.9,1,1,,closed
EDGE-019793,FUSE-XFMR-009731,XFMR-009731,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.578,3051.8,0.8134,0.4797,0.6985,150,24.9,1,1,,closed
EDGE-019794,JCT-FDR-0031-004,FUSE-XFMR-009732,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.103,545.7,0.9378,0.5262,0.6985,150,24.9,1,1,,closed
EDGE-019795,FUSE-XFMR-009732,XFMR-009732,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.586,3092.2,0.9069,0.5005,0.6985,150,24.9,1,1,,closed
EDGE-019796,JCT-FDR-0031-004,FUSE-XFMR-009733,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.106,557.6,0.2869,0.4013,0.3655,340,24.9,1,1,,closed
EDGE-019797,FUSE-XFMR-009733,XFMR-009733,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.598,3159.6,0.3106,0.3978,0.3655,340,24.9,1,1,,closed
EDGE-019798,JCT-FDR-0031-004,FUSE-XFMR-009734,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.107,565.5,0.3201,0.468,0.3655,340,24.9,3,1,,closed
EDGE-019799,FUSE-XFMR-009734,XFMR-009734,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.607,3204.4,0.2927,0.448,0.3655,340,24.9,3,1,,closed
EDGE-019800,JCT-FDR-0031-004,FUSE-XFMR-009735,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.108,572.6,0.6368,0.51,0.5345,230,24.9,3,0,,closed
EDGE-019801,FUSE-XFMR-009735,XFMR-009735,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.615,3244.8,0.6056,0.522,0.5345,230,24.9,3,0,,closed
EDGE-019802,JCT-FDR-0031-004,FUSE-XFMR-009736,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.111,585.3,1.4236,0.4972,1.007,100,24.9,2,1,,closed
EDGE-019803,FUSE-XFMR-009736,XFMR-009736,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.628,3316.6,1.4201,0.4629,1.007,100,24.9,2,1,,closed
EDGE-019804,JCT-FDR-0031-004,FUSE-XFMR-009737,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.112,592.4,0.3131,0.4575,0.3655,340,24.9,1,1,,closed
EDGE-019805,FUSE-XFMR-009737,XFMR-009737,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.636,3357.0,0.3166,0.463,0.3655,340,24.9,1,1,,closed
EDGE-019806,JCT-FDR-0031-004,FUSE-XFMR-009738,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.115,606.7,0.9703,0.5359,0.6985,150,24.9,2,1,,closed
EDGE-019807,FUSE-XFMR-009738,XFMR-009738,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.651,3437.8,0.8833,0.4986,0.6985,150,24.9,2,1,,closed
EDGE-019808,JCT-FDR-0031-004,FUSE-XFMR-009739,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.117,615.4,0.2686,0.4339,0.3655,340,24.9,1,1,,closed
EDGE-019809,FUSE-XFMR-009739,XFMR-009739,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.66,3487.2,0.3161,0.4075,0.3655,340,24.9,1,1,,closed
EDGE-019810,JCT-FDR-0031-004,FUSE-XFMR-009740,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.118,622.5,0.8352,0.5349,0.6985,150,24.9,2,1,,closed
EDGE-019811,FUSE-XFMR-009740,XFMR-009740,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.668,3527.6,0.8786,0.5354,0.6985,150,24.9,2,1,,closed
EDGE-019812,JCT-FDR-0031-004,FUSE-XFMR-009741,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.12,633.6,0.31,0.4657,0.3655,340,24.9,2,1,,closed
EDGE-019813,FUSE-XFMR-009741,XFMR-009741,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.68,3590.4,0.3081,0.3991,0.3655,340,24.9,2,1,,closed
EDGE-019814,JCT-FDR-0031-004,FUSE-XFMR-009742,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.122,644.7,0.8692,0.516,0.6985,150,24.9,2,1,,closed
EDGE-019815,FUSE-XFMR-009742,XFMR-009742,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.692,3653.2,0.9531,0.4967,0.6985,150,24.9,2,1,,closed
EDGE-019816,JCT-FDR-0031-004,FUSE-XFMR-009743,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.124,654.2,0.6353,0.5004,0.5345,230,24.9,1,1,,closed
EDGE-019817,FUSE-XFMR-009743,XFMR-009743,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.702,3707.1,0.6019,0.4641,0.5345,230,24.9,1,1,,closed
EDGE-019818,JCT-FDR-0031-004,FUSE-XFMR-009744,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.125,662.1,0.3227,0.3943,0.3655,340,24.9,2,1,,closed
EDGE-019819,FUSE-XFMR-009744,XFMR-009744,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.711,3752.0,0.2941,0.3994,0.3655,340,24.9,2,1,,closed
EDGE-019820,JCT-FDR-0031-004,FUSE-XFMR-009745,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.127,670.8,1.5752,0.5174,1.007,100,24.9,1,1,,closed
EDGE-019821,FUSE-XFMR-009745,XFMR-009745,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.72,3801.3,1.6254,0.497,1.007,100,24.9,1,1,,closed
EDGE-019822,JCT-FDR-0031-004,JCT-FDR-0031-005,FDR-0031,SUB-008,primary_overhead,795 ACSR,ABC,0.72,3801.6,0.1265,0.3844,0.2479,700,24.9,3,1,,closed
EDGE-019823,JCT-FDR-0031-005,FUSE-XFMR-009746,FDR-0031,SUB-008,lateral_underground,4/0 AL,AC,0.001,3.2,0.2806,0.4017,0.3655,340,24.9,2,0,,closed
EDGE-019824,FUSE-XFMR-009746,XFMR-009746,FDR-0031,SUB-008,lateral_underground,4/0 AL,AC,0.003,18.0,0.319,0.4145,0.3655,340,24.9,2,0,,closed
EDGE-019825,JCT-FDR-0031-005,FUSE-XFMR-009747,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.002,10.3,1.3679,0.523,1.007,100,24.9,2,1,,closed
EDGE-019826,FUSE-XFMR-009747,XFMR-009747,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.011,58.3,1.3666,0.4822,1.007,100,24.9,2,1,,closed
EDGE-019827,JCT-FDR-0031-005,FUSE-XFMR-009748,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.004,19.0,0.862,0.5098,0.6985,150,24.9,1,0,,closed
EDGE-019828,FUSE-XFMR-009748,XFMR-009748,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.02,107.7,0.9144,0.4844,0.6985,150,24.9,1,0,,closed
EDGE-019829,JCT-FDR-0031-005,FUSE-XFMR-009749,FDR-0031,SUB-008,lateral_underground,#2 ACSR,AB,0.005,27.7,0.8132,0.5336,0.6985,150,24.9,2,0,,closed
EDGE-019830,FUSE-XFMR-009749,XFMR-009749,FDR-0031,SUB-008,lateral_underground,#2 ACSR,AB,0.03,157.1,0.9399,0.4585,0.6985,150,24.9,2,0,,closed
EDGE-019831,JCT-FDR-0031-005,FUSE-XFMR-009750,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.007,36.4,0.285,0.44,0.3655,340,24.9,1,0,,closed
EDGE-019832,FUSE-XFMR-009750,XFMR-009750,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.039,206.4,0.284,0.4127,0.3655,340,24.9,1,0,,closed
EDGE-019833,JCT-FDR-0031-005,FUSE-XFMR-009751,FDR-0031,SUB-008,lateral_underground,#2 ACSR,A,0.009,49.1,0.9591,0.5157,0.6985,150,24.9,1,0,,closed
EDGE-019834,FUSE-XFMR-009751,XFMR-009751,FDR-0031,SUB-008,lateral_underground,#2 ACSR,A,0.053,278.3,0.8621,0.5018,0.6985,150,24.9,1,0,,closed
EDGE-019835,JCT-FDR-0031-005,FUSE-XFMR-009752,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.011,59.4,0.3021,0.437,0.3655,340,24.9,2,1,,closed
EDGE-019836,FUSE-XFMR-009752,XFMR-009752,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.064,336.6,0.2768,0.3973,0.3655,340,24.9,2,1,,closed
EDGE-019837,JCT-FDR-0031-005,FUSE-XFMR-009753,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.012,65.7,0.6338,0.4989,0.5345,230,24.9,2,0,,closed
EDGE-019838,FUSE-XFMR-009753,XFMR-009753,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.071,372.5,0.5621,0.5125,0.5345,230,24.9,2,0,,closed
EDGE-019839,JCT-FDR-0031-005,FUSE-XFMR-009754,FDR-0031,SUB-008,lateral_underground,#4 CU,AC,0.015,80.0,1.5877,0.4671,1.007,100,24.9,2,0,,closed
EDGE-019840,FUSE-XFMR-009754,XFMR-009754,FDR-0031,SUB-008,lateral_underground,#4 CU,AC,0.086,453.3,1.379,0.5103,1.007,100,24.9,2,0,,closed
EDGE-019841,JCT-FDR-0031-005,FUSE-XFMR-009755,FDR-0031,SUB-008,lateral_underground,#2 ACSR,ABC,0.017,88.7,0.9504,0.5016,0.6985,150,24.9,3,0,,closed
EDGE-019842,FUSE-XFMR-009755,XFMR-009755,FDR-0031,SUB-008,lateral_underground,#2 ACSR,ABC,0.095,502.7,0.8448,0.5048,0.6985,150,24.9,3,0,,closed
EDGE-019843,JCT-FDR-0031-005,FUSE-XFMR-009756,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.018,96.6,0.3164,0.4428,0.3655,340,24.9,1,1,,closed
EDGE-019844,FUSE-XFMR-009756,XFMR-009756,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.104,547.5,0.3243,0.4659,0.3655,340,24.9,1,1,,closed
EDGE-019845,JCT-FDR-0031-005,FUSE-XFMR-009757,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.021,110.1,0.906,0.5245,0.6985,150,24.9,2,1,,closed
EDGE-019846,FUSE-XFMR-009757,XFMR-009757,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.118,623.8,0.8854,0.4774,0.6985,150,24.9,2,1,,closed
EDGE-019847,JCT-FDR-0031-005,FUSE-XFMR-009758,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.022,114.0,1.5371,0.472,1.007,100,24.9,2,1,,closed
EDGE-019848,FUSE-XFMR-009758,XFMR-009758,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.122,646.3,1.5656,0.5409,1.007,100,24.9,2,1,,closed
EDGE-019849,JCT-FDR-0031-005,FUSE-XFMR-009759,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.024,125.1,0.9757,0.5282,0.6985,150,24.9,3,1,,closed
EDGE-019850,FUSE-XFMR-009759,XFMR-009759,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.134,709.1,0.8348,0.5509,0.6985,150,24.9,3,1,,closed
EDGE-019851,JCT-FDR-0031-005,FUSE-XFMR-009760,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.026,137.8,1.5257,0.4892,1.007,100,24.9,3,1,,closed
EDGE-019852,FUSE-XFMR-009760,XFMR-009760,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.148,780.9,1.4923,0.4935,1.007,100,24.9,3,1,,closed
EDGE-019853,JCT-FDR-0031-005,FUSE-XFMR-009761,FDR-0031,SUB-008,lateral_underground,#2 ACSR,AB,0.028,146.5,0.9837,0.5386,0.6985,150,24.9,2,0,,closed
EDGE-019854,FUSE-XFMR-009761,XFMR-009761,FDR-0031,SUB-008,lateral_underground,#2 ACSR,AB,0.157,830.3,0.8387,0.552,0.6985,150,24.9,2,0,,closed
EDGE-019855,JCT-FDR-0031-005,FUSE-XFMR-009762,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.03,157.6,1.4418,0.4719,1.007,100,24.9,1,1,,closed
EDGE-019856,FUSE-XFMR-009762,XFMR-009762,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.169,893.1,1.5054,0.4993,1.007,100,24.9,1,1,,closed
EDGE-019857,JCT-FDR-0031-005,FUSE-XFMR-009763,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.032,167.1,0.5908,0.4681,0.5345,230,24.9,3,0,,closed
EDGE-019858,FUSE-XFMR-009763,XFMR-009763,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.179,947.0,0.5778,0.5189,0.5345,230,24.9,3,0,,closed
EDGE-019859,JCT-FDR-0031-005,FUSE-XFMR-009764,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.034,179.0,0.3142,0.4757,0.3655,340,24.9,1,1,,closed
EDGE-019860,FUSE-XFMR-009764,XFMR-009764,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.192,1014.3,0.2804,0.4259,0.3655,340,24.9,1,1,,closed
EDGE-019861,JCT-FDR-0031-005,FUSE-XFMR-009765,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.036,188.5,0.3254,0.4603,0.3655,340,24.9,1,0,,closed
EDGE-019862,FUSE-XFMR-009765,XFMR-009765,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.202,1068.1,0.2951,0.4411,0.3655,340,24.9,1,0,,closed
EDGE-019863,JCT-FDR-0031-005,FUSE-XFMR-009766,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.037,194.0,0.2804,0.3995,0.3655,340,24.9,2,1,,closed
EDGE-019864,FUSE-XFMR-009766,XFMR-009766,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.208,1099.6,0.2835,0.4111,0.3655,340,24.9,2,1,,closed
EDGE-019865,JCT-FDR-0031-005,FUSE-XFMR-009767,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.039,208.3,0.8941,0.546,0.6985,150,24.9,2,1,,closed
EDGE-019866,FUSE-XFMR-009767,XFMR-009767,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.224,1180.3,0.9818,0.4591,0.6985,150,24.9,2,1,,closed
EDGE-019867,JCT-FDR-0031-005,FUSE-XFMR-009768,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.041,217.0,0.969,0.4673,0.6985,150,24.9,1,1,,closed
EDGE-019868,FUSE-XFMR-009768,XFMR-009768,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.233,1229.7,0.8721,0.5514,0.6985,150,24.9,1,1,,closed
EDGE-019869,JCT-FDR-0031-005,FUSE-XFMR-009769,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.042,224.1,0.3063,0.4253,0.3655,340,24.9,3,1,,closed
EDGE-019870,FUSE-XFMR-009769,XFMR-009769,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.241,1270.1,0.2926,0.4537,0.3655,340,24.9,3,1,,closed
EDGE-019871,JCT-FDR-0031-005,FUSE-XFMR-009770,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.044,232.8,0.6341,0.4566,0.5345,230,24.9,1,1,,closed
EDGE-019872,FUSE-XFMR-009770,XFMR-009770,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.25,1319.5,0.5564,0.5,0.5345,230,24.9,1,1,,closed
EDGE-019873,JCT-FDR-0031-005,FUSE-XFMR-009771,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.047,247.9,0.5357,0.5005,0.5345,230,24.9,1,1,,closed
EDGE-019874,FUSE-XFMR-009771,XFMR-009771,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.266,1404.7,0.6278,0.448,0.5345,230,24.9,1,1,,closed
EDGE-019875,JCT-FDR-0031-005,FUSE-XFMR-009772,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.048,255.8,0.2729,0.4314,0.3655,340,24.9,3,1,,closed
EDGE-019876,FUSE-XFMR-009772,XFMR-009772,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.275,1449.6,0.2857,0.4299,0.3655,340,24.9,3,1,,closed
EDGE-019877,JCT-FDR-0031-005,FUSE-XFMR-009773,FDR-0031,SUB-008,lateral_underground,#4 CU,A,0.05,262.9,1.4911,0.488,1.007,100,24.9,1,0,,closed
EDGE-019878,FUSE-XFMR-009773,XFMR-009773,FDR-0031,SUB-008,lateral_underground,#4 CU,A,0.282,1490.0,1.5745,0.5136,1.007,100,24.9,1,0,,closed
EDGE-019879,JCT-FDR-0031-005,FUSE-XFMR-009774,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.052,275.6,0.2823,0.4643,0.3655,340,24.9,2,1,,closed
EDGE-019880,FUSE-XFMR-009774,XFMR-009774,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.296,1561.8,0.3049,0.4037,0.3655,340,24.9,2,1,,closed
EDGE-019881,JCT-FDR-0031-005,FUSE-XFMR-009775,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.054,282.7,0.6106,0.4613,0.5345,230,24.9,2,0,,closed
EDGE-019882,FUSE-XFMR-009775,XFMR-009775,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.303,1602.2,0.6091,0.4459,0.5345,230,24.9,2,0,,closed
EDGE-019883,JCT-FDR-0031-005,FUSE-XFMR-009776,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.056,295.4,0.9465,0.5062,0.6985,150,24.9,2,1,,closed
EDGE-019884,FUSE-XFMR-009776,XFMR-009776,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.317,1674.0,0.8835,0.5282,0.6985,150,24.9,2,1,,closed
EDGE-019885,JCT-FDR-0031-005,FUSE-XFMR-009777,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.057,302.5,1.3812,0.4753,1.007,100,24.9,2,0,,closed
EDGE-019886,FUSE-XFMR-009777,XFMR-009777,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.325,1714.4,1.6375,0.4958,1.007,100,24.9,2,0,,closed
EDGE-019887,JCT-FDR-0031-005,FUSE-XFMR-009778,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.059,313.6,0.5516,0.4471,0.5345,230,24.9,2,0,,closed
EDGE-019888,FUSE-XFMR-009778,XFMR-009778,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.337,1777.2,0.6139,0.483,0.5345,230,24.9,2,0,,closed
EDGE-019889,JCT-FDR-0031-005,FUSE-XFMR-009779,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.062,326.3,1.5178,0.4615,1.007,100,24.9,2,1,,closed
EDGE-019890,FUSE-XFMR-009779,XFMR-009779,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.35,1849.1,1.5561,0.4706,1.007,100,24.9,2,1,,closed
EDGE-019891,JCT-FDR-0031-005,FUSE-XFMR-009780,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.063,335.0,0.3159,0.4655,0.3655,340,24.9,3,1,,closed
EDGE-019892,FUSE-XFMR-009780,XFMR-009780,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.36,1898.4,0.2945,0.4629,0.3655,340,24.9,3,1,,closed
EDGE-019893,JCT-FDR-0031-005,FUSE-XFMR-009781,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.066,346.1,1.3961,0.5522,1.007,100,24.9,2,1,,closed
EDGE-019894,FUSE-XFMR-009781,XFMR-009781,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.371,1961.3,1.5865,0.5165,1.007,100,24.9,2,1,,closed
EDGE-019895,JCT-FDR-0031-005,FUSE-XFMR-009782,FDR-0031,SUB-008,lateral_underground,#2 ACSR,AC,0.067,354.8,0.8688,0.4528,0.6985,150,24.9,2,0,,closed
EDGE-019896,FUSE-XFMR-009782,XFMR-009782,FDR-0031,SUB-008,lateral_underground,#2 ACSR,AC,0.381,2010.6,0.92,0.4661,0.6985,150,24.9,2,0,,closed
EDGE-019897,JCT-FDR-0031-005,FUSE-XFMR-009783,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.069,362.7,0.8228,0.517,0.6985,150,24.9,2,1,,closed
EDGE-019898,FUSE-XFMR-009783,XFMR-009783,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.389,2055.5,0.8582,0.4857,0.6985,150,24.9,2,1,,closed
EDGE-019899,JCT-FDR-0031-005,FUSE-XFMR-009784,FDR-0031,SUB-008,lateral_underground,#2 ACSR,C,0.07,370.7,0.8255,0.4768,0.6985,150,24.9,1,0,,closed
EDGE-019900,FUSE-XFMR-009784,XFMR-009784,FDR-0031,SUB-008,lateral_underground,#2 ACSR,C,0.398,2100.4,0.9673,0.5471,0.6985,150,24.9,1,0,,closed
EDGE-019901,JCT-FDR-0031-005,FUSE-XFMR-009785,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.072,382.5,0.5642,0.5242,0.5345,230,24.9,3,1,,closed
EDGE-019902,FUSE-XFMR-009785,XFMR-009785,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.411,2167.7,0.534,0.469,0.5345,230,24.9,3,1,,closed
EDGE-019903,JCT-FDR-0031-005,FUSE-XFMR-009786,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.075,396.0,0.8507,0.4912,0.6985,150,24.9,1,1,,closed
EDGE-019904,FUSE-XFMR-009786,XFMR-009786,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.425,2244.0,0.816,0.547,0.6985,150,24.9,1,1,,closed
EDGE-019905,JCT-FDR-0031-005,FUSE-XFMR-009787,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.077,405.5,0.8853,0.5079,0.6985,150,24.9,1,1,,closed
EDGE-019906,FUSE-XFMR-009787,XFMR-009787,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.435,2297.9,0.933,0.537,0.6985,150,24.9,1,1,,closed
EDGE-019907,JCT-FDR-0031-005,FUSE-XFMR-009788,FDR-0031,SUB-008,lateral_underground,#4 CU,A,0.078,414.2,1.4459,0.4637,1.007,100,24.9,1,0,,closed
EDGE-019908,FUSE-XFMR-009788,XFMR-009788,FDR-0031,SUB-008,lateral_underground,#4 CU,A,0.445,2347.2,1.6054,0.4719,1.007,100,24.9,1,0,,closed
EDGE-019909,JCT-FDR-0031-005,FUSE-XFMR-009789,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.08,422.1,1.4053,0.5452,1.007,100,24.9,2,1,,closed
EDGE-019910,FUSE-XFMR-009789,XFMR-009789,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.453,2392.1,1.473,0.5392,1.007,100,24.9,2,1,,closed
EDGE-019911,JCT-FDR-0031-005,FUSE-XFMR-009790,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.082,432.4,0.2781,0.4158,0.3655,340,24.9,3,1,,closed
EDGE-019912,FUSE-XFMR-009790,XFMR-009790,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.464,2450.4,0.3085,0.4226,0.3655,340,24.9,3,1,,closed
EDGE-019913,JCT-FDR-0031-005,FUSE-XFMR-009791,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.084,444.3,1.4073,0.5158,1.007,100,24.9,2,1,,closed
EDGE-019914,FUSE-XFMR-009791,XFMR-009791,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.477,2517.8,1.5197,0.5362,1.007,100,24.9,2,1,,closed
EDGE-019915,JCT-FDR-0031-005,FUSE-XFMR-009792,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.086,455.4,0.8858,0.4597,0.6985,150,24.9,1,1,,closed
EDGE-019916,FUSE-XFMR-009792,XFMR-009792,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.489,2580.6,0.8444,0.5427,0.6985,150,24.9,1,1,,closed
EDGE-019917,JCT-FDR-0031-005,FUSE-XFMR-009793,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.088,463.3,0.2783,0.4544,0.3655,340,24.9,2,1,,closed
EDGE-019918,FUSE-XFMR-009793,XFMR-009793,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.497,2625.5,0.2867,0.4677,0.3655,340,24.9,2,1,,closed
EDGE-019919,JCT-FDR-0031-005,FUSE-XFMR-009794,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.089,472.0,0.2875,0.4548,0.3655,340,24.9,1,0,,closed
EDGE-019920,FUSE-XFMR-009794,XFMR-009794,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.507,2674.8,0.2918,0.4271,0.3655,340,24.9,1,0,,closed
EDGE-019921,JCT-FDR-0031-005,FUSE-XFMR-009795,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.091,480.7,0.2728,0.4373,0.3655,340,24.9,2,1,,closed
EDGE-019922,FUSE-XFMR-009795,XFMR-009795,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.516,2724.2,0.3102,0.4095,0.3655,340,24.9,2,1,,closed
EDGE-019923,JCT-FDR-0031-005,FUSE-XFMR-009796,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.093,493.4,1.3839,0.4668,1.007,100,24.9,2,1,,closed
EDGE-019924,FUSE-XFMR-009796,XFMR-009796,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.53,2796.0,1.649,0.4627,1.007,100,24.9,2,1,,closed
EDGE-019925,JCT-FDR-0031-005,FUSE-XFMR-009797,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.095,502.1,0.2713,0.4556,0.3655,340,24.9,1,1,,closed
EDGE-019926,FUSE-XFMR-009797,XFMR-009797,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.539,2845.4,0.2806,0.4255,0.3655,340,24.9,1,1,,closed
EDGE-019927,JCT-FDR-0031-005,FUSE-XFMR-009798,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.098,514.8,0.9543,0.5359,0.6985,150,24.9,1,1,,closed
EDGE-019928,FUSE-XFMR-009798,XFMR-009798,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.552,2917.2,0.9483,0.5368,0.6985,150,24.9,1,1,,closed
EDGE-019929,JCT-FDR-0031-005,FUSE-XFMR-009799,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.098,519.6,1.4345,0.4649,1.007,100,24.9,1,1,,closed
EDGE-019930,FUSE-XFMR-009799,XFMR-009799,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.558,2944.1,1.4038,0.4716,1.007,100,24.9,1,1,,closed
EDGE-019931,JCT-FDR-0031-005,FUSE-XFMR-009800,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.101,531.4,0.8094,0.5459,0.6985,150,24.9,1,0,,closed
EDGE-019932,FUSE-XFMR-009800,XFMR-009800,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.57,3011.4,0.9731,0.4857,0.6985,150,24.9,1,0,,closed
EDGE-019933,JCT-FDR-0031-005,FUSE-XFMR-009801,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.103,541.7,1.6058,0.4968,1.007,100,24.9,2,1,,closed
EDGE-019934,FUSE-XFMR-009801,XFMR-009801,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.581,3069.8,1.609,0.557,1.007,100,24.9,2,1,,closed
EDGE-019935,JCT-FDR-0031-005,FUSE-XFMR-009802,FDR-0031,SUB-008,lateral_underground,#4 CU,A,0.104,548.9,1.6401,0.473,1.007,100,24.9,1,0,,closed
EDGE-019936,FUSE-XFMR-009802,XFMR-009802,FDR-0031,SUB-008,lateral_underground,#4 CU,A,0.589,3110.2,1.6511,0.4695,1.007,100,24.9,1,0,,closed
EDGE-019937,JCT-FDR-0031-005,FUSE-XFMR-009803,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.106,561.5,0.6318,0.4772,0.5345,230,24.9,2,1,,closed
EDGE-019938,FUSE-XFMR-009803,XFMR-009803,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.603,3182.0,0.6297,0.4771,0.5345,230,24.9,2,1,,closed
EDGE-019939,JCT-FDR-0031-005,FUSE-XFMR-009804,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.108,571.8,0.5468,0.4888,0.5345,230,24.9,3,1,,closed
EDGE-019940,FUSE-XFMR-009804,XFMR-009804,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.614,3240.3,0.6004,0.4707,0.5345,230,24.9,3,1,,closed
EDGE-019941,JCT-FDR-0031-005,FUSE-XFMR-009805,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.11,582.9,1.4168,0.4769,1.007,100,24.9,1,0,,closed
EDGE-019942,FUSE-XFMR-009805,XFMR-009805,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.626,3303.2,1.4778,0.4861,1.007,100,24.9,1,0,,closed
EDGE-019943,JCT-FDR-0031-005,FUSE-XFMR-009806,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.112,591.6,0.636,0.4778,0.5345,230,24.9,2,1,,closed
EDGE-019944,FUSE-XFMR-009806,XFMR-009806,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.635,3352.5,0.617,0.4909,0.5345,230,24.9,2,1,,closed
EDGE-019945,JCT-FDR-0031-005,FUSE-XFMR-009807,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.114,602.7,0.5354,0.5141,0.5345,230,24.9,1,1,,closed
EDGE-019946,FUSE-XFMR-009807,XFMR-009807,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.647,3415.4,0.6331,0.5035,0.5345,230,24.9,1,1,,closed
EDGE-019947,JCT-FDR-0031-005,FUSE-XFMR-009808,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.116,611.4,0.6031,0.4919,0.5345,230,24.9,2,1,,closed
EDGE-019948,FUSE-XFMR-009808,XFMR-009808,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.656,3464.7,0.5904,0.4903,0.5345,230,24.9,2,1,,closed
EDGE-019949,JCT-FDR-0031-005,FUSE-XFMR-009809,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.118,620.9,0.9292,0.4813,0.6985,150,24.9,3,1,,closed
EDGE-019950,FUSE-XFMR-009809,XFMR-009809,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.666,3518.6,0.9365,0.5041,0.6985,150,24.9,3,1,,closed
EDGE-019951,JCT-FDR-0031-005,FUSE-XFMR-009810,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.119,630.4,0.8312,0.4979,0.6985,150,24.9,3,1,,closed
EDGE-019952,FUSE-XFMR-009810,XFMR-009810,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.677,3572.4,0.8396,0.4792,0.6985,150,24.9,3,1,,closed
EDGE-019953,JCT-FDR-0031-005,FUSE-XFMR-009811,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.121,639.1,0.5353,0.4834,0.5345,230,24.9,1,1,,closed
EDGE-019954,FUSE-XFMR-009811,XFMR-009811,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.686,3621.8,0.5426,0.5083,0.5345,230,24.9,1,1,,closed
EDGE-019955,JCT-FDR-0031-005,FUSE-XFMR-009812,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.124,652.6,0.2714,0.4554,0.3655,340,24.9,2,1,,closed
EDGE-019956,FUSE-XFMR-009812,XFMR-009812,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.7,3698.1,0.2941,0.4451,0.3655,340,24.9,2,1,,closed
EDGE-019957,JCT-FDR-0031-005,FUSE-XFMR-009813,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.125,658.9,0.2969,0.4207,0.3655,340,24.9,2,1,,closed
EDGE-019958,FUSE-XFMR-009813,XFMR-009813,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.707,3734.0,0.275,0.4727,0.3655,340,24.9,2,1,,closed
EDGE-019959,JCT-FDR-0031-005,FUSE-XFMR-009814,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.127,671.6,0.8947,0.4985,0.6985,150,24.9,3,1,,closed
EDGE-019960,FUSE-XFMR-009814,XFMR-009814,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.721,3805.8,0.9268,0.5461,0.6985,150,24.9,3,1,,closed
EDGE-019961,JCT-FDR-0031-005,JCT-FDR-0031-006,FDR-0031,SUB-008,primary_overhead,795 ACSR,ABC,0.72,3801.6,0.1415,0.4193,0.2494,700,24.9,3,1,,closed
EDGE-019962,JCT-FDR-0031-006,FUSE-XFMR-009815,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.001,4.0,0.6507,0.5073,0.5345,230,24.9,3,0,,closed
EDGE-019963,FUSE-XFMR-009815,XFMR-009815,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.004,22.4,0.5384,0.4518,0.5345,230,24.9,3,0,,closed
EDGE-019964,JCT-FDR-0031-006,FUSE-XFMR-009816,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.002,10.3,0.2727,0.4303,0.3655,340,24.9,1,0,,closed
EDGE-019965,FUSE-XFMR-009816,XFMR-009816,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.011,58.3,0.2997,0.4637,0.3655,340,24.9,1,0,,closed
EDGE-019966,JCT-FDR-0031-006,FUSE-XFMR-009817,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.003,17.4,0.9255,0.5226,0.6985,150,24.9,1,1,,closed
EDGE-019967,FUSE-XFMR-009817,XFMR-009817,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.019,98.7,0.8122,0.4659,0.6985,150,24.9,1,1,,closed
EDGE-019968,JCT-FDR-0031-006,FUSE-XFMR-009818,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.005,27.7,0.2979,0.4197,0.3655,340,24.9,1,1,,closed
EDGE-019969,FUSE-XFMR-009818,XFMR-009818,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.03,157.1,0.2831,0.4614,0.3655,340,24.9,1,1,,closed
EDGE-019970,JCT-FDR-0031-006,FUSE-XFMR-009819,FDR-0031,SUB-008,lateral_underground,#2 ACSR,AB,0.007,37.2,0.8613,0.5499,0.6985,150,24.9,2,0,,closed
EDGE-019971,FUSE-XFMR-009819,XFMR-009819,FDR-0031,SUB-008,lateral_underground,#2 ACSR,AB,0.04,210.9,0.9268,0.4859,0.6985,150,24.9,2,0,,closed
EDGE-019972,JCT-FDR-0031-006,FUSE-XFMR-009820,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.009,49.1,1.4505,0.4918,1.007,100,24.9,2,1,,closed
EDGE-019973,FUSE-XFMR-009820,XFMR-009820,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.053,278.3,1.5197,0.5428,1.007,100,24.9,2,1,,closed
EDGE-019974,JCT-FDR-0031-006,FUSE-XFMR-009821,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.011,56.2,0.3141,0.4622,0.3655,340,24.9,2,1,,closed
EDGE-019975,FUSE-XFMR-009821,XFMR-009821,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.06,318.6,0.3258,0.4695,0.3655,340,24.9,2,1,,closed
EDGE-019976,JCT-FDR-0031-006,FUSE-XFMR-009822,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.013,68.1,0.945,0.5199,0.6985,150,24.9,3,1,,closed
EDGE-019977,FUSE-XFMR-009822,XFMR-009822,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.073,386.0,0.9052,0.4802,0.6985,150,24.9,3,1,,closed
EDGE-019978,JCT-FDR-0031-006,FUSE-XFMR-009823,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.014,76.0,1.6233,0.5022,1.007,100,24.9,2,1,,closed
EDGE-019979,FUSE-XFMR-009823,XFMR-009823,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.082,430.8,1.5283,0.5242,1.007,100,24.9,2,1,,closed
EDGE-019980,JCT-FDR-0031-006,FUSE-XFMR-009824,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.017,87.1,1.4953,0.4633,1.007,100,24.9,1,1,,closed
EDGE-019981,FUSE-XFMR-009824,XFMR-009824,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.093,493.7,1.4523,0.5169,1.007,100,24.9,1,1,,closed
EDGE-019982,JCT-FDR-0031-006,FUSE-XFMR-009825,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.018,97.4,0.8552,0.518,0.6985,150,24.9,1,1,,closed
EDGE-019983,FUSE-XFMR-009825,XFMR-009825,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.105,552.0,0.9529,0.5138,0.6985,150,24.9,1,1,,closed
EDGE-019984,JCT-FDR-0031-006,FUSE-XFMR-009826,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.02,106.1,1.6188,0.5285,1.007,100,24.9,1,1,,closed
EDGE-019985,FUSE-XFMR-009826,XFMR-009826,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.114,601.4,1.4592,0.5155,1.007,100,24.9,1,1,,closed
EDGE-019986,JCT-FDR-0031-006,FUSE-XFMR-009827,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.022,118.8,0.3232,0.4124,0.3655,340,24.9,2,1,,closed
EDGE-019987,FUSE-XFMR-009827,XFMR-009827,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.128,673.2,0.2943,0.4728,0.3655,340,24.9,2,1,,closed
EDGE-019988,JCT-FDR-0031-006,FUSE-XFMR-009828,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.024,126.7,0.5617,0.4999,0.5345,230,24.9,1,1,,closed
EDGE-019989,FUSE-XFMR-009828,XFMR-009828,FDR-0031,SUB-008,lateral_overhead,1/0 AL,C,0.136,718.1,0.593,0.4905,0.5345,230,24.9,1,1,,closed
EDGE-019990,JCT-FDR-0031-006,FUSE-XFMR-009829,FDR-0031,SUB-008,lateral_underground,#2 ACSR,AC,0.026,137.8,0.9471,0.5219,0.6985,150,24.9,2,0,,closed
EDGE-019991,FUSE-XFMR-009829,XFMR-009829,FDR-0031,SUB-008,lateral_underground,#2 ACSR,AC,0.148,780.9,0.958,0.4563,0.6985,150,24.9,2,0,,closed
EDGE-019992,JCT-FDR-0031-006,FUSE-XFMR-009830,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.027,144.9,0.2682,0.4518,0.3655,340,24.9,2,1,,closed
EDGE-019993,FUSE-XFMR-009830,XFMR-009830,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.156,821.3,0.304,0.4297,0.3655,340,24.9,2,1,,closed
EDGE-019994,JCT-FDR-0031-006,FUSE-XFMR-009831,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.03,158.4,0.3224,0.4543,0.3655,340,24.9,3,0,,closed
EDGE-019995,FUSE-XFMR-009831,XFMR-009831,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.17,897.6,0.2981,0.4032,0.3655,340,24.9,3,0,,closed
EDGE-019996,JCT-FDR-0031-006,FUSE-XFMR-009832,FDR-0031,SUB-008,lateral_overhead,#4 CU,C,0.032,167.9,1.4628,0.5532,1.007,100,24.9,1,1,,closed
EDGE-019997,FUSE-XFMR-009832,XFMR-009832,FDR-0031,SUB-008,lateral_overhead,#4 CU,C,0.18,951.5,1.581,0.5587,1.007,100,24.9,1,1,,closed
EDGE-019998,JCT-FDR-0031-006,FUSE-XFMR-009833,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.033,174.2,0.9493,0.5345,0.6985,150,24.9,1,1,,closed
EDGE-019999,FUSE-XFMR-009833,XFMR-009833,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,B,0.187,987.4,0.8679,0.533,0.6985,150,24.9,1,1,,closed
EDGE-020000,JCT-FDR-0031-006,FUSE-XFMR-009834,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.035,184.5,0.61,0.4669,0.5345,230,24.9,3,0,,closed
EDGE-020001,FUSE-XFMR-009834,XFMR-009834,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.198,1045.7,0.6323,0.514,0.5345,230,24.9,3,0,,closed
EDGE-020002,JCT-FDR-0031-006,FUSE-XFMR-009835,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.037,194.8,0.5543,0.4982,0.5345,230,24.9,2,1,,closed
EDGE-020003,FUSE-XFMR-009835,XFMR-009835,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.209,1104.0,0.6149,0.4557,0.5345,230,24.9,2,1,,closed
EDGE-020004,JCT-FDR-0031-006,FUSE-XFMR-009836,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.039,205.1,1.493,0.4954,1.007,100,24.9,2,1,,closed
EDGE-020005,FUSE-XFMR-009836,XFMR-009836,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.22,1162.4,1.5864,0.5211,1.007,100,24.9,2,1,,closed
EDGE-020006,JCT-FDR-0031-006,FUSE-XFMR-009837,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.041,214.6,0.6404,0.4604,0.5345,230,24.9,2,0,,closed
EDGE-020007,FUSE-XFMR-009837,XFMR-009837,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.23,1216.2,0.5924,0.4856,0.5345,230,24.9,2,0,,closed
EDGE-020008,JCT-FDR-0031-006,FUSE-XFMR-009838,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.043,226.5,0.6114,0.465,0.5345,230,24.9,1,1,,closed
EDGE-020009,FUSE-XFMR-009838,XFMR-009838,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.243,1283.6,0.5515,0.5034,0.5345,230,24.9,1,1,,closed
EDGE-020010,JCT-FDR-0031-006,FUSE-XFMR-009839,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.044,233.6,0.3212,0.4598,0.3655,340,24.9,1,0,,closed
EDGE-020011,FUSE-XFMR-009839,XFMR-009839,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.251,1324.0,0.2829,0.4065,0.3655,340,24.9,1,0,,closed
EDGE-020012,JCT-FDR-0031-006,FUSE-XFMR-009840,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.046,243.9,1.5657,0.5358,1.007,100,24.9,1,0,,closed
EDGE-020013,FUSE-XFMR-009840,XFMR-009840,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.262,1382.3,1.3651,0.5356,1.007,100,24.9,1,0,,closed
EDGE-020014,JCT-FDR-0031-006,FUSE-XFMR-009841,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.048,255.0,0.6475,0.5224,0.5345,230,24.9,3,0,,closed
EDGE-020015,FUSE-XFMR-009841,XFMR-009841,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.274,1445.1,0.5477,0.4854,0.5345,230,24.9,3,0,,closed
EDGE-020016,JCT-FDR-0031-006,FUSE-XFMR-009842,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.05,262.9,0.3003,0.3925,0.3655,340,24.9,1,1,,closed
EDGE-020017,FUSE-XFMR-009842,XFMR-009842,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.282,1490.0,0.3164,0.3916,0.3655,340,24.9,1,1,,closed
EDGE-020018,JCT-FDR-0031-006,FUSE-XFMR-009843,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.052,275.6,0.3015,0.4621,0.3655,340,24.9,1,1,,closed
EDGE-020019,FUSE-XFMR-009843,XFMR-009843,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.296,1561.8,0.297,0.4526,0.3655,340,24.9,1,1,,closed
EDGE-020020,JCT-FDR-0031-006,FUSE-XFMR-009844,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.054,285.9,0.599,0.5166,0.5345,230,24.9,3,1,,closed
EDGE-020021,FUSE-XFMR-009844,XFMR-009844,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.307,1620.2,0.6467,0.5193,0.5345,230,24.9,3,1,,closed
EDGE-020022,JCT-FDR-0031-006,FUSE-XFMR-009845,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.056,296.2,0.303,0.4681,0.3655,340,24.9,2,1,,closed
EDGE-020023,FUSE-XFMR-009845,XFMR-009845,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.318,1678.5,0.2724,0.4071,0.3655,340,24.9,2,1,,closed
EDGE-020024,JCT-FDR-0031-006,FUSE-XFMR-009846,FDR-0031,SUB-008,lateral_underground,#4 CU,ABC,0.058,305.7,1.6207,0.5156,1.007,100,24.9,3,0,,closed
EDGE-020025,FUSE-XFMR-009846,XFMR-009846,FDR-0031,SUB-008,lateral_underground,#4 CU,ABC,0.328,1732.4,1.6234,0.4737,1.007,100,24.9,3,0,,closed
EDGE-020026,JCT-FDR-0031-006,FUSE-XFMR-009847,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.06,316.8,1.6029,0.4907,1.007,100,24.9,2,0,,closed
EDGE-020027,FUSE-XFMR-009847,XFMR-009847,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.34,1795.2,1.392,0.4686,1.007,100,24.9,2,0,,closed
EDGE-020028,JCT-FDR-0031-006,FUSE-XFMR-009848,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.061,323.1,0.2714,0.4222,0.3655,340,24.9,1,0,,closed
EDGE-020029,FUSE-XFMR-009848,XFMR-009848,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.347,1831.1,0.2801,0.4139,0.3655,340,24.9,1,0,,closed
EDGE-020030,JCT-FDR-0031-006,FUSE-XFMR-009849,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.063,334.2,0.9617,0.4828,0.6985,150,24.9,1,1,,closed
EDGE-020031,FUSE-XFMR-009849,XFMR-009849,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.359,1893.9,0.9349,0.5033,0.6985,150,24.9,1,1,,closed
EDGE-020032,JCT-FDR-0031-006,FUSE-XFMR-009850,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.065,344.5,1.3908,0.5196,1.007,100,24.9,3,1,,closed
EDGE-020033,FUSE-XFMR-009850,XFMR-009850,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.37,1952.3,1.5322,0.5019,1.007,100,24.9,3,1,,closed
EDGE-020034,JCT-FDR-0031-006,FUSE-XFMR-009851,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.066,350.9,0.6365,0.4991,0.5345,230,24.9,2,1,,closed
EDGE-020035,FUSE-XFMR-009851,XFMR-009851,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.377,1988.2,0.562,0.5107,0.5345,230,24.9,2,1,,closed
EDGE-020036,JCT-FDR-0031-006,FUSE-XFMR-009852,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.069,363.5,1.5758,0.4673,1.007,100,24.9,1,1,,closed
EDGE-020037,FUSE-XFMR-009852,XFMR-009852,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.39,2060.0,1.5761,0.4984,1.007,100,24.9,1,1,,closed
EDGE-020038,JCT-FDR-0031-006,FUSE-XFMR-009853,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.071,376.2,0.8814,0.4699,0.6985,150,24.9,1,0,,closed
EDGE-020039,FUSE-XFMR-009853,XFMR-009853,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.404,2131.8,0.8495,0.4984,0.6985,150,24.9,1,0,,closed
EDGE-020040,JCT-FDR-0031-006,FUSE-XFMR-009854,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.072,381.0,1.6428,0.5582,1.007,100,24.9,2,1,,closed
EDGE-020041,FUSE-XFMR-009854,XFMR-009854,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.409,2158.7,1.5217,0.4636,1.007,100,24.9,2,1,,closed
EDGE-020042,JCT-FDR-0031-006,FUSE-XFMR-009855,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.075,393.6,0.8252,0.5258,0.6985,150,24.9,2,1,,closed
EDGE-020043,FUSE-XFMR-009855,XFMR-009855,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.422,2230.5,0.9559,0.4784,0.6985,150,24.9,2,1,,closed
EDGE-020044,JCT-FDR-0031-006,FUSE-XFMR-009856,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.076,403.1,0.2917,0.4016,0.3655,340,24.9,1,1,,closed
EDGE-020045,FUSE-XFMR-009856,XFMR-009856,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.433,2284.4,0.2965,0.4495,0.3655,340,24.9,1,1,,closed
EDGE-020046,JCT-FDR-0031-006,FUSE-XFMR-009857,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.078,413.4,1.6429,0.5501,1.007,100,24.9,2,1,,closed
EDGE-020047,FUSE-XFMR-009857,XFMR-009857,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.444,2342.7,1.5342,0.5464,1.007,100,24.9,2,1,,closed
EDGE-020048,JCT-FDR-0031-006,FUSE-XFMR-009858,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.08,424.5,1.558,0.5442,1.007,100,24.9,2,1,,closed
EDGE-020049,FUSE-XFMR-009858,XFMR-009858,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.456,2405.6,1.5586,0.5031,1.007,100,24.9,2,1,,closed
EDGE-020050,JCT-FDR-0031-006,FUSE-XFMR-009859,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.082,431.6,0.9489,0.5418,0.6985,150,24.9,1,1,,closed
EDGE-020051,FUSE-XFMR-009859,XFMR-009859,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.463,2446.0,0.9268,0.4914,0.6985,150,24.9,1,1,,closed
EDGE-020052,JCT-FDR-0031-006,FUSE-XFMR-009860,FDR-0031,SUB-008,lateral_underground,1/0 AL,B,0.084,443.5,0.6275,0.4307,0.5345,230,24.9,1,0,,closed
EDGE-020053,FUSE-XFMR-009860,XFMR-009860,FDR-0031,SUB-008,lateral_underground,1/0 AL,B,0.476,2513.3,0.5387,0.5181,0.5345,230,24.9,1,0,,closed
EDGE-020054,JCT-FDR-0031-006,FUSE-XFMR-009861,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.086,454.6,1.3833,0.4619,1.007,100,24.9,2,1,,closed
EDGE-020055,FUSE-XFMR-009861,XFMR-009861,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.488,2576.1,1.547,0.5033,1.007,100,24.9,2,1,,closed
EDGE-020056,JCT-FDR-0031-006,FUSE-XFMR-009862,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.087,460.9,0.6234,0.4666,0.5345,230,24.9,3,1,,closed
EDGE-020057,FUSE-XFMR-009862,XFMR-009862,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.495,2612.0,0.5769,0.5014,0.5345,230,24.9,3,1,,closed
EDGE-020058,JCT-FDR-0031-006,FUSE-XFMR-009863,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.089,469.7,0.6118,0.5149,0.5345,230,24.9,2,1,,closed
EDGE-020059,FUSE-XFMR-009863,XFMR-009863,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.504,2661.4,0.5985,0.4354,0.5345,230,24.9,2,1,,closed
EDGE-020060,JCT-FDR-0031-006,FUSE-XFMR-009864,FDR-0031,SUB-008,lateral_underground,4/0 AL,AB,0.091,480.7,0.2781,0.4229,0.3655,340,24.9,2,0,,closed
EDGE-020061,FUSE-XFMR-009864,XFMR-009864,FDR-0031,SUB-008,lateral_underground,4/0 AL,AB,0.516,2724.2,0.2905,0.4257,0.3655,340,24.9,2,0,,closed
EDGE-020062,JCT-FDR-0031-006,FUSE-XFMR-009865,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.094,494.2,1.4254,0.4681,1.007,100,24.9,2,0,,closed
EDGE-020063,FUSE-XFMR-009865,XFMR-009865,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.53,2800.5,1.6227,0.5066,1.007,100,24.9,2,0,,closed
EDGE-020064,JCT-FDR-0031-006,FUSE-XFMR-009866,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.095,502.1,0.9418,0.5151,0.6985,150,24.9,2,1,,closed
EDGE-020065,FUSE-XFMR-009866,XFMR-009866,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.539,2845.4,0.8259,0.4787,0.6985,150,24.9,2,1,,closed
EDGE-020066,JCT-FDR-0031-006,FUSE-XFMR-009867,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.097,512.4,0.5417,0.4826,0.5345,230,24.9,2,1,,closed
EDGE-020067,FUSE-XFMR-009867,XFMR-009867,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.55,2903.7,0.6469,0.4605,0.5345,230,24.9,2,1,,closed
EDGE-020068,JCT-FDR-0031-006,FUSE-XFMR-009868,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.099,523.5,0.6365,0.4564,0.5345,230,24.9,2,0,,closed
EDGE-020069,FUSE-XFMR-009868,XFMR-009868,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.562,2966.6,0.5558,0.4591,0.5345,230,24.9,2,0,,closed
EDGE-020070,JCT-FDR-0031-006,FUSE-XFMR-009869,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.1,529.8,1.3897,0.5458,1.007,100,24.9,1,1,,closed
EDGE-020071,FUSE-XFMR-009869,XFMR-009869,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.569,3002.5,1.5039,0.5254,1.007,100,24.9,1,1,,closed
EDGE-020072,JCT-FDR-0031-006,FUSE-XFMR-009870,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.103,541.7,1.4812,0.5526,1.007,100,24.9,2,1,,closed
EDGE-020073,FUSE-XFMR-009870,XFMR-009870,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.581,3069.8,1.531,0.4724,1.007,100,24.9,2,1,,closed
EDGE-020074,JCT-FDR-0031-006,FUSE-XFMR-009871,FDR-0031,SUB-008,lateral_underground,#2 ACSR,A,0.104,549.6,0.9318,0.5086,0.6985,150,24.9,1,0,,closed
EDGE-020075,FUSE-XFMR-009871,XFMR-009871,FDR-0031,SUB-008,lateral_underground,#2 ACSR,A,0.59,3114.7,0.8593,0.5249,0.6985,150,24.9,1,0,,closed
EDGE-020076,JCT-FDR-0031-006,FUSE-XFMR-009872,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.106,561.5,1.4341,0.4877,1.007,100,24.9,3,1,,closed
EDGE-020077,FUSE-XFMR-009872,XFMR-009872,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.603,3182.0,1.6419,0.5562,1.007,100,24.9,3,1,,closed
EDGE-020078,JCT-FDR-0031-006,FUSE-XFMR-009873,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.108,570.2,0.8788,0.4569,0.6985,150,24.9,1,1,,closed
EDGE-020079,FUSE-XFMR-009873,XFMR-009873,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.612,3231.4,0.9125,0.4627,0.6985,150,24.9,1,1,,closed
EDGE-020080,JCT-FDR-0031-006,FUSE-XFMR-009874,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.11,579.7,0.2883,0.4281,0.3655,340,24.9,1,1,,closed
EDGE-020081,FUSE-XFMR-009874,XFMR-009874,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.622,3285.2,0.2882,0.4363,0.3655,340,24.9,1,1,,closed
EDGE-020082,JCT-FDR-0031-006,FUSE-XFMR-009875,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.112,589.2,0.5767,0.4879,0.5345,230,24.9,1,1,,closed
EDGE-020083,FUSE-XFMR-009875,XFMR-009875,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.632,3339.1,0.5509,0.4591,0.5345,230,24.9,1,1,,closed
EDGE-020084,JCT-FDR-0031-006,FUSE-XFMR-009876,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.114,600.3,0.9675,0.5285,0.6985,150,24.9,2,1,,closed
EDGE-020085,FUSE-XFMR-009876,XFMR-009876,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.644,3401.9,0.8957,0.4568,0.6985,150,24.9,2,1,,closed
EDGE-020086,JCT-FDR-0031-006,FUSE-XFMR-009877,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.115,609.0,1.4413,0.4765,1.007,100,24.9,2,1,,closed
EDGE-020087,FUSE-XFMR-009877,XFMR-009877,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.654,3451.3,1.3961,0.47,1.007,100,24.9,2,1,,closed
EDGE-020088,JCT-FDR-0031-006,FUSE-XFMR-009878,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.117,619.3,0.5394,0.4831,0.5345,230,24.9,1,1,,closed
EDGE-020089,FUSE-XFMR-009878,XFMR-009878,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.665,3509.6,0.6436,0.4819,0.5345,230,24.9,1,1,,closed
EDGE-020090,JCT-FDR-0031-006,FUSE-XFMR-009879,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.119,629.6,0.8918,0.5272,0.6985,150,24.9,1,1,,closed
EDGE-020091,FUSE-XFMR-009879,XFMR-009879,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.676,3568.0,0.9074,0.5382,0.6985,150,24.9,1,1,,closed
EDGE-020092,JCT-FDR-0031-006,FUSE-XFMR-009880,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.121,638.4,0.3223,0.4735,0.3655,340,24.9,1,1,,closed
EDGE-020093,FUSE-XFMR-009880,XFMR-009880,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.685,3617.3,0.3089,0.4702,0.3655,340,24.9,1,1,,closed
EDGE-020094,JCT-FDR-0031-006,FUSE-XFMR-009881,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.123,650.2,0.5361,0.4452,0.5345,230,24.9,3,1,,closed
EDGE-020095,FUSE-XFMR-009881,XFMR-009881,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.698,3684.6,0.6405,0.4923,0.5345,230,24.9,3,1,,closed
EDGE-020096,JCT-FDR-0031-006,FUSE-XFMR-009882,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.124,657.4,0.5452,0.433,0.5345,230,24.9,3,0,,closed
EDGE-020097,FUSE-XFMR-009882,XFMR-009882,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.705,3725.0,0.5859,0.4493,0.5345,230,24.9,3,0,,closed
EDGE-020098,JCT-FDR-0031-006,FUSE-XFMR-009883,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.127,670.8,1.6496,0.5604,1.007,100,24.9,2,1,,closed
EDGE-020099,FUSE-XFMR-009883,XFMR-009883,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.72,3801.3,1.4569,0.5334,1.007,100,24.9,2,1,,closed
EDGE-020100,JCT-FDR-0031-006,JCT-FDR-0031-007,FDR-0031,SUB-008,primary_overhead,795 ACSR,ABC,0.71,3748.8,0.122,0.3923,0.2582,700,24.9,3,1,,closed
EDGE-020101,JCT-FDR-0031-007,FUSE-XFMR-009884,FDR-0031,SUB-008,lateral_overhead,#4 CU,C,0.002,8.7,1.4992,0.548,1.007,100,24.9,1,1,,closed
EDGE-020102,FUSE-XFMR-009884,XFMR-009884,FDR-0031,SUB-008,lateral_overhead,#4 CU,C,0.009,49.4,1.5188,0.5155,1.007,100,24.9,1,1,,closed
EDGE-020103,JCT-FDR-0031-007,FUSE-XFMR-009885,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.002,11.9,0.2728,0.4407,0.3655,340,24.9,1,0,,closed
EDGE-020104,FUSE-XFMR-009885,XFMR-009885,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.013,67.3,0.3101,0.3909,0.3655,340,24.9,1,0,,closed
EDGE-020105,JCT-FDR-0031-007,FUSE-XFMR-009886,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.003,18.2,1.4513,0.4671,1.007,100,24.9,2,1,,closed
EDGE-020106,FUSE-XFMR-009886,XFMR-009886,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.02,103.2,1.5677,0.4946,1.007,100,24.9,2,1,,closed
EDGE-020107,JCT-FDR-0031-007,FUSE-XFMR-009887,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.005,27.7,0.8416,0.4813,0.6985,150,24.9,1,1,,closed
EDGE-020108,FUSE-XFMR-009887,XFMR-009887,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.03,157.1,0.9108,0.5138,0.6985,150,24.9,1,1,,closed
EDGE-020109,JCT-FDR-0031-007,FUSE-XFMR-009888,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.007,35.6,0.9357,0.4952,0.6985,150,24.9,1,1,,closed
