edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-020110,FUSE-XFMR-009888,XFMR-009888,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.038,202.0,0.8616,0.545,0.6985,150,24.9,1,1,,closed
EDGE-020111,JCT-FDR-0031-007,FUSE-XFMR-009889,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.009,49.9,0.2922,0.4357,0.3655,340,24.9,3,1,,closed
EDGE-020112,FUSE-XFMR-009889,XFMR-009889,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.054,282.7,0.3011,0.4347,0.3655,340,24.9,3,1,,closed
EDGE-020113,JCT-FDR-0031-007,FUSE-XFMR-009890,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.01,54.6,0.9369,0.5408,0.6985,150,24.9,2,1,,closed
EDGE-020114,FUSE-XFMR-009890,XFMR-009890,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.059,309.7,0.9797,0.5477,0.6985,150,24.9,2,1,,closed
EDGE-020115,JCT-FDR-0031-007,FUSE-XFMR-009891,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.013,70.5,0.5462,0.5089,0.5345,230,24.9,1,1,,closed
EDGE-020116,FUSE-XFMR-009891,XFMR-009891,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.076,399.4,0.5748,0.4598,0.5345,230,24.9,1,1,,closed
EDGE-020117,JCT-FDR-0031-007,FUSE-XFMR-009892,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.015,79.2,0.9139,0.4651,0.6985,150,24.9,1,1,,closed
EDGE-020118,FUSE-XFMR-009892,XFMR-009892,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.085,448.8,0.9278,0.4957,0.6985,150,24.9,1,1,,closed
EDGE-020119,JCT-FDR-0031-007,FUSE-XFMR-009893,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.017,87.1,0.3129,0.4508,0.3655,340,24.9,1,1,,closed
EDGE-020120,FUSE-XFMR-009893,XFMR-009893,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.093,493.7,0.3261,0.4743,0.3655,340,24.9,1,1,,closed
EDGE-020121,JCT-FDR-0031-007,FUSE-XFMR-009894,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.018,96.6,0.2932,0.4508,0.3655,340,24.9,2,1,,closed
EDGE-020122,FUSE-XFMR-009894,XFMR-009894,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.104,547.5,0.2885,0.4326,0.3655,340,24.9,2,1,,closed
EDGE-020123,JCT-FDR-0031-007,FUSE-XFMR-009895,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.02,106.9,0.6367,0.4695,0.5345,230,24.9,1,1,,closed
EDGE-020124,FUSE-XFMR-009895,XFMR-009895,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.115,605.9,0.6371,0.4683,0.5345,230,24.9,1,1,,closed
EDGE-020125,JCT-FDR-0031-007,FUSE-XFMR-009896,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.022,118.8,0.2783,0.3992,0.3655,340,24.9,1,0,,closed
EDGE-020126,FUSE-XFMR-009896,XFMR-009896,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.128,673.2,0.3046,0.4633,0.3655,340,24.9,1,0,,closed
EDGE-020127,JCT-FDR-0031-007,FUSE-XFMR-009897,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.024,129.1,0.5722,0.4302,0.5345,230,24.9,1,1,,closed
EDGE-020128,FUSE-XFMR-009897,XFMR-009897,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.139,731.5,0.5562,0.493,0.5345,230,24.9,1,1,,closed
EDGE-020129,JCT-FDR-0031-007,FUSE-XFMR-009898,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.026,138.6,0.2834,0.4103,0.3655,340,24.9,1,1,,closed
EDGE-020130,FUSE-XFMR-009898,XFMR-009898,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.149,785.4,0.3064,0.4061,0.3655,340,24.9,1,1,,closed
EDGE-020131,JCT-FDR-0031-007,FUSE-XFMR-009899,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.028,148.9,0.2861,0.4443,0.3655,340,24.9,2,1,,closed
EDGE-020132,FUSE-XFMR-009899,XFMR-009899,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.16,843.7,0.2747,0.4588,0.3655,340,24.9,2,1,,closed
EDGE-020133,JCT-FDR-0031-007,FUSE-XFMR-009900,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.029,154.4,1.4639,0.5295,1.007,100,24.9,1,1,,closed
EDGE-020134,FUSE-XFMR-009900,XFMR-009900,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.166,875.2,1.4827,0.5591,1.007,100,24.9,1,1,,closed
EDGE-020135,JCT-FDR-0031-007,FUSE-XFMR-009901,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.032,168.7,0.5818,0.4343,0.5345,230,24.9,3,1,,closed
EDGE-020136,FUSE-XFMR-009901,XFMR-009901,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.181,955.9,0.6072,0.5245,0.5345,230,24.9,3,1,,closed
EDGE-020137,JCT-FDR-0031-007,FUSE-XFMR-009902,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.033,173.4,1.3852,0.5276,1.007,100,24.9,1,1,,closed
EDGE-020138,FUSE-XFMR-009902,XFMR-009902,FDR-0031,SUB-008,lateral_overhead,#4 CU,B,0.186,982.9,1.5267,0.5421,1.007,100,24.9,1,1,,closed
EDGE-020139,JCT-FDR-0031-007,FUSE-XFMR-009903,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.035,186.9,0.3131,0.4263,0.3655,340,24.9,2,1,,closed
EDGE-020140,FUSE-XFMR-009903,XFMR-009903,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.201,1059.2,0.2819,0.4007,0.3655,340,24.9,2,1,,closed
EDGE-020141,JCT-FDR-0031-007,FUSE-XFMR-009904,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.037,196.4,0.5918,0.4485,0.5345,230,24.9,1,0,,closed
EDGE-020142,FUSE-XFMR-009904,XFMR-009904,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.211,1113.0,0.6457,0.4905,0.5345,230,24.9,1,0,,closed
EDGE-020143,JCT-FDR-0031-007,FUSE-XFMR-009905,FDR-0031,SUB-008,lateral_overhead,#4 CU,C,0.039,204.3,1.4782,0.4673,1.007,100,24.9,1,1,,closed
EDGE-020144,FUSE-XFMR-009905,XFMR-009905,FDR-0031,SUB-008,lateral_overhead,#4 CU,C,0.219,1157.9,1.6279,0.5112,1.007,100,24.9,1,1,,closed
EDGE-020145,JCT-FDR-0031-007,FUSE-XFMR-009906,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.041,217.8,0.2822,0.4295,0.3655,340,24.9,3,1,,closed
EDGE-020146,FUSE-XFMR-009906,XFMR-009906,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.234,1234.2,0.2704,0.4552,0.3655,340,24.9,3,1,,closed
EDGE-020147,JCT-FDR-0031-007,FUSE-XFMR-009907,FDR-0031,SUB-008,lateral_overhead,#4 CU,C,0.043,228.1,1.6326,0.4982,1.007,100,24.9,1,1,,closed
EDGE-020148,FUSE-XFMR-009907,XFMR-009907,FDR-0031,SUB-008,lateral_overhead,#4 CU,C,0.245,1292.5,1.637,0.5603,1.007,100,24.9,1,1,,closed
EDGE-020149,JCT-FDR-0031-007,FUSE-XFMR-009908,FDR-0031,SUB-008,lateral_underground,1/0 AL,A,0.045,236.0,0.5512,0.5001,0.5345,230,24.9,1,0,,closed
EDGE-020150,FUSE-XFMR-009908,XFMR-009908,FDR-0031,SUB-008,lateral_underground,1/0 AL,A,0.253,1337.4,0.6108,0.4366,0.5345,230,24.9,1,0,,closed
EDGE-020151,JCT-FDR-0031-007,FUSE-XFMR-009909,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.046,243.9,0.6214,0.4877,0.5345,230,24.9,2,1,,closed
EDGE-020152,FUSE-XFMR-009909,XFMR-009909,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.262,1382.3,0.6268,0.4998,0.5345,230,24.9,2,1,,closed
EDGE-020153,JCT-FDR-0031-007,FUSE-XFMR-009910,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.048,254.2,1.4651,0.5149,1.007,100,24.9,2,0,,closed
EDGE-020154,FUSE-XFMR-009910,XFMR-009910,FDR-0031,SUB-008,lateral_underground,#4 CU,AB,0.273,1440.6,1.591,0.5447,1.007,100,24.9,2,0,,closed
EDGE-020155,JCT-FDR-0031-007,FUSE-XFMR-009911,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.05,262.2,0.6095,0.49,0.5345,230,24.9,1,1,,closed
EDGE-020156,FUSE-XFMR-009911,XFMR-009911,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.281,1485.5,0.5936,0.4939,0.5345,230,24.9,1,1,,closed
EDGE-020157,JCT-FDR-0031-007,FUSE-XFMR-009912,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.052,273.2,0.8963,0.5063,0.6985,150,24.9,2,1,,closed
EDGE-020158,FUSE-XFMR-009912,XFMR-009912,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.293,1548.4,0.8769,0.4519,0.6985,150,24.9,2,1,,closed
EDGE-020159,JCT-FDR-0031-007,FUSE-XFMR-009913,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.054,284.3,1.4595,0.5437,1.007,100,24.9,2,1,,closed
EDGE-020160,FUSE-XFMR-009913,XFMR-009913,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.305,1611.2,1.4164,0.5393,1.007,100,24.9,2,1,,closed
EDGE-020161,JCT-FDR-0031-007,FUSE-XFMR-009914,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.056,295.4,0.2937,0.4217,0.3655,340,24.9,2,1,,closed
EDGE-020162,FUSE-XFMR-009914,XFMR-009914,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.317,1674.0,0.3229,0.4031,0.3655,340,24.9,2,1,,closed
EDGE-020163,JCT-FDR-0031-007,FUSE-XFMR-009915,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.057,302.5,0.6097,0.4915,0.5345,230,24.9,2,1,,closed
EDGE-020164,FUSE-XFMR-009915,XFMR-009915,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.325,1714.4,0.5818,0.4631,0.5345,230,24.9,2,1,,closed
EDGE-020165,JCT-FDR-0031-007,FUSE-XFMR-009916,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.06,316.0,0.5756,0.5009,0.5345,230,24.9,2,0,,closed
EDGE-020166,FUSE-XFMR-009916,XFMR-009916,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.339,1790.7,0.6072,0.4372,0.5345,230,24.9,2,0,,closed
EDGE-020167,JCT-FDR-0031-007,FUSE-XFMR-009917,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.062,325.5,1.5537,0.5313,1.007,100,24.9,1,1,,closed
EDGE-020168,FUSE-XFMR-009917,XFMR-009917,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.349,1844.6,1.4406,0.5227,1.007,100,24.9,1,1,,closed
EDGE-020169,JCT-FDR-0031-007,FUSE-XFMR-009918,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.063,332.6,0.2936,0.4052,0.3655,340,24.9,1,1,,closed
EDGE-020170,FUSE-XFMR-009918,XFMR-009918,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.357,1885.0,0.2865,0.4181,0.3655,340,24.9,1,1,,closed
EDGE-020171,JCT-FDR-0031-007,FUSE-XFMR-009919,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.065,342.9,0.5809,0.4688,0.5345,230,24.9,1,0,,closed
EDGE-020172,FUSE-XFMR-009919,XFMR-009919,FDR-0031,SUB-008,lateral_underground,1/0 AL,C,0.368,1943.3,0.6438,0.4971,0.5345,230,24.9,1,0,,closed
EDGE-020173,JCT-FDR-0031-007,FUSE-XFMR-009920,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.067,354.8,0.9046,0.5442,0.6985,150,24.9,1,1,,closed
EDGE-020174,FUSE-XFMR-009920,XFMR-009920,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.381,2010.6,0.9805,0.4824,0.6985,150,24.9,1,1,,closed
EDGE-020175,JCT-FDR-0031-007,FUSE-XFMR-009921,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.069,365.1,0.9284,0.5467,0.6985,150,24.9,2,1,,closed
EDGE-020176,FUSE-XFMR-009921,XFMR-009921,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AC,0.392,2069.0,0.9558,0.4561,0.6985,150,24.9,2,1,,closed
EDGE-020177,JCT-FDR-0031-007,FUSE-XFMR-009922,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.071,375.4,0.5696,0.4837,0.5345,230,24.9,1,1,,closed
EDGE-020178,FUSE-XFMR-009922,XFMR-009922,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.403,2127.3,0.5904,0.461,0.5345,230,24.9,1,1,,closed
EDGE-020179,JCT-FDR-0031-007,FUSE-XFMR-009923,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.073,384.9,0.6171,0.434,0.5345,230,24.9,2,1,,closed
EDGE-020180,FUSE-XFMR-009923,XFMR-009923,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.413,2181.2,0.6486,0.4352,0.5345,230,24.9,2,1,,closed
EDGE-020181,JCT-FDR-0031-007,FUSE-XFMR-009924,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.074,392.0,0.6107,0.4494,0.5345,230,24.9,1,1,,closed
EDGE-020182,FUSE-XFMR-009924,XFMR-009924,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.421,2221.6,0.5875,0.4926,0.5345,230,24.9,1,1,,closed
EDGE-020183,JCT-FDR-0031-007,FUSE-XFMR-009925,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.076,403.1,1.4631,0.5217,1.007,100,24.9,1,1,,closed
EDGE-020184,FUSE-XFMR-009925,XFMR-009925,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.433,2284.4,1.4606,0.4676,1.007,100,24.9,1,1,,closed
EDGE-020185,JCT-FDR-0031-007,FUSE-XFMR-009926,FDR-0031,SUB-008,lateral_underground,4/0 AL,AC,0.078,411.8,0.2947,0.3926,0.3655,340,24.9,2,0,,closed
EDGE-020186,FUSE-XFMR-009926,XFMR-009926,FDR-0031,SUB-008,lateral_underground,4/0 AL,AC,0.442,2333.8,0.3165,0.399,0.3655,340,24.9,2,0,,closed
EDGE-020187,JCT-FDR-0031-007,FUSE-XFMR-009927,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.08,420.6,0.3022,0.4752,0.3655,340,24.9,1,1,,closed
EDGE-020188,FUSE-XFMR-009927,XFMR-009927,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.451,2383.1,0.2955,0.4048,0.3655,340,24.9,1,1,,closed
EDGE-020189,JCT-FDR-0031-007,FUSE-XFMR-009928,FDR-0031,SUB-008,lateral_underground,#4 CU,A,0.082,432.4,1.5945,0.4998,1.007,100,24.9,1,0,,closed
EDGE-020190,FUSE-XFMR-009928,XFMR-009928,FDR-0031,SUB-008,lateral_underground,#4 CU,A,0.464,2450.4,1.5424,0.5365,1.007,100,24.9,1,0,,closed
EDGE-020191,JCT-FDR-0031-007,FUSE-XFMR-009929,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.084,444.3,0.9037,0.5008,0.6985,150,24.9,1,1,,closed
EDGE-020192,FUSE-XFMR-009929,XFMR-009929,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.477,2517.8,0.8973,0.4541,0.6985,150,24.9,1,1,,closed
EDGE-020193,JCT-FDR-0031-007,FUSE-XFMR-009930,FDR-0031,SUB-008,lateral_underground,#2 ACSR,BC,0.086,453.0,0.969,0.5056,0.6985,150,24.9,2,0,,closed
EDGE-020194,FUSE-XFMR-009930,XFMR-009930,FDR-0031,SUB-008,lateral_underground,#2 ACSR,BC,0.486,2567.1,0.929,0.4727,0.6985,150,24.9,2,0,,closed
EDGE-020195,JCT-FDR-0031-007,FUSE-XFMR-009931,FDR-0031,SUB-008,lateral_underground,#4 CU,AC,0.088,464.9,1.6342,0.5444,1.007,100,24.9,2,0,,closed
EDGE-020196,FUSE-XFMR-009931,XFMR-009931,FDR-0031,SUB-008,lateral_underground,#4 CU,AC,0.499,2634.5,1.5844,0.562,1.007,100,24.9,2,0,,closed
EDGE-020197,JCT-FDR-0031-007,FUSE-XFMR-009932,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.09,473.6,0.2795,0.4306,0.3655,340,24.9,1,1,,closed
EDGE-020198,FUSE-XFMR-009932,XFMR-009932,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.508,2683.8,0.3043,0.4407,0.3655,340,24.9,1,1,,closed
EDGE-020199,JCT-FDR-0031-007,FUSE-XFMR-009933,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.091,483.1,0.9692,0.5215,0.6985,150,24.9,1,1,,closed
EDGE-020200,FUSE-XFMR-009933,XFMR-009933,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.518,2737.7,0.8058,0.4778,0.6985,150,24.9,1,1,,closed
EDGE-020201,JCT-FDR-0031-007,FUSE-XFMR-009934,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.093,490.2,1.3876,0.4903,1.007,100,24.9,1,1,,closed
EDGE-020202,FUSE-XFMR-009934,XFMR-009934,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.526,2778.1,1.3945,0.5158,1.007,100,24.9,1,1,,closed
EDGE-020203,JCT-FDR-0031-007,FUSE-XFMR-009935,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.095,502.9,1.5391,0.5071,1.007,100,24.9,1,0,,closed
EDGE-020204,FUSE-XFMR-009935,XFMR-009935,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.54,2849.9,1.3837,0.4738,1.007,100,24.9,1,0,,closed
EDGE-020205,JCT-FDR-0031-007,FUSE-XFMR-009936,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.097,511.6,1.5019,0.4674,1.007,100,24.9,1,1,,closed
EDGE-020206,FUSE-XFMR-009936,XFMR-009936,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.549,2899.2,1.6009,0.4884,1.007,100,24.9,1,1,,closed
EDGE-020207,JCT-FDR-0031-007,FUSE-XFMR-009937,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.099,520.3,1.5473,0.4696,1.007,100,24.9,2,1,,closed
EDGE-020208,FUSE-XFMR-009937,XFMR-009937,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.558,2948.6,1.5659,0.4694,1.007,100,24.9,2,1,,closed
EDGE-020209,JCT-FDR-0031-007,FUSE-XFMR-009938,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.101,531.4,0.3026,0.3911,0.3655,340,24.9,1,0,,closed
EDGE-020210,FUSE-XFMR-009938,XFMR-009938,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.57,3011.4,0.2991,0.4704,0.3655,340,24.9,1,0,,closed
EDGE-020211,JCT-FDR-0031-007,FUSE-XFMR-009939,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.102,539.4,1.5091,0.5298,1.007,100,24.9,1,0,,closed
EDGE-020212,FUSE-XFMR-009939,XFMR-009939,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.579,3056.3,1.5174,0.5408,1.007,100,24.9,1,0,,closed
EDGE-020213,JCT-FDR-0031-007,FUSE-XFMR-009940,FDR-0031,SUB-008,lateral_underground,1/0 AL,AC,0.105,552.0,0.6137,0.489,0.5345,230,24.9,2,0,,closed
EDGE-020214,FUSE-XFMR-009940,XFMR-009940,FDR-0031,SUB-008,lateral_underground,1/0 AL,AC,0.592,3128.1,0.5827,0.4736,0.5345,230,24.9,2,0,,closed
EDGE-020215,JCT-FDR-0031-007,FUSE-XFMR-009941,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.106,562.3,0.2818,0.4721,0.3655,340,24.9,2,1,,closed
EDGE-020216,FUSE-XFMR-009941,XFMR-009941,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.603,3186.5,0.272,0.4572,0.3655,340,24.9,2,1,,closed
EDGE-020217,JCT-FDR-0031-007,FUSE-XFMR-009942,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.108,570.2,1.3641,0.5342,1.007,100,24.9,1,0,,closed
EDGE-020218,FUSE-XFMR-009942,XFMR-009942,FDR-0031,SUB-008,lateral_underground,#4 CU,B,0.612,3231.4,1.6181,0.5224,1.007,100,24.9,1,0,,closed
EDGE-020219,JCT-FDR-0031-007,FUSE-XFMR-009943,FDR-0031,SUB-008,lateral_underground,1/0 AL,AC,0.11,578.2,0.5361,0.4454,0.5345,230,24.9,2,0,,closed
EDGE-020220,FUSE-XFMR-009943,XFMR-009943,FDR-0031,SUB-008,lateral_underground,1/0 AL,AC,0.62,3276.2,0.6425,0.4656,0.5345,230,24.9,2,0,,closed
EDGE-020221,JCT-FDR-0031-007,FUSE-XFMR-009944,FDR-0031,SUB-008,lateral_underground,#2 ACSR,BC,0.112,592.4,0.9287,0.4746,0.6985,150,24.9,2,0,,closed
EDGE-020222,FUSE-XFMR-009944,XFMR-009944,FDR-0031,SUB-008,lateral_underground,#2 ACSR,BC,0.636,3357.0,0.8678,0.4977,0.6985,150,24.9,2,0,,closed
EDGE-020223,JCT-FDR-0031-007,FUSE-XFMR-009945,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.114,600.3,1.6,0.4657,1.007,100,24.9,2,1,,closed
EDGE-020224,FUSE-XFMR-009945,XFMR-009945,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.644,3401.9,1.591,0.4726,1.007,100,24.9,2,1,,closed
EDGE-020225,JCT-FDR-0031-007,FUSE-XFMR-009946,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.115,609.0,1.5474,0.4787,1.007,100,24.9,2,1,,closed
EDGE-020226,FUSE-XFMR-009946,XFMR-009946,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.654,3451.3,1.444,0.4892,1.007,100,24.9,2,1,,closed
EDGE-020227,JCT-FDR-0031-007,FUSE-XFMR-009947,FDR-0031,SUB-008,lateral_underground,4/0 AL,AB,0.117,620.1,0.319,0.4271,0.3655,340,24.9,2,0,,closed
EDGE-020228,FUSE-XFMR-009947,XFMR-009947,FDR-0031,SUB-008,lateral_underground,4/0 AL,AB,0.666,3514.1,0.3123,0.4432,0.3655,340,24.9,2,0,,closed
EDGE-020229,JCT-FDR-0031-007,FUSE-XFMR-009948,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.12,631.2,0.2805,0.3907,0.3655,340,24.9,1,0,,closed
EDGE-020230,FUSE-XFMR-009948,XFMR-009948,FDR-0031,SUB-008,lateral_underground,4/0 AL,B,0.677,3576.9,0.3063,0.4076,0.3655,340,24.9,1,0,,closed
EDGE-020231,JCT-FDR-0031-007,FUSE-XFMR-009949,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.121,639.9,0.6482,0.509,0.5345,230,24.9,2,0,,closed
EDGE-020232,FUSE-XFMR-009949,XFMR-009949,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.687,3626.3,0.5773,0.5196,0.5345,230,24.9,2,0,,closed
EDGE-020233,JCT-FDR-0031-007,FUSE-XFMR-009950,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.123,651.8,0.5492,0.4654,0.5345,230,24.9,3,0,,closed
EDGE-020234,FUSE-XFMR-009950,XFMR-009950,FDR-0031,SUB-008,lateral_underground,1/0 AL,ABC,0.7,3693.6,0.6491,0.5016,0.5345,230,24.9,3,0,,closed
EDGE-020235,JCT-FDR-0031-007,FUSE-XFMR-009951,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.125,660.5,1.4347,0.5265,1.007,100,24.9,3,1,,closed
EDGE-020236,FUSE-XFMR-009951,XFMR-009951,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.709,3743.0,1.3909,0.4709,1.007,100,24.9,3,1,,closed
EDGE-020237,JCT-FDR-0031-007,FUSE-XFMR-009952,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.127,670.0,0.9822,0.5481,0.6985,150,24.9,3,1,,closed
EDGE-020238,FUSE-XFMR-009952,XFMR-009952,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.719,3796.8,0.9044,0.5275,0.6985,150,24.9,3,1,,closed
EDGE-020239,JCT-FDR-0031-007,JCT-FDR-0031-008,FDR-0031,SUB-008,primary_underground,795 ACSR,ABC,0.72,3801.6,0.1249,0.3901,0.2753,700,24.9,3,0,,closed
EDGE-020240,JCT-FDR-0031-008,FUSE-XFMR-009953,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.001,6.3,0.9635,0.5249,0.6985,150,24.9,3,1,,closed
EDGE-020241,FUSE-XFMR-009953,XFMR-009953,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.007,35.9,0.9349,0.5087,0.6985,150,24.9,3,1,,closed
EDGE-020242,JCT-FDR-0031-008,FUSE-XFMR-009954,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.002,10.3,0.5504,0.4931,0.5345,230,24.9,2,0,,closed
EDGE-020243,FUSE-XFMR-009954,XFMR-009954,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.011,58.3,0.6108,0.4519,0.5345,230,24.9,2,0,,closed
EDGE-020244,JCT-FDR-0031-008,FUSE-XFMR-009955,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.004,19.8,0.6226,0.4423,0.5345,230,24.9,2,1,,closed
EDGE-020245,FUSE-XFMR-009955,XFMR-009955,FDR-0031,SUB-008,lateral_overhead,1/0 AL,BC,0.021,112.2,0.6397,0.4446,0.5345,230,24.9,2,1,,closed
EDGE-020246,JCT-FDR-0031-008,FUSE-XFMR-009956,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.006,29.3,0.2887,0.4346,0.3655,340,24.9,1,1,,closed
EDGE-020247,FUSE-XFMR-009956,XFMR-009956,FDR-0031,SUB-008,lateral_overhead,4/0 AL,A,0.031,166.1,0.2768,0.3975,0.3655,340,24.9,1,1,,closed
EDGE-020248,JCT-FDR-0031-008,FUSE-XFMR-009957,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.008,41.2,0.8888,0.4772,0.6985,150,24.9,2,1,,closed
EDGE-020249,FUSE-XFMR-009957,XFMR-009957,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.044,233.4,0.8195,0.5387,0.6985,150,24.9,2,1,,closed
EDGE-020250,JCT-FDR-0031-008,FUSE-XFMR-009958,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.01,50.7,0.5985,0.46,0.5345,230,24.9,2,0,,closed
EDGE-020251,FUSE-XFMR-009958,XFMR-009958,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.054,287.2,0.589,0.492,0.5345,230,24.9,2,0,,closed
EDGE-020252,JCT-FDR-0031-008,FUSE-XFMR-009959,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.012,61.0,0.2693,0.4283,0.3655,340,24.9,1,0,,closed
EDGE-020253,FUSE-XFMR-009959,XFMR-009959,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.065,345.6,0.3008,0.4023,0.3655,340,24.9,1,0,,closed
EDGE-020254,JCT-FDR-0031-008,FUSE-XFMR-009960,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.013,68.9,0.2925,0.4479,0.3655,340,24.9,1,1,,closed
EDGE-020255,FUSE-XFMR-009960,XFMR-009960,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.074,390.5,0.2822,0.4428,0.3655,340,24.9,1,1,,closed
EDGE-020256,JCT-FDR-0031-008,FUSE-XFMR-009961,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.015,80.0,1.3758,0.5512,1.007,100,24.9,1,1,,closed
EDGE-020257,FUSE-XFMR-009961,XFMR-009961,FDR-0031,SUB-008,lateral_overhead,#4 CU,A,0.086,453.3,1.5406,0.5551,1.007,100,24.9,1,1,,closed
EDGE-020258,JCT-FDR-0031-008,FUSE-XFMR-009962,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.017,88.7,1.6422,0.4697,1.007,100,24.9,2,1,,closed
EDGE-020259,FUSE-XFMR-009962,XFMR-009962,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.095,502.7,1.5662,0.5593,1.007,100,24.9,2,1,,closed
EDGE-020260,JCT-FDR-0031-008,FUSE-XFMR-009963,FDR-0031,SUB-008,lateral_underground,1/0 AL,A,0.019,99.8,0.5369,0.4327,0.5345,230,24.9,1,0,,closed
EDGE-020261,FUSE-XFMR-009963,XFMR-009963,FDR-0031,SUB-008,lateral_underground,1/0 AL,A,0.107,565.5,0.5925,0.4895,0.5345,230,24.9,1,0,,closed
EDGE-020262,JCT-FDR-0031-008,FUSE-XFMR-009964,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.02,105.3,0.8289,0.552,0.6985,150,24.9,1,1,,closed
EDGE-020263,FUSE-XFMR-009964,XFMR-009964,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,C,0.113,596.9,0.8755,0.5252,0.6985,150,24.9,1,1,,closed
EDGE-020264,JCT-FDR-0031-008,FUSE-XFMR-009965,FDR-0031,SUB-008,lateral_underground,#2 ACSR,BC,0.022,115.6,0.9617,0.5203,0.6985,150,24.9,2,0,,closed
EDGE-020265,FUSE-XFMR-009965,XFMR-009965,FDR-0031,SUB-008,lateral_underground,#2 ACSR,BC,0.124,655.2,0.8224,0.502,0.6985,150,24.9,2,0,,closed
EDGE-020266,JCT-FDR-0031-008,FUSE-XFMR-009966,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.024,125.1,1.5299,0.5216,1.007,100,24.9,3,1,,closed
EDGE-020267,FUSE-XFMR-009966,XFMR-009966,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.134,709.1,1.3812,0.5489,1.007,100,24.9,3,1,,closed
EDGE-020268,JCT-FDR-0031-008,FUSE-XFMR-009967,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.026,136.2,0.8998,0.4973,0.6985,150,24.9,3,1,,closed
EDGE-020269,FUSE-XFMR-009967,XFMR-009967,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.146,771.9,0.9575,0.4676,0.6985,150,24.9,3,1,,closed
EDGE-020270,JCT-FDR-0031-008,FUSE-XFMR-009968,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.028,146.5,0.5537,0.498,0.5345,230,24.9,2,1,,closed
EDGE-020271,FUSE-XFMR-009968,XFMR-009968,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.157,830.3,0.6172,0.5095,0.5345,230,24.9,2,1,,closed
EDGE-020272,JCT-FDR-0031-008,FUSE-XFMR-009969,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.03,157.6,0.2683,0.4698,0.3655,340,24.9,3,1,,closed
EDGE-020273,FUSE-XFMR-009969,XFMR-009969,FDR-0031,SUB-008,lateral_overhead,4/0 AL,ABC,0.169,893.1,0.2903,0.4372,0.3655,340,24.9,3,1,,closed
EDGE-020274,JCT-FDR-0031-008,FUSE-XFMR-009970,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.032,167.1,0.5381,0.4855,0.5345,230,24.9,2,0,,closed
EDGE-020275,FUSE-XFMR-009970,XFMR-009970,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.179,947.0,0.6351,0.5064,0.5345,230,24.9,2,0,,closed
EDGE-020276,JCT-FDR-0031-008,FUSE-XFMR-009971,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.033,175.0,0.5454,0.4957,0.5345,230,24.9,1,1,,closed
EDGE-020277,FUSE-XFMR-009971,XFMR-009971,FDR-0031,SUB-008,lateral_overhead,1/0 AL,B,0.188,991.8,0.6404,0.4474,0.5345,230,24.9,1,1,,closed
EDGE-020278,JCT-FDR-0031-008,FUSE-XFMR-009972,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.035,186.1,1.5415,0.4751,1.007,100,24.9,3,1,,closed
EDGE-020279,FUSE-XFMR-009972,XFMR-009972,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.2,1054.7,1.4028,0.5266,1.007,100,24.9,3,1,,closed
EDGE-020280,JCT-FDR-0031-008,FUSE-XFMR-009973,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.037,194.0,1.4299,0.5104,1.007,100,24.9,2,1,,closed
EDGE-020281,FUSE-XFMR-009973,XFMR-009973,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.208,1099.6,1.6212,0.5457,1.007,100,24.9,2,1,,closed
EDGE-020282,JCT-FDR-0031-008,FUSE-XFMR-009974,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.04,209.1,0.5815,0.4567,0.5345,230,24.9,2,1,,closed
EDGE-020283,FUSE-XFMR-009974,XFMR-009974,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.224,1184.8,0.6234,0.497,0.5345,230,24.9,2,1,,closed
EDGE-020284,JCT-FDR-0031-008,FUSE-XFMR-009975,FDR-0031,SUB-008,lateral_underground,#2 ACSR,C,0.041,217.0,0.8669,0.5038,0.6985,150,24.9,1,0,,closed
EDGE-020285,FUSE-XFMR-009975,XFMR-009975,FDR-0031,SUB-008,lateral_underground,#2 ACSR,C,0.233,1229.7,0.8597,0.5121,0.6985,150,24.9,1,0,,closed
EDGE-020286,JCT-FDR-0031-008,FUSE-XFMR-009976,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.043,228.1,1.4051,0.5327,1.007,100,24.9,2,1,,closed
EDGE-020287,FUSE-XFMR-009976,XFMR-009976,FDR-0031,SUB-008,lateral_overhead,#4 CU,AC,0.245,1292.5,1.5129,0.5008,1.007,100,24.9,2,1,,closed
EDGE-020288,JCT-FDR-0031-008,FUSE-XFMR-009977,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.045,236.0,0.6011,0.5102,0.5345,230,24.9,1,1,,closed
EDGE-020289,FUSE-XFMR-009977,XFMR-009977,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.253,1337.4,0.59,0.4324,0.5345,230,24.9,1,1,,closed
EDGE-020290,JCT-FDR-0031-008,FUSE-XFMR-009978,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.047,247.1,0.272,0.4103,0.3655,340,24.9,2,1,,closed
EDGE-020291,FUSE-XFMR-009978,XFMR-009978,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.265,1400.3,0.2731,0.4504,0.3655,340,24.9,2,1,,closed
EDGE-020292,JCT-FDR-0031-008,FUSE-XFMR-009979,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.049,258.2,0.2877,0.4145,0.3655,340,24.9,2,1,,closed
EDGE-020293,FUSE-XFMR-009979,XFMR-009979,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.277,1463.1,0.3132,0.4034,0.3655,340,24.9,2,1,,closed
EDGE-020294,JCT-FDR-0031-008,FUSE-XFMR-009980,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.05,266.1,1.5702,0.5529,1.007,100,24.9,2,1,,closed
EDGE-020295,FUSE-XFMR-009980,XFMR-009980,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.286,1508.0,1.4738,0.4708,1.007,100,24.9,2,1,,closed
EDGE-020296,JCT-FDR-0031-008,FUSE-XFMR-009981,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.052,277.2,0.2705,0.4436,0.3655,340,24.9,3,0,,closed
EDGE-020297,FUSE-XFMR-009981,XFMR-009981,FDR-0031,SUB-008,lateral_underground,4/0 AL,ABC,0.297,1570.8,0.3033,0.3927,0.3655,340,24.9,3,0,,closed
EDGE-020298,JCT-FDR-0031-008,FUSE-XFMR-009982,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.054,282.7,1.5602,0.527,1.007,100,24.9,2,1,,closed
EDGE-020299,FUSE-XFMR-009982,XFMR-009982,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.303,1602.2,1.602,0.5209,1.007,100,24.9,2,1,,closed
EDGE-020300,JCT-FDR-0031-008,FUSE-XFMR-009983,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.056,294.6,0.2949,0.4491,0.3655,340,24.9,2,1,,closed
EDGE-020301,FUSE-XFMR-009983,XFMR-009983,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AC,0.316,1669.5,0.3255,0.4637,0.3655,340,24.9,2,1,,closed
EDGE-020302,JCT-FDR-0031-008,FUSE-XFMR-009984,FDR-0031,SUB-008,lateral_underground,#2 ACSR,C,0.058,304.1,0.9619,0.5115,0.6985,150,24.9,1,0,,closed
EDGE-020303,FUSE-XFMR-009984,XFMR-009984,FDR-0031,SUB-008,lateral_underground,#2 ACSR,C,0.326,1723.4,0.9699,0.4826,0.6985,150,24.9,1,0,,closed
EDGE-020304,JCT-FDR-0031-008,FUSE-XFMR-009985,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.06,315.2,0.6123,0.4771,0.5345,230,24.9,3,1,,closed
EDGE-020305,FUSE-XFMR-009985,XFMR-009985,FDR-0031,SUB-008,lateral_overhead,1/0 AL,ABC,0.338,1786.2,0.6502,0.4466,0.5345,230,24.9,3,1,,closed
EDGE-020306,JCT-FDR-0031-008,FUSE-XFMR-009986,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.061,322.3,0.5922,0.4328,0.5345,230,24.9,2,1,,closed
EDGE-020307,FUSE-XFMR-009986,XFMR-009986,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.346,1826.6,0.6186,0.4382,0.5345,230,24.9,2,1,,closed
EDGE-020308,JCT-FDR-0031-008,FUSE-XFMR-009987,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.064,337.4,0.8413,0.5452,0.6985,150,24.9,1,1,,closed
EDGE-020309,FUSE-XFMR-009987,XFMR-009987,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.362,1911.9,0.8675,0.4703,0.6985,150,24.9,1,1,,closed
EDGE-020310,JCT-FDR-0031-008,FUSE-XFMR-009988,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.066,346.9,0.8586,0.5137,0.6985,150,24.9,1,1,,closed
EDGE-020311,FUSE-XFMR-009988,XFMR-009988,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.372,1965.7,0.9469,0.5204,0.6985,150,24.9,1,1,,closed
EDGE-020312,JCT-FDR-0031-008,FUSE-XFMR-009989,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.067,352.4,0.8632,0.5379,0.6985,150,24.9,2,1,,closed
EDGE-020313,FUSE-XFMR-009989,XFMR-009989,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.378,1997.2,0.8479,0.5235,0.6985,150,24.9,2,1,,closed
EDGE-020314,JCT-FDR-0031-008,FUSE-XFMR-009990,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.069,363.5,0.8983,0.496,0.6985,150,24.9,1,0,,closed
EDGE-020315,FUSE-XFMR-009990,XFMR-009990,FDR-0031,SUB-008,lateral_underground,#2 ACSR,B,0.39,2060.0,0.9103,0.4891,0.6985,150,24.9,1,0,,closed
EDGE-020316,JCT-FDR-0031-008,FUSE-XFMR-009991,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.071,373.8,0.6034,0.4458,0.5345,230,24.9,2,1,,closed
EDGE-020317,FUSE-XFMR-009991,XFMR-009991,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.401,2118.3,0.5446,0.4855,0.5345,230,24.9,2,1,,closed
EDGE-020318,JCT-FDR-0031-008,FUSE-XFMR-009992,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.073,386.5,1.5871,0.5327,1.007,100,24.9,3,1,,closed
EDGE-020319,FUSE-XFMR-009992,XFMR-009992,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.415,2190.1,1.6215,0.4812,1.007,100,24.9,3,1,,closed
EDGE-020320,JCT-FDR-0031-008,FUSE-XFMR-009993,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.075,394.4,1.3815,0.5184,1.007,100,24.9,3,1,,closed
EDGE-020321,FUSE-XFMR-009993,XFMR-009993,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.423,2235.0,1.5299,0.5511,1.007,100,24.9,3,1,,closed
EDGE-020322,JCT-FDR-0031-008,FUSE-XFMR-009994,FDR-0031,SUB-008,lateral_underground,4/0 AL,AC,0.077,404.7,0.2699,0.4173,0.3655,340,24.9,2,0,,closed
EDGE-020323,FUSE-XFMR-009994,XFMR-009994,FDR-0031,SUB-008,lateral_underground,4/0 AL,AC,0.434,2293.4,0.2903,0.4082,0.3655,340,24.9,2,0,,closed
EDGE-020324,JCT-FDR-0031-008,FUSE-XFMR-009995,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.078,411.8,0.5932,0.4681,0.5345,230,24.9,2,0,,closed
EDGE-020325,FUSE-XFMR-009995,XFMR-009995,FDR-0031,SUB-008,lateral_underground,1/0 AL,BC,0.442,2333.8,0.6278,0.475,0.5345,230,24.9,2,0,,closed
EDGE-020326,JCT-FDR-0031-008,FUSE-XFMR-009996,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.08,421.3,0.9023,0.533,0.6985,150,24.9,2,1,,closed
EDGE-020327,FUSE-XFMR-009996,XFMR-009996,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,AB,0.452,2387.6,0.9799,0.5282,0.6985,150,24.9,2,1,,closed
EDGE-020328,JCT-FDR-0031-008,FUSE-XFMR-009997,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.082,434.8,0.5445,0.4699,0.5345,230,24.9,2,0,,closed
EDGE-020329,FUSE-XFMR-009997,XFMR-009997,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.467,2463.9,0.6037,0.4665,0.5345,230,24.9,2,0,,closed
EDGE-020330,JCT-FDR-0031-008,FUSE-XFMR-009998,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.084,443.5,0.5595,0.4469,0.5345,230,24.9,2,1,,closed
EDGE-020331,FUSE-XFMR-009998,XFMR-009998,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.476,2513.3,0.5524,0.4651,0.5345,230,24.9,2,1,,closed
EDGE-020332,JCT-FDR-0031-008,FUSE-XFMR-009999,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.086,453.8,0.3223,0.4005,0.3655,340,24.9,2,1,,closed
EDGE-020333,FUSE-XFMR-009999,XFMR-009999,FDR-0031,SUB-008,lateral_overhead,4/0 AL,BC,0.487,2571.6,0.3132,0.4415,0.3655,340,24.9,2,1,,closed
EDGE-020334,JCT-FDR-0031-008,FUSE-XFMR-010000,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.088,462.5,1.5384,0.51,1.007,100,24.9,3,1,,closed
EDGE-020335,FUSE-XFMR-010000,XFMR-010000,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.496,2621.0,1.6358,0.5406,1.007,100,24.9,3,1,,closed
EDGE-020336,JCT-FDR-0031-008,FUSE-XFMR-010001,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.09,473.6,0.8659,0.4707,0.6985,150,24.9,1,1,,closed
EDGE-020337,FUSE-XFMR-010001,XFMR-010001,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.508,2683.8,0.9018,0.5013,0.6985,150,24.9,1,1,,closed
EDGE-020338,JCT-FDR-0031-008,FUSE-XFMR-010002,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.091,482.3,0.3083,0.4276,0.3655,340,24.9,2,1,,closed
EDGE-020339,FUSE-XFMR-010002,XFMR-010002,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.518,2733.2,0.31,0.455,0.3655,340,24.9,2,1,,closed
EDGE-020340,JCT-FDR-0031-008,FUSE-XFMR-010003,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.093,491.0,0.2811,0.4162,0.3655,340,24.9,1,0,,closed
EDGE-020341,FUSE-XFMR-010003,XFMR-010003,FDR-0031,SUB-008,lateral_underground,4/0 AL,A,0.527,2782.6,0.2931,0.4361,0.3655,340,24.9,1,0,,closed
EDGE-020342,JCT-FDR-0031-008,FUSE-XFMR-010004,FDR-0031,SUB-008,lateral_underground,#2 ACSR,C,0.095,503.7,0.9295,0.4815,0.6985,150,24.9,1,0,,closed
EDGE-020343,FUSE-XFMR-010004,XFMR-010004,FDR-0031,SUB-008,lateral_underground,#2 ACSR,C,0.541,2854.4,0.8269,0.4791,0.6985,150,24.9,1,0,,closed
EDGE-020344,JCT-FDR-0031-008,FUSE-XFMR-010005,FDR-0031,SUB-008,lateral_underground,4/0 AL,BC,0.097,510.0,0.2693,0.4294,0.3655,340,24.9,2,0,,closed
EDGE-020345,FUSE-XFMR-010005,XFMR-010005,FDR-0031,SUB-008,lateral_underground,4/0 AL,BC,0.547,2890.3,0.281,0.4535,0.3655,340,24.9,2,0,,closed
EDGE-020346,JCT-FDR-0031-008,FUSE-XFMR-010006,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.099,525.1,0.5735,0.4706,0.5345,230,24.9,2,1,,closed
EDGE-020347,FUSE-XFMR-010006,XFMR-010006,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AB,0.564,2975.5,0.5455,0.4349,0.5345,230,24.9,2,1,,closed
EDGE-020348,JCT-FDR-0031-008,FUSE-XFMR-010007,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.101,534.6,1.5957,0.552,1.007,100,24.9,1,0,,closed
EDGE-020349,FUSE-XFMR-010007,XFMR-010007,FDR-0031,SUB-008,lateral_underground,#4 CU,C,0.574,3029.4,1.4372,0.4804,1.007,100,24.9,1,0,,closed
EDGE-020350,JCT-FDR-0031-008,FUSE-XFMR-010008,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.102,539.4,0.2898,0.469,0.3655,340,24.9,1,1,,closed
EDGE-020351,FUSE-XFMR-010008,XFMR-010008,FDR-0031,SUB-008,lateral_overhead,4/0 AL,B,0.579,3056.3,0.3157,0.4119,0.3655,340,24.9,1,1,,closed
EDGE-020352,JCT-FDR-0031-008,FUSE-XFMR-010009,FDR-0031,SUB-008,lateral_underground,1/0 AL,AC,0.105,553.6,0.6177,0.4736,0.5345,230,24.9,2,0,,closed
EDGE-020353,FUSE-XFMR-010009,XFMR-010009,FDR-0031,SUB-008,lateral_underground,1/0 AL,AC,0.594,3137.1,0.5693,0.4795,0.5345,230,24.9,2,0,,closed
EDGE-020354,JCT-FDR-0031-008,FUSE-XFMR-010010,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.106,562.3,0.9274,0.4675,0.6985,150,24.9,1,1,,closed
EDGE-020355,FUSE-XFMR-010010,XFMR-010010,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,A,0.603,3186.5,0.8871,0.5244,0.6985,150,24.9,1,1,,closed
EDGE-020356,JCT-FDR-0031-008,FUSE-XFMR-010011,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.108,572.6,0.2975,0.4453,0.3655,340,24.9,1,1,,closed
EDGE-020357,FUSE-XFMR-010011,XFMR-010011,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.615,3244.8,0.3172,0.4075,0.3655,340,24.9,1,1,,closed
EDGE-020358,JCT-FDR-0031-008,FUSE-XFMR-010012,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.11,582.9,0.2727,0.4589,0.3655,340,24.9,1,0,,closed
EDGE-020359,FUSE-XFMR-010012,XFMR-010012,FDR-0031,SUB-008,lateral_underground,4/0 AL,C,0.626,3303.2,0.2732,0.4065,0.3655,340,24.9,1,0,,closed
EDGE-020360,JCT-FDR-0031-008,FUSE-XFMR-010013,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.112,590.0,0.9778,0.4576,0.6985,150,24.9,3,1,,closed
EDGE-020361,FUSE-XFMR-010013,XFMR-010013,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.633,3343.6,0.8231,0.5105,0.6985,150,24.9,3,1,,closed
EDGE-020362,JCT-FDR-0031-008,FUSE-XFMR-010014,FDR-0031,SUB-008,lateral_underground,#2 ACSR,BC,0.114,601.1,0.9015,0.4664,0.6985,150,24.9,2,0,,closed
EDGE-020363,FUSE-XFMR-010014,XFMR-010014,FDR-0031,SUB-008,lateral_underground,#2 ACSR,BC,0.645,3406.4,0.8864,0.4714,0.6985,150,24.9,2,0,,closed
EDGE-020364,JCT-FDR-0031-008,FUSE-XFMR-010015,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.116,610.6,1.4134,0.5207,1.007,100,24.9,3,1,,closed
EDGE-020365,FUSE-XFMR-010015,XFMR-010015,FDR-0031,SUB-008,lateral_overhead,#4 CU,ABC,0.655,3460.2,1.5605,0.4779,1.007,100,24.9,3,1,,closed
EDGE-020366,JCT-FDR-0031-008,FUSE-XFMR-010016,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.117,619.3,0.5391,0.4493,0.5345,230,24.9,2,0,,closed
EDGE-020367,FUSE-XFMR-010016,XFMR-010016,FDR-0031,SUB-008,lateral_underground,1/0 AL,AB,0.665,3509.6,0.5689,0.4854,0.5345,230,24.9,2,0,,closed
EDGE-020368,JCT-FDR-0031-008,FUSE-XFMR-010017,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.119,628.8,0.5568,0.4383,0.5345,230,24.9,1,1,,closed
EDGE-020369,FUSE-XFMR-010017,XFMR-010017,FDR-0031,SUB-008,lateral_overhead,1/0 AL,A,0.675,3563.5,0.6114,0.4312,0.5345,230,24.9,1,1,,closed
EDGE-020370,JCT-FDR-0031-008,FUSE-XFMR-010018,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.121,639.1,0.8631,0.4864,0.6985,150,24.9,2,1,,closed
EDGE-020371,FUSE-XFMR-010018,XFMR-010018,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,BC,0.686,3621.8,0.8784,0.4703,0.6985,150,24.9,2,1,,closed
EDGE-020372,JCT-FDR-0031-008,FUSE-XFMR-010019,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.124,652.6,0.8062,0.5411,0.6985,150,24.9,3,1,,closed
EDGE-020373,FUSE-XFMR-010019,XFMR-010019,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.7,3698.1,0.9518,0.4898,0.6985,150,24.9,3,1,,closed
EDGE-020374,JCT-FDR-0031-008,FUSE-XFMR-010020,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.126,662.9,0.884,0.5506,0.6985,150,24.9,3,1,,closed
EDGE-020375,FUSE-XFMR-010020,XFMR-010020,FDR-0031,SUB-008,lateral_overhead,#2 ACSR,ABC,0.711,3756.5,0.9223,0.544,0.6985,150,24.9,3,1,,closed
EDGE-020376,JCT-FDR-0031-008,FUSE-XFMR-010021,FDR-0031,SUB-008,lateral_underground,#2 ACSR,A,0.128,673.2,0.8778,0.5333,0.6985,150,24.9,1,0,,closed
EDGE-020377,FUSE-XFMR-010021,XFMR-010021,FDR-0031,SUB-008,lateral_underground,#2 ACSR,A,0.722,3814.8,0.9477,0.4861,0.6985,150,24.9,1,0,,closed
EDGE-020378,JCT-FDR-0031-008,JCT-FDR-0031-009,FDR-0031,SUB-008,primary_underground,795 ACSR,ABC,0.72,3801.6,0.1281,0.3931,0.2392,700,24.9,3,0,,closed
EDGE-020379,JCT-FDR-0031-009,FUSE-XFMR-010022,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.001,3.2,0.2825,0.4048,0.3655,340,24.9,1,1,,closed
EDGE-020380,FUSE-XFMR-010022,XFMR-010022,FDR-0031,SUB-008,lateral_overhead,4/0 AL,C,0.003,18.0,0.2772,0.4076,0.3655,340,24.9,1,1,,closed
EDGE-020381,JCT-FDR-0031-009,FUSE-XFMR-010023,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.001,7.1,0.5828,0.4693,0.5345,230,24.9,2,1,,closed
EDGE-020382,FUSE-XFMR-010023,XFMR-010023,FDR-0031,SUB-008,lateral_overhead,1/0 AL,AC,0.008,40.4,0.5993,0.4385,0.5345,230,24.9,2,1,,closed
EDGE-020383,JCT-FDR-0031-009,FUSE-XFMR-010024,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.003,15.8,1.571,0.5031,1.007,100,24.9,2,1,,closed
EDGE-020384,FUSE-XFMR-010024,XFMR-010024,FDR-0031,SUB-008,lateral_overhead,#4 CU,BC,0.017,89.8,1.508,0.5248,1.007,100,24.9,2,1,,closed
EDGE-020385,JCT-FDR-0031-009,FUSE-XFMR-010025,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.006,31.7,1.5843,0.5561,1.007,100,24.9,2,1,,closed
EDGE-020386,FUSE-XFMR-010025,XFMR-010025,FDR-0031,SUB-008,lateral_overhead,#4 CU,AB,0.034,179.5,1.3707,0.4973,1.007,100,24.9,2,1,,closed
EDGE-020387,JCT-FDR-0031-009,FUSE-XFMR-010026,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.007,38.8,0.3144,0.4196,0.3655,340,24.9,2,1,,closed
EDGE-020388,FUSE-XFMR-010026,XFMR-010026,FDR-0031,SUB-008,lateral_overhead,4/0 AL,AB,0.042,219.9,0.2676,0.4483,0.3655,340,24.9,2,1,,closed
EDGE-020389,JCT-FDR-0031-009,FDR-0031-TAIL,FDR-0031,SUB-008,primary_overhead,795 ACSR,ABC,0.05,264.0,0.1393,0.3675,0.26,700,24.9,3,1,,open
EDGE-020390,SUB-008,FDR-0032-HEAD,FDR-0032,SUB-008,bus_tie,336 ACSR,ABC,0.01,52.8,0.3157,0.4529,0.375,400,24.9,3,1,,closed
EDGE-020391,FDR-0032-HEAD,JCT-FDR-0032-001,FDR-0032,SUB-008,primary_overhead,336 ACSR,ABC,0.03,158.4,0.2842,0.4246,0.3604,400,24.9,3,1,,closed
EDGE-020392,JCT-FDR-0032-001,FUSE-XFMR-010027,FDR-0032,SUB-008,lateral_overhead,4/0 AL,B,0.001,5.5,0.2787,0.4208,0.3655,340,24.9,1,1,,closed
EDGE-020393,FUSE-XFMR-010027,XFMR-010027,FDR-0032,SUB-008,lateral_overhead,4/0 AL,B,0.006,31.4,0.3261,0.4501,0.3655,340,24.9,1,1,,closed
EDGE-020394,JCT-FDR-0032-001,FUSE-XFMR-010028,FDR-0032,SUB-008,lateral_overhead,#4 CU,AB,0.006,29.3,1.5468,0.5127,1.007,100,24.9,2,1,,closed
EDGE-020395,FUSE-XFMR-010028,XFMR-010028,FDR-0032,SUB-008,lateral_overhead,#4 CU,AB,0.031,166.1,1.3862,0.5006,1.007,100,24.9,2,1,,closed
EDGE-020396,JCT-FDR-0032-001,FUSE-XFMR-010029,FDR-0032,SUB-008,lateral_overhead,#4 CU,ABC,0.01,53.1,1.6121,0.5284,1.007,100,24.9,3,1,,closed
EDGE-020397,FUSE-XFMR-010029,XFMR-010029,FDR-0032,SUB-008,lateral_overhead,#4 CU,ABC,0.057,300.7,1.6236,0.5308,1.007,100,24.9,3,1,,closed
EDGE-020398,JCT-FDR-0032-001,FUSE-XFMR-010030,FDR-0032,SUB-008,lateral_underground,4/0 AL,AB,0.015,76.8,0.3213,0.4065,0.3655,340,24.9,2,0,,closed
EDGE-020399,FUSE-XFMR-010030,XFMR-010030,FDR-0032,SUB-008,lateral_underground,4/0 AL,AB,0.082,435.3,0.3203,0.3949,0.3655,340,24.9,2,0,,closed
EDGE-020400,JCT-FDR-0032-001,FUSE-XFMR-010031,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.02,106.1,0.6057,0.4772,0.5345,230,24.9,2,1,,closed
EDGE-020401,FUSE-XFMR-010031,XFMR-010031,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.114,601.4,0.623,0.4525,0.5345,230,24.9,2,1,,closed
EDGE-020402,JCT-FDR-0032-001,FUSE-XFMR-010032,FDR-0032,SUB-008,lateral_overhead,4/0 AL,BC,0.025,132.3,0.2797,0.417,0.3655,340,24.9,2,1,,closed
EDGE-020403,FUSE-XFMR-010032,XFMR-010032,FDR-0032,SUB-008,lateral_overhead,4/0 AL,BC,0.142,749.5,0.2796,0.4627,0.3655,340,24.9,2,1,,closed
EDGE-020404,JCT-FDR-0032-001,FUSE-XFMR-010033,FDR-0032,SUB-008,lateral_underground,#2 ACSR,BC,0.03,157.6,0.9696,0.4947,0.6985,150,24.9,2,0,,closed
EDGE-020405,FUSE-XFMR-010033,XFMR-010033,FDR-0032,SUB-008,lateral_underground,#2 ACSR,BC,0.169,893.1,0.8601,0.509,0.6985,150,24.9,2,0,,closed
EDGE-020406,JCT-FDR-0032-001,FUSE-XFMR-010034,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.035,183.7,0.2931,0.392,0.3655,340,24.9,1,1,,closed
EDGE-020407,FUSE-XFMR-010034,XFMR-010034,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.197,1041.2,0.3092,0.4074,0.3655,340,24.9,1,1,,closed
EDGE-020408,JCT-FDR-0032-001,FUSE-XFMR-010035,FDR-0032,SUB-008,lateral_overhead,1/0 AL,C,0.04,211.5,0.6237,0.508,0.5345,230,24.9,1,1,,closed
EDGE-020409,FUSE-XFMR-010035,XFMR-010035,FDR-0032,SUB-008,lateral_overhead,1/0 AL,C,0.227,1198.3,0.6295,0.4429,0.5345,230,24.9,1,1,,closed
EDGE-020410,JCT-FDR-0032-001,FUSE-XFMR-010036,FDR-0032,SUB-008,lateral_overhead,#4 CU,A,0.045,236.8,1.4014,0.4841,1.007,100,24.9,1,1,,closed
EDGE-020411,FUSE-XFMR-010036,XFMR-010036,FDR-0032,SUB-008,lateral_overhead,#4 CU,A,0.254,1341.9,1.6367,0.4646,1.007,100,24.9,1,1,,closed
EDGE-020412,JCT-FDR-0032-001,FUSE-XFMR-010037,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,ABC,0.05,262.9,0.8609,0.4717,0.6985,150,24.9,3,1,,closed
EDGE-020413,FUSE-XFMR-010037,XFMR-010037,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,ABC,0.282,1490.0,0.9329,0.5069,0.6985,150,24.9,3,1,,closed
EDGE-020414,JCT-FDR-0032-001,FUSE-XFMR-010038,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.054,287.5,1.3699,0.4741,1.007,100,24.9,1,1,,closed
EDGE-020415,FUSE-XFMR-010038,XFMR-010038,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.309,1629.1,1.3847,0.5299,1.007,100,24.9,1,1,,closed
EDGE-020416,JCT-FDR-0032-001,FUSE-XFMR-010039,FDR-0032,SUB-008,lateral_overhead,#4 CU,ABC,0.06,314.4,1.4708,0.5063,1.007,100,24.9,3,1,,closed
EDGE-020417,FUSE-XFMR-010039,XFMR-010039,FDR-0032,SUB-008,lateral_overhead,#4 CU,ABC,0.337,1781.7,1.4847,0.5214,1.007,100,24.9,3,1,,closed
EDGE-020418,JCT-FDR-0032-001,FUSE-XFMR-010040,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.065,340.6,0.5502,0.4466,0.5345,230,24.9,3,1,,closed
EDGE-020419,FUSE-XFMR-010040,XFMR-010040,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.365,1929.8,0.644,0.4753,0.5345,230,24.9,3,1,,closed
EDGE-020420,JCT-FDR-0032-001,FUSE-XFMR-010041,FDR-0032,SUB-008,lateral_overhead,1/0 AL,A,0.07,369.1,0.5418,0.4568,0.5345,230,24.9,1,1,,closed
EDGE-020421,FUSE-XFMR-010041,XFMR-010041,FDR-0032,SUB-008,lateral_overhead,1/0 AL,A,0.396,2091.4,0.5445,0.4522,0.5345,230,24.9,1,1,,closed
EDGE-020422,JCT-FDR-0032-001,FUSE-XFMR-010042,FDR-0032,SUB-008,lateral_overhead,#4 CU,AB,0.074,391.2,1.6151,0.507,1.007,100,24.9,2,1,,closed
EDGE-020423,FUSE-XFMR-010042,XFMR-010042,FDR-0032,SUB-008,lateral_overhead,#4 CU,AB,0.42,2217.1,1.4309,0.4804,1.007,100,24.9,2,1,,closed
EDGE-020424,JCT-FDR-0032-001,FUSE-XFMR-010043,FDR-0032,SUB-008,lateral_overhead,#4 CU,AB,0.08,420.6,1.6462,0.4885,1.007,100,24.9,2,1,,closed
EDGE-020425,FUSE-XFMR-010043,XFMR-010043,FDR-0032,SUB-008,lateral_overhead,#4 CU,AB,0.451,2383.1,1.3824,0.5566,1.007,100,24.9,2,1,,closed
EDGE-020426,JCT-FDR-0032-001,FUSE-XFMR-010044,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,BC,0.084,445.9,0.9052,0.457,0.6985,150,24.9,2,1,,closed
EDGE-020427,FUSE-XFMR-010044,XFMR-010044,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,BC,0.479,2526.7,0.876,0.5246,0.6985,150,24.9,2,1,,closed
EDGE-020428,JCT-FDR-0032-001,FUSE-XFMR-010045,FDR-0032,SUB-008,lateral_overhead,1/0 AL,C,0.09,474.4,0.5438,0.5125,0.5345,230,24.9,1,1,,closed
EDGE-020429,FUSE-XFMR-010045,XFMR-010045,FDR-0032,SUB-008,lateral_overhead,1/0 AL,C,0.509,2688.3,0.623,0.5222,0.5345,230,24.9,1,1,,closed
EDGE-020430,JCT-FDR-0032-001,FUSE-XFMR-010046,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.095,499.0,0.6022,0.5213,0.5345,230,24.9,2,1,,closed
EDGE-020431,FUSE-XFMR-010046,XFMR-010046,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.535,2827.4,0.5573,0.4815,0.5345,230,24.9,2,1,,closed
EDGE-020432,JCT-FDR-0032-001,JCT-FDR-0032-002,FDR-0032,SUB-008,primary_overhead,336 ACSR,ABC,0.67,3537.6,0.2936,0.4183,0.393,400,24.9,3,1,,closed
EDGE-020433,JCT-FDR-0032-002,FUSE-XFMR-010047,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AB,0.001,4.8,0.604,0.524,0.5345,230,24.9,2,1,,closed
EDGE-020434,FUSE-XFMR-010047,XFMR-010047,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AB,0.005,26.9,0.5526,0.4974,0.5345,230,24.9,2,1,,closed
EDGE-020435,JCT-FDR-0032-002,FUSE-XFMR-010048,FDR-0032,SUB-008,lateral_overhead,#4 CU,BC,0.004,23.0,1.5391,0.4694,1.007,100,24.9,2,1,,closed
EDGE-020436,FUSE-XFMR-010048,XFMR-010048,FDR-0032,SUB-008,lateral_overhead,#4 CU,BC,0.025,130.2,1.5155,0.4868,1.007,100,24.9,2,1,,closed
EDGE-020437,JCT-FDR-0032-002,FUSE-XFMR-010049,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.01,51.5,0.3054,0.4716,0.3655,340,24.9,2,1,,closed
EDGE-020438,FUSE-XFMR-010049,XFMR-010049,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.055,291.7,0.284,0.4731,0.3655,340,24.9,2,1,,closed
EDGE-020439,JCT-FDR-0032-002,FUSE-XFMR-010050,FDR-0032,SUB-008,lateral_underground,#2 ACSR,AB,0.015,80.0,0.8616,0.5037,0.6985,150,24.9,2,0,,closed
EDGE-020440,FUSE-XFMR-010050,XFMR-010050,FDR-0032,SUB-008,lateral_underground,#2 ACSR,AB,0.086,453.3,0.9451,0.4606,0.6985,150,24.9,2,0,,closed
EDGE-020441,JCT-FDR-0032-002,FUSE-XFMR-010051,FDR-0032,SUB-008,lateral_overhead,4/0 AL,BC,0.02,106.1,0.2983,0.4558,0.3655,340,24.9,2,1,,closed
EDGE-020442,FUSE-XFMR-010051,XFMR-010051,FDR-0032,SUB-008,lateral_overhead,4/0 AL,BC,0.114,601.4,0.2689,0.4181,0.3655,340,24.9,2,1,,closed
EDGE-020443,JCT-FDR-0032-002,FUSE-XFMR-010052,FDR-0032,SUB-008,lateral_overhead,#4 CU,A,0.025,132.3,1.6342,0.5282,1.007,100,24.9,1,1,,closed
EDGE-020444,FUSE-XFMR-010052,XFMR-010052,FDR-0032,SUB-008,lateral_overhead,#4 CU,A,0.142,749.5,1.3973,0.4928,1.007,100,24.9,1,1,,closed
EDGE-020445,JCT-FDR-0032-002,FUSE-XFMR-010053,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AB,0.029,155.2,0.8221,0.5413,0.6985,150,24.9,2,1,,closed
