edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-020446,FUSE-XFMR-010053,XFMR-010053,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AB,0.167,879.6,0.8588,0.5316,0.6985,150,24.9,2,1,,closed
EDGE-020447,JCT-FDR-0032-002,FUSE-XFMR-010054,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.035,183.0,0.6414,0.4495,0.5345,230,24.9,3,1,,closed
EDGE-020448,FUSE-XFMR-010054,XFMR-010054,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.196,1036.7,0.6355,0.4717,0.5345,230,24.9,3,1,,closed
EDGE-020449,JCT-FDR-0032-002,FUSE-XFMR-010055,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.039,206.7,0.3076,0.4691,0.3655,340,24.9,2,1,,closed
EDGE-020450,FUSE-XFMR-010055,XFMR-010055,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.222,1171.4,0.2921,0.4407,0.3655,340,24.9,2,1,,closed
EDGE-020451,JCT-FDR-0032-002,FUSE-XFMR-010056,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.045,236.0,1.3792,0.5109,1.007,100,24.9,1,1,,closed
EDGE-020452,FUSE-XFMR-010056,XFMR-010056,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.253,1337.4,1.4087,0.5555,1.007,100,24.9,1,1,,closed
EDGE-020453,JCT-FDR-0032-002,FUSE-XFMR-010057,FDR-0032,SUB-008,lateral_underground,1/0 AL,BC,0.05,262.2,0.538,0.4801,0.5345,230,24.9,2,0,,closed
EDGE-020454,FUSE-XFMR-010057,XFMR-010057,FDR-0032,SUB-008,lateral_underground,1/0 AL,BC,0.281,1485.5,0.6179,0.4875,0.5345,230,24.9,2,0,,closed
EDGE-020455,JCT-FDR-0032-002,FUSE-XFMR-010058,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.054,286.7,0.6286,0.5165,0.5345,230,24.9,2,1,,closed
EDGE-020456,FUSE-XFMR-010058,XFMR-010058,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.308,1624.7,0.5647,0.493,0.5345,230,24.9,2,1,,closed
EDGE-020457,JCT-FDR-0032-002,FUSE-XFMR-010059,FDR-0032,SUB-008,lateral_underground,#2 ACSR,A,0.059,313.6,0.8996,0.5352,0.6985,150,24.9,1,0,,closed
EDGE-020458,FUSE-XFMR-010059,XFMR-010059,FDR-0032,SUB-008,lateral_underground,#2 ACSR,A,0.337,1777.2,0.9026,0.4819,0.6985,150,24.9,1,0,,closed
EDGE-020459,JCT-FDR-0032-002,FUSE-XFMR-010060,FDR-0032,SUB-008,lateral_overhead,4/0 AL,C,0.065,342.1,0.2753,0.4002,0.3655,340,24.9,1,1,,closed
EDGE-020460,FUSE-XFMR-010060,XFMR-010060,FDR-0032,SUB-008,lateral_overhead,4/0 AL,C,0.367,1938.8,0.31,0.438,0.3655,340,24.9,1,1,,closed
EDGE-020461,JCT-FDR-0032-002,FUSE-XFMR-010061,FDR-0032,SUB-008,lateral_underground,#2 ACSR,AC,0.07,368.3,0.8514,0.452,0.6985,150,24.9,2,0,,closed
EDGE-020462,FUSE-XFMR-010061,XFMR-010061,FDR-0032,SUB-008,lateral_underground,#2 ACSR,AC,0.395,2086.9,0.8835,0.4991,0.6985,150,24.9,2,0,,closed
EDGE-020463,JCT-FDR-0032-002,FUSE-XFMR-010062,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.075,394.4,0.2987,0.422,0.3655,340,24.9,1,1,,closed
EDGE-020464,FUSE-XFMR-010062,XFMR-010062,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.423,2235.0,0.3009,0.4559,0.3655,340,24.9,1,1,,closed
EDGE-020465,JCT-FDR-0032-002,FUSE-XFMR-010063,FDR-0032,SUB-008,lateral_overhead,#4 CU,AB,0.079,419.0,1.3953,0.4787,1.007,100,24.9,2,1,,closed
EDGE-020466,FUSE-XFMR-010063,XFMR-010063,FDR-0032,SUB-008,lateral_overhead,#4 CU,AB,0.45,2374.2,1.4323,0.5016,1.007,100,24.9,2,1,,closed
EDGE-020467,JCT-FDR-0032-002,FUSE-XFMR-010064,FDR-0032,SUB-008,lateral_underground,1/0 AL,AC,0.085,446.7,0.5749,0.523,0.5345,230,24.9,2,0,,closed
EDGE-020468,FUSE-XFMR-010064,XFMR-010064,FDR-0032,SUB-008,lateral_underground,1/0 AL,AC,0.479,2531.2,0.5493,0.4733,0.5345,230,24.9,2,0,,closed
EDGE-020469,JCT-FDR-0032-002,FUSE-XFMR-010065,FDR-0032,SUB-008,lateral_overhead,4/0 AL,ABC,0.089,470.4,0.3149,0.4614,0.3655,340,24.9,3,1,,closed
EDGE-020470,FUSE-XFMR-010065,XFMR-010065,FDR-0032,SUB-008,lateral_overhead,4/0 AL,ABC,0.505,2665.9,0.3199,0.4046,0.3655,340,24.9,3,1,,closed
EDGE-020471,JCT-FDR-0032-002,FUSE-XFMR-010066,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.094,498.2,0.2872,0.4396,0.3655,340,24.9,2,1,,closed
EDGE-020472,FUSE-XFMR-010066,XFMR-010066,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.535,2823.0,0.311,0.4218,0.3655,340,24.9,2,1,,closed
EDGE-020473,JCT-FDR-0032-002,JCT-FDR-0032-003,FDR-0032,SUB-008,primary_underground,336 ACSR,ABC,0.66,3484.8,0.3301,0.4147,0.3513,400,24.9,3,0,,closed
EDGE-020474,JCT-FDR-0032-003,FUSE-XFMR-010067,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.001,7.1,0.2696,0.4514,0.3655,340,24.9,2,1,,closed
EDGE-020475,FUSE-XFMR-010067,XFMR-010067,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.008,40.4,0.3001,0.4173,0.3655,340,24.9,2,1,,closed
EDGE-020476,JCT-FDR-0032-003,FUSE-XFMR-010068,FDR-0032,SUB-008,lateral_overhead,#4 CU,BC,0.005,26.1,1.6335,0.5335,1.007,100,24.9,2,1,,closed
EDGE-020477,FUSE-XFMR-010068,XFMR-010068,FDR-0032,SUB-008,lateral_overhead,#4 CU,BC,0.028,148.1,1.4406,0.4667,1.007,100,24.9,2,1,,closed
EDGE-020478,JCT-FDR-0032-003,FUSE-XFMR-010069,FDR-0032,SUB-008,lateral_overhead,4/0 AL,ABC,0.01,53.1,0.3021,0.4666,0.3655,340,24.9,3,1,,closed
EDGE-020479,FUSE-XFMR-010069,XFMR-010069,FDR-0032,SUB-008,lateral_overhead,4/0 AL,ABC,0.057,300.7,0.291,0.3908,0.3655,340,24.9,3,1,,closed
EDGE-020480,JCT-FDR-0032-003,FUSE-XFMR-010070,FDR-0032,SUB-008,lateral_underground,1/0 AL,BC,0.016,82.4,0.559,0.4685,0.5345,230,24.9,2,0,,closed
EDGE-020481,FUSE-XFMR-010070,XFMR-010070,FDR-0032,SUB-008,lateral_underground,1/0 AL,BC,0.088,466.8,0.5705,0.4698,0.5345,230,24.9,2,0,,closed
EDGE-020482,JCT-FDR-0032-003,FUSE-XFMR-010071,FDR-0032,SUB-008,lateral_underground,1/0 AL,C,0.021,108.5,0.6197,0.462,0.5345,230,24.9,1,0,,closed
EDGE-020483,FUSE-XFMR-010071,XFMR-010071,FDR-0032,SUB-008,lateral_underground,1/0 AL,C,0.116,614.9,0.5417,0.4624,0.5345,230,24.9,1,0,,closed
EDGE-020484,JCT-FDR-0032-003,FUSE-XFMR-010072,FDR-0032,SUB-008,lateral_underground,4/0 AL,A,0.025,132.3,0.2723,0.4014,0.3655,340,24.9,1,0,,closed
EDGE-020485,FUSE-XFMR-010072,XFMR-010072,FDR-0032,SUB-008,lateral_underground,4/0 AL,A,0.142,749.5,0.2756,0.4115,0.3655,340,24.9,1,0,,closed
EDGE-020486,JCT-FDR-0032-003,FUSE-XFMR-010073,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AC,0.03,157.6,0.6442,0.4913,0.5345,230,24.9,2,1,,closed
EDGE-020487,FUSE-XFMR-010073,XFMR-010073,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AC,0.169,893.1,0.5418,0.4704,0.5345,230,24.9,2,1,,closed
EDGE-020488,JCT-FDR-0032-003,FUSE-XFMR-010074,FDR-0032,SUB-008,lateral_underground,1/0 AL,B,0.035,186.9,0.5937,0.4775,0.5345,230,24.9,1,0,,closed
EDGE-020489,FUSE-XFMR-010074,XFMR-010074,FDR-0032,SUB-008,lateral_underground,1/0 AL,B,0.201,1059.2,0.6247,0.4988,0.5345,230,24.9,1,0,,closed
EDGE-020490,JCT-FDR-0032-003,FUSE-XFMR-010075,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.04,212.3,0.5434,0.502,0.5345,230,24.9,3,1,,closed
EDGE-020491,FUSE-XFMR-010075,XFMR-010075,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.228,1202.8,0.6208,0.4494,0.5345,230,24.9,3,1,,closed
EDGE-020492,JCT-FDR-0032-003,FUSE-XFMR-010076,FDR-0032,SUB-008,lateral_underground,1/0 AL,B,0.045,239.2,0.5883,0.4895,0.5345,230,24.9,1,0,,closed
EDGE-020493,FUSE-XFMR-010076,XFMR-010076,FDR-0032,SUB-008,lateral_underground,1/0 AL,B,0.257,1355.4,0.5372,0.4346,0.5345,230,24.9,1,0,,closed
EDGE-020494,JCT-FDR-0032-003,FUSE-XFMR-010077,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.05,263.7,1.4712,0.465,1.007,100,24.9,1,1,,closed
EDGE-020495,FUSE-XFMR-010077,XFMR-010077,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.283,1494.5,1.641,0.4917,1.007,100,24.9,1,1,,closed
EDGE-020496,JCT-FDR-0032-003,FUSE-XFMR-010078,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,BC,0.055,289.9,0.9289,0.4997,0.6985,150,24.9,2,1,,closed
EDGE-020497,FUSE-XFMR-010078,XFMR-010078,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,BC,0.311,1642.6,0.9747,0.5388,0.6985,150,24.9,2,1,,closed
EDGE-020498,JCT-FDR-0032-003,FUSE-XFMR-010079,FDR-0032,SUB-008,lateral_overhead,#4 CU,ABC,0.06,316.0,1.4901,0.5318,1.007,100,24.9,3,1,,closed
EDGE-020499,FUSE-XFMR-010079,XFMR-010079,FDR-0032,SUB-008,lateral_overhead,#4 CU,ABC,0.339,1790.7,1.5488,0.5315,1.007,100,24.9,3,1,,closed
EDGE-020500,JCT-FDR-0032-003,FUSE-XFMR-010080,FDR-0032,SUB-008,lateral_overhead,4/0 AL,ABC,0.065,341.4,0.2767,0.4753,0.3655,340,24.9,3,1,,closed
EDGE-020501,FUSE-XFMR-010080,XFMR-010080,FDR-0032,SUB-008,lateral_overhead,4/0 AL,ABC,0.366,1934.3,0.3223,0.3952,0.3655,340,24.9,3,1,,closed
EDGE-020502,JCT-FDR-0032-003,FUSE-XFMR-010081,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.07,367.5,0.28,0.4119,0.3655,340,24.9,1,1,,closed
EDGE-020503,FUSE-XFMR-010081,XFMR-010081,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.394,2082.4,0.2776,0.4198,0.3655,340,24.9,1,1,,closed
EDGE-020504,JCT-FDR-0032-003,FUSE-XFMR-010082,FDR-0032,SUB-008,lateral_underground,4/0 AL,B,0.075,395.2,0.2739,0.4494,0.3655,340,24.9,1,0,,closed
EDGE-020505,FUSE-XFMR-010082,XFMR-010082,FDR-0032,SUB-008,lateral_underground,4/0 AL,B,0.424,2239.5,0.3222,0.4649,0.3655,340,24.9,1,0,,closed
EDGE-020506,JCT-FDR-0032-003,FUSE-XFMR-010083,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AB,0.08,419.8,0.5991,0.4519,0.5345,230,24.9,2,1,,closed
EDGE-020507,FUSE-XFMR-010083,XFMR-010083,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AB,0.451,2378.6,0.6479,0.5057,0.5345,230,24.9,2,1,,closed
EDGE-020508,JCT-FDR-0032-003,FUSE-XFMR-010084,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,BC,0.085,446.7,0.9495,0.4909,0.6985,150,24.9,2,1,,closed
EDGE-020509,FUSE-XFMR-010084,XFMR-010084,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,BC,0.479,2531.2,0.8224,0.5018,0.6985,150,24.9,2,1,,closed
EDGE-020510,JCT-FDR-0032-003,FUSE-XFMR-010085,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.09,473.6,1.5598,0.4782,1.007,100,24.9,1,1,,closed
EDGE-020511,FUSE-XFMR-010085,XFMR-010085,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.508,2683.8,1.459,0.496,1.007,100,24.9,1,1,,closed
EDGE-020512,JCT-FDR-0032-003,FUSE-XFMR-010086,FDR-0032,SUB-008,lateral_underground,#4 CU,C,0.095,499.8,1.4598,0.5019,1.007,100,24.9,1,0,,closed
EDGE-020513,FUSE-XFMR-010086,XFMR-010086,FDR-0032,SUB-008,lateral_underground,#4 CU,C,0.536,2831.9,1.4346,0.4668,1.007,100,24.9,1,0,,closed
EDGE-020514,JCT-FDR-0032-003,JCT-FDR-0032-004,FDR-0032,SUB-008,primary_underground,336 ACSR,ABC,0.66,3484.8,0.3173,0.4485,0.3682,400,24.9,3,0,,closed
EDGE-020515,JCT-FDR-0032-004,FUSE-XFMR-010087,FDR-0032,SUB-008,lateral_overhead,1/0 AL,A,0.001,4.0,0.5467,0.4333,0.5345,230,24.9,1,1,,closed
EDGE-020516,FUSE-XFMR-010087,XFMR-010087,FDR-0032,SUB-008,lateral_overhead,1/0 AL,A,0.004,22.4,0.643,0.4876,0.5345,230,24.9,1,1,,closed
EDGE-020517,JCT-FDR-0032-004,FUSE-XFMR-010088,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,ABC,0.005,27.7,0.8511,0.5456,0.6985,150,24.9,3,1,,closed
EDGE-020518,FUSE-XFMR-010088,XFMR-010088,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,ABC,0.03,157.1,0.9578,0.4623,0.6985,150,24.9,3,1,,closed
EDGE-020519,JCT-FDR-0032-004,FUSE-XFMR-010089,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.01,53.1,1.6331,0.4795,1.007,100,24.9,1,1,,closed
EDGE-020520,FUSE-XFMR-010089,XFMR-010089,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.057,300.7,1.415,0.507,1.007,100,24.9,1,1,,closed
EDGE-020521,JCT-FDR-0032-004,FUSE-XFMR-010090,FDR-0032,SUB-008,lateral_underground,1/0 AL,C,0.015,79.2,0.6258,0.4903,0.5345,230,24.9,1,0,,closed
EDGE-020522,FUSE-XFMR-010090,XFMR-010090,FDR-0032,SUB-008,lateral_underground,1/0 AL,C,0.085,448.8,0.5964,0.5183,0.5345,230,24.9,1,0,,closed
EDGE-020523,JCT-FDR-0032-004,FUSE-XFMR-010091,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.021,109.3,0.6321,0.513,0.5345,230,24.9,2,1,,closed
EDGE-020524,FUSE-XFMR-010091,XFMR-010091,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.117,619.3,0.5978,0.4473,0.5345,230,24.9,2,1,,closed
EDGE-020525,JCT-FDR-0032-004,FUSE-XFMR-010092,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,C,0.025,133.1,0.8951,0.542,0.6985,150,24.9,1,1,,closed
EDGE-020526,FUSE-XFMR-010092,XFMR-010092,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,C,0.143,754.0,0.8716,0.471,0.6985,150,24.9,1,1,,closed
EDGE-020527,JCT-FDR-0032-004,FUSE-XFMR-010093,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.03,158.4,0.3096,0.4045,0.3655,340,24.9,2,1,,closed
EDGE-020528,FUSE-XFMR-010093,XFMR-010093,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.17,897.6,0.3087,0.4183,0.3655,340,24.9,2,1,,closed
EDGE-020529,JCT-FDR-0032-004,FUSE-XFMR-010094,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.035,185.3,0.537,0.4443,0.5345,230,24.9,3,1,,closed
EDGE-020530,FUSE-XFMR-010094,XFMR-010094,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.199,1050.2,0.6433,0.4841,0.5345,230,24.9,3,1,,closed
EDGE-020531,JCT-FDR-0032-004,FUSE-XFMR-010095,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.041,214.6,1.359,0.4923,1.007,100,24.9,1,1,,closed
EDGE-020532,FUSE-XFMR-010095,XFMR-010095,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.23,1216.2,1.4239,0.5401,1.007,100,24.9,1,1,,closed
EDGE-020533,JCT-FDR-0032-004,FUSE-XFMR-010096,FDR-0032,SUB-008,lateral_underground,#2 ACSR,C,0.045,238.4,0.9477,0.528,0.6985,150,24.9,1,0,,closed
EDGE-020534,FUSE-XFMR-010096,XFMR-010096,FDR-0032,SUB-008,lateral_underground,#2 ACSR,C,0.256,1350.9,0.9616,0.4647,0.6985,150,24.9,1,0,,closed
EDGE-020535,JCT-FDR-0032-004,FUSE-XFMR-010097,FDR-0032,SUB-008,lateral_overhead,1/0 AL,B,0.051,266.9,0.5353,0.453,0.5345,230,24.9,1,1,,closed
EDGE-020536,FUSE-XFMR-010097,XFMR-010097,FDR-0032,SUB-008,lateral_overhead,1/0 AL,B,0.286,1512.5,0.6291,0.5069,0.5345,230,24.9,1,1,,closed
EDGE-020537,JCT-FDR-0032-004,FUSE-XFMR-010098,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.055,289.1,0.2718,0.4416,0.3655,340,24.9,1,1,,closed
EDGE-020538,FUSE-XFMR-010098,XFMR-010098,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.31,1638.1,0.3079,0.4761,0.3655,340,24.9,1,1,,closed
EDGE-020539,JCT-FDR-0032-004,FUSE-XFMR-010099,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.06,316.0,1.6018,0.5315,1.007,100,24.9,1,1,,closed
EDGE-020540,FUSE-XFMR-010099,XFMR-010099,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.339,1790.7,1.4288,0.4824,1.007,100,24.9,1,1,,closed
EDGE-020541,JCT-FDR-0032-004,FUSE-XFMR-010100,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.066,346.1,1.5773,0.4989,1.007,100,24.9,1,1,,closed
EDGE-020542,FUSE-XFMR-010100,XFMR-010100,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.371,1961.3,1.4247,0.4706,1.007,100,24.9,1,1,,closed
EDGE-020543,JCT-FDR-0032-004,FUSE-XFMR-010101,FDR-0032,SUB-008,lateral_underground,1/0 AL,AB,0.07,368.3,0.6408,0.5197,0.5345,230,24.9,2,0,,closed
EDGE-020544,FUSE-XFMR-010101,XFMR-010101,FDR-0032,SUB-008,lateral_underground,1/0 AL,AB,0.395,2086.9,0.6311,0.4673,0.5345,230,24.9,2,0,,closed
EDGE-020545,JCT-FDR-0032-004,FUSE-XFMR-010102,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.075,393.6,1.5913,0.5076,1.007,100,24.9,1,1,,closed
EDGE-020546,FUSE-XFMR-010102,XFMR-010102,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.422,2230.5,1.5625,0.4654,1.007,100,24.9,1,1,,closed
EDGE-020547,JCT-FDR-0032-004,FUSE-XFMR-010103,FDR-0032,SUB-008,lateral_overhead,4/0 AL,BC,0.08,420.6,0.2848,0.434,0.3655,340,24.9,2,1,,closed
EDGE-020548,FUSE-XFMR-010103,XFMR-010103,FDR-0032,SUB-008,lateral_overhead,4/0 AL,BC,0.451,2383.1,0.301,0.4716,0.3655,340,24.9,2,1,,closed
EDGE-020549,JCT-FDR-0032-004,FUSE-XFMR-010104,FDR-0032,SUB-008,lateral_underground,#2 ACSR,A,0.085,447.5,0.8401,0.4879,0.6985,150,24.9,1,0,,closed
EDGE-020550,FUSE-XFMR-010104,XFMR-010104,FDR-0032,SUB-008,lateral_underground,#2 ACSR,A,0.48,2535.7,0.8498,0.5133,0.6985,150,24.9,1,0,,closed
EDGE-020551,JCT-FDR-0032-004,FUSE-XFMR-010105,FDR-0032,SUB-008,lateral_underground,#2 ACSR,AB,0.09,476.0,0.938,0.4996,0.6985,150,24.9,2,0,,closed
EDGE-020552,FUSE-XFMR-010105,XFMR-010105,FDR-0032,SUB-008,lateral_underground,#2 ACSR,AB,0.511,2697.3,0.8592,0.5062,0.6985,150,24.9,2,0,,closed
EDGE-020553,JCT-FDR-0032-004,FUSE-XFMR-010106,FDR-0032,SUB-008,lateral_underground,4/0 AL,AC,0.095,502.1,0.2758,0.4339,0.3655,340,24.9,2,0,,closed
EDGE-020554,FUSE-XFMR-010106,XFMR-010106,FDR-0032,SUB-008,lateral_underground,4/0 AL,AC,0.539,2845.4,0.2784,0.418,0.3655,340,24.9,2,0,,closed
EDGE-020555,JCT-FDR-0032-004,JCT-FDR-0032-005,FDR-0032,SUB-008,primary_underground,336 ACSR,ABC,0.66,3484.8,0.2889,0.4497,0.3563,400,24.9,3,0,,closed
EDGE-020556,JCT-FDR-0032-005,FUSE-XFMR-010107,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.001,4.8,0.5861,0.4498,0.5345,230,24.9,3,1,,closed
EDGE-020557,FUSE-XFMR-010107,XFMR-010107,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.005,26.9,0.5732,0.51,0.5345,230,24.9,3,1,,closed
EDGE-020558,JCT-FDR-0032-005,FUSE-XFMR-010108,FDR-0032,SUB-008,lateral_overhead,#4 CU,AC,0.005,26.9,1.419,0.4864,1.007,100,24.9,2,1,,closed
EDGE-020559,FUSE-XFMR-010108,XFMR-010108,FDR-0032,SUB-008,lateral_overhead,#4 CU,AC,0.029,152.6,1.5307,0.5569,1.007,100,24.9,2,1,,closed
EDGE-020560,JCT-FDR-0032-005,FUSE-XFMR-010109,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.01,52.3,0.5507,0.5116,0.5345,230,24.9,2,1,,closed
EDGE-020561,FUSE-XFMR-010109,XFMR-010109,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.056,296.2,0.561,0.4769,0.5345,230,24.9,2,1,,closed
EDGE-020562,JCT-FDR-0032-005,FUSE-XFMR-010110,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AC,0.015,80.0,0.6225,0.4679,0.5345,230,24.9,2,1,,closed
EDGE-020563,FUSE-XFMR-010110,XFMR-010110,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AC,0.086,453.3,0.6439,0.4965,0.5345,230,24.9,2,1,,closed
EDGE-020564,JCT-FDR-0032-005,FUSE-XFMR-010111,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.019,103.0,0.2722,0.4068,0.3655,340,24.9,2,1,,closed
EDGE-020565,FUSE-XFMR-010111,XFMR-010111,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.111,583.4,0.2841,0.4058,0.3655,340,24.9,2,1,,closed
EDGE-020566,JCT-FDR-0032-005,FUSE-XFMR-010112,FDR-0032,SUB-008,lateral_overhead,#4 CU,AC,0.024,127.5,1.5497,0.551,1.007,100,24.9,2,1,,closed
EDGE-020567,FUSE-XFMR-010112,XFMR-010112,FDR-0032,SUB-008,lateral_overhead,#4 CU,AC,0.137,722.6,1.3744,0.5105,1.007,100,24.9,2,1,,closed
EDGE-020568,JCT-FDR-0032-005,FUSE-XFMR-010113,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,A,0.03,156.8,0.8657,0.5075,0.6985,150,24.9,1,1,,closed
EDGE-020569,FUSE-XFMR-010113,XFMR-010113,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,A,0.168,888.6,0.8335,0.4814,0.6985,150,24.9,1,1,,closed
EDGE-020570,JCT-FDR-0032-005,FUSE-XFMR-010114,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,C,0.034,180.6,0.9294,0.4695,0.6985,150,24.9,1,1,,closed
EDGE-020571,FUSE-XFMR-010114,XFMR-010114,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,C,0.194,1023.3,0.901,0.5177,0.6985,150,24.9,1,1,,closed
EDGE-020572,JCT-FDR-0032-005,FUSE-XFMR-010115,FDR-0032,SUB-008,lateral_underground,#4 CU,ABC,0.04,209.1,1.5809,0.5318,1.007,100,24.9,3,0,,closed
EDGE-020573,FUSE-XFMR-010115,XFMR-010115,FDR-0032,SUB-008,lateral_underground,#4 CU,ABC,0.224,1184.8,1.5561,0.5593,1.007,100,24.9,3,0,,closed
EDGE-020574,JCT-FDR-0032-005,FUSE-XFMR-010116,FDR-0032,SUB-008,lateral_underground,4/0 AL,B,0.044,232.1,0.314,0.4363,0.3655,340,24.9,1,0,,closed
EDGE-020575,FUSE-XFMR-010116,XFMR-010116,FDR-0032,SUB-008,lateral_underground,4/0 AL,B,0.249,1315.0,0.3095,0.4759,0.3655,340,24.9,1,0,,closed
EDGE-020576,JCT-FDR-0032-005,FUSE-XFMR-010117,FDR-0032,SUB-008,lateral_overhead,#4 CU,AC,0.05,263.7,1.3682,0.5361,1.007,100,24.9,2,1,,closed
EDGE-020577,FUSE-XFMR-010117,XFMR-010117,FDR-0032,SUB-008,lateral_overhead,#4 CU,AC,0.283,1494.5,1.5723,0.4879,1.007,100,24.9,2,1,,closed
EDGE-020578,JCT-FDR-0032-005,FUSE-XFMR-010118,FDR-0032,SUB-008,lateral_overhead,#4 CU,BC,0.055,289.9,1.6225,0.535,1.007,100,24.9,2,1,,closed
EDGE-020579,FUSE-XFMR-010118,XFMR-010118,FDR-0032,SUB-008,lateral_overhead,#4 CU,BC,0.311,1642.6,1.4304,0.4993,1.007,100,24.9,2,1,,closed
EDGE-020580,JCT-FDR-0032-005,FUSE-XFMR-010119,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,A,0.06,314.4,0.9724,0.5511,0.6985,150,24.9,1,1,,closed
EDGE-020581,FUSE-XFMR-010119,XFMR-010119,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,A,0.337,1781.7,0.9472,0.5021,0.6985,150,24.9,1,1,,closed
EDGE-020582,JCT-FDR-0032-005,FUSE-XFMR-010120,FDR-0032,SUB-008,lateral_underground,#2 ACSR,C,0.065,340.6,0.9018,0.5455,0.6985,150,24.9,1,0,,closed
EDGE-020583,FUSE-XFMR-010120,XFMR-010120,FDR-0032,SUB-008,lateral_underground,#2 ACSR,C,0.365,1929.8,0.9386,0.4952,0.6985,150,24.9,1,0,,closed
EDGE-020584,JCT-FDR-0032-005,FUSE-XFMR-010121,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.07,368.3,0.5672,0.5238,0.5345,230,24.9,2,1,,closed
EDGE-020585,FUSE-XFMR-010121,XFMR-010121,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.395,2086.9,0.5661,0.5238,0.5345,230,24.9,2,1,,closed
EDGE-020586,JCT-FDR-0032-005,FUSE-XFMR-010122,FDR-0032,SUB-008,lateral_underground,4/0 AL,AC,0.074,392.8,0.2872,0.4334,0.3655,340,24.9,2,0,,closed
EDGE-020587,FUSE-XFMR-010122,XFMR-010122,FDR-0032,SUB-008,lateral_underground,4/0 AL,AC,0.422,2226.0,0.3172,0.4443,0.3655,340,24.9,2,0,,closed
EDGE-020588,JCT-FDR-0032-005,FUSE-XFMR-010123,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.079,418.2,1.5173,0.5425,1.007,100,24.9,1,1,,closed
EDGE-020589,FUSE-XFMR-010123,XFMR-010123,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.449,2369.7,1.5105,0.4643,1.007,100,24.9,1,1,,closed
EDGE-020590,JCT-FDR-0032-005,FUSE-XFMR-010124,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.084,444.3,0.3135,0.4496,0.3655,340,24.9,2,1,,closed
EDGE-020591,FUSE-XFMR-010124,XFMR-010124,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.477,2517.8,0.2862,0.4068,0.3655,340,24.9,2,1,,closed
EDGE-020592,JCT-FDR-0032-005,FUSE-XFMR-010125,FDR-0032,SUB-008,lateral_overhead,#4 CU,ABC,0.089,468.9,1.3664,0.5242,1.007,100,24.9,3,1,,closed
EDGE-020593,FUSE-XFMR-010125,XFMR-010125,FDR-0032,SUB-008,lateral_overhead,#4 CU,ABC,0.503,2656.9,1.5517,0.5212,1.007,100,24.9,3,1,,closed
EDGE-020594,JCT-FDR-0032-005,FUSE-XFMR-010126,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AB,0.094,496.6,0.6328,0.4429,0.5345,230,24.9,2,1,,closed
EDGE-020595,FUSE-XFMR-010126,XFMR-010126,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AB,0.533,2814.0,0.5486,0.518,0.5345,230,24.9,2,1,,closed
EDGE-020596,JCT-FDR-0032-005,JCT-FDR-0032-006,FDR-0032,SUB-008,primary_overhead,336 ACSR,ABC,0.67,3537.6,0.294,0.4761,0.3655,400,24.9,3,1,,closed
EDGE-020597,JCT-FDR-0032-006,FUSE-XFMR-010127,FDR-0032,SUB-008,lateral_underground,1/0 AL,C,0.002,7.9,0.5785,0.4562,0.5345,230,24.9,1,0,,closed
EDGE-020598,FUSE-XFMR-010127,XFMR-010127,FDR-0032,SUB-008,lateral_underground,1/0 AL,C,0.009,44.9,0.533,0.4764,0.5345,230,24.9,1,0,,closed
EDGE-020599,JCT-FDR-0032-006,FUSE-XFMR-010128,FDR-0032,SUB-008,lateral_underground,#4 CU,AB,0.005,24.6,1.4967,0.4838,1.007,100,24.9,2,0,,closed
EDGE-020600,FUSE-XFMR-010128,XFMR-010128,FDR-0032,SUB-008,lateral_underground,#4 CU,AB,0.026,139.1,1.4414,0.5395,1.007,100,24.9,2,0,,closed
EDGE-020601,JCT-FDR-0032-006,FUSE-XFMR-010129,FDR-0032,SUB-008,lateral_underground,4/0 AL,C,0.01,53.9,0.3147,0.4629,0.3655,340,24.9,1,0,,closed
EDGE-020602,FUSE-XFMR-010129,XFMR-010129,FDR-0032,SUB-008,lateral_underground,4/0 AL,C,0.058,305.2,0.3265,0.4493,0.3655,340,24.9,1,0,,closed
EDGE-020603,JCT-FDR-0032-006,FUSE-XFMR-010130,FDR-0032,SUB-008,lateral_overhead,#4 CU,BC,0.015,79.2,1.5385,0.5613,1.007,100,24.9,2,1,,closed
EDGE-020604,FUSE-XFMR-010130,XFMR-010130,FDR-0032,SUB-008,lateral_overhead,#4 CU,BC,0.085,448.8,1.477,0.5576,1.007,100,24.9,2,1,,closed
EDGE-020605,JCT-FDR-0032-006,FUSE-XFMR-010131,FDR-0032,SUB-008,lateral_underground,#2 ACSR,C,0.02,103.8,0.8786,0.4986,0.6985,150,24.9,1,0,,closed
EDGE-020606,FUSE-XFMR-010131,XFMR-010131,FDR-0032,SUB-008,lateral_underground,#2 ACSR,C,0.111,587.9,0.915,0.4811,0.6985,150,24.9,1,0,,closed
EDGE-020607,JCT-FDR-0032-006,FUSE-XFMR-010132,FDR-0032,SUB-008,lateral_overhead,#4 CU,AC,0.025,129.9,1.5169,0.5166,1.007,100,24.9,2,1,,closed
EDGE-020608,FUSE-XFMR-010132,XFMR-010132,FDR-0032,SUB-008,lateral_overhead,#4 CU,AC,0.139,736.0,1.5808,0.5336,1.007,100,24.9,2,1,,closed
EDGE-020609,JCT-FDR-0032-006,FUSE-XFMR-010133,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.03,160.0,0.2868,0.4764,0.3655,340,24.9,2,1,,closed
EDGE-020610,FUSE-XFMR-010133,XFMR-010133,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.172,906.6,0.3202,0.4386,0.3655,340,24.9,2,1,,closed
EDGE-020611,JCT-FDR-0032-006,FUSE-XFMR-010134,FDR-0032,SUB-008,lateral_underground,#2 ACSR,B,0.035,184.5,0.8565,0.511,0.6985,150,24.9,1,0,,closed
EDGE-020612,FUSE-XFMR-010134,XFMR-010134,FDR-0032,SUB-008,lateral_underground,#2 ACSR,B,0.198,1045.7,0.983,0.552,0.6985,150,24.9,1,0,,closed
EDGE-020613,JCT-FDR-0032-006,FUSE-XFMR-010135,FDR-0032,SUB-008,lateral_underground,#4 CU,ABC,0.04,210.7,1.6452,0.5117,1.007,100,24.9,3,0,,closed
EDGE-020614,FUSE-XFMR-010135,XFMR-010135,FDR-0032,SUB-008,lateral_underground,#4 CU,ABC,0.226,1193.8,1.589,0.4773,1.007,100,24.9,3,0,,closed
EDGE-020615,JCT-FDR-0032-006,FUSE-XFMR-010136,FDR-0032,SUB-008,lateral_underground,#4 CU,C,0.045,235.2,1.4136,0.4876,1.007,100,24.9,1,0,,closed
EDGE-020616,FUSE-XFMR-010136,XFMR-010136,FDR-0032,SUB-008,lateral_underground,#4 CU,C,0.252,1332.9,1.5948,0.5167,1.007,100,24.9,1,0,,closed
EDGE-020617,JCT-FDR-0032-006,FUSE-XFMR-010137,FDR-0032,SUB-008,lateral_underground,#4 CU,A,0.05,262.2,1.5253,0.4885,1.007,100,24.9,1,0,,closed
EDGE-020618,FUSE-XFMR-010137,XFMR-010137,FDR-0032,SUB-008,lateral_underground,#4 CU,A,0.281,1485.5,1.586,0.5023,1.007,100,24.9,1,0,,closed
EDGE-020619,JCT-FDR-0032-006,FUSE-XFMR-010138,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,B,0.054,287.5,0.8248,0.4519,0.6985,150,24.9,1,1,,closed
EDGE-020620,FUSE-XFMR-010138,XFMR-010138,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,B,0.309,1629.1,0.9442,0.4986,0.6985,150,24.9,1,1,,closed
EDGE-020621,JCT-FDR-0032-006,FUSE-XFMR-010139,FDR-0032,SUB-008,lateral_overhead,4/0 AL,ABC,0.06,316.0,0.2886,0.4097,0.3655,340,24.9,3,1,,closed
EDGE-020622,FUSE-XFMR-010139,XFMR-010139,FDR-0032,SUB-008,lateral_overhead,4/0 AL,ABC,0.339,1790.7,0.3156,0.3964,0.3655,340,24.9,3,1,,closed
EDGE-020623,JCT-FDR-0032-006,FUSE-XFMR-010140,FDR-0032,SUB-008,lateral_overhead,1/0 AL,A,0.064,339.0,0.5373,0.5021,0.5345,230,24.9,1,1,,closed
EDGE-020624,FUSE-XFMR-010140,XFMR-010140,FDR-0032,SUB-008,lateral_overhead,1/0 AL,A,0.364,1920.9,0.6091,0.4605,0.5345,230,24.9,1,1,,closed
EDGE-020625,JCT-FDR-0032-006,FUSE-XFMR-010141,FDR-0032,SUB-008,lateral_underground,#4 CU,B,0.07,367.5,1.6109,0.5553,1.007,100,24.9,1,0,,closed
EDGE-020626,FUSE-XFMR-010141,XFMR-010141,FDR-0032,SUB-008,lateral_underground,#4 CU,B,0.394,2082.4,1.4926,0.5055,1.007,100,24.9,1,0,,closed
EDGE-020627,JCT-FDR-0032-006,FUSE-XFMR-010142,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.075,395.2,0.5562,0.4638,0.5345,230,24.9,3,1,,closed
EDGE-020628,FUSE-XFMR-010142,XFMR-010142,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.424,2239.5,0.6432,0.4363,0.5345,230,24.9,3,1,,closed
EDGE-020629,JCT-FDR-0032-006,FUSE-XFMR-010143,FDR-0032,SUB-008,lateral_underground,1/0 AL,AB,0.08,421.3,0.6184,0.4616,0.5345,230,24.9,2,0,,closed
EDGE-020630,FUSE-XFMR-010143,XFMR-010143,FDR-0032,SUB-008,lateral_underground,1/0 AL,AB,0.452,2387.6,0.611,0.4419,0.5345,230,24.9,2,0,,closed
EDGE-020631,JCT-FDR-0032-006,FUSE-XFMR-010144,FDR-0032,SUB-008,lateral_underground,1/0 AL,C,0.084,443.5,0.5934,0.5194,0.5345,230,24.9,1,0,,closed
EDGE-020632,FUSE-XFMR-010144,XFMR-010144,FDR-0032,SUB-008,lateral_underground,1/0 AL,C,0.476,2513.3,0.6085,0.489,0.5345,230,24.9,1,0,,closed
EDGE-020633,JCT-FDR-0032-006,FUSE-XFMR-010145,FDR-0032,SUB-008,lateral_overhead,4/0 AL,BC,0.089,469.7,0.3265,0.4491,0.3655,340,24.9,2,1,,closed
EDGE-020634,FUSE-XFMR-010145,XFMR-010145,FDR-0032,SUB-008,lateral_overhead,4/0 AL,BC,0.504,2661.4,0.3057,0.4446,0.3655,340,24.9,2,1,,closed
EDGE-020635,JCT-FDR-0032-006,FUSE-XFMR-010146,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,BC,0.094,497.4,0.9,0.5376,0.6985,150,24.9,2,1,,closed
EDGE-020636,FUSE-XFMR-010146,XFMR-010146,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,BC,0.534,2818.5,0.8469,0.4809,0.6985,150,24.9,2,1,,closed
EDGE-020637,JCT-FDR-0032-006,JCT-FDR-0032-007,FDR-0032,SUB-008,primary_overhead,336 ACSR,ABC,0.66,3484.8,0.2792,0.4569,0.3897,400,24.9,3,1,,closed
EDGE-020638,JCT-FDR-0032-007,FUSE-XFMR-010147,FDR-0032,SUB-008,lateral_underground,1/0 AL,AB,0.001,7.1,0.6287,0.4517,0.5345,230,24.9,2,0,,closed
EDGE-020639,FUSE-XFMR-010147,XFMR-010147,FDR-0032,SUB-008,lateral_underground,1/0 AL,AB,0.008,40.4,0.5699,0.47,0.5345,230,24.9,2,0,,closed
EDGE-020640,JCT-FDR-0032-007,FUSE-XFMR-010148,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AC,0.005,27.7,0.8163,0.491,0.6985,150,24.9,2,1,,closed
EDGE-020641,FUSE-XFMR-010148,XFMR-010148,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AC,0.03,157.1,0.8507,0.511,0.6985,150,24.9,2,1,,closed
EDGE-020642,JCT-FDR-0032-007,FUSE-XFMR-010149,FDR-0032,SUB-008,lateral_overhead,#4 CU,BC,0.01,53.9,1.5657,0.5125,1.007,100,24.9,2,1,,closed
EDGE-020643,FUSE-XFMR-010149,XFMR-010149,FDR-0032,SUB-008,lateral_overhead,#4 CU,BC,0.058,305.2,1.5056,0.4851,1.007,100,24.9,2,1,,closed
EDGE-020644,JCT-FDR-0032-007,FUSE-XFMR-010150,FDR-0032,SUB-008,lateral_underground,4/0 AL,AC,0.016,82.4,0.2921,0.4141,0.3655,340,24.9,2,0,,closed
EDGE-020645,FUSE-XFMR-010150,XFMR-010150,FDR-0032,SUB-008,lateral_underground,4/0 AL,AC,0.088,466.8,0.3073,0.4729,0.3655,340,24.9,2,0,,closed
EDGE-020646,JCT-FDR-0032-007,FUSE-XFMR-010151,FDR-0032,SUB-008,lateral_overhead,1/0 AL,C,0.02,104.5,0.5988,0.4634,0.5345,230,24.9,1,1,,closed
EDGE-020647,FUSE-XFMR-010151,XFMR-010151,FDR-0032,SUB-008,lateral_overhead,1/0 AL,C,0.112,592.4,0.6337,0.4622,0.5345,230,24.9,1,1,,closed
EDGE-020648,JCT-FDR-0032-007,FUSE-XFMR-010152,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.025,130.7,0.6063,0.4743,0.5345,230,24.9,2,1,,closed
EDGE-020649,FUSE-XFMR-010152,XFMR-010152,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.14,740.5,0.5732,0.4976,0.5345,230,24.9,2,1,,closed
EDGE-020650,JCT-FDR-0032-007,FUSE-XFMR-010153,FDR-0032,SUB-008,lateral_underground,4/0 AL,A,0.03,157.6,0.3257,0.4375,0.3655,340,24.9,1,0,,closed
EDGE-020651,FUSE-XFMR-010153,XFMR-010153,FDR-0032,SUB-008,lateral_underground,4/0 AL,A,0.169,893.1,0.2932,0.4066,0.3655,340,24.9,1,0,,closed
EDGE-020652,JCT-FDR-0032-007,FUSE-XFMR-010154,FDR-0032,SUB-008,lateral_overhead,4/0 AL,C,0.035,186.1,0.2847,0.4581,0.3655,340,24.9,1,1,,closed
EDGE-020653,FUSE-XFMR-010154,XFMR-010154,FDR-0032,SUB-008,lateral_overhead,4/0 AL,C,0.2,1054.7,0.3246,0.4398,0.3655,340,24.9,1,1,,closed
EDGE-020654,JCT-FDR-0032-007,FUSE-XFMR-010155,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.04,212.3,0.3176,0.4388,0.3655,340,24.9,1,1,,closed
EDGE-020655,FUSE-XFMR-010155,XFMR-010155,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.228,1202.8,0.2858,0.4218,0.3655,340,24.9,1,1,,closed
EDGE-020656,JCT-FDR-0032-007,FUSE-XFMR-010156,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.045,240.0,0.2805,0.4553,0.3655,340,24.9,2,1,,closed
EDGE-020657,FUSE-XFMR-010156,XFMR-010156,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.258,1359.9,0.296,0.4727,0.3655,340,24.9,2,1,,closed
EDGE-020658,JCT-FDR-0032-007,FUSE-XFMR-010157,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.05,261.4,0.2723,0.4658,0.3655,340,24.9,2,1,,closed
EDGE-020659,FUSE-XFMR-010157,XFMR-010157,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.281,1481.0,0.3262,0.4698,0.3655,340,24.9,2,1,,closed
EDGE-020660,JCT-FDR-0032-007,FUSE-XFMR-010158,FDR-0032,SUB-008,lateral_underground,#4 CU,A,0.056,293.0,1.3767,0.5399,1.007,100,24.9,1,0,,closed
EDGE-020661,FUSE-XFMR-010158,XFMR-010158,FDR-0032,SUB-008,lateral_underground,#4 CU,A,0.315,1660.6,1.4562,0.462,1.007,100,24.9,1,0,,closed
EDGE-020662,JCT-FDR-0032-007,FUSE-XFMR-010159,FDR-0032,SUB-008,lateral_overhead,4/0 AL,B,0.06,318.4,0.2747,0.4382,0.3655,340,24.9,1,1,,closed
EDGE-020663,FUSE-XFMR-010159,XFMR-010159,FDR-0032,SUB-008,lateral_overhead,4/0 AL,B,0.342,1804.2,0.3009,0.4458,0.3655,340,24.9,1,1,,closed
EDGE-020664,JCT-FDR-0032-007,FUSE-XFMR-010160,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.065,345.3,1.451,0.54,1.007,100,24.9,1,1,,closed
EDGE-020665,FUSE-XFMR-010160,XFMR-010160,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.371,1956.8,1.415,0.54,1.007,100,24.9,1,1,,closed
EDGE-020666,JCT-FDR-0032-007,FUSE-XFMR-010161,FDR-0032,SUB-008,lateral_overhead,4/0 AL,ABC,0.07,368.3,0.3205,0.4608,0.3655,340,24.9,3,1,,closed
EDGE-020667,FUSE-XFMR-010161,XFMR-010161,FDR-0032,SUB-008,lateral_overhead,4/0 AL,ABC,0.395,2086.9,0.3111,0.4028,0.3655,340,24.9,3,1,,closed
EDGE-020668,JCT-FDR-0032-007,FUSE-XFMR-010162,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.074,392.8,1.6023,0.5548,1.007,100,24.9,1,1,,closed
EDGE-020669,FUSE-XFMR-010162,XFMR-010162,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.422,2226.0,1.5171,0.5244,1.007,100,24.9,1,1,,closed
EDGE-020670,JCT-FDR-0032-007,FUSE-XFMR-010163,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.08,423.7,1.4349,0.556,1.007,100,24.9,1,1,,closed
EDGE-020671,FUSE-XFMR-010163,XFMR-010163,FDR-0032,SUB-008,lateral_overhead,#4 CU,B,0.455,2401.1,1.5091,0.5251,1.007,100,24.9,1,1,,closed
EDGE-020672,JCT-FDR-0032-007,FUSE-XFMR-010164,FDR-0032,SUB-008,lateral_overhead,1/0 AL,B,0.085,447.5,0.6085,0.5088,0.5345,230,24.9,1,1,,closed
EDGE-020673,FUSE-XFMR-010164,XFMR-010164,FDR-0032,SUB-008,lateral_overhead,1/0 AL,B,0.48,2535.7,0.5377,0.4311,0.5345,230,24.9,1,1,,closed
EDGE-020674,JCT-FDR-0032-007,FUSE-XFMR-010165,FDR-0032,SUB-008,lateral_underground,#2 ACSR,AB,0.09,475.2,0.9116,0.4609,0.6985,150,24.9,2,0,,closed
EDGE-020675,FUSE-XFMR-010165,XFMR-010165,FDR-0032,SUB-008,lateral_underground,#2 ACSR,AB,0.51,2692.8,0.9129,0.4627,0.6985,150,24.9,2,0,,closed
EDGE-020676,JCT-FDR-0032-007,FUSE-XFMR-010166,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.095,499.8,0.2781,0.4654,0.3655,340,24.9,2,1,,closed
EDGE-020677,FUSE-XFMR-010166,XFMR-010166,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AB,0.536,2831.9,0.3159,0.4265,0.3655,340,24.9,2,1,,closed
EDGE-020678,JCT-FDR-0032-007,JCT-FDR-0032-008,FDR-0032,SUB-008,primary_overhead,336 ACSR,ABC,0.66,3484.8,0.293,0.4813,0.4106,400,24.9,3,1,,closed
EDGE-020679,JCT-FDR-0032-008,FUSE-XFMR-010167,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AB,0.001,6.3,0.6104,0.4797,0.5345,230,24.9,2,1,,closed
EDGE-020680,FUSE-XFMR-010167,XFMR-010167,FDR-0032,SUB-008,lateral_overhead,1/0 AL,AB,0.007,35.9,0.5611,0.4875,0.5345,230,24.9,2,1,,closed
EDGE-020681,JCT-FDR-0032-008,FUSE-XFMR-010168,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.005,25.3,0.5996,0.4457,0.5345,230,24.9,2,1,,closed
EDGE-020682,FUSE-XFMR-010168,XFMR-010168,FDR-0032,SUB-008,lateral_overhead,1/0 AL,BC,0.027,143.6,0.5834,0.464,0.5345,230,24.9,2,1,,closed
EDGE-020683,JCT-FDR-0032-008,FUSE-XFMR-010169,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.01,50.7,0.5652,0.4861,0.5345,230,24.9,3,1,,closed
EDGE-020684,FUSE-XFMR-010169,XFMR-010169,FDR-0032,SUB-008,lateral_overhead,1/0 AL,ABC,0.054,287.2,0.6339,0.5077,0.5345,230,24.9,3,1,,closed
EDGE-020685,JCT-FDR-0032-008,FUSE-XFMR-010170,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.015,80.8,0.3022,0.4157,0.3655,340,24.9,2,1,,closed
EDGE-020686,FUSE-XFMR-010170,XFMR-010170,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.087,457.8,0.3084,0.4114,0.3655,340,24.9,2,1,,closed
EDGE-020687,JCT-FDR-0032-008,FUSE-XFMR-010171,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AC,0.02,105.3,0.8939,0.483,0.6985,150,24.9,2,1,,closed
EDGE-020688,FUSE-XFMR-010171,XFMR-010171,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AC,0.113,596.9,0.9771,0.5026,0.6985,150,24.9,2,1,,closed
EDGE-020689,JCT-FDR-0032-008,FUSE-XFMR-010172,FDR-0032,SUB-008,lateral_underground,#4 CU,BC,0.024,129.1,1.5411,0.5591,1.007,100,24.9,2,0,,closed
EDGE-020690,FUSE-XFMR-010172,XFMR-010172,FDR-0032,SUB-008,lateral_underground,#4 CU,BC,0.139,731.5,1.4392,0.5278,1.007,100,24.9,2,0,,closed
EDGE-020691,JCT-FDR-0032-008,FUSE-XFMR-010173,FDR-0032,SUB-008,lateral_overhead,#4 CU,A,0.03,156.8,1.6208,0.4797,1.007,100,24.9,1,1,,closed
EDGE-020692,FUSE-XFMR-010173,XFMR-010173,FDR-0032,SUB-008,lateral_overhead,#4 CU,A,0.168,888.6,1.4801,0.5386,1.007,100,24.9,1,1,,closed
EDGE-020693,JCT-FDR-0032-008,FUSE-XFMR-010174,FDR-0032,SUB-008,lateral_overhead,#4 CU,AC,0.035,182.2,1.5161,0.545,1.007,100,24.9,2,1,,closed
EDGE-020694,FUSE-XFMR-010174,XFMR-010174,FDR-0032,SUB-008,lateral_overhead,#4 CU,AC,0.196,1032.2,1.3956,0.5034,1.007,100,24.9,2,1,,closed
EDGE-020695,JCT-FDR-0032-008,FUSE-XFMR-010175,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.04,212.3,0.282,0.4376,0.3655,340,24.9,2,1,,closed
EDGE-020696,FUSE-XFMR-010175,XFMR-010175,FDR-0032,SUB-008,lateral_overhead,4/0 AL,AC,0.228,1202.8,0.3141,0.3928,0.3655,340,24.9,2,1,,closed
EDGE-020697,JCT-FDR-0032-008,FUSE-XFMR-010176,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AC,0.044,233.6,0.8705,0.4711,0.6985,150,24.9,2,1,,closed
EDGE-020698,FUSE-XFMR-010176,XFMR-010176,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AC,0.251,1324.0,0.8591,0.4903,0.6985,150,24.9,2,1,,closed
EDGE-020699,JCT-FDR-0032-008,FUSE-XFMR-010177,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.05,263.7,1.4199,0.518,1.007,100,24.9,1,1,,closed
EDGE-020700,FUSE-XFMR-010177,XFMR-010177,FDR-0032,SUB-008,lateral_overhead,#4 CU,C,0.283,1494.5,1.6426,0.5444,1.007,100,24.9,1,1,,closed
EDGE-020701,JCT-FDR-0032-008,FUSE-XFMR-010178,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AB,0.054,287.5,0.8322,0.5053,0.6985,150,24.9,2,1,,closed
EDGE-020702,FUSE-XFMR-010178,XFMR-010178,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AB,0.309,1629.1,0.878,0.4923,0.6985,150,24.9,2,1,,closed
EDGE-020703,JCT-FDR-0032-008,FUSE-XFMR-010179,FDR-0032,SUB-008,lateral_overhead,1/0 AL,C,0.059,312.0,0.5898,0.4605,0.5345,230,24.9,1,1,,closed
EDGE-020704,FUSE-XFMR-010179,XFMR-010179,FDR-0032,SUB-008,lateral_overhead,1/0 AL,C,0.335,1768.3,0.5374,0.4458,0.5345,230,24.9,1,1,,closed
EDGE-020705,JCT-FDR-0032-008,FUSE-XFMR-010180,FDR-0032,SUB-008,lateral_underground,#4 CU,ABC,0.064,339.0,1.3704,0.4623,1.007,100,24.9,3,0,,closed
EDGE-020706,FUSE-XFMR-010180,XFMR-010180,FDR-0032,SUB-008,lateral_underground,#4 CU,ABC,0.364,1920.9,1.5045,0.5383,1.007,100,24.9,3,0,,closed
EDGE-020707,JCT-FDR-0032-008,FUSE-XFMR-010181,FDR-0032,SUB-008,lateral_underground,4/0 AL,AC,0.07,367.5,0.2747,0.4047,0.3655,340,24.9,2,0,,closed
EDGE-020708,FUSE-XFMR-010181,XFMR-010181,FDR-0032,SUB-008,lateral_underground,4/0 AL,AC,0.394,2082.4,0.2849,0.444,0.3655,340,24.9,2,0,,closed
EDGE-020709,JCT-FDR-0032-008,FUSE-XFMR-010182,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.075,393.6,0.3151,0.4263,0.3655,340,24.9,1,1,,closed
EDGE-020710,FUSE-XFMR-010182,XFMR-010182,FDR-0032,SUB-008,lateral_overhead,4/0 AL,A,0.422,2230.5,0.2869,0.4077,0.3655,340,24.9,1,1,,closed
EDGE-020711,JCT-FDR-0032-008,FUSE-XFMR-010183,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AB,0.079,419.0,0.8386,0.5296,0.6985,150,24.9,2,1,,closed
EDGE-020712,FUSE-XFMR-010183,XFMR-010183,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AB,0.45,2374.2,0.8808,0.4897,0.6985,150,24.9,2,1,,closed
EDGE-020713,JCT-FDR-0032-008,FUSE-XFMR-010184,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AC,0.085,446.7,0.891,0.5187,0.6985,150,24.9,2,1,,closed
EDGE-020714,FUSE-XFMR-010184,XFMR-010184,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AC,0.479,2531.2,0.9395,0.4743,0.6985,150,24.9,2,1,,closed
EDGE-020715,JCT-FDR-0032-008,FUSE-XFMR-010185,FDR-0032,SUB-008,lateral_overhead,4/0 AL,BC,0.09,474.4,0.3099,0.4322,0.3655,340,24.9,2,1,,closed
EDGE-020716,FUSE-XFMR-010185,XFMR-010185,FDR-0032,SUB-008,lateral_overhead,4/0 AL,BC,0.509,2688.3,0.3071,0.4659,0.3655,340,24.9,2,1,,closed
EDGE-020717,JCT-FDR-0032-008,FUSE-XFMR-010186,FDR-0032,SUB-008,lateral_underground,#4 CU,C,0.095,500.5,1.391,0.4977,1.007,100,24.9,1,0,,closed
EDGE-020718,FUSE-XFMR-010186,XFMR-010186,FDR-0032,SUB-008,lateral_underground,#4 CU,C,0.537,2836.4,1.6465,0.5019,1.007,100,24.9,1,0,,closed
EDGE-020719,JCT-FDR-0032-008,JCT-FDR-0032-009,FDR-0032,SUB-008,primary_overhead,336 ACSR,ABC,0.66,3484.8,0.2839,0.4596,0.3772,400,24.9,3,1,,closed
EDGE-020720,JCT-FDR-0032-009,FUSE-XFMR-010187,FDR-0032,SUB-008,lateral_overhead,#4 CU,A,0.002,10.3,1.5723,0.4787,1.007,100,24.9,1,1,,closed
EDGE-020721,FUSE-XFMR-010187,XFMR-010187,FDR-0032,SUB-008,lateral_overhead,#4 CU,A,0.011,58.3,1.5866,0.5308,1.007,100,24.9,1,1,,closed
EDGE-020722,JCT-FDR-0032-009,FUSE-XFMR-010188,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AC,0.005,24.6,0.9492,0.5006,0.6985,150,24.9,2,1,,closed
EDGE-020723,FUSE-XFMR-010188,XFMR-010188,FDR-0032,SUB-008,lateral_overhead,#2 ACSR,AC,0.026,139.1,0.8629,0.4685,0.6985,150,24.9,2,1,,closed
EDGE-020724,JCT-FDR-0032-009,FDR-0032-TAIL,FDR-0032,SUB-008,primary_overhead,336 ACSR,ABC,0.07,369.6,0.2937,0.4219,0.375,400,24.9,3,1,,open
EDGE-020725,SUB-008,FDR-0033-HEAD,FDR-0033,SUB-008,bus_tie,795 ACSR,ABC,0.01,52.8,0.1365,0.4247,0.26,700,24.9,3,1,,closed
EDGE-020726,FDR-0033-HEAD,JCT-FDR-0033-001,FDR-0033,SUB-008,primary_overhead,795 ACSR,ABC,0.02,105.6,0.1333,0.3964,0.2545,700,24.9,3,1,,closed
EDGE-020727,JCT-FDR-0033-001,FUSE-XFMR-010189,FDR-0033,SUB-008,lateral_overhead,1/0 AL,ABC,0.001,7.1,0.6011,0.4765,0.5345,230,24.9,3,1,,closed
EDGE-020728,FUSE-XFMR-010189,XFMR-010189,FDR-0033,SUB-008,lateral_overhead,1/0 AL,ABC,0.008,40.4,0.589,0.5051,0.5345,230,24.9,3,1,,closed
EDGE-020729,JCT-FDR-0033-001,FUSE-XFMR-010190,FDR-0033,SUB-008,lateral_overhead,#4 CU,B,0.003,18.2,1.4705,0.5465,1.007,100,24.9,1,1,,closed
EDGE-020730,FUSE-XFMR-010190,XFMR-010190,FDR-0033,SUB-008,lateral_overhead,#4 CU,B,0.02,103.2,1.4907,0.4935,1.007,100,24.9,1,1,,closed
EDGE-020731,JCT-FDR-0033-001,FUSE-XFMR-010191,FDR-0033,SUB-008,lateral_overhead,#4 CU,B,0.007,37.2,1.4463,0.541,1.007,100,24.9,1,1,,closed
EDGE-020732,FUSE-XFMR-010191,XFMR-010191,FDR-0033,SUB-008,lateral_overhead,#4 CU,B,0.04,210.9,1.4336,0.474,1.007,100,24.9,1,1,,closed
EDGE-020733,JCT-FDR-0033-001,FUSE-XFMR-010192,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AB,0.01,53.9,0.6105,0.4733,0.5345,230,24.9,2,1,,closed
EDGE-020734,FUSE-XFMR-010192,XFMR-010192,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AB,0.058,305.2,0.6401,0.5209,0.5345,230,24.9,2,1,,closed
EDGE-020735,JCT-FDR-0033-001,FUSE-XFMR-010193,FDR-0033,SUB-008,lateral_underground,4/0 AL,A,0.013,71.3,0.3196,0.4431,0.3655,340,24.9,1,0,,closed
EDGE-020736,FUSE-XFMR-010193,XFMR-010193,FDR-0033,SUB-008,lateral_underground,4/0 AL,A,0.076,403.9,0.2836,0.4619,0.3655,340,24.9,1,0,,closed
EDGE-020737,JCT-FDR-0033-001,FUSE-XFMR-010194,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.016,85.5,0.3105,0.3912,0.3655,340,24.9,2,1,,closed
EDGE-020738,FUSE-XFMR-010194,XFMR-010194,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.092,484.7,0.3245,0.4066,0.3655,340,24.9,2,1,,closed
EDGE-020739,JCT-FDR-0033-001,FUSE-XFMR-010195,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,A,0.019,102.2,0.8055,0.4714,0.6985,150,24.9,1,1,,closed
EDGE-020740,FUSE-XFMR-010195,XFMR-010195,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,A,0.11,579.0,0.9747,0.5172,0.6985,150,24.9,1,1,,closed
EDGE-020741,JCT-FDR-0033-001,FUSE-XFMR-010196,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,ABC,0.024,125.1,0.92,0.4818,0.6985,150,24.9,3,1,,closed
EDGE-020742,FUSE-XFMR-010196,XFMR-010196,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,ABC,0.134,709.1,0.9393,0.5129,0.6985,150,24.9,3,1,,closed
EDGE-020743,JCT-FDR-0033-001,FUSE-XFMR-010197,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.027,140.2,0.3003,0.4542,0.3655,340,24.9,1,1,,closed
EDGE-020744,FUSE-XFMR-010197,XFMR-010197,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.15,794.4,0.3132,0.4741,0.3655,340,24.9,1,1,,closed
EDGE-020745,JCT-FDR-0033-001,FUSE-XFMR-010198,FDR-0033,SUB-008,lateral_overhead,4/0 AL,ABC,0.03,156.8,0.2687,0.4687,0.3655,340,24.9,3,1,,closed
EDGE-020746,FUSE-XFMR-010198,XFMR-010198,FDR-0033,SUB-008,lateral_overhead,4/0 AL,ABC,0.168,888.6,0.2889,0.3977,0.3655,340,24.9,3,1,,closed
EDGE-020747,JCT-FDR-0033-001,FUSE-XFMR-010199,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.033,174.2,0.6398,0.4946,0.5345,230,24.9,2,1,,closed
EDGE-020748,FUSE-XFMR-010199,XFMR-010199,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.187,987.4,0.5354,0.5228,0.5345,230,24.9,2,1,,closed
EDGE-020749,JCT-FDR-0033-001,FUSE-XFMR-010200,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.036,192.5,0.27,0.4254,0.3655,340,24.9,1,1,,closed
EDGE-020750,FUSE-XFMR-010200,XFMR-010200,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.207,1090.6,0.2911,0.4055,0.3655,340,24.9,1,1,,closed
EDGE-020751,JCT-FDR-0033-001,FUSE-XFMR-010201,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.04,209.9,1.4925,0.534,1.007,100,24.9,1,1,,closed
EDGE-020752,FUSE-XFMR-010201,XFMR-010201,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.225,1189.3,1.3826,0.528,1.007,100,24.9,1,1,,closed
EDGE-020753,JCT-FDR-0033-001,FUSE-XFMR-010202,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.043,224.9,0.6314,0.4984,0.5345,230,24.9,1,1,,closed
EDGE-020754,FUSE-XFMR-010202,XFMR-010202,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.241,1274.6,0.637,0.502,0.5345,230,24.9,1,1,,closed
EDGE-020755,JCT-FDR-0033-001,FUSE-XFMR-010203,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.046,243.1,0.5495,0.4781,0.5345,230,24.9,2,1,,closed
EDGE-020756,FUSE-XFMR-010203,XFMR-010203,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.261,1377.8,0.6422,0.4589,0.5345,230,24.9,2,1,,closed
EDGE-020757,JCT-FDR-0033-001,FUSE-XFMR-010204,FDR-0033,SUB-008,lateral_underground,4/0 AL,AB,0.049,260.6,0.2908,0.3956,0.3655,340,24.9,2,0,,closed
EDGE-020758,FUSE-XFMR-010204,XFMR-010204,FDR-0033,SUB-008,lateral_underground,4/0 AL,AB,0.28,1476.6,0.2883,0.4142,0.3655,340,24.9,2,0,,closed
EDGE-020759,JCT-FDR-0033-001,FUSE-XFMR-010205,FDR-0033,SUB-008,lateral_underground,4/0 AL,BC,0.053,281.2,0.2978,0.444,0.3655,340,24.9,2,0,,closed
EDGE-020760,FUSE-XFMR-010205,XFMR-010205,FDR-0033,SUB-008,lateral_underground,4/0 AL,BC,0.302,1593.2,0.3221,0.463,0.3655,340,24.9,2,0,,closed
EDGE-020761,JCT-FDR-0033-001,FUSE-XFMR-010206,FDR-0033,SUB-008,lateral_overhead,#4 CU,BC,0.056,296.2,1.4321,0.534,1.007,100,24.9,2,1,,closed
EDGE-020762,FUSE-XFMR-010206,XFMR-010206,FDR-0033,SUB-008,lateral_overhead,#4 CU,BC,0.318,1678.5,1.4775,0.5006,1.007,100,24.9,2,1,,closed
EDGE-020763,JCT-FDR-0033-001,FUSE-XFMR-010207,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,A,0.059,313.6,0.8395,0.4828,0.6985,150,24.9,1,1,,closed
EDGE-020764,FUSE-XFMR-010207,XFMR-010207,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,A,0.337,1777.2,0.836,0.4984,0.6985,150,24.9,1,1,,closed
EDGE-020765,JCT-FDR-0033-001,FUSE-XFMR-010208,FDR-0033,SUB-008,lateral_overhead,#4 CU,AB,0.063,333.4,1.5182,0.5481,1.007,100,24.9,2,1,,closed
EDGE-020766,FUSE-XFMR-010208,XFMR-010208,FDR-0033,SUB-008,lateral_overhead,#4 CU,AB,0.358,1889.4,1.4367,0.4936,1.007,100,24.9,2,1,,closed
EDGE-020767,JCT-FDR-0033-001,FUSE-XFMR-010209,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.066,348.5,0.6248,0.5004,0.5345,230,24.9,2,1,,closed
EDGE-020768,FUSE-XFMR-010209,XFMR-010209,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.374,1974.7,0.5689,0.4677,0.5345,230,24.9,2,1,,closed
EDGE-020769,JCT-FDR-0033-001,FUSE-XFMR-010210,FDR-0033,SUB-008,lateral_underground,4/0 AL,C,0.069,364.3,0.323,0.4521,0.3655,340,24.9,1,0,,closed
EDGE-020770,FUSE-XFMR-010210,XFMR-010210,FDR-0033,SUB-008,lateral_underground,4/0 AL,C,0.391,2064.5,0.2976,0.4485,0.3655,340,24.9,1,0,,closed
EDGE-020771,JCT-FDR-0033-001,FUSE-XFMR-010211,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.073,385.7,0.2779,0.4541,0.3655,340,24.9,1,1,,closed
EDGE-020772,FUSE-XFMR-010211,XFMR-010211,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.414,2185.7,0.3191,0.4414,0.3655,340,24.9,1,1,,closed
EDGE-020773,JCT-FDR-0033-001,FUSE-XFMR-010212,FDR-0033,SUB-008,lateral_underground,4/0 AL,A,0.076,399.2,0.2972,0.4031,0.3655,340,24.9,1,0,,closed
EDGE-020774,FUSE-XFMR-010212,XFMR-010212,FDR-0033,SUB-008,lateral_underground,4/0 AL,A,0.428,2262.0,0.316,0.3916,0.3655,340,24.9,1,0,,closed
EDGE-020775,JCT-FDR-0033-001,FUSE-XFMR-010213,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.08,419.8,0.6266,0.5064,0.5345,230,24.9,1,1,,closed
EDGE-020776,FUSE-XFMR-010213,XFMR-010213,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.451,2378.6,0.5869,0.4824,0.5345,230,24.9,1,1,,closed
EDGE-020777,JCT-FDR-0033-001,FUSE-XFMR-010214,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.082,433.2,0.3051,0.4699,0.3655,340,24.9,2,1,,closed
EDGE-020778,FUSE-XFMR-010214,XFMR-010214,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.465,2454.9,0.2987,0.4101,0.3655,340,24.9,2,1,,closed
EDGE-020779,JCT-FDR-0033-001,FUSE-XFMR-010215,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.086,455.4,0.2988,0.3923,0.3655,340,24.9,2,1,,closed
EDGE-020780,FUSE-XFMR-010215,XFMR-010215,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.489,2580.6,0.2769,0.4768,0.3655,340,24.9,2,1,,closed
EDGE-020781,JCT-FDR-0033-001,FUSE-XFMR-010216,FDR-0033,SUB-008,lateral_underground,4/0 AL,B,0.089,468.1,0.2825,0.4713,0.3655,340,24.9,1,0,,closed
