edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-020782,FUSE-XFMR-010216,XFMR-010216,FDR-0033,SUB-008,lateral_underground,4/0 AL,B,0.502,2652.4,0.3094,0.4591,0.3655,340,24.9,1,0,,closed
EDGE-020783,JCT-FDR-0033-001,FUSE-XFMR-010217,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,BC,0.093,488.7,0.8194,0.4649,0.6985,150,24.9,2,1,,closed
EDGE-020784,FUSE-XFMR-010217,XFMR-010217,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,BC,0.524,2769.1,0.8347,0.507,0.6985,150,24.9,2,1,,closed
EDGE-020785,JCT-FDR-0033-001,FUSE-XFMR-010218,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,C,0.096,506.1,0.9505,0.4643,0.6985,150,24.9,1,1,,closed
EDGE-020786,FUSE-XFMR-010218,XFMR-010218,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,C,0.543,2867.8,0.8244,0.5181,0.6985,150,24.9,1,1,,closed
EDGE-020787,JCT-FDR-0033-001,JCT-FDR-0033-002,FDR-0033,SUB-008,primary_overhead,795 ACSR,ABC,0.66,3484.8,0.1203,0.4009,0.2635,700,24.9,3,1,,closed
EDGE-020788,JCT-FDR-0033-002,FUSE-XFMR-010219,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.001,4.0,0.5379,0.4655,0.5345,230,24.9,1,1,,closed
EDGE-020789,FUSE-XFMR-010219,XFMR-010219,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.004,22.4,0.6025,0.466,0.5345,230,24.9,1,1,,closed
EDGE-020790,JCT-FDR-0033-002,FUSE-XFMR-010220,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.004,19.8,0.324,0.4739,0.3655,340,24.9,2,1,,closed
EDGE-020791,FUSE-XFMR-010220,XFMR-010220,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.021,112.2,0.3204,0.4599,0.3655,340,24.9,2,1,,closed
EDGE-020792,JCT-FDR-0033-002,FUSE-XFMR-010221,FDR-0033,SUB-008,lateral_underground,#4 CU,C,0.007,38.0,1.3542,0.5092,1.007,100,24.9,1,0,,closed
EDGE-020793,FUSE-XFMR-010221,XFMR-010221,FDR-0033,SUB-008,lateral_underground,#4 CU,C,0.041,215.4,1.4484,0.494,1.007,100,24.9,1,0,,closed
EDGE-020794,JCT-FDR-0033-002,FUSE-XFMR-010222,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.01,53.9,0.2841,0.4426,0.3655,340,24.9,1,1,,closed
EDGE-020795,FUSE-XFMR-010222,XFMR-010222,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.058,305.2,0.2675,0.4465,0.3655,340,24.9,1,1,,closed
EDGE-020796,JCT-FDR-0033-002,FUSE-XFMR-010223,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.014,72.1,0.3172,0.4125,0.3655,340,24.9,1,1,,closed
EDGE-020797,FUSE-XFMR-010223,XFMR-010223,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.077,408.4,0.3064,0.439,0.3655,340,24.9,1,1,,closed
EDGE-020798,JCT-FDR-0033-002,FUSE-XFMR-010224,FDR-0033,SUB-008,lateral_underground,#4 CU,AC,0.017,87.1,1.5676,0.5495,1.007,100,24.9,2,0,,closed
EDGE-020799,FUSE-XFMR-010224,XFMR-010224,FDR-0033,SUB-008,lateral_underground,#4 CU,AC,0.093,493.7,1.5529,0.5208,1.007,100,24.9,2,0,,closed
EDGE-020800,JCT-FDR-0033-002,FUSE-XFMR-010225,FDR-0033,SUB-008,lateral_underground,1/0 AL,BC,0.02,103.8,0.5426,0.4779,0.5345,230,24.9,2,0,,closed
EDGE-020801,FUSE-XFMR-010225,XFMR-010225,FDR-0033,SUB-008,lateral_underground,1/0 AL,BC,0.111,587.9,0.6045,0.4482,0.5345,230,24.9,2,0,,closed
EDGE-020802,JCT-FDR-0033-002,FUSE-XFMR-010226,FDR-0033,SUB-008,lateral_overhead,#4 CU,B,0.023,122.8,1.6499,0.5,1.007,100,24.9,1,1,,closed
EDGE-020803,FUSE-XFMR-010226,XFMR-010226,FDR-0033,SUB-008,lateral_overhead,#4 CU,B,0.132,695.6,1.6128,0.5504,1.007,100,24.9,1,1,,closed
EDGE-020804,JCT-FDR-0033-002,FUSE-XFMR-010227,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.026,138.6,0.2731,0.4678,0.3655,340,24.9,1,1,,closed
EDGE-020805,FUSE-XFMR-010227,XFMR-010227,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.149,785.4,0.2751,0.3923,0.3655,340,24.9,1,1,,closed
EDGE-020806,JCT-FDR-0033-002,FUSE-XFMR-010228,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.03,158.4,0.5619,0.4789,0.5345,230,24.9,2,1,,closed
EDGE-020807,FUSE-XFMR-010228,XFMR-010228,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.17,897.6,0.5516,0.444,0.5345,230,24.9,2,1,,closed
EDGE-020808,JCT-FDR-0033-002,FUSE-XFMR-010229,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.033,173.4,0.6133,0.4765,0.5345,230,24.9,2,1,,closed
EDGE-020809,FUSE-XFMR-010229,XFMR-010229,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.186,982.9,0.6343,0.4613,0.5345,230,24.9,2,1,,closed
EDGE-020810,JCT-FDR-0033-002,FUSE-XFMR-010230,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.036,192.5,0.5436,0.4905,0.5345,230,24.9,1,1,,closed
EDGE-020811,FUSE-XFMR-010230,XFMR-010230,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.207,1090.6,0.6249,0.5177,0.5345,230,24.9,1,1,,closed
EDGE-020812,JCT-FDR-0033-002,FUSE-XFMR-010231,FDR-0033,SUB-008,lateral_underground,4/0 AL,B,0.04,209.9,0.3102,0.4404,0.3655,340,24.9,1,0,,closed
EDGE-020813,FUSE-XFMR-010231,XFMR-010231,FDR-0033,SUB-008,lateral_underground,4/0 AL,B,0.225,1189.3,0.2737,0.4439,0.3655,340,24.9,1,0,,closed
EDGE-020814,JCT-FDR-0033-002,FUSE-XFMR-010232,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.043,225.7,0.3079,0.4183,0.3655,340,24.9,2,1,,closed
EDGE-020815,FUSE-XFMR-010232,XFMR-010232,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.242,1279.1,0.3237,0.4263,0.3655,340,24.9,2,1,,closed
EDGE-020816,JCT-FDR-0033-002,FUSE-XFMR-010233,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.046,243.9,0.2939,0.4565,0.3655,340,24.9,1,1,,closed
EDGE-020817,FUSE-XFMR-010233,XFMR-010233,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.262,1382.3,0.2766,0.4043,0.3655,340,24.9,1,1,,closed
EDGE-020818,JCT-FDR-0033-002,FUSE-XFMR-010234,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.05,261.4,1.6487,0.4609,1.007,100,24.9,1,1,,closed
EDGE-020819,FUSE-XFMR-010234,XFMR-010234,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.281,1481.0,1.6433,0.5354,1.007,100,24.9,1,1,,closed
EDGE-020820,JCT-FDR-0033-002,FUSE-XFMR-010235,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.052,277.2,0.5901,0.5073,0.5345,230,24.9,1,1,,closed
EDGE-020821,FUSE-XFMR-010235,XFMR-010235,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.297,1570.8,0.6166,0.5003,0.5345,230,24.9,1,1,,closed
EDGE-020822,JCT-FDR-0033-002,FUSE-XFMR-010236,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.056,296.2,0.3008,0.4486,0.3655,340,24.9,2,1,,closed
EDGE-020823,FUSE-XFMR-010236,XFMR-010236,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.318,1678.5,0.2921,0.4514,0.3655,340,24.9,2,1,,closed
EDGE-020824,JCT-FDR-0033-002,FUSE-XFMR-010237,FDR-0033,SUB-008,lateral_underground,4/0 AL,A,0.059,312.8,0.303,0.399,0.3655,340,24.9,1,0,,closed
EDGE-020825,FUSE-XFMR-010237,XFMR-010237,FDR-0033,SUB-008,lateral_underground,4/0 AL,A,0.336,1772.8,0.2681,0.4113,0.3655,340,24.9,1,0,,closed
EDGE-020826,JCT-FDR-0033-002,FUSE-XFMR-010238,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,A,0.063,332.6,0.9683,0.496,0.6985,150,24.9,1,1,,closed
EDGE-020827,FUSE-XFMR-010238,XFMR-010238,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,A,0.357,1885.0,0.8249,0.5033,0.6985,150,24.9,1,1,,closed
EDGE-020828,JCT-FDR-0033-002,FUSE-XFMR-010239,FDR-0033,SUB-008,lateral_overhead,4/0 AL,ABC,0.066,349.3,0.284,0.419,0.3655,340,24.9,3,1,,closed
EDGE-020829,FUSE-XFMR-010239,XFMR-010239,FDR-0033,SUB-008,lateral_overhead,4/0 AL,ABC,0.375,1979.2,0.2842,0.4441,0.3655,340,24.9,3,1,,closed
EDGE-020830,JCT-FDR-0033-002,FUSE-XFMR-010240,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.069,365.9,0.6234,0.4503,0.5345,230,24.9,1,1,,closed
EDGE-020831,FUSE-XFMR-010240,XFMR-010240,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.393,2073.5,0.5889,0.5225,0.5345,230,24.9,1,1,,closed
EDGE-020832,JCT-FDR-0033-002,FUSE-XFMR-010241,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AB,0.072,382.5,0.9118,0.5145,0.6985,150,24.9,2,1,,closed
EDGE-020833,FUSE-XFMR-010241,XFMR-010241,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AB,0.411,2167.7,0.8541,0.5106,0.6985,150,24.9,2,1,,closed
EDGE-020834,JCT-FDR-0033-002,FUSE-XFMR-010242,FDR-0033,SUB-008,lateral_underground,#4 CU,C,0.076,399.2,1.4992,0.542,1.007,100,24.9,1,0,,closed
EDGE-020835,FUSE-XFMR-010242,XFMR-010242,FDR-0033,SUB-008,lateral_underground,#4 CU,C,0.428,2262.0,1.4985,0.5103,1.007,100,24.9,1,0,,closed
EDGE-020836,JCT-FDR-0033-002,FUSE-XFMR-010243,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.079,416.6,0.613,0.4984,0.5345,230,24.9,2,1,,closed
EDGE-020837,FUSE-XFMR-010243,XFMR-010243,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.447,2360.7,0.5818,0.441,0.5345,230,24.9,2,1,,closed
EDGE-020838,JCT-FDR-0033-002,FUSE-XFMR-010244,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.082,433.2,0.2775,0.4034,0.3655,340,24.9,2,1,,closed
EDGE-020839,FUSE-XFMR-010244,XFMR-010244,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.465,2454.9,0.3194,0.4169,0.3655,340,24.9,2,1,,closed
EDGE-020840,JCT-FDR-0033-002,FUSE-XFMR-010245,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.086,455.4,0.322,0.416,0.3655,340,24.9,1,1,,closed
EDGE-020841,FUSE-XFMR-010245,XFMR-010245,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.489,2580.6,0.3113,0.4374,0.3655,340,24.9,1,1,,closed
EDGE-020842,JCT-FDR-0033-002,FUSE-XFMR-010246,FDR-0033,SUB-008,lateral_underground,1/0 AL,C,0.089,469.7,0.5516,0.5107,0.5345,230,24.9,1,0,,closed
EDGE-020843,FUSE-XFMR-010246,XFMR-010246,FDR-0033,SUB-008,lateral_underground,1/0 AL,C,0.504,2661.4,0.6322,0.479,0.5345,230,24.9,1,0,,closed
EDGE-020844,JCT-FDR-0033-002,FUSE-XFMR-010247,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.093,490.2,0.3247,0.4092,0.3655,340,24.9,1,1,,closed
EDGE-020845,FUSE-XFMR-010247,XFMR-010247,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.526,2778.1,0.3121,0.4399,0.3655,340,24.9,1,1,,closed
EDGE-020846,JCT-FDR-0033-002,FUSE-XFMR-010248,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.095,502.9,0.5469,0.442,0.5345,230,24.9,1,1,,closed
EDGE-020847,FUSE-XFMR-010248,XFMR-010248,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.54,2849.9,0.6097,0.4708,0.5345,230,24.9,1,1,,closed
EDGE-020848,JCT-FDR-0033-002,JCT-FDR-0033-003,FDR-0033,SUB-008,primary_overhead,795 ACSR,ABC,0.66,3484.8,0.1374,0.3676,0.2381,700,24.9,3,1,,closed
EDGE-020849,JCT-FDR-0033-003,FUSE-XFMR-010249,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.001,4.0,0.3248,0.45,0.3655,340,24.9,1,1,,closed
EDGE-020850,FUSE-XFMR-010249,XFMR-010249,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.004,22.4,0.2966,0.4347,0.3655,340,24.9,1,1,,closed
EDGE-020851,JCT-FDR-0033-003,FUSE-XFMR-010250,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,BC,0.003,18.2,0.9682,0.5319,0.6985,150,24.9,2,1,,closed
EDGE-020852,FUSE-XFMR-010250,XFMR-010250,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,BC,0.02,103.2,0.8481,0.4923,0.6985,150,24.9,2,1,,closed
EDGE-020853,JCT-FDR-0033-003,FUSE-XFMR-010251,FDR-0033,SUB-008,lateral_overhead,#4 CU,BC,0.007,37.2,1.4083,0.5203,1.007,100,24.9,2,1,,closed
EDGE-020854,FUSE-XFMR-010251,XFMR-010251,FDR-0033,SUB-008,lateral_overhead,#4 CU,BC,0.04,210.9,1.4848,0.4709,1.007,100,24.9,2,1,,closed
EDGE-020855,JCT-FDR-0033-003,FUSE-XFMR-010252,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.01,54.6,0.2894,0.4174,0.3655,340,24.9,1,1,,closed
EDGE-020856,FUSE-XFMR-010252,XFMR-010252,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.059,309.7,0.2968,0.4572,0.3655,340,24.9,1,1,,closed
EDGE-020857,JCT-FDR-0033-003,FUSE-XFMR-010253,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.013,68.9,0.2867,0.4015,0.3655,340,24.9,2,1,,closed
EDGE-020858,FUSE-XFMR-010253,XFMR-010253,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.074,390.5,0.2983,0.4664,0.3655,340,24.9,2,1,,closed
EDGE-020859,JCT-FDR-0033-003,FUSE-XFMR-010254,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.017,88.7,0.3057,0.4344,0.3655,340,24.9,1,1,,closed
EDGE-020860,FUSE-XFMR-010254,XFMR-010254,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.095,502.7,0.3241,0.4416,0.3655,340,24.9,1,1,,closed
EDGE-020861,JCT-FDR-0033-003,FUSE-XFMR-010255,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.02,107.7,0.5578,0.5121,0.5345,230,24.9,1,1,,closed
EDGE-020862,FUSE-XFMR-010255,XFMR-010255,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.116,610.4,0.594,0.5006,0.5345,230,24.9,1,1,,closed
EDGE-020863,JCT-FDR-0033-003,FUSE-XFMR-010256,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.024,125.1,0.2976,0.4544,0.3655,340,24.9,2,1,,closed
EDGE-020864,FUSE-XFMR-010256,XFMR-010256,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.134,709.1,0.3057,0.3971,0.3655,340,24.9,2,1,,closed
EDGE-020865,JCT-FDR-0033-003,FUSE-XFMR-010257,FDR-0033,SUB-008,lateral_underground,#4 CU,BC,0.027,143.4,1.5671,0.5538,1.007,100,24.9,2,0,,closed
EDGE-020866,FUSE-XFMR-010257,XFMR-010257,FDR-0033,SUB-008,lateral_underground,#4 CU,BC,0.154,812.3,1.5742,0.4703,1.007,100,24.9,2,0,,closed
EDGE-020867,JCT-FDR-0033-003,FUSE-XFMR-010258,FDR-0033,SUB-008,lateral_overhead,#4 CU,BC,0.03,156.8,1.4518,0.4612,1.007,100,24.9,2,1,,closed
EDGE-020868,FUSE-XFMR-010258,XFMR-010258,FDR-0033,SUB-008,lateral_overhead,#4 CU,BC,0.168,888.6,1.4563,0.4812,1.007,100,24.9,2,1,,closed
EDGE-020869,JCT-FDR-0033-003,FUSE-XFMR-010259,FDR-0033,SUB-008,lateral_underground,#2 ACSR,B,0.034,178.2,0.8632,0.4585,0.6985,150,24.9,1,0,,closed
EDGE-020870,FUSE-XFMR-010259,XFMR-010259,FDR-0033,SUB-008,lateral_underground,#2 ACSR,B,0.191,1009.8,0.873,0.5171,0.6985,150,24.9,1,0,,closed
EDGE-020871,JCT-FDR-0033-003,FUSE-XFMR-010260,FDR-0033,SUB-008,lateral_underground,1/0 AL,C,0.036,192.5,0.5879,0.4339,0.5345,230,24.9,1,0,,closed
EDGE-020872,FUSE-XFMR-010260,XFMR-010260,FDR-0033,SUB-008,lateral_underground,1/0 AL,C,0.207,1090.6,0.6343,0.437,0.5345,230,24.9,1,0,,closed
EDGE-020873,JCT-FDR-0033-003,FUSE-XFMR-010261,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,BC,0.04,210.7,0.9415,0.4904,0.6985,150,24.9,2,1,,closed
EDGE-020874,FUSE-XFMR-010261,XFMR-010261,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,BC,0.226,1193.8,0.9517,0.4751,0.6985,150,24.9,2,1,,closed
EDGE-020875,JCT-FDR-0033-003,FUSE-XFMR-010262,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.043,228.1,0.2906,0.4332,0.3655,340,24.9,1,1,,closed
EDGE-020876,FUSE-XFMR-010262,XFMR-010262,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.245,1292.5,0.2947,0.4743,0.3655,340,24.9,1,1,,closed
EDGE-020877,JCT-FDR-0033-003,FUSE-XFMR-010263,FDR-0033,SUB-008,lateral_overhead,#4 CU,B,0.047,247.1,1.624,0.4963,1.007,100,24.9,1,1,,closed
EDGE-020878,FUSE-XFMR-010263,XFMR-010263,FDR-0033,SUB-008,lateral_overhead,#4 CU,B,0.265,1400.3,1.57,0.513,1.007,100,24.9,1,1,,closed
EDGE-020879,JCT-FDR-0033-003,FUSE-XFMR-010264,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,ABC,0.049,260.6,0.8592,0.4552,0.6985,150,24.9,3,1,,closed
EDGE-020880,FUSE-XFMR-010264,XFMR-010264,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,ABC,0.28,1476.6,0.9252,0.4819,0.6985,150,24.9,3,1,,closed
EDGE-020881,JCT-FDR-0033-003,FUSE-XFMR-010265,FDR-0033,SUB-008,lateral_underground,1/0 AL,AB,0.053,278.8,0.5495,0.5167,0.5345,230,24.9,2,0,,closed
EDGE-020882,FUSE-XFMR-010265,XFMR-010265,FDR-0033,SUB-008,lateral_underground,1/0 AL,AB,0.299,1579.8,0.5694,0.5224,0.5345,230,24.9,2,0,,closed
EDGE-020883,JCT-FDR-0033-003,FUSE-XFMR-010266,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.056,296.2,0.2975,0.3996,0.3655,340,24.9,2,1,,closed
EDGE-020884,FUSE-XFMR-010266,XFMR-010266,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.318,1678.5,0.3006,0.4365,0.3655,340,24.9,2,1,,closed
EDGE-020885,JCT-FDR-0033-003,FUSE-XFMR-010267,FDR-0033,SUB-008,lateral_underground,#2 ACSR,A,0.06,316.0,0.8795,0.5509,0.6985,150,24.9,1,0,,closed
EDGE-020886,FUSE-XFMR-010267,XFMR-010267,FDR-0033,SUB-008,lateral_underground,#2 ACSR,A,0.339,1790.7,0.8747,0.5254,0.6985,150,24.9,1,0,,closed
EDGE-020887,JCT-FDR-0033-003,FUSE-XFMR-010268,FDR-0033,SUB-008,lateral_underground,#4 CU,BC,0.063,330.3,1.435,0.5604,1.007,100,24.9,2,0,,closed
EDGE-020888,FUSE-XFMR-010268,XFMR-010268,FDR-0033,SUB-008,lateral_underground,#4 CU,BC,0.354,1871.5,1.522,0.4896,1.007,100,24.9,2,0,,closed
EDGE-020889,JCT-FDR-0033-003,FUSE-XFMR-010269,FDR-0033,SUB-008,lateral_underground,4/0 AL,A,0.067,351.6,0.3102,0.4561,0.3655,340,24.9,1,0,,closed
EDGE-020890,FUSE-XFMR-010269,XFMR-010269,FDR-0033,SUB-008,lateral_underground,4/0 AL,A,0.377,1992.7,0.2868,0.4202,0.3655,340,24.9,1,0,,closed
EDGE-020891,JCT-FDR-0033-003,FUSE-XFMR-010270,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.069,366.7,0.6233,0.4763,0.5345,230,24.9,2,1,,closed
EDGE-020892,FUSE-XFMR-010270,XFMR-010270,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.394,2077.9,0.5906,0.521,0.5345,230,24.9,2,1,,closed
EDGE-020893,JCT-FDR-0033-003,FUSE-XFMR-010271,FDR-0033,SUB-008,lateral_underground,4/0 AL,AB,0.073,384.1,0.3069,0.473,0.3655,340,24.9,2,0,,closed
EDGE-020894,FUSE-XFMR-010271,XFMR-010271,FDR-0033,SUB-008,lateral_underground,4/0 AL,AB,0.412,2176.7,0.322,0.4394,0.3655,340,24.9,2,0,,closed
EDGE-020895,JCT-FDR-0033-003,FUSE-XFMR-010272,FDR-0033,SUB-008,lateral_underground,#4 CU,ABC,0.076,400.8,1.6498,0.5616,1.007,100,24.9,3,0,,closed
EDGE-020896,FUSE-XFMR-010272,XFMR-010272,FDR-0033,SUB-008,lateral_underground,#4 CU,ABC,0.43,2270.9,1.6082,0.5521,1.007,100,24.9,3,0,,closed
EDGE-020897,JCT-FDR-0033-003,FUSE-XFMR-010273,FDR-0033,SUB-008,lateral_underground,#2 ACSR,B,0.079,418.2,0.8115,0.5012,0.6985,150,24.9,1,0,,closed
EDGE-020898,FUSE-XFMR-010273,XFMR-010273,FDR-0033,SUB-008,lateral_underground,#2 ACSR,B,0.449,2369.7,0.9249,0.4831,0.6985,150,24.9,1,0,,closed
EDGE-020899,JCT-FDR-0033-003,FUSE-XFMR-010274,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.083,438.0,0.6202,0.5118,0.5345,230,24.9,1,1,,closed
EDGE-020900,FUSE-XFMR-010274,XFMR-010274,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.47,2481.9,0.6015,0.4452,0.5345,230,24.9,1,1,,closed
EDGE-020901,JCT-FDR-0033-003,FUSE-XFMR-010275,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.086,453.0,0.2708,0.4017,0.3655,340,24.9,2,1,,closed
EDGE-020902,FUSE-XFMR-010275,XFMR-010275,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.486,2567.1,0.2957,0.4405,0.3655,340,24.9,2,1,,closed
EDGE-020903,JCT-FDR-0033-003,FUSE-XFMR-010276,FDR-0033,SUB-008,lateral_underground,#2 ACSR,AC,0.09,474.4,0.8447,0.5404,0.6985,150,24.9,2,0,,closed
EDGE-020904,FUSE-XFMR-010276,XFMR-010276,FDR-0033,SUB-008,lateral_underground,#2 ACSR,AC,0.509,2688.3,0.9112,0.503,0.6985,150,24.9,2,0,,closed
EDGE-020905,JCT-FDR-0033-003,FUSE-XFMR-010277,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.093,490.2,0.5352,0.5221,0.5345,230,24.9,1,1,,closed
EDGE-020906,FUSE-XFMR-010277,XFMR-010277,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.526,2778.1,0.6249,0.4916,0.5345,230,24.9,1,1,,closed
EDGE-020907,JCT-FDR-0033-003,FUSE-XFMR-010278,FDR-0033,SUB-008,lateral_underground,1/0 AL,C,0.096,504.5,0.5494,0.445,0.5345,230,24.9,1,0,,closed
EDGE-020908,FUSE-XFMR-010278,XFMR-010278,FDR-0033,SUB-008,lateral_underground,1/0 AL,C,0.541,2858.9,0.6192,0.4927,0.5345,230,24.9,1,0,,closed
EDGE-020909,JCT-FDR-0033-003,JCT-FDR-0033-004,FDR-0033,SUB-008,primary_overhead,795 ACSR,ABC,0.66,3484.8,0.1355,0.3823,0.2347,700,24.9,3,1,,closed
EDGE-020910,JCT-FDR-0033-004,FUSE-XFMR-010279,FDR-0033,SUB-008,lateral_overhead,#4 CU,AB,0.002,11.1,1.6058,0.4823,1.007,100,24.9,2,1,,closed
EDGE-020911,FUSE-XFMR-010279,XFMR-010279,FDR-0033,SUB-008,lateral_overhead,#4 CU,AB,0.012,62.8,1.575,0.4659,1.007,100,24.9,2,1,,closed
EDGE-020912,JCT-FDR-0033-004,FUSE-XFMR-010280,FDR-0033,SUB-008,lateral_underground,#4 CU,ABC,0.004,21.4,1.5816,0.5303,1.007,100,24.9,3,0,,closed
EDGE-020913,FUSE-XFMR-010280,XFMR-010280,FDR-0033,SUB-008,lateral_underground,#4 CU,ABC,0.023,121.2,1.5901,0.4987,1.007,100,24.9,3,0,,closed
EDGE-020914,JCT-FDR-0033-004,FUSE-XFMR-010281,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.007,35.6,0.5951,0.4426,0.5345,230,24.9,2,1,,closed
EDGE-020915,FUSE-XFMR-010281,XFMR-010281,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.038,202.0,0.5769,0.4912,0.5345,230,24.9,2,1,,closed
EDGE-020916,JCT-FDR-0033-004,FUSE-XFMR-010282,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.01,53.9,0.6077,0.439,0.5345,230,24.9,1,1,,closed
EDGE-020917,FUSE-XFMR-010282,XFMR-010282,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.058,305.2,0.646,0.4359,0.5345,230,24.9,1,1,,closed
EDGE-020918,JCT-FDR-0033-004,FUSE-XFMR-010283,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.014,74.4,1.4151,0.5207,1.007,100,24.9,1,1,,closed
EDGE-020919,FUSE-XFMR-010283,XFMR-010283,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.08,421.9,1.4582,0.4744,1.007,100,24.9,1,1,,closed
EDGE-020920,JCT-FDR-0033-004,FUSE-XFMR-010284,FDR-0033,SUB-008,lateral_underground,4/0 AL,B,0.017,91.9,0.2784,0.4368,0.3655,340,24.9,1,0,,closed
EDGE-020921,FUSE-XFMR-010284,XFMR-010284,FDR-0033,SUB-008,lateral_underground,4/0 AL,B,0.099,520.6,0.2936,0.4433,0.3655,340,24.9,1,0,,closed
EDGE-020922,JCT-FDR-0033-004,FUSE-XFMR-010285,FDR-0033,SUB-008,lateral_overhead,4/0 AL,ABC,0.02,106.9,0.3093,0.3937,0.3655,340,24.9,3,1,,closed
EDGE-020923,FUSE-XFMR-010285,XFMR-010285,FDR-0033,SUB-008,lateral_overhead,4/0 AL,ABC,0.115,605.9,0.2813,0.4555,0.3655,340,24.9,3,1,,closed
EDGE-020924,JCT-FDR-0033-004,FUSE-XFMR-010286,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.024,125.1,1.5188,0.5532,1.007,100,24.9,1,1,,closed
EDGE-020925,FUSE-XFMR-010286,XFMR-010286,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.134,709.1,1.3642,0.5153,1.007,100,24.9,1,1,,closed
EDGE-020926,JCT-FDR-0033-004,FUSE-XFMR-010287,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.027,141.0,0.2996,0.4257,0.3655,340,24.9,1,1,,closed
EDGE-020927,FUSE-XFMR-010287,XFMR-010287,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.151,798.9,0.2838,0.4743,0.3655,340,24.9,1,1,,closed
EDGE-020928,JCT-FDR-0033-004,FUSE-XFMR-010288,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,A,0.03,160.0,0.9449,0.4612,0.6985,150,24.9,1,1,,closed
EDGE-020929,FUSE-XFMR-010288,XFMR-010288,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,A,0.172,906.6,0.9553,0.4629,0.6985,150,24.9,1,1,,closed
EDGE-020930,JCT-FDR-0033-004,FUSE-XFMR-010289,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.034,178.2,1.418,0.5458,1.007,100,24.9,1,1,,closed
EDGE-020931,FUSE-XFMR-010289,XFMR-010289,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.191,1009.8,1.6224,0.4924,1.007,100,24.9,1,1,,closed
EDGE-020932,JCT-FDR-0033-004,FUSE-XFMR-010290,FDR-0033,SUB-008,lateral_overhead,4/0 AL,ABC,0.037,196.4,0.3158,0.4082,0.3655,340,24.9,3,1,,closed
EDGE-020933,FUSE-XFMR-010290,XFMR-010290,FDR-0033,SUB-008,lateral_overhead,4/0 AL,ABC,0.211,1113.0,0.2892,0.4703,0.3655,340,24.9,3,1,,closed
EDGE-020934,JCT-FDR-0033-004,FUSE-XFMR-010291,FDR-0033,SUB-008,lateral_underground,1/0 AL,AC,0.041,213.8,0.6344,0.5073,0.5345,230,24.9,2,0,,closed
EDGE-020935,FUSE-XFMR-010291,XFMR-010291,FDR-0033,SUB-008,lateral_underground,1/0 AL,AC,0.23,1211.8,0.6056,0.4338,0.5345,230,24.9,2,0,,closed
EDGE-020936,JCT-FDR-0033-004,FUSE-XFMR-010292,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.043,226.5,1.4277,0.5024,1.007,100,24.9,1,1,,closed
EDGE-020937,FUSE-XFMR-010292,XFMR-010292,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.243,1283.6,1.3943,0.5576,1.007,100,24.9,1,1,,closed
EDGE-020938,JCT-FDR-0033-004,FUSE-XFMR-010293,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.047,248.7,0.29,0.405,0.3655,340,24.9,2,1,,closed
EDGE-020939,FUSE-XFMR-010293,XFMR-010293,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.267,1409.2,0.3039,0.4097,0.3655,340,24.9,2,1,,closed
EDGE-020940,JCT-FDR-0033-004,FUSE-XFMR-010294,FDR-0033,SUB-008,lateral_underground,#2 ACSR,C,0.05,262.9,0.8857,0.4592,0.6985,150,24.9,1,0,,closed
EDGE-020941,FUSE-XFMR-010294,XFMR-010294,FDR-0033,SUB-008,lateral_underground,#2 ACSR,C,0.282,1490.0,0.845,0.4913,0.6985,150,24.9,1,0,,closed
EDGE-020942,JCT-FDR-0033-004,FUSE-XFMR-010295,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.053,278.8,0.3029,0.4515,0.3655,340,24.9,2,1,,closed
EDGE-020943,FUSE-XFMR-010295,XFMR-010295,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.299,1579.8,0.2846,0.3994,0.3655,340,24.9,2,1,,closed
EDGE-020944,JCT-FDR-0033-004,FUSE-XFMR-010296,FDR-0033,SUB-008,lateral_underground,#4 CU,B,0.057,298.6,1.5712,0.5302,1.007,100,24.9,1,0,,closed
EDGE-020945,FUSE-XFMR-010296,XFMR-010296,FDR-0033,SUB-008,lateral_underground,#4 CU,B,0.32,1692.0,1.3569,0.4972,1.007,100,24.9,1,0,,closed
EDGE-020946,JCT-FDR-0033-004,FUSE-XFMR-010297,FDR-0033,SUB-008,lateral_underground,1/0 AL,AB,0.06,318.4,0.5976,0.4704,0.5345,230,24.9,2,0,,closed
EDGE-020947,FUSE-XFMR-010297,XFMR-010297,FDR-0033,SUB-008,lateral_underground,1/0 AL,AB,0.342,1804.2,0.6146,0.4692,0.5345,230,24.9,2,0,,closed
EDGE-020948,JCT-FDR-0033-004,FUSE-XFMR-010298,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.063,331.1,0.3007,0.4367,0.3655,340,24.9,2,1,,closed
EDGE-020949,FUSE-XFMR-010298,XFMR-010298,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.355,1876.0,0.2803,0.4768,0.3655,340,24.9,2,1,,closed
EDGE-020950,JCT-FDR-0033-004,FUSE-XFMR-010299,FDR-0033,SUB-008,lateral_underground,1/0 AL,AB,0.067,351.6,0.5812,0.453,0.5345,230,24.9,2,0,,closed
EDGE-020951,FUSE-XFMR-010299,XFMR-010299,FDR-0033,SUB-008,lateral_underground,1/0 AL,AB,0.377,1992.7,0.5496,0.4951,0.5345,230,24.9,2,0,,closed
EDGE-020952,JCT-FDR-0033-004,FUSE-XFMR-010300,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.069,365.9,1.5071,0.4661,1.007,100,24.9,1,1,,closed
EDGE-020953,FUSE-XFMR-010300,XFMR-010300,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.393,2073.5,1.5955,0.4934,1.007,100,24.9,1,1,,closed
EDGE-020954,JCT-FDR-0033-004,FUSE-XFMR-010301,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AB,0.073,388.1,0.6111,0.495,0.5345,230,24.9,2,1,,closed
EDGE-020955,FUSE-XFMR-010301,XFMR-010301,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AB,0.416,2199.1,0.6486,0.4321,0.5345,230,24.9,2,1,,closed
EDGE-020956,JCT-FDR-0033-004,FUSE-XFMR-010302,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.076,401.5,0.5413,0.5193,0.5345,230,24.9,1,1,,closed
EDGE-020957,FUSE-XFMR-010302,XFMR-010302,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.431,2275.4,0.576,0.4328,0.5345,230,24.9,1,1,,closed
EDGE-020958,JCT-FDR-0033-004,FUSE-XFMR-010303,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,ABC,0.08,422.1,0.9243,0.5009,0.6985,150,24.9,3,1,,closed
EDGE-020959,FUSE-XFMR-010303,XFMR-010303,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,ABC,0.453,2392.1,0.8523,0.5262,0.6985,150,24.9,3,1,,closed
EDGE-020960,JCT-FDR-0033-004,FUSE-XFMR-010304,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AC,0.083,440.4,0.8996,0.498,0.6985,150,24.9,2,1,,closed
EDGE-020961,FUSE-XFMR-010304,XFMR-010304,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AC,0.473,2495.3,0.9809,0.4928,0.6985,150,24.9,2,1,,closed
EDGE-020962,JCT-FDR-0033-004,FUSE-XFMR-010305,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AB,0.086,456.2,0.6447,0.4313,0.5345,230,24.9,2,1,,closed
EDGE-020963,FUSE-XFMR-010305,XFMR-010305,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AB,0.49,2585.1,0.5989,0.5128,0.5345,230,24.9,2,1,,closed
EDGE-020964,JCT-FDR-0033-004,FUSE-XFMR-010306,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.089,471.2,1.4656,0.5015,1.007,100,24.9,1,1,,closed
EDGE-020965,FUSE-XFMR-010306,XFMR-010306,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.506,2670.4,1.4938,0.4989,1.007,100,24.9,1,1,,closed
EDGE-020966,JCT-FDR-0033-004,FUSE-XFMR-010307,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.093,489.5,0.5482,0.4411,0.5345,230,24.9,1,1,,closed
EDGE-020967,FUSE-XFMR-010307,XFMR-010307,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.525,2773.6,0.6391,0.5154,0.5345,230,24.9,1,1,,closed
EDGE-020968,JCT-FDR-0033-004,FUSE-XFMR-010308,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.096,506.9,0.3167,0.4685,0.3655,340,24.9,2,1,,closed
EDGE-020969,FUSE-XFMR-010308,XFMR-010308,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.544,2872.3,0.289,0.4449,0.3655,340,24.9,2,1,,closed
EDGE-020970,JCT-FDR-0033-004,JCT-FDR-0033-005,FDR-0033,SUB-008,primary_overhead,795 ACSR,ABC,0.66,3484.8,0.1402,0.36,0.2682,700,24.9,3,1,,closed
EDGE-020971,JCT-FDR-0033-005,FUSE-XFMR-010309,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AC,0.001,4.0,0.9655,0.5122,0.6985,150,24.9,2,1,,closed
EDGE-020972,FUSE-XFMR-010309,XFMR-010309,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AC,0.004,22.4,0.8908,0.5033,0.6985,150,24.9,2,1,,closed
EDGE-020973,JCT-FDR-0033-005,FUSE-XFMR-010310,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.003,16.6,0.5474,0.4375,0.5345,230,24.9,2,1,,closed
EDGE-020974,FUSE-XFMR-010310,XFMR-010310,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.018,94.2,0.5528,0.4984,0.5345,230,24.9,2,1,,closed
EDGE-020975,JCT-FDR-0033-005,FUSE-XFMR-010311,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.006,30.9,0.3177,0.4446,0.3655,340,24.9,2,1,,closed
EDGE-020976,FUSE-XFMR-010311,XFMR-010311,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.033,175.0,0.2754,0.4419,0.3655,340,24.9,2,1,,closed
EDGE-020977,JCT-FDR-0033-005,FUSE-XFMR-010312,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.009,49.1,0.6453,0.5124,0.5345,230,24.9,1,1,,closed
EDGE-020978,FUSE-XFMR-010312,XFMR-010312,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.053,278.3,0.5494,0.4507,0.5345,230,24.9,1,1,,closed
EDGE-020979,JCT-FDR-0033-005,FUSE-XFMR-010313,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.012,65.7,0.3114,0.4302,0.3655,340,24.9,2,1,,closed
EDGE-020980,FUSE-XFMR-010313,XFMR-010313,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.071,372.5,0.3169,0.457,0.3655,340,24.9,2,1,,closed
EDGE-020981,JCT-FDR-0033-005,FUSE-XFMR-010314,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,ABC,0.016,84.0,0.8364,0.5191,0.6985,150,24.9,3,1,,closed
EDGE-020982,FUSE-XFMR-010314,XFMR-010314,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,ABC,0.09,475.7,0.8917,0.4548,0.6985,150,24.9,3,1,,closed
EDGE-020983,JCT-FDR-0033-005,FUSE-XFMR-010315,FDR-0033,SUB-008,lateral_overhead,1/0 AL,ABC,0.019,102.2,0.5428,0.446,0.5345,230,24.9,3,1,,closed
EDGE-020984,FUSE-XFMR-010315,XFMR-010315,FDR-0033,SUB-008,lateral_overhead,1/0 AL,ABC,0.11,579.0,0.5847,0.5153,0.5345,230,24.9,3,1,,closed
EDGE-020985,JCT-FDR-0033-005,FUSE-XFMR-010316,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.023,121.2,0.2737,0.4703,0.3655,340,24.9,1,1,,closed
EDGE-020986,FUSE-XFMR-010316,XFMR-010316,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.13,686.7,0.3127,0.4062,0.3655,340,24.9,1,1,,closed
EDGE-020987,JCT-FDR-0033-005,FUSE-XFMR-010317,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.026,139.4,0.6034,0.4497,0.5345,230,24.9,2,1,,closed
EDGE-020988,FUSE-XFMR-010317,XFMR-010317,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.15,789.9,0.5558,0.4687,0.5345,230,24.9,2,1,,closed
EDGE-020989,JCT-FDR-0033-005,FUSE-XFMR-010318,FDR-0033,SUB-008,lateral_overhead,#4 CU,ABC,0.029,153.6,1.3589,0.5289,1.007,100,24.9,3,1,,closed
EDGE-020990,FUSE-XFMR-010318,XFMR-010318,FDR-0033,SUB-008,lateral_overhead,#4 CU,ABC,0.165,870.7,1.4285,0.5237,1.007,100,24.9,3,1,,closed
EDGE-020991,JCT-FDR-0033-005,FUSE-XFMR-010319,FDR-0033,SUB-008,lateral_underground,#4 CU,C,0.033,172.7,1.6112,0.4799,1.007,100,24.9,1,0,,closed
EDGE-020992,FUSE-XFMR-010319,XFMR-010319,FDR-0033,SUB-008,lateral_underground,#4 CU,C,0.185,978.4,1.4559,0.5226,1.007,100,24.9,1,0,,closed
EDGE-020993,JCT-FDR-0033-005,FUSE-XFMR-010320,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.036,190.9,0.5816,0.467,0.5345,230,24.9,1,1,,closed
EDGE-020994,FUSE-XFMR-010320,XFMR-010320,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.205,1081.6,0.5402,0.4871,0.5345,230,24.9,1,1,,closed
EDGE-020995,JCT-FDR-0033-005,FUSE-XFMR-010321,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.039,206.7,0.3093,0.4379,0.3655,340,24.9,2,1,,closed
EDGE-020996,FUSE-XFMR-010321,XFMR-010321,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.222,1171.4,0.3109,0.4187,0.3655,340,24.9,2,1,,closed
EDGE-020997,JCT-FDR-0033-005,FUSE-XFMR-010322,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.043,226.5,0.5378,0.4416,0.5345,230,24.9,1,1,,closed
EDGE-020998,FUSE-XFMR-010322,XFMR-010322,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.243,1283.6,0.5647,0.4475,0.5345,230,24.9,1,1,,closed
EDGE-020999,JCT-FDR-0033-005,FUSE-XFMR-010323,FDR-0033,SUB-008,lateral_underground,#2 ACSR,BC,0.046,243.9,0.9189,0.4958,0.6985,150,24.9,2,0,,closed
EDGE-021000,FUSE-XFMR-010323,XFMR-010323,FDR-0033,SUB-008,lateral_underground,#2 ACSR,BC,0.262,1382.3,0.9764,0.5401,0.6985,150,24.9,2,0,,closed
EDGE-021001,JCT-FDR-0033-005,FUSE-XFMR-010324,FDR-0033,SUB-008,lateral_overhead,1/0 AL,ABC,0.049,260.6,0.5831,0.5072,0.5345,230,24.9,3,1,,closed
EDGE-021002,FUSE-XFMR-010324,XFMR-010324,FDR-0033,SUB-008,lateral_overhead,1/0 AL,ABC,0.28,1476.6,0.5366,0.5235,0.5345,230,24.9,3,1,,closed
EDGE-021003,JCT-FDR-0033-005,FUSE-XFMR-010325,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.052,277.2,0.5919,0.5082,0.5345,230,24.9,2,1,,closed
EDGE-021004,FUSE-XFMR-010325,XFMR-010325,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.297,1570.8,0.5903,0.4682,0.5345,230,24.9,2,1,,closed
EDGE-021005,JCT-FDR-0033-005,FUSE-XFMR-010326,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.055,292.2,0.6183,0.4491,0.5345,230,24.9,2,1,,closed
EDGE-021006,FUSE-XFMR-010326,XFMR-010326,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.314,1656.1,0.6261,0.5202,0.5345,230,24.9,2,1,,closed
EDGE-021007,JCT-FDR-0033-005,FUSE-XFMR-010327,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.059,309.7,0.3112,0.4584,0.3655,340,24.9,1,1,,closed
EDGE-021008,FUSE-XFMR-010327,XFMR-010327,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.332,1754.8,0.3142,0.4463,0.3655,340,24.9,1,1,,closed
EDGE-021009,JCT-FDR-0033-005,FUSE-XFMR-010328,FDR-0033,SUB-008,lateral_overhead,#4 CU,AB,0.062,327.9,1.547,0.4608,1.007,100,24.9,2,1,,closed
EDGE-021010,FUSE-XFMR-010328,XFMR-010328,FDR-0033,SUB-008,lateral_overhead,#4 CU,AB,0.352,1858.0,1.4546,0.495,1.007,100,24.9,2,1,,closed
EDGE-021011,JCT-FDR-0033-005,FUSE-XFMR-010329,FDR-0033,SUB-008,lateral_underground,4/0 AL,C,0.065,345.3,0.302,0.4125,0.3655,340,24.9,1,0,,closed
EDGE-021012,FUSE-XFMR-010329,XFMR-010329,FDR-0033,SUB-008,lateral_underground,4/0 AL,C,0.371,1956.8,0.3253,0.4542,0.3655,340,24.9,1,0,,closed
EDGE-021013,JCT-FDR-0033-005,FUSE-XFMR-010330,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.069,361.9,1.4231,0.5414,1.007,100,24.9,1,1,,closed
EDGE-021014,FUSE-XFMR-010330,XFMR-010330,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.388,2051.0,1.517,0.5539,1.007,100,24.9,1,1,,closed
EDGE-021015,JCT-FDR-0033-005,FUSE-XFMR-010331,FDR-0033,SUB-008,lateral_overhead,#4 CU,BC,0.072,381.7,1.374,0.5102,1.007,100,24.9,2,1,,closed
EDGE-021016,FUSE-XFMR-010331,XFMR-010331,FDR-0033,SUB-008,lateral_overhead,#4 CU,BC,0.41,2163.2,1.4859,0.4911,1.007,100,24.9,2,1,,closed
EDGE-021017,JCT-FDR-0033-005,FUSE-XFMR-010332,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.075,398.4,0.6179,0.518,0.5345,230,24.9,1,1,,closed
EDGE-021018,FUSE-XFMR-010332,XFMR-010332,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.428,2257.5,0.6431,0.4891,0.5345,230,24.9,1,1,,closed
EDGE-021019,JCT-FDR-0033-005,FUSE-XFMR-010333,FDR-0033,SUB-008,lateral_underground,#4 CU,ABC,0.079,415.0,1.4467,0.4746,1.007,100,24.9,3,0,,closed
EDGE-021020,FUSE-XFMR-010333,XFMR-010333,FDR-0033,SUB-008,lateral_underground,#4 CU,ABC,0.445,2351.7,1.3587,0.519,1.007,100,24.9,3,0,,closed
EDGE-021021,JCT-FDR-0033-005,FUSE-XFMR-010334,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.082,434.8,0.6065,0.438,0.5345,230,24.9,1,1,,closed
EDGE-021022,FUSE-XFMR-010334,XFMR-010334,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.467,2463.9,0.5578,0.4555,0.5345,230,24.9,1,1,,closed
EDGE-021023,JCT-FDR-0033-005,FUSE-XFMR-010335,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.085,448.3,0.638,0.5007,0.5345,230,24.9,1,1,,closed
EDGE-021024,FUSE-XFMR-010335,XFMR-010335,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.481,2540.2,0.6438,0.5145,0.5345,230,24.9,1,1,,closed
EDGE-021025,JCT-FDR-0033-005,FUSE-XFMR-010336,FDR-0033,SUB-008,lateral_underground,#4 CU,AC,0.088,466.5,1.446,0.5432,1.007,100,24.9,2,0,,closed
EDGE-021026,FUSE-XFMR-010336,XFMR-010336,FDR-0033,SUB-008,lateral_underground,#4 CU,AC,0.501,2643.4,1.4773,0.4815,1.007,100,24.9,2,0,,closed
EDGE-021027,JCT-FDR-0033-005,FUSE-XFMR-010337,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.092,486.3,0.2739,0.4223,0.3655,340,24.9,2,1,,closed
EDGE-021028,FUSE-XFMR-010337,XFMR-010337,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.522,2755.6,0.2824,0.3985,0.3655,340,24.9,2,1,,closed
EDGE-021029,JCT-FDR-0033-005,FUSE-XFMR-010338,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AC,0.095,500.5,0.9813,0.498,0.6985,150,24.9,2,1,,closed
EDGE-021030,FUSE-XFMR-010338,XFMR-010338,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AC,0.537,2836.4,0.9784,0.5011,0.6985,150,24.9,2,1,,closed
EDGE-021031,JCT-FDR-0033-005,JCT-FDR-0033-006,FDR-0033,SUB-008,primary_overhead,795 ACSR,ABC,0.66,3484.8,0.1411,0.3736,0.2528,700,24.9,3,1,,closed
EDGE-021032,JCT-FDR-0033-006,FUSE-XFMR-010339,FDR-0033,SUB-008,lateral_underground,#4 CU,AB,0.001,4.0,1.4785,0.5279,1.007,100,24.9,2,0,,closed
EDGE-021033,FUSE-XFMR-010339,XFMR-010339,FDR-0033,SUB-008,lateral_underground,#4 CU,AB,0.004,22.4,1.5982,0.504,1.007,100,24.9,2,0,,closed
EDGE-021034,JCT-FDR-0033-006,FUSE-XFMR-010340,FDR-0033,SUB-008,lateral_underground,#4 CU,ABC,0.003,18.2,1.4696,0.52,1.007,100,24.9,3,0,,closed
EDGE-021035,FUSE-XFMR-010340,XFMR-010340,FDR-0033,SUB-008,lateral_underground,#4 CU,ABC,0.02,103.2,1.5286,0.5157,1.007,100,24.9,3,0,,closed
EDGE-021036,JCT-FDR-0033-006,FUSE-XFMR-010341,FDR-0033,SUB-008,lateral_underground,#4 CU,AC,0.007,38.8,1.5072,0.4782,1.007,100,24.9,2,0,,closed
EDGE-021037,FUSE-XFMR-010341,XFMR-010341,FDR-0033,SUB-008,lateral_underground,#4 CU,AC,0.042,219.9,1.3847,0.4884,1.007,100,24.9,2,0,,closed
EDGE-021038,JCT-FDR-0033-006,FUSE-XFMR-010342,FDR-0033,SUB-008,lateral_underground,1/0 AL,AC,0.01,53.9,0.5819,0.4562,0.5345,230,24.9,2,0,,closed
EDGE-021039,FUSE-XFMR-010342,XFMR-010342,FDR-0033,SUB-008,lateral_underground,1/0 AL,AC,0.058,305.2,0.6037,0.4782,0.5345,230,24.9,2,0,,closed
EDGE-021040,JCT-FDR-0033-006,FUSE-XFMR-010343,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.014,72.9,1.4306,0.546,1.007,100,24.9,1,1,,closed
EDGE-021041,FUSE-XFMR-010343,XFMR-010343,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.078,412.9,1.5259,0.4805,1.007,100,24.9,1,1,,closed
EDGE-021042,JCT-FDR-0033-006,FUSE-XFMR-010344,FDR-0033,SUB-008,lateral_overhead,#4 CU,ABC,0.017,91.1,1.6151,0.4717,1.007,100,24.9,3,1,,closed
EDGE-021043,FUSE-XFMR-010344,XFMR-010344,FDR-0033,SUB-008,lateral_overhead,#4 CU,ABC,0.098,516.1,1.4057,0.5349,1.007,100,24.9,3,1,,closed
EDGE-021044,JCT-FDR-0033-006,FUSE-XFMR-010345,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AB,0.021,108.5,0.6259,0.5036,0.5345,230,24.9,2,1,,closed
EDGE-021045,FUSE-XFMR-010345,XFMR-010345,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AB,0.116,614.9,0.5715,0.5083,0.5345,230,24.9,2,1,,closed
EDGE-021046,JCT-FDR-0033-006,FUSE-XFMR-010346,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.024,125.1,0.6176,0.4788,0.5345,230,24.9,1,1,,closed
EDGE-021047,FUSE-XFMR-010346,XFMR-010346,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.134,709.1,0.555,0.4518,0.5345,230,24.9,1,1,,closed
EDGE-021048,JCT-FDR-0033-006,FUSE-XFMR-010347,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.026,138.6,0.6247,0.4456,0.5345,230,24.9,1,1,,closed
EDGE-021049,FUSE-XFMR-010347,XFMR-010347,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.149,785.4,0.5697,0.5,0.5345,230,24.9,1,1,,closed
EDGE-021050,JCT-FDR-0033-006,FUSE-XFMR-010348,FDR-0033,SUB-008,lateral_underground,1/0 AL,A,0.03,159.2,0.5458,0.4856,0.5345,230,24.9,1,0,,closed
EDGE-021051,FUSE-XFMR-010348,XFMR-010348,FDR-0033,SUB-008,lateral_underground,1/0 AL,A,0.171,902.1,0.5577,0.469,0.5345,230,24.9,1,0,,closed
EDGE-021052,JCT-FDR-0033-006,FUSE-XFMR-010349,FDR-0033,SUB-008,lateral_overhead,#4 CU,AB,0.033,176.6,1.5826,0.5597,1.007,100,24.9,2,1,,closed
EDGE-021053,FUSE-XFMR-010349,XFMR-010349,FDR-0033,SUB-008,lateral_overhead,#4 CU,AB,0.19,1000.8,1.3535,0.5412,1.007,100,24.9,2,1,,closed
EDGE-021054,JCT-FDR-0033-006,FUSE-XFMR-010350,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.036,192.5,0.2966,0.425,0.3655,340,24.9,2,1,,closed
EDGE-021055,FUSE-XFMR-010350,XFMR-010350,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.207,1090.6,0.2837,0.4369,0.3655,340,24.9,2,1,,closed
EDGE-021056,JCT-FDR-0033-006,FUSE-XFMR-010351,FDR-0033,SUB-008,lateral_underground,4/0 AL,AC,0.04,211.5,0.2953,0.4534,0.3655,340,24.9,2,0,,closed
EDGE-021057,FUSE-XFMR-010351,XFMR-010351,FDR-0033,SUB-008,lateral_underground,4/0 AL,AC,0.227,1198.3,0.2888,0.4277,0.3655,340,24.9,2,0,,closed
EDGE-021058,JCT-FDR-0033-006,FUSE-XFMR-010352,FDR-0033,SUB-008,lateral_underground,#2 ACSR,A,0.043,226.5,0.8281,0.4883,0.6985,150,24.9,1,0,,closed
EDGE-021059,FUSE-XFMR-010352,XFMR-010352,FDR-0033,SUB-008,lateral_underground,#2 ACSR,A,0.243,1283.6,0.9122,0.532,0.6985,150,24.9,1,0,,closed
EDGE-021060,JCT-FDR-0033-006,FUSE-XFMR-010353,FDR-0033,SUB-008,lateral_overhead,#4 CU,AC,0.046,244.7,1.4062,0.5495,1.007,100,24.9,2,1,,closed
EDGE-021061,FUSE-XFMR-010353,XFMR-010353,FDR-0033,SUB-008,lateral_overhead,#4 CU,AC,0.263,1386.8,1.4866,0.4677,1.007,100,24.9,2,1,,closed
EDGE-021062,JCT-FDR-0033-006,FUSE-XFMR-010354,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AC,0.05,262.9,0.8229,0.4768,0.6985,150,24.9,2,1,,closed
EDGE-021063,FUSE-XFMR-010354,XFMR-010354,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AC,0.282,1490.0,0.8526,0.4804,0.6985,150,24.9,2,1,,closed
EDGE-021064,JCT-FDR-0033-006,FUSE-XFMR-010355,FDR-0033,SUB-008,lateral_overhead,#4 CU,ABC,0.053,278.8,1.3986,0.4885,1.007,100,24.9,3,1,,closed
EDGE-021065,FUSE-XFMR-010355,XFMR-010355,FDR-0033,SUB-008,lateral_overhead,#4 CU,ABC,0.299,1579.8,1.3803,0.5384,1.007,100,24.9,3,1,,closed
EDGE-021066,JCT-FDR-0033-006,FUSE-XFMR-010356,FDR-0033,SUB-008,lateral_overhead,4/0 AL,ABC,0.057,298.6,0.2827,0.4356,0.3655,340,24.9,3,1,,closed
EDGE-021067,FUSE-XFMR-010356,XFMR-010356,FDR-0033,SUB-008,lateral_overhead,4/0 AL,ABC,0.32,1692.0,0.3231,0.4512,0.3655,340,24.9,3,1,,closed
EDGE-021068,JCT-FDR-0033-006,FUSE-XFMR-010357,FDR-0033,SUB-008,lateral_underground,#4 CU,A,0.06,317.6,1.3918,0.5516,1.007,100,24.9,1,0,,closed
EDGE-021069,FUSE-XFMR-010357,XFMR-010357,FDR-0033,SUB-008,lateral_underground,#4 CU,A,0.341,1799.7,1.5793,0.5544,1.007,100,24.9,1,0,,closed
EDGE-021070,JCT-FDR-0033-006,FUSE-XFMR-010358,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.063,331.1,0.3237,0.4295,0.3655,340,24.9,1,1,,closed
EDGE-021071,FUSE-XFMR-010358,XFMR-010358,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.355,1876.0,0.2894,0.4458,0.3655,340,24.9,1,1,,closed
EDGE-021072,JCT-FDR-0033-006,FUSE-XFMR-010359,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,C,0.066,347.7,0.9651,0.4624,0.6985,150,24.9,1,1,,closed
EDGE-021073,FUSE-XFMR-010359,XFMR-010359,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,C,0.373,1970.2,0.92,0.5157,0.6985,150,24.9,1,1,,closed
EDGE-021074,JCT-FDR-0033-006,FUSE-XFMR-010360,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.069,365.9,0.2707,0.3976,0.3655,340,24.9,2,1,,closed
EDGE-021075,FUSE-XFMR-010360,XFMR-010360,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.393,2073.5,0.3168,0.4255,0.3655,340,24.9,2,1,,closed
EDGE-021076,JCT-FDR-0033-006,FUSE-XFMR-010361,FDR-0033,SUB-008,lateral_underground,#2 ACSR,A,0.073,383.3,0.8229,0.4599,0.6985,150,24.9,1,0,,closed
EDGE-021077,FUSE-XFMR-010361,XFMR-010361,FDR-0033,SUB-008,lateral_underground,#2 ACSR,A,0.411,2172.2,0.8628,0.465,0.6985,150,24.9,1,0,,closed
EDGE-021078,JCT-FDR-0033-006,FUSE-XFMR-010362,FDR-0033,SUB-008,lateral_underground,4/0 AL,BC,0.076,401.5,0.3145,0.438,0.3655,340,24.9,2,0,,closed
EDGE-021079,FUSE-XFMR-010362,XFMR-010362,FDR-0033,SUB-008,lateral_underground,4/0 AL,BC,0.431,2275.4,0.307,0.4396,0.3655,340,24.9,2,0,,closed
EDGE-021080,JCT-FDR-0033-006,FUSE-XFMR-010363,FDR-0033,SUB-008,lateral_underground,1/0 AL,AC,0.08,420.6,0.5544,0.488,0.5345,230,24.9,2,0,,closed
EDGE-021081,FUSE-XFMR-010363,XFMR-010363,FDR-0033,SUB-008,lateral_underground,1/0 AL,AC,0.451,2383.1,0.5868,0.4628,0.5345,230,24.9,2,0,,closed
EDGE-021082,JCT-FDR-0033-006,FUSE-XFMR-010364,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,BC,0.083,436.4,0.9597,0.5508,0.6985,150,24.9,2,1,,closed
EDGE-021083,FUSE-XFMR-010364,XFMR-010364,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,BC,0.468,2472.9,0.969,0.494,0.6985,150,24.9,2,1,,closed
EDGE-021084,JCT-FDR-0033-006,FUSE-XFMR-010365,FDR-0033,SUB-008,lateral_overhead,1/0 AL,ABC,0.086,455.4,0.631,0.4802,0.5345,230,24.9,3,1,,closed
EDGE-021085,FUSE-XFMR-010365,XFMR-010365,FDR-0033,SUB-008,lateral_overhead,1/0 AL,ABC,0.489,2580.6,0.6272,0.4776,0.5345,230,24.9,3,1,,closed
EDGE-021086,JCT-FDR-0033-006,FUSE-XFMR-010366,FDR-0033,SUB-008,lateral_underground,1/0 AL,ABC,0.09,474.4,0.6478,0.4616,0.5345,230,24.9,3,0,,closed
EDGE-021087,FUSE-XFMR-010366,XFMR-010366,FDR-0033,SUB-008,lateral_underground,1/0 AL,ABC,0.509,2688.3,0.633,0.4881,0.5345,230,24.9,3,0,,closed
EDGE-021088,JCT-FDR-0033-006,FUSE-XFMR-010367,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.093,489.5,0.6162,0.475,0.5345,230,24.9,1,1,,closed
EDGE-021089,FUSE-XFMR-010367,XFMR-010367,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.525,2773.6,0.5481,0.4942,0.5345,230,24.9,1,1,,closed
EDGE-021090,JCT-FDR-0033-006,FUSE-XFMR-010368,FDR-0033,SUB-008,lateral_overhead,#4 CU,AC,0.096,509.3,1.6203,0.5486,1.007,100,24.9,2,1,,closed
EDGE-021091,FUSE-XFMR-010368,XFMR-010368,FDR-0033,SUB-008,lateral_overhead,#4 CU,AC,0.547,2885.8,1.5367,0.4923,1.007,100,24.9,2,1,,closed
EDGE-021092,JCT-FDR-0033-006,JCT-FDR-0033-007,FDR-0033,SUB-008,primary_overhead,795 ACSR,ABC,0.66,3484.8,0.1304,0.3971,0.268,700,24.9,3,1,,closed
EDGE-021093,JCT-FDR-0033-007,FUSE-XFMR-010369,FDR-0033,SUB-008,lateral_underground,#4 CU,ABC,0.001,4.8,1.5768,0.5207,1.007,100,24.9,3,0,,closed
EDGE-021094,FUSE-XFMR-010369,XFMR-010369,FDR-0033,SUB-008,lateral_underground,#4 CU,ABC,0.005,26.9,1.6212,0.5553,1.007,100,24.9,3,0,,closed
EDGE-021095,JCT-FDR-0033-007,FUSE-XFMR-010370,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.003,18.2,0.2907,0.4608,0.3655,340,24.9,1,1,,closed
EDGE-021096,FUSE-XFMR-010370,XFMR-010370,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.02,103.2,0.3185,0.4494,0.3655,340,24.9,1,1,,closed
EDGE-021097,JCT-FDR-0033-007,FUSE-XFMR-010371,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.006,34.1,0.5655,0.4557,0.5345,230,24.9,2,1,,closed
EDGE-021098,FUSE-XFMR-010371,XFMR-010371,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.037,193.0,0.6323,0.4347,0.5345,230,24.9,2,1,,closed
EDGE-021099,JCT-FDR-0033-007,FUSE-XFMR-010372,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.01,53.1,0.6476,0.472,0.5345,230,24.9,1,1,,closed
EDGE-021100,FUSE-XFMR-010372,XFMR-010372,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.057,300.7,0.536,0.4534,0.5345,230,24.9,1,1,,closed
EDGE-021101,JCT-FDR-0033-007,FUSE-XFMR-010373,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.014,72.9,0.6502,0.487,0.5345,230,24.9,2,1,,closed
EDGE-021102,FUSE-XFMR-010373,XFMR-010373,FDR-0033,SUB-008,lateral_overhead,1/0 AL,AC,0.078,412.9,0.6375,0.4821,0.5345,230,24.9,2,1,,closed
EDGE-021103,JCT-FDR-0033-007,FUSE-XFMR-010374,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.017,88.7,1.558,0.506,1.007,100,24.9,1,1,,closed
EDGE-021104,FUSE-XFMR-010374,XFMR-010374,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.095,502.7,1.3885,0.5274,1.007,100,24.9,1,1,,closed
EDGE-021105,JCT-FDR-0033-007,FUSE-XFMR-010375,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.019,102.2,0.3084,0.4299,0.3655,340,24.9,1,1,,closed
EDGE-021106,FUSE-XFMR-010375,XFMR-010375,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.11,579.0,0.3189,0.4194,0.3655,340,24.9,1,1,,closed
EDGE-021107,JCT-FDR-0033-007,FUSE-XFMR-010376,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.023,123.6,1.4539,0.5286,1.007,100,24.9,1,1,,closed
EDGE-021108,FUSE-XFMR-010376,XFMR-010376,FDR-0033,SUB-008,lateral_overhead,#4 CU,C,0.133,700.1,1.4937,0.4906,1.007,100,24.9,1,1,,closed
EDGE-021109,JCT-FDR-0033-007,FUSE-XFMR-010377,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.026,138.6,0.2926,0.4455,0.3655,340,24.9,1,1,,closed
EDGE-021110,FUSE-XFMR-010377,XFMR-010377,FDR-0033,SUB-008,lateral_overhead,4/0 AL,B,0.149,785.4,0.2832,0.4017,0.3655,340,24.9,1,1,,closed
EDGE-021111,JCT-FDR-0033-007,FUSE-XFMR-010378,FDR-0033,SUB-008,lateral_underground,1/0 AL,BC,0.03,159.2,0.5822,0.4873,0.5345,230,24.9,2,0,,closed
EDGE-021112,FUSE-XFMR-010378,XFMR-010378,FDR-0033,SUB-008,lateral_underground,1/0 AL,BC,0.171,902.1,0.6245,0.4599,0.5345,230,24.9,2,0,,closed
EDGE-021113,JCT-FDR-0033-007,FUSE-XFMR-010379,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,ABC,0.033,174.2,0.9137,0.519,0.6985,150,24.9,3,1,,closed
EDGE-021114,FUSE-XFMR-010379,XFMR-010379,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,ABC,0.187,987.4,0.8389,0.5513,0.6985,150,24.9,3,1,,closed
EDGE-021115,JCT-FDR-0033-007,FUSE-XFMR-010380,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.036,192.5,1.47,0.5119,1.007,100,24.9,1,1,,closed
EDGE-021116,FUSE-XFMR-010380,XFMR-010380,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.207,1090.6,1.4998,0.5002,1.007,100,24.9,1,1,,closed
EDGE-021117,JCT-FDR-0033-007,FUSE-XFMR-010381,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,BC,0.04,209.9,0.8453,0.4936,0.6985,150,24.9,2,1,,closed
