edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-021118,FUSE-XFMR-010381,XFMR-010381,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,BC,0.225,1189.3,0.9756,0.5315,0.6985,150,24.9,2,1,,closed
EDGE-021119,JCT-FDR-0033-007,FUSE-XFMR-010382,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.043,226.5,0.3238,0.4348,0.3655,340,24.9,2,1,,closed
EDGE-021120,FUSE-XFMR-010382,XFMR-010382,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.243,1283.6,0.2971,0.4413,0.3655,340,24.9,2,1,,closed
EDGE-021121,JCT-FDR-0033-007,FUSE-XFMR-010383,FDR-0033,SUB-008,lateral_underground,4/0 AL,A,0.046,244.7,0.2781,0.4527,0.3655,340,24.9,1,0,,closed
EDGE-021122,FUSE-XFMR-010383,XFMR-010383,FDR-0033,SUB-008,lateral_underground,4/0 AL,A,0.263,1386.8,0.2714,0.4754,0.3655,340,24.9,1,0,,closed
EDGE-021123,JCT-FDR-0033-007,FUSE-XFMR-010384,FDR-0033,SUB-008,lateral_underground,#4 CU,AB,0.05,262.2,1.4868,0.4907,1.007,100,24.9,2,0,,closed
EDGE-021124,FUSE-XFMR-010384,XFMR-010384,FDR-0033,SUB-008,lateral_underground,#4 CU,AB,0.281,1485.5,1.3982,0.4748,1.007,100,24.9,2,0,,closed
EDGE-021125,JCT-FDR-0033-007,FUSE-XFMR-010385,FDR-0033,SUB-008,lateral_underground,#4 CU,BC,0.053,278.0,1.4969,0.5032,1.007,100,24.9,2,0,,closed
EDGE-021126,FUSE-XFMR-010385,XFMR-010385,FDR-0033,SUB-008,lateral_underground,#4 CU,BC,0.298,1575.3,1.5262,0.5262,1.007,100,24.9,2,0,,closed
EDGE-021127,JCT-FDR-0033-007,FUSE-XFMR-010386,FDR-0033,SUB-008,lateral_underground,#4 CU,A,0.056,293.8,1.5959,0.487,1.007,100,24.9,1,0,,closed
EDGE-021128,FUSE-XFMR-010386,XFMR-010386,FDR-0033,SUB-008,lateral_underground,#4 CU,A,0.315,1665.0,1.6217,0.5231,1.007,100,24.9,1,0,,closed
EDGE-021129,JCT-FDR-0033-007,FUSE-XFMR-010387,FDR-0033,SUB-008,lateral_underground,4/0 AL,BC,0.059,311.3,0.3055,0.4273,0.3655,340,24.9,2,0,,closed
EDGE-021130,FUSE-XFMR-010387,XFMR-010387,FDR-0033,SUB-008,lateral_underground,4/0 AL,BC,0.334,1763.8,0.3061,0.4352,0.3655,340,24.9,2,0,,closed
EDGE-021131,JCT-FDR-0033-007,FUSE-XFMR-010388,FDR-0033,SUB-008,lateral_underground,#4 CU,B,0.063,330.3,1.5968,0.5052,1.007,100,24.9,1,0,,closed
EDGE-021132,FUSE-XFMR-010388,XFMR-010388,FDR-0033,SUB-008,lateral_underground,#4 CU,B,0.354,1871.5,1.4636,0.4743,1.007,100,24.9,1,0,,closed
EDGE-021133,JCT-FDR-0033-007,FUSE-XFMR-010389,FDR-0033,SUB-008,lateral_underground,#4 CU,C,0.066,347.7,1.4444,0.4905,1.007,100,24.9,1,0,,closed
EDGE-021134,FUSE-XFMR-010389,XFMR-010389,FDR-0033,SUB-008,lateral_underground,#4 CU,C,0.373,1970.2,1.3547,0.5482,1.007,100,24.9,1,0,,closed
EDGE-021135,JCT-FDR-0033-007,FUSE-XFMR-010390,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,A,0.069,366.7,0.8638,0.4892,0.6985,150,24.9,1,1,,closed
EDGE-021136,FUSE-XFMR-010390,XFMR-010390,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,A,0.394,2077.9,0.9344,0.5461,0.6985,150,24.9,1,1,,closed
EDGE-021137,JCT-FDR-0033-007,FUSE-XFMR-010391,FDR-0033,SUB-008,lateral_underground,#2 ACSR,ABC,0.072,381.0,0.884,0.5144,0.6985,150,24.9,3,0,,closed
EDGE-021138,FUSE-XFMR-010391,XFMR-010391,FDR-0033,SUB-008,lateral_underground,#2 ACSR,ABC,0.409,2158.7,0.8616,0.532,0.6985,150,24.9,3,0,,closed
EDGE-021139,JCT-FDR-0033-007,FUSE-XFMR-010392,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AB,0.076,403.1,0.8311,0.4801,0.6985,150,24.9,2,1,,closed
EDGE-021140,FUSE-XFMR-010392,XFMR-010392,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AB,0.433,2284.4,0.8681,0.4949,0.6985,150,24.9,2,1,,closed
EDGE-021141,JCT-FDR-0033-007,FUSE-XFMR-010393,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.079,417.4,0.2823,0.4733,0.3655,340,24.9,2,1,,closed
EDGE-021142,FUSE-XFMR-010393,XFMR-010393,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.448,2365.2,0.2893,0.4329,0.3655,340,24.9,2,1,,closed
EDGE-021143,JCT-FDR-0033-007,FUSE-XFMR-010394,FDR-0033,SUB-008,lateral_underground,#2 ACSR,B,0.083,438.0,0.8476,0.4791,0.6985,150,24.9,1,0,,closed
EDGE-021144,FUSE-XFMR-010394,XFMR-010394,FDR-0033,SUB-008,lateral_underground,#2 ACSR,B,0.47,2481.9,0.8365,0.5389,0.6985,150,24.9,1,0,,closed
EDGE-021145,JCT-FDR-0033-007,FUSE-XFMR-010395,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.086,454.6,0.3253,0.4258,0.3655,340,24.9,2,1,,closed
EDGE-021146,FUSE-XFMR-010395,XFMR-010395,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.488,2576.1,0.3043,0.4326,0.3655,340,24.9,2,1,,closed
EDGE-021147,JCT-FDR-0033-007,FUSE-XFMR-010396,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AC,0.09,472.8,0.9677,0.517,0.6985,150,24.9,2,1,,closed
EDGE-021148,FUSE-XFMR-010396,XFMR-010396,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,AC,0.507,2679.3,0.9739,0.5095,0.6985,150,24.9,2,1,,closed
EDGE-021149,JCT-FDR-0033-007,FUSE-XFMR-010397,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.093,488.7,0.2746,0.4231,0.3655,340,24.9,2,1,,closed
EDGE-021150,FUSE-XFMR-010397,XFMR-010397,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.524,2769.1,0.3049,0.3952,0.3655,340,24.9,2,1,,closed
EDGE-021151,JCT-FDR-0033-007,FUSE-XFMR-010398,FDR-0033,SUB-008,lateral_overhead,#4 CU,B,0.095,503.7,1.561,0.4609,1.007,100,24.9,1,1,,closed
EDGE-021152,FUSE-XFMR-010398,XFMR-010398,FDR-0033,SUB-008,lateral_overhead,#4 CU,B,0.541,2854.4,1.4581,0.5242,1.007,100,24.9,1,1,,closed
EDGE-021153,JCT-FDR-0033-007,JCT-FDR-0033-008,FDR-0033,SUB-008,primary_underground,795 ACSR,ABC,0.66,3484.8,0.1328,0.4059,0.2448,700,24.9,3,0,,closed
EDGE-021154,JCT-FDR-0033-008,FUSE-XFMR-010399,FDR-0033,SUB-008,lateral_underground,4/0 AL,AB,0.002,8.7,0.2929,0.4256,0.3655,340,24.9,2,0,,closed
EDGE-021155,FUSE-XFMR-010399,XFMR-010399,FDR-0033,SUB-008,lateral_underground,4/0 AL,AB,0.009,49.4,0.2728,0.4691,0.3655,340,24.9,2,0,,closed
EDGE-021156,JCT-FDR-0033-008,FUSE-XFMR-010400,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.004,23.8,0.2776,0.442,0.3655,340,24.9,2,1,,closed
EDGE-021157,FUSE-XFMR-010400,XFMR-010400,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.025,134.6,0.2748,0.422,0.3655,340,24.9,2,1,,closed
EDGE-021158,JCT-FDR-0033-008,FUSE-XFMR-010401,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.007,38.0,0.3248,0.4749,0.3655,340,24.9,1,1,,closed
EDGE-021159,FUSE-XFMR-010401,XFMR-010401,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.041,215.4,0.2999,0.4181,0.3655,340,24.9,1,1,,closed
EDGE-021160,JCT-FDR-0033-008,FUSE-XFMR-010402,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.01,53.9,0.6478,0.5141,0.5345,230,24.9,1,1,,closed
EDGE-021161,FUSE-XFMR-010402,XFMR-010402,FDR-0033,SUB-008,lateral_overhead,1/0 AL,C,0.058,305.2,0.6086,0.4432,0.5345,230,24.9,1,1,,closed
EDGE-021162,JCT-FDR-0033-008,FUSE-XFMR-010403,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.014,74.4,0.3065,0.4299,0.3655,340,24.9,2,1,,closed
EDGE-021163,FUSE-XFMR-010403,XFMR-010403,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AB,0.08,421.9,0.2748,0.4253,0.3655,340,24.9,2,1,,closed
EDGE-021164,JCT-FDR-0033-008,FUSE-XFMR-010404,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,C,0.017,88.7,0.9589,0.5332,0.6985,150,24.9,1,1,,closed
EDGE-021165,FUSE-XFMR-010404,XFMR-010404,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,C,0.095,502.7,0.8717,0.5023,0.6985,150,24.9,1,1,,closed
EDGE-021166,JCT-FDR-0033-008,FUSE-XFMR-010405,FDR-0033,SUB-008,lateral_underground,4/0 AL,C,0.02,106.1,0.3013,0.3976,0.3655,340,24.9,1,0,,closed
EDGE-021167,FUSE-XFMR-010405,XFMR-010405,FDR-0033,SUB-008,lateral_underground,4/0 AL,C,0.114,601.4,0.3189,0.4277,0.3655,340,24.9,1,0,,closed
EDGE-021168,JCT-FDR-0033-008,FUSE-XFMR-010406,FDR-0033,SUB-008,lateral_underground,#4 CU,AB,0.024,124.3,1.4858,0.4798,1.007,100,24.9,2,0,,closed
EDGE-021169,FUSE-XFMR-010406,XFMR-010406,FDR-0033,SUB-008,lateral_underground,#4 CU,AB,0.133,704.6,1.4057,0.5004,1.007,100,24.9,2,0,,closed
EDGE-021170,JCT-FDR-0033-008,FUSE-XFMR-010407,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.027,141.8,0.3132,0.4643,0.3655,340,24.9,2,1,,closed
EDGE-021171,FUSE-XFMR-010407,XFMR-010407,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.152,803.4,0.3136,0.4259,0.3655,340,24.9,2,1,,closed
EDGE-021172,JCT-FDR-0033-008,FUSE-XFMR-010408,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.03,156.8,0.2731,0.4127,0.3655,340,24.9,1,1,,closed
EDGE-021173,FUSE-XFMR-010408,XFMR-010408,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.168,888.6,0.2729,0.3994,0.3655,340,24.9,1,1,,closed
EDGE-021174,JCT-FDR-0033-008,FUSE-XFMR-010409,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.034,178.2,0.6248,0.4573,0.5345,230,24.9,1,1,,closed
EDGE-021175,FUSE-XFMR-010409,XFMR-010409,FDR-0033,SUB-008,lateral_overhead,1/0 AL,A,0.191,1009.8,0.6101,0.4566,0.5345,230,24.9,1,1,,closed
EDGE-021176,JCT-FDR-0033-008,FUSE-XFMR-010410,FDR-0033,SUB-008,lateral_underground,1/0 AL,AB,0.037,196.4,0.5442,0.511,0.5345,230,24.9,2,0,,closed
EDGE-021177,FUSE-XFMR-010410,XFMR-010410,FDR-0033,SUB-008,lateral_underground,1/0 AL,AB,0.211,1113.0,0.648,0.5052,0.5345,230,24.9,2,0,,closed
EDGE-021178,JCT-FDR-0033-008,FUSE-XFMR-010411,FDR-0033,SUB-008,lateral_underground,1/0 AL,A,0.04,213.0,0.5434,0.5104,0.5345,230,24.9,1,0,,closed
EDGE-021179,FUSE-XFMR-010411,XFMR-010411,FDR-0033,SUB-008,lateral_underground,1/0 AL,A,0.229,1207.3,0.6061,0.451,0.5345,230,24.9,1,0,,closed
EDGE-021180,JCT-FDR-0033-008,FUSE-XFMR-010412,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.043,227.3,0.5416,0.5036,0.5345,230,24.9,1,1,,closed
EDGE-021181,FUSE-XFMR-010412,XFMR-010412,FDR-0033,SUB-008,lateral_overhead,1/0 AL,B,0.244,1288.1,0.6454,0.5013,0.5345,230,24.9,1,1,,closed
EDGE-021182,JCT-FDR-0033-008,FUSE-XFMR-010413,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.046,243.9,0.3125,0.4764,0.3655,340,24.9,1,1,,closed
EDGE-021183,FUSE-XFMR-010413,XFMR-010413,FDR-0033,SUB-008,lateral_overhead,4/0 AL,A,0.262,1382.3,0.3169,0.4166,0.3655,340,24.9,1,1,,closed
EDGE-021184,JCT-FDR-0033-008,FUSE-XFMR-010414,FDR-0033,SUB-008,lateral_underground,#2 ACSR,ABC,0.05,262.2,0.8571,0.4989,0.6985,150,24.9,3,0,,closed
EDGE-021185,FUSE-XFMR-010414,XFMR-010414,FDR-0033,SUB-008,lateral_underground,#2 ACSR,ABC,0.281,1485.5,0.8362,0.5078,0.6985,150,24.9,3,0,,closed
EDGE-021186,JCT-FDR-0033-008,FUSE-XFMR-010415,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.053,280.4,0.2936,0.4508,0.3655,340,24.9,1,1,,closed
EDGE-021187,FUSE-XFMR-010415,XFMR-010415,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.301,1588.8,0.2716,0.3933,0.3655,340,24.9,1,1,,closed
EDGE-021188,JCT-FDR-0033-008,FUSE-XFMR-010416,FDR-0033,SUB-008,lateral_overhead,#4 CU,AC,0.056,295.4,1.5375,0.4626,1.007,100,24.9,2,1,,closed
EDGE-021189,FUSE-XFMR-010416,XFMR-010416,FDR-0033,SUB-008,lateral_overhead,#4 CU,AC,0.317,1674.0,1.3835,0.4675,1.007,100,24.9,2,1,,closed
EDGE-021190,JCT-FDR-0033-008,FUSE-XFMR-010417,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.06,316.0,0.5645,0.4845,0.5345,230,24.9,2,1,,closed
EDGE-021191,FUSE-XFMR-010417,XFMR-010417,FDR-0033,SUB-008,lateral_overhead,1/0 AL,BC,0.339,1790.7,0.5491,0.4295,0.5345,230,24.9,2,1,,closed
EDGE-021192,JCT-FDR-0033-008,FUSE-XFMR-010418,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.063,335.0,0.3125,0.4651,0.3655,340,24.9,2,1,,closed
EDGE-021193,FUSE-XFMR-010418,XFMR-010418,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.36,1898.4,0.2849,0.4589,0.3655,340,24.9,2,1,,closed
EDGE-021194,JCT-FDR-0033-008,FUSE-XFMR-010419,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,B,0.067,353.2,0.9789,0.5456,0.6985,150,24.9,1,1,,closed
EDGE-021195,FUSE-XFMR-010419,XFMR-010419,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,B,0.379,2001.6,0.8056,0.5296,0.6985,150,24.9,1,1,,closed
EDGE-021196,JCT-FDR-0033-008,FUSE-XFMR-010420,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.069,366.7,0.2812,0.4037,0.3655,340,24.9,1,1,,closed
EDGE-021197,FUSE-XFMR-010420,XFMR-010420,FDR-0033,SUB-008,lateral_overhead,4/0 AL,C,0.394,2077.9,0.2839,0.4256,0.3655,340,24.9,1,1,,closed
EDGE-021198,JCT-FDR-0033-008,FUSE-XFMR-010421,FDR-0033,SUB-008,lateral_underground,#4 CU,C,0.073,383.3,1.5826,0.5348,1.007,100,24.9,1,0,,closed
EDGE-021199,FUSE-XFMR-010421,XFMR-010421,FDR-0033,SUB-008,lateral_underground,#4 CU,C,0.411,2172.2,1.5076,0.5273,1.007,100,24.9,1,0,,closed
EDGE-021200,JCT-FDR-0033-008,FUSE-XFMR-010422,FDR-0033,SUB-008,lateral_underground,4/0 AL,C,0.076,402.3,0.3136,0.4076,0.3655,340,24.9,1,0,,closed
EDGE-021201,FUSE-XFMR-010422,XFMR-010422,FDR-0033,SUB-008,lateral_underground,4/0 AL,C,0.432,2279.9,0.3083,0.4044,0.3655,340,24.9,1,0,,closed
EDGE-021202,JCT-FDR-0033-008,FUSE-XFMR-010423,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.08,420.6,1.6458,0.5592,1.007,100,24.9,1,1,,closed
EDGE-021203,FUSE-XFMR-010423,XFMR-010423,FDR-0033,SUB-008,lateral_overhead,#4 CU,A,0.451,2383.1,1.5162,0.5258,1.007,100,24.9,1,1,,closed
EDGE-021204,JCT-FDR-0033-008,FUSE-XFMR-010424,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.083,439.6,0.2962,0.4347,0.3655,340,24.9,2,1,,closed
EDGE-021205,FUSE-XFMR-010424,XFMR-010424,FDR-0033,SUB-008,lateral_overhead,4/0 AL,BC,0.472,2490.8,0.3034,0.4344,0.3655,340,24.9,2,1,,closed
EDGE-021206,JCT-FDR-0033-008,FUSE-XFMR-010425,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,C,0.086,453.8,0.9088,0.5495,0.6985,150,24.9,1,1,,closed
EDGE-021207,FUSE-XFMR-010425,XFMR-010425,FDR-0033,SUB-008,lateral_overhead,#2 ACSR,C,0.487,2571.6,0.9281,0.4609,0.6985,150,24.9,1,1,,closed
EDGE-021208,JCT-FDR-0033-008,FUSE-XFMR-010426,FDR-0033,SUB-008,lateral_overhead,#4 CU,ABC,0.09,472.8,1.4475,0.4865,1.007,100,24.9,3,1,,closed
EDGE-021209,FUSE-XFMR-010426,XFMR-010426,FDR-0033,SUB-008,lateral_overhead,#4 CU,ABC,0.507,2679.3,1.3976,0.5295,1.007,100,24.9,3,1,,closed
EDGE-021210,JCT-FDR-0033-008,FUSE-XFMR-010427,FDR-0033,SUB-008,lateral_underground,1/0 AL,C,0.093,492.6,0.5364,0.4564,0.5345,230,24.9,1,0,,closed
EDGE-021211,FUSE-XFMR-010427,XFMR-010427,FDR-0033,SUB-008,lateral_underground,1/0 AL,C,0.529,2791.5,0.5866,0.5053,0.5345,230,24.9,1,0,,closed
EDGE-021212,JCT-FDR-0033-008,FUSE-XFMR-010428,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.096,509.3,0.3115,0.4095,0.3655,340,24.9,2,1,,closed
EDGE-021213,FUSE-XFMR-010428,XFMR-010428,FDR-0033,SUB-008,lateral_overhead,4/0 AL,AC,0.547,2885.8,0.3173,0.4141,0.3655,340,24.9,2,1,,closed
EDGE-021214,JCT-FDR-0033-008,FDR-0033-TAIL,FDR-0033,SUB-008,primary_overhead,795 ACSR,ABC,0.66,3484.8,0.1226,0.3715,0.26,700,24.9,3,1,,open
EDGE-021215,SUB-009,FDR-0034-HEAD,FDR-0034,SUB-009,bus_tie,477 ACSR,ABC,0.01,52.8,0.2253,0.4206,0.318,530,13.8,3,1,,closed
EDGE-021216,FDR-0034-HEAD,JCT-FDR-0034-001,FDR-0034,SUB-009,primary_underground,477 ACSR,ABC,0.02,105.6,0.2293,0.4358,0.2974,530,13.8,3,0,,closed
EDGE-021217,JCT-FDR-0034-001,FUSE-XFMR-010429,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.001,4.0,1.3756,0.5596,1.007,100,13.8,2,1,,closed
EDGE-021218,FUSE-XFMR-010429,XFMR-010429,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.004,22.4,1.5362,0.517,1.007,100,13.8,2,1,,closed
EDGE-021219,JCT-FDR-0034-001,FUSE-XFMR-010430,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.003,15.8,0.292,0.4519,0.3655,340,13.8,1,1,,closed
EDGE-021220,FUSE-XFMR-010430,XFMR-010430,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.017,89.8,0.315,0.4668,0.3655,340,13.8,1,1,,closed
EDGE-021221,JCT-FDR-0034-001,FUSE-XFMR-010431,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.006,30.9,1.4734,0.5288,1.007,100,13.8,2,1,,closed
EDGE-021222,FUSE-XFMR-010431,XFMR-010431,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.033,175.0,1.5381,0.5198,1.007,100,13.8,2,1,,closed
EDGE-021223,JCT-FDR-0034-001,FUSE-XFMR-010432,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.009,45.9,0.9257,0.4701,0.6985,150,13.8,1,1,,closed
EDGE-021224,FUSE-XFMR-010432,XFMR-010432,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.049,260.3,0.8693,0.4849,0.6985,150,13.8,1,1,,closed
EDGE-021225,JCT-FDR-0034-001,FUSE-XFMR-010433,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.012,61.0,0.6319,0.4351,0.5345,230,13.8,2,0,,closed
EDGE-021226,FUSE-XFMR-010433,XFMR-010433,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.065,345.6,0.6219,0.5089,0.5345,230,13.8,2,0,,closed
EDGE-021227,JCT-FDR-0034-001,FUSE-XFMR-010434,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.014,72.9,1.6361,0.5514,1.007,100,13.8,3,1,,closed
EDGE-021228,FUSE-XFMR-010434,XFMR-010434,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.078,412.9,1.5386,0.5576,1.007,100,13.8,3,1,,closed
EDGE-021229,JCT-FDR-0034-001,FUSE-XFMR-010435,FDR-0034,SUB-009,lateral_underground,#4 CU,BC,0.017,91.1,1.4618,0.4674,1.007,100,13.8,2,0,,closed
EDGE-021230,FUSE-XFMR-010435,XFMR-010435,FDR-0034,SUB-009,lateral_underground,#4 CU,BC,0.098,516.1,1.5893,0.4819,1.007,100,13.8,2,0,,closed
EDGE-021231,JCT-FDR-0034-001,FUSE-XFMR-010436,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.02,104.5,0.5624,0.4807,0.5345,230,13.8,2,0,,closed
EDGE-021232,FUSE-XFMR-010436,XFMR-010436,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.112,592.4,0.6489,0.4384,0.5345,230,13.8,2,0,,closed
EDGE-021233,JCT-FDR-0034-001,FUSE-XFMR-010437,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.023,119.6,0.9493,0.5274,0.6985,150,13.8,1,0,,closed
EDGE-021234,FUSE-XFMR-010437,XFMR-010437,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.128,677.7,0.9311,0.5233,0.6985,150,13.8,1,0,,closed
EDGE-021235,JCT-FDR-0034-001,FUSE-XFMR-010438,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.025,133.8,0.909,0.4813,0.6985,150,13.8,2,1,,closed
EDGE-021236,FUSE-XFMR-010438,XFMR-010438,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.144,758.5,0.868,0.5271,0.6985,150,13.8,2,1,,closed
EDGE-021237,JCT-FDR-0034-001,FUSE-XFMR-010439,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.028,148.1,0.844,0.4889,0.6985,150,13.8,1,1,,closed
EDGE-021238,FUSE-XFMR-010439,XFMR-010439,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.159,839.3,0.8522,0.5033,0.6985,150,13.8,1,1,,closed
EDGE-021239,JCT-FDR-0034-001,FUSE-XFMR-010440,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.031,162.4,0.3194,0.4082,0.3655,340,13.8,1,1,,closed
EDGE-021240,FUSE-XFMR-010440,XFMR-010440,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.174,920.0,0.2703,0.3913,0.3655,340,13.8,1,1,,closed
EDGE-021241,JCT-FDR-0034-001,FUSE-XFMR-010441,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.034,179.8,1.6407,0.509,1.007,100,13.8,3,1,,closed
EDGE-021242,FUSE-XFMR-010441,XFMR-010441,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.193,1018.8,1.6006,0.4756,1.007,100,13.8,3,1,,closed
EDGE-021243,JCT-FDR-0034-001,FUSE-XFMR-010442,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.037,194.0,0.9373,0.4626,0.6985,150,13.8,1,1,,closed
EDGE-021244,FUSE-XFMR-010442,XFMR-010442,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.208,1099.6,0.8773,0.5468,0.6985,150,13.8,1,1,,closed
EDGE-021245,JCT-FDR-0034-001,FUSE-XFMR-010443,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.039,205.1,1.5009,0.5077,1.007,100,13.8,1,1,,closed
EDGE-021246,FUSE-XFMR-010443,XFMR-010443,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.22,1162.4,1.5867,0.4886,1.007,100,13.8,1,1,,closed
EDGE-021247,JCT-FDR-0034-001,FUSE-XFMR-010444,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.042,221.8,0.5476,0.4323,0.5345,230,13.8,1,1,,closed
EDGE-021248,FUSE-XFMR-010444,XFMR-010444,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.238,1256.6,0.5514,0.4594,0.5345,230,13.8,1,1,,closed
EDGE-021249,JCT-FDR-0034-001,FUSE-XFMR-010445,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.044,234.4,0.9346,0.5351,0.6985,150,13.8,3,1,,closed
EDGE-021250,FUSE-XFMR-010445,XFMR-010445,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.252,1328.4,0.955,0.4899,0.6985,150,13.8,3,1,,closed
EDGE-021251,JCT-FDR-0034-001,FUSE-XFMR-010446,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.048,251.9,0.9613,0.5117,0.6985,150,13.8,2,1,,closed
EDGE-021252,FUSE-XFMR-010446,XFMR-010446,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.27,1427.2,0.9239,0.5481,0.6985,150,13.8,2,1,,closed
EDGE-021253,JCT-FDR-0034-001,FUSE-XFMR-010447,FDR-0034,SUB-009,lateral_underground,1/0 AL,ABC,0.05,264.5,0.6031,0.4293,0.5345,230,13.8,3,0,,closed
EDGE-021254,FUSE-XFMR-010447,XFMR-010447,FDR-0034,SUB-009,lateral_underground,1/0 AL,ABC,0.284,1499.0,0.6453,0.4998,0.5345,230,13.8,3,0,,closed
EDGE-021255,JCT-FDR-0034-001,FUSE-XFMR-010448,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.053,281.2,1.52,0.5055,1.007,100,13.8,2,1,,closed
EDGE-021256,FUSE-XFMR-010448,XFMR-010448,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.302,1593.2,1.4898,0.5291,1.007,100,13.8,2,1,,closed
EDGE-021257,JCT-FDR-0034-001,FUSE-XFMR-010449,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.056,293.8,1.4264,0.5274,1.007,100,13.8,1,1,,closed
EDGE-021258,FUSE-XFMR-010449,XFMR-010449,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.315,1665.0,1.5824,0.5554,1.007,100,13.8,1,1,,closed
EDGE-021259,JCT-FDR-0034-001,FUSE-XFMR-010450,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.059,313.6,1.3756,0.5192,1.007,100,13.8,2,1,,closed
EDGE-021260,FUSE-XFMR-010450,XFMR-010450,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.337,1777.2,1.5016,0.4878,1.007,100,13.8,2,1,,closed
EDGE-021261,JCT-FDR-0034-001,FUSE-XFMR-010451,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.061,323.9,0.3066,0.4449,0.3655,340,13.8,1,1,,closed
EDGE-021262,FUSE-XFMR-010451,XFMR-010451,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.348,1835.6,0.2875,0.4754,0.3655,340,13.8,1,1,,closed
EDGE-021263,JCT-FDR-0034-001,FUSE-XFMR-010452,FDR-0034,SUB-009,lateral_underground,4/0 AL,AC,0.065,341.4,0.2844,0.4038,0.3655,340,13.8,2,0,,closed
EDGE-021264,FUSE-XFMR-010452,XFMR-010452,FDR-0034,SUB-009,lateral_underground,4/0 AL,AC,0.366,1934.3,0.2899,0.4696,0.3655,340,13.8,2,0,,closed
EDGE-021265,JCT-FDR-0034-001,FUSE-XFMR-010453,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.067,354.0,1.3832,0.5288,1.007,100,13.8,2,1,,closed
EDGE-021266,FUSE-XFMR-010453,XFMR-010453,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.38,2006.1,1.4328,0.4983,1.007,100,13.8,2,1,,closed
EDGE-021267,JCT-FDR-0034-001,FUSE-XFMR-010454,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.07,371.4,0.8481,0.5026,0.6985,150,13.8,3,1,,closed
EDGE-021268,FUSE-XFMR-010454,XFMR-010454,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.399,2104.9,0.877,0.4834,0.6985,150,13.8,3,1,,closed
EDGE-021269,JCT-FDR-0034-001,FUSE-XFMR-010455,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.073,384.9,1.364,0.4884,1.007,100,13.8,3,1,,closed
EDGE-021270,FUSE-XFMR-010455,XFMR-010455,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.413,2181.2,1.3907,0.5326,1.007,100,13.8,3,1,,closed
EDGE-021271,JCT-FDR-0034-001,FUSE-XFMR-010456,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.076,399.2,1.5157,0.5401,1.007,100,13.8,3,1,,closed
EDGE-021272,FUSE-XFMR-010456,XFMR-010456,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.428,2262.0,1.3679,0.4738,1.007,100,13.8,3,1,,closed
EDGE-021273,JCT-FDR-0034-001,FUSE-XFMR-010457,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.079,415.0,0.3,0.4165,0.3655,340,13.8,1,1,,closed
EDGE-021274,FUSE-XFMR-010457,XFMR-010457,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.445,2351.7,0.2906,0.4023,0.3655,340,13.8,1,1,,closed
EDGE-021275,JCT-FDR-0034-001,FUSE-XFMR-010458,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.082,431.6,0.5653,0.5209,0.5345,230,13.8,2,1,,closed
EDGE-021276,FUSE-XFMR-010458,XFMR-010458,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.463,2446.0,0.5593,0.5231,0.5345,230,13.8,2,1,,closed
EDGE-021277,JCT-FDR-0034-001,FUSE-XFMR-010459,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.084,445.9,0.6201,0.5065,0.5345,230,13.8,1,0,,closed
EDGE-021278,FUSE-XFMR-010459,XFMR-010459,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.479,2526.7,0.599,0.487,0.5345,230,13.8,1,0,,closed
EDGE-021279,JCT-FDR-0034-001,FUSE-XFMR-010460,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.087,458.6,0.862,0.4822,0.6985,150,13.8,2,1,,closed
EDGE-021280,FUSE-XFMR-010460,XFMR-010460,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.492,2598.6,0.9662,0.5328,0.6985,150,13.8,2,1,,closed
EDGE-021281,JCT-FDR-0034-001,FUSE-XFMR-010461,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.09,476.0,0.5427,0.4692,0.5345,230,13.8,1,1,,closed
EDGE-021282,FUSE-XFMR-010461,XFMR-010461,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.511,2697.3,0.5754,0.4432,0.5345,230,13.8,1,1,,closed
EDGE-021283,JCT-FDR-0034-001,FUSE-XFMR-010462,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.093,491.0,1.524,0.5564,1.007,100,13.8,2,1,,closed
EDGE-021284,FUSE-XFMR-010462,XFMR-010462,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.527,2782.6,1.6087,0.4658,1.007,100,13.8,2,1,,closed
EDGE-021285,JCT-FDR-0034-001,FUSE-XFMR-010463,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.096,507.7,0.5374,0.4826,0.5345,230,13.8,2,1,,closed
EDGE-021286,FUSE-XFMR-010463,XFMR-010463,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.545,2876.8,0.5818,0.5006,0.5345,230,13.8,2,1,,closed
EDGE-021287,JCT-FDR-0034-001,FUSE-XFMR-010464,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.098,518.0,0.8059,0.4787,0.6985,150,13.8,2,1,,closed
EDGE-021288,FUSE-XFMR-010464,XFMR-010464,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.556,2935.2,0.8777,0.4878,0.6985,150,13.8,2,1,,closed
EDGE-021289,JCT-FDR-0034-001,FUSE-XFMR-010465,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.102,537.0,0.5651,0.4695,0.5345,230,13.8,3,1,,closed
EDGE-021290,FUSE-XFMR-010465,XFMR-010465,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.576,3042.9,0.6022,0.445,0.5345,230,13.8,3,1,,closed
EDGE-021291,JCT-FDR-0034-001,FUSE-XFMR-010466,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.105,552.0,0.6193,0.4902,0.5345,230,13.8,2,1,,closed
EDGE-021292,FUSE-XFMR-010466,XFMR-010466,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.592,3128.1,0.5922,0.4713,0.5345,230,13.8,2,1,,closed
EDGE-021293,JCT-FDR-0034-001,FUSE-XFMR-010467,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.107,565.5,0.6025,0.5005,0.5345,230,13.8,1,1,,closed
EDGE-021294,FUSE-XFMR-010467,XFMR-010467,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.607,3204.4,0.5406,0.4582,0.5345,230,13.8,1,1,,closed
EDGE-021295,JCT-FDR-0034-001,FUSE-XFMR-010468,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.11,578.2,1.5749,0.5387,1.007,100,13.8,2,1,,closed
EDGE-021296,FUSE-XFMR-010468,XFMR-010468,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.62,3276.2,1.5205,0.5005,1.007,100,13.8,2,1,,closed
EDGE-021297,JCT-FDR-0034-001,FUSE-XFMR-010469,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.113,594.8,0.9786,0.5246,0.6985,150,13.8,2,1,,closed
EDGE-021298,FUSE-XFMR-010469,XFMR-010469,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.638,3370.5,0.8135,0.4939,0.6985,150,13.8,2,1,,closed
EDGE-021299,JCT-FDR-0034-001,FUSE-XFMR-010470,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.116,611.4,0.3123,0.4623,0.3655,340,13.8,2,1,,closed
EDGE-021300,FUSE-XFMR-010470,XFMR-010470,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.656,3464.7,0.2888,0.3921,0.3655,340,13.8,2,1,,closed
EDGE-021301,JCT-FDR-0034-001,FUSE-XFMR-010471,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.119,626.5,0.9291,0.4967,0.6985,150,13.8,2,1,,closed
EDGE-021302,FUSE-XFMR-010471,XFMR-010471,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.672,3550.0,0.9259,0.5314,0.6985,150,13.8,2,1,,closed
EDGE-021303,JCT-FDR-0034-001,FUSE-XFMR-010472,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.121,639.9,0.3144,0.4301,0.3655,340,13.8,3,1,,closed
EDGE-021304,FUSE-XFMR-010472,XFMR-010472,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.687,3626.3,0.2682,0.4711,0.3655,340,13.8,3,1,,closed
EDGE-021305,JCT-FDR-0034-001,FUSE-XFMR-010473,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.124,652.6,0.9406,0.5371,0.6985,150,13.8,2,1,,closed
EDGE-021306,FUSE-XFMR-010473,XFMR-010473,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.7,3698.1,0.8818,0.484,0.6985,150,13.8,2,1,,closed
EDGE-021307,JCT-FDR-0034-001,FUSE-XFMR-010474,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.127,669.2,0.291,0.4329,0.3655,340,13.8,3,0,,closed
EDGE-021308,FUSE-XFMR-010474,XFMR-010474,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.718,3792.4,0.326,0.4678,0.3655,340,13.8,3,0,,closed
EDGE-021309,JCT-FDR-0034-001,FUSE-XFMR-010475,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.129,683.5,1.5357,0.5567,1.007,100,13.8,3,1,,closed
EDGE-021310,FUSE-XFMR-010475,XFMR-010475,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.734,3873.1,1.3923,0.4695,1.007,100,13.8,3,1,,closed
EDGE-021311,JCT-FDR-0034-001,FUSE-XFMR-010476,FDR-0034,SUB-009,lateral_underground,#4 CU,AB,0.133,700.9,1.5095,0.5021,1.007,100,13.8,2,0,,closed
EDGE-021312,FUSE-XFMR-010476,XFMR-010476,FDR-0034,SUB-009,lateral_underground,#4 CU,AB,0.752,3971.9,1.5013,0.5528,1.007,100,13.8,2,0,,closed
EDGE-021313,JCT-FDR-0034-001,FUSE-XFMR-010477,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.135,711.2,0.303,0.4099,0.3655,340,13.8,2,1,,closed
EDGE-021314,FUSE-XFMR-010477,XFMR-010477,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.763,4030.2,0.2743,0.4183,0.3655,340,13.8,2,1,,closed
EDGE-021315,JCT-FDR-0034-001,FUSE-XFMR-010478,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.138,728.6,0.2909,0.3956,0.3655,340,13.8,1,1,,closed
EDGE-021316,FUSE-XFMR-010478,XFMR-010478,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.782,4129.0,0.3145,0.4729,0.3655,340,13.8,1,1,,closed
EDGE-021317,JCT-FDR-0034-001,FUSE-XFMR-010479,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.141,745.3,1.5514,0.5153,1.007,100,13.8,1,1,,closed
EDGE-021318,FUSE-XFMR-010479,XFMR-010479,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.8,4223.2,1.3978,0.5558,1.007,100,13.8,1,1,,closed
EDGE-021319,JCT-FDR-0034-001,FUSE-XFMR-010480,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.144,759.5,0.6346,0.5133,0.5345,230,13.8,1,1,,closed
EDGE-021320,FUSE-XFMR-010480,XFMR-010480,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.815,4304.0,0.5522,0.4497,0.5345,230,13.8,1,1,,closed
EDGE-021321,JCT-FDR-0034-001,FUSE-XFMR-010481,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.147,773.8,0.9213,0.5242,0.6985,150,13.8,1,1,,closed
EDGE-021322,FUSE-XFMR-010481,XFMR-010481,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.83,4384.8,0.8321,0.5088,0.6985,150,13.8,1,1,,closed
EDGE-021323,JCT-FDR-0034-001,FUSE-XFMR-010482,FDR-0034,SUB-009,lateral_underground,#2 ACSR,B,0.149,786.5,0.8414,0.499,0.6985,150,13.8,1,0,,closed
EDGE-021324,FUSE-XFMR-010482,XFMR-010482,FDR-0034,SUB-009,lateral_underground,#2 ACSR,B,0.844,4456.6,0.8175,0.4976,0.6985,150,13.8,1,0,,closed
EDGE-021325,JCT-FDR-0034-001,FUSE-XFMR-010483,FDR-0034,SUB-009,lateral_underground,1/0 AL,AB,0.152,801.5,0.5439,0.47,0.5345,230,13.8,2,0,,closed
EDGE-021326,FUSE-XFMR-010483,XFMR-010483,FDR-0034,SUB-009,lateral_underground,1/0 AL,AB,0.86,4541.9,0.6447,0.4395,0.5345,230,13.8,2,0,,closed
EDGE-021327,JCT-FDR-0034-001,FUSE-XFMR-010484,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.155,819.7,1.3573,0.5303,1.007,100,13.8,2,1,,closed
EDGE-021328,FUSE-XFMR-010484,XFMR-010484,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.88,4645.1,1.6474,0.5552,1.007,100,13.8,2,1,,closed
EDGE-021329,JCT-FDR-0034-001,FUSE-XFMR-010485,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.158,834.0,0.5904,0.4311,0.5345,230,13.8,2,1,,closed
EDGE-021330,FUSE-XFMR-010485,XFMR-010485,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.895,4725.9,0.651,0.4764,0.5345,230,13.8,2,1,,closed
EDGE-021331,JCT-FDR-0034-001,FUSE-XFMR-010486,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.161,849.8,0.8851,0.4621,0.6985,150,13.8,1,1,,closed
EDGE-021332,FUSE-XFMR-010486,XFMR-010486,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.912,4815.6,0.8606,0.5226,0.6985,150,13.8,1,1,,closed
EDGE-021333,JCT-FDR-0034-001,JCT-FDR-0034-002,FDR-0034,SUB-009,primary_overhead,477 ACSR,ABC,0.91,4804.8,0.2275,0.385,0.3402,530,13.8,3,1,,closed
EDGE-021334,JCT-FDR-0034-002,FUSE-XFMR-010487,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.001,4.0,0.2935,0.4072,0.3655,340,13.8,3,0,,closed
EDGE-021335,FUSE-XFMR-010487,XFMR-010487,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.004,22.4,0.2756,0.4666,0.3655,340,13.8,3,0,,closed
EDGE-021336,JCT-FDR-0034-002,FUSE-XFMR-010488,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.003,14.3,0.811,0.5484,0.6985,150,13.8,1,1,,closed
EDGE-021337,FUSE-XFMR-010488,XFMR-010488,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.015,80.8,0.9104,0.5429,0.6985,150,13.8,1,1,,closed
EDGE-021338,JCT-FDR-0034-002,FUSE-XFMR-010489,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.006,30.1,0.2928,0.4641,0.3655,340,13.8,3,1,,closed
EDGE-021339,FUSE-XFMR-010489,XFMR-010489,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.032,170.5,0.2873,0.4377,0.3655,340,13.8,3,1,,closed
EDGE-021340,JCT-FDR-0034-002,FUSE-XFMR-010490,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.009,45.9,1.4599,0.463,1.007,100,13.8,1,1,,closed
EDGE-021341,FUSE-XFMR-010490,XFMR-010490,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.049,260.3,1.4934,0.4616,1.007,100,13.8,1,1,,closed
EDGE-021342,JCT-FDR-0034-002,FUSE-XFMR-010491,FDR-0034,SUB-009,lateral_underground,#4 CU,B,0.012,61.0,1.6416,0.4951,1.007,100,13.8,1,0,,closed
EDGE-021343,FUSE-XFMR-010491,XFMR-010491,FDR-0034,SUB-009,lateral_underground,#4 CU,B,0.065,345.6,1.6402,0.47,1.007,100,13.8,1,0,,closed
EDGE-021344,JCT-FDR-0034-002,FUSE-XFMR-010492,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.014,72.1,1.4839,0.476,1.007,100,13.8,2,1,,closed
EDGE-021345,FUSE-XFMR-010492,XFMR-010492,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.077,408.4,1.6211,0.4757,1.007,100,13.8,2,1,,closed
EDGE-021346,JCT-FDR-0034-002,FUSE-XFMR-010493,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.017,88.7,0.6187,0.4315,0.5345,230,13.8,1,1,,closed
EDGE-021347,FUSE-XFMR-010493,XFMR-010493,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.095,502.7,0.5714,0.4959,0.5345,230,13.8,1,1,,closed
EDGE-021348,JCT-FDR-0034-002,FUSE-XFMR-010494,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.02,105.3,1.4288,0.4719,1.007,100,13.8,2,1,,closed
EDGE-021349,FUSE-XFMR-010494,XFMR-010494,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.113,596.9,1.395,0.4831,1.007,100,13.8,2,1,,closed
EDGE-021350,JCT-FDR-0034-002,FUSE-XFMR-010495,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.023,119.6,0.2738,0.4613,0.3655,340,13.8,3,0,,closed
EDGE-021351,FUSE-XFMR-010495,XFMR-010495,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.128,677.7,0.2756,0.4212,0.3655,340,13.8,3,0,,closed
EDGE-021352,JCT-FDR-0034-002,FUSE-XFMR-010496,FDR-0034,SUB-009,lateral_underground,#4 CU,B,0.025,130.7,1.4808,0.5262,1.007,100,13.8,1,0,,closed
EDGE-021353,FUSE-XFMR-010496,XFMR-010496,FDR-0034,SUB-009,lateral_underground,#4 CU,B,0.14,740.5,1.4577,0.4618,1.007,100,13.8,1,0,,closed
EDGE-021354,JCT-FDR-0034-002,FUSE-XFMR-010497,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.028,145.7,0.8086,0.4949,0.6985,150,13.8,3,1,,closed
EDGE-021355,FUSE-XFMR-010497,XFMR-010497,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.156,825.8,0.8258,0.4934,0.6985,150,13.8,3,1,,closed
EDGE-021356,JCT-FDR-0034-002,FUSE-XFMR-010498,FDR-0034,SUB-009,lateral_underground,#4 CU,BC,0.031,161.6,1.4903,0.5072,1.007,100,13.8,2,0,,closed
EDGE-021357,FUSE-XFMR-010498,XFMR-010498,FDR-0034,SUB-009,lateral_underground,#4 CU,BC,0.173,915.6,1.5199,0.5501,1.007,100,13.8,2,0,,closed
EDGE-021358,JCT-FDR-0034-002,FUSE-XFMR-010499,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.033,175.8,1.633,0.4801,1.007,100,13.8,1,1,,closed
EDGE-021359,FUSE-XFMR-010499,XFMR-010499,FDR-0034,SUB-009,lateral_overhead,#4 CU,A,0.189,996.3,1.5864,0.4906,1.007,100,13.8,1,1,,closed
EDGE-021360,JCT-FDR-0034-002,FUSE-XFMR-010500,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.037,194.8,0.6188,0.4506,0.5345,230,13.8,2,1,,closed
EDGE-021361,FUSE-XFMR-010500,XFMR-010500,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.209,1104.0,0.5999,0.5209,0.5345,230,13.8,2,1,,closed
EDGE-021362,JCT-FDR-0034-002,FUSE-XFMR-010501,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.039,205.1,0.2952,0.4186,0.3655,340,13.8,3,1,,closed
EDGE-021363,FUSE-XFMR-010501,XFMR-010501,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.22,1162.4,0.3128,0.4176,0.3655,340,13.8,3,1,,closed
EDGE-021364,JCT-FDR-0034-002,FUSE-XFMR-010502,FDR-0034,SUB-009,lateral_underground,4/0 AL,C,0.042,221.0,0.3141,0.3973,0.3655,340,13.8,1,0,,closed
EDGE-021365,FUSE-XFMR-010502,XFMR-010502,FDR-0034,SUB-009,lateral_underground,4/0 AL,C,0.237,1252.2,0.3084,0.4145,0.3655,340,13.8,1,0,,closed
EDGE-021366,JCT-FDR-0034-002,FUSE-XFMR-010503,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.045,237.6,0.9806,0.4918,0.6985,150,13.8,2,1,,closed
EDGE-021367,FUSE-XFMR-010503,XFMR-010503,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.255,1346.4,0.8389,0.4804,0.6985,150,13.8,2,1,,closed
EDGE-021368,JCT-FDR-0034-002,FUSE-XFMR-010504,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.047,249.5,1.3823,0.5099,1.007,100,13.8,2,1,,closed
EDGE-021369,FUSE-XFMR-010504,XFMR-010504,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.268,1413.7,1.5386,0.5137,1.007,100,13.8,2,1,,closed
EDGE-021370,JCT-FDR-0034-002,FUSE-XFMR-010505,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.05,264.5,0.969,0.5429,0.6985,150,13.8,2,1,,closed
EDGE-021371,FUSE-XFMR-010505,XFMR-010505,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.284,1499.0,0.8575,0.5002,0.6985,150,13.8,2,1,,closed
EDGE-021372,JCT-FDR-0034-002,FUSE-XFMR-010506,FDR-0034,SUB-009,lateral_underground,4/0 AL,AB,0.053,282.0,0.3259,0.4732,0.3655,340,13.8,2,0,,closed
EDGE-021373,FUSE-XFMR-010506,XFMR-010506,FDR-0034,SUB-009,lateral_underground,4/0 AL,AB,0.303,1597.7,0.2829,0.4042,0.3655,340,13.8,2,0,,closed
EDGE-021374,JCT-FDR-0034-002,FUSE-XFMR-010507,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.056,295.4,0.2931,0.4211,0.3655,340,13.8,2,1,,closed
EDGE-021375,FUSE-XFMR-010507,XFMR-010507,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.317,1674.0,0.2889,0.3956,0.3655,340,13.8,2,1,,closed
EDGE-021376,JCT-FDR-0034-002,FUSE-XFMR-010508,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.059,312.0,0.9596,0.4805,0.6985,150,13.8,3,1,,closed
EDGE-021377,FUSE-XFMR-010508,XFMR-010508,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.335,1768.3,0.9455,0.5223,0.6985,150,13.8,3,1,,closed
EDGE-021378,JCT-FDR-0034-002,FUSE-XFMR-010509,FDR-0034,SUB-009,lateral_underground,4/0 AL,BC,0.061,323.1,0.3019,0.452,0.3655,340,13.8,2,0,,closed
EDGE-021379,FUSE-XFMR-010509,XFMR-010509,FDR-0034,SUB-009,lateral_underground,4/0 AL,BC,0.347,1831.1,0.3186,0.4171,0.3655,340,13.8,2,0,,closed
EDGE-021380,JCT-FDR-0034-002,FUSE-XFMR-010510,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.065,342.1,0.8958,0.5142,0.6985,150,13.8,2,1,,closed
EDGE-021381,FUSE-XFMR-010510,XFMR-010510,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.367,1938.8,0.8142,0.5073,0.6985,150,13.8,2,1,,closed
EDGE-021382,JCT-FDR-0034-002,FUSE-XFMR-010511,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.068,357.2,0.9328,0.4645,0.6985,150,13.8,1,0,,closed
EDGE-021383,FUSE-XFMR-010511,XFMR-010511,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.383,2024.1,0.9175,0.5301,0.6985,150,13.8,1,0,,closed
EDGE-021384,JCT-FDR-0034-002,FUSE-XFMR-010512,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.07,370.7,1.6288,0.5112,1.007,100,13.8,3,1,,closed
EDGE-021385,FUSE-XFMR-010512,XFMR-010512,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.398,2100.4,1.3595,0.4945,1.007,100,13.8,3,1,,closed
EDGE-021386,JCT-FDR-0034-002,FUSE-XFMR-010513,FDR-0034,SUB-009,lateral_underground,1/0 AL,B,0.073,385.7,0.6448,0.457,0.5345,230,13.8,1,0,,closed
EDGE-021387,FUSE-XFMR-010513,XFMR-010513,FDR-0034,SUB-009,lateral_underground,1/0 AL,B,0.414,2185.7,0.6216,0.4328,0.5345,230,13.8,1,0,,closed
EDGE-021388,JCT-FDR-0034-002,FUSE-XFMR-010514,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.075,398.4,0.914,0.4566,0.6985,150,13.8,2,1,,closed
EDGE-021389,FUSE-XFMR-010514,XFMR-010514,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.428,2257.5,0.873,0.4965,0.6985,150,13.8,2,1,,closed
EDGE-021390,JCT-FDR-0034-002,FUSE-XFMR-010515,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.079,415.0,0.3036,0.4194,0.3655,340,13.8,2,1,,closed
EDGE-021391,FUSE-XFMR-010515,XFMR-010515,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.445,2351.7,0.2718,0.4292,0.3655,340,13.8,2,1,,closed
EDGE-021392,JCT-FDR-0034-002,FUSE-XFMR-010516,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.082,430.8,0.8759,0.5233,0.6985,150,13.8,2,1,,closed
EDGE-021393,FUSE-XFMR-010516,XFMR-010516,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.462,2441.5,0.9757,0.4923,0.6985,150,13.8,2,1,,closed
EDGE-021394,JCT-FDR-0034-002,FUSE-XFMR-010517,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.085,446.7,0.5332,0.45,0.5345,230,13.8,2,1,,closed
EDGE-021395,FUSE-XFMR-010517,XFMR-010517,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.479,2531.2,0.5508,0.5201,0.5345,230,13.8,2,1,,closed
EDGE-021396,JCT-FDR-0034-002,FUSE-XFMR-010518,FDR-0034,SUB-009,lateral_underground,4/0 AL,BC,0.087,458.6,0.3068,0.4731,0.3655,340,13.8,2,0,,closed
EDGE-021397,FUSE-XFMR-010518,XFMR-010518,FDR-0034,SUB-009,lateral_underground,4/0 AL,BC,0.492,2598.6,0.2792,0.407,0.3655,340,13.8,2,0,,closed
EDGE-021398,JCT-FDR-0034-002,FUSE-XFMR-010519,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.09,474.4,1.5702,0.5446,1.007,100,13.8,1,1,,closed
EDGE-021399,FUSE-XFMR-010519,XFMR-010519,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.509,2688.3,1.4706,0.5521,1.007,100,13.8,1,1,,closed
EDGE-021400,JCT-FDR-0034-002,FUSE-XFMR-010520,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.093,492.6,0.8465,0.5275,0.6985,150,13.8,2,0,,closed
EDGE-021401,FUSE-XFMR-010520,XFMR-010520,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.529,2791.5,0.8199,0.4581,0.6985,150,13.8,2,0,,closed
EDGE-021402,JCT-FDR-0034-002,FUSE-XFMR-010521,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.095,502.1,0.923,0.5058,0.6985,150,13.8,2,1,,closed
EDGE-021403,FUSE-XFMR-010521,XFMR-010521,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.539,2845.4,0.8196,0.4808,0.6985,150,13.8,2,1,,closed
EDGE-021404,JCT-FDR-0034-002,FUSE-XFMR-010522,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.098,517.2,0.2801,0.4104,0.3655,340,13.8,1,1,,closed
EDGE-021405,FUSE-XFMR-010522,XFMR-010522,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.555,2930.7,0.3077,0.4366,0.3655,340,13.8,1,1,,closed
EDGE-021406,JCT-FDR-0034-002,FUSE-XFMR-010523,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.101,534.6,0.9486,0.5158,0.6985,150,13.8,1,1,,closed
EDGE-021407,FUSE-XFMR-010523,XFMR-010523,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.574,3029.4,0.8153,0.4647,0.6985,150,13.8,1,1,,closed
EDGE-021408,JCT-FDR-0034-002,FUSE-XFMR-010524,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.104,549.6,0.859,0.4575,0.6985,150,13.8,3,1,,closed
EDGE-021409,FUSE-XFMR-010524,XFMR-010524,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.59,3114.7,0.9223,0.4677,0.6985,150,13.8,3,1,,closed
EDGE-021410,JCT-FDR-0034-002,FUSE-XFMR-010525,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.107,564.7,0.2847,0.4272,0.3655,340,13.8,1,1,,closed
EDGE-021411,FUSE-XFMR-010525,XFMR-010525,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.606,3199.9,0.2691,0.3982,0.3655,340,13.8,1,1,,closed
EDGE-021412,JCT-FDR-0034-002,FUSE-XFMR-010526,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.11,579.0,0.3252,0.4159,0.3655,340,13.8,2,1,,closed
EDGE-021413,FUSE-XFMR-010526,XFMR-010526,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.621,3280.7,0.2761,0.4327,0.3655,340,13.8,2,1,,closed
EDGE-021414,JCT-FDR-0034-002,FUSE-XFMR-010527,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.112,592.4,0.8761,0.4815,0.6985,150,13.8,2,1,,closed
EDGE-021415,FUSE-XFMR-010527,XFMR-010527,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.636,3357.0,0.9587,0.5017,0.6985,150,13.8,2,1,,closed
EDGE-021416,JCT-FDR-0034-002,FUSE-XFMR-010528,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.116,610.6,1.615,0.5221,1.007,100,13.8,1,1,,closed
EDGE-021417,FUSE-XFMR-010528,XFMR-010528,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.655,3460.2,1.3703,0.5547,1.007,100,13.8,1,1,,closed
EDGE-021418,JCT-FDR-0034-002,FUSE-XFMR-010529,FDR-0034,SUB-009,lateral_underground,#2 ACSR,B,0.118,622.5,0.9049,0.459,0.6985,150,13.8,1,0,,closed
EDGE-021419,FUSE-XFMR-010529,XFMR-010529,FDR-0034,SUB-009,lateral_underground,#2 ACSR,B,0.668,3527.6,0.966,0.5311,0.6985,150,13.8,1,0,,closed
EDGE-021420,JCT-FDR-0034-002,FUSE-XFMR-010530,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.12,636.0,0.851,0.522,0.6985,150,13.8,2,0,,closed
EDGE-021421,FUSE-XFMR-010530,XFMR-010530,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.683,3603.9,0.8451,0.5128,0.6985,150,13.8,2,0,,closed
EDGE-021422,JCT-FDR-0034-002,FUSE-XFMR-010531,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.124,653.4,1.4678,0.5236,1.007,100,13.8,2,1,,closed
EDGE-021423,FUSE-XFMR-010531,XFMR-010531,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.701,3702.6,1.5809,0.5587,1.007,100,13.8,2,1,,closed
EDGE-021424,JCT-FDR-0034-002,FUSE-XFMR-010532,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.126,666.1,0.6306,0.519,0.5345,230,13.8,1,1,,closed
EDGE-021425,FUSE-XFMR-010532,XFMR-010532,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.715,3774.4,0.5573,0.5169,0.5345,230,13.8,1,1,,closed
EDGE-021426,JCT-FDR-0034-002,FUSE-XFMR-010533,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.129,683.5,0.2954,0.4724,0.3655,340,13.8,1,1,,closed
EDGE-021427,FUSE-XFMR-010533,XFMR-010533,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.734,3873.1,0.2706,0.4751,0.3655,340,13.8,1,1,,closed
EDGE-021428,JCT-FDR-0034-002,FUSE-XFMR-010534,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.133,700.1,0.2938,0.4047,0.3655,340,13.8,2,1,,closed
EDGE-021429,FUSE-XFMR-010534,XFMR-010534,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.751,3967.4,0.2891,0.4385,0.3655,340,13.8,2,1,,closed
EDGE-021430,JCT-FDR-0034-002,FUSE-XFMR-010535,FDR-0034,SUB-009,lateral_underground,1/0 AL,C,0.135,711.2,0.5707,0.4779,0.5345,230,13.8,1,0,,closed
EDGE-021431,FUSE-XFMR-010535,XFMR-010535,FDR-0034,SUB-009,lateral_underground,1/0 AL,C,0.763,4030.2,0.6473,0.496,0.5345,230,13.8,1,0,,closed
EDGE-021432,JCT-FDR-0034-002,FUSE-XFMR-010536,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.138,730.2,0.8726,0.5008,0.6985,150,13.8,1,1,,closed
EDGE-021433,FUSE-XFMR-010536,XFMR-010536,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.784,4137.9,0.9807,0.5081,0.6985,150,13.8,1,1,,closed
EDGE-021434,JCT-FDR-0034-002,FUSE-XFMR-010537,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.141,744.5,1.5392,0.512,1.007,100,13.8,1,1,,closed
EDGE-021435,FUSE-XFMR-010537,XFMR-010537,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.799,4218.7,1.3537,0.4675,1.007,100,13.8,1,1,,closed
EDGE-021436,JCT-FDR-0034-002,FUSE-XFMR-010538,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.143,755.6,0.8439,0.4832,0.6985,150,13.8,2,1,,closed
EDGE-021437,FUSE-XFMR-010538,XFMR-010538,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.811,4281.6,0.8301,0.4704,0.6985,150,13.8,2,1,,closed
EDGE-021438,JCT-FDR-0034-002,FUSE-XFMR-010539,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.147,775.4,1.5308,0.5461,1.007,100,13.8,2,1,,closed
EDGE-021439,FUSE-XFMR-010539,XFMR-010539,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.832,4393.8,1.5731,0.5317,1.007,100,13.8,2,1,,closed
EDGE-021440,JCT-FDR-0034-002,FUSE-XFMR-010540,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AB,0.149,784.9,0.9591,0.504,0.6985,150,13.8,2,0,,closed
EDGE-021441,FUSE-XFMR-010540,XFMR-010540,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AB,0.842,4447.6,0.9454,0.5074,0.6985,150,13.8,2,0,,closed
EDGE-021442,JCT-FDR-0034-002,FUSE-XFMR-010541,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.151,799.9,0.2811,0.4608,0.3655,340,13.8,3,1,,closed
EDGE-021443,FUSE-XFMR-010541,XFMR-010541,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.858,4532.9,0.2739,0.4052,0.3655,340,13.8,3,1,,closed
EDGE-021444,JCT-FDR-0034-002,FUSE-XFMR-010542,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.155,818.9,1.5345,0.4946,1.007,100,13.8,2,1,,closed
EDGE-021445,FUSE-XFMR-010542,XFMR-010542,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.879,4640.6,1.4113,0.5146,1.007,100,13.8,2,1,,closed
EDGE-021446,JCT-FDR-0034-002,FUSE-XFMR-010543,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.157,830.8,1.4078,0.4636,1.007,100,13.8,2,1,,closed
EDGE-021447,FUSE-XFMR-010543,XFMR-010543,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.892,4707.9,1.5274,0.4668,1.007,100,13.8,2,1,,closed
EDGE-021448,JCT-FDR-0034-002,FUSE-XFMR-010544,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.16,845.1,1.551,0.5603,1.007,100,13.8,1,0,,closed
EDGE-021449,FUSE-XFMR-010544,XFMR-010544,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.907,4788.7,1.5455,0.5559,1.007,100,13.8,1,0,,closed
EDGE-021450,JCT-FDR-0034-002,JCT-FDR-0034-003,FDR-0034,SUB-009,primary_underground,477 ACSR,ABC,0.9,4752.0,0.2321,0.3931,0.3136,530,13.8,3,0,,closed
EDGE-021451,JCT-FDR-0034-003,FUSE-XFMR-010545,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.001,4.0,0.3008,0.4344,0.3655,340,13.8,1,1,,closed
EDGE-021452,FUSE-XFMR-010545,XFMR-010545,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.004,22.4,0.3061,0.4352,0.3655,340,13.8,1,1,,closed
EDGE-021453,JCT-FDR-0034-003,FUSE-XFMR-010546,FDR-0034,SUB-009,lateral_underground,#2 ACSR,ABC,0.003,15.0,0.8205,0.4853,0.6985,150,13.8,3,0,,closed
