edge_id,from_node_id,to_node_id,feeder_id,substation_id,edge_type,conductor_type,phase,length_miles,length_ft,impedance_r_ohm_per_mile,impedance_x_ohm_per_mile,impedance_z0_ohm_per_mile,rated_amps,nominal_voltage_kv,num_phases,is_overhead,installation_year,status
EDGE-021454,FUSE-XFMR-010546,XFMR-010546,FDR-0034,SUB-009,lateral_underground,#2 ACSR,ABC,0.016,85.3,0.8062,0.5114,0.6985,150,13.8,3,0,,closed
EDGE-021455,JCT-FDR-0034-003,FUSE-XFMR-010547,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.006,31.7,1.4081,0.5043,1.007,100,13.8,2,1,,closed
EDGE-021456,FUSE-XFMR-010547,XFMR-010547,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.034,179.5,1.4958,0.5396,1.007,100,13.8,2,1,,closed
EDGE-021457,JCT-FDR-0034-003,FUSE-XFMR-010548,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.009,46.7,0.8159,0.4669,0.6985,150,13.8,2,1,,closed
EDGE-021458,FUSE-XFMR-010548,XFMR-010548,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.05,264.8,0.8229,0.5116,0.6985,150,13.8,2,1,,closed
EDGE-021459,JCT-FDR-0034-003,FUSE-XFMR-010549,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.012,61.0,0.647,0.466,0.5345,230,13.8,2,1,,closed
EDGE-021460,FUSE-XFMR-010549,XFMR-010549,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.065,345.6,0.5363,0.5206,0.5345,230,13.8,2,1,,closed
EDGE-021461,JCT-FDR-0034-003,FUSE-XFMR-010550,FDR-0034,SUB-009,lateral_underground,4/0 AL,C,0.014,76.0,0.2774,0.4524,0.3655,340,13.8,1,0,,closed
EDGE-021462,FUSE-XFMR-010550,XFMR-010550,FDR-0034,SUB-009,lateral_underground,4/0 AL,C,0.082,430.8,0.2813,0.4105,0.3655,340,13.8,1,0,,closed
EDGE-021463,JCT-FDR-0034-003,FUSE-XFMR-010551,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.017,89.5,0.633,0.4717,0.5345,230,13.8,2,1,,closed
EDGE-021464,FUSE-XFMR-010551,XFMR-010551,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.096,507.1,0.5569,0.5021,0.5345,230,13.8,2,1,,closed
EDGE-021465,JCT-FDR-0034-003,FUSE-XFMR-010552,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.019,103.0,0.858,0.4525,0.6985,150,13.8,2,1,,closed
EDGE-021466,FUSE-XFMR-010552,XFMR-010552,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.111,583.4,0.8319,0.4672,0.6985,150,13.8,2,1,,closed
EDGE-021467,JCT-FDR-0034-003,FUSE-XFMR-010553,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.022,118.0,1.4543,0.4916,1.007,100,13.8,3,1,,closed
EDGE-021468,FUSE-XFMR-010553,XFMR-010553,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.127,668.7,1.3561,0.5451,1.007,100,13.8,3,1,,closed
EDGE-021469,JCT-FDR-0034-003,FUSE-XFMR-010554,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.026,136.2,0.2877,0.4681,0.3655,340,13.8,1,1,,closed
EDGE-021470,FUSE-XFMR-010554,XFMR-010554,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.146,771.9,0.284,0.4193,0.3655,340,13.8,1,1,,closed
EDGE-021471,JCT-FDR-0034-003,FUSE-XFMR-010555,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.028,148.1,1.5284,0.5435,1.007,100,13.8,2,1,,closed
EDGE-021472,FUSE-XFMR-010555,XFMR-010555,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.159,839.3,1.5993,0.4705,1.007,100,13.8,2,1,,closed
EDGE-021473,JCT-FDR-0034-003,FUSE-XFMR-010556,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.031,165.5,0.9104,0.55,0.6985,150,13.8,3,1,,closed
EDGE-021474,FUSE-XFMR-010556,XFMR-010556,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.178,938.0,0.9808,0.4922,0.6985,150,13.8,3,1,,closed
EDGE-021475,JCT-FDR-0034-003,FUSE-XFMR-010557,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.034,180.6,0.2869,0.4696,0.3655,340,13.8,1,1,,closed
EDGE-021476,FUSE-XFMR-010557,XFMR-010557,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.194,1023.3,0.3164,0.4628,0.3655,340,13.8,1,1,,closed
EDGE-021477,JCT-FDR-0034-003,FUSE-XFMR-010558,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.036,191.7,0.8859,0.4851,0.6985,150,13.8,1,1,,closed
EDGE-021478,FUSE-XFMR-010558,XFMR-010558,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.206,1086.1,0.9468,0.472,0.6985,150,13.8,1,1,,closed
EDGE-021479,JCT-FDR-0034-003,FUSE-XFMR-010559,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.039,207.5,0.6108,0.5087,0.5345,230,13.8,2,1,,closed
EDGE-021480,FUSE-XFMR-010559,XFMR-010559,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.223,1175.9,0.5943,0.4348,0.5345,230,13.8,2,1,,closed
EDGE-021481,JCT-FDR-0034-003,FUSE-XFMR-010560,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.042,222.6,1.6416,0.5432,1.007,100,13.8,1,1,,closed
EDGE-021482,FUSE-XFMR-010560,XFMR-010560,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.239,1261.1,1.3723,0.4842,1.007,100,13.8,1,1,,closed
EDGE-021483,JCT-FDR-0034-003,FUSE-XFMR-010561,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.045,239.2,0.915,0.46,0.6985,150,13.8,2,1,,closed
EDGE-021484,FUSE-XFMR-010561,XFMR-010561,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.257,1355.4,0.9458,0.5414,0.6985,150,13.8,2,1,,closed
EDGE-021485,JCT-FDR-0034-003,FUSE-XFMR-010562,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.048,253.4,0.2828,0.452,0.3655,340,13.8,1,1,,closed
EDGE-021486,FUSE-XFMR-010562,XFMR-010562,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.272,1436.2,0.3031,0.4232,0.3655,340,13.8,1,1,,closed
EDGE-021487,JCT-FDR-0034-003,FUSE-XFMR-010563,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.05,265.3,0.9582,0.4775,0.6985,150,13.8,1,0,,closed
EDGE-021488,FUSE-XFMR-010563,XFMR-010563,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.285,1503.5,0.9494,0.5084,0.6985,150,13.8,1,0,,closed
EDGE-021489,JCT-FDR-0034-003,FUSE-XFMR-010564,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.054,282.7,0.5584,0.5188,0.5345,230,13.8,2,0,,closed
EDGE-021490,FUSE-XFMR-010564,XFMR-010564,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.303,1602.2,0.5776,0.4815,0.5345,230,13.8,2,0,,closed
EDGE-021491,JCT-FDR-0034-003,FUSE-XFMR-010565,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.056,296.2,0.8332,0.4757,0.6985,150,13.8,2,1,,closed
EDGE-021492,FUSE-XFMR-010565,XFMR-010565,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.318,1678.5,0.9059,0.4646,0.6985,150,13.8,2,1,,closed
EDGE-021493,JCT-FDR-0034-003,FUSE-XFMR-010566,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.059,311.3,0.9319,0.5403,0.6985,150,13.8,2,0,,closed
EDGE-021494,FUSE-XFMR-010566,XFMR-010566,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.334,1763.8,0.9735,0.4934,0.6985,150,13.8,2,0,,closed
EDGE-021495,JCT-FDR-0034-003,FUSE-XFMR-010567,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.062,327.1,1.4905,0.5085,1.007,100,13.8,3,1,,closed
EDGE-021496,FUSE-XFMR-010567,XFMR-010567,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.351,1853.5,1.5292,0.5316,1.007,100,13.8,3,1,,closed
EDGE-021497,JCT-FDR-0034-003,FUSE-XFMR-010568,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.065,343.7,0.9028,0.5,0.6985,150,13.8,1,0,,closed
EDGE-021498,FUSE-XFMR-010568,XFMR-010568,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.369,1947.8,0.894,0.5335,0.6985,150,13.8,1,0,,closed
EDGE-021499,JCT-FDR-0034-003,FUSE-XFMR-010569,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.067,354.8,1.5482,0.5241,1.007,100,13.8,1,0,,closed
EDGE-021500,FUSE-XFMR-010569,XFMR-010569,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.381,2010.6,1.5473,0.5051,1.007,100,13.8,1,0,,closed
EDGE-021501,JCT-FDR-0034-003,FUSE-XFMR-010570,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.07,370.7,0.8683,0.5179,0.6985,150,13.8,2,0,,closed
EDGE-021502,FUSE-XFMR-010570,XFMR-010570,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.398,2100.4,0.9544,0.4944,0.6985,150,13.8,2,0,,closed
EDGE-021503,JCT-FDR-0034-003,FUSE-XFMR-010571,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.073,385.7,0.8629,0.5341,0.6985,150,13.8,1,0,,closed
EDGE-021504,FUSE-XFMR-010571,XFMR-010571,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.414,2185.7,0.9201,0.4929,0.6985,150,13.8,1,0,,closed
EDGE-021505,JCT-FDR-0034-003,FUSE-XFMR-010572,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.076,403.9,0.8411,0.515,0.6985,150,13.8,1,1,,closed
EDGE-021506,FUSE-XFMR-010572,XFMR-010572,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.433,2288.9,0.8281,0.4735,0.6985,150,13.8,1,1,,closed
EDGE-021507,JCT-FDR-0034-003,FUSE-XFMR-010573,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.079,415.0,0.3071,0.4701,0.3655,340,13.8,1,1,,closed
EDGE-021508,FUSE-XFMR-010573,XFMR-010573,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.445,2351.7,0.2871,0.4296,0.3655,340,13.8,1,1,,closed
EDGE-021509,JCT-FDR-0034-003,FUSE-XFMR-010574,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.081,430.1,1.4488,0.5251,1.007,100,13.8,2,1,,closed
EDGE-021510,FUSE-XFMR-010574,XFMR-010574,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.462,2437.0,1.6242,0.5304,1.007,100,13.8,2,1,,closed
EDGE-021511,JCT-FDR-0034-003,FUSE-XFMR-010575,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.084,444.3,0.3014,0.4343,0.3655,340,13.8,2,1,,closed
EDGE-021512,FUSE-XFMR-010575,XFMR-010575,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.477,2517.8,0.2673,0.4088,0.3655,340,13.8,2,1,,closed
EDGE-021513,JCT-FDR-0034-003,FUSE-XFMR-010576,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.088,462.5,1.6463,0.5537,1.007,100,13.8,2,1,,closed
EDGE-021514,FUSE-XFMR-010576,XFMR-010576,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.496,2621.0,1.5494,0.4716,1.007,100,13.8,2,1,,closed
EDGE-021515,JCT-FDR-0034-003,FUSE-XFMR-010577,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.09,475.2,0.2816,0.4172,0.3655,340,13.8,2,1,,closed
EDGE-021516,FUSE-XFMR-010577,XFMR-010577,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.51,2692.8,0.3009,0.4134,0.3655,340,13.8,2,1,,closed
EDGE-021517,JCT-FDR-0034-003,FUSE-XFMR-010578,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.093,490.2,0.587,0.4753,0.5345,230,13.8,1,1,,closed
EDGE-021518,FUSE-XFMR-010578,XFMR-010578,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.526,2778.1,0.5739,0.5052,0.5345,230,13.8,1,1,,closed
EDGE-021519,JCT-FDR-0034-003,FUSE-XFMR-010579,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.095,502.9,0.3085,0.3939,0.3655,340,13.8,3,1,,closed
EDGE-021520,FUSE-XFMR-010579,XFMR-010579,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.54,2849.9,0.2794,0.4489,0.3655,340,13.8,3,1,,closed
EDGE-021521,JCT-FDR-0034-003,FUSE-XFMR-010580,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.099,521.9,0.2783,0.4591,0.3655,340,13.8,1,1,,closed
EDGE-021522,FUSE-XFMR-010580,XFMR-010580,FDR-0034,SUB-009,lateral_overhead,4/0 AL,C,0.56,2957.6,0.2761,0.4069,0.3655,340,13.8,1,1,,closed
EDGE-021523,JCT-FDR-0034-003,FUSE-XFMR-010581,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.102,537.0,1.4376,0.5292,1.007,100,13.8,2,1,,closed
EDGE-021524,FUSE-XFMR-010581,XFMR-010581,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.576,3042.9,1.4825,0.5609,1.007,100,13.8,2,1,,closed
EDGE-021525,JCT-FDR-0034-003,FUSE-XFMR-010582,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.104,549.6,0.9606,0.4546,0.6985,150,13.8,2,1,,closed
EDGE-021526,FUSE-XFMR-010582,XFMR-010582,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.59,3114.7,0.8343,0.5497,0.6985,150,13.8,2,1,,closed
EDGE-021527,JCT-FDR-0034-003,FUSE-XFMR-010583,FDR-0034,SUB-009,lateral_underground,#2 ACSR,B,0.107,564.7,0.903,0.5255,0.6985,150,13.8,1,0,,closed
EDGE-021528,FUSE-XFMR-010583,XFMR-010583,FDR-0034,SUB-009,lateral_underground,#2 ACSR,B,0.606,3199.9,0.8713,0.5302,0.6985,150,13.8,1,0,,closed
EDGE-021529,JCT-FDR-0034-003,FUSE-XFMR-010584,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.11,582.9,1.4065,0.4705,1.007,100,13.8,3,1,,closed
EDGE-021530,FUSE-XFMR-010584,XFMR-010584,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.626,3303.2,1.5787,0.5607,1.007,100,13.8,3,1,,closed
EDGE-021531,JCT-FDR-0034-003,FUSE-XFMR-010585,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.113,594.8,0.9138,0.5024,0.6985,150,13.8,1,1,,closed
EDGE-021532,FUSE-XFMR-010585,XFMR-010585,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.638,3370.5,0.8801,0.5411,0.6985,150,13.8,1,1,,closed
EDGE-021533,JCT-FDR-0034-003,FUSE-XFMR-010586,FDR-0034,SUB-009,lateral_underground,4/0 AL,A,0.115,607.5,0.2899,0.4183,0.3655,340,13.8,1,0,,closed
EDGE-021534,FUSE-XFMR-010586,XFMR-010586,FDR-0034,SUB-009,lateral_underground,4/0 AL,A,0.652,3442.3,0.3214,0.4523,0.3655,340,13.8,1,0,,closed
EDGE-021535,JCT-FDR-0034-003,FUSE-XFMR-010587,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.119,627.3,1.3985,0.4712,1.007,100,13.8,2,1,,closed
EDGE-021536,FUSE-XFMR-010587,XFMR-010587,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.673,3554.5,1.5215,0.5484,1.007,100,13.8,2,1,,closed
EDGE-021537,JCT-FDR-0034-003,FUSE-XFMR-010588,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.121,638.4,0.5738,0.45,0.5345,230,13.8,2,1,,closed
EDGE-021538,FUSE-XFMR-010588,XFMR-010588,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.685,3617.3,0.5423,0.4602,0.5345,230,13.8,2,1,,closed
EDGE-021539,JCT-FDR-0034-003,FUSE-XFMR-010589,FDR-0034,SUB-009,lateral_underground,4/0 AL,AB,0.124,654.2,0.3121,0.4222,0.3655,340,13.8,2,0,,closed
EDGE-021540,FUSE-XFMR-010589,XFMR-010589,FDR-0034,SUB-009,lateral_underground,4/0 AL,AB,0.702,3707.1,0.2757,0.4361,0.3655,340,13.8,2,0,,closed
EDGE-021541,JCT-FDR-0034-003,FUSE-XFMR-010590,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.127,670.0,0.848,0.4597,0.6985,150,13.8,3,1,,closed
EDGE-021542,FUSE-XFMR-010590,XFMR-010590,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.719,3796.8,0.9196,0.4877,0.6985,150,13.8,3,1,,closed
EDGE-021543,JCT-FDR-0034-003,FUSE-XFMR-010591,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.13,685.1,0.951,0.4529,0.6985,150,13.8,2,1,,closed
EDGE-021544,FUSE-XFMR-010591,XFMR-010591,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.735,3882.1,0.9644,0.5384,0.6985,150,13.8,2,1,,closed
EDGE-021545,JCT-FDR-0034-003,FUSE-XFMR-010592,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.132,697.0,0.2906,0.4352,0.3655,340,13.8,1,1,,closed
EDGE-021546,FUSE-XFMR-010592,XFMR-010592,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.748,3949.4,0.3254,0.4618,0.3655,340,13.8,1,1,,closed
EDGE-021547,JCT-FDR-0034-003,FUSE-XFMR-010593,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.135,715.2,0.5798,0.4515,0.5345,230,13.8,3,1,,closed
EDGE-021548,FUSE-XFMR-010593,XFMR-010593,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.768,4052.7,0.534,0.5122,0.5345,230,13.8,3,1,,closed
EDGE-021549,JCT-FDR-0034-003,FUSE-XFMR-010594,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.138,731.0,0.306,0.3957,0.3655,340,13.8,1,1,,closed
EDGE-021550,FUSE-XFMR-010594,XFMR-010594,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.785,4142.4,0.3267,0.4497,0.3655,340,13.8,1,1,,closed
EDGE-021551,JCT-FDR-0034-003,FUSE-XFMR-010595,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.141,745.3,0.567,0.4793,0.5345,230,13.8,2,1,,closed
EDGE-021552,FUSE-XFMR-010595,XFMR-010595,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.8,4223.2,0.581,0.4991,0.5345,230,13.8,2,1,,closed
EDGE-021553,JCT-FDR-0034-003,FUSE-XFMR-010596,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.144,758.7,0.5472,0.4545,0.5345,230,13.8,1,1,,closed
EDGE-021554,FUSE-XFMR-010596,XFMR-010596,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.814,4299.5,0.6071,0.4977,0.5345,230,13.8,1,1,,closed
EDGE-021555,JCT-FDR-0034-003,FUSE-XFMR-010597,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.146,772.2,0.5333,0.4545,0.5345,230,13.8,3,1,,closed
EDGE-021556,FUSE-XFMR-010597,XFMR-010597,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.829,4375.8,0.5821,0.5147,0.5345,230,13.8,3,1,,closed
EDGE-021557,JCT-FDR-0034-003,FUSE-XFMR-010598,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.149,788.0,0.9744,0.5127,0.6985,150,13.8,2,1,,closed
EDGE-021558,FUSE-XFMR-010598,XFMR-010598,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.846,4465.6,0.9139,0.4679,0.6985,150,13.8,2,1,,closed
EDGE-021559,JCT-FDR-0034-003,FUSE-XFMR-010599,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.153,805.5,1.4955,0.538,1.007,100,13.8,3,1,,closed
EDGE-021560,FUSE-XFMR-010599,XFMR-010599,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.864,4564.3,1.4242,0.4909,1.007,100,13.8,3,1,,closed
EDGE-021561,JCT-FDR-0034-003,FUSE-XFMR-010600,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.154,815.8,0.8542,0.5305,0.6985,150,13.8,1,1,,closed
EDGE-021562,FUSE-XFMR-010600,XFMR-010600,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.875,4622.6,0.8912,0.5086,0.6985,150,13.8,1,1,,closed
EDGE-021563,JCT-FDR-0034-003,FUSE-XFMR-010601,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.158,833.2,0.3129,0.4753,0.3655,340,13.8,1,1,,closed
EDGE-021564,FUSE-XFMR-010601,XFMR-010601,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.894,4721.4,0.3085,0.4569,0.3655,340,13.8,1,1,,closed
EDGE-021565,JCT-FDR-0034-003,FUSE-XFMR-010602,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.161,849.0,0.9301,0.5222,0.6985,150,13.8,2,0,,closed
EDGE-021566,FUSE-XFMR-010602,XFMR-010602,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.911,4811.1,0.9289,0.4963,0.6985,150,13.8,2,0,,closed
EDGE-021567,JCT-FDR-0034-003,JCT-FDR-0034-004,FDR-0034,SUB-009,primary_overhead,477 ACSR,ABC,0.91,4804.8,0.1986,0.4382,0.3339,530,13.8,3,1,,closed
EDGE-021568,JCT-FDR-0034-004,FUSE-XFMR-010603,FDR-0034,SUB-009,lateral_underground,#4 CU,BC,0.002,9.5,1.4303,0.4871,1.007,100,13.8,2,0,,closed
EDGE-021569,FUSE-XFMR-010603,XFMR-010603,FDR-0034,SUB-009,lateral_underground,#4 CU,BC,0.01,53.9,1.5704,0.528,1.007,100,13.8,2,0,,closed
EDGE-021570,JCT-FDR-0034-004,FUSE-XFMR-010604,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.003,15.0,1.5016,0.5135,1.007,100,13.8,1,1,,closed
EDGE-021571,FUSE-XFMR-010604,XFMR-010604,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.016,85.3,1.5941,0.5021,1.007,100,13.8,1,1,,closed
EDGE-021572,JCT-FDR-0034-004,FUSE-XFMR-010605,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.005,28.5,0.9142,0.4668,0.6985,150,13.8,1,1,,closed
EDGE-021573,FUSE-XFMR-010605,XFMR-010605,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,B,0.031,161.6,0.8603,0.4999,0.6985,150,13.8,1,1,,closed
EDGE-021574,JCT-FDR-0034-004,FUSE-XFMR-010606,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.008,42.8,0.9633,0.5211,0.6985,150,13.8,2,0,,closed
EDGE-021575,FUSE-XFMR-010606,XFMR-010606,FDR-0034,SUB-009,lateral_underground,#2 ACSR,BC,0.046,242.4,0.8626,0.4837,0.6985,150,13.8,2,0,,closed
EDGE-021576,JCT-FDR-0034-004,FUSE-XFMR-010607,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.011,56.2,0.2754,0.4662,0.3655,340,13.8,3,0,,closed
EDGE-021577,FUSE-XFMR-010607,XFMR-010607,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.06,318.6,0.2786,0.4715,0.3655,340,13.8,3,0,,closed
EDGE-021578,JCT-FDR-0034-004,FUSE-XFMR-010608,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.014,72.9,0.2696,0.4016,0.3655,340,13.8,1,1,,closed
EDGE-021579,FUSE-XFMR-010608,XFMR-010608,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.078,412.9,0.3107,0.4436,0.3655,340,13.8,1,1,,closed
EDGE-021580,JCT-FDR-0034-004,FUSE-XFMR-010609,FDR-0034,SUB-009,lateral_underground,4/0 AL,A,0.017,88.7,0.2986,0.4608,0.3655,340,13.8,1,0,,closed
EDGE-021581,FUSE-XFMR-010609,XFMR-010609,FDR-0034,SUB-009,lateral_underground,4/0 AL,A,0.095,502.7,0.3199,0.404,0.3655,340,13.8,1,0,,closed
EDGE-021582,JCT-FDR-0034-004,FUSE-XFMR-010610,FDR-0034,SUB-009,lateral_underground,1/0 AL,B,0.019,101.4,0.554,0.4876,0.5345,230,13.8,1,0,,closed
EDGE-021583,FUSE-XFMR-010610,XFMR-010610,FDR-0034,SUB-009,lateral_underground,1/0 AL,B,0.109,574.5,0.6079,0.4958,0.5345,230,13.8,1,0,,closed
EDGE-021584,JCT-FDR-0034-004,FUSE-XFMR-010611,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.022,115.6,0.3218,0.4542,0.3655,340,13.8,2,1,,closed
EDGE-021585,FUSE-XFMR-010611,XFMR-010611,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.124,655.2,0.3158,0.4451,0.3655,340,13.8,2,1,,closed
EDGE-021586,JCT-FDR-0034-004,FUSE-XFMR-010612,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.025,133.8,0.569,0.5077,0.5345,230,13.8,2,0,,closed
EDGE-021587,FUSE-XFMR-010612,XFMR-010612,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.144,758.5,0.5393,0.4381,0.5345,230,13.8,2,0,,closed
EDGE-021588,JCT-FDR-0034-004,FUSE-XFMR-010613,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.027,144.9,0.809,0.4729,0.6985,150,13.8,1,0,,closed
EDGE-021589,FUSE-XFMR-010613,XFMR-010613,FDR-0034,SUB-009,lateral_underground,#2 ACSR,A,0.156,821.3,0.8969,0.5352,0.6985,150,13.8,1,0,,closed
EDGE-021590,JCT-FDR-0034-004,FUSE-XFMR-010614,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.031,163.2,0.3259,0.4628,0.3655,340,13.8,2,1,,closed
EDGE-021591,FUSE-XFMR-010614,XFMR-010614,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.175,924.5,0.302,0.4696,0.3655,340,13.8,2,1,,closed
EDGE-021592,JCT-FDR-0034-004,FUSE-XFMR-010615,FDR-0034,SUB-009,lateral_underground,4/0 AL,AB,0.034,177.4,0.2934,0.4387,0.3655,340,13.8,2,0,,closed
EDGE-021593,FUSE-XFMR-010615,XFMR-010615,FDR-0034,SUB-009,lateral_underground,4/0 AL,AB,0.19,1005.3,0.2989,0.4159,0.3655,340,13.8,2,0,,closed
EDGE-021594,JCT-FDR-0034-004,FUSE-XFMR-010616,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.036,188.5,1.3646,0.4774,1.007,100,13.8,2,1,,closed
EDGE-021595,FUSE-XFMR-010616,XFMR-010616,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.202,1068.1,1.4996,0.5052,1.007,100,13.8,2,1,,closed
EDGE-021596,JCT-FDR-0034-004,FUSE-XFMR-010617,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.039,206.7,1.5836,0.4911,1.007,100,13.8,2,1,,closed
EDGE-021597,FUSE-XFMR-010617,XFMR-010617,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.222,1171.4,1.4443,0.5189,1.007,100,13.8,2,1,,closed
EDGE-021598,JCT-FDR-0034-004,FUSE-XFMR-010618,FDR-0034,SUB-009,lateral_underground,1/0 AL,C,0.042,221.0,0.5554,0.4525,0.5345,230,13.8,1,0,,closed
EDGE-021599,FUSE-XFMR-010618,XFMR-010618,FDR-0034,SUB-009,lateral_underground,1/0 AL,C,0.237,1252.2,0.6215,0.5221,0.5345,230,13.8,1,0,,closed
EDGE-021600,JCT-FDR-0034-004,FUSE-XFMR-010619,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.045,235.2,0.2988,0.4041,0.3655,340,13.8,1,1,,closed
EDGE-021601,FUSE-XFMR-010619,XFMR-010619,FDR-0034,SUB-009,lateral_overhead,4/0 AL,A,0.252,1332.9,0.2828,0.4683,0.3655,340,13.8,1,1,,closed
EDGE-021602,JCT-FDR-0034-004,FUSE-XFMR-010620,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.048,252.6,0.5551,0.5181,0.5345,230,13.8,2,1,,closed
EDGE-021603,FUSE-XFMR-010620,XFMR-010620,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.271,1431.7,0.5605,0.5213,0.5345,230,13.8,2,1,,closed
EDGE-021604,JCT-FDR-0034-004,FUSE-XFMR-010621,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.05,266.1,0.644,0.4725,0.5345,230,13.8,2,1,,closed
EDGE-021605,FUSE-XFMR-010621,XFMR-010621,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.286,1508.0,0.5912,0.5202,0.5345,230,13.8,2,1,,closed
EDGE-021606,JCT-FDR-0034-004,FUSE-XFMR-010622,FDR-0034,SUB-009,lateral_underground,4/0 AL,C,0.053,281.2,0.3036,0.3999,0.3655,340,13.8,1,0,,closed
EDGE-021607,FUSE-XFMR-010622,XFMR-010622,FDR-0034,SUB-009,lateral_underground,4/0 AL,C,0.302,1593.2,0.2845,0.4432,0.3655,340,13.8,1,0,,closed
EDGE-021608,JCT-FDR-0034-004,FUSE-XFMR-010623,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.056,297.0,0.5704,0.4599,0.5345,230,13.8,1,1,,closed
EDGE-021609,FUSE-XFMR-010623,XFMR-010623,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.319,1683.0,0.5364,0.462,0.5345,230,13.8,1,1,,closed
EDGE-021610,JCT-FDR-0034-004,FUSE-XFMR-010624,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.059,310.5,1.5725,0.4818,1.007,100,13.8,1,0,,closed
EDGE-021611,FUSE-XFMR-010624,XFMR-010624,FDR-0034,SUB-009,lateral_underground,#4 CU,C,0.333,1759.3,1.379,0.4916,1.007,100,13.8,1,0,,closed
EDGE-021612,JCT-FDR-0034-004,FUSE-XFMR-010625,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.061,323.1,0.9025,0.4792,0.6985,150,13.8,2,0,,closed
EDGE-021613,FUSE-XFMR-010625,XFMR-010625,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.347,1831.1,0.9105,0.5308,0.6985,150,13.8,2,0,,closed
EDGE-021614,JCT-FDR-0034-004,FUSE-XFMR-010626,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.064,338.2,0.8705,0.5059,0.6985,150,13.8,2,0,,closed
EDGE-021615,FUSE-XFMR-010626,XFMR-010626,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.363,1916.4,0.8927,0.4814,0.6985,150,13.8,2,0,,closed
EDGE-021616,JCT-FDR-0034-004,FUSE-XFMR-010627,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.067,354.0,0.5724,0.4836,0.5345,230,13.8,1,0,,closed
EDGE-021617,FUSE-XFMR-010627,XFMR-010627,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.38,2006.1,0.5803,0.4559,0.5345,230,13.8,1,0,,closed
EDGE-021618,JCT-FDR-0034-004,FUSE-XFMR-010628,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.07,368.3,0.8157,0.5284,0.6985,150,13.8,1,1,,closed
EDGE-021619,FUSE-XFMR-010628,XFMR-010628,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.395,2086.9,0.961,0.4731,0.6985,150,13.8,1,1,,closed
EDGE-021620,JCT-FDR-0034-004,FUSE-XFMR-010629,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.072,382.5,0.3202,0.3919,0.3655,340,13.8,3,0,,closed
EDGE-021621,FUSE-XFMR-010629,XFMR-010629,FDR-0034,SUB-009,lateral_underground,4/0 AL,ABC,0.411,2167.7,0.2902,0.4283,0.3655,340,13.8,3,0,,closed
EDGE-021622,JCT-FDR-0034-004,FUSE-XFMR-010630,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.076,401.5,1.3962,0.4721,1.007,100,13.8,3,1,,closed
EDGE-021623,FUSE-XFMR-010630,XFMR-010630,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.431,2275.4,1.3837,0.5265,1.007,100,13.8,3,1,,closed
EDGE-021624,JCT-FDR-0034-004,FUSE-XFMR-010631,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.078,413.4,0.8367,0.549,0.6985,150,13.8,1,1,,closed
EDGE-021625,FUSE-XFMR-010631,XFMR-010631,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.444,2342.7,0.9759,0.5441,0.6985,150,13.8,1,1,,closed
EDGE-021626,JCT-FDR-0034-004,FUSE-XFMR-010632,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.081,426.9,0.8729,0.4732,0.6985,150,13.8,1,0,,closed
EDGE-021627,FUSE-XFMR-010632,XFMR-010632,FDR-0034,SUB-009,lateral_underground,#2 ACSR,C,0.458,2419.0,0.8485,0.4996,0.6985,150,13.8,1,0,,closed
EDGE-021628,JCT-FDR-0034-004,FUSE-XFMR-010633,FDR-0034,SUB-009,lateral_underground,#4 CU,A,0.084,445.1,1.5755,0.5308,1.007,100,13.8,1,0,,closed
EDGE-021629,FUSE-XFMR-010633,XFMR-010633,FDR-0034,SUB-009,lateral_underground,#4 CU,A,0.478,2522.3,1.583,0.5052,1.007,100,13.8,1,0,,closed
EDGE-021630,JCT-FDR-0034-004,FUSE-XFMR-010634,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.087,459.4,1.627,0.527,1.007,100,13.8,1,1,,closed
EDGE-021631,FUSE-XFMR-010634,XFMR-010634,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.493,2603.0,1.4378,0.467,1.007,100,13.8,1,1,,closed
EDGE-021632,JCT-FDR-0034-004,FUSE-XFMR-010635,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AB,0.09,476.0,0.9318,0.5442,0.6985,150,13.8,2,0,,closed
EDGE-021633,FUSE-XFMR-010635,XFMR-010635,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AB,0.511,2697.3,0.8057,0.4994,0.6985,150,13.8,2,0,,closed
EDGE-021634,JCT-FDR-0034-004,FUSE-XFMR-010636,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.092,487.1,0.2951,0.467,0.3655,340,13.8,2,1,,closed
EDGE-021635,FUSE-XFMR-010636,XFMR-010636,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.523,2760.1,0.324,0.4574,0.3655,340,13.8,2,1,,closed
EDGE-021636,JCT-FDR-0034-004,FUSE-XFMR-010637,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.095,503.7,0.6422,0.5177,0.5345,230,13.8,2,1,,closed
EDGE-021637,FUSE-XFMR-010637,XFMR-010637,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.541,2854.4,0.5943,0.5141,0.5345,230,13.8,2,1,,closed
EDGE-021638,JCT-FDR-0034-004,FUSE-XFMR-010638,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.098,517.2,0.5773,0.4541,0.5345,230,13.8,2,1,,closed
EDGE-021639,FUSE-XFMR-010638,XFMR-010638,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.555,2930.7,0.6213,0.4621,0.5345,230,13.8,2,1,,closed
EDGE-021640,JCT-FDR-0034-004,FUSE-XFMR-010639,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.101,532.2,1.4067,0.5352,1.007,100,13.8,2,1,,closed
EDGE-021641,FUSE-XFMR-010639,XFMR-010639,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.571,3015.9,1.4536,0.481,1.007,100,13.8,2,1,,closed
EDGE-021642,JCT-FDR-0034-004,FUSE-XFMR-010640,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.104,547.3,1.601,0.4611,1.007,100,13.8,2,1,,closed
EDGE-021643,FUSE-XFMR-010640,XFMR-010640,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.587,3101.2,1.5174,0.5164,1.007,100,13.8,2,1,,closed
EDGE-021644,JCT-FDR-0034-004,FUSE-XFMR-010641,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.107,564.7,1.4952,0.5087,1.007,100,13.8,2,1,,closed
EDGE-021645,FUSE-XFMR-010641,XFMR-010641,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.606,3199.9,1.4239,0.4793,1.007,100,13.8,2,1,,closed
EDGE-021646,JCT-FDR-0034-004,FUSE-XFMR-010642,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.11,579.0,0.5632,0.4318,0.5345,230,13.8,1,1,,closed
EDGE-021647,FUSE-XFMR-010642,XFMR-010642,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.621,3280.7,0.5815,0.4629,0.5345,230,13.8,1,1,,closed
EDGE-021648,JCT-FDR-0034-004,FUSE-XFMR-010643,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.112,594.0,0.8255,0.4616,0.6985,150,13.8,2,1,,closed
EDGE-021649,FUSE-XFMR-010643,XFMR-010643,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.637,3366.0,0.8929,0.4552,0.6985,150,13.8,2,1,,closed
EDGE-021650,JCT-FDR-0034-004,FUSE-XFMR-010644,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.116,610.6,0.6176,0.4996,0.5345,230,13.8,1,1,,closed
EDGE-021651,FUSE-XFMR-010644,XFMR-010644,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.655,3460.2,0.6066,0.4982,0.5345,230,13.8,1,1,,closed
EDGE-021652,JCT-FDR-0034-004,FUSE-XFMR-010645,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.117,620.1,1.578,0.4807,1.007,100,13.8,1,1,,closed
EDGE-021653,FUSE-XFMR-010645,XFMR-010645,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.666,3514.1,1.3722,0.5488,1.007,100,13.8,1,1,,closed
EDGE-021654,JCT-FDR-0034-004,FUSE-XFMR-010646,FDR-0034,SUB-009,lateral_underground,4/0 AL,B,0.12,636.0,0.2899,0.3992,0.3655,340,13.8,1,0,,closed
EDGE-021655,FUSE-XFMR-010646,XFMR-010646,FDR-0034,SUB-009,lateral_underground,4/0 AL,B,0.683,3603.9,0.2937,0.4451,0.3655,340,13.8,1,0,,closed
EDGE-021656,JCT-FDR-0034-004,FUSE-XFMR-010647,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.123,651.8,0.5541,0.503,0.5345,230,13.8,2,1,,closed
EDGE-021657,FUSE-XFMR-010647,XFMR-010647,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.7,3693.6,0.5839,0.4389,0.5345,230,13.8,2,1,,closed
EDGE-021658,JCT-FDR-0034-004,FUSE-XFMR-010648,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.126,667.7,1.621,0.4989,1.007,100,13.8,3,1,,closed
EDGE-021659,FUSE-XFMR-010648,XFMR-010648,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.717,3783.4,1.6303,0.5088,1.007,100,13.8,3,1,,closed
EDGE-021660,JCT-FDR-0034-004,FUSE-XFMR-010649,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.129,682.7,1.4612,0.5585,1.007,100,13.8,1,1,,closed
EDGE-021661,FUSE-XFMR-010649,XFMR-010649,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.733,3868.7,1.3993,0.5528,1.007,100,13.8,1,1,,closed
EDGE-021662,JCT-FDR-0034-004,FUSE-XFMR-010650,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.132,694.6,1.4268,0.5541,1.007,100,13.8,3,1,,closed
EDGE-021663,FUSE-XFMR-010650,XFMR-010650,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.745,3936.0,1.4366,0.5017,1.007,100,13.8,3,1,,closed
EDGE-021664,JCT-FDR-0034-004,FUSE-XFMR-010651,FDR-0034,SUB-009,lateral_underground,1/0 AL,AB,0.135,712.8,0.6306,0.438,0.5345,230,13.8,2,0,,closed
EDGE-021665,FUSE-XFMR-010651,XFMR-010651,FDR-0034,SUB-009,lateral_underground,1/0 AL,AB,0.765,4039.2,0.5584,0.4563,0.5345,230,13.8,2,0,,closed
EDGE-021666,JCT-FDR-0034-004,FUSE-XFMR-010652,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.138,728.6,0.6424,0.4678,0.5345,230,13.8,1,0,,closed
EDGE-021667,FUSE-XFMR-010652,XFMR-010652,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.782,4129.0,0.5731,0.4908,0.5345,230,13.8,1,0,,closed
EDGE-021668,JCT-FDR-0034-004,FUSE-XFMR-010653,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.141,742.9,0.9683,0.4564,0.6985,150,13.8,1,1,,closed
EDGE-021669,FUSE-XFMR-010653,XFMR-010653,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,C,0.797,4209.7,0.9524,0.5055,0.6985,150,13.8,1,1,,closed
EDGE-021670,JCT-FDR-0034-004,FUSE-XFMR-010654,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.143,754.8,0.9709,0.4541,0.6985,150,13.8,3,1,,closed
EDGE-021671,FUSE-XFMR-010654,XFMR-010654,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.81,4277.1,0.954,0.4872,0.6985,150,13.8,3,1,,closed
EDGE-021672,JCT-FDR-0034-004,FUSE-XFMR-010655,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.146,771.4,0.6149,0.448,0.5345,230,13.8,1,1,,closed
EDGE-021673,FUSE-XFMR-010655,XFMR-010655,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.828,4371.3,0.6259,0.4364,0.5345,230,13.8,1,1,,closed
EDGE-021674,JCT-FDR-0034-004,FUSE-XFMR-010656,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.148,784.1,0.5662,0.4731,0.5345,230,13.8,1,1,,closed
EDGE-021675,FUSE-XFMR-010656,XFMR-010656,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.842,4443.1,0.6447,0.5087,0.5345,230,13.8,1,1,,closed
EDGE-021676,JCT-FDR-0034-004,FUSE-XFMR-010657,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.152,802.3,0.9263,0.4577,0.6985,150,13.8,2,0,,closed
EDGE-021677,FUSE-XFMR-010657,XFMR-010657,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.861,4546.3,0.8193,0.4665,0.6985,150,13.8,2,0,,closed
EDGE-021678,JCT-FDR-0034-004,FUSE-XFMR-010658,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.155,817.3,0.3256,0.4196,0.3655,340,13.8,3,1,,closed
EDGE-021679,FUSE-XFMR-010658,XFMR-010658,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.877,4631.6,0.3243,0.4537,0.3655,340,13.8,3,1,,closed
EDGE-021680,JCT-FDR-0034-004,FUSE-XFMR-010659,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.157,828.4,1.6455,0.4676,1.007,100,13.8,1,1,,closed
EDGE-021681,FUSE-XFMR-010659,XFMR-010659,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.889,4694.4,1.5123,0.5331,1.007,100,13.8,1,1,,closed
EDGE-021682,JCT-FDR-0034-004,FUSE-XFMR-010660,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.161,848.2,0.9478,0.551,0.6985,150,13.8,2,1,,closed
EDGE-021683,FUSE-XFMR-010660,XFMR-010660,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.91,4806.6,0.8861,0.55,0.6985,150,13.8,2,1,,closed
EDGE-021684,JCT-FDR-0034-004,JCT-FDR-0034-005,FDR-0034,SUB-009,primary_overhead,477 ACSR,ABC,0.91,4804.8,0.1971,0.3858,0.3471,530,13.8,3,1,,closed
EDGE-021685,JCT-FDR-0034-005,FUSE-XFMR-010661,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.001,7.1,0.5536,0.4663,0.5345,230,13.8,3,1,,closed
EDGE-021686,FUSE-XFMR-010661,XFMR-010661,FDR-0034,SUB-009,lateral_overhead,1/0 AL,ABC,0.008,40.4,0.6487,0.4921,0.5345,230,13.8,3,1,,closed
EDGE-021687,JCT-FDR-0034-005,FUSE-XFMR-010662,FDR-0034,SUB-009,lateral_underground,#2 ACSR,ABC,0.003,16.6,0.8999,0.4657,0.6985,150,13.8,3,0,,closed
EDGE-021688,FUSE-XFMR-010662,XFMR-010662,FDR-0034,SUB-009,lateral_underground,#2 ACSR,ABC,0.018,94.2,0.8697,0.4711,0.6985,150,13.8,3,0,,closed
EDGE-021689,JCT-FDR-0034-005,FUSE-XFMR-010663,FDR-0034,SUB-009,lateral_underground,1/0 AL,B,0.006,31.7,0.5669,0.5242,0.5345,230,13.8,1,0,,closed
EDGE-021690,FUSE-XFMR-010663,XFMR-010663,FDR-0034,SUB-009,lateral_underground,1/0 AL,B,0.034,179.5,0.5997,0.4718,0.5345,230,13.8,1,0,,closed
EDGE-021691,JCT-FDR-0034-005,FUSE-XFMR-010664,FDR-0034,SUB-009,lateral_underground,#4 CU,AC,0.009,49.9,1.4969,0.533,1.007,100,13.8,2,0,,closed
EDGE-021692,FUSE-XFMR-010664,XFMR-010664,FDR-0034,SUB-009,lateral_underground,#4 CU,AC,0.054,282.7,1.4506,0.5619,1.007,100,13.8,2,0,,closed
EDGE-021693,JCT-FDR-0034-005,FUSE-XFMR-010665,FDR-0034,SUB-009,lateral_underground,#4 CU,BC,0.011,60.2,1.583,0.5189,1.007,100,13.8,2,0,,closed
EDGE-021694,FUSE-XFMR-010665,XFMR-010665,FDR-0034,SUB-009,lateral_underground,#4 CU,BC,0.065,341.1,1.4928,0.5213,1.007,100,13.8,2,0,,closed
EDGE-021695,JCT-FDR-0034-005,FUSE-XFMR-010666,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.015,76.8,1.4664,0.4792,1.007,100,13.8,1,1,,closed
EDGE-021696,FUSE-XFMR-010666,XFMR-010666,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.082,435.3,1.4427,0.464,1.007,100,13.8,1,1,,closed
EDGE-021697,JCT-FDR-0034-005,FUSE-XFMR-010667,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.017,91.1,0.5727,0.4328,0.5345,230,13.8,1,0,,closed
EDGE-021698,FUSE-XFMR-010667,XFMR-010667,FDR-0034,SUB-009,lateral_underground,1/0 AL,A,0.098,516.1,0.6268,0.4471,0.5345,230,13.8,1,0,,closed
EDGE-021699,JCT-FDR-0034-005,FUSE-XFMR-010668,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.02,107.7,0.3033,0.4605,0.3655,340,13.8,2,1,,closed
EDGE-021700,FUSE-XFMR-010668,XFMR-010668,FDR-0034,SUB-009,lateral_overhead,4/0 AL,BC,0.116,610.4,0.3021,0.4416,0.3655,340,13.8,2,1,,closed
EDGE-021701,JCT-FDR-0034-005,FUSE-XFMR-010669,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.023,122.8,0.5591,0.4364,0.5345,230,13.8,2,1,,closed
EDGE-021702,FUSE-XFMR-010669,XFMR-010669,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.132,695.6,0.6268,0.5087,0.5345,230,13.8,2,1,,closed
EDGE-021703,JCT-FDR-0034-005,FUSE-XFMR-010670,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.026,136.2,0.9092,0.5515,0.6985,150,13.8,2,1,,closed
EDGE-021704,FUSE-XFMR-010670,XFMR-010670,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.146,771.9,0.9518,0.533,0.6985,150,13.8,2,1,,closed
EDGE-021705,JCT-FDR-0034-005,FUSE-XFMR-010671,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.029,151.3,0.2919,0.3984,0.3655,340,13.8,1,1,,closed
EDGE-021706,FUSE-XFMR-010671,XFMR-010671,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.162,857.2,0.3101,0.4113,0.3655,340,13.8,1,1,,closed
EDGE-021707,JCT-FDR-0034-005,FUSE-XFMR-010672,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.032,168.7,0.9172,0.5018,0.6985,150,13.8,3,1,,closed
EDGE-021708,FUSE-XFMR-010672,XFMR-010672,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,ABC,0.181,955.9,0.8757,0.5338,0.6985,150,13.8,3,1,,closed
EDGE-021709,JCT-FDR-0034-005,FUSE-XFMR-010673,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.034,180.6,0.9049,0.5204,0.6985,150,13.8,2,1,,closed
EDGE-021710,FUSE-XFMR-010673,XFMR-010673,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.194,1023.3,0.9006,0.469,0.6985,150,13.8,2,1,,closed
EDGE-021711,JCT-FDR-0034-005,FUSE-XFMR-010674,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.037,194.8,0.5387,0.467,0.5345,230,13.8,2,1,,closed
EDGE-021712,FUSE-XFMR-010674,XFMR-010674,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.209,1104.0,0.5648,0.4551,0.5345,230,13.8,2,1,,closed
EDGE-021713,JCT-FDR-0034-005,FUSE-XFMR-010675,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.04,213.0,1.5837,0.485,1.007,100,13.8,1,1,,closed
EDGE-021714,FUSE-XFMR-010675,XFMR-010675,FDR-0034,SUB-009,lateral_overhead,#4 CU,C,0.229,1207.3,1.5286,0.547,1.007,100,13.8,1,1,,closed
EDGE-021715,JCT-FDR-0034-005,FUSE-XFMR-010676,FDR-0034,SUB-009,lateral_underground,1/0 AL,BC,0.043,225.7,0.6108,0.519,0.5345,230,13.8,2,0,,closed
EDGE-021716,FUSE-XFMR-010676,XFMR-010676,FDR-0034,SUB-009,lateral_underground,1/0 AL,BC,0.242,1279.1,0.6341,0.4573,0.5345,230,13.8,2,0,,closed
EDGE-021717,JCT-FDR-0034-005,FUSE-XFMR-010677,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.045,238.4,0.9527,0.4607,0.6985,150,13.8,2,0,,closed
EDGE-021718,FUSE-XFMR-010677,XFMR-010677,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AC,0.256,1350.9,0.8986,0.4985,0.6985,150,13.8,2,0,,closed
EDGE-021719,JCT-FDR-0034-005,FUSE-XFMR-010678,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.048,254.2,1.3757,0.4695,1.007,100,13.8,3,1,,closed
EDGE-021720,FUSE-XFMR-010678,XFMR-010678,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.273,1440.6,1.4325,0.4872,1.007,100,13.8,3,1,,closed
EDGE-021721,JCT-FDR-0034-005,FUSE-XFMR-010679,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.051,268.5,0.6348,0.4544,0.5345,230,13.8,2,1,,closed
EDGE-021722,FUSE-XFMR-010679,XFMR-010679,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.288,1521.4,0.5684,0.4581,0.5345,230,13.8,2,1,,closed
EDGE-021723,JCT-FDR-0034-005,FUSE-XFMR-010680,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.054,282.7,1.3583,0.549,1.007,100,13.8,1,1,,closed
EDGE-021724,FUSE-XFMR-010680,XFMR-010680,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.303,1602.2,1.5688,0.4825,1.007,100,13.8,1,1,,closed
EDGE-021725,JCT-FDR-0034-005,FUSE-XFMR-010681,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.056,297.0,1.6095,0.5523,1.007,100,13.8,2,1,,closed
EDGE-021726,FUSE-XFMR-010681,XFMR-010681,FDR-0034,SUB-009,lateral_overhead,#4 CU,BC,0.319,1683.0,1.4663,0.4802,1.007,100,13.8,2,1,,closed
EDGE-021727,JCT-FDR-0034-005,FUSE-XFMR-010682,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.06,316.8,0.6481,0.4402,0.5345,230,13.8,1,1,,closed
EDGE-021728,FUSE-XFMR-010682,XFMR-010682,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.34,1795.2,0.5944,0.4962,0.5345,230,13.8,1,1,,closed
EDGE-021729,JCT-FDR-0034-005,FUSE-XFMR-010683,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.062,328.7,0.2822,0.3972,0.3655,340,13.8,3,1,,closed
EDGE-021730,FUSE-XFMR-010683,XFMR-010683,FDR-0034,SUB-009,lateral_overhead,4/0 AL,ABC,0.353,1862.5,0.2947,0.4373,0.3655,340,13.8,3,1,,closed
EDGE-021731,JCT-FDR-0034-005,FUSE-XFMR-010684,FDR-0034,SUB-009,lateral_underground,4/0 AL,A,0.065,342.1,0.2718,0.4016,0.3655,340,13.8,1,0,,closed
EDGE-021732,FUSE-XFMR-010684,XFMR-010684,FDR-0034,SUB-009,lateral_underground,4/0 AL,A,0.367,1938.8,0.3216,0.4453,0.3655,340,13.8,1,0,,closed
EDGE-021733,JCT-FDR-0034-005,FUSE-XFMR-010685,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.068,358.8,0.3026,0.4027,0.3655,340,13.8,2,1,,closed
EDGE-021734,FUSE-XFMR-010685,XFMR-010685,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AC,0.385,2033.1,0.2727,0.4756,0.3655,340,13.8,2,1,,closed
EDGE-021735,JCT-FDR-0034-005,FUSE-XFMR-010686,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.07,372.2,1.5602,0.4669,1.007,100,13.8,2,1,,closed
EDGE-021736,FUSE-XFMR-010686,XFMR-010686,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.399,2109.4,1.4316,0.491,1.007,100,13.8,2,1,,closed
EDGE-021737,JCT-FDR-0034-005,FUSE-XFMR-010687,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.073,386.5,0.5881,0.4691,0.5345,230,13.8,2,1,,closed
EDGE-021738,FUSE-XFMR-010687,XFMR-010687,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AB,0.415,2190.1,0.6239,0.5104,0.5345,230,13.8,2,1,,closed
EDGE-021739,JCT-FDR-0034-005,FUSE-XFMR-010688,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.077,405.5,1.3689,0.5615,1.007,100,13.8,3,1,,closed
EDGE-021740,FUSE-XFMR-010688,XFMR-010688,FDR-0034,SUB-009,lateral_overhead,#4 CU,ABC,0.435,2297.9,1.4058,0.4906,1.007,100,13.8,3,1,,closed
EDGE-021741,JCT-FDR-0034-005,FUSE-XFMR-010689,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.079,416.6,1.5095,0.5252,1.007,100,13.8,2,1,,closed
EDGE-021742,FUSE-XFMR-010689,XFMR-010689,FDR-0034,SUB-009,lateral_overhead,#4 CU,AB,0.447,2360.7,1.4486,0.4671,1.007,100,13.8,2,1,,closed
EDGE-021743,JCT-FDR-0034-005,FUSE-XFMR-010690,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.082,432.4,0.6485,0.4441,0.5345,230,13.8,2,1,,closed
EDGE-021744,FUSE-XFMR-010690,XFMR-010690,FDR-0034,SUB-009,lateral_overhead,1/0 AL,AC,0.464,2450.4,0.5874,0.4717,0.5345,230,13.8,2,1,,closed
EDGE-021745,JCT-FDR-0034-005,FUSE-XFMR-010691,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.085,446.7,0.5492,0.4548,0.5345,230,13.8,2,0,,closed
EDGE-021746,FUSE-XFMR-010691,XFMR-010691,FDR-0034,SUB-009,lateral_underground,1/0 AL,AC,0.479,2531.2,0.5814,0.4514,0.5345,230,13.8,2,0,,closed
EDGE-021747,JCT-FDR-0034-005,FUSE-XFMR-010692,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.088,464.9,0.5332,0.4981,0.5345,230,13.8,1,1,,closed
EDGE-021748,FUSE-XFMR-010692,XFMR-010692,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.499,2634.5,0.6366,0.489,0.5345,230,13.8,1,1,,closed
EDGE-021749,JCT-FDR-0034-005,FUSE-XFMR-010693,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AB,0.09,476.0,0.8339,0.5152,0.6985,150,13.8,2,0,,closed
EDGE-021750,FUSE-XFMR-010693,XFMR-010693,FDR-0034,SUB-009,lateral_underground,#2 ACSR,AB,0.511,2697.3,0.8203,0.4743,0.6985,150,13.8,2,0,,closed
EDGE-021751,JCT-FDR-0034-005,FUSE-XFMR-010694,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.093,491.0,0.6257,0.4496,0.5345,230,13.8,2,1,,closed
EDGE-021752,FUSE-XFMR-010694,XFMR-010694,FDR-0034,SUB-009,lateral_overhead,1/0 AL,BC,0.527,2782.6,0.5941,0.4392,0.5345,230,13.8,2,1,,closed
EDGE-021753,JCT-FDR-0034-005,FUSE-XFMR-010695,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.096,509.3,0.9368,0.5209,0.6985,150,13.8,2,1,,closed
EDGE-021754,FUSE-XFMR-010695,XFMR-010695,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AB,0.547,2885.8,0.8743,0.5064,0.6985,150,13.8,2,1,,closed
EDGE-021755,JCT-FDR-0034-005,FUSE-XFMR-010696,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.099,521.1,0.9454,0.46,0.6985,150,13.8,1,1,,closed
EDGE-021756,FUSE-XFMR-010696,XFMR-010696,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,A,0.559,2953.1,0.9569,0.4604,0.6985,150,13.8,1,1,,closed
EDGE-021757,JCT-FDR-0034-005,FUSE-XFMR-010697,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.102,539.4,0.5524,0.4811,0.5345,230,13.8,1,1,,closed
EDGE-021758,FUSE-XFMR-010697,XFMR-010697,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.579,3056.3,0.5865,0.5185,0.5345,230,13.8,1,1,,closed
EDGE-021759,JCT-FDR-0034-005,FUSE-XFMR-010698,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.105,552.8,0.269,0.4285,0.3655,340,13.8,1,1,,closed
EDGE-021760,FUSE-XFMR-010698,XFMR-010698,FDR-0034,SUB-009,lateral_overhead,4/0 AL,B,0.593,3132.6,0.289,0.4016,0.3655,340,13.8,1,1,,closed
EDGE-021761,JCT-FDR-0034-005,FUSE-XFMR-010699,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.108,568.7,0.5347,0.4773,0.5345,230,13.8,1,1,,closed
EDGE-021762,FUSE-XFMR-010699,XFMR-010699,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.61,3222.4,0.6184,0.5139,0.5345,230,13.8,1,1,,closed
EDGE-021763,JCT-FDR-0034-005,FUSE-XFMR-010700,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.11,579.7,0.5469,0.4757,0.5345,230,13.8,1,1,,closed
EDGE-021764,FUSE-XFMR-010700,XFMR-010700,FDR-0034,SUB-009,lateral_overhead,1/0 AL,A,0.622,3285.2,0.6389,0.4777,0.5345,230,13.8,1,1,,closed
EDGE-021765,JCT-FDR-0034-005,FUSE-XFMR-010701,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.113,598.0,1.4267,0.5449,1.007,100,13.8,2,1,,closed
EDGE-021766,FUSE-XFMR-010701,XFMR-010701,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.642,3388.4,1.4885,0.5155,1.007,100,13.8,2,1,,closed
EDGE-021767,JCT-FDR-0034-005,FUSE-XFMR-010702,FDR-0034,SUB-009,lateral_underground,4/0 AL,BC,0.116,611.4,0.3052,0.4418,0.3655,340,13.8,2,0,,closed
EDGE-021768,FUSE-XFMR-010702,XFMR-010702,FDR-0034,SUB-009,lateral_underground,4/0 AL,BC,0.656,3464.7,0.2982,0.4142,0.3655,340,13.8,2,0,,closed
EDGE-021769,JCT-FDR-0034-005,FUSE-XFMR-010703,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.118,625.7,1.4235,0.5126,1.007,100,13.8,1,1,,closed
EDGE-021770,FUSE-XFMR-010703,XFMR-010703,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.671,3545.5,1.4963,0.4959,1.007,100,13.8,1,1,,closed
EDGE-021771,JCT-FDR-0034-005,FUSE-XFMR-010704,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.121,640.7,0.6083,0.4334,0.5345,230,13.8,1,1,,closed
EDGE-021772,FUSE-XFMR-010704,XFMR-010704,FDR-0034,SUB-009,lateral_overhead,1/0 AL,C,0.688,3630.8,0.6114,0.4655,0.5345,230,13.8,1,1,,closed
EDGE-021773,JCT-FDR-0034-005,FUSE-XFMR-010705,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.124,656.6,1.5397,0.4889,1.007,100,13.8,1,1,,closed
EDGE-021774,FUSE-XFMR-010705,XFMR-010705,FDR-0034,SUB-009,lateral_overhead,#4 CU,B,0.705,3720.6,1.4351,0.5453,1.007,100,13.8,1,1,,closed
EDGE-021775,JCT-FDR-0034-005,FUSE-XFMR-010706,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.127,671.6,0.9729,0.5097,0.6985,150,13.8,2,1,,closed
EDGE-021776,FUSE-XFMR-010706,XFMR-010706,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,AC,0.721,3805.8,0.9601,0.5435,0.6985,150,13.8,2,1,,closed
EDGE-021777,JCT-FDR-0034-005,FUSE-XFMR-010707,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.13,684.3,0.959,0.5166,0.6985,150,13.8,2,1,,closed
EDGE-021778,FUSE-XFMR-010707,XFMR-010707,FDR-0034,SUB-009,lateral_overhead,#2 ACSR,BC,0.734,3877.6,0.8424,0.5277,0.6985,150,13.8,2,1,,closed
EDGE-021779,JCT-FDR-0034-005,FUSE-XFMR-010708,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.133,700.9,0.6098,0.4379,0.5345,230,13.8,1,1,,closed
EDGE-021780,FUSE-XFMR-010708,XFMR-010708,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.752,3971.9,0.6253,0.4909,0.5345,230,13.8,1,1,,closed
EDGE-021781,JCT-FDR-0034-005,FUSE-XFMR-010709,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.135,715.2,0.5982,0.4353,0.5345,230,13.8,1,1,,closed
EDGE-021782,FUSE-XFMR-010709,XFMR-010709,FDR-0034,SUB-009,lateral_overhead,1/0 AL,B,0.768,4052.7,0.5454,0.4501,0.5345,230,13.8,1,1,,closed
EDGE-021783,JCT-FDR-0034-005,FUSE-XFMR-010710,FDR-0034,SUB-009,lateral_underground,#4 CU,AC,0.138,731.0,1.5487,0.4859,1.007,100,13.8,2,0,,closed
EDGE-021784,FUSE-XFMR-010710,XFMR-010710,FDR-0034,SUB-009,lateral_underground,#4 CU,AC,0.785,4142.4,1.5172,0.4808,1.007,100,13.8,2,0,,closed
EDGE-021785,JCT-FDR-0034-005,FUSE-XFMR-010711,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.141,745.3,1.4764,0.5087,1.007,100,13.8,2,1,,closed
EDGE-021786,FUSE-XFMR-010711,XFMR-010711,FDR-0034,SUB-009,lateral_overhead,#4 CU,AC,0.8,4223.2,1.3727,0.5382,1.007,100,13.8,2,1,,closed
EDGE-021787,JCT-FDR-0034-005,FUSE-XFMR-010712,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.144,759.5,0.2681,0.4681,0.3655,340,13.8,2,1,,closed
EDGE-021788,FUSE-XFMR-010712,XFMR-010712,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.815,4304.0,0.2719,0.435,0.3655,340,13.8,2,1,,closed
EDGE-021789,JCT-FDR-0034-005,FUSE-XFMR-010713,FDR-0034,SUB-009,lateral_overhead,4/0 AL,AB,0.147,777.0,0.2943,0.4729,0.3655,340,13.8,2,1,,closed
